      "extension": {
        "pmin": 0.08710469119250774,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 7030,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7030_1_ieeet1",
      "ports": {
        "bus": 7030,
        "speed": 3472,
        "vs": 3475,
        "efd": 3474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.13439999520778656,
        "Kf": 0.11800000071525574,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0460000038146973,
        "E2": 4.061299800872803,
        "Se1": 0.121799997985363,
        "Se2": 0.3847000002861023,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7030_1_tgov1",
      "ports": {
        "speed": 3472,
        "pmech": 3473
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931926,
        "Pvmin": 0.14517447352409363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7030_1_ieeest",
      "ports": {
        "input": 3472,
        "output": 3475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7031_1_genrou",
      "ports": {
        "bus": 7031,
        "pmech": 3477,
        "efd": 3478,
        "speed": 3476
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.893277168273926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.166100025177002,
        "Xdp": 0.12030000239610672,
        "Xdpp": 0.09049999713897705,
        "Xq": 1.1246999502182007,
        "Xqp": 0.4318999946117401,
        "Xqpp": 0.09049999713897705,
        "Xl": 0.06440000236034393,
        "Tdop": 5.16540002822876,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.8956000208854675,
        "Tqopp": 0.06830000132322311,
        "S10": 0.026200000196695328,
        "S12": 0.2874000072479248
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20825963001698256,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 7031,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7031_1_ieeet1",
      "ports": {
        "bus": 7031,
        "speed": 3476,
        "vs": 3479,
        "efd": 3478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.13439999520778656,
        "Kf": 0.11800000071525574,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0460000038146973,
        "E2": 4.061299800872803,
        "Se1": 0.121799997985363,
        "Se2": 0.3847000002861023,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7031_1_tgov1",
      "ports": {
        "speed": 3476,
        "pmech": 3477
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931926,
        "Pvmin": 0.3470993638038635,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7031_1_ieeest",
      "ports": {
        "input": 3476,
        "output": 3479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7033_1_genrou",
      "ports": {
        "bus": 7033,
        "pmech": 3481,
        "efd": 3482,
        "speed": 3480
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 4.80976676940918,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4743000268936157,
        "Xdp": 0.25130000710487366,
        "Xdpp": 0.18230000138282776,
        "Xq": 1.4119999408721924,
        "Xqp": 0.558899998664856,
        "Xqpp": 0.18230000138282776,
        "Xl": 0.13570000231266022,
        "Tdop": 5.684500217437744,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4354000091552734,
        "Tqopp": 0.07980000227689743,
        "S10": 0.14579999446868896,
        "S12": 0.5264999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1593063361942768,
        "pmax": 3.700000047683716,
        "qmin": -0.45139999128878117,
        "qmax": 1.7241999506950378,
        "regulated": 7033,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "7033_1_ieeet1",
      "ports": {
        "bus": 7033,
        "speed": 3480,
        "vs": 3483,
        "efd": 3482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7033_1_tgov1",
      "ports": {
        "speed": 3480,
        "pmech": 3481
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333336,
        "Pvmin": 0.2611050307750702,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7033_1_ieeest",
      "ports": {
        "input": 3480,
        "output": 3483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7033_2_genrou",
      "ports": {
        "bus": 7033,
        "pmech": 3485,
        "efd": 3486,
        "speed": 3484
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 4.80976676940918,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4743000268936157,
        "Xdp": 0.25130000710487366,
        "Xdpp": 0.18230000138282776,
        "Xq": 1.4119999408721924,
        "Xqp": 0.558899998664856,
        "Xqpp": 0.18230000138282776,
        "Xl": 0.13570000231266022,
        "Tdop": 5.684500217437744,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4354000091552734,
        "Tqopp": 0.07980000227689743,
        "S10": 0.14579999446868896,
        "S12": 0.5264999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8728775195777416,
        "pmax": 3.700000047683716,
        "qmin": -0.45139999128878117,
        "qmax": 1.7241999506950378,
        "regulated": 7033,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "7033_2_ieeet1",
      "ports": {
        "bus": 7033,
        "speed": 3484,
        "vs": 3487,
        "efd": 3486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7033_2_tgov1",
      "ports": {
        "speed": 3484,
        "pmech": 3485
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333336,
        "Pvmin": 0.1965940296649933,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7033_2_ieeest",
      "ports": {
        "input": 3484,
        "output": 3487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7034_1_genrou",
      "ports": {
        "bus": 7034,
        "pmech": 3489,
        "efd": 3490,
        "speed": 3488
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 4.80976676940918,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4743000268936157,
        "Xdp": 0.25130000710487366,
        "Xdpp": 0.18230000138282776,
        "Xq": 1.4119999408721924,
        "Xqp": 0.558899998664856,
        "Xqpp": 0.18230000138282776,
        "Xl": 0.13570000231266022,
        "Tdop": 5.684500217437744,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4354000091552734,
        "Tqopp": 0.07980000227689743,
        "S10": 0.14579999446868896,
        "S12": 0.5264999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.694575883448124,
        "pmax": 3.700000047683716,
        "qmin": -0.45139999128878117,
        "qmax": 1.7241999506950378,
        "regulated": 7034,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "7034_1_ieeet1",
      "ports": {
        "bus": 7034,
        "speed": 3488,
        "vs": 3491,
        "efd": 3490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7034_1_tgov1",
      "ports": {
        "speed": 3488,
        "pmech": 3489
      },
      "params": {
        "Trate": 4.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.38166123628616333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7034_1_ieeest",
      "ports": {
        "input": 3488,
        "output": 3491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7034_2_genrou",
      "ports": {
        "bus": 7034,
        "pmech": 3493,
        "efd": 3494,
        "speed": 3492
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.893277168273926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.166100025177002,
        "Xdp": 0.12030000239610672,
        "Xdpp": 0.09049999713897705,
        "Xq": 1.1246999502182007,
        "Xqp": 0.4318999946117401,
        "Xqpp": 0.09049999713897705,
        "Xl": 0.06440000236034393,
        "Tdop": 5.16540002822876,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.8956000208854675,
        "Tqopp": 0.06830000132322311,
        "S10": 0.026200000196695328,
        "S12": 0.2874000072479248
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19785852637141943,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 7034,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "7034_2_ieeet1",
      "ports": {
        "bus": 7034,
        "speed": 3492,
        "vs": 3495,
        "efd": 3494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.13439999520778656,
        "Kf": 0.11800000071525574,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0460000038146973,
        "E2": 4.061299800872803,
        "Se1": 0.121799997985363,
        "Se2": 0.3847000002861023,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7034_2_tgov1",
      "ports": {
        "speed": 3492,
        "pmech": 3493
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.329764187335968,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7034_2_ieeest",
      "ports": {
        "input": 3492,
        "output": 3495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7035_1_genrou",
      "ports": {
        "bus": 7035,
        "pmech": 3497,
        "efd": 3498,
        "speed": 3496
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.893277168273926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.166100025177002,
        "Xdp": 0.12030000239610672,
        "Xdpp": 0.09049999713897705,
        "Xq": 1.1246999502182007,
        "Xqp": 0.4318999946117401,
        "Xqpp": 0.09049999713897705,
        "Xl": 0.06440000236034393,
        "Tdop": 5.16540002822876,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.8956000208854675,
        "Tqopp": 0.06830000132322311,
        "S10": 0.026200000196695328,
        "S12": 0.2874000072479248
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13091681757941842,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 7035,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "7035_1_ieeet1",
      "ports": {
        "bus": 7035,
        "speed": 3496,
        "vs": 3499,
        "efd": 3498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.13439999520778656,
        "Kf": 0.11800000071525574,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0460000038146973,
        "E2": 4.061299800872803,
        "Se1": 0.121799997985363,
        "Se2": 0.3847000002861023,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7035_1_tgov1",
      "ports": {
        "speed": 3496,
        "pmech": 3497
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931921,
        "Pvmin": 0.21819469332695007,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7035_1_ieeest",
      "ports": {
        "input": 3496,
        "output": 3499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7035_2_genrou",
      "ports": {
        "bus": 7035,
        "pmech": 3501,
        "efd": 3502,
        "speed": 3500
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.893277168273926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.166100025177002,
        "Xdp": 0.12030000239610672,
        "Xdpp": 0.09049999713897705,
        "Xq": 1.1246999502182007,
        "Xqp": 0.4318999946117401,
        "Xqpp": 0.09049999713897705,
        "Xl": 0.06440000236034393,
        "Tdop": 5.16540002822876,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.8956000208854675,
        "Tqopp": 0.06830000132322311,
        "S10": 0.026200000196695328,
        "S12": 0.2874000072479248
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2359533216804266,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 7035,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "7035_2_ieeet1",
      "ports": {
        "bus": 7035,
        "speed": 3500,
        "vs": 3503,
        "efd": 3502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.13439999520778656,
        "Kf": 0.11800000071525574,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0460000038146973,
        "E2": 4.061299800872803,
        "Se1": 0.121799997985363,
        "Se2": 0.3847000002861023,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7035_2_tgov1",
      "ports": {
        "speed": 3500,
        "pmech": 3501
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931921,
        "Pvmin": 0.3932555317878723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7035_2_ieeest",
      "ports": {
        "input": 3500,
        "output": 3503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7036_1_genrou",
      "ports": {
        "bus": 7036,
        "pmech": 3505,
        "efd": 3506,
        "speed": 3504
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.893277168273926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.166100025177002,
        "Xdp": 0.12030000239610672,
        "Xdpp": 0.09049999713897705,
        "Xq": 1.1246999502182007,
        "Xqp": 0.4318999946117401,
        "Xqpp": 0.09049999713897705,
        "Xl": 0.06440000236034393,
        "Tdop": 5.16540002822876,
        "Tdopp": 0.054499998688697815,
        "Tqop": 0.8956000208854675,
        "Tqopp": 0.06830000132322311,
        "S10": 0.026200000196695328,
        "S12": 0.2874000072479248
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1362485927529633,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 7036,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "7036_1_ieeet1",
      "ports": {
        "bus": 7036,
        "speed": 3504,
        "vs": 3507,
        "efd": 3506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.13439999520778656,
        "Kf": 0.11800000071525574,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0460000038146973,
        "E2": 4.061299800872803,
        "Se1": 0.121799997985363,
        "Se2": 0.3847000002861023,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7036_1_tgov1",
      "ports": {
        "speed": 3504,
        "pmech": 3505
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.22708098590373993,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7036_1_ieeest",
      "ports": {
        "input": 3504,
        "output": 3507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7044_1_genrou",
      "ports": {
        "bus": 7044,
        "pmech": 3509,
        "efd": 3510,
        "speed": 3508
      },
      "params": {
        "mva": 236.8000030517578,
        "H": 5.652460098266602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.937000036239624,
        "Xdp": 0.26759999990463257,
        "Xdpp": 0.16449999809265137,
        "Xq": 1.8344999551773071,
        "Xqp": 0.3443000018596649,
        "Xqpp": 0.16449999809265137,
        "Xl": 0.1266999989748001,
        "Tdop": 7.849299907684326,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.243399977684021,
        "Tqopp": 0.04529999941587448,
        "S10": 0.21089999377727509,
        "S12": 0.6187000274658203
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.72006702423096,
        "pmax": 197.33333587646484,
        "qmin": -21.904000639915466,
        "qmax": 100.44267177581787,
        "regulated": 7044,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7044_1_ieeet1",
      "ports": {
        "bus": 7044,
        "speed": 3508,
        "vs": 3511,
        "efd": 3510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7044_1_tgov1",
      "ports": {
        "speed": 3508,
        "pmech": 3509
      },
      "params": {
        "Trate": 236.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2353043407201767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7044_1_ieeest",
      "ports": {
        "input": 3508,
        "output": 3511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7045_1_genrou",
      "ports": {
        "bus": 7045,
        "pmech": 3513,
        "efd": 3514,
        "speed": 3512
      },
      "params": {
        "mva": 236.8000030517578,
        "H": 5.652460098266602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.937000036239624,
        "Xdp": 0.26759999990463257,
        "Xdpp": 0.16449999809265137,
        "Xq": 1.8344999551773071,
        "Xqp": 0.3443000018596649,
        "Xqpp": 0.16449999809265137,
        "Xl": 0.1266999989748001,
        "Tdop": 7.849299907684326,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.243399977684021,
        "Tqopp": 0.04529999941587448,
        "S10": 0.21089999377727509,
        "S12": 0.6187000274658203
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.05014491081238,
        "pmax": 197.33333587646484,
        "qmin": -21.904000639915466,
        "qmax": 100.44267177581787,
        "regulated": 7045,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7045_1_ieeet1",
      "ports": {
        "bus": 7045,
        "speed": 3512,
        "vs": 3515,
        "efd": 3514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7045_1_tgov1",
      "ports": {
        "speed": 3512,
        "pmech": 3513
      },
      "params": {
        "Trate": 236.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.160684734582901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7045_1_ieeest",
      "ports": {
        "input": 3512,
        "output": 3515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7046_1_genrou",
      "ports": {
        "bus": 7046,
        "pmech": 3517,
        "efd": 3518,
        "speed": 3516
      },
      "params": {
        "mva": 236.8000030517578,
        "H": 5.652460098266602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.937000036239624,
        "Xdp": 0.26759999990463257,
        "Xdpp": 0.16449999809265137,
        "Xq": 1.8344999551773071,
        "Xqp": 0.3443000018596649,
        "Xqpp": 0.16449999809265137,
        "Xl": 0.1266999989748001,
        "Tdop": 7.849299907684326,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.243399977684021,
        "Tqopp": 0.04529999941587448,
        "S10": 0.21089999377727509,
        "S12": 0.6187000274658203
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.258097887039185,
        "pmax": 197.33333587646484,
        "qmin": -21.904000639915466,
        "qmax": 100.44267177581787,
        "regulated": 7046,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7046_1_ieeet1",
      "ports": {
        "bus": 7046,
        "speed": 3516,
        "vs": 3519,
        "efd": 3518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7046_1_tgov1",
      "ports": {
        "speed": 3516,
        "pmech": 3517
      },
      "params": {
        "Trate": 236.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.08977237343788147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7046_1_ieeest",
      "ports": {
        "input": 3516,
        "output": 3519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7049_1_genrou",
      "ports": {
        "bus": 7049,
        "pmech": 3521,
        "efd": 3522,
        "speed": 3520
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 1.6619726419448853,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.437999963760376,
        "Xdp": 0.32670000195503235,
        "Xdpp": 0.2662999927997589,
        "Xq": 2.238800048828125,
        "Xqp": 0.7455000281333923,
        "Xqpp": 0.2662999927997589,
        "Xl": 0.2079000025987625,
        "Tdop": 6.5106000900268555,
        "Tdopp": 0.04019999876618385,
        "Tqop": 1.0159000158309937,
        "Tqopp": 0.05739999935030937,
        "S10": 0.0348999984562397,
        "S12": 0.3817000091075897
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.90048587322235,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 7049,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "7049_1_ieeet1",
      "ports": {
        "bus": 7049,
        "speed": 3520,
        "vs": 3523,
        "efd": 3522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7049_1_tgov1",
      "ports": {
        "speed": 3520,
        "pmech": 3521
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3528454899787903,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7049_1_ieeest",
      "ports": {
        "input": 3520,
        "output": 3523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7058_1_genrou",
      "ports": {
        "bus": 7058,
        "pmech": 3525,
        "efd": 3526,
        "speed": 3524
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 2.89825701713562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.24429988861084,
        "Xdp": 0.32350000739097595,
        "Xdpp": 0.2328999936580658,
        "Xq": 2.129699945449829,
        "Xqp": 0.4253999888896942,
        "Xqpp": 0.2328999936580658,
        "Xl": 0.17499999701976776,
        "Tdop": 6.877600193023682,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.2833000421524048,
        "Tqopp": 0.07199999690055847,
        "S10": 0.17479999363422394,
        "S12": 0.5845000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7128054052591324,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 7058,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7058_1_ieeet1",
      "ports": {
        "bus": 7058,
        "speed": 3524,
        "vs": 3527,
        "efd": 3526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7058_1_tgov1",
      "ports": {
        "speed": 3524,
        "pmech": 3525
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.08920861035585403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7058_1_ieeest",
      "ports": {
        "input": 3524,
        "output": 3527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7061_1_genrou",
      "ports": {
        "bus": 7061,
        "pmech": 3529,
        "efd": 3530,
        "speed": 3528
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 1.7412511110305786,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436300039291382,
        "Xdp": 0.4462999999523163,
        "Xdpp": 0.3813999891281128,
        "Xq": 2.237299919128418,
        "Xqp": 0.7383999824523926,
        "Xqpp": 0.3813999891281128,
        "Xl": 0.2996000051498413,
        "Tdop": 5.212699890136719,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.6549999713897705,
        "Tqopp": 0.042399998754262924,
        "S10": 0.11749999970197678,
        "S12": 0.4943000078201294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.51752683520317,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 7061,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "7061_1_ieeet1",
      "ports": {
        "bus": 7061,
        "speed": 3528,
        "vs": 3531,
        "efd": 3530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7061_1_tgov1",
      "ports": {
        "speed": 3528,
        "pmech": 3529
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15101997554302216,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7061_1_ieeest",
      "ports": {
        "input": 3528,
        "output": 3531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7061_2_genrou",
      "ports": {
        "bus": 7061,
        "pmech": 3533,
        "efd": 3534,
        "speed": 3532
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 1.7412511110305786,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436300039291382,
        "Xdp": 0.4462999999523163,
        "Xdpp": 0.3813999891281128,
        "Xq": 2.237299919128418,
        "Xqp": 0.7383999824523926,
        "Xqpp": 0.3813999891281128,
        "Xl": 0.2996000051498413,
        "Tdop": 5.212699890136719,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.6549999713897705,
        "Tqopp": 0.042399998754262924,
        "S10": 0.11749999970197678,
        "S12": 0.4943000078201294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.773204356431961,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 7061,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "7061_2_ieeet1",
      "ports": {
        "bus": 7061,
        "speed": 3532,
        "vs": 3535,
        "efd": 3534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7061_2_tgov1",
      "ports": {
        "speed": 3532,
        "pmech": 3533
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12009227275848389,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7061_2_ieeest",
      "ports": {
        "input": 3532,
        "output": 3535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7063_1_genrou",
      "ports": {
        "bus": 7063,
        "pmech": 3537,
        "efd": 3538,
        "speed": 3536
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 1.4320796728134155,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6559998989105225,
        "Xdp": 0.2102999985218048,
        "Xdpp": 0.15539999306201935,
        "Xq": 2.414599895477295,
        "Xqp": 0.3431999981403351,
        "Xqpp": 0.15539999306201935,
        "Xl": 0.11949999630451202,
        "Tdop": 5.328700065612793,
        "Tdopp": 0.04270000010728836,
        "Tqop": 1.4819999933242798,
        "Tqopp": 0.08160000294446945,
        "S10": 0.10270000249147415,
        "S12": 0.35740000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8617661893367767,
        "pmax": 2.0999999716877937,
        "qmin": -0.2331000054255128,
        "qmax": 1.068899966776371,
        "regulated": 7063,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7063_1_ieeet1",
      "ports": {
        "bus": 7063,
        "speed": 3536,
        "vs": 3539,
        "efd": 3538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7063_1_tgov1",
      "ports": {
        "speed": 3536,
        "pmech": 3537
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057007,
        "Pvmin": 0.3419707119464874,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7063_1_ieeest",
      "ports": {
        "input": 3536,
        "output": 3539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7063_2_genrou",
      "ports": {
        "bus": 7063,
        "pmech": 3541,
        "efd": 3542,
        "speed": 3540
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 1.4320796728134155,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6559998989105225,
        "Xdp": 0.2102999985218048,
        "Xdpp": 0.15539999306201935,
        "Xq": 2.414599895477295,
        "Xqp": 0.3431999981403351,
        "Xqpp": 0.15539999306201935,
        "Xl": 0.11949999630451202,
        "Tdop": 5.328700065612793,
        "Tdopp": 0.04270000010728836,
        "Tqop": 1.4819999933242798,
        "Tqopp": 0.08160000294446945,
        "S10": 0.10270000249147415,
        "S12": 0.35740000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6872475147247314,
        "pmax": 2.0999999716877937,
        "qmin": -0.2331000054255128,
        "qmax": 1.068899966776371,
        "regulated": 7063,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7063_2_ieeet1",
      "ports": {
        "bus": 7063,
        "speed": 3540,
        "vs": 3543,
        "efd": 3542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7063_2_tgov1",
      "ports": {
        "speed": 3540,
        "pmech": 3541
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057007,
        "Pvmin": 0.27271726727485657,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7063_2_ieeest",
      "ports": {
        "input": 3540,
        "output": 3543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7063_3_genrou",
      "ports": {
        "bus": 7063,
        "pmech": 3545,
        "efd": 3546,
        "speed": 3544
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 1.4320796728134155,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6559998989105225,
        "Xdp": 0.2102999985218048,
        "Xdpp": 0.15539999306201935,
        "Xq": 2.414599895477295,
        "Xqp": 0.3431999981403351,
        "Xqpp": 0.15539999306201935,
        "Xl": 0.11949999630451202,
        "Tdop": 5.328700065612793,
        "Tdopp": 0.04270000010728836,
        "Tqop": 1.4819999933242798,
        "Tqopp": 0.08160000294446945,
        "S10": 0.10270000249147415,
        "S12": 0.35740000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7806419394910336,
        "pmax": 2.0999999716877937,
        "qmin": -0.2331000054255128,
        "qmax": 1.068899966776371,
        "regulated": 7063,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7063_3_ieeet1",
      "ports": {
        "bus": 7063,
        "speed": 3544,
        "vs": 3547,
        "efd": 3546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7063_3_tgov1",
      "ports": {
        "speed": 3544,
        "pmech": 3545
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057007,
        "Pvmin": 0.3097785413265228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7063_3_ieeest",
      "ports": {
        "input": 3544,
        "output": 3547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7067_1_genrou",
      "ports": {
        "bus": 7067,
        "pmech": 3549,
        "efd": 3550,
        "speed": 3548
      },
      "params": {
        "mva": 225.60000610351562,
        "H": 4.712721824645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.107100009918213,
        "Xdp": 0.19169999659061432,
        "Xdpp": 0.15889999270439148,
        "Xq": 1.9716999530792236,
        "Xqp": 0.508400022983551,
        "Xqpp": 0.15889999270439148,
        "Xl": 0.12229999899864197,
        "Tdop": 5.016300201416016,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.42980000376701355,
        "Tqopp": 0.07029999792575836,
        "S10": 0.10180000215768814,
        "S12": 0.6075999736785889
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.73256778717041,
        "pmax": 187.99999952316284,
        "qmin": -20.868000388145447,
        "qmax": 95.69200277328491,
        "regulated": 7067,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "7067_1_ieeet1",
      "ports": {
        "bus": 7067,
        "speed": 3548,
        "vs": 3551,
        "efd": 3550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7067_1_tgov1",
      "ports": {
        "speed": 3548,
        "pmech": 3549
      },
      "params": {
        "Trate": 225.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3223961293697357,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7067_1_ieeest",
      "ports": {
        "input": 3548,
        "output": 3551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7068_1_genrou",
      "ports": {
        "bus": 7068,
        "pmech": 3553,
        "efd": 3554,
        "speed": 3552
      },
      "params": {
        "mva": 225.60000610351562,
        "H": 4.712721824645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.107100009918213,
        "Xdp": 0.19169999659061432,
        "Xdpp": 0.15889999270439148,
        "Xq": 1.9716999530792236,
        "Xqp": 0.508400022983551,
        "Xqpp": 0.15889999270439148,
        "Xl": 0.12229999899864197,
        "Tdop": 5.016300201416016,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.42980000376701355,
        "Tqopp": 0.07029999792575836,
        "S10": 0.10180000215768814,
        "S12": 0.6075999736785889
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.64430069923401,
        "pmax": 187.99999952316284,
        "qmin": -20.868000388145447,
        "qmax": 95.69200277328491,
        "regulated": 7065,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7068_1_ieeet1",
      "ports": {
        "bus": 7068,
        "speed": 3552,
        "vs": 3555,
        "efd": 3554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7068_1_tgov1",
      "ports": {
        "speed": 3552,
        "pmech": 3553
      },
      "params": {
        "Trate": 225.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25994813442230225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7068_1_ieeest",
      "ports": {
        "input": 3552,
        "output": 3555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7071_1_genrou",
      "ports": {
        "bus": 7071,
        "pmech": 3557,
        "efd": 3558,
        "speed": 3556
      },
      "params": {
        "mva": 100.55999755859375,
        "H": 4.215341567993164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.19569993019104,
        "Xdp": 0.3709999918937683,
        "Xdpp": 0.29260000586509705,
        "Xq": 2.0432000160217285,
        "Xqp": 0.5752000212669373,
        "Xqpp": 0.29260000586509705,
        "Xl": 0.2289000004529953,
        "Tdop": 4.135200023651123,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.205199956893921,
        "Tqopp": 0.09149999916553497,
        "S10": 0.03929999843239784,
        "S12": 0.45899999141693115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.142026007175446,
        "pmax": 83.79999995231628,
        "qmin": -9.301800280809402,
        "qmax": 42.65420138835907,
        "regulated": 7071,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "7071_1_ieeet1",
      "ports": {
        "bus": 7071,
        "speed": 3556,
        "vs": 3559,
        "efd": 3558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7071_1_tgov1",
      "ports": {
        "speed": 3556,
        "pmech": 3557
      },
      "params": {
        "Trate": 100.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1406327188014984,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7071_1_ieeest",
      "ports": {
        "input": 3556,
        "output": 3559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7071_2_genrou",
      "ports": {
        "bus": 7071,
        "pmech": 3561,
        "efd": 3562,
        "speed": 3560
      },
      "params": {
        "mva": 100.55999755859375,
        "H": 4.215341567993164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.19569993019104,
        "Xdp": 0.3709999918937683,
        "Xdpp": 0.29260000586509705,
        "Xq": 2.0432000160217285,
        "Xqp": 0.5752000212669373,
        "Xqpp": 0.29260000586509705,
        "Xl": 0.2289000004529953,
        "Tdop": 4.135200023651123,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.205199956893921,
        "Tqopp": 0.09149999916553497,
        "S10": 0.03929999843239784,
        "S12": 0.45899999141693115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.872847616672516,
        "pmax": 83.79999995231628,
        "qmin": -9.301800280809402,
        "qmax": 42.65420138835907,
        "regulated": 7071,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "7071_2_ieeet1",
      "ports": {
        "bus": 7071,
        "speed": 3560,
        "vs": 3563,
        "efd": 3562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7071_2_tgov1",
      "ports": {
        "speed": 3560,
        "pmech": 3561
      },
      "params": {
        "Trate": 100.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1777331680059433,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7071_2_ieeest",
      "ports": {
        "input": 3560,
        "output": 3563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7071_3_genrou",
      "ports": {
        "bus": 7071,
        "pmech": 3565,
        "efd": 3566,
        "speed": 3564
      },
      "params": {
        "mva": 100.55999755859375,
        "H": 4.215341567993164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.19569993019104,
        "Xdp": 0.3709999918937683,
        "Xdpp": 0.29260000586509705,
        "Xq": 2.0432000160217285,
        "Xqp": 0.5752000212669373,
        "Xqpp": 0.29260000586509705,
        "Xl": 0.2289000004529953,
        "Tdop": 4.135200023651123,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.205199956893921,
        "Tqopp": 0.09149999916553497,
        "S10": 0.03929999843239784,
        "S12": 0.45899999141693115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.947516322135925,
        "pmax": 83.79999995231628,
        "qmin": -9.301800280809402,
        "qmax": 42.65420138835907,
        "regulated": 7071,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "7071_3_ieeet1",
      "ports": {
        "bus": 7071,
        "speed": 3564,
        "vs": 3567,
        "efd": 3566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7071_3_tgov1",
      "ports": {
        "speed": 3564,
        "pmech": 3565
      },
      "params": {
        "Trate": 100.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2978074550628662,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7071_3_ieeest",
      "ports": {
        "input": 3564,
        "output": 3567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7071_4_genrou",
      "ports": {
        "bus": 7071,
        "pmech": 3569,
        "efd": 3570,
        "speed": 3568
      },
      "params": {
        "mva": 100.55999755859375,
        "H": 4.215341567993164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.19569993019104,
        "Xdp": 0.3709999918937683,
        "Xdpp": 0.29260000586509705,
        "Xq": 2.0432000160217285,
        "Xqp": 0.5752000212669373,
        "Xqpp": 0.29260000586509705,
        "Xl": 0.2289000004529953,
        "Tdop": 4.135200023651123,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.205199956893921,
        "Tqopp": 0.09149999916553497,
        "S10": 0.03929999843239784,
        "S12": 0.45899999141693115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.271818041801453,
        "pmax": 83.79999995231628,
        "qmin": -9.301800280809402,
        "qmax": 42.65420138835907,
        "regulated": 7071,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "7071_4_ieeet1",
      "ports": {
        "bus": 7071,
        "speed": 3568,
        "vs": 3571,
        "efd": 3570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7071_4_tgov1",
      "ports": {
        "speed": 3568,
        "pmech": 3569
      },
      "params": {
        "Trate": 100.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2513108551502228,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7071_4_ieeest",
      "ports": {
        "input": 3568,
        "output": 3571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7071_5_genrou",
      "ports": {
        "bus": 7071,
        "pmech": 3573,
        "efd": 3574,
        "speed": 3572
      },
      "params": {
        "mva": 100.55999755859375,
        "H": 4.215341567993164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.19569993019104,
        "Xdp": 0.3709999918937683,
        "Xdpp": 0.29260000586509705,
        "Xq": 2.0432000160217285,
        "Xqp": 0.5752000212669373,
        "Xqpp": 0.29260000586509705,
        "Xl": 0.2289000004529953,
        "Tdop": 4.135200023651123,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.205199956893921,
        "Tqopp": 0.09149999916553497,
        "S10": 0.03929999843239784,
        "S12": 0.45899999141693115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.36852204799652,
        "pmax": 83.79999995231628,
        "qmin": -9.301800280809402,
        "qmax": 42.65420138835907,
        "regulated": 7071,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "7071_5_ieeet1",
      "ports": {
        "bus": 7071,
        "speed": 3572,
        "vs": 3575,
        "efd": 3574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7071_5_tgov1",
      "ports": {
        "speed": 3572,
        "pmech": 3573
      },
      "params": {
        "Trate": 100.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3616599440574646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7071_5_ieeest",
      "ports": {
        "input": 3572,
        "output": 3575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7071_6_genrou",
      "ports": {
        "bus": 7071,
        "pmech": 3577,
        "efd": 3578,
        "speed": 3576
      },
      "params": {
        "mva": 100.55999755859375,
        "H": 4.215341567993164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.19569993019104,
        "Xdp": 0.3709999918937683,
        "Xdpp": 0.29260000586509705,
        "Xq": 2.0432000160217285,
        "Xqp": 0.5752000212669373,
        "Xqpp": 0.29260000586509705,
        "Xl": 0.2289000004529953,
        "Tdop": 4.135200023651123,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.205199956893921,
        "Tqopp": 0.09149999916553497,
        "S10": 0.03929999843239784,
        "S12": 0.45899999141693115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.02309608459473,
        "pmax": 83.79999995231628,
        "qmin": -9.301800280809402,
        "qmax": 42.65420138835907,
        "regulated": 7071,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "7071_6_ieeet1",
      "ports": {
        "bus": 7071,
        "speed": 3576,
        "vs": 3579,
        "efd": 3578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7071_6_tgov1",
      "ports": {
        "speed": 3576,
        "pmech": 3577
      },
      "params": {
        "Trate": 100.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31844764947891235,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7071_6_ieeest",
      "ports": {
        "input": 3576,
        "output": 3579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "7074_1_regca",
      "ports": {
        "bus": 7074,
        "iqcmd": 3581,
        "ipcmd": 3580,
        "pbranch": 3582,
        "qbranch": 3583
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5049983970820904,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 7074,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "7074_1_reecb",
      "ports": {
        "bus": 7074,
        "pe": 3582,
        "qgen": 3583,
        "iqcmd": 3581,
        "ipcmd": 3580
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "7074_2_regca",
      "ports": {
        "bus": 7074,
        "iqcmd": 3585,
        "ipcmd": 3584,
        "pbranch": 3586,
        "qbranch": 3587
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7704711053520441,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 7074,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "7074_2_reecb",
      "ports": {
        "bus": 7074,
        "pe": 3586,
        "qgen": 3587,
        "iqcmd": 3585,
        "ipcmd": 3584
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "7077_1_genrou",
      "ports": {
        "bus": 7077,
        "pmech": 3589,
        "efd": 3590,
        "speed": 3588
      },
      "params": {
        "mva": 72.0,
        "H": 6.003161430358887,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2776999473571777,
        "Xdp": 0.3643999993801117,
        "Xdpp": 0.2393999993801117,
        "Xq": 2.1094000339508057,
        "Xqp": 0.5695000290870667,
        "Xqpp": 0.2393999993801117,
        "Xl": 0.18639999628067017,
        "Tdop": 8.868800163269043,
        "Tdopp": 0.04639999940991402,
        "Tqop": 0.326200008392334,
        "Tqopp": 0.06400000303983688,
        "S10": 0.11500000208616257,
        "S12": 0.3124000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.807855635881424,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 7077,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "7077_1_ieeet1",
      "ports": {
        "bus": 7077,
        "speed": 3588,
        "vs": 3591,
        "efd": 3590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7077_1_tgov1",
      "ports": {
        "speed": 3588,
        "pmech": 3589
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13622021675109863,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7077_1_ieeest",
      "ports": {
        "input": 3588,
        "output": 3591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7078_1_genrou",
      "ports": {
        "bus": 7078,
        "pmech": 3593,
        "efd": 3594,
        "speed": 3592
      },
      "params": {
        "mva": 72.0,
        "H": 6.003161430358887,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2776999473571777,
        "Xdp": 0.3643999993801117,
        "Xdpp": 0.2393999993801117,
        "Xq": 2.1094000339508057,
        "Xqp": 0.5695000290870667,
        "Xqpp": 0.2393999993801117,
        "Xl": 0.18639999628067017,
        "Tdop": 8.868800163269043,
        "Tdopp": 0.04639999940991402,
        "Tqop": 0.326200008392334,
        "Tqopp": 0.06400000303983688,
        "S10": 0.11500000208616257,
        "S12": 0.3124000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.354570031166077,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 7078,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "7078_1_ieeet1",
      "ports": {
        "bus": 7078,
        "speed": 3592,
        "vs": 3595,
        "efd": 3594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7078_1_tgov1",
      "ports": {
        "speed": 3592,
        "pmech": 3593
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31048014760017395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7078_1_ieeest",
      "ports": {
        "input": 3592,
        "output": 3595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "7082_1_gensal",
      "ports": {
        "bus": 7082,
        "pmech": 3597,
        "efd": 3598,
        "speed": 3596
      },
      "params": {
        "mva": 6.480000019073486,
        "H": 1.6692999601364136,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2527999877929688,
        "Xdp": 0.42320001125335693,
        "Xdpp": 0.3239000141620636,
        "Xq": 0.8133000135421753,
        "Xl": 0.2410999983549118,
        "Tdop": 6.0,
        "Tdopp": 0.4498000144958496,
        "Tqopp": 0.20000000298023224,
        "S10": 0.2615000009536743,
        "S12": 0.5679000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0787395536899567,
        "pmax": 5.400000140070915,
        "qmin": -0.26459998916834593,
        "qmax": 2.0735999569296837,
        "regulated": 7082,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "7082_1_ieeet1",
      "ports": {
        "bus": 7082,
        "speed": 3596,
        "vs": 3599,
        "efd": 3598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "7082_1_hygov",
      "ports": {
        "speed": 3596,
        "pmech": 3597
      },
      "params": {
        "Trate": 6.480000019073486,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0872291326522827,
        "Tr": 7.705277442932129,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6477999687194824,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7082_1_ieeest",
      "ports": {
        "input": 3596,
        "output": 3599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "7082_2_gensal",
      "ports": {
        "bus": 7082,
        "pmech": 3601,
        "efd": 3602,
        "speed": 3600
      },
      "params": {
        "mva": 6.480000019073486,
        "H": 1.6692999601364136,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2527999877929688,
        "Xdp": 0.42320001125335693,
        "Xdpp": 0.3239000141620636,
        "Xq": 0.8133000135421753,
        "Xl": 0.2410999983549118,
        "Tdop": 6.0,
        "Tdopp": 0.4498000144958496,
        "Tqopp": 0.20000000298023224,
        "S10": 0.2615000009536743,
        "S12": 0.5679000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4633928425610065,
        "pmax": 5.400000140070915,
        "qmin": -0.26459998916834593,
        "qmax": 2.0735999569296837,
        "regulated": 7082,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "7082_2_ieeet1",
      "ports": {
        "bus": 7082,
        "speed": 3600,
        "vs": 3603,
        "efd": 3602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "7082_2_hygov",
      "ports": {
        "speed": 3600,
        "pmech": 3601
      },
      "params": {
        "Trate": 6.480000019073486,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0872291326522827,
        "Tr": 7.705277442932129,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6477999687194824,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7082_2_ieeest",
      "ports": {
        "input": 3600,
        "output": 3603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7085_1_genrou",
      "ports": {
        "bus": 7085,
        "pmech": 3605,
        "efd": 3606,
        "speed": 3604
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 3.266871690750122,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.530900001525879,
        "Xdp": 0.28290000557899475,
        "Xdpp": 0.19429999589920044,
        "Xq": 1.5068000555038452,
        "Xqp": 0.48820000886917114,
        "Xqpp": 0.19429999589920044,
        "Xl": 0.15049999952316284,
        "Tdop": 5.263500213623047,
        "Tdopp": 0.05959999933838844,
        "Tqop": 1.0049999952316284,
        "Tqopp": 0.04820000007748604,
        "S10": 0.2117999941110611,
        "S12": 0.6646999716758728
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.070010155439377,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 7085,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7085_1_ieeet1",
      "ports": {
        "bus": 7085,
        "speed": 3604,
        "vs": 3607,
        "efd": 3606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7085_1_tgov1",
      "ports": {
        "speed": 3604,
        "pmech": 3605
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3682296872138977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7085_1_ieeest",
      "ports": {
        "input": 3604,
        "output": 3607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7091_1_genrou",
      "ports": {
        "bus": 7091,
        "pmech": 3609,
        "efd": 3610,
        "speed": 3608
      },
      "params": {
        "mva": 21.719999313354492,
        "H": 2.6595473289489746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30049991607666,
        "Xdp": 0.41690000891685486,
        "Xdpp": 0.29829999804496765,
        "Xq": 2.1821000576019287,
        "Xqp": 0.77920001745224,
        "Xqpp": 0.29829999804496765,
        "Xl": 0.22579999268054962,
        "Tdop": 6.25540018081665,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.6345000267028809,
        "Tqopp": 0.04729999974370003,
        "S10": 0.05429999902844429,
        "S12": 0.34369999170303345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.8755767047405243,
        "pmax": 18.09999942779541,
        "qmin": -2.2081999108195305,
        "qmax": 8.43459963798523,
        "regulated": 7091,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7091_1_ieeet1",
      "ports": {
        "bus": 7091,
        "speed": 3608,
        "vs": 3611,
        "efd": 3610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.043800000101327896,
        "Ke": 0.0,
        "Te": 0.9071999788284302,
        "Kf": 0.10999999940395355,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.572000026702881,
        "E2": 3.42930006980896,
        "Se1": 0.065700002014637,
        "Se2": 0.32179999351501465,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7091_1_tgov1",
      "ports": {
        "speed": 3608,
        "pmech": 3609
      },
      "params": {
        "Trate": 21.719999313354492,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.17843355238437653,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7091_1_ieeest",
      "ports": {
        "input": 3608,
        "output": 3611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7093_1_genrou",
      "ports": {
        "bus": 7093,
        "pmech": 3613,
        "efd": 3614,
        "speed": 3612
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 7.820953845977783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.576200008392334,
        "Xdp": 0.16820000112056732,
        "Xdpp": 0.12189999967813492,
        "Xq": 2.3501999378204346,
        "Xqp": 0.23659999668598175,
        "Xqpp": 0.12189999967813492,
        "Xl": 0.09269999712705612,
        "Tdop": 8.312100410461426,
        "Tdopp": 0.061799999326467514,
        "Tqop": 0.9441999793052673,
        "Tqopp": 0.04410000145435333,
        "S10": 0.163100004196167,
        "S12": 0.6284999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.154636442661285,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 7093,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "7093_1_ieeet1",
      "ports": {
        "bus": 7093,
        "speed": 3612,
        "vs": 3615,
        "efd": 3614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7093_1_tgov1",
      "ports": {
        "speed": 3612,
        "pmech": 3613
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2864297032356262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7093_1_ieeest",
      "ports": {
        "input": 3612,
        "output": 3615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7097_1_genrou",
      "ports": {
        "bus": 7097,
        "pmech": 3617,
        "efd": 3618,
        "speed": 3616
      },
      "params": {
        "mva": 43.104000091552734,
        "H": 1.3425768613815308,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9404000043869019,
        "Xdp": 0.2378000020980835,
        "Xdpp": 0.1736000031232834,
        "Xq": 1.8372000455856323,
        "Xqp": 0.4016000032424927,
        "Xqpp": 0.1736000031232834,
        "Xl": 0.1340000033378601,
        "Tdop": 7.2881999015808105,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4045000076293945,
        "Tqopp": 0.04349999874830246,
        "S10": 0.15520000457763672,
        "S12": 0.6708999872207642
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.376108467578888,
        "pmax": 35.920000076293945,
        "qmin": -3.9871200919151306,
        "qmax": 18.283280730247498,
        "regulated": 7097,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "7097_1_ieeet1",
      "ports": {
        "bus": 7097,
        "speed": 3616,
        "vs": 3619,
        "efd": 3618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7097_1_tgov1",
      "ports": {
        "speed": 3616,
        "pmech": 3617
      },
      "params": {
        "Trate": 43.104000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333336,
        "Pvmin": 0.4031205475330353,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7097_1_ieeest",
      "ports": {
        "input": 3616,
        "output": 3619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7097_2_genrou",
      "ports": {
        "bus": 7097,
        "pmech": 3621,
        "efd": 3622,
        "speed": 3620
      },
      "params": {
        "mva": 43.104000091552734,
        "H": 1.3425768613815308,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9404000043869019,
        "Xdp": 0.2378000020980835,
        "Xdpp": 0.1736000031232834,
        "Xq": 1.8372000455856323,
        "Xqp": 0.4016000032424927,
        "Xqpp": 0.1736000031232834,
        "Xl": 0.1340000033378601,
        "Tdop": 7.2881999015808105,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4045000076293945,
        "Tqopp": 0.04349999874830246,
        "S10": 0.15520000457763672,
        "S12": 0.6708999872207642
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.81116074323654,
        "pmax": 35.920000076293945,
        "qmin": -3.9871200919151306,
        "qmax": 18.283280730247498,
        "regulated": 7097,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "7097_2_ieeet1",
      "ports": {
        "bus": 7097,
        "speed": 3620,
        "vs": 3623,
        "efd": 3622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7097_2_tgov1",
      "ports": {
        "speed": 3620,
        "pmech": 3621
      },
      "params": {
        "Trate": 43.104000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333336,
        "Pvmin": 0.3900139331817627,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7097_2_ieeest",
      "ports": {
        "input": 3620,
        "output": 3623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7098_1_genrou",
      "ports": {
        "bus": 7098,
        "pmech": 3625,
        "efd": 3626,
        "speed": 3624
      },
      "params": {
        "mva": 43.104000091552734,
        "H": 1.3425768613815308,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9404000043869019,
        "Xdp": 0.2378000020980835,
        "Xdpp": 0.1736000031232834,
        "Xq": 1.8372000455856323,
        "Xqp": 0.4016000032424927,
        "Xqpp": 0.1736000031232834,
        "Xl": 0.1340000033378601,
        "Tdop": 7.2881999015808105,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4045000076293945,
        "Tqopp": 0.04349999874830246,
        "S10": 0.15520000457763672,
        "S12": 0.6708999872207642
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.532152652740479,
        "pmax": 35.920000076293945,
        "qmin": -3.9871200919151306,
        "qmax": 18.283280730247498,
        "regulated": 7098,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "7098_1_ieeet1",
      "ports": {
        "bus": 7098,
        "speed": 3624,
        "vs": 3627,
        "efd": 3626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7098_1_tgov1",
      "ports": {
        "speed": 3624,
        "pmech": 3625
      },
      "params": {
        "Trate": 43.104000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.24434281885623932,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7098_1_ieeest",
      "ports": {
        "input": 3624,
        "output": 3627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7098_2_genrou",
      "ports": {
        "bus": 7098,
        "pmech": 3629,
        "efd": 3630,
        "speed": 3628
      },
      "params": {
        "mva": 43.104000091552734,
        "H": 1.3425768613815308,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9404000043869019,
        "Xdp": 0.2378000020980835,
        "Xdpp": 0.1736000031232834,
        "Xq": 1.8372000455856323,
        "Xqp": 0.4016000032424927,
        "Xqpp": 0.1736000031232834,
        "Xl": 0.1340000033378601,
        "Tdop": 7.2881999015808105,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4045000076293945,
        "Tqopp": 0.04349999874830246,
        "S10": 0.15520000457763672,
        "S12": 0.6708999872207642
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.516586184501648,
        "pmax": 35.920000076293945,
        "qmin": -3.9871200919151306,
        "qmax": 18.283280730247498,
        "regulated": 7098,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "7098_2_ieeet1",
      "ports": {
        "bus": 7098,
        "speed": 3628,
        "vs": 3631,
        "efd": 3630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7098_2_tgov1",
      "ports": {
        "speed": 3628,
        "pmech": 3629
      },
      "params": {
        "Trate": 43.104000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.4063796103000641,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7098_2_ieeest",
      "ports": {
        "input": 3628,
        "output": 3631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7099_1_genrou",
      "ports": {
        "bus": 7099,
        "pmech": 3633,
        "efd": 3634,
        "speed": 3632
      },
      "params": {
        "mva": 43.104000091552734,
        "H": 1.3425768613815308,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9404000043869019,
        "Xdp": 0.2378000020980835,
        "Xdpp": 0.1736000031232834,
        "Xq": 1.8372000455856323,
        "Xqp": 0.4016000032424927,
        "Xqpp": 0.1736000031232834,
        "Xl": 0.1340000033378601,
        "Tdop": 7.2881999015808105,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4045000076293945,
        "Tqopp": 0.04349999874830246,
        "S10": 0.15520000457763672,
        "S12": 0.6708999872207642
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.910229474306107,
        "pmax": 35.920000076293945,
        "qmin": -3.9871200919151306,
        "qmax": 18.283280730247498,
        "regulated": 7099,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "7099_1_ieeet1",
      "ports": {
        "bus": 7099,
        "speed": 3632,
        "vs": 3635,
        "efd": 3634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7099_1_tgov1",
      "ports": {
        "speed": 3632,
        "pmech": 3633
      },
      "params": {
        "Trate": 43.104000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.16031527519226074,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7099_1_ieeest",
      "ports": {
        "input": 3632,
        "output": 3635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7104_1_genrou",
      "ports": {
        "bus": 7104,
        "pmech": 3637,
        "efd": 3638,
        "speed": 3636
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 2.2578341960906982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9595999717712402,
        "Xdp": 0.4729999899864197,
        "Xdpp": 0.33480000495910645,
        "Xq": 1.8526999950408936,
        "Xqp": 0.6636000275611877,
        "Xqpp": 0.33480000495910645,
        "Xl": 0.2624000012874603,
        "Tdop": 5.832499980926514,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.32280001044273376,
        "Tqopp": 0.0632999986410141,
        "S10": 0.10360000282526016,
        "S12": 0.49950000643730164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.480399250984192,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 7104,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "7104_1_ieeet1",
      "ports": {
        "bus": 7104,
        "speed": 3636,
        "vs": 3639,
        "efd": 3638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7104_1_tgov1",
      "ports": {
        "speed": 3636,
        "pmech": 3637
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.254550963640213,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7104_1_ieeest",
      "ports": {
        "input": 3636,
        "output": 3639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7107_1_genrou",
      "ports": {
        "bus": 7107,
        "pmech": 3641,
        "efd": 3642,
        "speed": 3640
      },
      "params": {
        "mva": 260.0,
        "H": 5.268907070159912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7796000242233276,
        "Xdp": 0.2678000032901764,
        "Xdpp": 0.16030000150203705,
        "Xq": 1.7074999809265137,
        "Xqp": 0.3625999987125397,
        "Xqpp": 0.16030000150203705,
        "Xl": 0.1234000027179718,
        "Tdop": 9.601799964904785,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.30709999799728394,
        "Tqopp": 0.06019999831914902,
        "S10": 0.10140000283718109,
        "S12": 0.5148000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.23720717430115,
        "pmax": 216.66667461395264,
        "qmin": -24.050000309944153,
        "qmax": 110.28333902359009,
        "regulated": 7107,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "7107_1_ieeet1",
      "ports": {
        "bus": 7107,
        "speed": 3640,
        "vs": 3643,
        "efd": 3642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7107_1_tgov1",
      "ports": {
        "speed": 3640,
        "pmech": 3641
      },
      "params": {
        "Trate": 260.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2470661848783493,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7107_1_ieeest",
      "ports": {
        "input": 3640,
        "output": 3643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7108_1_genrou",
      "ports": {
        "bus": 7108,
        "pmech": 3645,
        "efd": 3646,
        "speed": 3644
      },
      "params": {
        "mva": 260.0,
        "H": 5.268907070159912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7796000242233276,
        "Xdp": 0.2678000032901764,
        "Xdpp": 0.16030000150203705,
        "Xq": 1.7074999809265137,
        "Xqp": 0.3625999987125397,
        "Xqpp": 0.16030000150203705,
        "Xl": 0.1234000027179718,
        "Tdop": 9.601799964904785,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.30709999799728394,
        "Tqopp": 0.06019999831914902,
        "S10": 0.10140000283718109,
        "S12": 0.5148000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.40493607521057,
        "pmax": 216.66667461395264,
        "qmin": -24.050000309944153,
        "qmax": 110.28333902359009,
        "regulated": 7108,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "7108_1_ieeet1",
      "ports": {
        "bus": 7108,
        "speed": 3644,
        "vs": 3647,
        "efd": 3646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7108_1_tgov1",
      "ports": {
        "speed": 3644,
        "pmech": 3645
      },
      "params": {
        "Trate": 260.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2900189757347107,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7108_1_ieeest",
      "ports": {
        "input": 3644,
        "output": 3647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7109_1_genrou",
      "ports": {
        "bus": 7109,
        "pmech": 3649,
        "efd": 3650,
        "speed": 3648
      },
      "params": {
        "mva": 260.0,
        "H": 5.268907070159912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7796000242233276,
        "Xdp": 0.2678000032901764,
        "Xdpp": 0.16030000150203705,
        "Xq": 1.7074999809265137,
        "Xqp": 0.3625999987125397,
        "Xqpp": 0.16030000150203705,
        "Xl": 0.1234000027179718,
        "Tdop": 9.601799964904785,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.30709999799728394,
        "Tqopp": 0.06019999831914902,
        "S10": 0.10140000283718109,
        "S12": 0.5148000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.43444848060608,
        "pmax": 216.66667461395264,
        "qmin": -24.050000309944153,
        "qmax": 110.28333902359009,
        "regulated": 7106,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "7109_1_ieeet1",
      "ports": {
        "bus": 7109,
        "speed": 3648,
        "vs": 3651,
        "efd": 3650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7109_1_tgov1",
      "ports": {
        "speed": 3648,
        "pmech": 3649
      },
      "params": {
        "Trate": 260.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20936326682567596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7109_1_ieeest",
      "ports": {
        "input": 3648,
        "output": 3651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7113_1_genrou",
      "ports": {
        "bus": 7113,
        "pmech": 3653,
        "efd": 3654,
        "speed": 3652
      },
      "params": {
        "mva": 70.4000015258789,
        "H": 6.569960117340088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2444000244140625,
        "Xdp": 0.4553999900817871,
        "Xdpp": 0.28279998898506165,
        "Xq": 2.0824999809265137,
        "Xqp": 0.7660999894142151,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.22110000252723694,
        "Tdop": 4.446800231933594,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8539000153541565,
        "Tqopp": 0.06210000067949295,
        "S10": 0.11940000206232071,
        "S12": 0.33070001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.656636834144592,
        "pmax": 58.666664361953735,
        "qmin": -6.511999666690826,
        "qmax": 29.861333966255188,
        "regulated": 7113,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "7113_1_ieeet1",
      "ports": {
        "bus": 7113,
        "speed": 3652,
        "vs": 3655,
        "efd": 3654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7113_1_tgov1",
      "ports": {
        "speed": 3652,
        "pmech": 3653
      },
      "params": {
        "Trate": 70.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339212,
        "Pvmin": 0.10875904560089111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7113_1_ieeest",
      "ports": {
        "input": 3652,
        "output": 3655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7114_1_genrou",
      "ports": {
        "bus": 7114,
        "pmech": 3657,
        "efd": 3658,
        "speed": 3656
      },
      "params": {
        "mva": 70.4000015258789,
        "H": 6.569960117340088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2444000244140625,
        "Xdp": 0.4553999900817871,
        "Xdpp": 0.28279998898506165,
        "Xq": 2.0824999809265137,
        "Xqp": 0.7660999894142151,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.22110000252723694,
        "Tdop": 4.446800231933594,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8539000153541565,
        "Tqopp": 0.06210000067949295,
        "S10": 0.11940000206232071,
        "S12": 0.33070001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.185721725225449,
        "pmax": 58.666664361953735,
        "qmin": -6.511999666690826,
        "qmax": 29.861333966255188,
        "regulated": 7114,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "7114_1_ieeet1",
      "ports": {
        "bus": 7114,
        "speed": 3656,
        "vs": 3659,
        "efd": 3658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7114_1_tgov1",
      "ports": {
        "speed": 3656,
        "pmech": 3657
      },
      "params": {
        "Trate": 70.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339212,
        "Pvmin": 0.13047899305820465,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7114_1_ieeest",
      "ports": {
        "input": 3656,
        "output": 3659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7115_1_genrou",
      "ports": {
        "bus": 7115,
        "pmech": 3661,
        "efd": 3662,
        "speed": 3660
      },
      "params": {
        "mva": 70.4000015258789,
        "H": 6.569960117340088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2444000244140625,
        "Xdp": 0.4553999900817871,
        "Xdpp": 0.28279998898506165,
        "Xq": 2.0824999809265137,
        "Xqp": 0.7660999894142151,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.22110000252723694,
        "Tdop": 4.446800231933594,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8539000153541565,
        "Tqopp": 0.06210000067949295,
        "S10": 0.11940000206232071,
        "S12": 0.33070001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.842664659023285,
        "pmax": 58.666664361953735,
        "qmin": -6.511999666690826,
        "qmax": 29.861333966255188,
        "regulated": 7115,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "7115_1_ieeet1",
      "ports": {
        "bus": 7115,
        "speed": 3660,
        "vs": 3663,
        "efd": 3662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7115_1_tgov1",
      "ports": {
        "speed": 3660,
        "pmech": 3661
      },
      "params": {
        "Trate": 70.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339212,
        "Pvmin": 0.19662874937057495,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7115_1_ieeest",
      "ports": {
        "input": 3660,
        "output": 3663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7116_1_genrou",
      "ports": {
        "bus": 7116,
        "pmech": 3665,
        "efd": 3666,
        "speed": 3664
      },
      "params": {
        "mva": 70.4000015258789,
        "H": 6.569960117340088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2444000244140625,
        "Xdp": 0.4553999900817871,
        "Xdpp": 0.28279998898506165,
        "Xq": 2.0824999809265137,
        "Xqp": 0.7660999894142151,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.22110000252723694,
        "Tdop": 4.446800231933594,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8539000153541565,
        "Tqopp": 0.06210000067949295,
        "S10": 0.11940000206232071,
        "S12": 0.33070001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.25222933292389,
        "pmax": 58.666664361953735,
        "qmin": -6.511999666690826,
        "qmax": 29.861333966255188,
        "regulated": 7116,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "7116_1_ieeet1",
      "ports": {
        "bus": 7116,
        "speed": 3664,
        "vs": 3667,
        "efd": 3666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7116_1_tgov1",
      "ports": {
        "speed": 3664,
        "pmech": 3665
      },
      "params": {
        "Trate": 70.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339214,
        "Pvmin": 0.1314237117767334,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7116_1_ieeest",
      "ports": {
        "input": 3664,
        "output": 3667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7117_1_genrou",
      "ports": {
        "bus": 7117,
        "pmech": 3669,
        "efd": 3670,
        "speed": 3668
      },
      "params": {
        "mva": 70.4000015258789,
        "H": 6.569960117340088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2444000244140625,
        "Xdp": 0.4553999900817871,
        "Xdpp": 0.28279998898506165,
        "Xq": 2.0824999809265137,
        "Xqp": 0.7660999894142151,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.22110000252723694,
        "Tdop": 4.446800231933594,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8539000153541565,
        "Tqopp": 0.06210000067949295,
        "S10": 0.11940000206232071,
        "S12": 0.33070001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.96539068222046,
        "pmax": 58.666664361953735,
        "qmin": -6.511999666690826,
        "qmax": 29.861333966255188,
        "regulated": 7117,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "7117_1_ieeet1",
      "ports": {
        "bus": 7117,
        "speed": 3668,
        "vs": 3671,
        "efd": 3670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7117_1_tgov1",
      "ports": {
        "speed": 3668,
        "pmech": 3669
      },
      "params": {
        "Trate": 70.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339211,
        "Pvmin": 0.3972356617450714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7117_1_ieeest",
      "ports": {
        "input": 3668,
        "output": 3671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7118_1_genrou",
      "ports": {
        "bus": 7118,
        "pmech": 3673,
        "efd": 3674,
        "speed": 3672
      },
      "params": {
        "mva": 70.4000015258789,
        "H": 6.569960117340088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2444000244140625,
        "Xdp": 0.4553999900817871,
        "Xdpp": 0.28279998898506165,
        "Xq": 2.0824999809265137,
        "Xqp": 0.7660999894142151,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.22110000252723694,
        "Tdop": 4.446800231933594,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8539000153541565,
        "Tqopp": 0.06210000067949295,
        "S10": 0.11940000206232071,
        "S12": 0.33070001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.509998381137848,
        "pmax": 58.666664361953735,
        "qmin": -6.511999666690826,
        "qmax": 29.861333966255188,
        "regulated": 7118,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "7118_1_ieeet1",
      "ports": {
        "bus": 7118,
        "speed": 3672,
        "vs": 3675,
        "efd": 3674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7118_1_tgov1",
      "ports": {
        "speed": 3672,
        "pmech": 3673
      },
      "params": {
        "Trate": 70.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339212,
        "Pvmin": 0.24872156977653503,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7118_1_ieeest",
      "ports": {
        "input": 3672,
        "output": 3675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7122_1_genrou",
      "ports": {
        "bus": 7122,
        "pmech": 3677,
        "efd": 3678,
        "speed": 3676
      },
      "params": {
        "mva": 8.1899995803833,
        "H": 3.836599349975586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3552000522613525,
        "Xdp": 0.4724000096321106,
        "Xdpp": 0.33719998598098755,
        "Xq": 2.233099937438965,
        "Xqp": 0.7777000069618225,
        "Xqpp": 0.33719998598098755,
        "Xl": 0.25600001215934753,
        "Tdop": 9.525899887084961,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.092900037765503,
        "Tqopp": 0.05429999902844429,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2515406608581543,
        "pmax": 6.825000047683716,
        "qmin": -0.8326499722898006,
        "qmax": 3.180449828505516,
        "regulated": 7122,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7122_1_ieeet1",
      "ports": {
        "bus": 7122,
        "speed": 3676,
        "vs": 3679,
        "efd": 3678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7122_1_tgov1",
      "ports": {
        "speed": 3676,
        "pmech": 3677
      },
      "params": {
        "Trate": 8.1899995803833,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333818515651,
        "Pvmin": 0.3970135450363159,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7122_1_ieeest",
      "ports": {
        "input": 3676,
        "output": 3679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7122_2_genrou",
      "ports": {
        "bus": 7122,
        "pmech": 3681,
        "efd": 3682,
        "speed": 3680
      },
      "params": {
        "mva": 8.1899995803833,
        "H": 3.836599349975586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3552000522613525,
        "Xdp": 0.4724000096321106,
        "Xdpp": 0.33719998598098755,
        "Xq": 2.233099937438965,
        "Xqp": 0.7777000069618225,
        "Xqpp": 0.33719998598098755,
        "Xl": 0.25600001215934753,
        "Tdop": 9.525899887084961,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.092900037765503,
        "Tqopp": 0.05429999902844429,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.717040665447712,
        "pmax": 6.825000047683716,
        "qmin": -0.8326499722898006,
        "qmax": 3.180449828505516,
        "regulated": 7122,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7122_2_ieeet1",
      "ports": {
        "bus": 7122,
        "speed": 3680,
        "vs": 3683,
        "efd": 3682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7122_2_tgov1",
      "ports": {
        "speed": 3680,
        "pmech": 3681
      },
      "params": {
        "Trate": 8.1899995803833,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333818515651,
        "Pvmin": 0.3317510187625885,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7122_2_ieeest",
      "ports": {
        "input": 3680,
        "output": 3683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7123_1_genrou",
      "ports": {
        "bus": 7123,
        "pmech": 3685,
        "efd": 3686,
        "speed": 3684
      },
      "params": {
        "mva": 8.1899995803833,
        "H": 3.836599349975586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3552000522613525,
        "Xdp": 0.4724000096321106,
        "Xdpp": 0.33719998598098755,
        "Xq": 2.233099937438965,
        "Xqp": 0.7777000069618225,
        "Xqpp": 0.33719998598098755,
        "Xl": 0.25600001215934753,
        "Tdop": 9.525899887084961,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.092900037765503,
        "Tqopp": 0.05429999902844429,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.102360501885414,
        "pmax": 6.825000047683716,
        "qmin": -0.8326499722898006,
        "qmax": 3.180449828505516,
        "regulated": 7123,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7123_1_ieeet1",
      "ports": {
        "bus": 7123,
        "speed": 3684,
        "vs": 3687,
        "efd": 3686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7123_1_tgov1",
      "ports": {
        "speed": 3684,
        "pmech": 3685
      },
      "params": {
        "Trate": 8.1899995803833,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333818515649,
        "Pvmin": 0.25669848918914795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7123_1_ieeest",
      "ports": {
        "input": 3684,
        "output": 3687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7124_1_genrou",
      "ports": {
        "bus": 7124,
        "pmech": 3689,
        "efd": 3690,
        "speed": 3688
      },
      "params": {
        "mva": 8.1899995803833,
        "H": 3.836599349975586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3552000522613525,
        "Xdp": 0.4724000096321106,
        "Xdpp": 0.33719998598098755,
        "Xq": 2.233099937438965,
        "Xqp": 0.7777000069618225,
        "Xqpp": 0.33719998598098755,
        "Xl": 0.25600001215934753,
        "Tdop": 9.525899887084961,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.092900037765503,
        "Tqopp": 0.05429999902844429,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.070983313024044,
        "pmax": 6.825000047683716,
        "qmin": -0.8326499722898006,
        "qmax": 3.180449828505516,
        "regulated": 7124,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7124_1_ieeet1",
      "ports": {
        "bus": 7124,
        "speed": 3688,
        "vs": 3691,
        "efd": 3690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7124_1_tgov1",
      "ports": {
        "speed": 3688,
        "pmech": 3689
      },
      "params": {
        "Trate": 8.1899995803833,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333818515651,
        "Pvmin": 0.25286734104156494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7124_1_ieeest",
      "ports": {
        "input": 3688,
        "output": 3691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7128_1_genrou",
      "ports": {
        "bus": 7128,
        "pmech": 3693,
        "efd": 3694,
        "speed": 3692
      },
      "params": {
        "mva": 5.360000133514404,
        "H": 5.996644496917725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.99590003490448,
        "Xdp": 0.3409000039100647,
        "Xdpp": 0.27480000257492065,
        "Xq": 1.8819999694824219,
        "Xqp": 0.7005000114440918,
        "Xqpp": 0.27480000257492065,
        "Xl": 0.21469999849796295,
        "Tdop": 9.327199935913086,
        "Tdopp": 0.0502999983727932,
        "Tqop": 1.3867000341415405,
        "Tqopp": 0.04619999974966049,
        "S10": 0.050700001418590546,
        "S12": 0.4327000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5703966841101646,
        "pmax": 4.466666653752327,
        "qmin": -0.4958000034093857,
        "qmax": 2.273533307015896,
        "regulated": 7128,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7128_1_ieeet1",
      "ports": {
        "bus": 7128,
        "speed": 3692,
        "vs": 3695,
        "efd": 3694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7128_1_tgov1",
      "ports": {
        "speed": 3692,
        "pmech": 3693
      },
      "params": {
        "Trate": 5.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2929844558238983,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7128_1_ieeest",
      "ports": {
        "input": 3692,
        "output": 3695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7129_1_genrou",
      "ports": {
        "bus": 7129,
        "pmech": 3697,
        "efd": 3698,
        "speed": 3696
      },
      "params": {
        "mva": 5.360000133514404,
        "H": 5.996644496917725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.99590003490448,
        "Xdp": 0.3409000039100647,
        "Xdpp": 0.27480000257492065,
        "Xq": 1.8819999694824219,
        "Xqp": 0.7005000114440918,
        "Xqpp": 0.27480000257492065,
        "Xl": 0.21469999849796295,
        "Tdop": 9.327199935913086,
        "Tdopp": 0.0502999983727932,
        "Tqop": 1.3867000341415405,
        "Tqopp": 0.04619999974966049,
        "S10": 0.050700001418590546,
        "S12": 0.4327000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9249866008758545,
        "pmax": 4.466666653752327,
        "qmin": -0.4958000034093857,
        "qmax": 2.273533307015896,
        "regulated": 7129,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7129_1_ieeet1",
      "ports": {
        "bus": 7129,
        "speed": 3696,
        "vs": 3699,
        "efd": 3698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7129_1_tgov1",
      "ports": {
        "speed": 3696,
        "pmech": 3697
      },
      "params": {
        "Trate": 5.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17257212102413177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7129_1_ieeest",
      "ports": {
        "input": 3696,
        "output": 3699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7131_1_genrou",
      "ports": {
        "bus": 7131,
        "pmech": 3701,
        "efd": 3702,
        "speed": 3700
      },
      "params": {
        "mva": 5.360000133514404,
        "H": 5.996644496917725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.99590003490448,
        "Xdp": 0.3409000039100647,
        "Xdpp": 0.27480000257492065,
        "Xq": 1.8819999694824219,
        "Xqp": 0.7005000114440918,
        "Xqpp": 0.27480000257492065,
        "Xl": 0.21469999849796295,
        "Tdop": 9.327199935913086,
        "Tdopp": 0.0502999983727932,
        "Tqop": 1.3867000341415405,
        "Tqopp": 0.04619999974966049,
        "S10": 0.050700001418590546,
        "S12": 0.4327000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7905763573944569,
        "pmax": 4.466666653752327,
        "qmin": -0.4958000034093857,
        "qmax": 2.273533307015896,
        "regulated": 7131,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "7131_1_ieeet1",
      "ports": {
        "bus": 7131,
        "speed": 3700,
        "vs": 3703,
        "efd": 3702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7131_1_tgov1",
      "ports": {
        "speed": 3700,
        "pmech": 3701
      },
      "params": {
        "Trate": 5.360000133514404,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1474955826997757,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7131_1_ieeest",
      "ports": {
        "input": 3700,
        "output": 3703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7135_1_genrou",
      "ports": {
        "bus": 7135,
        "pmech": 3705,
        "efd": 3706,
        "speed": 3704
      },
      "params": {
        "mva": 19.559999465942383,
        "H": 3.783942699432373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5022000074386597,
        "Xdp": 0.2761000096797943,
        "Xdpp": 0.1996999979019165,
        "Xq": 1.437999963760376,
        "Xqp": 0.46389999985694885,
        "Xqpp": 0.1996999979019165,
        "Xl": 0.14920000731945038,
        "Tdop": 4.590000152587891,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.8934999704360962,
        "Tqopp": 0.07680000364780426,
        "S10": 0.186599999666214,
        "S12": 0.6082000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.751095503568649,
        "pmax": 16.300000250339508,
        "qmin": -1.9886000081896782,
        "qmax": 7.5957998633384705,
        "regulated": 7135,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "7135_1_ieeet1",
      "ports": {
        "bus": 7135,
        "speed": 3704,
        "vs": 3707,
        "efd": 3706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7135_1_tgov1",
      "ports": {
        "speed": 3704,
        "pmech": 3705
      },
      "params": {
        "Trate": 19.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3451480269432068,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7135_1_ieeest",
      "ports": {
        "input": 3704,
        "output": 3707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7135_2_genrou",
      "ports": {
        "bus": 7135,
        "pmech": 3709,
        "efd": 3710,
        "speed": 3708
      },
      "params": {
        "mva": 19.559999465942383,
        "H": 3.783942699432373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5022000074386597,
        "Xdp": 0.2761000096797943,
        "Xdpp": 0.1996999979019165,
        "Xq": 1.437999963760376,
        "Xqp": 0.46389999985694885,
        "Xqpp": 0.1996999979019165,
        "Xl": 0.14920000731945038,
        "Tdop": 4.590000152587891,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.8934999704360962,
        "Tqopp": 0.07680000364780426,
        "S10": 0.186599999666214,
        "S12": 0.6082000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.910117760300636,
        "pmax": 16.300000250339508,
        "qmin": -1.9886000081896782,
        "qmax": 7.5957998633384705,
        "regulated": 7135,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "7135_2_ieeet1",
      "ports": {
        "bus": 7135,
        "speed": 3708,
        "vs": 3711,
        "efd": 3710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7135_2_tgov1",
      "ports": {
        "speed": 3708,
        "pmech": 3709
      },
      "params": {
        "Trate": 19.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25102850794792175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7135_2_ieeest",
      "ports": {
        "input": 3708,
        "output": 3711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7136_1_genrou",
      "ports": {
        "bus": 7136,
        "pmech": 3713,
        "efd": 3714,
        "speed": 3712
      },
      "params": {
        "mva": 19.559999465942383,
        "H": 3.783942699432373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5022000074386597,
        "Xdp": 0.2761000096797943,
        "Xdpp": 0.1996999979019165,
        "Xq": 1.437999963760376,
        "Xqp": 0.46389999985694885,
        "Xqpp": 0.1996999979019165,
        "Xl": 0.14920000731945038,
        "Tdop": 4.590000152587891,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.8934999704360962,
        "Tqopp": 0.07680000364780426,
        "S10": 0.186599999666214,
        "S12": 0.6082000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.84515854716301,
        "pmax": 16.300000250339508,
        "qmin": -1.9886000081896782,
        "qmax": 7.5957998633384705,
        "regulated": 7136,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "7136_1_ieeet1",
      "ports": {
        "bus": 7136,
        "speed": 3712,
        "vs": 3715,
        "efd": 3714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7136_1_tgov1",
      "ports": {
        "speed": 3712,
        "pmech": 3713
      },
      "params": {
        "Trate": 19.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2988322377204895,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7136_1_ieeest",
      "ports": {
        "input": 3712,
        "output": 3715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7139_1_genrou",
      "ports": {
        "bus": 7139,
        "pmech": 3717,
        "efd": 3718,
        "speed": 3716
      },
      "params": {
        "mva": 58.63999938964844,
        "H": 2.2372124195098877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.59689998626709,
        "Xdp": 0.4156999886035919,
        "Xdpp": 0.3580999970436096,
        "Xq": 2.3668999671936035,
        "Xqp": 0.64410001039505,
        "Xqpp": 0.3580999970436096,
        "Xl": 0.2809999883174896,
        "Tdop": 9.808199882507324,
        "Tdopp": 0.044599998742341995,
        "Tqop": 0.9835000038146973,
        "Tqopp": 0.04740000143647194,
        "S10": 0.042100001126527786,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.776174902915955,
        "pmax": 48.86666536331177,
        "qmin": -5.424199998378754,
        "qmax": 24.8731330037117,
        "regulated": 7139,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "7139_1_ieeet1",
      "ports": {
        "bus": 7139,
        "speed": 3716,
        "vs": 3719,
        "efd": 3718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7139_1_tgov1",
      "ports": {
        "speed": 3716,
        "pmech": 3717
      },
      "params": {
        "Trate": 58.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333197806627,
        "Pvmin": 0.11555550992488861,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7139_1_ieeest",
      "ports": {
        "input": 3716,
        "output": 3719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7139_2_genrou",
      "ports": {
        "bus": 7139,
        "pmech": 3721,
        "efd": 3722,
        "speed": 3720
      },
      "params": {
        "mva": 58.63999938964844,
        "H": 2.2372124195098877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.59689998626709,
        "Xdp": 0.4156999886035919,
        "Xdpp": 0.3580999970436096,
        "Xq": 2.3668999671936035,
        "Xqp": 0.64410001039505,
        "Xqpp": 0.3580999970436096,
        "Xl": 0.2809999883174896,
        "Tdop": 9.808199882507324,
        "Tdopp": 0.044599998742341995,
        "Tqop": 0.9835000038146973,
        "Tqopp": 0.04740000143647194,
        "S10": 0.042100001126527786,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.044963330030441,
        "pmax": 48.86666536331177,
        "qmin": -5.424199998378754,
        "qmax": 24.8731330037117,
        "regulated": 7139,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "7139_2_ieeet1",
      "ports": {
        "bus": 7139,
        "speed": 3720,
        "vs": 3723,
        "efd": 3722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7139_2_tgov1",
      "ports": {
        "speed": 3720,
        "pmech": 3721
      },
      "params": {
        "Trate": 58.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333197806627,
        "Pvmin": 0.13719241321086884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7139_2_ieeest",
      "ports": {
        "input": 3720,
        "output": 3723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7139_3_genrou",
      "ports": {
        "bus": 7139,
        "pmech": 3725,
        "efd": 3726,
        "speed": 3724
      },
      "params": {
        "mva": 58.63999938964844,
        "H": 2.2372124195098877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.59689998626709,
        "Xdp": 0.4156999886035919,
        "Xdpp": 0.3580999970436096,
        "Xq": 2.3668999671936035,
        "Xqp": 0.64410001039505,
        "Xqpp": 0.3580999970436096,
        "Xl": 0.2809999883174896,
        "Tdop": 9.808199882507324,
        "Tdopp": 0.044599998742341995,
        "Tqop": 0.9835000038146973,
        "Tqopp": 0.04740000143647194,
        "S10": 0.042100001126527786,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.642868101596832,
        "pmax": 48.86666536331177,
        "qmin": -5.424199998378754,
        "qmax": 24.8731330037117,
        "regulated": 7139,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "7139_3_ieeet1",
      "ports": {
        "bus": 7139,
        "speed": 3724,
        "vs": 3727,
        "efd": 3726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7139_3_tgov1",
      "ports": {
        "speed": 3724,
        "pmech": 3725
      },
      "params": {
        "Trate": 58.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333197806627,
        "Pvmin": 0.3179206848144531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7139_3_ieeest",
      "ports": {
        "input": 3724,
        "output": 3727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7139_4_genrou",
      "ports": {
        "bus": 7139,
        "pmech": 3729,
        "efd": 3730,
        "speed": 3728
      },
      "params": {
        "mva": 58.63999938964844,
        "H": 2.2372124195098877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.59689998626709,
        "Xdp": 0.4156999886035919,
        "Xdpp": 0.3580999970436096,
        "Xq": 2.3668999671936035,
        "Xqp": 0.64410001039505,
        "Xqpp": 0.3580999970436096,
        "Xl": 0.2809999883174896,
        "Tdop": 9.808199882507324,
        "Tdopp": 0.044599998742341995,
        "Tqop": 0.9835000038146973,
        "Tqopp": 0.04740000143647194,
        "S10": 0.042100001126527786,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.578783631324768,
        "pmax": 48.86666536331177,
        "qmin": -5.424199998378754,
        "qmax": 24.8731330037117,
        "regulated": 7139,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "7139_4_ieeet1",
      "ports": {
        "bus": 7139,
        "speed": 3728,
        "vs": 3731,
        "efd": 3730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7139_4_tgov1",
      "ports": {
        "speed": 3728,
        "pmech": 3729
      },
      "params": {
        "Trate": 58.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333197806627,
        "Pvmin": 0.2997746169567108,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7139_4_ieeest",
      "ports": {
        "input": 3728,
        "output": 3731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7139_5_genrou",
      "ports": {
        "bus": 7139,
        "pmech": 3733,
        "efd": 3734,
        "speed": 3732
      },
      "params": {
        "mva": 58.63999938964844,
        "H": 2.2372124195098877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.59689998626709,
        "Xdp": 0.4156999886035919,
        "Xdpp": 0.3580999970436096,
        "Xq": 2.3668999671936035,
        "Xqp": 0.64410001039505,
        "Xqpp": 0.3580999970436096,
        "Xl": 0.2809999883174896,
        "Tdop": 9.808199882507324,
        "Tdopp": 0.044599998742341995,
        "Tqop": 0.9835000038146973,
        "Tqopp": 0.04740000143647194,
        "S10": 0.042100001126527786,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.319653809070587,
        "pmax": 48.86666536331177,
        "qmin": -5.424199998378754,
        "qmax": 24.8731330037117,
        "regulated": 7139,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "7139_5_ieeet1",
      "ports": {
        "bus": 7139,
        "speed": 3732,
        "vs": 3735,
        "efd": 3734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7139_5_tgov1",
      "ports": {
        "speed": 3732,
        "pmech": 3733
      },
      "params": {
        "Trate": 58.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333197806627,
        "Pvmin": 0.24419601261615753,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7139_5_ieeest",
      "ports": {
        "input": 3732,
        "output": 3735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7139_6_genrou",
      "ports": {
        "bus": 7139,
        "pmech": 3737,
        "efd": 3738,
        "speed": 3736
      },
      "params": {
        "mva": 58.63999938964844,
        "H": 2.2372124195098877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.59689998626709,
        "Xdp": 0.4156999886035919,
        "Xdpp": 0.3580999970436096,
        "Xq": 2.3668999671936035,
        "Xqp": 0.64410001039505,
        "Xqpp": 0.3580999970436096,
        "Xl": 0.2809999883174896,
        "Tdop": 9.808199882507324,
        "Tdopp": 0.044599998742341995,
        "Tqop": 0.9835000038146973,
        "Tqopp": 0.04740000143647194,
        "S10": 0.042100001126527786,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.938274145126343,
        "pmax": 48.86666536331177,
        "qmin": -5.424199998378754,
        "qmax": 24.8731330037117,
        "regulated": 7139,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "7139_6_ieeet1",
      "ports": {
        "bus": 7139,
        "speed": 3736,
        "vs": 3739,
        "efd": 3738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7139_6_tgov1",
      "ports": {
        "speed": 3736,
        "pmech": 3737
      },
      "params": {
        "Trate": 58.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333197806627,
        "Pvmin": 0.3059050738811493,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7139_6_ieeest",
      "ports": {
        "input": 3736,
        "output": 3739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7141_1_genrou",
      "ports": {
        "bus": 7141,
        "pmech": 3741,
        "efd": 3742,
        "speed": 3740
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 4.5321807861328125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4365999698638916,
        "Xdp": 0.4316999912261963,
        "Xdpp": 0.30869999527931213,
        "Xq": 2.309000015258789,
        "Xqp": 0.6916000247001648,
        "Xqpp": 0.30869999527931213,
        "Xl": 0.2337999939918518,
        "Tdop": 6.493800163269043,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.1204999685287476,
        "Tqopp": 0.07460000365972519,
        "S10": 0.16949999332427979,
        "S12": 0.5738999843597412
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.645542204380035,
        "pmax": 60.50000190734863,
        "qmin": -7.381000369787216,
        "qmax": 28.192999958992004,
        "regulated": 7141,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7141_1_ieeet1",
      "ports": {
        "bus": 7141,
        "speed": 3740,
        "vs": 3743,
        "efd": 3742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.21310000121593475,
        "Kf": 0.10610000044107437,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0362000465393066,
        "E2": 4.0482001304626465,
        "Se1": 0.19589999318122864,
        "Se2": 0.46790000796318054,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7141_1_tgov1",
      "ports": {
        "speed": 3740,
        "pmech": 3741
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.20172923803329468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7141_1_ieeest",
      "ports": {
        "input": 3740,
        "output": 3743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "7144_1_gensal",
      "ports": {
        "bus": 7144,
        "pmech": 3745,
        "efd": 3746,
        "speed": 3744
      },
      "params": {
        "mva": 3.8399999141693115,
        "H": 2.4646999835968018,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6543999910354614,
        "Xdp": 0.27559998631477356,
        "Xdpp": 0.2547000050544739,
        "Xq": 0.42289999127388,
        "Xl": 0.09589999914169312,
        "Tdop": 6.0,
        "Tdopp": 0.5464000105857849,
        "Tqopp": 0.09969999641180038,
        "S10": 0.08030000329017639,
        "S12": 0.28459998965263367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9353326633572578,
        "pmax": 3.200000151991844,
        "qmin": -0.1567999948747456,
        "qmax": 1.228800043463707,
        "regulated": 7144,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7144_1_ieeet1",
      "ports": {
        "bus": 7144,
        "speed": 3744,
        "vs": 3747,
        "efd": 3746
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.658400058746338,
        "E2": 3.5445001125335693,
        "Se1": 0.08349999785423279,
        "Se2": 0.38260000944137573,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "7144_1_hygov",
      "ports": {
        "speed": 3744,
        "pmech": 3745
      },
      "params": {
        "Trate": 3.8399999141693115,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33926713466644287,
        "Tr": 3.671144723892212,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7138000130653381,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07519999891519547,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7144_1_ieeest",
      "ports": {
        "input": 3744,
        "output": 3747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "7144_2_gensal",
      "ports": {
        "bus": 7144,
        "pmech": 3749,
        "efd": 3750,
        "speed": 3748
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.3775999546051025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0354000329971313,
        "Xdp": 0.2903999984264374,
        "Xdpp": 0.210099995136261,
        "Xq": 0.671500027179718,
        "Xl": 0.19290000200271606,
        "Tdop": 6.0,
        "Tdopp": 0.15600000321865082,
        "Tqopp": 0.42809998989105225,
        "S10": 0.22869999706745148,
        "S12": 0.7846999764442444
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24247111286967993,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 7144,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7144_2_ieeet1",
      "ports": {
        "bus": 7144,
        "speed": 3748,
        "vs": 3751,
        "efd": 3750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "7144_2_hygov",
      "ports": {
        "speed": 3748,
        "pmech": 3749
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20931488275527954,
        "Tr": 2.206047296524048,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.41690000891685486,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7144_2_ieeest",
      "ports": {
        "input": 3748,
        "output": 3751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "7145_1_gensal",
      "ports": {
        "bus": 7145,
        "pmech": 3753,
        "efd": 3754,
        "speed": 3752
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.3775999546051025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0354000329971313,
        "Xdp": 0.2903999984264374,
        "Xdpp": 0.210099995136261,
        "Xq": 0.671500027179718,
        "Xl": 0.19290000200271606,
        "Tdop": 6.0,
        "Tdopp": 0.15600000321865082,
        "Tqopp": 0.42809998989105225,
        "S10": 0.22869999706745148,
        "S12": 0.7846999764442444
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2681216923519969,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 7145,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7145_1_ieeet1",
      "ports": {
        "bus": 7145,
        "speed": 3752,
        "vs": 3755,
        "efd": 3754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "7145_1_hygov",
      "ports": {
        "speed": 3752,
        "pmech": 3753
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20931488275527954,
        "Tr": 2.206047296524048,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.41690000891685486,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7145_1_ieeest",
      "ports": {
        "input": 3752,
        "output": 3755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "7145_2_gensal",
      "ports": {
        "bus": 7145,
        "pmech": 3757,
        "efd": 3758,
        "speed": 3756
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 3.9458000659942627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.378100037574768,
        "Xdp": 0.40220001339912415,
        "Xdpp": 0.3260999917984009,
        "Xq": 0.8950999975204468,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.10459999740123749,
        "Tqopp": 0.5525000095367432,
        "S10": 0.094200000166893,
        "S12": 0.521399974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33730424474924803,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 7145,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "7145_2_esdc1a",
      "ports": {
        "bus": 7145,
        "speed": 3756,
        "vs": 3759,
        "efd": 3758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0203000009059906,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4760000705718994,
        "Se1": 0.13099999725818634,
        "E2": 3.3013999462127686,
        "Se2": 0.39309999346733093,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "7145_2_hygov",
      "ports": {
        "speed": 3756,
        "pmech": 3757
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.49757638573646545,
        "Tr": 8.285179138183594,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8013999462127686,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7145_2_ieeest",
      "ports": {
        "input": 3756,
        "output": 3759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "7147_1_gensal",
      "ports": {
        "bus": 7147,
        "pmech": 3761,
        "efd": 3762,
        "speed": 3760
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 3.9458000659942627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.378100037574768,
        "Xdp": 0.40220001339912415,
        "Xdpp": 0.3260999917984009,
        "Xq": 0.8950999975204468,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.10459999740123749,
        "Tqopp": 0.5525000095367432,
        "S10": 0.094200000166893,
        "S12": 0.521399974822998
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16198839293792844,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 7147,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "7147_1_esdc1a",
      "ports": {
        "bus": 7147,
        "speed": 3760,
        "vs": 3763,
        "efd": 3762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0203000009059906,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4760000705718994,
        "Se1": 0.13099999725818634,
        "E2": 3.3013999462127686,
        "Se2": 0.39309999346733093,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "7147_1_hygov",
      "ports": {
        "speed": 3760,
        "pmech": 3761
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.49757638573646545,
        "Tr": 8.285179138183594,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8013999462127686,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07859999686479568,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7147_1_ieeest",
      "ports": {
        "input": 3760,
        "output": 3763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "7150_2_regca",
      "ports": {
        "bus": 7150,
        "iqcmd": 3765,
        "ipcmd": 3764,
        "pbranch": 3766,
        "qbranch": 3767
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.23529508616775274,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 7150,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "7150_2_reecb",
      "ports": {
        "bus": 7150,
        "pe": 3766,
        "qgen": 3767,
        "iqcmd": 3765,
        "ipcmd": 3764
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "7150_4_regca",
      "ports": {
        "bus": 7150,
        "iqcmd": 3769,
        "ipcmd": 3768,
        "pbranch": 3770,
        "qbranch": 3771
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.41860067285597324,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 7150,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "7150_4_reecb",
      "ports": {
        "bus": 7150,
        "pe": 3770,
        "qgen": 3771,
        "iqcmd": 3769,
        "ipcmd": 3768
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "7150_5_regca",
      "ports": {
        "bus": 7150,
        "iqcmd": 3773,
        "ipcmd": 3772,
        "pbranch": 3774,
        "qbranch": 3775
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7608423009514809,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 7150,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "7150_5_reecb",
      "ports": {
        "bus": 7150,
        "pe": 3774,
        "qgen": 3775,
        "iqcmd": 3773,
        "ipcmd": 3772
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "7152_1_genrou",
      "ports": {
        "bus": 7152,
        "pmech": 3777,
        "efd": 3778,
        "speed": 3776
      },
      "params": {
        "mva": 64.80000305175781,
        "H": 3.6407668590545654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1261000633239746,
        "Xdp": 0.2971000075340271,
        "Xdpp": 0.21439999341964722,
        "Xq": 2.0195999145507812,
        "Xqp": 0.2750999927520752,
        "Xqpp": 0.21439999341964722,
        "Xl": 0.16060000658035278,
        "Tdop": 9.538999557495117,
        "Tdopp": 0.03579999879002571,
        "Tqop": 1.1783000230789185,
        "Tqopp": 0.05909999832510948,
        "S10": 0.12960000336170197,
        "S12": 0.49410000443458557
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.21529996395111,
        "pmax": 54.00000214576721,
        "qmin": -6.588000059127808,
        "qmax": 25.16399919986725,
        "regulated": 7152,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "7152_1_ieeet1",
      "ports": {
        "bus": 7152,
        "speed": 3776,
        "vs": 3779,
        "efd": 3778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6338000297546387,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5887999534606934,
        "E2": 3.4518001079559326,
        "Se1": 0.13650000095367432,
        "Se2": 0.40119999647140503,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7152_1_tgov1",
      "ports": {
        "speed": 3776,
        "pmech": 3777
      },
      "params": {
        "Trate": 64.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011685,
        "Pvmin": 0.40455707907676697,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7152_1_ieeest",
      "ports": {
        "input": 3776,
        "output": 3779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7153_1_genrou",
      "ports": {
        "bus": 7153,
        "pmech": 3781,
        "efd": 3782,
        "speed": 3780
      },
      "params": {
        "mva": 3.0,
        "H": 2.2324295043945312,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.090399980545044,
        "Xdp": 0.24500000476837158,
        "Xdpp": 0.17790000140666962,
        "Xq": 1.986199975013733,
        "Xqp": 0.7688999772071838,
        "Xqpp": 0.17790000140666962,
        "Xl": 0.13230000436306,
        "Tdop": 9.973199844360352,
        "Tdopp": 0.041600000113248825,
        "Tqop": 1.1425000429153442,
        "Tqopp": 0.051600001752376556,
        "S10": 0.13860000669956207,
        "S12": 0.5121999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8842671290040016,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 7153,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7153_1_ieeet1",
      "ports": {
        "bus": 7153,
        "speed": 3780,
        "vs": 3783,
        "efd": 3782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7153_1_tgov1",
      "ports": {
        "speed": 3780,
        "pmech": 3781
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2947556972503662,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7153_1_ieeest",
      "ports": {
        "input": 3780,
        "output": 3783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7161_1_genrou",
      "ports": {
        "bus": 7161,
        "pmech": 3785,
        "efd": 3786,
        "speed": 3784
      },
      "params": {
        "mva": 399.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2295000553131104,
        "Xdp": 0.4043999910354614,
        "Xdpp": 0.2468000054359436,
        "Xq": 2.0703999996185303,
        "Xqp": 0.5921000242233276,
        "Xqpp": 0.2468000054359436,
        "Xl": 0.1923000067472458,
        "Tdop": 4.055500030517578,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.037500023841858,
        "Tqopp": 0.07209999859333038,
        "S10": 0.15360000729560852,
        "S12": 0.43149998784065247
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.43504524230957,
        "pmax": 332.5000047683716,
        "qmin": -36.90750002861023,
        "qmax": 169.2425012588501,
        "regulated": 7160,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7161_1_ieeet1",
      "ports": {
        "bus": 7161,
        "speed": 3784,
        "vs": 3787,
        "efd": 3786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7161_1_tgov1",
      "ports": {
        "speed": 3784,
        "pmech": 3785
      },
      "params": {
        "Trate": 399.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24419811367988586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7161_1_ieeest",
      "ports": {
        "input": 3784,
        "output": 3787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7162_1_genrou",
      "ports": {
        "bus": 7162,
        "pmech": 3789,
        "efd": 3790,
        "speed": 3788
      },
      "params": {
        "mva": 399.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2295000553131104,
        "Xdp": 0.4043999910354614,
        "Xdpp": 0.2468000054359436,
        "Xq": 2.0703999996185303,
        "Xqp": 0.5921000242233276,
        "Xqpp": 0.2468000054359436,
        "Xl": 0.1923000067472458,
        "Tdop": 4.055500030517578,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.037500023841858,
        "Tqopp": 0.07209999859333038,
        "S10": 0.15360000729560852,
        "S12": 0.43149998784065247
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.51508378982544,
        "pmax": 332.5000047683716,
        "qmin": -36.90750002861023,
        "qmax": 169.2425012588501,
        "regulated": 7160,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7162_1_ieeet1",
      "ports": {
        "bus": 7162,
        "speed": 3788,
        "vs": 3791,
        "efd": 3790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7162_1_tgov1",
      "ports": {
        "speed": 3788,
        "pmech": 3789
      },
      "params": {
        "Trate": 399.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14665435254573822,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7162_1_ieeest",
      "ports": {
        "input": 3788,
        "output": 3791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7163_1_genrou",
      "ports": {
        "bus": 7163,
        "pmech": 3793,
        "efd": 3794,
        "speed": 3792
      },
      "params": {
        "mva": 399.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2295000553131104,
        "Xdp": 0.4043999910354614,
        "Xdpp": 0.2468000054359436,
        "Xq": 2.0703999996185303,
        "Xqp": 0.5921000242233276,
        "Xqpp": 0.2468000054359436,
        "Xl": 0.1923000067472458,
        "Tdop": 4.055500030517578,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.037500023841858,
        "Tqopp": 0.07209999859333038,
        "S10": 0.15360000729560852,
        "S12": 0.43149998784065247
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.0014877319336,
        "pmax": 332.5000047683716,
        "qmin": -36.90750002861023,
        "qmax": 169.2425012588501,
        "regulated": 7160,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7163_1_ieeet1",
      "ports": {
        "bus": 7163,
        "speed": 3792,
        "vs": 3795,
        "efd": 3794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7163_1_tgov1",
      "ports": {
        "speed": 3792,
        "pmech": 3793
      },
      "params": {
        "Trate": 399.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22556763887405396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7163_1_ieeest",
      "ports": {
        "input": 3792,
        "output": 3795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7164_1_genrou",
      "ports": {
        "bus": 7164,
        "pmech": 3797,
        "efd": 3798,
        "speed": 3796
      },
      "params": {
        "mva": 399.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2295000553131104,
        "Xdp": 0.4043999910354614,
        "Xdpp": 0.2468000054359436,
        "Xq": 2.0703999996185303,
        "Xqp": 0.5921000242233276,
        "Xqpp": 0.2468000054359436,
        "Xl": 0.1923000067472458,
        "Tdop": 4.055500030517578,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.037500023841858,
        "Tqopp": 0.07209999859333038,
        "S10": 0.15360000729560852,
        "S12": 0.43149998784065247
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.95191550254822,
        "pmax": 332.5000047683716,
        "qmin": -36.90750002861023,
        "qmax": 169.2425012588501,
        "regulated": 7160,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7164_1_ieeet1",
      "ports": {
        "bus": 7164,
        "speed": 3796,
        "vs": 3799,
        "efd": 3798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7164_1_tgov1",
      "ports": {
        "speed": 3796,
        "pmech": 3797
      },
      "params": {
        "Trate": 399.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1602804958820343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7164_1_ieeest",
      "ports": {
        "input": 3796,
        "output": 3799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7167_1_genrou",
      "ports": {
        "bus": 7167,
        "pmech": 3801,
        "efd": 3802,
        "speed": 3800
      },
      "params": {
        "mva": 60.0,
        "H": 4.772541046142578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6727999448776245,
        "Xdp": 0.32030001282691956,
        "Xdpp": 0.2305999994277954,
        "Xq": 1.597000002861023,
        "Xqp": 0.3626999855041504,
        "Xqpp": 0.2305999994277954,
        "Xl": 0.17319999635219574,
        "Tdop": 4.956500053405762,
        "Tdopp": 0.059700001031160355,
        "Tqop": 1.4673000574111938,
        "Tqopp": 0.045499999076128006,
        "S10": 0.04899999871850014,
        "S12": 0.3330000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.560887098312378,
        "pmax": 50.0,
        "qmin": -6.1000000685453415,
        "qmax": 23.29999953508377,
        "regulated": 7167,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7167_1_ieeet1",
      "ports": {
        "bus": 7167,
        "speed": 3800,
        "vs": 3803,
        "efd": 3802
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.1040000915527344,
        "E2": 4.138700008392334,
        "Se1": 0.18199999630451202,
        "Se2": 0.4523000121116638,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7167_1_tgov1",
      "ports": {
        "speed": 3800,
        "pmech": 3801
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.1926814466714859,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7167_1_ieeest",
      "ports": {
        "input": 3800,
        "output": 3803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7167_2_genrou",
      "ports": {
        "bus": 7167,
        "pmech": 3805,
        "efd": 3806,
        "speed": 3804
      },
      "params": {
        "mva": 60.0,
        "H": 4.772541046142578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6727999448776245,
        "Xdp": 0.32030001282691956,
        "Xdpp": 0.2305999994277954,
        "Xq": 1.597000002861023,
        "Xqp": 0.3626999855041504,
        "Xqpp": 0.2305999994277954,
        "Xl": 0.17319999635219574,
        "Tdop": 4.956500053405762,
        "Tdopp": 0.059700001031160355,
        "Tqop": 1.4673000574111938,
        "Tqopp": 0.045499999076128006,
        "S10": 0.04899999871850014,
        "S12": 0.3330000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.942367762327194,
        "pmax": 50.0,
        "qmin": -6.1000000685453415,
        "qmax": 23.29999953508377,
        "regulated": 7167,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7167_2_ieeet1",
      "ports": {
        "bus": 7167,
        "speed": 3804,
        "vs": 3807,
        "efd": 3806
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.1040000915527344,
        "E2": 4.138700008392334,
        "Se1": 0.18199999630451202,
        "Se2": 0.4523000121116638,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7167_2_tgov1",
      "ports": {
        "speed": 3804,
        "pmech": 3805
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.0990394651889801,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7167_2_ieeest",
      "ports": {
        "input": 3804,
        "output": 3807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7170_1_genrou",
      "ports": {
        "bus": 7170,
        "pmech": 3809,
        "efd": 3810,
        "speed": 3808
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 1.1897761821746826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3210999965667725,
        "Xdp": 0.4302000105381012,
        "Xdpp": 0.2556999921798706,
        "Xq": 2.144399881362915,
        "Xqp": 0.741100013256073,
        "Xqpp": 0.2556999921798706,
        "Xl": 0.19939999282360077,
        "Tdop": 4.811200141906738,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.8952000141143799,
        "Tqopp": 0.05209999904036522,
        "S10": 0.13099999725818634,
        "S12": 0.6754000186920166
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.67796438932419,
        "pmax": 52.99999713897705,
        "qmin": -5.883000046014786,
        "qmax": 26.976999640464783,
        "regulated": 7170,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7170_1_ieeet1",
      "ports": {
        "bus": 7170,
        "speed": 3808,
        "vs": 3811,
        "efd": 3810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7170_1_tgov1",
      "ports": {
        "speed": 3808,
        "pmech": 3809
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32512524724006653,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7170_1_ieeest",
      "ports": {
        "input": 3808,
        "output": 3811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7171_1_genrou",
      "ports": {
        "bus": 7171,
        "pmech": 3813,
        "efd": 3814,
        "speed": 3812
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 1.1897761821746826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3210999965667725,
        "Xdp": 0.4302000105381012,
        "Xdpp": 0.2556999921798706,
        "Xq": 2.144399881362915,
        "Xqp": 0.741100013256073,
        "Xqpp": 0.2556999921798706,
        "Xl": 0.19939999282360077,
        "Tdop": 4.811200141906738,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.8952000141143799,
        "Tqopp": 0.05209999904036522,
        "S10": 0.13099999725818634,
        "S12": 0.6754000186920166
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.419240295886993,
        "pmax": 52.99999713897705,
        "qmin": -5.883000046014786,
        "qmax": 26.976999640464783,
        "regulated": 7171,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7171_1_ieeet1",
      "ports": {
        "bus": 7171,
        "speed": 3812,
        "vs": 3815,
        "efd": 3814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7171_1_tgov1",
      "ports": {
        "speed": 3812,
        "pmech": 3813
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24244089424610138,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7171_1_ieeest",
      "ports": {
        "input": 3812,
        "output": 3815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7175_1_genrou",
      "ports": {
        "bus": 7175,
        "pmech": 3817,
        "efd": 3818,
        "speed": 3816
      },
      "params": {
        "mva": 20.520000457763672,
        "H": 2.563709259033203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.260999917984009,
        "Xdp": 0.2079000025987625,
        "Xdpp": 0.14949999749660492,
        "Xq": 2.095900058746338,
        "Xqp": 0.40369999408721924,
        "Xqpp": 0.14949999749660492,
        "Xl": 0.11469999700784683,
        "Tdop": 8.616700172424316,
        "Tdopp": 0.06350000202655792,
        "Tqop": 0.7882999777793884,
        "Tqopp": 0.04989999905228615,
        "S10": 0.08009999990463257,
        "S12": 0.2775000035762787
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.438092350959778,
        "pmax": 17.100000381469727,
        "qmin": -1.8981000408530235,
        "qmax": 8.703900128602982,
        "regulated": 7175,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "7175_1_ieeet1",
      "ports": {
        "bus": 7175,
        "speed": 3816,
        "vs": 3819,
        "efd": 3818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7175_1_tgov1",
      "ports": {
        "speed": 3816,
        "pmech": 3817
      },
      "params": {
        "Trate": 20.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2650142312049866,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7175_1_ieeest",
      "ports": {
        "input": 3816,
        "output": 3819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7182_1_genrou",
      "ports": {
        "bus": 7182,
        "pmech": 3821,
        "efd": 3822,
        "speed": 3820
      },
      "params": {
        "mva": 209.33999633789062,
        "H": 5.176281929016113,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1661999225616455,
        "Xdp": 0.36550000309944153,
        "Xdpp": 0.3034000098705292,
        "Xq": 2.019399881362915,
        "Xqp": 0.5544000267982483,
        "Xqpp": 0.3034000098705292,
        "Xl": 0.23749999701976776,
        "Tdop": 5.409299850463867,
        "Tdopp": 0.04430000111460686,
        "Tqop": 1.2520999908447266,
        "Tqopp": 0.04390000179409981,
        "S10": 0.17800000309944153,
        "S12": 0.5199000239372253
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.47083497047424,
        "pmax": 174.45000410079956,
        "qmin": -19.363950192928314,
        "qmax": 88.79504799842834,
        "regulated": 7182,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "7182_1_ieeet1",
      "ports": {
        "bus": 7182,
        "speed": 3820,
        "vs": 3823,
        "efd": 3822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7182_1_tgov1",
      "ports": {
        "speed": 3820,
        "pmech": 3821
      },
      "params": {
        "Trate": 209.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3605179786682129,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7182_1_ieeest",
      "ports": {
        "input": 3820,
        "output": 3823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7183_1_genrou",
      "ports": {
        "bus": 7183,
        "pmech": 3825,
        "efd": 3826,
        "speed": 3824
      },
      "params": {
        "mva": 209.33999633789062,
        "H": 5.176281929016113,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1661999225616455,
        "Xdp": 0.36550000309944153,
        "Xdpp": 0.3034000098705292,
        "Xq": 2.019399881362915,
        "Xqp": 0.5544000267982483,
        "Xqpp": 0.3034000098705292,
        "Xl": 0.23749999701976776,
        "Tdop": 5.409299850463867,
        "Tdopp": 0.04430000111460686,
        "Tqop": 1.2520999908447266,
        "Tqopp": 0.04390000179409981,
        "S10": 0.17800000309944153,
        "S12": 0.5199000239372253
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.92101228237152,
        "pmax": 174.45000410079956,
        "qmin": -19.363950192928314,
        "qmax": 88.79504799842834,
        "regulated": 7177,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "7183_1_ieeet1",
      "ports": {
        "bus": 7183,
        "speed": 3824,
        "vs": 3827,
        "efd": 3826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7183_1_tgov1",
      "ports": {
        "speed": 3824,
        "pmech": 3825
      },
      "params": {
        "Trate": 209.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1620378941297531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7183_1_ieeest",
      "ports": {
        "input": 3824,
        "output": 3827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7186_1_genrou",
      "ports": {
        "bus": 7186,
        "pmech": 3829,
        "efd": 3830,
        "speed": 3828
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.1122876405715942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2958999872207642,
        "Xdp": 0.26989999413490295,
        "Xdpp": 0.19529999792575836,
        "Xq": 1.2457000017166138,
        "Xqp": 0.3765999972820282,
        "Xqpp": 0.19529999792575836,
        "Xl": 0.14579999446868896,
        "Tdop": 4.1946001052856445,
        "Tdopp": 0.0544000007212162,
        "Tqop": 1.0169999599456787,
        "Tqopp": 0.05990000069141388,
        "S10": 0.1662999987602234,
        "S12": 0.5673999786376953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.872575521469116,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 7186,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "7186_1_ieeet1",
      "ports": {
        "bus": 7186,
        "speed": 3828,
        "vs": 3831,
        "efd": 3830
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10980000346899033,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.2230000495910645,
        "E2": 2.963900089263916,
        "Se1": 0.11659999936819077,
        "Se2": 0.3788999915122986,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7186_1_tgov1",
      "ports": {
        "speed": 3828,
        "pmech": 3829
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.41002994775772095,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7186_1_ieeest",
      "ports": {
        "input": 3828,
        "output": 3831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7189_1_genrou",
      "ports": {
        "bus": 7189,
        "pmech": 3833,
        "efd": 3834,
        "speed": 3832
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 8.549345970153809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9536999464035034,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.15530000627040863,
        "Xq": 1.8479000329971313,
        "Xqp": 0.4674000144004822,
        "Xqpp": 0.15530000627040863,
        "Xl": 0.11940000206232071,
        "Tdop": 8.488900184631348,
        "Tdopp": 0.06319999694824219,
        "Tqop": 1.0772000551223755,
        "Tqopp": 0.09839999675750732,
        "S10": 0.11150000244379044,
        "S12": 0.6682999730110168
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.47604864835739,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 7189,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7189_1_ieeet1",
      "ports": {
        "bus": 7189,
        "speed": 3832,
        "vs": 3835,
        "efd": 3834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7189_1_tgov1",
      "ports": {
        "speed": 3832,
        "pmech": 3833
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3453200161457062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7189_1_ieeest",
      "ports": {
        "input": 3832,
        "output": 3835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7190_1_genrou",
      "ports": {
        "bus": 7190,
        "pmech": 3837,
        "efd": 3838,
        "speed": 3836
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 8.549345970153809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9536999464035034,
        "Xdp": 0.24789999425411224,
        "Xdpp": 0.15530000627040863,
        "Xq": 1.8479000329971313,
        "Xqp": 0.4674000144004822,
        "Xqpp": 0.15530000627040863,
        "Xl": 0.11940000206232071,
        "Tdop": 8.488900184631348,
        "Tdopp": 0.06319999694824219,
        "Tqop": 1.0772000551223755,
        "Tqopp": 0.09839999675750732,
        "S10": 0.11150000244379044,
        "S12": 0.6682999730110168
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.364940285682678,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 7190,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7190_1_ieeet1",
      "ports": {
        "bus": 7190,
        "speed": 3836,
        "vs": 3839,
        "efd": 3838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7190_1_tgov1",
      "ports": {
        "speed": 3836,
        "pmech": 3837
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4142719805240631,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7190_1_ieeest",
      "ports": {
        "input": 3836,
        "output": 3839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7193_1_genrou",
      "ports": {
        "bus": 7193,
        "pmech": 3841,
        "efd": 3842,
        "speed": 3840
      },
      "params": {
        "mva": 72.0,
        "H": 7.928034782409668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9253000020980835,
        "Xdp": 0.20160000026226044,
        "Xdpp": 0.1477999985218048,
        "Xq": 1.8250999450683594,
        "Xqp": 0.23770000040531158,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "Tdop": 7.4278998374938965,
        "Tdopp": 0.05220000073313713,
        "Tqop": 0.4959999918937683,
        "Tqopp": 0.06430000066757202,
        "S10": 0.10570000112056732,
        "S12": 0.5766000151634216
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.137065768241882,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 7193,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "7193_1_ieeet1",
      "ports": {
        "bus": 7193,
        "speed": 3840,
        "vs": 3843,
        "efd": 3842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7193_1_tgov1",
      "ports": {
        "speed": 3840,
        "pmech": 3841
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3213481307029724,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7193_1_ieeest",
      "ports": {
        "input": 3840,
        "output": 3843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7203_1_genrou",
      "ports": {
        "bus": 7203,
        "pmech": 3845,
        "efd": 3846,
        "speed": 3844
      },
      "params": {
        "mva": 464.3999938964844,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.036799907684326,
        "Xdp": 0.22210000455379486,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.9149999618530273,
        "Xqp": 0.48899999260902405,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 6.342199802398682,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.8137000203132629,
        "Tqopp": 0.0925000011920929,
        "S10": 0.06560000032186508,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.23199224472046,
        "pmax": 386.9999885559082,
        "qmin": -42.95699894428253,
        "qmax": 196.983003616333,
        "regulated": 7201,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "7203_1_ieeet1",
      "ports": {
        "bus": 7203,
        "speed": 3844,
        "vs": 3847,
        "efd": 3846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7203_1_tgov1",
      "ports": {
        "speed": 3844,
        "pmech": 3845
      },
      "params": {
        "Trate": 464.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333196429181,
        "Pvmin": 0.16415157914161682,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7203_1_ieeest",
      "ports": {
        "input": 3844,
        "output": 3847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7204_1_genrou",
      "ports": {
        "bus": 7204,
        "pmech": 3849,
        "efd": 3850,
        "speed": 3848
      },
      "params": {
        "mva": 464.3999938964844,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.036799907684326,
        "Xdp": 0.22210000455379486,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.9149999618530273,
        "Xqp": 0.48899999260902405,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 6.342199802398682,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.8137000203132629,
        "Tqopp": 0.0925000011920929,
        "S10": 0.06560000032186508,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 163.13045024871826,
        "pmax": 386.9999885559082,
        "qmin": -42.95699894428253,
        "qmax": 196.983003616333,
        "regulated": 7201,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "7204_1_ieeet1",
      "ports": {
        "bus": 7204,
        "speed": 3848,
        "vs": 3851,
        "efd": 3850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7204_1_tgov1",
      "ports": {
        "speed": 3848,
        "pmech": 3849
      },
      "params": {
        "Trate": 464.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333196429182,
        "Pvmin": 0.3512714207172394,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7204_1_ieeest",
      "ports": {
        "input": 3848,
        "output": 3851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7205_1_genrou",
      "ports": {
        "bus": 7205,
        "pmech": 3853,
        "efd": 3854,
        "speed": 3852
      },
      "params": {
        "mva": 464.3999938964844,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.036799907684326,
        "Xdp": 0.22210000455379486,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.9149999618530273,
        "Xqp": 0.48899999260902405,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 6.342199802398682,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.8137000203132629,
        "Tqopp": 0.0925000011920929,
        "S10": 0.06560000032186508,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.37616014480591,
        "pmax": 386.9999885559082,
        "qmin": -42.95699894428253,
        "qmax": 196.983003616333,
        "regulated": 7201,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "7205_1_ieeet1",
      "ports": {
        "bus": 7205,
        "speed": 3852,
        "vs": 3855,
        "efd": 3854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7205_1_tgov1",
      "ports": {
        "speed": 3852,
        "pmech": 3853
      },
      "params": {
        "Trate": 464.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333319642918,
        "Pvmin": 0.11924237757921219,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7205_1_ieeest",
      "ports": {
        "input": 3852,
        "output": 3855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7206_1_genrou",
      "ports": {
        "bus": 7206,
        "pmech": 3857,
        "efd": 3858,
        "speed": 3856
      },
      "params": {
        "mva": 464.3999938964844,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.036799907684326,
        "Xdp": 0.22210000455379486,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.9149999618530273,
        "Xqp": 0.48899999260902405,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 6.342199802398682,
        "Tdopp": 0.054999999701976776,
        "Tqop": 0.8137000203132629,
        "Tqopp": 0.0925000011920929,
        "S10": 0.06560000032186508,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.4600932598114,
        "pmax": 386.9999885559082,
        "qmin": -42.95699894428253,
        "qmax": 196.983003616333,
        "regulated": 7201,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "7206_1_ieeet1",
      "ports": {
        "bus": 7206,
        "speed": 3856,
        "vs": 3859,
        "efd": 3858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7206_1_tgov1",
      "ports": {
        "speed": 3856,
        "pmech": 3857
      },
      "params": {
        "Trate": 464.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333319642918,
        "Pvmin": 0.11080984771251678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7206_1_ieeest",
      "ports": {
        "input": 3856,
        "output": 3859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7209_1_genrou",
      "ports": {
        "bus": 7209,
        "pmech": 3861,
        "efd": 3862,
        "speed": 3860
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 8.651602745056152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8006000518798828,
        "Xdp": 0.28220000863075256,
        "Xdpp": 0.1987999975681305,
        "Xq": 1.7244000434875488,
        "Xqp": 0.5800999999046326,
        "Xqpp": 0.1987999975681305,
        "Xl": 0.15399999916553497,
        "Tdop": 6.8856000900268555,
        "Tdopp": 0.040300000458955765,
        "Tqop": 0.6050000190734863,
        "Tqopp": 0.08990000188350677,
        "S10": 0.1678999960422516,
        "S12": 0.5533000230789185
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.106581926345825,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 7209,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7209_1_ieeet1",
      "ports": {
        "bus": 7209,
        "speed": 3860,
        "vs": 3863,
        "efd": 3862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7209_1_tgov1",
      "ports": {
        "speed": 3860,
        "pmech": 3861
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.3044983744621277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7209_1_ieeest",
      "ports": {
        "input": 3860,
        "output": 3863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7211_3_genrou",
      "ports": {
        "bus": 7211,
        "pmech": 3865,
        "efd": 3866,
        "speed": 3864
      },
      "params": {
        "mva": 96.5999984741211,
        "H": 6.068641185760498,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4976000785827637,
        "Xdp": 0.2775000035762787,
        "Xdpp": 0.19280000030994415,
        "Xq": 2.286799907684326,
        "Xqp": 0.6333000063896179,
        "Xqpp": 0.19280000030994415,
        "Xl": 0.1492999941110611,
        "Tdop": 9.569899559020996,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.2806999683380127,
        "Tqopp": 0.041099999099969864,
        "S10": 0.2635999917984009,
        "S12": 0.7520999908447266
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.61353349685669,
        "pmax": 80.50000071525574,
        "qmin": -8.93549993634224,
        "qmax": 40.97450077533722,
        "regulated": 7211,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7211_3_ieeet1",
      "ports": {
        "bus": 7211,
        "speed": 3864,
        "vs": 3867,
        "efd": 3866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7211_3_tgov1",
      "ports": {
        "speed": 3864,
        "pmech": 3865
      },
      "params": {
        "Trate": 96.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27550241351127625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7211_3_ieeest",
      "ports": {
        "input": 3864,
        "output": 3867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7211_4_genrou",
      "ports": {
        "bus": 7211,
        "pmech": 3869,
        "efd": 3870,
        "speed": 3868
      },
      "params": {
        "mva": 96.5999984741211,
        "H": 6.068641185760498,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4976000785827637,
        "Xdp": 0.2775000035762787,
        "Xdpp": 0.19280000030994415,
        "Xq": 2.286799907684326,
        "Xqp": 0.6333000063896179,
        "Xqpp": 0.19280000030994415,
        "Xl": 0.1492999941110611,
        "Tdop": 9.569899559020996,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.2806999683380127,
        "Tqopp": 0.041099999099969864,
        "S10": 0.2635999917984009,
        "S12": 0.7520999908447266
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.969183683395386,
        "pmax": 80.50000071525574,
        "qmin": -8.93549993634224,
        "qmax": 40.97450077533722,
        "regulated": 7211,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7211_4_ieeet1",
      "ports": {
        "bus": 7211,
        "speed": 3868,
        "vs": 3871,
        "efd": 3870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7211_4_tgov1",
      "ports": {
        "speed": 3868,
        "pmech": 3869
      },
      "params": {
        "Trate": 96.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3309439420700073,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7211_4_ieeest",
      "ports": {
        "input": 3868,
        "output": 3871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7211_5_genrou",
      "ports": {
        "bus": 7211,
        "pmech": 3873,
        "efd": 3874,
        "speed": 3872
      },
      "params": {
        "mva": 96.5999984741211,
        "H": 6.068641185760498,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4976000785827637,
        "Xdp": 0.2775000035762787,
        "Xdpp": 0.19280000030994415,
        "Xq": 2.286799907684326,
        "Xqp": 0.6333000063896179,
        "Xqpp": 0.19280000030994415,
        "Xl": 0.1492999941110611,
        "Tdop": 9.569899559020996,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.2806999683380127,
        "Tqopp": 0.041099999099969864,
        "S10": 0.2635999917984009,
        "S12": 0.7520999908447266
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.161153674125671,
        "pmax": 80.50000071525574,
        "qmin": -8.93549993634224,
        "qmax": 40.97450077533722,
        "regulated": 7211,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7211_5_ieeet1",
      "ports": {
        "bus": 7211,
        "speed": 3872,
        "vs": 3875,
        "efd": 3874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7211_5_tgov1",
      "ports": {
        "speed": 3872,
        "pmech": 3873
      },
      "params": {
        "Trate": 96.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1569477617740631,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7211_5_ieeest",
      "ports": {
        "input": 3872,
        "output": 3875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7211_6_genrou",
      "ports": {
        "bus": 7211,
        "pmech": 3877,
        "efd": 3878,
        "speed": 3876
      },
      "params": {
        "mva": 96.5999984741211,
        "H": 6.068641185760498,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4976000785827637,
        "Xdp": 0.2775000035762787,
        "Xdpp": 0.19280000030994415,
        "Xq": 2.286799907684326,
        "Xqp": 0.6333000063896179,
        "Xqpp": 0.19280000030994415,
        "Xl": 0.1492999941110611,
        "Tdop": 9.569899559020996,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.2806999683380127,
        "Tqopp": 0.041099999099969864,
        "S10": 0.2635999917984009,
        "S12": 0.7520999908447266
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.402971506118774,
        "pmax": 80.50000071525574,
        "qmin": -8.93549993634224,
        "qmax": 40.97450077533722,
        "regulated": 7211,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7211_6_ieeet1",
      "ports": {
        "bus": 7211,
        "speed": 3876,
        "vs": 3879,
        "efd": 3878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7211_6_tgov1",
      "ports": {
        "speed": 3876,
        "pmech": 3877
      },
      "params": {
        "Trate": 96.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3664903938770294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7211_6_ieeest",
      "ports": {
        "input": 3876,
        "output": 3879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7213_5_genrou",
      "ports": {
        "bus": 7213,
        "pmech": 3881,
        "efd": 3882,
        "speed": 3880
      },
      "params": {
        "mva": 48.47999954223633,
        "H": 2.6208012104034424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8812999725341797,
        "Xdp": 0.1842000037431717,
        "Xdpp": 0.13009999692440033,
        "Xq": 1.7896000146865845,
        "Xqp": 0.3463999927043915,
        "Xqpp": 0.13009999692440033,
        "Xl": 0.09929999709129333,
        "Tdop": 8.228099822998047,
        "Tdopp": 0.04149999842047691,
        "Tqop": 1.0648000240325928,
        "Tqopp": 0.042399998754262924,
        "S10": 0.025699999183416367,
        "S12": 0.3749000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.124984502792358,
        "pmax": 40.40000140666962,
        "qmin": -4.484400153160095,
        "qmax": 20.563599467277527,
        "regulated": 7213,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7213_5_ieeet1",
      "ports": {
        "bus": 7213,
        "speed": 3880,
        "vs": 3883,
        "efd": 3882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7213_5_tgov1",
      "ports": {
        "speed": 3880,
        "pmech": 3881
      },
      "params": {
        "Trate": 48.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2707298696041107,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7213_5_ieeest",
      "ports": {
        "input": 3880,
        "output": 3883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7213_6_genrou",
      "ports": {
        "bus": 7213,
        "pmech": 3885,
        "efd": 3886,
        "speed": 3884
      },
      "params": {
        "mva": 48.47999954223633,
        "H": 2.6208012104034424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8812999725341797,
        "Xdp": 0.1842000037431717,
        "Xdpp": 0.13009999692440033,
        "Xq": 1.7896000146865845,
        "Xqp": 0.3463999927043915,
        "Xqpp": 0.13009999692440033,
        "Xl": 0.09929999709129333,
        "Tdop": 8.228099822998047,
        "Tdopp": 0.04149999842047691,
        "Tqop": 1.0648000240325928,
        "Tqopp": 0.042399998754262924,
        "S10": 0.025699999183416367,
        "S12": 0.3749000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.46665781736374,
        "pmax": 40.40000140666962,
        "qmin": -4.484400153160095,
        "qmax": 20.563599467277527,
        "regulated": 7213,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7213_6_ieeet1",
      "ports": {
        "bus": 7213,
        "speed": 3884,
        "vs": 3887,
        "efd": 3886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7213_6_tgov1",
      "ports": {
        "speed": 3884,
        "pmech": 3885
      },
      "params": {
        "Trate": 48.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33965879678726196,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7213_6_ieeest",
      "ports": {
        "input": 3884,
        "output": 3887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7213_7_genrou",
      "ports": {
        "bus": 7213,
        "pmech": 3889,
        "efd": 3890,
        "speed": 3888
      },
      "params": {
        "mva": 48.47999954223633,
        "H": 2.6208012104034424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8812999725341797,
        "Xdp": 0.1842000037431717,
        "Xdpp": 0.13009999692440033,
        "Xq": 1.7896000146865845,
        "Xqp": 0.3463999927043915,
        "Xqpp": 0.13009999692440033,
        "Xl": 0.09929999709129333,
        "Tdop": 8.228099822998047,
        "Tdopp": 0.04149999842047691,
        "Tqop": 1.0648000240325928,
        "Tqopp": 0.042399998754262924,
        "S10": 0.025699999183416367,
        "S12": 0.3749000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.014658868312836,
        "pmax": 40.40000140666962,
        "qmin": -4.484400153160095,
        "qmax": 20.563599467277527,
        "regulated": 7213,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7213_7_ieeet1",
      "ports": {
        "bus": 7213,
        "speed": 3888,
        "vs": 3891,
        "efd": 3890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7213_7_tgov1",
      "ports": {
        "speed": 3888,
        "pmech": 3889
      },
      "params": {
        "Trate": 48.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3097083270549774,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7213_7_ieeest",
      "ports": {
        "input": 3888,
        "output": 3891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7216_1_genrou",
      "ports": {
        "bus": 7216,
        "pmech": 3893,
        "efd": 3894,
        "speed": 3892
      },
      "params": {
        "mva": 62.880001068115234,
        "H": 2.016677141189575,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2055000066757202,
        "Xdp": 0.17020000517368317,
        "Xdpp": 0.12549999356269836,
        "Xq": 1.1614999771118164,
        "Xqp": 0.3869999945163727,
        "Xqpp": 0.12549999356269836,
        "Xl": 0.09160000085830688,
        "Tdop": 6.280099868774414,
        "Tdopp": 0.03700000047683716,
        "Tqop": 0.9423999786376953,
        "Tqopp": 0.0731000006198883,
        "S10": 0.031599998474121094,
        "S12": 0.29829999804496765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.328776121139526,
        "pmax": 52.399998903274536,
        "qmin": -6.392800062894821,
        "qmax": 24.41840022802353,
        "regulated": 7216,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "7216_1_ieeet1",
      "ports": {
        "bus": 7216,
        "speed": 3892,
        "vs": 3895,
        "efd": 3894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7216_1_tgov1",
      "ports": {
        "speed": 3892,
        "pmech": 3893
      },
      "params": {
        "Trate": 62.880001068115234,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35510140657424927,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7216_1_ieeest",
      "ports": {
        "input": 3892,
        "output": 3895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7217_1_genrou",
      "ports": {
        "bus": 7217,
        "pmech": 3897,
        "efd": 3898,
        "speed": 3896
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.7425034046173096,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0761001110076904,
        "Xdp": 0.38940000534057617,
        "Xdpp": 0.2791000008583069,
        "Xq": 1.9729000329971313,
        "Xqp": 0.7372000217437744,
        "Xqpp": 0.2791000008583069,
        "Xl": 0.21089999377727509,
        "Tdop": 9.032600402832031,
        "Tdopp": 0.053199999034404755,
        "Tqop": 1.179800033569336,
        "Tqopp": 0.06750000268220901,
        "S10": 0.0617000013589859,
        "S12": 0.35839998722076416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.0589273520745337,
        "pmax": 0.4000000189989805,
        "qmin": -0.04879999905824661,
        "qmax": 0.1863999990746379,
        "regulated": 7217,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "7217_1_ieeet1",
      "ports": {
        "bus": 7217,
        "speed": 3896,
        "vs": 3899,
        "efd": 3898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7217_1_tgov1",
      "ports": {
        "speed": 3896,
        "pmech": 3897
      },
      "params": {
        "Trate": 0.47999998927116394,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.12276531755924225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7217_1_ieeest",
      "ports": {
        "input": 3896,
        "output": 3899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7223_1_genrou",
      "ports": {
        "bus": 7223,
        "pmech": 3901,
        "efd": 3902,
        "speed": 3900
      },
      "params": {
        "mva": 213.72000122070312,
        "H": 2.3529887199401855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8380999565124512,
        "Xdp": 0.30880001187324524,
        "Xdpp": 0.2224999964237213,
        "Xq": 1.751099944114685,
        "Xqp": 0.7232000231742859,
        "Xqpp": 0.2224999964237213,
        "Xl": 0.16689999401569366,
        "Tdop": 9.333999633789062,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.8452000021934509,
        "Tqopp": 0.052400000393390656,
        "S10": 0.03180000185966492,
        "S12": 0.298799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.67294800281525,
        "pmax": 178.1000018119812,
        "qmin": -21.72819972038269,
        "qmax": 82.9945981502533,
        "regulated": 7223,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "7223_1_ieeet1",
      "ports": {
        "bus": 7223,
        "speed": 3900,
        "vs": 3903,
        "efd": 3902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7223_1_tgov1",
      "ports": {
        "speed": 3900,
        "pmech": 3901
      },
      "params": {
        "Trate": 213.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370518836,
        "Pvmin": 0.19498851895332336,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7223_1_ieeest",
      "ports": {
        "input": 3900,
        "output": 3903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7224_1_genrou",
      "ports": {
        "bus": 7224,
        "pmech": 3905,
        "efd": 3906,
        "speed": 3904
      },
      "params": {
        "mva": 213.72000122070312,
        "H": 2.3529887199401855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8380999565124512,
        "Xdp": 0.30880001187324524,
        "Xdpp": 0.2224999964237213,
        "Xq": 1.751099944114685,
        "Xqp": 0.7232000231742859,
        "Xqpp": 0.2224999964237213,
        "Xl": 0.16689999401569366,
        "Tdop": 9.333999633789062,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.8452000021934509,
        "Tqopp": 0.052400000393390656,
        "S10": 0.03180000185966492,
        "S12": 0.298799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.230062007904053,
        "pmax": 178.1000018119812,
        "qmin": -21.72819972038269,
        "qmax": 82.9945981502533,
        "regulated": 7222,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "7224_1_ieeet1",
      "ports": {
        "bus": 7224,
        "speed": 3904,
        "vs": 3907,
        "efd": 3906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7224_1_tgov1",
      "ports": {
        "speed": 3904,
        "pmech": 3905
      },
      "params": {
        "Trate": 213.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370518836,
        "Pvmin": 0.11805194616317749,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7224_1_ieeest",
      "ports": {
        "input": 3904,
        "output": 3907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7228_1_genrou",
      "ports": {
        "bus": 7228,
        "pmech": 3909,
        "efd": 3910,
        "speed": 3908
      },
      "params": {
        "mva": 211.1999969482422,
        "H": 6.333592414855957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5787999629974365,
        "Xdp": 0.20759999752044678,
        "Xdpp": 0.14419999718666077,
        "Xq": 1.5454000234603882,
        "Xqp": 0.541700005531311,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11050000041723251,
        "Tdop": 9.250200271606445,
        "Tdopp": 0.06800000369548798,
        "Tqop": 1.2196999788284302,
        "Tqopp": 0.0843999981880188,
        "S10": 0.04820000007748604,
        "S12": 0.31520000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.583534359931946,
        "pmax": 175.99999904632568,
        "qmin": -19.5360004901886,
        "qmax": 89.58399891853333,
        "regulated": 7228,
        "vset": 1.090000033378601
      }
    },
    {
      "class": "Ieeet1",
      "id": "7228_1_ieeet1",
      "ports": {
        "bus": 7228,
        "speed": 3908,
        "vs": 3911,
        "efd": 3910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7228_1_tgov1",
      "ports": {
        "speed": 3908,
        "pmech": 3909
      },
      "params": {
        "Trate": 211.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591723,
        "Pvmin": 0.11166446655988693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7228_1_ieeest",
      "ports": {
        "input": 3908,
        "output": 3911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7229_1_genrou",
      "ports": {
        "bus": 7229,
        "pmech": 3913,
        "efd": 3914,
        "speed": 3912
      },
      "params": {
        "mva": 211.1999969482422,
        "H": 6.333592414855957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5787999629974365,
        "Xdp": 0.20759999752044678,
        "Xdpp": 0.14419999718666077,
        "Xq": 1.5454000234603882,
        "Xqp": 0.541700005531311,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11050000041723251,
        "Tdop": 9.250200271606445,
        "Tdopp": 0.06800000369548798,
        "Tqop": 1.2196999788284302,
        "Tqopp": 0.0843999981880188,
        "S10": 0.04820000007748604,
        "S12": 0.31520000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.08948707580566,
        "pmax": 175.99999904632568,
        "qmin": -19.5360004901886,
        "qmax": 89.58399891853333,
        "regulated": 7227,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "7229_1_ieeet1",
      "ports": {
        "bus": 7229,
        "speed": 3912,
        "vs": 3915,
        "efd": 3914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7229_1_tgov1",
      "ports": {
        "speed": 3912,
        "pmech": 3913
      },
      "params": {
        "Trate": 211.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591725,
        "Pvmin": 0.31292369961738586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7229_1_ieeest",
      "ports": {
        "input": 3912,
        "output": 3915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7230_1_genrou",
      "ports": {
        "bus": 7230,
        "pmech": 3917,
        "efd": 3918,
        "speed": 3916
      },
      "params": {
        "mva": 211.1999969482422,
        "H": 6.333592414855957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5787999629974365,
        "Xdp": 0.20759999752044678,
        "Xdpp": 0.14419999718666077,
        "Xq": 1.5454000234603882,
        "Xqp": 0.541700005531311,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11050000041723251,
        "Tdop": 9.250200271606445,
        "Tdopp": 0.06800000369548798,
        "Tqop": 1.2196999788284302,
        "Tqopp": 0.0843999981880188,
        "S10": 0.04820000007748604,
        "S12": 0.31520000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.91186594963074,
        "pmax": 175.99999904632568,
        "qmin": -19.5360004901886,
        "qmax": 89.58399891853333,
        "regulated": 7230,
        "vset": 1.0750000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "7230_1_ieeet1",
      "ports": {
        "bus": 7230,
        "speed": 3916,
        "vs": 3919,
        "efd": 3918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7230_1_tgov1",
      "ports": {
        "speed": 3916,
        "pmech": 3917
      },
      "params": {
        "Trate": 211.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591722,
        "Pvmin": 0.27893877029418945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7230_1_ieeest",
      "ports": {
        "input": 3916,
        "output": 3919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7235_1_genrou",
      "ports": {
        "bus": 7235,
        "pmech": 3921,
        "efd": 3922,
        "speed": 3920
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.68514347076416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2416999340057373,
        "Xdp": 0.3797000050544739,
        "Xdpp": 0.27230000495910645,
        "Xq": 2.1273000240325928,
        "Xqp": 0.7821999788284302,
        "Xqpp": 0.27230000495910645,
        "Xl": 0.20559999346733093,
        "Tdop": 9.090499877929688,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.0966999530792236,
        "Tqopp": 0.0544000007212162,
        "S10": 0.1500999927520752,
        "S12": 0.5351999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9009925648570061,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 7235,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "7235_1_ieeet1",
      "ports": {
        "bus": 7235,
        "speed": 3920,
        "vs": 3923,
        "efd": 3922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7235_1_tgov1",
      "ports": {
        "speed": 3920,
        "pmech": 3921
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3412850499153137,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7235_1_ieeest",
      "ports": {
        "input": 3920,
        "output": 3923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7235_2_genrou",
      "ports": {
        "bus": 7235,
        "pmech": 3925,
        "efd": 3926,
        "speed": 3924
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.68514347076416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2416999340057373,
        "Xdp": 0.3797000050544739,
        "Xdpp": 0.27230000495910645,
        "Xq": 2.1273000240325928,
        "Xqp": 0.7821999788284302,
        "Xqpp": 0.27230000495910645,
        "Xl": 0.20559999346733093,
        "Tdop": 9.090499877929688,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.0966999530792236,
        "Tqopp": 0.0544000007212162,
        "S10": 0.1500999927520752,
        "S12": 0.5351999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5537147633731365,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 7235,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "7235_2_ieeet1",
      "ports": {
        "bus": 7235,
        "speed": 3924,
        "vs": 3927,
        "efd": 3926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7235_2_tgov1",
      "ports": {
        "speed": 3924,
        "pmech": 3925
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20974043011665344,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7235_2_ieeest",
      "ports": {
        "input": 3924,
        "output": 3927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7238_1_genrou",
      "ports": {
        "bus": 7238,
        "pmech": 3929,
        "efd": 3930,
        "speed": 3928
      },
      "params": {
        "mva": 216.0,
        "H": 5.443694114685059,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0046000480651855,
        "Xdp": 0.2037999927997589,
        "Xdpp": 0.13269999623298645,
        "Xq": 1.8890000581741333,
        "Xqp": 0.4083999991416931,
        "Xqpp": 0.13269999623298645,
        "Xl": 0.10140000283718109,
        "Tdop": 7.39139986038208,
        "Tdopp": 0.05609999969601631,
        "Tqop": 1.0996999740600586,
        "Tqopp": 0.09120000153779984,
        "S10": 0.24400000274181366,
        "S12": 0.758400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.41253137588501,
        "pmax": 179.99999523162842,
        "qmin": -19.97999995946884,
        "qmax": 91.61999821662903,
        "regulated": 7237,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "7238_1_ieeet1",
      "ports": {
        "bus": 7238,
        "speed": 3928,
        "vs": 3931,
        "efd": 3930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7238_1_tgov1",
      "ports": {
        "speed": 3928,
        "pmech": 3929
      },
      "params": {
        "Trate": 216.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19635431468486786,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7238_1_ieeest",
      "ports": {
        "input": 3928,
        "output": 3931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7239_1_genrou",
      "ports": {
        "bus": 7239,
        "pmech": 3933,
        "efd": 3934,
        "speed": 3932
      },
      "params": {
        "mva": 216.0,
        "H": 5.443694114685059,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0046000480651855,
        "Xdp": 0.2037999927997589,
        "Xdpp": 0.13269999623298645,
        "Xq": 1.8890000581741333,
        "Xqp": 0.4083999991416931,
        "Xqpp": 0.13269999623298645,
        "Xl": 0.10140000283718109,
        "Tdop": 7.39139986038208,
        "Tdopp": 0.05609999969601631,
        "Tqop": 1.0996999740600586,
        "Tqopp": 0.09120000153779984,
        "S10": 0.24400000274181366,
        "S12": 0.758400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.13107371330261,
        "pmax": 179.99999523162842,
        "qmin": -19.97999995946884,
        "qmax": 91.61999821662903,
        "regulated": 7237,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "7239_1_ieeet1",
      "ports": {
        "bus": 7239,
        "speed": 3932,
        "vs": 3935,
        "efd": 3934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7239_1_tgov1",
      "ports": {
        "speed": 3932,
        "pmech": 3933
      },
      "params": {
        "Trate": 216.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36171793937683105,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7239_1_ieeest",
      "ports": {
        "input": 3932,
        "output": 3935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7243_1_genrou",
      "ports": {
        "bus": 7243,
        "pmech": 3937,
        "efd": 3938,
        "speed": 3936
      },
      "params": {
        "mva": 150.0,
        "H": 5.561526775360107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9944000244140625,
        "Xdp": 0.2320999950170517,
        "Xdpp": 0.18000000715255737,
        "Xq": 1.8808000087738037,
        "Xqp": 0.5200999975204468,
        "Xqpp": 0.18000000715255737,
        "Xl": 0.13910000026226044,
        "Tdop": 8.75730037689209,
        "Tdopp": 0.05530000105500221,
        "Tqop": 1.1849000453948975,
        "Tqopp": 0.07880000025033951,
        "S10": 0.06560000032186508,
        "S12": 0.3643999993801117
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.903077363967896,
        "pmax": 125.0,
        "qmin": -13.875000178813934,
        "qmax": 63.62500190734863,
        "regulated": 7243,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "7243_1_ieeet1",
      "ports": {
        "bus": 7243,
        "speed": 3936,
        "vs": 3939,
        "efd": 3938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7243_1_tgov1",
      "ports": {
        "speed": 3936,
        "pmech": 3937
      },
      "params": {
        "Trate": 150.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.41268718242645264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7243_1_ieeest",
      "ports": {
        "input": 3936,
        "output": 3939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7244_1_genrou",
      "ports": {
        "bus": 7244,
        "pmech": 3941,
        "efd": 3942,
        "speed": 3940
      },
      "params": {
        "mva": 150.0,
        "H": 5.561526775360107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9944000244140625,
        "Xdp": 0.2320999950170517,
        "Xdpp": 0.18000000715255737,
        "Xq": 1.8808000087738037,
        "Xqp": 0.5200999975204468,
        "Xqpp": 0.18000000715255737,
        "Xl": 0.13910000026226044,
        "Tdop": 8.75730037689209,
        "Tdopp": 0.05530000105500221,
        "Tqop": 1.1849000453948975,
        "Tqopp": 0.07880000025033951,
        "S10": 0.06560000032186508,
        "S12": 0.3643999993801117
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.18013060092926,
        "pmax": 125.0,
        "qmin": -13.875000178813934,
        "qmax": 63.62500190734863,
        "regulated": 7244,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "7244_1_ieeet1",
      "ports": {
        "bus": 7244,
        "speed": 3940,
        "vs": 3943,
        "efd": 3942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7244_1_tgov1",
      "ports": {
        "speed": 3940,
        "pmech": 3941
      },
      "params": {
        "Trate": 150.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.23453420400619507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7244_1_ieeest",
      "ports": {
        "input": 3940,
        "output": 3943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7253_1_genrou",
      "ports": {
        "bus": 7253,
        "pmech": 3945,
        "efd": 3946,
        "speed": 3944
      },
      "params": {
        "mva": 16.799999237060547,
        "H": 4.314305305480957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6574000120162964,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.23810000717639923,
        "Xq": 1.5825999975204468,
        "Xqp": 0.40059998631477356,
        "Xqpp": 0.23810000717639923,
        "Xl": 0.17900000512599945,
        "Tdop": 4.039299964904785,
        "Tdopp": 0.059300001710653305,
        "Tqop": 1.0931999683380127,
        "Tqopp": 0.06270000338554382,
        "S10": 0.11620000004768372,
        "S12": 0.4674000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6158401519060135,
        "pmax": 14.000000059604645,
        "qmin": -1.7079999670386314,
        "qmax": 6.524000316858292,
        "regulated": 7253,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7253_1_ieeet1",
      "ports": {
        "bus": 7253,
        "speed": 3944,
        "vs": 3947,
        "efd": 3946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7253_1_tgov1",
      "ports": {
        "speed": 3944,
        "pmech": 3945
      },
      "params": {
        "Trate": 16.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.2152285873889923,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7253_1_ieeest",
      "ports": {
        "input": 3944,
        "output": 3947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7255_1_genrou",
      "ports": {
        "bus": 7255,
        "pmech": 3949,
        "efd": 3950,
        "speed": 3948
      },
      "params": {
        "mva": 49.20000076293945,
        "H": 3.085866689682007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5339000225067139,
        "Xdp": 0.225600004196167,
        "Xdpp": 0.19529999792575836,
        "Xq": 1.5091999769210815,
        "Xqp": 0.397599995136261,
        "Xqpp": 0.19529999792575836,
        "Xl": 0.15119999647140503,
        "Tdop": 6.3516998291015625,
        "Tdopp": 0.04360000044107437,
        "Tqop": 1.4182000160217285,
        "Tqopp": 0.05609999969601631,
        "S10": 0.1485999971628189,
        "S12": 0.5271999835968018
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.034944117069244,
        "pmax": 40.99999964237213,
        "qmin": -4.551000148057938,
        "qmax": 20.869000256061554,
        "regulated": 7255,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "7255_1_ieeet1",
      "ports": {
        "bus": 7255,
        "speed": 3948,
        "vs": 3951,
        "efd": 3950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7255_1_tgov1",
      "ports": {
        "speed": 3948,
        "pmech": 3949
      },
      "params": {
        "Trate": 49.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2039622813463211,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7255_1_ieeest",
      "ports": {
        "input": 3948,
        "output": 3951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7255_2_genrou",
      "ports": {
        "bus": 7255,
        "pmech": 3953,
        "efd": 3954,
        "speed": 3952
      },
      "params": {
        "mva": 49.20000076293945,
        "H": 3.085866689682007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5339000225067139,
        "Xdp": 0.225600004196167,
        "Xdpp": 0.19529999792575836,
        "Xq": 1.5091999769210815,
        "Xqp": 0.397599995136261,
        "Xqpp": 0.19529999792575836,
        "Xl": 0.15119999647140503,
        "Tdop": 6.3516998291015625,
        "Tdopp": 0.04360000044107437,
        "Tqop": 1.4182000160217285,
        "Tqopp": 0.05609999969601631,
        "S10": 0.1485999971628189,
        "S12": 0.5271999835968018
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.834147170186043,
        "pmax": 40.99999964237213,
        "qmin": -4.551000148057938,
        "qmax": 20.869000256061554,
        "regulated": 7255,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "7255_2_ieeet1",
      "ports": {
        "bus": 7255,
        "speed": 3952,
        "vs": 3955,
        "efd": 3954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7255_2_tgov1",
      "ports": {
        "speed": 3952,
        "pmech": 3953
      },
      "params": {
        "Trate": 49.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09825502336025238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7255_2_ieeest",
      "ports": {
        "input": 3952,
        "output": 3955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7259_1_genrou",
      "ports": {
        "bus": 7259,
        "pmech": 3957,
        "efd": 3958,
        "speed": 3956
      },
      "params": {
        "mva": 1558.800048828125,
        "H": 2.8754327297210693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.29350000619888306,
        "Xdpp": 0.211899995803833,
        "Xq": 1.9019999504089355,
        "Xqp": 0.7049000263214111,
        "Xqpp": 0.211899995803833,
        "Xl": 0.15870000422000885,
        "Tdop": 8.89210033416748,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.628600001335144,
        "Tqopp": 0.05829999968409538,
        "S10": 0.039400000125169754,
        "S12": 0.3138999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 268.3382749557495,
        "pmax": 1298.9999771118164,
        "qmin": -106.51799440383911,
        "qmax": 478.0320167541504,
        "regulated": 7257,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "7259_1_ieeet1",
      "ports": {
        "bus": 7259,
        "speed": 3956,
        "vs": 3959,
        "efd": 3958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5526000261306763,
        "Kf": 0.08560000360012054,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.806999921798706,
        "E2": 3.7427000999450684,
        "Se1": 0.0544000007212162,
        "Se2": 0.3091000020503998,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7259_1_tgov1",
      "ports": {
        "speed": 3956,
        "pmech": 3957
      },
      "params": {
        "Trate": 1558.800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17214412987232208,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7259_1_ieeest",
      "ports": {
        "input": 3956,
        "output": 3959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7263_1_genrou",
      "ports": {
        "bus": 7263,
        "pmech": 3961,
        "efd": 3962,
        "speed": 3960
      },
      "params": {
        "mva": 5.880000114440918,
        "H": 2.8209898471832275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4677999019622803,
        "Xdp": 0.18289999663829803,
        "Xdpp": 0.14030000567436218,
        "Xq": 2.2627999782562256,
        "Xqp": 0.2198999971151352,
        "Xqpp": 0.14030000567436218,
        "Xl": 0.10740000009536743,
        "Tdop": 7.433800220489502,
        "Tdopp": 0.0658000037074089,
        "Tqop": 1.267699956893921,
        "Tqopp": 0.0737999975681305,
        "S10": 0.029899999499320984,
        "S12": 0.40389999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8818089738488197,
        "pmax": 4.899999871850014,
        "qmin": -0.5439000204205513,
        "qmax": 2.494099922478199,
        "regulated": 7263,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "7263_1_ieeet1",
      "ports": {
        "bus": 7263,
        "speed": 3960,
        "vs": 3963,
        "efd": 3962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7263_1_tgov1",
      "ports": {
        "speed": 3960,
        "pmech": 3961
      },
      "params": {
        "Trate": 5.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32003554701805115,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7263_1_ieeest",
      "ports": {
        "input": 3960,
        "output": 3963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7264_1_genrou",
      "ports": {
        "bus": 7264,
        "pmech": 3965,
        "efd": 3966,
        "speed": 3964
      },
      "params": {
        "mva": 5.880000114440918,
        "H": 2.8209898471832275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4677999019622803,
        "Xdp": 0.18289999663829803,
        "Xdpp": 0.14030000567436218,
        "Xq": 2.2627999782562256,
        "Xqp": 0.2198999971151352,
        "Xqpp": 0.14030000567436218,
        "Xl": 0.10740000009536743,
        "Tdop": 7.433800220489502,
        "Tdopp": 0.0658000037074089,
        "Tqop": 1.267699956893921,
        "Tqopp": 0.0737999975681305,
        "S10": 0.029899999499320984,
        "S12": 0.40389999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5453184712678194,
        "pmax": 4.899999871850014,
        "qmin": -0.5439000204205513,
        "qmax": 2.494099922478199,
        "regulated": 7264,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "7264_1_ieeet1",
      "ports": {
        "bus": 7264,
        "speed": 3964,
        "vs": 3967,
        "efd": 3966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7264_1_tgov1",
      "ports": {
        "speed": 3964,
        "pmech": 3965
      },
      "params": {
        "Trate": 5.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0927412360906601,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7264_1_ieeest",
      "ports": {
        "input": 3964,
        "output": 3967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7264_2_genrou",
      "ports": {
        "bus": 7264,
        "pmech": 3969,
        "efd": 3970,
        "speed": 3968
      },
      "params": {
        "mva": 5.880000114440918,
        "H": 2.8209898471832275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4677999019622803,
        "Xdp": 0.18289999663829803,
        "Xdpp": 0.14030000567436218,
        "Xq": 2.2627999782562256,
        "Xqp": 0.2198999971151352,
        "Xqpp": 0.14030000567436218,
        "Xl": 0.10740000009536743,
        "Tdop": 7.433800220489502,
        "Tdopp": 0.0658000037074089,
        "Tqop": 1.267699956893921,
        "Tqopp": 0.0737999975681305,
        "S10": 0.029899999499320984,
        "S12": 0.40389999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4900160022079945,
        "pmax": 4.899999871850014,
        "qmin": -0.5439000204205513,
        "qmax": 2.494099922478199,
        "regulated": 7264,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "7264_2_ieeet1",
      "ports": {
        "bus": 7264,
        "speed": 3968,
        "vs": 3971,
        "efd": 3970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7264_2_tgov1",
      "ports": {
        "speed": 3968,
        "pmech": 3969
      },
      "params": {
        "Trate": 5.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25340408086776733,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7264_2_ieeest",
      "ports": {
        "input": 3968,
        "output": 3971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7265_2_genrou",
      "ports": {
        "bus": 7265,
        "pmech": 3973,
        "efd": 3974,
        "speed": 3972
      },
      "params": {
        "mva": 5.880000114440918,
        "H": 2.8209898471832275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4677999019622803,
        "Xdp": 0.18289999663829803,
        "Xdpp": 0.14030000567436218,
        "Xq": 2.2627999782562256,
        "Xqp": 0.2198999971151352,
        "Xqpp": 0.14030000567436218,
        "Xl": 0.10740000009536743,
        "Tdop": 7.433800220489502,
        "Tdopp": 0.0658000037074089,
        "Tqop": 1.267699956893921,
        "Tqopp": 0.0737999975681305,
        "S10": 0.029899999499320984,
        "S12": 0.40389999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4280576035380363,
        "pmax": 4.899999871850014,
        "qmin": -0.5439000204205513,
        "qmax": 2.494099922478199,
        "regulated": 7265,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "7265_2_ieeet1",
      "ports": {
        "bus": 7265,
        "speed": 3972,
        "vs": 3975,
        "efd": 3974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7265_2_tgov1",
      "ports": {
        "speed": 3972,
        "pmech": 3973
      },
      "params": {
        "Trate": 5.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41293495893478394,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7265_2_ieeest",
      "ports": {
        "input": 3972,
        "output": 3975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7269_1_genrou",
      "ports": {
        "bus": 7269,
        "pmech": 3977,
        "efd": 3978,
        "speed": 3976
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 2.0162856578826904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6342999935150146,
        "Xdp": 0.36320000886917114,
        "Xdpp": 0.20069999992847443,
        "Xq": 1.5902999639511108,
        "Xqp": 0.572700023651123,
        "Xqpp": 0.20069999992847443,
        "Xl": 0.15559999644756317,
        "Tdop": 6.54010009765625,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.4050999879837036,
        "Tqopp": 0.06300000101327896,
        "S10": 0.1956000030040741,
        "S12": 0.7251999974250793
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3770602643489838,
        "pmax": 5.999999865889549,
        "qmin": -0.6659999955445528,
        "qmax": 3.0540000647306442,
        "regulated": 7269,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "7269_1_ieeet1",
      "ports": {
        "bus": 7269,
        "speed": 3976,
        "vs": 3979,
        "efd": 3978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7269_1_tgov1",
      "ports": {
        "speed": 3976,
        "pmech": 3977
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.19125837087631226,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7269_1_ieeest",
      "ports": {
        "input": 3976,
        "output": 3979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7269_2_genrou",
      "ports": {
        "bus": 7269,
        "pmech": 3981,
        "efd": 3982,
        "speed": 3980
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 2.0162856578826904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6342999935150146,
        "Xdp": 0.36320000886917114,
        "Xdpp": 0.20069999992847443,
        "Xq": 1.5902999639511108,
        "Xqp": 0.572700023651123,
        "Xqpp": 0.20069999992847443,
        "Xl": 0.15559999644756317,
        "Tdop": 6.54010009765625,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.4050999879837036,
        "Tqopp": 0.06300000101327896,
        "S10": 0.1956000030040741,
        "S12": 0.7251999974250793
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9743668138980865,
        "pmax": 5.999999865889549,
        "qmin": -0.6659999955445528,
        "qmax": 3.0540000647306442,
        "regulated": 7269,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "7269_2_ieeet1",
      "ports": {
        "bus": 7269,
        "speed": 3980,
        "vs": 3983,
        "efd": 3982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7269_2_tgov1",
      "ports": {
        "speed": 3980,
        "pmech": 3981
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.1353287249803543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7269_2_ieeest",
      "ports": {
        "input": 3980,
        "output": 3983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7282_1_genrou",
      "ports": {
        "bus": 7282,
        "pmech": 3985,
        "efd": 3986,
        "speed": 3984
      },
      "params": {
        "mva": 95.4000015258789,
        "H": 2.390212059020996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3215999603271484,
        "Xdp": 0.18539999425411224,
        "Xdpp": 0.13609999418258667,
        "Xq": 1.2696000337600708,
        "Xqp": 0.32989999651908875,
        "Xqpp": 0.13609999418258667,
        "Xl": 0.0997999981045723,
        "Tdop": 6.420000076293945,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.9703999757766724,
        "Tqopp": 0.047600001096725464,
        "S10": 0.120899997651577,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.93748813867569,
        "pmax": 79.50000166893005,
        "qmin": -9.698999673128128,
        "qmax": 37.046998739242554,
        "regulated": 7282,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "7282_1_ieeet1",
      "ports": {
        "bus": 7282,
        "speed": 3984,
        "vs": 3987,
        "efd": 3986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7282_1_tgov1",
      "ports": {
        "speed": 3984,
        "pmech": 3985
      },
      "params": {
        "Trate": 95.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333374985774,
        "Pvmin": 0.2613992393016815,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7282_1_ieeest",
      "ports": {
        "input": 3984,
        "output": 3987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7283_1_genrou",
      "ports": {
        "bus": 7283,
        "pmech": 3989,
        "efd": 3990,
        "speed": 3988
      },
      "params": {
        "mva": 95.4000015258789,
        "H": 2.390212059020996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3215999603271484,
        "Xdp": 0.18539999425411224,
        "Xdpp": 0.13609999418258667,
        "Xq": 1.2696000337600708,
        "Xqp": 0.32989999651908875,
        "Xqpp": 0.13609999418258667,
        "Xl": 0.0997999981045723,
        "Tdop": 6.420000076293945,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.9703999757766724,
        "Tqopp": 0.047600001096725464,
        "S10": 0.120899997651577,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.239351749420166,
        "pmax": 79.50000166893005,
        "qmin": -9.698999673128128,
        "qmax": 37.046998739242554,
        "regulated": 7283,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "7283_1_ieeet1",
      "ports": {
        "bus": 7283,
        "speed": 3988,
        "vs": 3991,
        "efd": 3990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7283_1_tgov1",
      "ports": {
        "speed": 3988,
        "pmech": 3989
      },
      "params": {
        "Trate": 95.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333374985776,
        "Pvmin": 0.09684854745864868,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7283_1_ieeest",
      "ports": {
        "input": 3988,
        "output": 3991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7284_1_genrou",
      "ports": {
        "bus": 7284,
        "pmech": 3993,
        "efd": 3994,
        "speed": 3992
      },
      "params": {
        "mva": 95.4000015258789,
        "H": 2.390212059020996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3215999603271484,
        "Xdp": 0.18539999425411224,
        "Xdpp": 0.13609999418258667,
        "Xq": 1.2696000337600708,
        "Xqp": 0.32989999651908875,
        "Xqpp": 0.13609999418258667,
        "Xl": 0.0997999981045723,
        "Tdop": 6.420000076293945,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.9703999757766724,
        "Tqopp": 0.047600001096725464,
        "S10": 0.120899997651577,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.831732839345932,
        "pmax": 79.50000166893005,
        "qmin": -9.698999673128128,
        "qmax": 37.046998739242554,
        "regulated": 7284,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "7284_1_ieeet1",
      "ports": {
        "bus": 7284,
        "speed": 3992,
        "vs": 3995,
        "efd": 3994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7284_1_tgov1",
      "ports": {
        "speed": 3992,
        "pmech": 3993
      },
      "params": {
        "Trate": 95.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333374985775,
        "Pvmin": 0.12402235716581345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7284_1_ieeest",
      "ports": {
        "input": 3992,
        "output": 3995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7292_1_genrou",
      "ports": {
        "bus": 7292,
        "pmech": 3997,
        "efd": 3998,
        "speed": 3996
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.316714763641357,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.076900005340576,
        "Xdp": 0.24650000035762787,
        "Xdpp": 0.17900000512599945,
        "Xq": 1.9737000465393066,
        "Xqp": 0.2831999957561493,
        "Xqpp": 0.17900000512599945,
        "Xl": 0.1331000030040741,
        "Tdop": 8.04419994354248,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.3558000326156616,
        "Tqopp": 0.06700000166893005,
        "S10": 0.05570000037550926,
        "S12": 0.3463999927043915
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3911314085125923,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 7292,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "7292_1_ieeet1",
      "ports": {
        "bus": 7292,
        "speed": 3996,
        "vs": 3999,
        "efd": 3998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7292_1_tgov1",
      "ports": {
        "speed": 3996,
        "pmech": 3997
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.12453808635473251,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7292_1_ieeest",
      "ports": {
        "input": 3996,
        "output": 3999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7295_1_genrou",
      "ports": {
        "bus": 7295,
        "pmech": 4001,
        "efd": 4002,
        "speed": 4000
      },
      "params": {
        "mva": 18.0,
        "H": 8.839632987976074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8880000114440918,
        "Xdp": 0.23690000176429749,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.7948999404907227,
        "Xqp": 0.3495999872684479,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12780000269412994,
        "Tdop": 9.772700309753418,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.3859000205993652,
        "Tqopp": 0.08990000188350677,
        "S10": 0.014800000004470348,
        "S12": 0.4041000008583069
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0052574574947357,
        "pmax": 15.000000596046448,
        "qmin": -1.665000058710575,
        "qmax": 7.6350003480911255,
        "regulated": 7295,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "7295_1_ieeet1",
      "ports": {
        "bus": 7295,
        "speed": 4000,
        "vs": 4003,
        "efd": 4002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7295_1_tgov1",
      "ports": {
        "speed": 4000,
        "pmech": 4001
      },
      "params": {
        "Trate": 18.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11140318959951401,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7295_1_ieeest",
      "ports": {
        "input": 4000,
        "output": 4003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7299_1_genrou",
      "ports": {
        "bus": 7299,
        "pmech": 4005,
        "efd": 4006,
        "speed": 4004
      },
      "params": {
        "mva": 50.279998779296875,
        "H": 2.969801664352417,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4738999605178833,
        "Xdp": 0.17790000140666962,
        "Xdpp": 0.1256999969482422,
        "Xq": 1.460800051689148,
        "Xqp": 0.41440001130104065,
        "Xqpp": 0.1256999969482422,
        "Xl": 0.0957999974489212,
        "Tdop": 7.595699787139893,
        "Tdopp": 0.06880000233650208,
        "Tqop": 1.4046000242233276,
        "Tqopp": 0.0738999992609024,
        "S10": 0.18709999322891235,
        "S12": 0.6223999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.375834822654724,
        "pmax": 41.89999997615814,
        "qmin": -4.650900140404701,
        "qmax": 21.327100694179535,
        "regulated": 7299,
        "vset": 1.0295000076293945
      }
    },
    {
      "class": "Ieeet1",
      "id": "7299_1_ieeet1",
      "ports": {
        "bus": 7299,
        "speed": 4004,
        "vs": 4007,
        "efd": 4006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7299_1_tgov1",
      "ports": {
        "speed": 4004,
        "pmech": 4005
      },
      "params": {
        "Trate": 50.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3654700815677643,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7299_1_ieeest",
      "ports": {
        "input": 4004,
        "output": 4007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7304_1_genrou",
      "ports": {
        "bus": 7304,
        "pmech": 4009,
        "efd": 4010,
        "speed": 4008
      },
      "params": {
        "mva": 526.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.062700033187866,
        "Xdp": 0.21299999952316284,
        "Xdpp": 0.14990000426769257,
        "Xq": 1.9358999729156494,
        "Xqp": 0.26190000772476196,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11509999632835388,
        "Tdop": 9.637700080871582,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.5960000157356262,
        "Tqopp": 0.06289999932050705,
        "S10": 0.1688999980688095,
        "S12": 0.5479000210762024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 156.8712592124939,
        "pmax": 438.7499809265137,
        "qmin": -48.7012505531311,
        "qmax": 223.32375049591064,
        "regulated": 7302,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "7304_1_ieeet1",
      "ports": {
        "bus": 7304,
        "speed": 4008,
        "vs": 4011,
        "efd": 4010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7304_1_tgov1",
      "ports": {
        "speed": 4008,
        "pmech": 4009
      },
      "params": {
        "Trate": 526.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2979511022567749,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7304_1_ieeest",
      "ports": {
        "input": 4008,
        "output": 4011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7305_1_genrou",
      "ports": {
        "bus": 7305,
        "pmech": 4013,
        "efd": 4014,
        "speed": 4012
      },
      "params": {
        "mva": 526.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.062700033187866,
        "Xdp": 0.21299999952316284,
        "Xdpp": 0.14990000426769257,
        "Xq": 1.9358999729156494,
        "Xqp": 0.26190000772476196,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11509999632835388,
        "Tdop": 9.637700080871582,
        "Tdopp": 0.062300000339746475,
        "Tqop": 0.5960000157356262,
        "Tqopp": 0.06289999932050705,
        "S10": 0.1688999980688095,
        "S12": 0.5479000210762024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 214.45202827453613,
        "pmax": 438.7499809265137,
        "qmin": -48.7012505531311,
        "qmax": 223.32375049591064,
        "regulated": 7302,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "7305_1_ieeet1",
      "ports": {
        "bus": 7305,
        "speed": 4012,
        "vs": 4015,
        "efd": 4014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7305_1_tgov1",
      "ports": {
        "speed": 4012,
        "pmech": 4013
      },
      "params": {
        "Trate": 526.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40731629729270935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7305_1_ieeest",
      "ports": {
        "input": 4012,
        "output": 4015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7309_1_genrou",
      "ports": {
        "bus": 7309,
        "pmech": 4017,
        "efd": 4018,
        "speed": 4016
      },
      "params": {
        "mva": 104.5999984741211,
        "H": 4.1566081047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.323699951171875,
        "Xdp": 0.3003999888896942,
        "Xdpp": 0.2304999977350235,
        "Xq": 2.1465001106262207,
        "Xqp": 0.40529999136924744,
        "Xqpp": 0.2304999977350235,
        "Xl": 0.179299995303154,
        "Tdop": 7.895199775695801,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.35010001063346863,
        "Tqopp": 0.06859999895095825,
        "S10": 0.10859999805688858,
        "S12": 0.4390999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.954260885715485,
        "pmax": 87.1666669845581,
        "qmin": -9.67549979686737,
        "qmax": 44.36783194541931,
        "regulated": 7309,
        "vset": 1.090000033378601
      }
    },
    {
      "class": "Ieeet1",
      "id": "7309_1_ieeet1",
      "ports": {
        "bus": 7309,
        "speed": 4016,
        "vs": 4019,
        "efd": 4018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7309_1_tgov1",
      "ports": {
        "speed": 4016,
        "pmech": 4017
      },
      "params": {
        "Trate": 104.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2385684698820114,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7309_1_ieeest",
      "ports": {
        "input": 4016,
        "output": 4019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7310_1_genrou",
      "ports": {
        "bus": 7310,
        "pmech": 4021,
        "efd": 4022,
        "speed": 4020
      },
      "params": {
        "mva": 104.5999984741211,
        "H": 4.1566081047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.323699951171875,
        "Xdp": 0.3003999888896942,
        "Xdpp": 0.2304999977350235,
        "Xq": 2.1465001106262207,
        "Xqp": 0.40529999136924744,
        "Xqpp": 0.2304999977350235,
        "Xl": 0.179299995303154,
        "Tdop": 7.895199775695801,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.35010001063346863,
        "Tqopp": 0.06859999895095825,
        "S10": 0.10859999805688858,
        "S12": 0.4390999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.4860400557518,
        "pmax": 87.1666669845581,
        "qmin": -9.67549979686737,
        "qmax": 44.36783194541931,
        "regulated": 7310,
        "vset": 1.0800000429153442
      }
    },
    {
      "class": "Ieeet1",
      "id": "7310_1_ieeet1",
      "ports": {
        "bus": 7310,
        "speed": 4020,
        "vs": 4023,
        "efd": 4022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7310_1_tgov1",
      "ports": {
        "speed": 4020,
        "pmech": 4021
      },
      "params": {
        "Trate": 104.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10980918258428574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7310_1_ieeest",
      "ports": {
        "input": 4020,
        "output": 4023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7311_1_genrou",
      "ports": {
        "bus": 7311,
        "pmech": 4025,
        "efd": 4026,
        "speed": 4024
      },
      "params": {
        "mva": 104.5999984741211,
        "H": 4.1566081047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.323699951171875,
        "Xdp": 0.3003999888896942,
        "Xdpp": 0.2304999977350235,
        "Xq": 2.1465001106262207,
        "Xqp": 0.40529999136924744,
        "Xqpp": 0.2304999977350235,
        "Xl": 0.179299995303154,
        "Tdop": 7.895199775695801,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.35010001063346863,
        "Tqopp": 0.06859999895095825,
        "S10": 0.10859999805688858,
        "S12": 0.4390999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.76204514503479,
        "pmax": 87.1666669845581,
        "qmin": -9.67549979686737,
        "qmax": 44.36783194541931,
        "regulated": 7311,
        "vset": 1.0774999856948853
      }
    },
    {
      "class": "Ieeet1",
      "id": "7311_1_ieeet1",
      "ports": {
        "bus": 7311,
        "speed": 4024,
        "vs": 4027,
        "efd": 4026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7311_1_tgov1",
      "ports": {
        "speed": 4024,
        "pmech": 4025
      },
      "params": {
        "Trate": 104.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1889296919107437,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7311_1_ieeest",
      "ports": {
        "input": 4024,
        "output": 4027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7312_1_genrou",
      "ports": {
        "bus": 7312,
        "pmech": 4029,
        "efd": 4030,
        "speed": 4028
      },
      "params": {
        "mva": 104.5999984741211,
        "H": 4.1566081047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.323699951171875,
        "Xdp": 0.3003999888896942,
        "Xdpp": 0.2304999977350235,
        "Xq": 2.1465001106262207,
        "Xqp": 0.40529999136924744,
        "Xqpp": 0.2304999977350235,
        "Xl": 0.179299995303154,
        "Tdop": 7.895199775695801,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.35010001063346863,
        "Tqopp": 0.06859999895095825,
        "S10": 0.10859999805688858,
        "S12": 0.4390999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.7634733915329,
        "pmax": 87.1666669845581,
        "qmin": -9.67549979686737,
        "qmax": 44.36783194541931,
        "regulated": 7312,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "7312_1_ieeet1",
      "ports": {
        "bus": 7312,
        "speed": 4028,
        "vs": 4031,
        "efd": 4030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7312_1_tgov1",
      "ports": {
        "speed": 4028,
        "pmech": 4029
      },
      "params": {
        "Trate": 104.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36102747917175293,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7312_1_ieeest",
      "ports": {
        "input": 4028,
        "output": 4031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7313_1_genrou",
      "ports": {
        "bus": 7313,
        "pmech": 4033,
        "efd": 4034,
        "speed": 4032
      },
      "params": {
        "mva": 104.5999984741211,
        "H": 4.1566081047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.323699951171875,
        "Xdp": 0.3003999888896942,
        "Xdpp": 0.2304999977350235,
        "Xq": 2.1465001106262207,
        "Xqp": 0.40529999136924744,
        "Xqpp": 0.2304999977350235,
        "Xl": 0.179299995303154,
        "Tdop": 7.895199775695801,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.35010001063346863,
        "Tqopp": 0.06859999895095825,
        "S10": 0.10859999805688858,
        "S12": 0.4390999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.104783087968826,
        "pmax": 87.1666669845581,
        "qmin": -9.67549979686737,
        "qmax": 44.36783194541931,
        "regulated": 7313,
        "vset": 1.0850000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "7313_1_ieeet1",
      "ports": {
        "bus": 7313,
        "speed": 4032,
        "vs": 4035,
        "efd": 4034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7313_1_tgov1",
      "ports": {
        "speed": 4032,
        "pmech": 4033
      },
      "params": {
        "Trate": 104.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08704381436109543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7313_1_ieeest",
      "ports": {
        "input": 4032,
        "output": 4035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7314_1_genrou",
      "ports": {
        "bus": 7314,
        "pmech": 4037,
        "efd": 4038,
        "speed": 4036
      },
      "params": {
        "mva": 104.5999984741211,
        "H": 4.1566081047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.323699951171875,
        "Xdp": 0.3003999888896942,
        "Xdpp": 0.2304999977350235,
        "Xq": 2.1465001106262207,
        "Xqp": 0.40529999136924744,
        "Xqpp": 0.2304999977350235,
        "Xl": 0.179299995303154,
        "Tdop": 7.895199775695801,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.35010001063346863,
        "Tqopp": 0.06859999895095825,
        "S10": 0.10859999805688858,
        "S12": 0.4390999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.67459177970886,
        "pmax": 87.1666669845581,
        "qmin": -9.67549979686737,
        "qmax": 44.36783194541931,
        "regulated": 7314,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "7314_1_ieeet1",
      "ports": {
        "bus": 7314,
        "speed": 4036,
        "vs": 4039,
        "efd": 4038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7314_1_tgov1",
      "ports": {
        "speed": 4036,
        "pmech": 4037
      },
      "params": {
        "Trate": 104.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32193681597709656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7314_1_ieeest",
      "ports": {
        "input": 4036,
        "output": 4039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7317_1_genrou",
      "ports": {
        "bus": 7317,
        "pmech": 4041,
        "efd": 4042,
        "speed": 4040
      },
      "params": {
        "mva": 33.0,
        "H": 9.029451370239258,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3285000324249268,
        "Xdp": 0.16210000216960907,
        "Xdpp": 0.12939999997615814,
        "Xq": 2.1503000259399414,
        "Xqp": 0.22859999537467957,
        "Xqpp": 0.12939999997615814,
        "Xl": 0.09880000352859497,
        "Tdop": 6.528600215911865,
        "Tdopp": 0.0560000017285347,
        "Tqop": 0.3824999928474426,
        "Tqopp": 0.06239999830722809,
        "S10": 0.09160000085830688,
        "S12": 0.21780000627040863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.896645158529282,
        "pmax": 27.500000596046448,
        "qmin": -3.0525000765919685,
        "qmax": 13.997499644756317,
        "regulated": 7317,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7317_1_ieeet1",
      "ports": {
        "bus": 7317,
        "speed": 4040,
        "vs": 4043,
        "efd": 4042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7317_1_tgov1",
      "ports": {
        "speed": 4040,
        "pmech": 4041
      },
      "params": {
        "Trate": 33.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26959529519081116,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7317_1_ieeest",
      "ports": {
        "input": 4040,
        "output": 4043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7317_2_genrou",
      "ports": {
        "bus": 7317,
        "pmech": 4045,
        "efd": 4046,
        "speed": 4044
      },
      "params": {
        "mva": 33.0,
        "H": 9.029451370239258,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3285000324249268,
        "Xdp": 0.16210000216960907,
        "Xdpp": 0.12939999997615814,
        "Xq": 2.1503000259399414,
        "Xqp": 0.22859999537467957,
        "Xqpp": 0.12939999997615814,
        "Xl": 0.09880000352859497,
        "Tdop": 6.528600215911865,
        "Tdopp": 0.0560000017285347,
        "Tqop": 0.3824999928474426,
        "Tqopp": 0.06239999830722809,
        "S10": 0.09160000085830688,
        "S12": 0.21780000627040863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.9092534482479095,
        "pmax": 27.500000596046448,
        "qmin": -3.0525000765919685,
        "qmax": 13.997499644756317,
        "regulated": 7317,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "7317_2_ieeet1",
      "ports": {
        "bus": 7317,
        "speed": 4044,
        "vs": 4047,
        "efd": 4046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7317_2_tgov1",
      "ports": {
        "speed": 4044,
        "pmech": 4045
      },
      "params": {
        "Trate": 33.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20937131345272064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7317_2_ieeest",
      "ports": {
        "input": 4044,
        "output": 4047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7320_1_genrou",
      "ports": {
        "bus": 7320,
        "pmech": 4049,
        "efd": 4050,
        "speed": 4048
      },
      "params": {
        "mva": 13.800000190734863,
        "H": 1.0619779825210571,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.15120005607605,
        "Xdp": 0.18050000071525574,
        "Xdpp": 0.13269999623298645,
        "Xq": 2.0429000854492188,
        "Xqp": 0.39899998903274536,
        "Xqpp": 0.13269999623298645,
        "Xl": 0.09719999879598618,
        "Tdop": 4.5742998123168945,
        "Tdopp": 0.0406000018119812,
        "Tqop": 0.8259000182151794,
        "Tqopp": 0.04439999908208847,
        "S10": 0.1850000023841858,
        "S12": 0.6047999858856201
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.447798803448677,
        "pmax": 11.500000208616257,
        "qmin": -1.4030000194907188,
        "qmax": 5.358999967575073,
        "regulated": 7320,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "7320_1_ieeet1",
      "ports": {
        "bus": 7320,
        "speed": 4048,
        "vs": 4051,
        "efd": 4050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7320_1_tgov1",
      "ports": {
        "speed": 4048,
        "pmech": 4049
      },
      "params": {
        "Trate": 13.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326477,
        "Pvmin": 0.32230424880981445,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7320_1_ieeest",
      "ports": {
        "input": 4048,
        "output": 4051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7323_1_genrou",
      "ports": {
        "bus": 7323,
        "pmech": 4053,
        "efd": 4054,
        "speed": 4052
      },
      "params": {
        "mva": 66.0,
        "H": 1.1684948205947876,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4656999111175537,
        "Xdp": 0.4812000095844269,
        "Xdpp": 0.2565000057220459,
        "Xq": 2.3361001014709473,
        "Xqp": 0.27000001072883606,
        "Xqpp": 0.2565000057220459,
        "Xl": 0.19329999387264252,
        "Tdop": 9.67650032043457,
        "Tdopp": 0.03880000114440918,
        "Tqop": 1.260599970817566,
        "Tqopp": 0.04969999939203262,
        "S10": 0.05660000070929527,
        "S12": 0.3483000099658966
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.04600954055786,
        "pmax": 55.000001192092896,
        "qmin": -6.7100003361701965,
        "qmax": 25.630000233650208,
        "regulated": 7323,
        "vset": 1.0154999494552612
      }
    },
    {
      "class": "Ieeet1",
      "id": "7323_1_ieeet1",
      "ports": {
        "bus": 7323,
        "speed": 4052,
        "vs": 4055,
        "efd": 4054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7323_1_tgov1",
      "ports": {
        "speed": 4052,
        "pmech": 4053
      },
      "params": {
        "Trate": 66.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2734243869781494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7323_1_ieeest",
      "ports": {
        "input": 4052,
        "output": 4055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "7324_1_genrou",
      "ports": {
        "bus": 7324,
        "pmech": 4057,
        "efd": 4058,
        "speed": 4056
      },
      "params": {
        "mva": 66.0,
        "H": 1.1684948205947876,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4656999111175537,
        "Xdp": 0.4812000095844269,
        "Xdpp": 0.2565000057220459,
        "Xq": 2.3361001014709473,
        "Xqp": 0.27000001072883606,
        "Xqpp": 0.2565000057220459,
        "Xl": 0.19329999387264252,
        "Tdop": 9.67650032043457,
        "Tdopp": 0.03880000114440918,
        "Tqop": 1.260599970817566,
        "Tqopp": 0.04969999939203262,
        "S10": 0.05660000070929527,
        "S12": 0.3483000099658966
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.691280782222748,
        "pmax": 55.000001192092896,
        "qmin": -6.7100003361701965,
        "qmax": 25.630000233650208,
        "regulated": 7324,
        "vset": 1.0154999494552612
      }
    },
    {
      "class": "Ieeet1",
      "id": "7324_1_ieeet1",
      "ports": {
        "bus": 7324,
        "speed": 4056,
        "vs": 4059,
        "efd": 4058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "7324_1_tgov1",
      "ports": {
        "speed": 4056,
        "pmech": 4057
      },
      "params": {
        "Trate": 66.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20744365453720093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "7324_1_ieeest",
      "ports": {
        "input": 4056,
        "output": 4059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9349_1_gensal",
      "ports": {
        "bus": 9349,
        "pmech": 4061,
        "efd": 4062,
        "speed": 4060
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 3.6751999855041504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0511000156402588,
        "Xdp": 0.5060999989509583,
        "Xdpp": 0.3714999854564667,
        "Xq": 0.6816999912261963,
        "Xl": 0.17569999396800995,
        "Tdop": 6.0,
        "Tdopp": 0.24819999933242798,
        "Tqopp": 0.0722000002861023,
        "S10": 0.05249999836087227,
        "S12": 0.16259999573230743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3424934111535549,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 9349,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9349_1_ieeet1",
      "ports": {
        "bus": 9349,
        "speed": 4060,
        "vs": 4063,
        "efd": 4062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.635699987411499,
        "E2": 3.5143001079559326,
        "Se1": 0.08730000257492065,
        "Se2": 0.400299996137619,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9349_1_hygov",
      "ports": {
        "speed": 4060,
        "pmech": 4061
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44852501153945923,
        "Tr": 7.043593883514404,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.479699969291687,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9349_1_ieeest",
      "ports": {
        "input": 4060,
        "output": 4063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9349_2_gensal",
      "ports": {
        "bus": 9349,
        "pmech": 4065,
        "efd": 4066,
        "speed": 4064
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 3.6751999855041504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0511000156402588,
        "Xdp": 0.5060999989509583,
        "Xdpp": 0.3714999854564667,
        "Xq": 0.6816999912261963,
        "Xl": 0.17569999396800995,
        "Tdop": 6.0,
        "Tdopp": 0.24819999933242798,
        "Tqopp": 0.0722000002861023,
        "S10": 0.05249999836087227,
        "S12": 0.16259999573230743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31544205266982317,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 9349,
