        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9349_2_ieeet1",
      "ports": {
        "bus": 9349,
        "speed": 4064,
        "vs": 4067,
        "efd": 4066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.635699987411499,
        "E2": 3.5143001079559326,
        "Se1": 0.08730000257492065,
        "Se2": 0.400299996137619,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9349_2_hygov",
      "ports": {
        "speed": 4064,
        "pmech": 4065
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44852501153945923,
        "Tr": 7.043593883514404,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.479699969291687,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9349_2_ieeest",
      "ports": {
        "input": 4064,
        "output": 4067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9349_3_gensal",
      "ports": {
        "bus": 9349,
        "pmech": 4069,
        "efd": 4070,
        "speed": 4068
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 3.6751999855041504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0511000156402588,
        "Xdp": 0.5060999989509583,
        "Xdpp": 0.3714999854564667,
        "Xq": 0.6816999912261963,
        "Xl": 0.17569999396800995,
        "Tdop": 6.0,
        "Tdopp": 0.24819999933242798,
        "Tqopp": 0.0722000002861023,
        "S10": 0.05249999836087227,
        "S12": 0.16259999573230743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4469492007046938,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 9349,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9349_3_ieeet1",
      "ports": {
        "bus": 9349,
        "speed": 4068,
        "vs": 4071,
        "efd": 4070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.635699987411499,
        "E2": 3.5143001079559326,
        "Se1": 0.08730000257492065,
        "Se2": 0.400299996137619,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9349_3_hygov",
      "ports": {
        "speed": 4068,
        "pmech": 4069
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44852501153945923,
        "Tr": 7.043593883514404,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.479699969291687,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9349_3_ieeest",
      "ports": {
        "input": 4068,
        "output": 4071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9353_1_genrou",
      "ports": {
        "bus": 9353,
        "pmech": 4073,
        "efd": 4074,
        "speed": 4072
      },
      "params": {
        "mva": 217.22000122070312,
        "H": 3.4354422092437744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3789000511169434,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.12700000405311584,
        "Xq": 2.190999984741211,
        "Xqp": 0.28630000352859497,
        "Xqpp": 0.12700000405311584,
        "Xl": 0.09679999947547913,
        "Tdop": 4.56850004196167,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.3183000087738037,
        "Tqopp": 0.08219999819993973,
        "S10": 0.07259999960660934,
        "S12": 0.5123000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.03627634048462,
        "pmax": 181.01667165756226,
        "qmin": -20.09284943342209,
        "qmax": 92.13748574256897,
        "regulated": 9351,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9353_1_ieeet1",
      "ports": {
        "bus": 9353,
        "speed": 4072,
        "vs": 4075,
        "efd": 4074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9353_1_tgov1",
      "ports": {
        "speed": 4072,
        "pmech": 4073
      },
      "params": {
        "Trate": 217.22000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34083545207977295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9353_1_ieeest",
      "ports": {
        "input": 4072,
        "output": 4075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9354_1_genrou",
      "ports": {
        "bus": 9354,
        "pmech": 4077,
        "efd": 4078,
        "speed": 4076
      },
      "params": {
        "mva": 217.22000122070312,
        "H": 3.4354422092437744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3789000511169434,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.12700000405311584,
        "Xq": 2.190999984741211,
        "Xqp": 0.28630000352859497,
        "Xqpp": 0.12700000405311584,
        "Xl": 0.09679999947547913,
        "Tdop": 4.56850004196167,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.3183000087738037,
        "Tqopp": 0.08219999819993973,
        "S10": 0.07259999960660934,
        "S12": 0.5123000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 86.7644727230072,
        "pmax": 181.01667165756226,
        "qmin": -20.09284943342209,
        "qmax": 92.13748574256897,
        "regulated": 9351,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9354_1_ieeet1",
      "ports": {
        "bus": 9354,
        "speed": 4076,
        "vs": 4079,
        "efd": 4078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9354_1_tgov1",
      "ports": {
        "speed": 4076,
        "pmech": 4077
      },
      "params": {
        "Trate": 217.22000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3994313180446625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9354_1_ieeest",
      "ports": {
        "input": 4076,
        "output": 4079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9355_1_genrou",
      "ports": {
        "bus": 9355,
        "pmech": 4081,
        "efd": 4082,
        "speed": 4080
      },
      "params": {
        "mva": 217.22000122070312,
        "H": 3.4354422092437744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3789000511169434,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.12700000405311584,
        "Xq": 2.190999984741211,
        "Xqp": 0.28630000352859497,
        "Xqpp": 0.12700000405311584,
        "Xl": 0.09679999947547913,
        "Tdop": 4.56850004196167,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.3183000087738037,
        "Tqopp": 0.08219999819993973,
        "S10": 0.07259999960660934,
        "S12": 0.5123000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.30150151252747,
        "pmax": 181.01667165756226,
        "qmin": -20.09284943342209,
        "qmax": 92.13748574256897,
        "regulated": 9355,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "9355_1_ieeet1",
      "ports": {
        "bus": 9355,
        "speed": 4080,
        "vs": 4083,
        "efd": 4082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9355_1_tgov1",
      "ports": {
        "speed": 4080,
        "pmech": 4081
      },
      "params": {
        "Trate": 217.22000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3880927264690399,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9355_1_ieeest",
      "ports": {
        "input": 4080,
        "output": 4083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9356_1_genrou",
      "ports": {
        "bus": 9356,
        "pmech": 4085,
        "efd": 4086,
        "speed": 4084
      },
      "params": {
        "mva": 217.22000122070312,
        "H": 3.4354422092437744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3789000511169434,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.12700000405311584,
        "Xq": 2.190999984741211,
        "Xqp": 0.28630000352859497,
        "Xqpp": 0.12700000405311584,
        "Xl": 0.09679999947547913,
        "Tdop": 4.56850004196167,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.3183000087738037,
        "Tqopp": 0.08219999819993973,
        "S10": 0.07259999960660934,
        "S12": 0.5123000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.84509992599487,
        "pmax": 181.01667165756226,
        "qmin": -20.09284943342209,
        "qmax": 92.13748574256897,
        "regulated": 9356,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "9356_1_ieeet1",
      "ports": {
        "bus": 9356,
        "speed": 4084,
        "vs": 4087,
        "efd": 4086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9356_1_tgov1",
      "ports": {
        "speed": 4084,
        "pmech": 4085
      },
      "params": {
        "Trate": 217.22000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2847118079662323,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9356_1_ieeest",
      "ports": {
        "input": 4084,
        "output": 4087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9357_1_genrou",
      "ports": {
        "bus": 9357,
        "pmech": 4089,
        "efd": 4090,
        "speed": 4088
      },
      "params": {
        "mva": 217.22000122070312,
        "H": 3.4354422092437744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3789000511169434,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.12700000405311584,
        "Xq": 2.190999984741211,
        "Xqp": 0.28630000352859497,
        "Xqpp": 0.12700000405311584,
        "Xl": 0.09679999947547913,
        "Tdop": 4.56850004196167,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.3183000087738037,
        "Tqopp": 0.08219999819993973,
        "S10": 0.07259999960660934,
        "S12": 0.5123000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.21396231651306,
        "pmax": 181.01667165756226,
        "qmin": -20.09284943342209,
        "qmax": 92.13748574256897,
        "regulated": 9351,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9357_1_ieeet1",
      "ports": {
        "bus": 9357,
        "speed": 4088,
        "vs": 4091,
        "efd": 4090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9357_1_tgov1",
      "ports": {
        "speed": 4088,
        "pmech": 4089
      },
      "params": {
        "Trate": 217.22000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29101353883743286,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9357_1_ieeest",
      "ports": {
        "input": 4088,
        "output": 4091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9358_1_genrou",
      "ports": {
        "bus": 9358,
        "pmech": 4093,
        "efd": 4094,
        "speed": 4092
      },
      "params": {
        "mva": 217.22000122070312,
        "H": 3.4354422092437744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3789000511169434,
        "Xdp": 0.24459999799728394,
        "Xdpp": 0.12700000405311584,
        "Xq": 2.190999984741211,
        "Xqp": 0.28630000352859497,
        "Xqpp": 0.12700000405311584,
        "Xl": 0.09679999947547913,
        "Tdop": 4.56850004196167,
        "Tdopp": 0.04839999973773956,
        "Tqop": 1.3183000087738037,
        "Tqopp": 0.08219999819993973,
        "S10": 0.07259999960660934,
        "S12": 0.5123000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.90990746021271,
        "pmax": 181.01667165756226,
        "qmin": -20.09284943342209,
        "qmax": 92.13748574256897,
        "regulated": 9358,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "9358_1_ieeet1",
      "ports": {
        "bus": 9358,
        "speed": 4092,
        "vs": 4095,
        "efd": 4094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9358_1_tgov1",
      "ports": {
        "speed": 4092,
        "pmech": 4093
      },
      "params": {
        "Trate": 217.22000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21595574915409088,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9358_1_ieeest",
      "ports": {
        "input": 4092,
        "output": 4095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9361_1_gensal",
      "ports": {
        "bus": 9361,
        "pmech": 4097,
        "efd": 4098,
        "speed": 4096
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 2.719599962234497,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2884000539779663,
        "Xdp": 0.628600001335144,
        "Xdpp": 0.41850000619888306,
        "Xq": 0.8366000056266785,
        "Xl": 0.1907999962568283,
        "Tdop": 6.0,
        "Tdopp": 0.5281999707221985,
        "Tqopp": 0.10660000145435333,
        "S10": 0.29330000281333923,
        "S12": 0.6416000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23714834824204445,
        "pmax": 0.7499999832361937,
        "qmin": -0.036750000435858965,
        "qmax": 0.28800000436604023,
        "regulated": 9361,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Esdc1a",
      "id": "9361_1_esdc1a",
      "ports": {
        "bus": 9361,
        "speed": 4096,
        "vs": 4099,
        "efd": 4098
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07970000058412552,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3689000606536865,
        "Se1": 0.12919999659061432,
        "E2": 3.1584999561309814,
        "Se2": 0.38749998807907104,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9361_1_hygov",
      "ports": {
        "speed": 4096,
        "pmech": 4097
      },
      "params": {
        "Trate": 0.8999999761581421,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.26175105571746826,
        "Tr": 3.1366541385650635,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6033999919891357,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9361_1_ieeest",
      "ports": {
        "input": 4096,
        "output": 4099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9361_2_gensal",
      "ports": {
        "bus": 9361,
        "pmech": 4101,
        "efd": 4102,
        "speed": 4100
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 2.719599962234497,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2884000539779663,
        "Xdp": 0.628600001335144,
        "Xdpp": 0.41850000619888306,
        "Xq": 0.8366000056266785,
        "Xl": 0.1907999962568283,
        "Tdop": 6.0,
        "Tdopp": 0.5281999707221985,
        "Tqopp": 0.10660000145435333,
        "S10": 0.29330000281333923,
        "S12": 0.6416000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17976865638047457,
        "pmax": 0.7499999832361937,
        "qmin": -0.036750000435858965,
        "qmax": 0.28800000436604023,
        "regulated": 9361,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Esdc1a",
      "id": "9361_2_esdc1a",
      "ports": {
        "bus": 9361,
        "speed": 4100,
        "vs": 4103,
        "efd": 4102
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07970000058412552,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3689000606536865,
        "Se1": 0.12919999659061432,
        "E2": 3.1584999561309814,
        "Se2": 0.38749998807907104,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9361_2_hygov",
      "ports": {
        "speed": 4100,
        "pmech": 4101
      },
      "params": {
        "Trate": 0.8999999761581421,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.26175105571746826,
        "Tr": 3.1366541385650635,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6033999919891357,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9361_2_ieeest",
      "ports": {
        "input": 4100,
        "output": 4103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9361_5_gensal",
      "ports": {
        "bus": 9361,
        "pmech": 4105,
        "efd": 4106,
        "speed": 4104
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.618499994277954,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1984000205993652,
        "Xdp": 0.34790000319480896,
        "Xdpp": 0.3172999918460846,
        "Xq": 0.7778000235557556,
        "Xl": 0.2273000031709671,
        "Tdop": 6.0,
        "Tdopp": 0.16290000081062317,
        "Tqopp": 0.12800000607967377,
        "S10": 0.10769999772310257,
        "S12": 0.33980000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.47058197669684887,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9361,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "9361_5_ieeet1",
      "ports": {
        "bus": 9361,
        "speed": 4104,
        "vs": 4107,
        "efd": 4106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9361_5_hygov",
      "ports": {
        "speed": 4104,
        "pmech": 4105
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5613399744033813,
        "Tr": 6.321792125701904,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3040000200271606,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9361_5_ieeest",
      "ports": {
        "input": 4104,
        "output": 4107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9361_6_gensal",
      "ports": {
        "bus": 9361,
        "pmech": 4109,
        "efd": 4110,
        "speed": 4108
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.618499994277954,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1984000205993652,
        "Xdp": 0.34790000319480896,
        "Xdpp": 0.3172999918460846,
        "Xq": 0.7778000235557556,
        "Xl": 0.2273000031709671,
        "Tdop": 6.0,
        "Tdopp": 0.16290000081062317,
        "Tqopp": 0.12800000607967377,
        "S10": 0.10769999772310257,
        "S12": 0.33980000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42184418998658657,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9361,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "9361_6_ieeet1",
      "ports": {
        "bus": 9361,
        "speed": 4108,
        "vs": 4111,
        "efd": 4110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9361_6_hygov",
      "ports": {
        "speed": 4108,
        "pmech": 4109
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5613399744033813,
        "Tr": 6.321792125701904,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3040000200271606,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9361_6_ieeest",
      "ports": {
        "input": 4108,
        "output": 4111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9363_1_gensal",
      "ports": {
        "bus": 9363,
        "pmech": 4113,
        "efd": 4114,
        "speed": 4112
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.3289999961853027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.988099992275238,
        "Xdp": 0.40049999952316284,
        "Xdpp": 0.314300000667572,
        "Xq": 0.6406000256538391,
        "Xl": 0.22010000050067902,
        "Tdop": 6.0,
        "Tdopp": 0.5144000053405762,
        "Tqopp": 0.5303999781608582,
        "S10": 0.2639000117778778,
        "S12": 0.8450999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8867835626006126,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 9363,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9363_1_ieeet1",
      "ports": {
        "bus": 9363,
        "speed": 4112,
        "vs": 4115,
        "efd": 4114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9363_1_hygov",
      "ports": {
        "speed": 4112,
        "pmech": 4113
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.2733696699142456,
        "Tr": 7.21912145614624,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5235999822616577,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9363_1_ieeest",
      "ports": {
        "input": 4112,
        "output": 4115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9366_1_gensal",
      "ports": {
        "bus": 9366,
        "pmech": 4117,
        "efd": 4118,
        "speed": 4116
      },
      "params": {
        "mva": 3.0,
        "H": 3.081199884414673,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7652999758720398,
        "Xdp": 0.37610000371932983,
        "Xdpp": 0.35089999437332153,
        "Xq": 0.4952999949455261,
        "Xl": 0.23119999468326569,
        "Tdop": 6.0,
        "Tdopp": 0.4952000081539154,
        "Tqopp": 0.375900000333786,
        "S10": 0.25529998540878296,
        "S12": 0.6467000246047974
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0859503410756588,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 9366,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "9366_1_ieeet1",
      "ports": {
        "bus": 9366,
        "speed": 4116,
        "vs": 4119,
        "efd": 4118
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7797999382019043,
        "E2": 3.706399917602539,
        "Se1": 0.0868000015616417,
        "Se2": 0.39800000190734863,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9366_1_hygov",
      "ports": {
        "speed": 4116,
        "pmech": 4117
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6565936803817749,
        "Tr": 8.51584243774414,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.864300012588501,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9366_1_ieeest",
      "ports": {
        "input": 4116,
        "output": 4119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9366_2_gensal",
      "ports": {
        "bus": 9366,
        "pmech": 4121,
        "efd": 4122,
        "speed": 4120
      },
      "params": {
        "mva": 3.0,
        "H": 3.081199884414673,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7652999758720398,
        "Xdp": 0.37610000371932983,
        "Xdpp": 0.35089999437332153,
        "Xq": 0.4952999949455261,
        "Xl": 0.23119999468326569,
        "Tdop": 6.0,
        "Tdopp": 0.4952000081539154,
        "Tqopp": 0.375900000333786,
        "S10": 0.25529998540878296,
        "S12": 0.6467000246047974
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7154982537031174,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 9366,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "9366_2_ieeet1",
      "ports": {
        "bus": 9366,
        "speed": 4120,
        "vs": 4123,
        "efd": 4122
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7797999382019043,
        "E2": 3.706399917602539,
        "Se1": 0.0868000015616417,
        "Se2": 0.39800000190734863,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9366_2_hygov",
      "ports": {
        "speed": 4120,
        "pmech": 4121
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6565936803817749,
        "Tr": 8.51584243774414,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.864300012588501,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9366_2_ieeest",
      "ports": {
        "input": 4120,
        "output": 4123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9369_1_genrou",
      "ports": {
        "bus": 9369,
        "pmech": 4125,
        "efd": 4126,
        "speed": 4124
      },
      "params": {
        "mva": 261.4800109863281,
        "H": 5.280064105987549,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8372999429702759,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.2800999879837036,
        "Xq": 1.753999948501587,
        "Xqp": 0.5645999908447266,
        "Xqpp": 0.2800999879837036,
        "Xl": 0.21879999339580536,
        "Tdop": 9.34119987487793,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.3537999987602234,
        "Tqopp": 0.06939999759197235,
        "S10": 0.16449999809265137,
        "S12": 0.4916999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 101.13242864608765,
        "pmax": 217.8999900817871,
        "qmin": -24.18690025806427,
        "qmax": 110.9110951423645,
        "regulated": 9368,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "9369_1_ieeet1",
      "ports": {
        "bus": 9369,
        "speed": 4124,
        "vs": 4127,
        "efd": 4126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9369_1_tgov1",
      "ports": {
        "speed": 4124,
        "pmech": 4125
      },
      "params": {
        "Trate": 261.4800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603889954,
        "Pvmin": 0.38676926493644714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9369_1_ieeest",
      "ports": {
        "input": 4124,
        "output": 4127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9370_1_genrou",
      "ports": {
        "bus": 9370,
        "pmech": 4129,
        "efd": 4130,
        "speed": 4128
      },
      "params": {
        "mva": 261.4800109863281,
        "H": 5.280064105987549,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8372999429702759,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.2800999879837036,
        "Xq": 1.753999948501587,
        "Xqp": 0.5645999908447266,
        "Xqpp": 0.2800999879837036,
        "Xl": 0.21879999339580536,
        "Tdop": 9.34119987487793,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.3537999987602234,
        "Tqopp": 0.06939999759197235,
        "S10": 0.16449999809265137,
        "S12": 0.4916999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.26576781272888,
        "pmax": 217.8999900817871,
        "qmin": -24.18690025806427,
        "qmax": 110.9110951423645,
        "regulated": 9368,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "9370_1_ieeet1",
      "ports": {
        "bus": 9370,
        "speed": 4128,
        "vs": 4131,
        "efd": 4130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9370_1_tgov1",
      "ports": {
        "speed": 4128,
        "pmech": 4129
      },
      "params": {
        "Trate": 261.4800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603889951,
        "Pvmin": 0.2534257471561432,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9370_1_ieeest",
      "ports": {
        "input": 4128,
        "output": 4131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9371_1_genrou",
      "ports": {
        "bus": 9371,
        "pmech": 4133,
        "efd": 4134,
        "speed": 4132
      },
      "params": {
        "mva": 261.4800109863281,
        "H": 5.280064105987549,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8372999429702759,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.2800999879837036,
        "Xq": 1.753999948501587,
        "Xqp": 0.5645999908447266,
        "Xqpp": 0.2800999879837036,
        "Xl": 0.21879999339580536,
        "Tdop": 9.34119987487793,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.3537999987602234,
        "Tqopp": 0.06939999759197235,
        "S10": 0.16449999809265137,
        "S12": 0.4916999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.3626823425293,
        "pmax": 217.8999900817871,
        "qmin": -24.18690025806427,
        "qmax": 110.9110951423645,
        "regulated": 9368,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "9371_1_ieeet1",
      "ports": {
        "bus": 9371,
        "speed": 4132,
        "vs": 4135,
        "efd": 4134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9371_1_tgov1",
      "ports": {
        "speed": 4132,
        "pmech": 4133
      },
      "params": {
        "Trate": 261.4800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603889952,
        "Pvmin": 0.28821584582328796,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9371_1_ieeest",
      "ports": {
        "input": 4132,
        "output": 4135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9375_1_gensal",
      "ports": {
        "bus": 9375,
        "pmech": 4137,
        "efd": 4138,
        "speed": 4136
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 3.3096001148223877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8651000261306763,
        "Xdp": 0.20810000598430634,
        "Xdpp": 0.12080000340938568,
        "Xq": 0.5604000091552734,
        "Xl": 0.09749999642372131,
        "Tdop": 6.0,
        "Tdopp": 0.5641999840736389,
        "Tqopp": 0.39100000262260437,
        "S10": 0.09749999642372131,
        "S12": 0.2653999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9439087472856045,
        "pmax": 2.8999999165534973,
        "qmin": -0.1420999993570149,
        "qmax": 1.113600004464388,
        "regulated": 9375,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9375_1_ieeet1",
      "ports": {
        "bus": 9375,
        "speed": 4136,
        "vs": 4139,
        "efd": 4138
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.803800106048584,
        "E2": 3.7383999824523926,
        "Se1": 0.08489999920129776,
        "Se2": 0.3889000117778778,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9375_1_hygov",
      "ports": {
        "speed": 4136,
        "pmech": 4137
      },
      "params": {
        "Trate": 3.4800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.25819000601768494,
        "Tr": 3.7495040893554688,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7301999926567078,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9375_1_ieeest",
      "ports": {
        "input": 4136,
        "output": 4139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9379_1_gensal",
      "ports": {
        "bus": 9379,
        "pmech": 4141,
        "efd": 4142,
        "speed": 4140
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 3.3096001148223877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8651000261306763,
        "Xdp": 0.20810000598430634,
        "Xdpp": 0.12080000340938568,
        "Xq": 0.5604000091552734,
        "Xl": 0.09749999642372131,
        "Tdop": 6.0,
        "Tdopp": 0.5641999840736389,
        "Tqopp": 0.39100000262260437,
        "S10": 0.09749999642372131,
        "S12": 0.2653999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8864863775670528,
        "pmax": 2.8999999165534973,
        "qmin": -0.1420999993570149,
        "qmax": 1.113600004464388,
        "regulated": 9379,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9379_1_ieeet1",
      "ports": {
        "bus": 9379,
        "speed": 4140,
        "vs": 4143,
        "efd": 4142
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.803800106048584,
        "E2": 3.7383999824523926,
        "Se1": 0.08489999920129776,
        "Se2": 0.3889000117778778,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9379_1_hygov",
      "ports": {
        "speed": 4140,
        "pmech": 4141
      },
      "params": {
        "Trate": 3.4800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.25819000601768494,
        "Tr": 3.7495040893554688,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7301999926567078,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9379_1_ieeest",
      "ports": {
        "input": 4140,
        "output": 4143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9383_1_gensal",
      "ports": {
        "bus": 9383,
        "pmech": 4145,
        "efd": 4146,
        "speed": 4144
      },
      "params": {
        "mva": 2.8320000171661377,
        "H": 3.7994000911712646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9271000027656555,
        "Xdp": 0.2281000018119812,
        "Xdpp": 0.15129999816417694,
        "Xq": 0.6007999777793884,
        "Xl": 0.0860000029206276,
        "Tdop": 6.0,
        "Tdopp": 0.12250000238418579,
        "Tqopp": 0.5769000053405762,
        "S10": 0.2037999927997589,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9224828332662582,
        "pmax": 2.3600000888109207,
        "qmin": -0.11563999578356743,
        "qmax": 0.9062400087714195,
        "regulated": 9383,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Esdc1a",
      "id": "9383_1_esdc1a",
      "ports": {
        "bus": 9383,
        "speed": 4144,
        "vs": 4147,
        "efd": 4146
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021299999207258224,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.29259991645813,
        "Se1": 0.1386999934911728,
        "E2": 3.05679988861084,
        "Se2": 0.41620001196861267,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9383_1_hygov",
      "ports": {
        "speed": 4144,
        "pmech": 4145
      },
      "params": {
        "Trate": 2.8320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3286544382572174,
        "Tr": 5.4115309715271,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0923999547958374,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9383_1_ieeest",
      "ports": {
        "input": 4144,
        "output": 4147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9383_2_gensal",
      "ports": {
        "bus": 9383,
        "pmech": 4149,
        "efd": 4150,
        "speed": 4148
      },
      "params": {
        "mva": 2.8320000171661377,
        "H": 3.7994000911712646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9271000027656555,
        "Xdp": 0.2281000018119812,
        "Xdpp": 0.15129999816417694,
        "Xq": 0.6007999777793884,
        "Xl": 0.0860000029206276,
        "Tdop": 6.0,
        "Tdopp": 0.12250000238418579,
        "Tqopp": 0.5769000053405762,
        "S10": 0.2037999927997589,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5777257494628429,
        "pmax": 2.3600000888109207,
        "qmin": -0.11563999578356743,
        "qmax": 0.9062400087714195,
        "regulated": 9383,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Esdc1a",
      "id": "9383_2_esdc1a",
      "ports": {
        "bus": 9383,
        "speed": 4148,
        "vs": 4151,
        "efd": 4150
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021299999207258224,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.29259991645813,
        "Se1": 0.1386999934911728,
        "E2": 3.05679988861084,
        "Se2": 0.41620001196861267,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9383_2_hygov",
      "ports": {
        "speed": 4148,
        "pmech": 4149
      },
      "params": {
        "Trate": 2.8320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3286544382572174,
        "Tr": 5.4115309715271,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0923999547958374,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9383_2_ieeest",
      "ports": {
        "input": 4148,
        "output": 4151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9383_4_gensal",
      "ports": {
        "bus": 9383,
        "pmech": 4153,
        "efd": 4154,
        "speed": 4152
      },
      "params": {
        "mva": 2.8320000171661377,
        "H": 3.7994000911712646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9271000027656555,
        "Xdp": 0.2281000018119812,
        "Xdpp": 0.15129999816417694,
        "Xq": 0.6007999777793884,
        "Xl": 0.0860000029206276,
        "Tdop": 6.0,
        "Tdopp": 0.12250000238418579,
        "Tqopp": 0.5769000053405762,
        "S10": 0.2037999927997589,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7486136164516211,
        "pmax": 2.3600000888109207,
        "qmin": -0.11563999578356743,
        "qmax": 0.9062400087714195,
        "regulated": 9383,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Esdc1a",
      "id": "9383_4_esdc1a",
      "ports": {
        "bus": 9383,
        "speed": 4152,
        "vs": 4155,
        "efd": 4154
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021299999207258224,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.29259991645813,
        "Se1": 0.1386999934911728,
        "E2": 3.05679988861084,
        "Se2": 0.41620001196861267,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9383_4_hygov",
      "ports": {
        "speed": 4152,
        "pmech": 4153
      },
      "params": {
        "Trate": 2.8320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3286544382572174,
        "Tr": 5.4115309715271,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0923999547958374,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9383_4_ieeest",
      "ports": {
        "input": 4152,
        "output": 4155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9383_5_gensal",
      "ports": {
        "bus": 9383,
        "pmech": 4157,
        "efd": 4158,
        "speed": 4156
      },
      "params": {
        "mva": 2.8320000171661377,
        "H": 3.7994000911712646,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9271000027656555,
        "Xdp": 0.2281000018119812,
        "Xdpp": 0.15129999816417694,
        "Xq": 0.6007999777793884,
        "Xl": 0.0860000029206276,
        "Tdop": 6.0,
        "Tdopp": 0.12250000238418579,
        "Tqopp": 0.5769000053405762,
        "S10": 0.2037999927997589,
        "S12": 0.580299973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2581157488748431,
        "pmax": 2.3600000888109207,
        "qmin": -0.11563999578356743,
        "qmax": 0.9062400087714195,
        "regulated": 9383,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Esdc1a",
      "id": "9383_5_esdc1a",
      "ports": {
        "bus": 9383,
        "speed": 4156,
        "vs": 4159,
        "efd": 4158
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021299999207258224,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.29259991645813,
        "Se1": 0.1386999934911728,
        "E2": 3.05679988861084,
        "Se2": 0.41620001196861267,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9383_5_hygov",
      "ports": {
        "speed": 4156,
        "pmech": 4157
      },
      "params": {
        "Trate": 2.8320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3286544382572174,
        "Tr": 5.4115309715271,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0923999547958374,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9383_5_ieeest",
      "ports": {
        "input": 4156,
        "output": 4159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9383_6_gensal",
      "ports": {
        "bus": 9383,
        "pmech": 4161,
        "efd": 4162,
        "speed": 4160
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 3.105600118637085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9901000261306763,
        "Xdp": 0.29120001196861267,
        "Xdpp": 0.2621999979019165,
        "Xq": 0.6419000029563904,
        "Xl": 0.18379999697208405,
        "Tdop": 6.0,
        "Tdopp": 0.17569999396800995,
        "Tqopp": 0.4577000141143799,
        "S10": 0.1518000066280365,
        "S12": 0.31839999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7686931639909744,
        "pmax": 2.8999999165534973,
        "qmin": -0.1420999993570149,
        "qmax": 1.113600004464388,
        "regulated": 9383,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9383_6_ieeet1",
      "ports": {
        "bus": 9383,
        "speed": 4160,
        "vs": 4163,
        "efd": 4162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9383_6_hygov",
      "ports": {
        "speed": 4160,
        "pmech": 4161
      },
      "params": {
        "Trate": 3.4800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3371967077255249,
        "Tr": 4.567987442016602,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9049999713897705,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9383_6_ieeest",
      "ports": {
        "input": 4160,
        "output": 4163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9387_1_genrou",
      "ports": {
        "bus": 9387,
        "pmech": 4165,
        "efd": 4166,
        "speed": 4164
      },
      "params": {
        "mva": 135.0,
        "H": 3.355576515197754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4193999767303467,
        "Xdp": 0.14720000326633453,
        "Xdpp": 0.10939999669790268,
        "Xq": 1.36080002784729,
        "Xqp": 0.5489000082015991,
        "Xqpp": 0.10939999669790268,
        "Xl": 0.07900000363588333,
        "Tdop": 6.146399974822998,
        "Tdopp": 0.052799999713897705,
        "Tqop": 0.7639999985694885,
        "Tqopp": 0.048500001430511475,
        "S10": 0.19699999690055847,
        "S12": 0.6287999749183655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.5905579328537,
        "pmax": 112.5,
        "qmin": -13.725000619888306,
        "qmax": 52.424997091293335,
        "regulated": 9387,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "9387_1_ieeet1",
      "ports": {
        "bus": 9387,
        "speed": 4164,
        "vs": 4167,
        "efd": 4166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9387_1_tgov1",
      "ports": {
        "speed": 4164,
        "pmech": 4165
      },
      "params": {
        "Trate": 135.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2043745070695877,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9387_1_ieeest",
      "ports": {
        "input": 4164,
        "output": 4167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9390_1_gensal",
      "ports": {
        "bus": 9390,
        "pmech": 4169,
        "efd": 4170,
        "speed": 4168
      },
      "params": {
        "mva": 1.1399999856948853,
        "H": 3.140000104904175,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2158000469207764,
        "Xdp": 0.5358999967575073,
        "Xdpp": 0.3237000107765198,
        "Xq": 0.7892000079154968,
        "Xl": 0.181099995970726,
        "Tdop": 6.0,
        "Tdopp": 0.41659998893737793,
        "Tqopp": 0.3822999894618988,
        "S10": 0.09849999845027924,
        "S12": 0.32440000772476196
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29232893139123917,
        "pmax": 0.9499999694526196,
        "qmin": -0.046549999387934804,
        "qmax": 0.3648000070825219,
        "regulated": 9390,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9390_1_ieeet1",
      "ports": {
        "bus": 9390,
        "speed": 4168,
        "vs": 4171,
        "efd": 4170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.910900115966797,
        "E2": 3.881200075149536,
        "Se1": 0.08079999685287476,
        "Se2": 0.3702999949455261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9390_1_hygov",
      "ports": {
        "speed": 4168,
        "pmech": 4169
      },
      "params": {
        "Trate": 1.1399999856948853,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5731022953987122,
        "Tr": 7.644674777984619,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.632099986076355,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9390_1_ieeest",
      "ports": {
        "input": 4168,
        "output": 4171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9390_2_gensal",
      "ports": {
        "bus": 9390,
        "pmech": 4173,
        "efd": 4174,
        "speed": 4172
      },
      "params": {
        "mva": 1.1399999856948853,
        "H": 3.140000104904175,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2158000469207764,
        "Xdp": 0.5358999967575073,
        "Xdpp": 0.3237000107765198,
        "Xq": 0.7892000079154968,
        "Xl": 0.181099995970726,
        "Tdop": 6.0,
        "Tdopp": 0.41659998893737793,
        "Tqopp": 0.3822999894618988,
        "S10": 0.09849999845027924,
        "S12": 0.32440000772476196
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13163179391995072,
        "pmax": 0.9499999694526196,
        "qmin": -0.046549999387934804,
        "qmax": 0.3648000070825219,
        "regulated": 9390,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9390_2_ieeet1",
      "ports": {
        "bus": 9390,
        "speed": 4172,
        "vs": 4175,
        "efd": 4174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.910900115966797,
        "E2": 3.881200075149536,
        "Se1": 0.08079999685287476,
        "Se2": 0.3702999949455261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9390_2_hygov",
      "ports": {
        "speed": 4172,
        "pmech": 4173
      },
      "params": {
        "Trate": 1.1399999856948853,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5731022953987122,
        "Tr": 7.644674777984619,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.632099986076355,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9390_2_ieeest",
      "ports": {
        "input": 4172,
        "output": 4175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9390_3_gensal",
      "ports": {
        "bus": 9390,
        "pmech": 4177,
        "efd": 4178,
        "speed": 4176
      },
      "params": {
        "mva": 6.239999771118164,
        "H": 2.971299886703491,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2604000568389893,
        "Xdp": 0.41690000891685486,
        "Xdpp": 0.39579999446868896,
        "Xq": 0.8183000087738037,
        "Xl": 0.11429999768733978,
        "Tdop": 6.0,
        "Tdopp": 0.5160999894142151,
        "Tqopp": 0.33469998836517334,
        "S10": 0.16840000450611115,
        "S12": 0.542900025844574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6160250399261713,
        "pmax": 5.200000107288361,
        "qmin": -0.25480000767856836,
        "qmax": 1.9967999309301376,
        "regulated": 9390,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9390_3_ieeet1",
      "ports": {
        "bus": 9390,
        "speed": 4176,
        "vs": 4179,
        "efd": 4178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9390_3_hygov",
      "ports": {
        "speed": 4176,
        "pmech": 4177
      },
      "params": {
        "Trate": 6.239999771118164,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4180351197719574,
        "Tr": 5.384184837341309,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0861999988555908,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9390_3_ieeest",
      "ports": {
        "input": 4176,
        "output": 4179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9392_3_gensal",
      "ports": {
        "bus": 9392,
        "pmech": 4181,
        "efd": 4182,
        "speed": 4180
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.608099937438965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6074000000953674,
        "Xdp": 0.22589999437332153,
        "Xdpp": 0.13660000264644623,
        "Xq": 0.392300009727478,
        "Xl": 0.12479999661445618,
        "Tdop": 6.0,
        "Tdopp": 0.05640000104904175,
        "Tqopp": 0.10830000042915344,
        "S10": 0.060100000351667404,
        "S12": 0.2624000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.547739677131176,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 9392,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9392_3_ieeet1",
      "ports": {
        "bus": 9392,
        "speed": 4180,
        "vs": 4183,
        "efd": 4182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9392_3_hygov",
      "ports": {
        "speed": 4180,
        "pmech": 4181
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4527808725833893,
        "Tr": 5.129185199737549,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0288000106811523,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0786999985575676,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9392_3_ieeest",
      "ports": {
        "input": 4180,
        "output": 4183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9392_4_gensal",
      "ports": {
        "bus": 9392,
        "pmech": 4185,
        "efd": 4186,
        "speed": 4184
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.608099937438965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6074000000953674,
        "Xdp": 0.22589999437332153,
        "Xdpp": 0.13660000264644623,
        "Xq": 0.392300009727478,
        "Xl": 0.12479999661445618,
        "Tdop": 6.0,
        "Tdopp": 0.05640000104904175,
        "Tqopp": 0.10830000042915344,
        "S10": 0.060100000351667404,
        "S12": 0.2624000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.168414949439466,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 9392,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9392_4_ieeet1",
      "ports": {
        "bus": 9392,
        "speed": 4184,
        "vs": 4187,
        "efd": 4186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9392_4_hygov",
      "ports": {
        "speed": 4184,
        "pmech": 4185
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4527808725833893,
        "Tr": 5.129185199737549,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0288000106811523,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0786999985575676,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9392_4_ieeest",
      "ports": {
        "input": 4184,
        "output": 4187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9394_3_gensal",
      "ports": {
        "bus": 9394,
        "pmech": 4189,
        "efd": 4190,
        "speed": 4188
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.647700071334839,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7208999991416931,
        "Xdp": 0.21529999375343323,
        "Xdpp": 0.1979999989271164,
        "Xq": 0.46630001068115234,
        "Xl": 0.17319999635219574,
        "Tdop": 6.0,
        "Tdopp": 0.36719998717308044,
        "Tqopp": 0.10899999737739563,
        "S10": 0.21230000257492065,
        "S12": 0.46219998598098755
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24204901419579983,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9394,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9394_3_ieeet1",
      "ports": {
        "bus": 9394,
        "speed": 4188,
        "vs": 4191,
        "efd": 4190
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5399999618530273,
        "E2": 3.3866000175476074,
        "Se1": 0.08919999748468399,
        "Se2": 0.40880000591278076,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9394_3_hygov",
      "ports": {
        "speed": 4188,
        "pmech": 4189
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3568163812160492,
        "Tr": 5.6306610107421875,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1424000263214111,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07660000026226044,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9394_3_ieeest",
      "ports": {
        "input": 4188,
        "output": 4191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9394_4_gensal",
      "ports": {
        "bus": 9394,
        "pmech": 4193,
        "efd": 4194,
        "speed": 4192
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.647700071334839,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7208999991416931,
        "Xdp": 0.21529999375343323,
        "Xdpp": 0.1979999989271164,
        "Xq": 0.46630001068115234,
        "Xl": 0.17319999635219574,
        "Tdop": 6.0,
        "Tdopp": 0.36719998717308044,
        "Tqopp": 0.10899999737739563,
        "S10": 0.21230000257492065,
        "S12": 0.46219998598098755
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.684636551886797,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9394,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9394_4_ieeet1",
      "ports": {
        "bus": 9394,
        "speed": 4192,
        "vs": 4195,
        "efd": 4194
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5399999618530273,
        "E2": 3.3866000175476074,
        "Se1": 0.08919999748468399,
        "Se2": 0.40880000591278076,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9394_4_hygov",
      "ports": {
        "speed": 4192,
        "pmech": 4193
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3568163812160492,
        "Tr": 5.6306610107421875,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1424000263214111,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07660000026226044,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9394_4_ieeest",
      "ports": {
        "input": 4192,
        "output": 4195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9396_1_gensal",
      "ports": {
        "bus": 9396,
        "pmech": 4197,
        "efd": 4198,
        "speed": 4196
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.167199969291687,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3234000205993652,
        "Xdp": 0.6449000239372253,
        "Xdpp": 0.5030999779701233,
        "Xq": 0.8593999743461609,
        "Xl": 0.12630000710487366,
        "Tdop": 6.0,
        "Tdopp": 0.367000013589859,
        "Tqopp": 0.45809999108314514,
        "S10": 0.11190000176429749,
        "S12": 0.4101000130176544
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6377475801855326,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 9396,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Esdc1a",
      "id": "9396_1_esdc1a",
      "ports": {
        "bus": 9396,
        "speed": 4196,
        "vs": 4199,
        "efd": 4198
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.060499999672174454,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.46560001373291,
        "Se1": 0.12020000070333481,
        "E2": 3.2874999046325684,
        "Se2": 0.36070001125335693,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9396_1_hygov",
      "ports": {
        "speed": 4196,
        "pmech": 4197
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.3644793033599854,
        "Tr": 6.819334983825684,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.424299955368042,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9396_1_ieeest",
      "ports": {
        "input": 4196,
        "output": 4199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9398_2_gensal",
      "ports": {
        "bus": 9398,
        "pmech": 4201,
        "efd": 4202,
        "speed": 4200
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.8434998989105225,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7520999908447266,
        "Xdp": 0.28110000491142273,
        "Xdpp": 0.2500999867916107,
        "Xq": 0.48660001158714294,
        "Xl": 0.20029999315738678,
        "Tdop": 6.0,
        "Tdopp": 0.45570001006126404,
        "Tqopp": 0.5392000079154968,
        "S10": 0.21220000088214874,
        "S12": 0.5928000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44829570688307285,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9398,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9398_2_ieeet1",
      "ports": {
        "bus": 9398,
        "speed": 4200,
        "vs": 4203,
        "efd": 4202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.964900016784668,
        "E2": 3.9530999660491943,
        "Se1": 0.08309999853372574,
        "Se2": 0.3808000087738037,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9398_2_hygov",
      "ports": {
        "speed": 4200,
        "pmech": 4201
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2159014195203781,
        "Tr": 3.6438472270965576,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7081000208854675,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9398_2_ieeest",
      "ports": {
        "input": 4200,
        "output": 4203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9398_3_gensal",
      "ports": {
        "bus": 9398,
        "pmech": 4205,
        "efd": 4206,
        "speed": 4204
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.8434998989105225,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7520999908447266,
        "Xdp": 0.28110000491142273,
        "Xdpp": 0.2500999867916107,
        "Xq": 0.48660001158714294,
        "Xl": 0.20029999315738678,
        "Tdop": 6.0,
        "Tdopp": 0.45570001006126404,
        "Tqopp": 0.5392000079154968,
        "S10": 0.21220000088214874,
        "S12": 0.5928000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33615308348089457,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9398,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9398_3_ieeet1",
      "ports": {
        "bus": 9398,
        "speed": 4204,
        "vs": 4207,
        "efd": 4206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.964900016784668,
        "E2": 3.9530999660491943,
        "Se1": 0.08309999853372574,
        "Se2": 0.3808000087738037,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9398_3_hygov",
      "ports": {
        "speed": 4204,
        "pmech": 4205
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2159014195203781,
        "Tr": 3.6438472270965576,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7081000208854675,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9398_3_ieeest",
      "ports": {
        "input": 4204,
        "output": 4207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9407_1_gensal",
      "ports": {
        "bus": 9407,
        "pmech": 4209,
        "efd": 4210,
        "speed": 4208
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.4204000234603882,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5310999751091003,
        "Xdp": 0.24269999563694,
        "Xdpp": 0.17890000343322754,
        "Xq": 0.3425000011920929,
        "Xl": 0.17839999496936798,
        "Tdop": 6.0,
        "Tdopp": 0.1088000014424324,
        "Tqopp": 0.5187000036239624,
        "S10": 0.30000001192092896,
        "S12": 0.8852999806404114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31424914486706257,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9407,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9407_1_ieeet1",
      "ports": {
        "bus": 9407,
        "speed": 4208,
        "vs": 4211,
        "efd": 4210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9407_1_hygov",
      "ports": {
        "speed": 4208,
        "pmech": 4209
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.3817044496536255,
        "Tr": 8.282219886779785,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8006000518798828,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9407_1_ieeest",
      "ports": {
        "input": 4208,
        "output": 4211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9407_2_gensal",
      "ports": {
        "bus": 9407,
        "pmech": 4213,
        "efd": 4214,
        "speed": 4212
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.4204000234603882,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5310999751091003,
        "Xdp": 0.24269999563694,
        "Xdpp": 0.17890000343322754,
        "Xq": 0.3425000011920929,
        "Xl": 0.17839999496936798,
        "Tdop": 6.0,
        "Tdopp": 0.1088000014424324,
        "Tqopp": 0.5187000036239624,
        "S10": 0.30000001192092896,
        "S12": 0.8852999806404114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20746516529470682,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9407,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9407_2_ieeet1",
      "ports": {
        "bus": 9407,
        "speed": 4212,
        "vs": 4215,
        "efd": 4214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9407_2_hygov",
      "ports": {
        "speed": 4212,
        "pmech": 4213
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.3817044496536255,
        "Tr": 8.282219886779785,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8006000518798828,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9407_2_ieeest",
      "ports": {
        "input": 4212,
        "output": 4215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9408_1_gensal",
      "ports": {
        "bus": 9408,
        "pmech": 4217,
        "efd": 4218,
        "speed": 4216
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.7736001014709473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6446999907493591,
        "Xdp": 0.20440000295639038,
        "Xdpp": 0.13429999351501465,
        "Xq": 0.41659998893737793,
        "Xl": 0.09939999878406525,
        "Tdop": 6.0,
        "Tdopp": 0.4223000109195709,
        "Tqopp": 0.1867000013589859,
        "S10": 0.05979999899864197,
        "S12": 0.3646000027656555
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.0617900921497494,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 9408,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9408_1_esdc1a",
      "ports": {
        "bus": 9408,
        "speed": 4216,
        "vs": 4219,
        "efd": 4218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.019999999552965164,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4892001152038574,
        "Se1": 0.12680000066757202,
        "E2": 3.3189001083374023,
        "Se2": 0.38040000200271606,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9408_1_hygov",
      "ports": {
        "speed": 4216,
        "pmech": 4217
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33278459310531616,
        "Tr": 5.441039562225342,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0990999937057495,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9408_1_ieeest",
      "ports": {
        "input": 4216,
        "output": 4219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9408_2_gensal",
      "ports": {
        "bus": 9408,
        "pmech": 4221,
        "efd": 4222,
        "speed": 4220
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.7736001014709473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6446999907493591,
        "Xdp": 0.20440000295639038,
        "Xdpp": 0.13429999351501465,
        "Xq": 0.41659998893737793,
        "Xl": 0.09939999878406525,
        "Tdop": 6.0,
        "Tdopp": 0.4223000109195709,
        "Tqopp": 0.1867000013589859,
        "S10": 0.05979999899864197,
        "S12": 0.3646000027656555
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2262110821902752,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 9408,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9408_2_esdc1a",
      "ports": {
        "bus": 9408,
        "speed": 4220,
        "vs": 4223,
        "efd": 4222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.019999999552965164,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4892001152038574,
        "Se1": 0.12680000066757202,
        "E2": 3.3189001083374023,
        "Se2": 0.38040000200271606,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9408_2_hygov",
      "ports": {
        "speed": 4220,
        "pmech": 4221
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33278459310531616,
        "Tr": 5.441039562225342,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0990999937057495,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9408_2_ieeest",
      "ports": {
        "input": 4220,
        "output": 4223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9409_1_gensal",
      "ports": {
        "bus": 9409,
        "pmech": 4225,
        "efd": 4226,
        "speed": 4224
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.7736001014709473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6446999907493591,
        "Xdp": 0.20440000295639038,
        "Xdpp": 0.13429999351501465,
        "Xq": 0.41659998893737793,
        "Xl": 0.09939999878406525,
        "Tdop": 6.0,
        "Tdopp": 0.4223000109195709,
        "Tqopp": 0.1867000013589859,
        "S10": 0.05979999899864197,
        "S12": 0.3646000027656555
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16919714398682117,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 9409,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9409_1_esdc1a",
      "ports": {
        "bus": 9409,
        "speed": 4224,
        "vs": 4227,
        "efd": 4226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.019999999552965164,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4892001152038574,
        "Se1": 0.12680000066757202,
        "E2": 3.3189001083374023,
        "Se2": 0.38040000200271606,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9409_1_hygov",
      "ports": {
        "speed": 4224,
        "pmech": 4225
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33278459310531616,
        "Tr": 5.441039562225342,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0990999937057495,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9409_1_ieeest",
      "ports": {
        "input": 4224,
        "output": 4227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9413_1_gensal",
      "ports": {
        "bus": 9413,
        "pmech": 4229,
        "efd": 4230,
        "speed": 4228
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.861199975013733,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6728000044822693,
        "Xdp": 0.2596000134944916,
        "Xdpp": 0.23669999837875366,
        "Xq": 0.4348999857902527,
        "Xl": 0.2029000073671341,
        "Tdop": 6.0,
        "Tdopp": 0.5857999920845032,
        "Tqopp": 0.12860000133514404,
        "S10": 0.06759999692440033,
        "S12": 0.3465000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2433075346052647,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 9413,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9413_1_esdc1a",
      "ports": {
        "bus": 9413,
        "speed": 4228,
        "vs": 4231,
        "efd": 4230
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05689999833703041,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4697999954223633,
        "Se1": 0.13089999556541443,
        "E2": 3.293100118637085,
        "Se2": 0.3928000032901764,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9413_1_hygov",
      "ports": {
        "speed": 4228,
        "pmech": 4229
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.845138430595398,
        "Tr": 6.740077972412109,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4048999547958374,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9413_1_ieeest",
      "ports": {
        "input": 4228,
        "output": 4231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9415_1_gensal",
      "ports": {
        "bus": 9415,
        "pmech": 4233,
        "efd": 4234,
        "speed": 4232
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.5758999586105347,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.948199987411499,
        "Xdp": 0.30219998955726624,
        "Xdpp": 0.27570000290870667,
        "Xq": 0.6146000027656555,
        "Xl": 0.14640000462532043,
        "Tdop": 6.0,
        "Tdopp": 0.512499988079071,
        "Tqopp": 0.5181000232696533,
        "S10": 0.18150000274181366,
        "S12": 0.6136999726295471
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26501319371163845,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9415,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9415_1_esdc1a",
      "ports": {
        "bus": 9415,
        "speed": 4232,
        "vs": 4235,
        "efd": 4234
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07249999791383743,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2988998889923096,
        "Se1": 0.1315000057220459,
        "E2": 3.065200090408325,
        "Se2": 0.3944000005722046,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9415_1_hygov",
      "ports": {
        "speed": 4232,
        "pmech": 4233
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7735424041748047,
        "Tr": 5.288169860839844,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0644999742507935,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9415_1_ieeest",
      "ports": {
        "input": 4232,
        "output": 4235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9415_2_gensal",
      "ports": {
        "bus": 9415,
        "pmech": 4237,
        "efd": 4238,
        "speed": 4236
      },
      "params": {
        "mva": 12.600000381469727,
        "H": 3.847399950027466,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6840999722480774,
        "Xdp": 0.28130000829696655,
        "Xdpp": 0.2752000093460083,
        "Xq": 0.4422999918460846,
        "Xl": 0.07689999788999557,
        "Tdop": 6.0,
        "Tdopp": 0.18610000610351562,
        "Tqopp": 0.507099986076355,
        "S10": 0.24570000171661377,
        "S12": 0.6621000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.7761572748422623,
        "pmax": 10.499999672174454,
        "qmin": -0.5144999828189611,
        "qmax": 4.032000154256821,
        "regulated": 9415,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9415_2_ieeet1",
      "ports": {
        "bus": 9415,
        "speed": 4236,
        "vs": 4239,
        "efd": 4238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9415_2_hygov",
      "ports": {
        "speed": 4236,
        "pmech": 4237
      },
      "params": {
        "Trate": 12.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.10868518799543381,
        "Tr": 1.8575693368911743,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34880000352859497,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9415_2_ieeest",
      "ports": {
        "input": 4236,
        "output": 4239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9424_2_gensal",
      "ports": {
        "bus": 9424,
        "pmech": 4241,
        "efd": 4242,
        "speed": 4240
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.4859999418258667,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4692000150680542,
        "Xdp": 0.5752999782562256,
        "Xdpp": 0.5045999884605408,
        "Xq": 0.9545000195503235,
        "Xl": 0.09359999746084213,
        "Tdop": 6.0,
        "Tdopp": 0.34290000796318054,
        "Tqopp": 0.35420000553131104,
        "S10": 0.07660000026226044,
        "S12": 0.32030001282691956
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49154520966112614,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9424,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9424_2_esdc1a",
      "ports": {
        "bus": 9424,
        "speed": 4240,
        "vs": 4243,
        "efd": 4242
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01889999955892563,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3405001163482666,
        "Se1": 0.12919999659061432,
        "E2": 3.120699882507324,
        "Se2": 0.38760000467300415,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9424_2_hygov",
      "ports": {
        "speed": 4240,
        "pmech": 4241
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3598071336746216,
        "Tr": 2.367689371109009,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4487999975681305,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9424_2_ieeest",
      "ports": {
        "input": 4240,
        "output": 4243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9434_1_gensal",
      "ports": {
        "bus": 9434,
        "pmech": 4245,
        "efd": 4246,
        "speed": 4244
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 2.0116000175476074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3459999561309814,
        "Xdp": 0.5174999833106995,
        "Xdpp": 0.5008999705314636,
        "Xq": 0.8741000294685364,
        "Xl": 0.08919999748468399,
        "Tdop": 6.0,
        "Tdopp": 0.21299999952316284,
        "Tqopp": 0.3781999945640564,
        "S10": 0.24420000612735748,
        "S12": 0.5501000285148621
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17366199754178524,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 9434,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9434_1_ieeet1",
      "ports": {
        "bus": 9434,
        "speed": 4244,
        "vs": 4247,
        "efd": 4246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.705199956893921,
        "E2": 3.6068999767303467,
        "Se1": 0.0835999995470047,
        "Se2": 0.382999986410141,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9434_1_hygov",
      "ports": {
        "speed": 4244,
        "pmech": 4245
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.33630093932151794,
        "Tr": 2.983886241912842,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5723000168800354,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9434_1_ieeest",
      "ports": {
        "input": 4244,
        "output": 4247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9440_1_gensal",
      "ports": {
        "bus": 9440,
        "pmech": 4249,
        "efd": 4250,
        "speed": 4248
      },
      "params": {
        "mva": 9.600000381469727,
        "H": 3.6294000148773193,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3675999641418457,
        "Xdp": 0.6675000190734863,
        "Xdpp": 0.4977000057697296,
        "Xq": 0.8881999850273132,
        "Xl": 0.24650000035762787,
        "Tdop": 6.0,
        "Tdopp": 0.5245000123977661,
        "Tqopp": 0.11599999666213989,
        "S10": 0.05820000171661377,
        "S12": 0.32710000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9888198003172874,
        "pmax": 7.999999821186066,
        "qmin": -0.3920000046491623,
        "qmax": 3.0719999223947525,
        "regulated": 9440,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Esdc1a",
      "id": "9440_1_esdc1a",
      "ports": {
        "bus": 9440,
        "speed": 4248,
        "vs": 4251,
        "efd": 4250
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03779999911785126,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4309000968933105,
        "Se1": 0.14959999918937683,
        "E2": 3.2411999702453613,
        "Se2": 0.4487999975681305,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9440_1_hygov",
      "ports": {
        "speed": 4248,
        "pmech": 4249
      },
      "params": {
        "Trate": 9.600000381469727,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13455738127231598,
        "Tr": 2.1653504371643066,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4088999927043915,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9440_1_ieeest",
      "ports": {
        "input": 4248,
        "output": 4251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9444_1_gensal",
      "ports": {
        "bus": 9444,
        "pmech": 4253,
        "efd": 4254,
        "speed": 4252
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.282900094985962,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1412999629974365,
        "Xdp": 0.3490000069141388,
        "Xdpp": 0.210099995136261,
        "Xq": 0.7405999898910522,
        "Xl": 0.16220000386238098,
        "Tdop": 6.0,
        "Tdopp": 0.44190001487731934,
        "Tqopp": 0.27300000190734863,
        "S10": 0.11389999836683273,
        "S12": 0.3361999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15522941248491406,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 9444,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9444_1_ieeet1",
      "ports": {
        "bus": 9444,
        "speed": 4252,
        "vs": 4255,
        "efd": 4254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9444_1_hygov",
      "ports": {
        "speed": 4252,
        "pmech": 4253
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.13632532954216003,
        "Tr": 1.9865493774414062,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.37389999628067017,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9444_1_ieeest",
      "ports": {
        "input": 4252,
        "output": 4255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9445_1_gensal",
      "ports": {
        "bus": 9445,
        "pmech": 4257,
        "efd": 4258,
        "speed": 4256
      },
      "params": {
        "mva": 9.600000381469727,
        "H": 3.6294000148773193,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3675999641418457,
        "Xdp": 0.6675000190734863,
        "Xdpp": 0.4977000057697296,
        "Xq": 0.8881999850273132,
        "Xl": 0.24650000035762787,
        "Tdop": 6.0,
        "Tdopp": 0.5245000123977661,
        "Tqopp": 0.11599999666213989,
        "S10": 0.05820000171661377,
        "S12": 0.32710000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8804008141160011,
        "pmax": 7.999999821186066,
        "qmin": -0.3920000046491623,
        "qmax": 3.0719999223947525,
        "regulated": 9445,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9445_1_esdc1a",
      "ports": {
        "bus": 9445,
        "speed": 4256,
        "vs": 4259,
        "efd": 4258
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03779999911785126,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4309000968933105,
        "Se1": 0.14959999918937683,
        "E2": 3.2411999702453613,
        "Se2": 0.4487999975681305,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9445_1_hygov",
      "ports": {
        "speed": 4256,
        "pmech": 4257
      },
      "params": {
        "Trate": 9.600000381469727,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13455738127231598,
        "Tr": 2.1653504371643066,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4088999927043915,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9445_1_ieeest",
      "ports": {
        "input": 4256,
        "output": 4259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9449_1_genrou",
      "ports": {
        "bus": 9449,
        "pmech": 4261,
        "efd": 4262,
        "speed": 4260
      },
      "params": {
        "mva": 25.920000076293945,
        "H": 3.7307000160217285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9980000257492065,
        "Xdp": 0.4219000041484833,
        "Xdpp": 0.301800012588501,
        "Xq": 1.9000999927520752,
        "Xqp": 0.42969998717308044,
        "Xqpp": 0.301800012588501,
        "Xl": 0.22849999368190765,
        "Tdop": 6.796000003814697,
        "Tdopp": 0.05979999899864197,
        "Tqop": 0.9927999973297119,
        "Tqopp": 0.05530000105500221,
        "S10": 0.18780000507831573,
        "S12": 0.6104000210762024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.335040837526321,
        "pmax": 21.60000056028366,
        "qmin": -2.635199949145317,
        "qmax": 10.065600275993347,
        "regulated": 9449,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9449_1_ieeet1",
      "ports": {
        "bus": 9449,
        "speed": 4260,
        "vs": 4263,
        "efd": 4262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9449_1_tgov1",
      "ports": {
        "speed": 4260,
        "pmech": 4261
      },
      "params": {
        "Trate": 25.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3987284302711487,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9449_1_ieeest",
      "ports": {
        "input": 4260,
        "output": 4263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9451_1_gensal",
      "ports": {
        "bus": 9451,
        "pmech": 4265,
        "efd": 4266,
        "speed": 4264
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.7789000272750854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3991999626159668,
        "Xdp": 0.524399995803833,
        "Xdpp": 0.48840001225471497,
        "Xq": 0.9089000225067139,
        "Xl": 0.11479999870061874,
        "Tdop": 6.0,
        "Tdopp": 0.3727000057697296,
        "Tqopp": 0.15850000083446503,
        "S10": 0.11289999634027481,
        "S12": 0.46380001306533813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3487775810062885,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 9451,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9451_1_ieeet1",
      "ports": {
        "bus": 9451,
        "speed": 4264,
        "vs": 4267,
        "efd": 4266
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.978100061416626,
        "E2": 3.9707999229431152,
        "Se1": 0.08259999752044678,
        "Se2": 0.37869998812675476,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9451_1_hygov",
      "ports": {
        "speed": 4264,
        "pmech": 4265
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7995714545249939,
        "Tr": 6.127717971801758,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2580000162124634,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9451_1_ieeest",
      "ports": {
        "input": 4264,
        "output": 4267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9456_2_gensal",
      "ports": {
        "bus": 9456,
        "pmech": 4269,
        "efd": 4270,
        "speed": 4268
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.9142000675201416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9984999895095825,
        "Xdp": 0.4169999957084656,
        "Xdpp": 0.3183000087738037,
        "Xq": 0.6474000215530396,
        "Xl": 0.1800999939441681,
        "Tdop": 6.0,
        "Tdopp": 0.26570001244544983,
        "Tqopp": 0.3434999883174896,
        "S10": 0.20020000636577606,
        "S12": 0.6690000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4630682058632374,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 9456,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9456_2_ieeet1",
      "ports": {
        "bus": 9456,
        "speed": 4268,
        "vs": 4271,
        "efd": 4270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9456_2_hygov",
      "ports": {
        "speed": 4268,
        "pmech": 4269
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5758504271507263,
        "Tr": 7.162555694580078,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5094000101089478,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9456_2_ieeest",
      "ports": {
        "input": 4268,
        "output": 4271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9459_1_gensal",
      "ports": {
        "bus": 9459,
        "pmech": 4273,
        "efd": 4274,
        "speed": 4272
      },
      "params": {
        "mva": 1.0,
        "H": 1.2745000123977661,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7372000217437744,
        "Xdp": 0.337799996137619,
        "Xdpp": 0.267300009727478,
        "Xq": 0.47690001130104065,
        "Xl": 0.23970000445842743,
        "Tdop": 6.0,
        "Tdopp": 0.3718999922275543,
        "Tqopp": 0.10570000112056732,
        "S10": 0.08659999817609787,
        "S12": 0.39910000562667847
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33061422873288393,
        "pmax": 0.8333333767950535,
        "qmin": -0.040833334787748754,
        "qmax": 0.31999999191612005,
        "regulated": 9459,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9459_1_esdc1a",
      "ports": {
        "bus": 9459,
        "speed": 4272,
        "vs": 4275,
        "efd": 4274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.038100000470876694,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.426800012588501,
        "Se1": 0.149399995803833,
        "E2": 3.2356998920440674,
        "Se2": 0.44830000400543213,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9459_1_hygov",
      "ports": {
        "speed": 4272,
        "pmech": 4273
      },
      "params": {
        "Trate": 1.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0622553825378418,
        "Tr": 5.846429347991943,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.192199945449829,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9459_1_ieeest",
      "ports": {
        "input": 4272,
        "output": 4275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9459_2_gensal",
      "ports": {
        "bus": 9459,
        "pmech": 4277,
        "efd": 4278,
        "speed": 4276
      },
      "params": {
        "mva": 1.0,
        "H": 1.2745000123977661,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7372000217437744,
        "Xdp": 0.337799996137619,
        "Xdpp": 0.267300009727478,
        "Xq": 0.47690001130104065,
        "Xl": 0.23970000445842743,
        "Tdop": 6.0,
        "Tdopp": 0.3718999922275543,
        "Tqopp": 0.10570000112056732,
        "S10": 0.08659999817609787,
        "S12": 0.39910000562667847
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2979834098368883,
        "pmax": 0.8333333767950535,
        "qmin": -0.040833334787748754,
        "qmax": 0.31999999191612005,
        "regulated": 9459,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9459_2_esdc1a",
      "ports": {
        "bus": 9459,
        "speed": 4276,
        "vs": 4279,
        "efd": 4278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.038100000470876694,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.426800012588501,
        "Se1": 0.149399995803833,
        "E2": 3.2356998920440674,
        "Se2": 0.44830000400543213,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9459_2_hygov",
      "ports": {
        "speed": 4276,
        "pmech": 4277
      },
      "params": {
        "Trate": 1.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0622553825378418,
        "Tr": 5.846429347991943,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.192199945449829,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9459_2_ieeest",
      "ports": {
        "input": 4276,
        "output": 4279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9460_1_gensal",
      "ports": {
        "bus": 9460,
        "pmech": 4281,
        "efd": 4282,
        "speed": 4280
      },
      "params": {
        "mva": 1.0,
        "H": 1.2745000123977661,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7372000217437744,
        "Xdp": 0.337799996137619,
        "Xdpp": 0.267300009727478,
        "Xq": 0.47690001130104065,
        "Xl": 0.23970000445842743,
        "Tdop": 6.0,
        "Tdopp": 0.3718999922275543,
        "Tqopp": 0.10570000112056732,
        "S10": 0.08659999817609787,
        "S12": 0.39910000562667847
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3665103577077389,
        "pmax": 0.8333333767950535,
        "qmin": -0.040833334787748754,
        "qmax": 0.31999999191612005,
        "regulated": 9460,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9460_1_esdc1a",
      "ports": {
        "bus": 9460,
        "speed": 4280,
        "vs": 4283,
        "efd": 4282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.038100000470876694,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.426800012588501,
        "Se1": 0.149399995803833,
        "E2": 3.2356998920440674,
        "Se2": 0.44830000400543213,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9460_1_hygov",
      "ports": {
        "speed": 4280,
        "pmech": 4281
      },
      "params": {
        "Trate": 1.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0622553825378418,
        "Tr": 5.846429347991943,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.192199945449829,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9460_1_ieeest",
      "ports": {
        "input": 4280,
        "output": 4283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9461_2_gensal",
      "ports": {
        "bus": 9461,
        "pmech": 4285,
        "efd": 4286,
        "speed": 4284
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 1.622499942779541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8324000239372253,
        "Xdp": 0.29660001397132874,
        "Xdpp": 0.24650000035762787,
        "Xq": 0.5389999747276306,
        "Xl": 0.0957999974489212,
        "Tdop": 6.0,
        "Tdopp": 0.45210000872612,
        "Tqopp": 0.2126999944448471,
        "S10": 0.27730000019073486,
        "S12": 0.7200000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23286459036171436,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 9461,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9461_2_ieeet1",
      "ports": {
        "bus": 9461,
        "speed": 4284,
        "vs": 4287,
        "efd": 4286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9461_2_hygov",
      "ports": {
        "speed": 4284,
        "pmech": 4285
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.9417532682418823,
        "Tr": 6.558097839355469,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.360700011253357,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9461_2_ieeest",
      "ports": {
        "input": 4284,
        "output": 4287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9464_1_gensal",
      "ports": {
        "bus": 9464,
        "pmech": 4289,
        "efd": 4290,
        "speed": 4288
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 1.967900037765503,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9279999732971191,
        "Xdp": 0.4544000029563904,
        "Xdpp": 0.2791999876499176,
        "Xq": 0.6014999747276306,
        "Xl": 0.1623000055551529,
        "Tdop": 6.0,
        "Tdopp": 0.4429999887943268,
        "Tqopp": 0.05860000103712082,
        "S10": 0.06300000101327896,
        "S12": 0.3206999897956848
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.323484793305397,
        "pmax": 11.999999731779099,
        "qmin": -0.5880000069737434,
        "qmax": 4.608000069856644,
        "regulated": 9464,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "9464_1_ieeet1",
      "ports": {
        "bus": 9464,
        "speed": 4288,
        "vs": 4291,
        "efd": 4290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9464_1_hygov",
      "ports": {
        "speed": 4288,
        "pmech": 4289
      },
      "params": {
        "Trate": 14.399999618530273,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0008817911148071,
        "Tr": 8.309568405151367,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8079999685287476,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9464_1_ieeest",
      "ports": {
        "input": 4288,
        "output": 4291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9465_2_gensal",
      "ports": {
        "bus": 9465,
        "pmech": 4293,
        "efd": 4294,
        "speed": 4292
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 1.967900037765503,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9279999732971191,
        "Xdp": 0.4544000029563904,
        "Xdpp": 0.2791999876499176,
        "Xq": 0.6014999747276306,
        "Xl": 0.1623000055551529,
        "Tdop": 6.0,
        "Tdopp": 0.4429999887943268,
        "Tqopp": 0.05860000103712082,
        "S10": 0.06300000101327896,
        "S12": 0.3206999897956848
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4652159996330738,
        "pmax": 11.999999731779099,
        "qmin": -0.5880000069737434,
        "qmax": 4.608000069856644,
        "regulated": 9465,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9465_2_ieeet1",
      "ports": {
        "bus": 9465,
        "speed": 4292,
        "vs": 4295,
        "efd": 4294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9465_2_hygov",
      "ports": {
        "speed": 4292,
        "pmech": 4293
      },
      "params": {
        "Trate": 14.399999618530273,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0008817911148071,
        "Tr": 8.309568405151367,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8079999685287476,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9465_2_ieeest",
      "ports": {
        "input": 4292,
        "output": 4295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9469_1_gensal",
      "ports": {
        "bus": 9469,
        "pmech": 4297,
        "efd": 4298,
        "speed": 4296
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.99429988861084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8205000162124634,
        "Xdp": 0.3167000114917755,
        "Xdpp": 0.26249998807907104,
        "Xq": 0.5313000082969666,
        "Xl": 0.08749999850988388,
        "Tdop": 6.0,
        "Tdopp": 0.2498999983072281,
        "Tqopp": 0.4171999990940094,
        "S10": 0.09690000116825104,
        "S12": 0.3425000011920929
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.793506670743227,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9469,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9469_1_ieeet1",
      "ports": {
        "bus": 9469,
        "speed": 4296,
        "vs": 4299,
        "efd": 4298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9469_1_hygov",
      "ports": {
        "speed": 4296,
        "pmech": 4297
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.23291748762130737,
        "Tr": 4.072948932647705,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7985000014305115,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9469_1_ieeest",
      "ports": {
        "input": 4296,
        "output": 4299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9469_2_gensal",
      "ports": {
        "bus": 9469,
        "pmech": 4301,
        "efd": 4302,
        "speed": 4300
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.99429988861084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8205000162124634,
        "Xdp": 0.3167000114917755,
        "Xdpp": 0.26249998807907104,
        "Xq": 0.5313000082969666,
        "Xl": 0.08749999850988388,
        "Tdop": 6.0,
        "Tdopp": 0.2498999983072281,
        "Tqopp": 0.4171999990940094,
        "S10": 0.09690000116825104,
        "S12": 0.3425000011920929
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.861851591616869,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9469,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9469_2_ieeet1",
      "ports": {
        "bus": 9469,
        "speed": 4300,
        "vs": 4303,
        "efd": 4302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9469_2_hygov",
      "ports": {
        "speed": 4300,
        "pmech": 4301
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.23291748762130737,
        "Tr": 4.072948932647705,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7985000014305115,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9469_2_ieeest",
      "ports": {
        "input": 4300,
        "output": 4303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9471_1_gensal",
      "ports": {
        "bus": 9471,
        "pmech": 4305,
        "efd": 4306,
        "speed": 4304
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.99429988861084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8205000162124634,
        "Xdp": 0.3167000114917755,
        "Xdpp": 0.26249998807907104,
        "Xq": 0.5313000082969666,
        "Xl": 0.08749999850988388,
        "Tdop": 6.0,
        "Tdopp": 0.2498999983072281,
        "Tqopp": 0.4171999990940094,
        "S10": 0.09690000116825104,
        "S12": 0.3425000011920929
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36357061471790075,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9471,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9471_1_ieeet1",
      "ports": {
        "bus": 9471,
        "speed": 4304,
        "vs": 4307,
        "efd": 4306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9471_1_hygov",
      "ports": {
        "speed": 4304,
        "pmech": 4305
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.23291748762130737,
        "Tr": 4.072948932647705,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7985000014305115,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07900000363588333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9471_1_ieeest",
      "ports": {
        "input": 4304,
        "output": 4307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9474_1_gensal",
      "ports": {
        "bus": 9474,
        "pmech": 4309,
        "efd": 4310,
        "speed": 4308
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.6176999807357788,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.00600004196167,
        "Xdp": 0.34470000863075256,
        "Xdpp": 0.20059999823570251,
        "Xq": 0.6523000001907349,
        "Xl": 0.14300000667572021,
        "Tdop": 6.0,
        "Tdopp": 0.27720001339912415,
        "Tqopp": 0.2599000036716461,
        "S10": 0.10840000212192535,
        "S12": 0.5304999947547913
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.805777870118618,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 9474,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9474_1_esdc1a",
      "ports": {
        "bus": 9474,
        "speed": 4308,
        "vs": 4311,
        "efd": 4310
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.026599999517202377,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.369800090789795,
        "Se1": 0.14550000429153442,
        "E2": 3.1598000526428223,
        "Se2": 0.436599999666214,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9474_1_hygov",
      "ports": {
        "speed": 4308,
        "pmech": 4309
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6774098873138428,
        "Tr": 4.7728400230407715,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9498000144958496,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9474_1_ieeest",
      "ports": {
        "input": 4308,
        "output": 4311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9480_1_gensal",
      "ports": {
        "bus": 9480,
        "pmech": 4313,
        "efd": 4314,
        "speed": 4312
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.418600082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.96670001745224,
        "Xdp": 0.41920000314712524,
        "Xdpp": 0.3662000000476837,
        "Xq": 0.6266999840736389,
        "Xl": 0.11420000344514847,
        "Tdop": 6.0,
        "Tdopp": 0.21089999377727509,
        "Tqopp": 0.24240000545978546,
        "S10": 0.11800000071525574,
        "S12": 0.548799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6518179327249527,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 9480,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9480_1_ieeet1",
      "ports": {
        "bus": 9480,
        "speed": 4312,
        "vs": 4315,
        "efd": 4314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9480_1_hygov",
      "ports": {
        "speed": 4312,
        "pmech": 4313
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4522736966609955,
        "Tr": 6.631618976593018,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.378499984741211,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9480_1_ieeest",
      "ports": {
        "input": 4312,
        "output": 4315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9480_2_gensal",
      "ports": {
        "bus": 9480,
        "pmech": 4317,
        "efd": 4318,
        "speed": 4316
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.418600082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.96670001745224,
        "Xdp": 0.41920000314712524,
        "Xdpp": 0.3662000000476837,
        "Xq": 0.6266999840736389,
        "Xl": 0.11420000344514847,
        "Tdop": 6.0,
        "Tdopp": 0.21089999377727509,
        "Tqopp": 0.24240000545978546,
        "S10": 0.11800000071525574,
        "S12": 0.548799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.130879484117031,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 9480,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9480_2_ieeet1",
      "ports": {
        "bus": 9480,
        "speed": 4316,
        "vs": 4319,
        "efd": 4318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9480_2_hygov",
      "ports": {
        "speed": 4316,
        "pmech": 4317
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4522736966609955,
        "Tr": 6.631618976593018,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.378499984741211,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9480_2_ieeest",
      "ports": {
        "input": 4316,
        "output": 4319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9483_1_gensal",
      "ports": {
        "bus": 9483,
        "pmech": 4321,
        "efd": 4322,
        "speed": 4320
      },
      "params": {
        "mva": 3.9600000381469727,
        "H": 2.952199935913086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.01010000705719,
        "Xdp": 0.3416999876499176,
        "Xdpp": 0.32899999618530273,
        "Xq": 0.6549999713897705,
        "Xl": 0.10989999771118164,
        "Tdop": 6.0,
        "Tdopp": 0.40059998631477356,
        "Tqopp": 0.4510999917984009,
        "S10": 0.24950000643730164,
        "S12": 0.5271000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9461940266191959,
        "pmax": 3.2999999821186066,
        "qmin": -0.16169999726116657,
        "qmax": 1.2671999633312225,
        "regulated": 9483,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9483_1_ieeet1",
      "ports": {
        "bus": 9483,
        "speed": 4320,
        "vs": 4323,
        "efd": 4322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9483_1_hygov",
      "ports": {
        "speed": 4320,
        "pmech": 4321
      },
      "params": {
        "Trate": 3.9600000381469727,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.20901839435100555,
        "Tr": 2.7262940406799316,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5202999711036682,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9483_1_ieeest",
      "ports": {
        "input": 4320,
        "output": 4323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9485_1",
      "ports": {
        "bus": 9485
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.2824734449386597,
        "pmax": 6.599999964237213,
        "qmin": -0.9503999724984169,
        "qmax": 1.4058000408113003,
        "regulated": 9485,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9491_1",
      "ports": {
        "bus": 9491
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 39.583998918533325,
        "pmax": 100.49999952316284,
        "qmin": -14.472000300884247,
        "qmax": 21.406500041484833,
        "regulated": 9491,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Gensal",
      "id": "9497_1_gensal",
      "ports": {
        "bus": 9497,
        "pmech": 4325,
        "efd": 4326,
        "speed": 4324
      },
      "params": {
        "mva": 30.0,
        "H": 2.472100019454956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2800999879837036,
        "Xdp": 0.46000000834465027,
        "Xdpp": 0.34790000319480896,
        "Xq": 0.8310999870300293,
        "Xl": 0.24580000340938568,
        "Tdop": 6.0,
        "Tdopp": 0.25920000672340393,
        "Tqopp": 0.2526000142097473,
        "S10": 0.2782999873161316,
        "S12": 0.5921000242233276
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.470605105161667,
        "pmax": 25.0,
        "qmin": -1.2249999679625034,
        "qmax": 9.600000083446503,
        "regulated": 9497,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9497_1_ieeet1",
      "ports": {
        "bus": 9497,
        "speed": 4324,
        "vs": 4327,
        "efd": 4326
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6242001056671143,
        "E2": 3.499000072479248,
        "Se1": 0.08969999849796295,
        "Se2": 0.41100001335144043,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9497_1_hygov",
      "ports": {
        "speed": 4324,
        "pmech": 4325
      },
      "params": {
        "Trate": 30.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.826121985912323,
        "Tr": 8.589441299438477,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.884600043296814,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9497_1_ieeest",
      "ports": {
        "input": 4324,
        "output": 4327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9499_1_gensal",
      "ports": {
        "bus": 9499,
        "pmech": 4329,
        "efd": 4330,
        "speed": 4328
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.5223000049591064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3483999967575073,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.26919999718666077,
        "Xq": 0.8756999969482422,
        "Xl": 0.1257999986410141,
        "Tdop": 6.0,
        "Tdopp": 0.5029000043869019,
        "Tqopp": 0.17479999363422394,
        "S10": 0.10660000145435333,
        "S12": 0.3743000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27081279549747705,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9499,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9499_1_ieeet1",
      "ports": {
        "bus": 9499,
        "speed": 4328,
        "vs": 4331,
        "efd": 4330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9499_1_hygov",
      "ports": {
        "speed": 4328,
        "pmech": 4329
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4266921281814575,
        "Tr": 6.456384658813477,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3361999988555908,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9499_1_ieeest",
      "ports": {
        "input": 4328,
        "output": 4331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9500_1_gensal",
      "ports": {
        "bus": 9500,
        "pmech": 4333,
        "efd": 4334,
        "speed": 4332
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.5223000049591064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3483999967575073,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.26919999718666077,
        "Xq": 0.8756999969482422,
        "Xl": 0.1257999986410141,
        "Tdop": 6.0,
        "Tdopp": 0.5029000043869019,
        "Tqopp": 0.17479999363422394,
        "S10": 0.10660000145435333,
        "S12": 0.3743000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4897387232631445,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9500,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9500_1_ieeet1",
      "ports": {
        "bus": 9500,
        "speed": 4332,
        "vs": 4335,
        "efd": 4334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9500_1_hygov",
      "ports": {
        "speed": 4332,
        "pmech": 4333
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4266921281814575,
        "Tr": 6.456384658813477,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3361999988555908,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9500_1_ieeest",
      "ports": {
        "input": 4332,
        "output": 4335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9501_1_gensal",
      "ports": {
        "bus": 9501,
        "pmech": 4337,
        "efd": 4338,
        "speed": 4336
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.5223000049591064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3483999967575073,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.26919999718666077,
        "Xq": 0.8756999969482422,
        "Xl": 0.1257999986410141,
        "Tdop": 6.0,
        "Tdopp": 0.5029000043869019,
        "Tqopp": 0.17479999363422394,
        "S10": 0.10660000145435333,
        "S12": 0.3743000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42663542553782463,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9501,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9501_1_ieeet1",
      "ports": {
        "bus": 9501,
        "speed": 4336,
        "vs": 4339,
        "efd": 4338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9501_1_hygov",
      "ports": {
        "speed": 4336,
        "pmech": 4337
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4266921281814575,
        "Tr": 6.456384658813477,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3361999988555908,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9501_1_ieeest",
      "ports": {
        "input": 4336,
        "output": 4339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9507_1_gensal",
      "ports": {
        "bus": 9507,
        "pmech": 4341,
        "efd": 4342,
        "speed": 4340
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.980299949645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7045999765396118,
        "Xdp": 0.24289999902248383,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.45570001006126404,
        "Xl": 0.19840000569820404,
        "Tdop": 6.0,
        "Tdopp": 0.41370001435279846,
        "Tqopp": 0.055399999022483826,
        "S10": 0.121799997985363,
        "S12": 0.44190001487731934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3285620594397187,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9507,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9507_1_ieeet1",
      "ports": {
        "bus": 9507,
        "speed": 4340,
        "vs": 4343,
        "efd": 4342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9507_1_hygov",
      "ports": {
        "speed": 4340,
        "pmech": 4341
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4858408272266388,
        "Tr": 4.207937240600586,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8273000121116638,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9507_1_ieeest",
      "ports": {
        "input": 4340,
        "output": 4343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9509_1_gensal",
      "ports": {
        "bus": 9509,
        "pmech": 4345,
        "efd": 4346,
        "speed": 4344
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.980299949645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7045999765396118,
        "Xdp": 0.24289999902248383,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.45570001006126404,
        "Xl": 0.19840000569820404,
        "Tdop": 6.0,
        "Tdopp": 0.41370001435279846,
        "Tqopp": 0.055399999022483826,
        "S10": 0.121799997985363,
        "S12": 0.44190001487731934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.485738180577755,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9509,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "9509_1_ieeet1",
      "ports": {
        "bus": 9509,
        "speed": 4344,
        "vs": 4347,
        "efd": 4346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9509_1_hygov",
      "ports": {
        "speed": 4344,
        "pmech": 4345
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4858408272266388,
        "Tr": 4.207937240600586,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8273000121116638,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9509_1_ieeest",
      "ports": {
        "input": 4344,
        "output": 4347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9509_2_gensal",
      "ports": {
        "bus": 9509,
        "pmech": 4349,
        "efd": 4350,
        "speed": 4348
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.980299949645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7045999765396118,
        "Xdp": 0.24289999902248383,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.45570001006126404,
        "Xl": 0.19840000569820404,
        "Tdop": 6.0,
        "Tdopp": 0.41370001435279846,
        "Tqopp": 0.055399999022483826,
        "S10": 0.121799997985363,
        "S12": 0.44190001487731934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.34684096463024616,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9509,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "9509_2_ieeet1",
      "ports": {
        "bus": 9509,
        "speed": 4348,
        "vs": 4351,
        "efd": 4350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9509_2_hygov",
      "ports": {
        "speed": 4348,
        "pmech": 4349
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4858408272266388,
        "Tr": 4.207937240600586,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8273000121116638,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9509_2_ieeest",
      "ports": {
        "input": 4348,
        "output": 4351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9510_1_gensal",
      "ports": {
        "bus": 9510,
        "pmech": 4353,
        "efd": 4354,
        "speed": 4352
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.980299949645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7045999765396118,
        "Xdp": 0.24289999902248383,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.45570001006126404,
        "Xl": 0.19840000569820404,
        "Tdop": 6.0,
        "Tdopp": 0.41370001435279846,
        "Tqopp": 0.055399999022483826,
        "S10": 0.121799997985363,
        "S12": 0.44190001487731934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12524303747341037,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9510,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "9510_1_ieeet1",
      "ports": {
        "bus": 9510,
        "speed": 4352,
        "vs": 4355,
        "efd": 4354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9510_1_hygov",
      "ports": {
        "speed": 4352,
        "pmech": 4353
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4858408272266388,
        "Tr": 4.207937240600586,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8273000121116638,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9510_1_ieeest",
      "ports": {
        "input": 4352,
        "output": 4355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9515_1_genrou",
      "ports": {
        "bus": 9515,
        "pmech": 4357,
        "efd": 4358,
        "speed": 4356
      },
      "params": {
        "mva": 40.20000076293945,
        "H": 9.05127239227295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4706000089645386,
        "Xdp": 0.2223999947309494,
        "Xdpp": 0.18880000710487366,
        "Xq": 1.4580999612808228,
        "Xqp": 0.32100000977516174,
        "Xqpp": 0.18880000710487366,
        "Xl": 0.1460999995470047,
        "Tdop": 8.331500053405762,
        "Tdopp": 0.06300000101327896,
        "Tqop": 0.8468000292778015,
        "Tqopp": 0.04610000178217888,
        "S10": 0.1777999997138977,
        "S12": 0.5864999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.03763547539711,
        "pmax": 33.50000083446503,
        "qmin": -3.7184998393058777,
        "qmax": 17.05150008201599,
        "regulated": 9515,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9515_1_ieeet1",
      "ports": {
        "bus": 9515,
        "speed": 4356,
        "vs": 4359,
        "efd": 4358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9515_1_tgov1",
      "ports": {
        "speed": 4356,
        "pmech": 4357
      },
      "params": {
        "Trate": 40.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333382756751,
        "Pvmin": 0.22481679916381836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9515_1_ieeest",
      "ports": {
        "input": 4356,
        "output": 4359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9516_1_genrou",
      "ports": {
        "bus": 9516,
        "pmech": 4361,
        "efd": 4362,
        "speed": 4360
      },
      "params": {
        "mva": 40.20000076293945,
        "H": 9.05127239227295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4706000089645386,
        "Xdp": 0.2223999947309494,
        "Xdpp": 0.18880000710487366,
        "Xq": 1.4580999612808228,
        "Xqp": 0.32100000977516174,
        "Xqpp": 0.18880000710487366,
        "Xl": 0.1460999995470047,
        "Tdop": 8.331500053405762,
        "Tdopp": 0.06300000101327896,
        "Tqop": 0.8468000292778015,
        "Tqopp": 0.04610000178217888,
        "S10": 0.1777999997138977,
        "S12": 0.5864999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.258565723896027,
        "pmax": 33.50000083446503,
        "qmin": -3.7184998393058777,
        "qmax": 17.05150008201599,
        "regulated": 9516,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9516_1_ieeet1",
      "ports": {
        "bus": 9516,
        "speed": 4360,
        "vs": 4363,
        "efd": 4362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9516_1_tgov1",
      "ports": {
        "speed": 4360,
        "pmech": 4361
      },
      "params": {
        "Trate": 40.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333382756751,
        "Pvmin": 0.18056133389472961,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9516_1_ieeest",
      "ports": {
        "input": 4360,
        "output": 4363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9521_1_gensal",
      "ports": {
        "bus": 9521,
        "pmech": 4365,
        "efd": 4366,
        "speed": 4364
      },
      "params": {
        "mva": 7.260000228881836,
        "H": 2.5815999507904053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2613999843597412,
        "Xdp": 0.43070000410079956,
        "Xdpp": 0.2994999885559082,
        "Xq": 0.8188999891281128,
        "Xl": 0.21089999377727509,
        "Tdop": 6.0,
        "Tdopp": 0.3127000033855438,
        "Tqopp": 0.26109999418258667,
        "S10": 0.060100000351667404,
        "S12": 0.1265999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2065744027495384,
        "pmax": 6.049999967217445,
        "qmin": -0.2964500105008483,
        "qmax": 2.3231999948620796,
        "regulated": 9521,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Ieeet1",
      "id": "9521_1_ieeet1",
      "ports": {
        "bus": 9521,
        "speed": 4364,
        "vs": 4367,
        "efd": 4366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9521_1_hygov",
      "ports": {
        "speed": 4364,
        "pmech": 4365
      },
      "params": {
        "Trate": 7.260000228881836,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.40264204144477844,
        "Tr": 4.535337924957275,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8978999853134155,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9521_1_ieeest",
      "ports": {
        "input": 4364,
        "output": 4367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9521_2_gensal",
      "ports": {
        "bus": 9521,
        "pmech": 4369,
        "efd": 4370,
        "speed": 4368
      },
      "params": {
        "mva": 7.260000228881836,
        "H": 2.5815999507904053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2613999843597412,
        "Xdp": 0.43070000410079956,
        "Xdpp": 0.2994999885559082,
        "Xq": 0.8188999891281128,
        "Xl": 0.21089999377727509,
        "Tdop": 6.0,
        "Tdopp": 0.3127000033855438,
        "Tqopp": 0.26109999418258667,
        "S10": 0.060100000351667404,
        "S12": 0.1265999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.289281226694584,
        "pmax": 6.049999967217445,
        "qmin": -0.2964500105008483,
        "qmax": 2.3231999948620796,
        "regulated": 9521,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Ieeet1",
      "id": "9521_2_ieeet1",
      "ports": {
        "bus": 9521,
        "speed": 4368,
        "vs": 4371,
        "efd": 4370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9521_2_hygov",
      "ports": {
        "speed": 4368,
        "pmech": 4369
      },
      "params": {
        "Trate": 7.260000228881836,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.40264204144477844,
        "Tr": 4.535337924957275,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8978999853134155,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9521_2_ieeest",
      "ports": {
        "input": 4368,
        "output": 4371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9522_1_gensal",
      "ports": {
        "bus": 9522,
        "pmech": 4373,
        "efd": 4374,
        "speed": 4372
      },
      "params": {
        "mva": 7.260000228881836,
        "H": 2.5815999507904053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2613999843597412,
        "Xdp": 0.43070000410079956,
        "Xdpp": 0.2994999885559082,
        "Xq": 0.8188999891281128,
        "Xl": 0.21089999377727509,
        "Tdop": 6.0,
        "Tdopp": 0.3127000033855438,
        "Tqopp": 0.26109999418258667,
        "S10": 0.060100000351667404,
        "S12": 0.1265999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8735822290182114,
        "pmax": 6.049999967217445,
        "qmin": -0.2964500105008483,
        "qmax": 2.3231999948620796,
        "regulated": 9522,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "9522_1_ieeet1",
      "ports": {
        "bus": 9522,
        "speed": 4372,
        "vs": 4375,
        "efd": 4374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9522_1_hygov",
      "ports": {
        "speed": 4372,
        "pmech": 4373
      },
      "params": {
        "Trate": 7.260000228881836,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.40264204144477844,
        "Tr": 4.535337924957275,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8978999853134155,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9522_1_ieeest",
      "ports": {
        "input": 4372,
        "output": 4375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9522_2_gensal",
      "ports": {
        "bus": 9522,
        "pmech": 4377,
        "efd": 4378,
        "speed": 4376
      },
      "params": {
        "mva": 7.260000228881836,
        "H": 2.5815999507904053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2613999843597412,
        "Xdp": 0.43070000410079956,
        "Xdpp": 0.2994999885559082,
        "Xq": 0.8188999891281128,
        "Xl": 0.21089999377727509,
        "Tdop": 6.0,
        "Tdopp": 0.3127000033855438,
        "Tqopp": 0.26109999418258667,
        "S10": 0.060100000351667404,
        "S12": 0.1265999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.252824231982231,
        "pmax": 6.049999967217445,
        "qmin": -0.2964500105008483,
        "qmax": 2.3231999948620796,
        "regulated": 9522,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "9522_2_ieeet1",
      "ports": {
        "bus": 9522,
        "speed": 4376,
        "vs": 4379,
        "efd": 4378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9522_2_hygov",
      "ports": {
        "speed": 4376,
        "pmech": 4377
      },
      "params": {
        "Trate": 7.260000228881836,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.40264204144477844,
        "Tr": 4.535337924957275,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8978999853134155,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9522_2_ieeest",
      "ports": {
        "input": 4376,
        "output": 4379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9523_1_gensal",
      "ports": {
        "bus": 9523,
        "pmech": 4381,
        "efd": 4382,
        "speed": 4380
      },
      "params": {
        "mva": 7.260000228881836,
        "H": 2.5815999507904053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2613999843597412,
        "Xdp": 0.43070000410079956,
        "Xdpp": 0.2994999885559082,
        "Xq": 0.8188999891281128,
        "Xl": 0.21089999377727509,
        "Tdop": 6.0,
        "Tdopp": 0.3127000033855438,
        "Tqopp": 0.26109999418258667,
        "S10": 0.060100000351667404,
        "S12": 0.1265999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4318763986229897,
        "pmax": 6.049999967217445,
        "qmin": -0.2964500105008483,
        "qmax": 2.3231999948620796,
        "regulated": 9523,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "9523_1_ieeet1",
      "ports": {
        "bus": 9523,
        "speed": 4380,
        "vs": 4383,
        "efd": 4382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9523_1_hygov",
      "ports": {
        "speed": 4380,
        "pmech": 4381
      },
      "params": {
        "Trate": 7.260000228881836,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.40264204144477844,
        "Tr": 4.535337924957275,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8978999853134155,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9523_1_ieeest",
      "ports": {
        "input": 4380,
        "output": 4383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9524_1_gensal",
      "ports": {
        "bus": 9524,
        "pmech": 4385,
        "efd": 4386,
        "speed": 4384
      },
      "params": {
        "mva": 7.260000228881836,
        "H": 2.5815999507904053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2613999843597412,
        "Xdp": 0.43070000410079956,
        "Xdpp": 0.2994999885559082,
        "Xq": 0.8188999891281128,
        "Xl": 0.21089999377727509,
        "Tdop": 6.0,
        "Tdopp": 0.3127000033855438,
        "Tqopp": 0.26109999418258667,
        "S10": 0.060100000351667404,
        "S12": 0.1265999972820282
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7155518531799316,
        "pmax": 6.049999967217445,
        "qmin": -0.2964500105008483,
        "qmax": 2.3231999948620796,
        "regulated": 9524,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "9524_1_ieeet1",
      "ports": {
        "bus": 9524,
        "speed": 4384,
        "vs": 4387,
        "efd": 4386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9524_1_hygov",
      "ports": {
        "speed": 4384,
        "pmech": 4385
      },
      "params": {
        "Trate": 7.260000228881836,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.40264204144477844,
        "Tr": 4.535337924957275,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8978999853134155,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9524_1_ieeest",
      "ports": {
        "input": 4384,
        "output": 4387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9528_1_gensal",
      "ports": {
        "bus": 9528,
        "pmech": 4389,
        "efd": 4390,
        "speed": 4388
      },
      "params": {
        "mva": 12.0,
        "H": 2.5248000621795654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1050000190734863,
        "Xdp": 0.2770000100135803,
        "Xdpp": 0.1868000030517578,
        "Xq": 0.7168999910354614,
        "Xl": 0.15729999542236328,
        "Tdop": 6.0,
        "Tdopp": 0.062199998646974564,
        "Tqopp": 0.07890000194311142,
        "S10": 0.06400000303983688,
        "S12": 0.21310000121593475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8392385691404343,
        "pmax": 10.000000149011612,
        "qmin": -0.49000000581145287,
        "qmax": 3.840000182390213,
        "regulated": 9528,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "9528_1_ieeet1",
      "ports": {
        "bus": 9528,
        "speed": 4388,
        "vs": 4391,
        "efd": 4390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.605600118637085,
        "E2": 3.4742000102996826,
        "Se1": 0.08569999784231186,
        "Se2": 0.3928000032901764,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9528_1_hygov",
      "ports": {
        "speed": 4388,
        "pmech": 4389
      },
      "params": {
        "Trate": 12.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8482528924942017,
        "Tr": 8.968459129333496,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9910000562667847,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9528_1_ieeest",
      "ports": {
        "input": 4388,
        "output": 4391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9529_1_gensal",
      "ports": {
        "bus": 9529,
        "pmech": 4393,
        "efd": 4394,
        "speed": 4392
      },
      "params": {
        "mva": 12.0,
        "H": 2.5248000621795654,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1050000190734863,
        "Xdp": 0.2770000100135803,
        "Xdpp": 0.1868000030517578,
        "Xq": 0.7168999910354614,
        "Xl": 0.15729999542236328,
        "Tdop": 6.0,
        "Tdopp": 0.062199998646974564,
        "Tqopp": 0.07890000194311142,
        "S10": 0.06400000303983688,
        "S12": 0.21310000121593475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.057429753243923,
        "pmax": 10.000000149011612,
        "qmin": -0.49000000581145287,
        "qmax": 3.840000182390213,
        "regulated": 9529,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "9529_1_ieeet1",
      "ports": {
        "bus": 9529,
        "speed": 4392,
        "vs": 4395,
        "efd": 4394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.605600118637085,
        "E2": 3.4742000102996826,
        "Se1": 0.08569999784231186,
        "Se2": 0.3928000032901764,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9529_1_hygov",
      "ports": {
        "speed": 4392,
        "pmech": 4393
      },
      "params": {
        "Trate": 12.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8482528924942017,
        "Tr": 8.968459129333496,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9910000562667847,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9529_1_ieeest",
      "ports": {
        "input": 4392,
        "output": 4395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9532_1_gensal",
      "ports": {
        "bus": 9532,
        "pmech": 4397,
        "efd": 4398,
        "speed": 4396
      },
      "params": {
        "mva": 3.569999933242798,
        "H": 1.6852999925613403,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5353000164031982,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.23350000381469727,
        "Xq": 0.3452000021934509,
        "Xl": 0.1995999962091446,
        "Tdop": 6.0,
        "Tdopp": 0.25850000977516174,
        "Tqopp": 0.2935999929904938,
        "S10": 0.09359999746084213,
        "S12": 0.47429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3618666678667068,
        "pmax": 2.9750000685453415,
        "qmin": -0.14577499823644757,
        "qmax": 1.142400037497282,
        "regulated": 9532,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9532_1_ieeet1",
      "ports": {
        "bus": 9532,
        "speed": 4396,
        "vs": 4399,
        "efd": 4398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9532_1_hygov",
      "ports": {
        "speed": 4396,
        "pmech": 4397
      },
      "params": {
        "Trate": 3.569999933242798,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.234155535697937,
        "Tr": 8.733614921569824,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9247000217437744,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9532_1_ieeest",
      "ports": {
        "input": 4396,
        "output": 4399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9532_2_gensal",
      "ports": {
        "bus": 9532,
        "pmech": 4401,
        "efd": 4402,
        "speed": 4400
      },
      "params": {
        "mva": 3.569999933242798,
        "H": 1.6852999925613403,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5353000164031982,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.23350000381469727,
        "Xq": 0.3452000021934509,
        "Xl": 0.1995999962091446,
        "Tdop": 6.0,
        "Tdopp": 0.25850000977516174,
        "Tqopp": 0.2935999929904938,
        "S10": 0.09359999746084213,
        "S12": 0.47429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3912694286555052,
        "pmax": 2.9750000685453415,
        "qmin": -0.14577499823644757,
        "qmax": 1.142400037497282,
        "regulated": 9532,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9532_2_ieeet1",
      "ports": {
        "bus": 9532,
        "speed": 4400,
        "vs": 4403,
        "efd": 4402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9532_2_hygov",
      "ports": {
        "speed": 4400,
        "pmech": 4401
      },
      "params": {
        "Trate": 3.569999933242798,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.234155535697937,
        "Tr": 8.733614921569824,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9247000217437744,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9532_2_ieeest",
      "ports": {
        "input": 4400,
        "output": 4403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9532_3_gensal",
      "ports": {
        "bus": 9532,
        "pmech": 4405,
        "efd": 4406,
        "speed": 4404
      },
      "params": {
        "mva": 3.569999933242798,
        "H": 1.6852999925613403,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5353000164031982,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.23350000381469727,
        "Xq": 0.3452000021934509,
        "Xl": 0.1995999962091446,
        "Tdop": 6.0,
        "Tdopp": 0.25850000977516174,
        "Tqopp": 0.2935999929904938,
        "S10": 0.09359999746084213,
        "S12": 0.47429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3471681382507086,
        "pmax": 2.9750000685453415,
        "qmin": -0.14577499823644757,
        "qmax": 1.142400037497282,
        "regulated": 9532,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9532_3_ieeet1",
      "ports": {
        "bus": 9532,
        "speed": 4404,
        "vs": 4407,
        "efd": 4406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9532_3_hygov",
      "ports": {
        "speed": 4404,
        "pmech": 4405
      },
      "params": {
        "Trate": 3.569999933242798,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.234155535697937,
        "Tr": 8.733614921569824,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9247000217437744,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9532_3_ieeest",
      "ports": {
        "input": 4404,
        "output": 4407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9532_4_gensal",
      "ports": {
        "bus": 9532,
        "pmech": 4409,
        "efd": 4410,
        "speed": 4408
      },
      "params": {
        "mva": 3.569999933242798,
        "H": 1.6852999925613403,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5353000164031982,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.23350000381469727,
        "Xq": 0.3452000021934509,
        "Xl": 0.1995999962091446,
        "Tdop": 6.0,
        "Tdopp": 0.25850000977516174,
        "Tqopp": 0.2935999929904938,
        "S10": 0.09359999746084213,
        "S12": 0.47429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4811651781201363,
        "pmax": 2.9750000685453415,
        "qmin": -0.14577499823644757,
        "qmax": 1.142400037497282,
        "regulated": 9532,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9532_4_ieeet1",
      "ports": {
        "bus": 9532,
        "speed": 4408,
        "vs": 4411,
        "efd": 4410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9532_4_hygov",
      "ports": {
        "speed": 4408,
        "pmech": 4409
      },
      "params": {
        "Trate": 3.569999933242798,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.234155535697937,
        "Tr": 8.733614921569824,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9247000217437744,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9532_4_ieeest",
      "ports": {
        "input": 4408,
        "output": 4411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9535_1_gensal",
      "ports": {
        "bus": 9535,
        "pmech": 4413,
        "efd": 4414,
        "speed": 4412
      },
      "params": {
        "mva": 3.0,
        "H": 3.2109999656677246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7366999983787537,
        "Xdp": 0.20469999313354492,
        "Xdpp": 0.17649999260902405,
        "Xq": 0.4765999913215637,
        "Xl": 0.1111999973654747,
        "Tdop": 6.0,
        "Tdopp": 0.4058000147342682,
        "Tqopp": 0.17149999737739563,
        "S10": 0.06960000097751617,
        "S12": 0.41999998688697815
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7712878752499819,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 9535,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9535_1_ieeet1",
      "ports": {
        "bus": 9535,
        "speed": 4412,
        "vs": 4415,
        "efd": 4414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8389999866485596,
        "E2": 3.7853000164031982,
        "Se1": 0.08619999885559082,
        "Se2": 0.39489999413490295,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9535_1_hygov",
      "ports": {
        "speed": 4412,
        "pmech": 4413
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5370956063270569,
        "Tr": 7.3478264808654785,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5561000108718872,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07989999651908875,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9535_1_ieeest",
      "ports": {
        "input": 4412,
        "output": 4415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9542_1_genrou",
      "ports": {
        "bus": 9542,
        "pmech": 4417,
        "efd": 4418,
        "speed": 4416
      },
      "params": {
        "mva": 50.52000045776367,
        "H": 4.185339450836182,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.628100037574768,
        "Xdp": 0.2766999900341034,
        "Xdpp": 0.20010000467300415,
        "Xq": 1.555299997329712,
        "Xqp": 0.2896000146865845,
        "Xqpp": 0.20010000467300415,
        "Xl": 0.14949999749660492,
        "Tdop": 4.442200183868408,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.8899000287055969,
        "Tqopp": 0.07989999651908875,
        "S10": 0.1256999969482422,
        "S12": 0.4864000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.328859388828278,
        "pmax": 42.10000038146973,
        "qmin": -5.136200040578842,
        "qmax": 19.618600606918335,
        "regulated": 9542,
        "vset": 1.024999976158142
      }
    },
    {
      "class": "Ieeet1",
      "id": "9542_1_ieeet1",
      "ports": {
        "bus": 9542,
        "speed": 4416,
        "vs": 4419,
        "efd": 4418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9542_1_tgov1",
      "ports": {
        "speed": 4416,
        "pmech": 4417
      },
      "params": {
        "Trate": 50.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.10548019409179688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9542_1_ieeest",
      "ports": {
        "input": 4416,
        "output": 4419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9543_1_genrou",
      "ports": {
        "bus": 9543,
        "pmech": 4421,
        "efd": 4422,
        "speed": 4420
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.3983001708984375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9673999547958374,
        "Xdp": 0.3598000109195709,
        "Xdpp": 0.2583000063896179,
        "Xq": 1.8716000318527222,
        "Xqp": 0.5490000247955322,
        "Xqpp": 0.2583000063896179,
        "Xl": 0.19470000267028809,
        "Tdop": 8.009699821472168,
        "Tdopp": 0.03579999879002571,
        "Tqop": 0.6337000131607056,
        "Tqopp": 0.07609999924898148,
        "S10": 0.12999999523162842,
        "S12": 0.4948999881744385
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2797926077619195,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 9543,
        "vset": 1.0295000076293945
      }
    },
    {
      "class": "Ieeet1",
      "id": "9543_1_ieeet1",
      "ports": {
        "bus": 9543,
        "speed": 4420,
        "vs": 4423,
        "efd": 4422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9543_1_tgov1",
      "ports": {
        "speed": 4420,
        "pmech": 4421
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.11658024787902832,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9543_1_ieeest",
      "ports": {
        "input": 4420,
        "output": 4423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9543_2_genrou",
      "ports": {
        "bus": 9543,
        "pmech": 4425,
        "efd": 4426,
        "speed": 4424
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 3.354586362838745,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3392000198364258,
        "Xdp": 0.2506999969482422,
        "Xdpp": 0.1818999946117401,
        "Xq": 1.2861000299453735,
        "Xqp": 0.4650999903678894,
        "Xqpp": 0.1818999946117401,
        "Xl": 0.13529999554157257,
        "Tdop": 9.889100074768066,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.5149000287055969,
        "Tqopp": 0.05770000070333481,
        "S10": 0.14790000021457672,
        "S12": 0.5307999849319458
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5435763858258724,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 9543,
        "vset": 1.0295000076293945
      }
    },
    {
      "class": "Ieeet1",
      "id": "9543_2_ieeet1",
      "ports": {
        "bus": 9543,
        "speed": 4424,
        "vs": 4427,
        "efd": 4426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9543_2_tgov1",
      "ports": {
        "speed": 4424,
        "pmech": 4425
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.26645901799201965,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9543_2_ieeest",
      "ports": {
        "input": 4424,
        "output": 4427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9547_1_genrou",
      "ports": {
        "bus": 9547,
        "pmech": 4429,
        "efd": 4430,
        "speed": 4428
      },
      "params": {
        "mva": 54.36000061035156,
        "H": 6.808595657348633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1568000316619873,
        "Xdp": 0.15530000627040863,
        "Xdpp": 0.11389999836683273,
        "Xq": 2.0118000507354736,
        "Xqp": 0.3149999976158142,
        "Xqpp": 0.11389999836683273,
        "Xl": 0.08640000224113464,
        "Tdop": 8.915599822998047,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.32690000534057617,
        "Tqopp": 0.045099999755620956,
        "S10": 0.10859999805688858,
        "S12": 0.4075999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.407707929611206,
        "pmax": 45.3000009059906,
        "qmin": -5.028299987316132,
        "qmax": 23.05770069360733,
        "regulated": 9547,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9547_1_ieeet1",
      "ports": {
        "bus": 9547,
        "speed": 4428,
        "vs": 4431,
        "efd": 4430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9547_1_tgov1",
      "ports": {
        "speed": 4428,
        "pmech": 4429
      },
      "params": {
        "Trate": 54.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333340643199,
        "Pvmin": 0.11787541955709457,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9547_1_ieeest",
      "ports": {
        "input": 4428,
        "output": 4431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9547_2_genrou",
      "ports": {
        "bus": 9547,
        "pmech": 4433,
        "efd": 4434,
        "speed": 4432
      },
      "params": {
        "mva": 54.36000061035156,
        "H": 6.808595657348633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1568000316619873,
        "Xdp": 0.15530000627040863,
        "Xdpp": 0.11389999836683273,
        "Xq": 2.0118000507354736,
        "Xqp": 0.3149999976158142,
        "Xqpp": 0.11389999836683273,
        "Xl": 0.08640000224113464,
        "Tdop": 8.915599822998047,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.32690000534057617,
        "Tqopp": 0.045099999755620956,
        "S10": 0.10859999805688858,
        "S12": 0.4075999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.494672536849976,
        "pmax": 45.3000009059906,
        "qmin": -5.028299987316132,
        "qmax": 23.05770069360733,
        "regulated": 9547,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9547_2_ieeet1",
      "ports": {
        "bus": 9547,
        "speed": 4432,
        "vs": 4435,
        "efd": 4434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9547_2_tgov1",
      "ports": {
        "speed": 4432,
        "pmech": 4433
      },
      "params": {
        "Trate": 54.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333340643199,
        "Pvmin": 0.3218298852443695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9547_2_ieeest",
      "ports": {
        "input": 4432,
        "output": 4435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9550_1_gensal",
      "ports": {
        "bus": 9550,
        "pmech": 4437,
        "efd": 4438,
        "speed": 4436
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 3.5532000064849854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2302000522613525,
        "Xdp": 0.5726000070571899,
        "Xdpp": 0.5712000131607056,
        "Xq": 0.7986000180244446,
        "Xl": 0.249099999666214,
        "Tdop": 6.0,
        "Tdopp": 0.23280000686645508,
        "Tqopp": 0.16599999368190765,
        "S10": 0.2152000069618225,
        "S12": 0.4514000117778778
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4964933730661869,
        "pmax": 2.8999999165534973,
        "qmin": -0.1420999993570149,
        "qmax": 1.113600004464388,
        "regulated": 9550,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9550_1_ieeet1",
      "ports": {
        "bus": 9550,
        "speed": 4436,
        "vs": 4439,
        "efd": 4438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.816699981689453,
        "E2": 3.7555999755859375,
        "Se1": 0.08420000225305557,
        "Se2": 0.385699987411499,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9550_1_hygov",
      "ports": {
        "speed": 4436,
        "pmech": 4437
      },
      "params": {
        "Trate": 3.4800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4979677200317383,
        "Tr": 7.525458812713623,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6014000177383423,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9550_1_ieeest",
      "ports": {
        "input": 4436,
        "output": 4439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9550_2_gensal",
      "ports": {
        "bus": 9550,
        "pmech": 4441,
        "efd": 4442,
        "speed": 4440
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 3.5532000064849854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2302000522613525,
        "Xdp": 0.5726000070571899,
        "Xdpp": 0.5712000131607056,
        "Xq": 0.7986000180244446,
        "Xl": 0.249099999666214,
        "Tdop": 6.0,
        "Tdopp": 0.23280000686645508,
        "Tqopp": 0.16599999368190765,
        "S10": 0.2152000069618225,
        "S12": 0.4514000117778778
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8491240441799164,
        "pmax": 2.8999999165534973,
        "qmin": -0.1420999993570149,
        "qmax": 1.113600004464388,
        "regulated": 9550,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9550_2_ieeet1",
      "ports": {
        "bus": 9550,
        "speed": 4440,
        "vs": 4443,
        "efd": 4442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.816699981689453,
        "E2": 3.7555999755859375,
        "Se1": 0.08420000225305557,
        "Se2": 0.385699987411499,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9550_2_hygov",
      "ports": {
        "speed": 4440,
        "pmech": 4441
      },
      "params": {
        "Trate": 3.4800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4979677200317383,
        "Tr": 7.525458812713623,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6014000177383423,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9550_2_ieeest",
      "ports": {
        "input": 4440,
        "output": 4443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9550_3_gensal",
      "ports": {
        "bus": 9550,
        "pmech": 4445,
        "efd": 4446,
        "speed": 4444
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 3.5532000064849854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2302000522613525,
        "Xdp": 0.5726000070571899,
        "Xdpp": 0.5712000131607056,
        "Xq": 0.7986000180244446,
        "Xl": 0.249099999666214,
        "Tdop": 6.0,
        "Tdopp": 0.23280000686645508,
        "Tqopp": 0.16599999368190765,
        "S10": 0.2152000069618225,
        "S12": 0.4514000117778778
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41652023792266846,
        "pmax": 2.8999999165534973,
        "qmin": -0.1420999993570149,
        "qmax": 1.113600004464388,
        "regulated": 9550,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9550_3_ieeet1",
      "ports": {
        "bus": 9550,
        "speed": 4444,
        "vs": 4447,
        "efd": 4446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.816699981689453,
        "E2": 3.7555999755859375,
        "Se1": 0.08420000225305557,
        "Se2": 0.385699987411499,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9550_3_hygov",
      "ports": {
        "speed": 4444,
        "pmech": 4445
      },
      "params": {
        "Trate": 3.4800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4979677200317383,
        "Tr": 7.525458812713623,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6014000177383423,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9550_3_ieeest",
      "ports": {
        "input": 4444,
        "output": 4447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9552_1_gensal",
      "ports": {
        "bus": 9552,
        "pmech": 4449,
        "efd": 4450,
        "speed": 4448
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 3.5532000064849854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2302000522613525,
        "Xdp": 0.5726000070571899,
        "Xdpp": 0.5712000131607056,
        "Xq": 0.7986000180244446,
        "Xl": 0.249099999666214,
        "Tdop": 6.0,
        "Tdopp": 0.23280000686645508,
        "Tqopp": 0.16599999368190765,
        "S10": 0.2152000069618225,
        "S12": 0.4514000117778778
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5495900753885508,
        "pmax": 2.8999999165534973,
        "qmin": -0.1420999993570149,
        "qmax": 1.113600004464388,
        "regulated": 9552,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9552_1_ieeet1",
      "ports": {
        "bus": 9552,
        "speed": 4448,
        "vs": 4451,
        "efd": 4450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.816699981689453,
        "E2": 3.7555999755859375,
        "Se1": 0.08420000225305557,
        "Se2": 0.385699987411499,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9552_1_hygov",
      "ports": {
        "speed": 4448,
        "pmech": 4449
      },
      "params": {
        "Trate": 3.4800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4979677200317383,
        "Tr": 7.525458812713623,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6014000177383423,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9552_1_ieeest",
      "ports": {
        "input": 4448,
        "output": 4451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9558_1_genrou",
      "ports": {
        "bus": 9558,
        "pmech": 4453,
        "efd": 4454,
        "speed": 4452
      },
      "params": {
        "mva": 1082.1600341796875,
        "H": 2.8441648483276367,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.919100046157837,
        "Xdp": 0.32350000739097595,
        "Xdpp": 0.2328999936580658,
        "Xq": 1.8265999555587769,
        "Xqp": 0.5108000040054321,
        "Xqpp": 0.2328999936580658,
        "Xl": 0.17499999701976776,
        "Tdop": 8.644800186157227,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.0861999988555908,
        "Tqopp": 0.042100001126527786,
        "S10": 0.10530000180006027,
        "S12": 0.4456000030040741
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 293.32807064056396,
        "pmax": 901.7999649047852,
        "qmin": -110.01960039138794,
        "qmax": 420.2387809753418,
        "regulated": 9556,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "9558_1_ieeet1",
      "ports": {
        "bus": 9558,
        "speed": 4452,
        "vs": 4455,
        "efd": 4454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9558_1_tgov1",
      "ports": {
        "speed": 4452,
        "pmech": 4453
      },
      "params": {
        "Trate": 1082.1600341796875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332745820524,
        "Pvmin": 0.27105793356895447,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9558_1_ieeest",
      "ports": {
        "input": 4452,
        "output": 4455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9559_1_genrou",
      "ports": {
        "bus": 9559,
        "pmech": 4457,
        "efd": 4458,
        "speed": 4456
      },
      "params": {
        "mva": 1082.1600341796875,
        "H": 2.8441648483276367,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.919100046157837,
        "Xdp": 0.32350000739097595,
        "Xdpp": 0.2328999936580658,
        "Xq": 1.8265999555587769,
        "Xqp": 0.5108000040054321,
        "Xqpp": 0.2328999936580658,
        "Xl": 0.17499999701976776,
        "Tdop": 8.644800186157227,
        "Tdopp": 0.05130000039935112,
        "Tqop": 1.0861999988555908,
        "Tqopp": 0.042100001126527786,
        "S10": 0.10530000180006027,
        "S12": 0.4456000030040741
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 326.8679618835449,
        "pmax": 901.7999649047852,
        "qmin": -110.01960039138794,
        "qmax": 420.2387809753418,
        "regulated": 9556,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "9559_1_ieeet1",
      "ports": {
        "bus": 9559,
        "speed": 4456,
        "vs": 4459,
        "efd": 4458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9559_1_tgov1",
      "ports": {
        "speed": 4456,
        "pmech": 4457
      },
      "params": {
        "Trate": 1082.1600341796875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332745820528,
        "Pvmin": 0.3020513951778412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9559_1_ieeest",
      "ports": {
        "input": 4456,
        "output": 4459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9560_1_genrou",
      "ports": {
        "bus": 9560,
        "pmech": 4461,
        "efd": 4462,
        "speed": 4460
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 5.8320746421813965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3833999633789062,
        "Xdp": 0.2865999937057495,
        "Xdpp": 0.2070000022649765,
        "Xq": 1.327299952507019,
        "Xqp": 0.3212999999523163,
        "Xqpp": 0.2070000022649765,
        "Xl": 0.15489999949932098,
        "Tdop": 9.618800163269043,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.7411999702453613,
        "Tqopp": 0.07010000199079514,
        "S10": 0.06589999794960022,
        "S12": 0.3666999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1509957597590983,
        "pmax": 1.0999999940395355,
        "qmin": -0.13419999741017818,
        "qmax": 0.5125999916344881,
        "regulated": 9560,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "9560_1_ieeet1",
      "ports": {
        "bus": 9560,
        "speed": 4460,
        "vs": 4463,
        "efd": 4462
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.05640000104904175,
        "Ke": 0.0,
        "Te": 0.9100000262260437,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.2256999015808105,
        "E2": 5.634200096130371,
        "Se1": 0.03280000016093254,
        "Se2": 0.2847999930381775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9560_1_tgov1",
      "ports": {
        "speed": 4460,
        "pmech": 4461
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11439072340726852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9560_1_ieeest",
      "ports": {
        "input": 4460,
        "output": 4463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9564_1_gensal",
      "ports": {
        "bus": 9564,
        "pmech": 4465,
        "efd": 4466,
        "speed": 4464
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.660799980163574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2407000064849854,
        "Xdp": 0.5931000113487244,
        "Xdpp": 0.45649999380111694,
        "Xq": 0.805400013923645,
        "Xl": 0.24300000071525574,
        "Tdop": 6.0,
        "Tdopp": 0.10530000180006027,
        "Tqopp": 0.23829999566078186,
        "S10": 0.15530000627040863,
        "S12": 0.5449000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.47407858073711395,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9564,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "9564_1_ieeet1",
      "ports": {
        "bus": 9564,
        "speed": 4464,
        "vs": 4467,
        "efd": 4466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9564_1_hygov",
      "ports": {
        "speed": 4464,
        "pmech": 4465
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5637273788452148,
        "Tr": 6.444305419921875,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.333299994468689,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9564_1_ieeest",
      "ports": {
        "input": 4464,
        "output": 4467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9564_2_gensal",
      "ports": {
        "bus": 9564,
        "pmech": 4469,
        "efd": 4470,
        "speed": 4468
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.660799980163574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2407000064849854,
        "Xdp": 0.5931000113487244,
        "Xdpp": 0.45649999380111694,
        "Xq": 0.805400013923645,
        "Xl": 0.24300000071525574,
        "Tdop": 6.0,
        "Tdopp": 0.10530000180006027,
        "Tqopp": 0.23829999566078186,
        "S10": 0.15530000627040863,
        "S12": 0.5449000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41318549774587154,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9564,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "9564_2_ieeet1",
      "ports": {
        "bus": 9564,
        "speed": 4468,
        "vs": 4471,
        "efd": 4470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9564_2_hygov",
      "ports": {
        "speed": 4468,
        "pmech": 4469
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5637273788452148,
        "Tr": 6.444305419921875,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.333299994468689,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9564_2_ieeest",
      "ports": {
        "input": 4468,
        "output": 4471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9568_1_gensal",
      "ports": {
        "bus": 9568,
        "pmech": 4473,
        "efd": 4474,
        "speed": 4472
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.312999963760376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8817999958992004,
        "Xdp": 0.4194999933242798,
        "Xdpp": 0.31130000948905945,
        "Xq": 0.5713000297546387,
        "Xl": 0.08789999783039093,
        "Tdop": 6.0,
        "Tdopp": 0.48980000615119934,
        "Tqopp": 0.2606000006198883,
        "S10": 0.18529999256134033,
        "S12": 0.39629998803138733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3014328423887491,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9568,
        "vset": 1.0175000429153442
      }
    },
    {
      "class": "Ieeet1",
      "id": "9568_1_ieeet1",
      "ports": {
        "bus": 9568,
        "speed": 4472,
        "vs": 4475,
        "efd": 4474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9568_1_hygov",
      "ports": {
        "speed": 4472,
        "pmech": 4473
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7542215585708618,
        "Tr": 7.426896572113037,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.576200008392334,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9568_1_ieeest",
      "ports": {
        "input": 4472,
        "output": 4475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9568_2_gensal",
      "ports": {
        "bus": 9568,
        "pmech": 4477,
        "efd": 4478,
        "speed": 4476
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.312999963760376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8817999958992004,
        "Xdp": 0.4194999933242798,
        "Xdpp": 0.31130000948905945,
        "Xq": 0.5713000297546387,
        "Xl": 0.08789999783039093,
        "Tdop": 6.0,
        "Tdopp": 0.48980000615119934,
        "Tqopp": 0.2606000006198883,
        "S10": 0.18529999256134033,
        "S12": 0.39629998803138733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8767330087721348,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9568,
        "vset": 1.0175000429153442
      }
    },
    {
      "class": "Ieeet1",
      "id": "9568_2_ieeet1",
      "ports": {
        "bus": 9568,
        "speed": 4476,
        "vs": 4479,
        "efd": 4478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9568_2_hygov",
      "ports": {
        "speed": 4476,
        "pmech": 4477
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7542215585708618,
        "Tr": 7.426896572113037,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.576200008392334,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9568_2_ieeest",
      "ports": {
        "input": 4476,
        "output": 4479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9573_1_gensal",
      "ports": {
        "bus": 9573,
        "pmech": 4481,
        "efd": 4482,
        "speed": 4480
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.7435998916625977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2253999710083008,
        "Xdp": 0.3840999901294708,
        "Xdpp": 0.33410000801086426,
        "Xq": 0.7954000234603882,
        "Xl": 0.2117999941110611,
        "Tdop": 6.0,
        "Tdopp": 0.5785999894142151,
        "Tqopp": 0.5486999750137329,
        "S10": 0.2004999965429306,
        "S12": 0.4465999901294708
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3882101513445377,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 9573,
        "vset": 1.0555000305175781
      }
    },
    {
      "class": "Ieeet1",
      "id": "9573_1_ieeet1",
      "ports": {
        "bus": 9573,
        "speed": 4480,
        "vs": 4483,
        "efd": 4482
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.59879994392395,
        "E2": 3.465100049972534,
        "Se1": 0.08959999680519104,
        "Se2": 0.4106000065803528,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9573_1_hygov",
      "ports": {
        "speed": 4480,
        "pmech": 4481
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5066806674003601,
        "Tr": 8.026464462280273,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.732100009918213,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9573_1_ieeest",
      "ports": {
        "input": 4480,
        "output": 4483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9573_2_gensal",
      "ports": {
        "bus": 9573,
        "pmech": 4485,
        "efd": 4486,
        "speed": 4484
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.7435998916625977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2253999710083008,
        "Xdp": 0.3840999901294708,
        "Xdpp": 0.33410000801086426,
        "Xq": 0.7954000234603882,
        "Xl": 0.2117999941110611,
        "Tdop": 6.0,
        "Tdopp": 0.5785999894142151,
        "Tqopp": 0.5486999750137329,
        "S10": 0.2004999965429306,
        "S12": 0.4465999901294708
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9442066550254822,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 9573,
        "vset": 1.0555000305175781
      }
    },
    {
      "class": "Ieeet1",
      "id": "9573_2_ieeet1",
      "ports": {
        "bus": 9573,
        "speed": 4484,
        "vs": 4487,
        "efd": 4486
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.59879994392395,
        "E2": 3.465100049972534,
        "Se1": 0.08959999680519104,
        "Se2": 0.4106000065803528,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9573_2_hygov",
      "ports": {
        "speed": 4484,
        "pmech": 4485
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5066806674003601,
        "Tr": 8.026464462280273,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.732100009918213,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9573_2_ieeest",
      "ports": {
        "input": 4484,
        "output": 4487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9574_2_gensal",
      "ports": {
        "bus": 9574,
        "pmech": 4489,
        "efd": 4490,
        "speed": 4488
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.7435998916625977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2253999710083008,
        "Xdp": 0.3840999901294708,
        "Xdpp": 0.33410000801086426,
        "Xq": 0.7954000234603882,
        "Xl": 0.2117999941110611,
        "Tdop": 6.0,
        "Tdopp": 0.5785999894142151,
        "Tqopp": 0.5486999750137329,
        "S10": 0.2004999965429306,
        "S12": 0.4465999901294708
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8906012400984764,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 9574,
        "vset": 1.0555000305175781
      }
    },
    {
      "class": "Ieeet1",
      "id": "9574_2_ieeet1",
      "ports": {
        "bus": 9574,
        "speed": 4488,
        "vs": 4491,
        "efd": 4490
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.59879994392395,
        "E2": 3.465100049972534,
        "Se1": 0.08959999680519104,
        "Se2": 0.4106000065803528,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9574_2_hygov",
      "ports": {
        "speed": 4488,
        "pmech": 4489
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5066806674003601,
        "Tr": 8.026464462280273,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.732100009918213,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9574_2_ieeest",
      "ports": {
        "input": 4488,
        "output": 4491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9580_1_gensal",
      "ports": {
        "bus": 9580,
        "pmech": 4493,
        "efd": 4494,
        "speed": 4492
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.8906999826431274,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5236999988555908,
        "Xdp": 0.2101999968290329,
        "Xdpp": 0.1298000067472458,
        "Xq": 0.3377000093460083,
        "Xl": 0.11249999701976776,
        "Tdop": 6.0,
        "Tdopp": 0.45899999141693115,
        "Tqopp": 0.5575000047683716,
        "S10": 0.057100001722574234,
        "S12": 0.24410000443458557
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3813419723883271,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 9580,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9580_1_ieeet1",
      "ports": {
        "bus": 9580,
        "speed": 4492,
        "vs": 4495,
        "efd": 4494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9580_1_hygov",
      "ports": {
        "speed": 4492,
        "pmech": 4493
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.915249228477478,
        "Tr": 7.371078014373779,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.562000036239624,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9580_1_ieeest",
      "ports": {
        "input": 4492,
        "output": 4495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9581_1_gensal",
      "ports": {
        "bus": 9581,
        "pmech": 4497,
        "efd": 4498,
        "speed": 4496
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.8906999826431274,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5236999988555908,
        "Xdp": 0.2101999968290329,
        "Xdpp": 0.1298000067472458,
        "Xq": 0.3377000093460083,
        "Xl": 0.11249999701976776,
        "Tdop": 6.0,
        "Tdopp": 0.45899999141693115,
        "Tqopp": 0.5575000047683716,
        "S10": 0.057100001722574234,
        "S12": 0.24410000443458557
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13079001801088452,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 9581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9581_1_ieeet1",
      "ports": {
        "bus": 9581,
        "speed": 4496,
        "vs": 4499,
        "efd": 4498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9581_1_hygov",
      "ports": {
        "speed": 4496,
        "pmech": 4497
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.915249228477478,
        "Tr": 7.371078014373779,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.562000036239624,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9581_1_ieeest",
      "ports": {
        "input": 4496,
        "output": 4499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9582_1_gensal",
      "ports": {
        "bus": 9582,
        "pmech": 4501,
        "efd": 4502,
        "speed": 4500
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.8906999826431274,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5236999988555908,
        "Xdp": 0.2101999968290329,
        "Xdpp": 0.1298000067472458,
        "Xq": 0.3377000093460083,
        "Xl": 0.11249999701976776,
        "Tdop": 6.0,
        "Tdopp": 0.45899999141693115,
        "Tqopp": 0.5575000047683716,
        "S10": 0.057100001722574234,
        "S12": 0.24410000443458557
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4040155094116926,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 9582,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9582_1_ieeet1",
      "ports": {
        "bus": 9582,
        "speed": 4500,
        "vs": 4503,
        "efd": 4502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9582_1_hygov",
      "ports": {
        "speed": 4500,
        "pmech": 4501
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.915249228477478,
        "Tr": 7.371078014373779,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.562000036239624,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9582_1_ieeest",
      "ports": {
        "input": 4500,
        "output": 4503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9587_1_genrou",
      "ports": {
        "bus": 9587,
        "pmech": 4505,
        "efd": 4506,
        "speed": 4504
      },
      "params": {
        "mva": 39.720001220703125,
        "H": 4.064209938049316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2446999549865723,
        "Xdp": 0.3158999979496002,
        "Xdpp": 0.15700000524520874,
        "Xq": 2.08270001411438,
        "Xqp": 0.6417999863624573,
        "Xqpp": 0.15700000524520874,
        "Xl": 0.12080000340938568,
        "Tdop": 8.14229965209961,
        "Tdopp": 0.04050000011920929,
        "Tqop": 0.9625999927520752,
        "Tqopp": 0.06289999932050705,
        "S10": 0.13860000669956207,
        "S12": 0.5351999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.931860983371735,
        "pmax": 33.10000002384186,
        "qmin": -3.6740999668836594,
        "qmax": 16.847899556159973,
        "regulated": 9587,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "9587_1_ieeet1",
      "ports": {
        "bus": 9587,
        "speed": 4504,
        "vs": 4507,
        "efd": 4506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9587_1_tgov1",
      "ports": {
        "speed": 4504,
        "pmech": 4505
      },
      "params": {
        "Trate": 39.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3255755305290222,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9587_1_ieeest",
      "ports": {
        "input": 4504,
        "output": 4507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9587_2_genrou",
      "ports": {
        "bus": 9587,
        "pmech": 4509,
        "efd": 4510,
        "speed": 4508
      },
      "params": {
        "mva": 39.720001220703125,
        "H": 4.064209938049316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2446999549865723,
        "Xdp": 0.3158999979496002,
        "Xdpp": 0.15700000524520874,
        "Xq": 2.08270001411438,
        "Xqp": 0.6417999863624573,
        "Xqpp": 0.15700000524520874,
        "Xl": 0.12080000340938568,
        "Tdop": 8.14229965209961,
        "Tdopp": 0.04050000011920929,
        "Tqop": 0.9625999927520752,
        "Tqopp": 0.06289999932050705,
        "S10": 0.13860000669956207,
        "S12": 0.5351999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.547334611415863,
        "pmax": 33.10000002384186,
        "qmin": -3.6740999668836594,
        "qmax": 16.847899556159973,
        "regulated": 9587,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "9587_2_ieeet1",
      "ports": {
        "bus": 9587,
        "speed": 4508,
        "vs": 4511,
        "efd": 4510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9587_2_tgov1",
      "ports": {
        "speed": 4508,
        "pmech": 4509
      },
      "params": {
        "Trate": 39.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3662470877170563,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9587_2_ieeest",
      "ports": {
        "input": 4508,
        "output": 4511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9591_1_gensal",
      "ports": {
        "bus": 9591,
        "pmech": 4513,
        "efd": 4514,
        "speed": 4512
      },
      "params": {
        "mva": 48.0,
        "H": 3.622299909591675,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.142699956893921,
        "Xdp": 0.39800000190734863,
        "Xdpp": 0.2978000044822693,
        "Xq": 0.7415000200271606,
        "Xl": 0.1347000002861023,
        "Tdop": 6.0,
        "Tdopp": 0.23420000076293945,
        "Tqopp": 0.4772999882698059,
        "S10": 0.2989000082015991,
        "S12": 0.8804000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.563831567764282,
        "pmax": 40.00000059604645,
        "qmin": -1.9600000232458115,
        "qmax": 15.360000729560852,
        "regulated": 9591,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Esdc1a",
      "id": "9591_1_esdc1a",
      "ports": {
        "bus": 9591,
        "speed": 4512,
        "vs": 4515,
        "efd": 4514
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05559999868273735,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.416800022125244,
        "Se1": 0.12380000203847885,
        "E2": 3.2225000858306885,
        "Se2": 0.37130001187324524,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9591_1_hygov",
      "ports": {
        "speed": 4512,
        "pmech": 4513
      },
      "params": {
        "Trate": 48.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1433517336845398,
        "Tr": 2.300419807434082,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.43549999594688416,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9591_1_ieeest",
      "ports": {
        "input": 4512,
        "output": 4515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9592_1_gensal",
      "ports": {
        "bus": 9592,
        "pmech": 4517,
        "efd": 4518,
        "speed": 4516
      },
      "params": {
        "mva": 48.0,
        "H": 3.622299909591675,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.142699956893921,
        "Xdp": 0.39800000190734863,
        "Xdpp": 0.2978000044822693,
        "Xq": 0.7415000200271606,
        "Xl": 0.1347000002861023,
        "Tdop": 6.0,
        "Tdopp": 0.23420000076293945,
        "Tqopp": 0.4772999882698059,
        "S10": 0.2989000082015991,
        "S12": 0.8804000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.109034836292267,
        "pmax": 40.00000059604645,
        "qmin": -1.9600000232458115,
        "qmax": 15.360000729560852,
        "regulated": 9592,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Esdc1a",
      "id": "9592_1_esdc1a",
      "ports": {
        "bus": 9592,
        "speed": 4516,
        "vs": 4519,
        "efd": 4518
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05559999868273735,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.416800022125244,
        "Se1": 0.12380000203847885,
        "E2": 3.2225000858306885,
        "Se2": 0.37130001187324524,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9592_1_hygov",
      "ports": {
        "speed": 4516,
        "pmech": 4517
      },
      "params": {
        "Trate": 48.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1433517336845398,
        "Tr": 2.300419807434082,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.43549999594688416,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9592_1_ieeest",
      "ports": {
        "input": 4516,
        "output": 4519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9592_2_gensal",
      "ports": {
        "bus": 9592,
        "pmech": 4521,
        "efd": 4522,
        "speed": 4520
      },
      "params": {
        "mva": 48.0,
        "H": 3.622299909591675,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.142699956893921,
        "Xdp": 0.39800000190734863,
        "Xdpp": 0.2978000044822693,
        "Xq": 0.7415000200271606,
        "Xl": 0.1347000002861023,
        "Tdop": 6.0,
        "Tdopp": 0.23420000076293945,
        "Tqopp": 0.4772999882698059,
        "S10": 0.2989000082015991,
        "S12": 0.8804000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.707304954528809,
        "pmax": 40.00000059604645,
        "qmin": -1.9600000232458115,
        "qmax": 15.360000729560852,
        "regulated": 9592,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Esdc1a",
      "id": "9592_2_esdc1a",
      "ports": {
        "bus": 9592,
        "speed": 4520,
        "vs": 4523,
        "efd": 4522
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05559999868273735,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.416800022125244,
        "Se1": 0.12380000203847885,
        "E2": 3.2225000858306885,
        "Se2": 0.37130001187324524,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9592_2_hygov",
      "ports": {
        "speed": 4520,
        "pmech": 4521
      },
      "params": {
        "Trate": 48.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1433517336845398,
        "Tr": 2.300419807434082,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.43549999594688416,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9592_2_ieeest",
      "ports": {
        "input": 4520,
        "output": 4523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9593_2_gensal",
      "ports": {
        "bus": 9593,
        "pmech": 4525,
        "efd": 4526,
        "speed": 4524
      },
      "params": {
        "mva": 48.0,
        "H": 3.622299909591675,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.142699956893921,
        "Xdp": 0.39800000190734863,
        "Xdpp": 0.2978000044822693,
        "Xq": 0.7415000200271606,
        "Xl": 0.1347000002861023,
        "Tdop": 6.0,
        "Tdopp": 0.23420000076293945,
        "Tqopp": 0.4772999882698059,
        "S10": 0.2989000082015991,
        "S12": 0.8804000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.763550102710724,
        "pmax": 40.00000059604645,
        "qmin": -1.9600000232458115,
        "qmax": 15.360000729560852,
        "regulated": 9593,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Esdc1a",
      "id": "9593_2_esdc1a",
      "ports": {
        "bus": 9593,
        "speed": 4524,
        "vs": 4527,
        "efd": 4526
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05559999868273735,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.416800022125244,
        "Se1": 0.12380000203847885,
        "E2": 3.2225000858306885,
        "Se2": 0.37130001187324524,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9593_2_hygov",
      "ports": {
        "speed": 4524,
        "pmech": 4525
      },
      "params": {
        "Trate": 48.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1433517336845398,
        "Tr": 2.300419807434082,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.43549999594688416,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9593_2_ieeest",
      "ports": {
        "input": 4524,
        "output": 4527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9596_1_gensal",
      "ports": {
        "bus": 9596,
        "pmech": 4529,
        "efd": 4530,
        "speed": 4528
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.1012001037597656,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8149999976158142,
        "Xdp": 0.20489999651908875,
        "Xdpp": 0.2003999948501587,
        "Xq": 0.5277000069618225,
        "Xl": 0.17319999635219574,
        "Tdop": 6.0,
        "Tdopp": 0.3052999973297119,
        "Tqopp": 0.29750001430511475,
        "S10": 0.20520000159740448,
        "S12": 0.6028000116348267
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22767952177673578,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9596,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9596_1_ieeet1",
      "ports": {
        "bus": 9596,
        "speed": 4528,
        "vs": 4531,
        "efd": 4530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9512999057769775,
        "E2": 3.9351000785827637,
        "Se1": 0.08990000188350677,
        "Se2": 0.4120999872684479,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9596_1_hygov",
      "ports": {
        "speed": 4528,
        "pmech": 4529
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8237944841384888,
        "Tr": 7.373046875,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5625,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9596_1_ieeest",
      "ports": {
        "input": 4528,
        "output": 4531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9596_3_gensal",
      "ports": {
        "bus": 9596,
        "pmech": 4533,
        "efd": 4534,
        "speed": 4532
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.1168999671936035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0844000577926636,
        "Xdp": 0.34869998693466187,
        "Xdpp": 0.25040000677108765,
        "Xq": 0.703499972820282,
        "Xl": 0.11509999632835388,
        "Tdop": 6.0,
        "Tdopp": 0.33730000257492065,
        "Tqopp": 0.2890999913215637,
        "S10": 0.2685999870300293,
        "S12": 0.585099995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6814624648541212,
        "pmax": 2.7000000700354576,
        "qmin": -0.13229999458417296,
        "qmax": 1.0367999784648418,
        "regulated": 9596,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9596_3_ieeet1",
      "ports": {
        "bus": 9596,
        "speed": 4532,
        "vs": 4535,
        "efd": 4534
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.592900037765503,
        "E2": 3.4572999477386475,
        "Se1": 0.08340000361204147,
        "Se2": 0.3822000026702881,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9596_3_hygov",
      "ports": {
        "speed": 4532,
        "pmech": 4533
      },
      "params": {
        "Trate": 3.240000009536743,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.240360826253891,
        "Tr": 2.2547988891601562,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.42649999260902405,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9596_3_ieeest",
      "ports": {
        "input": 4532,
        "output": 4535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9596_5_gensal",
      "ports": {
        "bus": 9596,
        "pmech": 4537,
        "efd": 4538,
        "speed": 4536
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.1168999671936035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0844000577926636,
        "Xdp": 0.34869998693466187,
        "Xdpp": 0.25040000677108765,
        "Xq": 0.703499972820282,
        "Xl": 0.11509999632835388,
        "Tdop": 6.0,
        "Tdopp": 0.33730000257492065,
        "Tqopp": 0.2890999913215637,
        "S10": 0.2685999870300293,
        "S12": 0.585099995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42475280351936817,
        "pmax": 2.7000000700354576,
        "qmin": -0.13229999458417296,
        "qmax": 1.0367999784648418,
        "regulated": 9596,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9596_5_ieeet1",
      "ports": {
        "bus": 9596,
        "speed": 4536,
        "vs": 4539,
        "efd": 4538
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.592900037765503,
        "E2": 3.4572999477386475,
        "Se1": 0.08340000361204147,
        "Se2": 0.3822000026702881,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9596_5_hygov",
      "ports": {
        "speed": 4536,
        "pmech": 4537
      },
      "params": {
        "Trate": 3.240000009536743,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.240360826253891,
        "Tr": 2.2547988891601562,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.42649999260902405,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9596_5_ieeest",
      "ports": {
        "input": 4536,
        "output": 4539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9600_1_genrou",
      "ports": {
        "bus": 9600,
        "pmech": 4541,
        "efd": 4542,
        "speed": 4540
      },
      "params": {
        "mva": 66.38999938964844,
        "H": 4.595384120941162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2788000106811523,
        "Xdp": 0.29120001196861267,
        "Xdpp": 0.2126999944448471,
        "Xq": 2.1101999282836914,
        "Xqp": 0.6241999864578247,
        "Xqpp": 0.2126999944448471,
        "Xl": 0.16519999504089355,
        "Tdop": 4.183800220489502,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.35659998655319214,
        "Tqopp": 0.06989999860525131,
        "S10": 0.019600000232458115,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.478332996368408,
        "pmax": 55.32500147819519,
        "qmin": -6.141075119376183,
        "qmax": 28.160426020622253,
        "regulated": 9600,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9600_1_ieeet1",
      "ports": {
        "bus": 9600,
        "speed": 4540,
        "vs": 4543,
        "efd": 4542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9600_1_tgov1",
      "ports": {
        "speed": 4540,
        "pmech": 4541
      },
      "params": {
        "Trate": 66.38999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2933925688266754,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9600_1_ieeest",
      "ports": {
        "input": 4540,
        "output": 4543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9601_1_genrou",
      "ports": {
        "bus": 9601,
        "pmech": 4545,
        "efd": 4546,
        "speed": 4544
      },
      "params": {
        "mva": 66.38999938964844,
        "H": 4.595384120941162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2788000106811523,
        "Xdp": 0.29120001196861267,
        "Xdpp": 0.2126999944448471,
        "Xq": 2.1101999282836914,
        "Xqp": 0.6241999864578247,
        "Xqpp": 0.2126999944448471,
        "Xl": 0.16519999504089355,
        "Tdop": 4.183800220489502,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.35659998655319214,
        "Tqopp": 0.06989999860525131,
        "S10": 0.019600000232458115,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.072286888957024,
        "pmax": 55.32500147819519,
        "qmin": -6.141075119376183,
        "qmax": 28.160426020622253,
        "regulated": 9601,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9601_1_ieeet1",
      "ports": {
        "bus": 9601,
        "speed": 4544,
        "vs": 4547,
        "efd": 4546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9601_1_tgov1",
      "ports": {
        "speed": 4544,
        "pmech": 4545
      },
      "params": {
        "Trate": 66.38999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09146387875080109,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9601_1_ieeest",
      "ports": {
        "input": 4544,
        "output": 4547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9602_1_genrou",
      "ports": {
        "bus": 9602,
        "pmech": 4549,
        "efd": 4550,
        "speed": 4548
      },
      "params": {
        "mva": 66.38999938964844,
        "H": 4.595384120941162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2788000106811523,
        "Xdp": 0.29120001196861267,
        "Xdpp": 0.2126999944448471,
        "Xq": 2.1101999282836914,
        "Xqp": 0.6241999864578247,
        "Xqpp": 0.2126999944448471,
        "Xl": 0.16519999504089355,
        "Tdop": 4.183800220489502,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.35659998655319214,
        "Tqopp": 0.06989999860525131,
        "S10": 0.019600000232458115,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.848713517189026,
        "pmax": 55.32500147819519,
        "qmin": -6.141075119376183,
        "qmax": 28.160426020622253,
        "regulated": 9602,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9602_1_ieeet1",
      "ports": {
        "bus": 9602,
        "speed": 4548,
        "vs": 4551,
        "efd": 4550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9602_1_tgov1",
      "ports": {
        "speed": 4548,
        "pmech": 4549
      },
      "params": {
        "Trate": 66.38999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38934648036956787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9602_1_ieeest",
      "ports": {
        "input": 4548,
        "output": 4551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9603_1_genrou",
      "ports": {
        "bus": 9603,
        "pmech": 4553,
        "efd": 4554,
        "speed": 4552
      },
      "params": {
        "mva": 66.38999938964844,
        "H": 4.595384120941162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2788000106811523,
        "Xdp": 0.29120001196861267,
        "Xdpp": 0.2126999944448471,
        "Xq": 2.1101999282836914,
        "Xqp": 0.6241999864578247,
        "Xqpp": 0.2126999944448471,
        "Xl": 0.16519999504089355,
        "Tdop": 4.183800220489502,
        "Tdopp": 0.04859999939799309,
        "Tqop": 0.35659998655319214,
        "Tqopp": 0.06989999860525131,
        "S10": 0.019600000232458115,
        "S12": 0.2815000116825104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.355917811393738,
        "pmax": 55.32500147819519,
        "qmin": -6.141075119376183,
        "qmax": 28.160426020622253,
        "regulated": 9603,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9603_1_ieeet1",
      "ports": {
        "bus": 9603,
        "speed": 4552,
        "vs": 4555,
        "efd": 4554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9603_1_tgov1",
      "ports": {
        "speed": 4552,
        "pmech": 4553
      },
      "params": {
        "Trate": 66.38999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23129865527153015,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9603_1_ieeest",
      "ports": {
        "input": 4552,
        "output": 4555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9606_1_gensal",
      "ports": {
        "bus": 9606,
        "pmech": 4557,
        "efd": 4558,
        "speed": 4556
      },
      "params": {
        "mva": 0.6800000071525574,
        "H": 1.7818000316619873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8485999703407288,
        "Xdp": 0.31189998984336853,
        "Xdpp": 0.29190000891685486,
        "Xq": 0.5496000051498413,
        "Xl": 0.09109999984502792,
        "Tdop": 6.0,
        "Tdopp": 0.352400004863739,
        "Tqopp": 0.06930000334978104,
        "S10": 0.15970000624656677,
        "S12": 0.5849999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19664117135107517,
        "pmax": 0.566666666418314,
        "qmin": -0.027766666607931256,
        "qmax": 0.21760000381618738,
        "regulated": 9606,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9606_1_ieeet1",
      "ports": {
        "bus": 9606,
        "speed": 4556,
        "vs": 4559,
        "efd": 4558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9606_1_hygov",
      "ports": {
        "speed": 4556,
        "pmech": 4557
      },
      "params": {
        "Trate": 0.6800000071525574,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3813358545303345,
        "Tr": 2.996695041656494,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5748999714851379,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9606_1_ieeest",
      "ports": {
        "input": 4556,
        "output": 4559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9606_2_gensal",
      "ports": {
        "bus": 9606,
        "pmech": 4561,
        "efd": 4562,
        "speed": 4560
      },
      "params": {
        "mva": 0.6800000071525574,
        "H": 1.7818000316619873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8485999703407288,
        "Xdp": 0.31189998984336853,
        "Xdpp": 0.29190000891685486,
        "Xq": 0.5496000051498413,
        "Xl": 0.09109999984502792,
        "Tdop": 6.0,
        "Tdopp": 0.352400004863739,
        "Tqopp": 0.06930000334978104,
        "S10": 0.15970000624656677,
        "S12": 0.5849999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23391526192426682,
        "pmax": 0.566666666418314,
        "qmin": -0.027766666607931256,
        "qmax": 0.21760000381618738,
        "regulated": 9606,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9606_2_ieeet1",
      "ports": {
        "bus": 9606,
        "speed": 4560,
        "vs": 4563,
        "efd": 4562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9606_2_hygov",
      "ports": {
        "speed": 4560,
        "pmech": 4561
      },
      "params": {
        "Trate": 0.6800000071525574,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3813358545303345,
        "Tr": 2.996695041656494,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5748999714851379,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9606_2_ieeest",
      "ports": {
        "input": 4560,
        "output": 4563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9606_4_gensal",
      "ports": {
        "bus": 9606,
        "pmech": 4565,
        "efd": 4566,
        "speed": 4564
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 1.2654999494552612,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6363999843597412,
        "Xdp": 0.26010000705718994,
        "Xdpp": 0.2587999999523163,
        "Xq": 0.41119998693466187,
        "Xl": 0.15960000455379486,
        "Tdop": 6.0,
        "Tdopp": 0.461899995803833,
        "Tqopp": 0.3569999933242798,
        "S10": 0.16529999673366547,
        "S12": 0.4223000109195709
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2231806069612503,
        "pmax": 4.500000178813934,
        "qmin": -0.2205000026151538,
        "qmax": 1.727999933063984,
        "regulated": 9606,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9606_4_ieeet1",
      "ports": {
        "bus": 9606,
        "speed": 4564,
        "vs": 4567,
        "efd": 4566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9606_4_hygov",
      "ports": {
        "speed": 4564,
        "pmech": 4565
      },
      "params": {
        "Trate": 5.400000095367432,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.2311701774597168,
        "Tr": 6.679771900177002,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3902000188827515,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9606_4_ieeest",
      "ports": {
        "input": 4564,
        "output": 4567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9606_5_gensal",
      "ports": {
        "bus": 9606,
        "pmech": 4569,
        "efd": 4570,
        "speed": 4568
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 1.2654999494552612,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6363999843597412,
        "Xdp": 0.26010000705718994,
        "Xdpp": 0.2587999999523163,
        "Xq": 0.41119998693466187,
        "Xl": 0.15960000455379486,
        "Tdop": 6.0,
        "Tdopp": 0.461899995803833,
        "Tqopp": 0.3569999933242798,
        "S10": 0.16529999673366547,
        "S12": 0.4223000109195709
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1735861897468567,
        "pmax": 4.500000178813934,
        "qmin": -0.2205000026151538,
        "qmax": 1.727999933063984,
        "regulated": 9606,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9606_5_ieeet1",
      "ports": {
        "bus": 9606,
        "speed": 4568,
        "vs": 4571,
        "efd": 4570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9606_5_hygov",
      "ports": {
        "speed": 4568,
        "pmech": 4569
      },
      "params": {
        "Trate": 5.400000095367432,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.2311701774597168,
        "Tr": 6.679771900177002,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3902000188827515,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9606_5_ieeest",
      "ports": {
        "input": 4568,
        "output": 4571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9610_1_genrou",
      "ports": {
        "bus": 9610,
        "pmech": 4573,
        "efd": 4574,
        "speed": 4572
      },
      "params": {
        "mva": 264.6000061035156,
        "H": 5.559202671051025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7796000242233276,
        "Xdp": 0.18490000069141388,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.7074999809265137,
        "Xqp": 0.23759999871253967,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.09380000084638596,
        "Tdop": 9.411800384521484,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.0988999605178833,
        "Tqopp": 0.09229999780654907,
        "S10": 0.22130000591278076,
        "S12": 0.6909999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.61328482627869,
        "pmax": 220.49999237060547,
        "qmin": -24.475499987602234,
        "qmax": 112.2344970703125,
        "regulated": 9610,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "9610_1_ieeet1",
      "ports": {
        "bus": 9610,
        "speed": 4572,
        "vs": 4575,
        "efd": 4574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9610_1_tgov1",
      "ports": {
        "speed": 4572,
        "pmech": 4573
      },
      "params": {
        "Trate": 264.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16482722759246826,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9610_1_ieeest",
      "ports": {
        "input": 4572,
        "output": 4575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9611_1_genrou",
      "ports": {
        "bus": 9611,
        "pmech": 4577,
        "efd": 4578,
        "speed": 4576
      },
      "params": {
        "mva": 264.6000061035156,
        "H": 5.559202671051025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7796000242233276,
        "Xdp": 0.18490000069141388,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.7074999809265137,
        "Xqp": 0.23759999871253967,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.09380000084638596,
        "Tdop": 9.411800384521484,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.0988999605178833,
        "Tqopp": 0.09229999780654907,
        "S10": 0.22130000591278076,
        "S12": 0.6909999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 95.16894221305847,
        "pmax": 220.49999237060547,
        "qmin": -24.475499987602234,
        "qmax": 112.2344970703125,
        "regulated": 9611,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "9611_1_ieeet1",
      "ports": {
        "bus": 9611,
        "speed": 4576,
        "vs": 4579,
        "efd": 4578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9611_1_tgov1",
      "ports": {
        "speed": 4576,
        "pmech": 4577
      },
      "params": {
        "Trate": 264.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3596709668636322,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9611_1_ieeest",
      "ports": {
        "input": 4576,
        "output": 4579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9612_1_genrou",
      "ports": {
        "bus": 9612,
        "pmech": 4581,
        "efd": 4582,
        "speed": 4580
      },
      "params": {
        "mva": 264.6000061035156,
        "H": 5.559202671051025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7796000242233276,
        "Xdp": 0.18490000069141388,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.7074999809265137,
        "Xqp": 0.23759999871253967,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.09380000084638596,
        "Tdop": 9.411800384521484,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.0988999605178833,
        "Tqopp": 0.09229999780654907,
        "S10": 0.22130000591278076,
        "S12": 0.6909999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.51441192626953,
        "pmax": 220.49999237060547,
        "qmin": -24.475499987602234,
        "qmax": 112.2344970703125,
        "regulated": 9608,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "9612_1_ieeet1",
      "ports": {
        "bus": 9612,
        "speed": 4580,
        "vs": 4583,
        "efd": 4582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9612_1_tgov1",
      "ports": {
        "speed": 4580,
        "pmech": 4581
      },
      "params": {
        "Trate": 264.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28539082407951355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9612_1_ieeest",
      "ports": {
        "input": 4580,
        "output": 4583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9613_1_genrou",
      "ports": {
        "bus": 9613,
        "pmech": 4585,
        "efd": 4586,
        "speed": 4584
      },
      "params": {
        "mva": 264.6000061035156,
        "H": 5.559202671051025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7796000242233276,
        "Xdp": 0.18490000069141388,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.7074999809265137,
        "Xqp": 0.23759999871253967,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.09380000084638596,
        "Tdop": 9.411800384521484,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.0988999605178833,
        "Tqopp": 0.09229999780654907,
        "S10": 0.22130000591278076,
        "S12": 0.6909999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.67406058311462,
        "pmax": 220.49999237060547,
        "qmin": -24.475499987602234,
        "qmax": 112.2344970703125,
        "regulated": 9613,
        "vset": 1.0230000019073486
      }
    },
    {
      "class": "Ieeet1",
      "id": "9613_1_ieeet1",
      "ports": {
        "bus": 9613,
        "speed": 4584,
        "vs": 4587,
        "efd": 4586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9613_1_tgov1",
      "ports": {
        "speed": 4584,
        "pmech": 4585
      },
      "params": {
        "Trate": 264.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24820128083229065,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9613_1_ieeest",
      "ports": {
        "input": 4584,
        "output": 4587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9614_1_genrou",
      "ports": {
        "bus": 9614,
        "pmech": 4589,
        "efd": 4590,
        "speed": 4588
      },
      "params": {
        "mva": 264.6000061035156,
        "H": 5.559202671051025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7796000242233276,
        "Xdp": 0.18490000069141388,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.7074999809265137,
        "Xqp": 0.23759999871253967,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.09380000084638596,
        "Tdop": 9.411800384521484,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.0988999605178833,
        "Tqopp": 0.09229999780654907,
        "S10": 0.22130000591278076,
        "S12": 0.6909999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.55824947357178,
        "pmax": 220.49999237060547,
        "qmin": -24.475499987602234,
        "qmax": 112.2344970703125,
        "regulated": 9614,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "9614_1_ieeet1",
      "ports": {
        "bus": 9614,
        "speed": 4588,
        "vs": 4591,
        "efd": 4590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9614_1_tgov1",
      "ports": {
        "speed": 4588,
        "pmech": 4589
      },
      "params": {
        "Trate": 264.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3157908022403717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9614_1_ieeest",
      "ports": {
        "input": 4588,
        "output": 4591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
