        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9615_1_genrou",
      "ports": {
        "bus": 9615,
        "pmech": 4593,
        "efd": 4594,
        "speed": 4592
      },
      "params": {
        "mva": 264.6000061035156,
        "H": 5.559202671051025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7796000242233276,
        "Xdp": 0.18490000069141388,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.7074999809265137,
        "Xqp": 0.23759999871253967,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.09380000084638596,
        "Tdop": 9.411800384521484,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.0988999605178833,
        "Tqopp": 0.09229999780654907,
        "S10": 0.22130000591278076,
        "S12": 0.6909999847412109
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.37592053413391,
        "pmax": 220.49999237060547,
        "qmin": -24.475499987602234,
        "qmax": 112.2344970703125,
        "regulated": 9608,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "9615_1_ieeet1",
      "ports": {
        "bus": 9615,
        "speed": 4592,
        "vs": 4595,
        "efd": 4594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9615_1_tgov1",
      "ports": {
        "speed": 4592,
        "pmech": 4593
      },
      "params": {
        "Trate": 264.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0959029495716095,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9615_1_ieeest",
      "ports": {
        "input": 4592,
        "output": 4595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9619_1_gensal",
      "ports": {
        "bus": 9619,
        "pmech": 4597,
        "efd": 4598,
        "speed": 4596
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.254699945449829,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5414999723434448,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.18440000712871552,
        "Xq": 0.3492000102996826,
        "Xl": 0.11219999939203262,
        "Tdop": 6.0,
        "Tdopp": 0.5608000159263611,
        "Tqopp": 0.0966000035405159,
        "S10": 0.28519999980926514,
        "S12": 0.7324000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20321616902947426,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9619,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9619_1_ieeet1",
      "ports": {
        "bus": 9619,
        "speed": 4596,
        "vs": 4599,
        "efd": 4598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6259000301361084,
        "E2": 3.501300096511841,
        "Se1": 0.08209999650716782,
        "Se2": 0.37610000371932983,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9619_1_hygov",
      "ports": {
        "speed": 4596,
        "pmech": 4597
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.438847303390503,
        "Tr": 7.667478084564209,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6380000114440918,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9619_1_ieeest",
      "ports": {
        "input": 4596,
        "output": 4599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9619_2_gensal",
      "ports": {
        "bus": 9619,
        "pmech": 4601,
        "efd": 4602,
        "speed": 4600
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.254699945449829,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5414999723434448,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.18440000712871552,
        "Xq": 0.3492000102996826,
        "Xl": 0.11219999939203262,
        "Tdop": 6.0,
        "Tdopp": 0.5608000159263611,
        "Tqopp": 0.0966000035405159,
        "S10": 0.28519999980926514,
        "S12": 0.7324000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4945713095366955,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9619,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9619_2_ieeet1",
      "ports": {
        "bus": 9619,
        "speed": 4600,
        "vs": 4603,
        "efd": 4602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6259000301361084,
        "E2": 3.501300096511841,
        "Se1": 0.08209999650716782,
        "Se2": 0.37610000371932983,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9619_2_hygov",
      "ports": {
        "speed": 4600,
        "pmech": 4601
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.438847303390503,
        "Tr": 7.667478084564209,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6380000114440918,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9619_2_ieeest",
      "ports": {
        "input": 4600,
        "output": 4603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9621_1_gensal",
      "ports": {
        "bus": 9621,
        "pmech": 4605,
        "efd": 4606,
        "speed": 4604
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 3.3094000816345215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9876999855041504,
        "Xdp": 0.38989999890327454,
        "Xdpp": 0.3100999891757965,
        "Xq": 0.6403999924659729,
        "Xl": 0.12690000236034393,
        "Tdop": 6.0,
        "Tdopp": 0.5273000001907349,
        "Tqopp": 0.3734999895095825,
        "S10": 0.2815999984741211,
        "S12": 0.6101999878883362
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5416310857981443,
        "pmax": 2.2333333268761635,
        "qmin": -0.10943333618342876,
        "qmax": 0.8576000109314919,
        "regulated": 9621,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9621_1_ieeet1",
      "ports": {
        "bus": 9621,
        "speed": 4604,
        "vs": 4607,
        "efd": 4606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9621_1_hygov",
      "ports": {
        "speed": 4604,
        "pmech": 4605
      },
      "params": {
        "Trate": 2.680000066757202,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.18753215670585632,
        "Tr": 2.7417261600494385,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5234000086784363,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9621_1_ieeest",
      "ports": {
        "input": 4604,
        "output": 4607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9621_2_gensal",
      "ports": {
        "bus": 9621,
        "pmech": 4609,
        "efd": 4610,
        "speed": 4608
      },
      "params": {
        "mva": 2.680000066757202,
        "H": 3.3094000816345215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9876999855041504,
        "Xdp": 0.38989999890327454,
        "Xdpp": 0.3100999891757965,
        "Xq": 0.6403999924659729,
        "Xl": 0.12690000236034393,
        "Tdop": 6.0,
        "Tdopp": 0.5273000001907349,
        "Tqopp": 0.3734999895095825,
        "S10": 0.2815999984741211,
        "S12": 0.6101999878883362
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0922329500317574,
        "pmax": 2.2333333268761635,
        "qmin": -0.10943333618342876,
        "qmax": 0.8576000109314919,
        "regulated": 9621,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9621_2_ieeet1",
      "ports": {
        "bus": 9621,
        "speed": 4608,
        "vs": 4611,
        "efd": 4610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9621_2_hygov",
      "ports": {
        "speed": 4608,
        "pmech": 4609
      },
      "params": {
        "Trate": 2.680000066757202,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.18753215670585632,
        "Tr": 2.7417261600494385,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5234000086784363,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9621_2_ieeest",
      "ports": {
        "input": 4608,
        "output": 4611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9624_1_gensal",
      "ports": {
        "bus": 9624,
        "pmech": 4613,
        "efd": 4614,
        "speed": 4612
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.32450008392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3970999717712402,
        "Xdp": 0.5304999947547913,
        "Xdpp": 0.5217000246047974,
        "Xq": 0.9075000286102295,
        "Xl": 0.20890000462532043,
        "Tdop": 6.0,
        "Tdopp": 0.5277000069618225,
        "Tqopp": 0.3109000027179718,
        "S10": 0.25540000200271606,
        "S12": 0.5612999796867371
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3060774179175496,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 9624,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "9624_1_ieeet1",
      "ports": {
        "bus": 9624,
        "speed": 4612,
        "vs": 4615,
        "efd": 4614
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9161999225616455,
        "E2": 3.8882999420166016,
        "Se1": 0.08789999783039093,
        "Se2": 0.4027999937534332,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9624_1_hygov",
      "ports": {
        "speed": 4612,
        "pmech": 4613
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8340499997138977,
        "Tr": 8.189794540405273,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7756999731063843,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9624_1_ieeest",
      "ports": {
        "input": 4612,
        "output": 4615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9624_2_gensal",
      "ports": {
        "bus": 9624,
        "pmech": 4617,
        "efd": 4618,
        "speed": 4616
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.32450008392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3970999717712402,
        "Xdp": 0.5304999947547913,
        "Xdpp": 0.5217000246047974,
        "Xq": 0.9075000286102295,
        "Xl": 0.20890000462532043,
        "Tdop": 6.0,
        "Tdopp": 0.5277000069618225,
        "Tqopp": 0.3109000027179718,
        "S10": 0.25540000200271606,
        "S12": 0.5612999796867371
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09763816487975419,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 9624,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "9624_2_ieeet1",
      "ports": {
        "bus": 9624,
        "speed": 4616,
        "vs": 4619,
        "efd": 4618
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9161999225616455,
        "E2": 3.8882999420166016,
        "Se1": 0.08789999783039093,
        "Se2": 0.4027999937534332,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9624_2_hygov",
      "ports": {
        "speed": 4616,
        "pmech": 4617
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8340499997138977,
        "Tr": 8.189794540405273,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7756999731063843,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9624_2_ieeest",
      "ports": {
        "input": 4616,
        "output": 4619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9625_1_gensal",
      "ports": {
        "bus": 9625,
        "pmech": 4621,
        "efd": 4622,
        "speed": 4620
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.32450008392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3970999717712402,
        "Xdp": 0.5304999947547913,
        "Xdpp": 0.5217000246047974,
        "Xq": 0.9075000286102295,
        "Xl": 0.20890000462532043,
        "Tdop": 6.0,
        "Tdopp": 0.5277000069618225,
        "Tqopp": 0.3109000027179718,
        "S10": 0.25540000200271606,
        "S12": 0.5612999796867371
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20862952806055546,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 9625,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "9625_1_ieeet1",
      "ports": {
        "bus": 9625,
        "speed": 4620,
        "vs": 4623,
        "efd": 4622
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9161999225616455,
        "E2": 3.8882999420166016,
        "Se1": 0.08789999783039093,
        "Se2": 0.4027999937534332,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9625_1_hygov",
      "ports": {
        "speed": 4620,
        "pmech": 4621
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8340499997138977,
        "Tr": 8.189794540405273,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7756999731063843,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9625_1_ieeest",
      "ports": {
        "input": 4620,
        "output": 4623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9625_2_gensal",
      "ports": {
        "bus": 9625,
        "pmech": 4625,
        "efd": 4626,
        "speed": 4624
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.32450008392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3970999717712402,
        "Xdp": 0.5304999947547913,
        "Xdpp": 0.5217000246047974,
        "Xq": 0.9075000286102295,
        "Xl": 0.20890000462532043,
        "Tdop": 6.0,
        "Tdopp": 0.5277000069618225,
        "Tqopp": 0.3109000027179718,
        "S10": 0.25540000200271606,
        "S12": 0.5612999796867371
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28884413186460733,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 9625,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "9625_2_ieeet1",
      "ports": {
        "bus": 9625,
        "speed": 4624,
        "vs": 4627,
        "efd": 4626
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9161999225616455,
        "E2": 3.8882999420166016,
        "Se1": 0.08789999783039093,
        "Se2": 0.4027999937534332,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9625_2_hygov",
      "ports": {
        "speed": 4624,
        "pmech": 4625
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8340499997138977,
        "Tr": 8.189794540405273,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7756999731063843,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9625_2_ieeest",
      "ports": {
        "input": 4624,
        "output": 4627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9626_1_gensal",
      "ports": {
        "bus": 9626,
        "pmech": 4629,
        "efd": 4630,
        "speed": 4628
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.32450008392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3970999717712402,
        "Xdp": 0.5304999947547913,
        "Xdpp": 0.5217000246047974,
        "Xq": 0.9075000286102295,
        "Xl": 0.20890000462532043,
        "Tdop": 6.0,
        "Tdopp": 0.5277000069618225,
        "Tqopp": 0.3109000027179718,
        "S10": 0.25540000200271606,
        "S12": 0.5612999796867371
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3307671984657645,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 9626,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "9626_1_ieeet1",
      "ports": {
        "bus": 9626,
        "speed": 4628,
        "vs": 4631,
        "efd": 4630
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9161999225616455,
        "E2": 3.8882999420166016,
        "Se1": 0.08789999783039093,
        "Se2": 0.4027999937534332,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9626_1_hygov",
      "ports": {
        "speed": 4628,
        "pmech": 4629
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8340499997138977,
        "Tr": 8.189794540405273,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7756999731063843,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9626_1_ieeest",
      "ports": {
        "input": 4628,
        "output": 4631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9630_2_gensal",
      "ports": {
        "bus": 9630,
        "pmech": 4633,
        "efd": 4634,
        "speed": 4632
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.339200019836426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.680899977684021,
        "Xdp": 0.22439999878406525,
        "Xdpp": 0.1889999955892563,
        "Xq": 0.44020000100135803,
        "Xl": 0.16609999537467957,
        "Tdop": 6.0,
        "Tdopp": 0.5202000141143799,
        "Tqopp": 0.3443000018596649,
        "S10": 0.24529999494552612,
        "S12": 0.6600000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13306266628205776,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9630,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9630_2_esdc1a",
      "ports": {
        "bus": 9630,
        "speed": 4632,
        "vs": 4635,
        "efd": 4634
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0333000011742115,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.39739990234375,
        "Se1": 0.12870000302791595,
        "E2": 3.1965999603271484,
        "Se2": 0.38600000739097595,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9630_2_hygov",
      "ports": {
        "speed": 4632,
        "pmech": 4633
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1887410581111908,
        "Tr": 2.783494472503662,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5317999720573425,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9630_2_ieeest",
      "ports": {
        "input": 4632,
        "output": 4635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9631_2_gensal",
      "ports": {
        "bus": 9631,
        "pmech": 4637,
        "efd": 4638,
        "speed": 4636
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.339200019836426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.680899977684021,
        "Xdp": 0.22439999878406525,
        "Xdpp": 0.1889999955892563,
        "Xq": 0.44020000100135803,
        "Xl": 0.16609999537467957,
        "Tdop": 6.0,
        "Tdopp": 0.5202000141143799,
        "Tqopp": 0.3443000018596649,
        "S10": 0.24529999494552612,
        "S12": 0.6600000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10761573212221265,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9631,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9631_2_esdc1a",
      "ports": {
        "bus": 9631,
        "speed": 4636,
        "vs": 4639,
        "efd": 4638
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0333000011742115,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.39739990234375,
        "Se1": 0.12870000302791595,
        "E2": 3.1965999603271484,
        "Se2": 0.38600000739097595,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9631_2_hygov",
      "ports": {
        "speed": 4636,
        "pmech": 4637
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1887410581111908,
        "Tr": 2.783494472503662,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5317999720573425,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9631_2_ieeest",
      "ports": {
        "input": 4636,
        "output": 4639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9632_1_gensal",
      "ports": {
        "bus": 9632,
        "pmech": 4641,
        "efd": 4642,
        "speed": 4640
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.339200019836426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.680899977684021,
        "Xdp": 0.22439999878406525,
        "Xdpp": 0.1889999955892563,
        "Xq": 0.44020000100135803,
        "Xl": 0.16609999537467957,
        "Tdop": 6.0,
        "Tdopp": 0.5202000141143799,
        "Tqopp": 0.3443000018596649,
        "S10": 0.24529999494552612,
        "S12": 0.6600000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29353266581892967,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9632,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9632_1_esdc1a",
      "ports": {
        "bus": 9632,
        "speed": 4640,
        "vs": 4643,
        "efd": 4642
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0333000011742115,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.39739990234375,
        "Se1": 0.12870000302791595,
        "E2": 3.1965999603271484,
        "Se2": 0.38600000739097595,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9632_1_hygov",
      "ports": {
        "speed": 4640,
        "pmech": 4641
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1887410581111908,
        "Tr": 2.783494472503662,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5317999720573425,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9632_1_ieeest",
      "ports": {
        "input": 4640,
        "output": 4643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9633_1_gensal",
      "ports": {
        "bus": 9633,
        "pmech": 4645,
        "efd": 4646,
        "speed": 4644
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 3.1514999866485596,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0850000381469727,
        "Xdp": 0.30399999022483826,
        "Xdpp": 0.2815000116825104,
        "Xq": 0.7038999795913696,
        "Xl": 0.09070000052452087,
        "Tdop": 6.0,
        "Tdopp": 0.2442999929189682,
        "Tqopp": 0.5809999704360962,
        "S10": 0.07159999758005142,
        "S12": 0.24650000035762787
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3626198507845402,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 9633,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9633_1_ieeet1",
      "ports": {
        "bus": 9633,
        "speed": 4644,
        "vs": 4647,
        "efd": 4646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9633_1_hygov",
      "ports": {
        "speed": 4644,
        "pmech": 4645
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.14730843901634216,
        "Tr": 2.0597503185272217,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3882000148296356,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9633_1_ieeest",
      "ports": {
        "input": 4644,
        "output": 4647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9637_1",
      "ports": {
        "bus": 9637
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 17.832456529140472,
        "pmax": 94.40000057220459,
        "qmin": -13.593600690364838,
        "qmax": 20.107200741767883,
        "regulated": 9637,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9648_1",
      "ports": {
        "bus": 9648
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 42.57712960243225,
        "pmax": 100.49999952316284,
        "qmin": -14.472000300884247,
        "qmax": 21.406500041484833,
        "regulated": 9648,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Gensal",
      "id": "9652_1_gensal",
      "ports": {
        "bus": 9652,
        "pmech": 4649,
        "efd": 4650,
        "speed": 4648
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 2.383500099182129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6567999720573425,
        "Xdp": 0.2612000107765198,
        "Xdpp": 0.20900000631809235,
        "Xq": 0.4244999885559082,
        "Xl": 0.10939999669790268,
        "Tdop": 6.0,
        "Tdopp": 0.4397999942302704,
        "Tqopp": 0.45879998803138733,
        "S10": 0.2565000057220459,
        "S12": 0.5483999848365784
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.070079579949379,
        "pmax": 2.3000000044703484,
        "qmin": -0.11269999668002129,
        "qmax": 0.8832000195980072,
        "regulated": 9652,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9652_1_ieeet1",
      "ports": {
        "bus": 9652,
        "speed": 4648,
        "vs": 4651,
        "efd": 4650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.938199996948242,
        "E2": 3.91759991645813,
        "Se1": 0.08709999918937683,
        "Se2": 0.39899998903274536,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9652_1_hygov",
      "ports": {
        "speed": 4648,
        "pmech": 4649
      },
      "params": {
        "Trate": 2.759999990463257,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8400911092758179,
        "Tr": 8.435980796813965,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8423999547958374,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9652_1_ieeest",
      "ports": {
        "input": 4648,
        "output": 4651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9652_2_gensal",
      "ports": {
        "bus": 9652,
        "pmech": 4653,
        "efd": 4654,
        "speed": 4652
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 2.383500099182129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6567999720573425,
        "Xdp": 0.2612000107765198,
        "Xdpp": 0.20900000631809235,
        "Xq": 0.4244999885559082,
        "Xl": 0.10939999669790268,
        "Tdop": 6.0,
        "Tdopp": 0.4397999942302704,
        "Tqopp": 0.45879998803138733,
        "S10": 0.2565000057220459,
        "S12": 0.5483999848365784
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9159156121313572,
        "pmax": 2.3000000044703484,
        "qmin": -0.11269999668002129,
        "qmax": 0.8832000195980072,
        "regulated": 9652,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9652_2_ieeet1",
      "ports": {
        "bus": 9652,
        "speed": 4652,
        "vs": 4655,
        "efd": 4654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.938199996948242,
        "E2": 3.91759991645813,
        "Se1": 0.08709999918937683,
        "Se2": 0.39899998903274536,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9652_2_hygov",
      "ports": {
        "speed": 4652,
        "pmech": 4653
      },
      "params": {
        "Trate": 2.759999990463257,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8400911092758179,
        "Tr": 8.435980796813965,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8423999547958374,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07000000029802322,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9652_2_ieeest",
      "ports": {
        "input": 4652,
        "output": 4655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9656_2_gensal",
      "ports": {
        "bus": 9656,
        "pmech": 4657,
        "efd": 4658,
        "speed": 4656
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 2.883500099182129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8313999772071838,
        "Xdp": 0.23909999430179596,
        "Xdpp": 0.13979999721050262,
        "Xq": 0.5383999943733215,
        "Xl": 0.12020000070333481,
        "Tdop": 6.0,
        "Tdopp": 0.5504000186920166,
        "Tqopp": 0.41429999470710754,
        "S10": 0.26919999718666077,
        "S12": 0.8001999855041504
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2210278995335102,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 9656,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Esdc1a",
      "id": "9656_2_esdc1a",
      "ports": {
        "bus": 9656,
        "speed": 4656,
        "vs": 4659,
        "efd": 4658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.034699998795986176,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3649001121520996,
        "Se1": 0.12409999966621399,
        "E2": 3.1531999111175537,
        "Se2": 0.37229999899864197,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9656_2_hygov",
      "ports": {
        "speed": 4656,
        "pmech": 4657
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7013162970542908,
        "Tr": 8.51257038116455,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8633999824523926,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9656_2_ieeest",
      "ports": {
        "input": 4656,
        "output": 4659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9658_1_gensal",
      "ports": {
        "bus": 9658,
        "pmech": 4661,
        "efd": 4662,
        "speed": 4660
      },
      "params": {
        "mva": 1.1399999856948853,
        "H": 1.4214999675750732,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6502000093460083,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.163100004196167,
        "Xq": 0.420199990272522,
        "Xl": 0.12710000574588776,
        "Tdop": 6.0,
        "Tdopp": 0.29580000042915344,
        "Tqopp": 0.5845000147819519,
        "S10": 0.2273000031709671,
        "S12": 0.6603000164031982
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41428511030972004,
        "pmax": 0.9499999694526196,
        "qmin": -0.046549999387934804,
        "qmax": 0.3648000070825219,
        "regulated": 9658,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "9658_1_ieeet1",
      "ports": {
        "bus": 9658,
        "speed": 4660,
        "vs": 4663,
        "efd": 4662
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9832000732421875,
        "E2": 3.9774999618530273,
        "Se1": 0.08179999887943268,
        "Se2": 0.375,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9658_1_hygov",
      "ports": {
        "speed": 4660,
        "pmech": 4661
      },
      "params": {
        "Trate": 1.1399999856948853,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0555598735809326,
        "Tr": 6.4463887214660645,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.333799958229065,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9658_1_ieeest",
      "ports": {
        "input": 4660,
        "output": 4663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9662_1_gensal",
      "ports": {
        "bus": 9662,
        "pmech": 4665,
        "efd": 4666,
        "speed": 4664
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.796799898147583,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.666700005531311,
        "Xdp": 0.2581000030040741,
        "Xdpp": 0.17599999904632568,
        "Xq": 0.4309999942779541,
        "Xl": 0.14180000126361847,
        "Tdop": 6.0,
        "Tdopp": 0.5371999740600586,
        "Tqopp": 0.3847000002861023,
        "S10": 0.10440000146627426,
        "S12": 0.4812000095844269
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5549444817006588,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 9662,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Esdc1a",
      "id": "9662_1_esdc1a",
      "ports": {
        "bus": 9662,
        "speed": 4664,
        "vs": 4667,
        "efd": 4666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.028300000354647636,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.400899887084961,
        "Se1": 0.12359999865293503,
        "E2": 3.201200008392334,
        "Se2": 0.3707999885082245,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9662_1_hygov",
      "ports": {
        "speed": 4664,
        "pmech": 4665
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.28254809975624084,
        "Tr": 3.4740700721740723,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6728000044822693,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9662_1_ieeest",
      "ports": {
        "input": 4664,
        "output": 4667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9662_2_gensal",
      "ports": {
        "bus": 9662,
        "pmech": 4669,
        "efd": 4670,
        "speed": 4668
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.4793000221252441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.406499981880188,
        "Xdp": 0.5965999960899353,
        "Xdpp": 0.4805999994277954,
        "Xq": 0.9136000275611877,
        "Xl": 0.1932000070810318,
        "Tdop": 6.0,
        "Tdopp": 0.5543000102043152,
        "Tqopp": 0.24779999256134033,
        "S10": 0.14800000190734863,
        "S12": 0.5386999845504761
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31883162446320057,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9662,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "9662_2_ieeet1",
      "ports": {
        "bus": 9662,
        "speed": 4668,
        "vs": 4671,
        "efd": 4670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9662_2_hygov",
      "ports": {
        "speed": 4668,
        "pmech": 4669
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8886721730232239,
        "Tr": 5.6846184730529785,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1548000574111938,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9662_2_ieeest",
      "ports": {
        "input": 4668,
        "output": 4671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9663_1_gensal",
      "ports": {
        "bus": 9663,
        "pmech": 4673,
        "efd": 4674,
        "speed": 4672
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.4793000221252441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.406499981880188,
        "Xdp": 0.5965999960899353,
        "Xdpp": 0.4805999994277954,
        "Xq": 0.9136000275611877,
        "Xl": 0.1932000070810318,
        "Tdop": 6.0,
        "Tdopp": 0.5543000102043152,
        "Tqopp": 0.24779999256134033,
        "S10": 0.14800000190734863,
        "S12": 0.5386999845504761
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.48149796202778816,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9663,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "9663_1_ieeet1",
      "ports": {
        "bus": 9663,
        "speed": 4672,
        "vs": 4675,
        "efd": 4674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9663_1_hygov",
      "ports": {
        "speed": 4672,
        "pmech": 4673
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8886721730232239,
        "Tr": 5.6846184730529785,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1548000574111938,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9663_1_ieeest",
      "ports": {
        "input": 4672,
        "output": 4675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9663_2_gensal",
      "ports": {
        "bus": 9663,
        "pmech": 4677,
        "efd": 4678,
        "speed": 4676
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.4793000221252441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.406499981880188,
        "Xdp": 0.5965999960899353,
        "Xdpp": 0.4805999994277954,
        "Xq": 0.9136000275611877,
        "Xl": 0.1932000070810318,
        "Tdop": 6.0,
        "Tdopp": 0.5543000102043152,
        "Tqopp": 0.24779999256134033,
        "S10": 0.14800000190734863,
        "S12": 0.5386999845504761
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1006533158943057,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9663,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "9663_2_ieeet1",
      "ports": {
        "bus": 9663,
        "speed": 4676,
        "vs": 4679,
        "efd": 4678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9663_2_hygov",
      "ports": {
        "speed": 4676,
        "pmech": 4677
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8886721730232239,
        "Tr": 5.6846184730529785,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1548000574111938,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9663_2_ieeest",
      "ports": {
        "input": 4676,
        "output": 4679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9664_1_gensal",
      "ports": {
        "bus": 9664,
        "pmech": 4681,
        "efd": 4682,
        "speed": 4680
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.4793000221252441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.406499981880188,
        "Xdp": 0.5965999960899353,
        "Xdpp": 0.4805999994277954,
        "Xq": 0.9136000275611877,
        "Xl": 0.1932000070810318,
        "Tdop": 6.0,
        "Tdopp": 0.5543000102043152,
        "Tqopp": 0.24779999256134033,
        "S10": 0.14800000190734863,
        "S12": 0.5386999845504761
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3982161171734333,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9664,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "9664_1_ieeet1",
      "ports": {
        "bus": 9664,
        "speed": 4680,
        "vs": 4683,
        "efd": 4682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9664_1_hygov",
      "ports": {
        "speed": 4680,
        "pmech": 4681
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8886721730232239,
        "Tr": 5.6846184730529785,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1548000574111938,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9664_1_ieeest",
      "ports": {
        "input": 4680,
        "output": 4683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9665_1_gensal",
      "ports": {
        "bus": 9665,
        "pmech": 4685,
        "efd": 4686,
        "speed": 4684
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 2.364000082015991,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.014799952507019,
        "Xdp": 0.3222000002861023,
        "Xdpp": 0.2531999945640564,
        "Xq": 0.6581000089645386,
        "Xl": 0.2152000069618225,
        "Tdop": 6.0,
        "Tdopp": 0.38609999418258667,
        "Tqopp": 0.45010000467300415,
        "S10": 0.1111999973654747,
        "S12": 0.5630999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13739624992012978,
        "pmax": 0.8999999612569809,
        "qmin": -0.04410000110510737,
        "qmax": 0.3456000005826354,
        "regulated": 9665,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "9665_1_ieeet1",
      "ports": {
        "bus": 9665,
        "speed": 4684,
        "vs": 4687,
        "efd": 4686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9665_1_hygov",
      "ports": {
        "speed": 4684,
        "pmech": 4685
      },
      "params": {
        "Trate": 1.0800000429153442,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6428165435791016,
        "Tr": 6.5241217613220215,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3524999618530273,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9665_1_ieeest",
      "ports": {
        "input": 4684,
        "output": 4687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9668_1_gensal",
      "ports": {
        "bus": 9668,
        "pmech": 4689,
        "efd": 4690,
        "speed": 4688
      },
      "params": {
        "mva": 6.0,
        "H": 2.501300096511841,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1497000455856323,
        "Xdp": 0.3937999904155731,
        "Xdpp": 0.34459999203681946,
        "Xq": 0.7461000084877014,
        "Xl": 0.15940000116825104,
        "Tdop": 6.0,
        "Tdopp": 0.5221999883651733,
        "Tqopp": 0.4553000032901764,
        "S10": 0.10329999774694443,
        "S12": 0.3905999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.796966977417469,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 9668,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9668_1_esdc1a",
      "ports": {
        "bus": 9668,
        "speed": 4688,
        "vs": 4691,
        "efd": 4690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03449999913573265,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3929998874664307,
        "Se1": 0.12929999828338623,
        "E2": 3.1905999183654785,
        "Se2": 0.3880000114440918,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9668_1_hygov",
      "ports": {
        "speed": 4688,
        "pmech": 4689
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8522933125495911,
        "Tr": 8.931207656860352,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9803999662399292,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9668_1_ieeest",
      "ports": {
        "input": 4688,
        "output": 4691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9668_2_gensal",
      "ports": {
        "bus": 9668,
        "pmech": 4693,
        "efd": 4694,
        "speed": 4692
      },
      "params": {
        "mva": 6.0,
        "H": 2.501300096511841,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1497000455856323,
        "Xdp": 0.3937999904155731,
        "Xdpp": 0.34459999203681946,
        "Xq": 0.7461000084877014,
        "Xl": 0.15940000116825104,
        "Tdop": 6.0,
        "Tdopp": 0.5221999883651733,
        "Tqopp": 0.4553000032901764,
        "S10": 0.10329999774694443,
        "S12": 0.3905999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3361536897718906,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 9668,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9668_2_esdc1a",
      "ports": {
        "bus": 9668,
        "speed": 4692,
        "vs": 4695,
        "efd": 4694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03449999913573265,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3929998874664307,
        "Se1": 0.12929999828338623,
        "E2": 3.1905999183654785,
        "Se2": 0.3880000114440918,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9668_2_hygov",
      "ports": {
        "speed": 4692,
        "pmech": 4693
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8522933125495911,
        "Tr": 8.931207656860352,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9803999662399292,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9668_2_ieeest",
      "ports": {
        "input": 4692,
        "output": 4695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9671_1_gensal",
      "ports": {
        "bus": 9671,
        "pmech": 4697,
        "efd": 4698,
        "speed": 4696
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.2558999061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.266800045967102,
        "Xdp": 0.5856999754905701,
        "Xdpp": 0.5764999985694885,
        "Xq": 0.8223999738693237,
        "Xl": 0.23090000450611115,
        "Tdop": 6.0,
        "Tdopp": 0.5159000158309937,
        "Tqopp": 0.5091999769210815,
        "S10": 0.2037000060081482,
        "S12": 0.7085000276565552
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17259262967854738,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 9671,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9671_1_ieeet1",
      "ports": {
        "bus": 9671,
        "speed": 4696,
        "vs": 4699,
        "efd": 4698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9671_1_hygov",
      "ports": {
        "speed": 4696,
        "pmech": 4697
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4158126711845398,
        "Tr": 5.846429347991943,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.192199945449829,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9671_1_ieeest",
      "ports": {
        "input": 4696,
        "output": 4699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9672_1_gensal",
      "ports": {
        "bus": 9672,
        "pmech": 4701,
        "efd": 4702,
        "speed": 4700
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.2558999061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.266800045967102,
        "Xdp": 0.5856999754905701,
        "Xdpp": 0.5764999985694885,
        "Xq": 0.8223999738693237,
        "Xl": 0.23090000450611115,
        "Tdop": 6.0,
        "Tdopp": 0.5159000158309937,
        "Tqopp": 0.5091999769210815,
        "S10": 0.2037000060081482,
        "S12": 0.7085000276565552
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20381598733365536,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 9672,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9672_1_ieeet1",
      "ports": {
        "bus": 9672,
        "speed": 4700,
        "vs": 4703,
        "efd": 4702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9672_1_hygov",
      "ports": {
        "speed": 4700,
        "pmech": 4701
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4158126711845398,
        "Tr": 5.846429347991943,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.192199945449829,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9672_1_ieeest",
      "ports": {
        "input": 4700,
        "output": 4703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9674_2_gensal",
      "ports": {
        "bus": 9674,
        "pmech": 4705,
        "efd": 4706,
        "speed": 4704
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.6907000541687012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8942000269889832,
        "Xdp": 0.2906999886035919,
        "Xdpp": 0.17249999940395355,
        "Xq": 0.5794000029563904,
        "Xl": 0.15199999511241913,
        "Tdop": 6.0,
        "Tdopp": 0.3301999866962433,
        "Tqopp": 0.5803999900817871,
        "S10": 0.09809999912977219,
        "S12": 0.4887000024318695
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6265981588512659,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9674,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9674_2_ieeet1",
      "ports": {
        "bus": 9674,
        "speed": 4704,
        "vs": 4707,
        "efd": 4706
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.541100025177002,
        "E2": 3.3880999088287354,
        "Se1": 0.0812000036239624,
        "Se2": 0.3720000088214874,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9674_2_hygov",
      "ports": {
        "speed": 4704,
        "pmech": 4705
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2511402666568756,
        "Tr": 1.8858857154846191,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.35429999232292175,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9674_2_ieeest",
      "ports": {
        "input": 4704,
        "output": 4707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9675_1_gensal",
      "ports": {
        "bus": 9675,
        "pmech": 4709,
        "efd": 4710,
        "speed": 4708
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.6907000541687012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8942000269889832,
        "Xdp": 0.2906999886035919,
        "Xdpp": 0.17249999940395355,
        "Xq": 0.5794000029563904,
        "Xl": 0.15199999511241913,
        "Tdop": 6.0,
        "Tdopp": 0.3301999866962433,
        "Tqopp": 0.5803999900817871,
        "S10": 0.09809999912977219,
        "S12": 0.4887000024318695
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6080308463424444,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9675,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9675_1_ieeet1",
      "ports": {
        "bus": 9675,
        "speed": 4708,
        "vs": 4711,
        "efd": 4710
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.541100025177002,
        "E2": 3.3880999088287354,
        "Se1": 0.0812000036239624,
        "Se2": 0.3720000088214874,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9675_1_hygov",
      "ports": {
        "speed": 4708,
        "pmech": 4709
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2511402666568756,
        "Tr": 1.8858857154846191,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.35429999232292175,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9675_1_ieeest",
      "ports": {
        "input": 4708,
        "output": 4711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9678_2_gensal",
      "ports": {
        "bus": 9678,
        "pmech": 4713,
        "efd": 4714,
        "speed": 4712
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.150899887084961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.751800000667572,
        "Xdp": 0.3831000030040741,
        "Xdpp": 0.25589999556541443,
        "Xq": 0.48649999499320984,
        "Xl": 0.20640000700950623,
        "Tdop": 6.0,
        "Tdopp": 0.5199999809265137,
        "Tqopp": 0.2175000011920929,
        "S10": 0.1136000007390976,
        "S12": 0.3467000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4952953904867172,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 9678,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9678_2_ieeet1",
      "ports": {
        "bus": 9678,
        "speed": 4712,
        "vs": 4715,
        "efd": 4714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9678_2_hygov",
      "ports": {
        "speed": 4712,
        "pmech": 4713
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6272504329681396,
        "Tr": 8.335756301879883,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8150999546051025,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9678_2_ieeest",
      "ports": {
        "input": 4712,
        "output": 4715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9678_3_gensal",
      "ports": {
        "bus": 9678,
        "pmech": 4717,
        "efd": 4718,
        "speed": 4716
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.150899887084961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.751800000667572,
        "Xdp": 0.3831000030040741,
        "Xdpp": 0.25589999556541443,
        "Xq": 0.48649999499320984,
        "Xl": 0.20640000700950623,
        "Tdop": 6.0,
        "Tdopp": 0.5199999809265137,
        "Tqopp": 0.2175000011920929,
        "S10": 0.1136000007390976,
        "S12": 0.3467000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.525095384567976,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 9678,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9678_3_ieeet1",
      "ports": {
        "bus": 9678,
        "speed": 4716,
        "vs": 4719,
        "efd": 4718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9678_3_hygov",
      "ports": {
        "speed": 4716,
        "pmech": 4717
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6272504329681396,
        "Tr": 8.335756301879883,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8150999546051025,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9678_3_ieeest",
      "ports": {
        "input": 4716,
        "output": 4719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9680_2_gensal",
      "ports": {
        "bus": 9680,
        "pmech": 4721,
        "efd": 4722,
        "speed": 4720
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.4326999187469482,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7520999908447266,
        "Xdp": 0.23469999432563782,
        "Xdpp": 0.13850000500679016,
        "Xq": 0.48669999837875366,
        "Xl": 0.11469999700784683,
        "Tdop": 6.0,
        "Tdopp": 0.10159999877214432,
        "Tqopp": 0.19200000166893005,
        "S10": 0.23489999771118164,
        "S12": 0.5361999869346619
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11953379726037383,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 9680,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Esdc1a",
      "id": "9680_2_esdc1a",
      "ports": {
        "bus": 9680,
        "speed": 4720,
        "vs": 4723,
        "efd": 4722
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06939999759197235,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3619000911712646,
        "Se1": 0.14399999380111694,
        "E2": 3.149199962615967,
        "Se2": 0.4318999946117401,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9680_2_hygov",
      "ports": {
        "speed": 4720,
        "pmech": 4721
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5831525921821594,
        "Tr": 8.433786392211914,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8417999744415283,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9680_2_ieeest",
      "ports": {
        "input": 4720,
        "output": 4723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9680_3_gensal",
      "ports": {
        "bus": 9680,
        "pmech": 4725,
        "efd": 4726,
        "speed": 4724
      },
      "params": {
        "mva": 10.199999809265137,
        "H": 2.0745999813079834,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3092000484466553,
        "Xdp": 0.5475999712944031,
        "Xdpp": 0.3675999939441681,
        "Xq": 0.8500999808311462,
        "Xl": 0.21619999408721924,
        "Tdop": 6.0,
        "Tdopp": 0.06939999759197235,
        "Tqopp": 0.32589998841285706,
        "S10": 0.059300001710653305,
        "S12": 0.4180000126361847
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9199152700603008,
        "pmax": 8.500000089406967,
        "qmin": -0.41649998165667057,
        "qmax": 3.26399989426136,
        "regulated": 9680,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Esdc1a",
      "id": "9680_3_esdc1a",
      "ports": {
        "bus": 9680,
        "speed": 4724,
        "vs": 4727,
        "efd": 4726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07039999961853027,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3615000247955322,
        "Se1": 0.13850000500679016,
        "E2": 3.148699998855591,
        "Se2": 0.4156000018119812,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9680_3_hygov",
      "ports": {
        "speed": 4724,
        "pmech": 4725
      },
      "params": {
        "Trate": 10.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5859004855155945,
        "Tr": 5.273527145385742,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0612000226974487,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9680_3_ieeest",
      "ports": {
        "input": 4724,
        "output": 4727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9685_2_gensal",
      "ports": {
        "bus": 9685,
        "pmech": 4729,
        "efd": 4730,
        "speed": 4728
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 3.117500066757202,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1335999965667725,
        "Xdp": 0.35269999504089355,
        "Xdpp": 0.33169999718666077,
        "Xq": 0.7355999946594238,
        "Xl": 0.10729999840259552,
        "Tdop": 6.0,
        "Tdopp": 0.4406000077724457,
        "Tqopp": 0.5708000063896179,
        "S10": 0.2694000005722046,
        "S12": 0.8055999875068665
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1633221060037613,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 9685,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9685_2_ieeet1",
      "ports": {
        "bus": 9685,
        "speed": 4728,
        "vs": 4731,
        "efd": 4730
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.908799886703491,
        "E2": 3.8784000873565674,
        "Se1": 0.08079999685287476,
        "Se2": 0.3702999949455261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9685_2_hygov",
      "ports": {
        "speed": 4728,
        "pmech": 4729
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3023580014705658,
        "Tr": 4.1250739097595215,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8095999956130981,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9685_2_ieeest",
      "ports": {
        "input": 4728,
        "output": 4731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9689_1_genrou",
      "ports": {
        "bus": 9689,
        "pmech": 4733,
        "efd": 4734,
        "speed": 4732
      },
      "params": {
        "mva": 736.7999877929688,
        "H": 3.7779417037963867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8878999948501587,
        "Xdp": 0.31040000915527344,
        "Xdpp": 0.22370000183582306,
        "Xq": 1.7975000143051147,
        "Xqp": 0.26899999380111694,
        "Xqpp": 0.22370000183582306,
        "Xl": 0.16779999434947968,
        "Tdop": 6.322000026702881,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.5673999786376953,
        "Tqopp": 0.05570000037550926,
        "S10": 0.0812000036239624,
        "S12": 0.39750000834465027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 277.12175846099854,
        "pmax": 613.9999866485596,
        "qmin": -50.34800171852112,
        "qmax": 225.95200538635254,
        "regulated": 9687,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "9689_1_ieeet1",
      "ports": {
        "bus": 9689,
        "speed": 4732,
        "vs": 4735,
        "efd": 4734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03400000184774399,
        "Ke": 0.0,
        "Te": 0.7775999903678894,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.424099922180176,
        "E2": 3.232100009918213,
        "Se1": 0.12479999661445618,
        "Se2": 0.3880999982357025,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9689_1_tgov1",
      "ports": {
        "speed": 4732,
        "pmech": 4733
      },
      "params": {
        "Trate": 736.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333290188456,
        "Pvmin": 0.3761153221130371,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9689_1_ieeest",
      "ports": {
        "input": 4732,
        "output": 4735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9693_1_gensal",
      "ports": {
        "bus": 9693,
        "pmech": 4737,
        "efd": 4738,
        "speed": 4736
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.245500087738037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3583999872207642,
        "Xdp": 0.4975999891757965,
        "Xdpp": 0.3873000144958496,
        "Xq": 0.8822000026702881,
        "Xl": 0.07850000262260437,
        "Tdop": 6.0,
        "Tdopp": 0.5892000198364258,
        "Tqopp": 0.06800000369548798,
        "S10": 0.263700008392334,
        "S12": 0.7680000066757202
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9728861041367054,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9693,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9693_1_ieeet1",
      "ports": {
        "bus": 9693,
        "speed": 4736,
        "vs": 4739,
        "efd": 4738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9693_1_hygov",
      "ports": {
        "speed": 4736,
        "pmech": 4737
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6380835771560669,
        "Tr": 6.170511245727539,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2681000232696533,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9693_1_ieeest",
      "ports": {
        "input": 4736,
        "output": 4739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9694_1_gensal",
      "ports": {
        "bus": 9694,
        "pmech": 4741,
        "efd": 4742,
        "speed": 4740
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.1016000509262085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7789000272750854,
        "Xdp": 0.3407000005245209,
        "Xdpp": 0.24629999697208405,
        "Xq": 0.5041000247001648,
        "Xl": 0.10010000318288803,
        "Tdop": 6.0,
        "Tdopp": 0.2944999933242798,
        "Tqopp": 0.4763999879360199,
        "S10": 0.13830000162124634,
        "S12": 0.5174999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1812737202271819,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9694,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9694_1_ieeet1",
      "ports": {
        "bus": 9694,
        "speed": 4740,
        "vs": 4743,
        "efd": 4742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9694_1_hygov",
      "ports": {
        "speed": 4740,
        "pmech": 4741
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.709851622581482,
        "Tr": 7.974750518798828,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.718400001525879,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9694_1_ieeest",
      "ports": {
        "input": 4740,
        "output": 4743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9697_1_genrou",
      "ports": {
        "bus": 9697,
        "pmech": 4745,
        "efd": 4746,
        "speed": 4744
      },
      "params": {
        "mva": 61.619998931884766,
        "H": 4.297895908355713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9038000106811523,
        "Xdp": 0.3686999976634979,
        "Xdpp": 0.2685999870300293,
        "Xq": 1.8077000379562378,
        "Xqp": 0.635200023651123,
        "Xqpp": 0.2685999870300293,
        "Xl": 0.20970000326633453,
        "Tdop": 8.520500183105469,
        "Tdopp": 0.04899999871850014,
        "Tqop": 0.6251999735832214,
        "Tqopp": 0.06620000302791595,
        "S10": 0.04259999841451645,
        "S12": 0.265500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.827866315841675,
        "pmax": 51.34999752044678,
        "qmin": -5.699849873781204,
        "qmax": 26.137149333953857,
        "regulated": 9697,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9697_1_ieeet1",
      "ports": {
        "bus": 9697,
        "speed": 4744,
        "vs": 4747,
        "efd": 4746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9697_1_tgov1",
      "ports": {
        "speed": 4744,
        "pmech": 4745
      },
      "params": {
        "Trate": 61.619998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22440549731254578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9697_1_ieeest",
      "ports": {
        "input": 4744,
        "output": 4747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9697_2_genrou",
      "ports": {
        "bus": 9697,
        "pmech": 4749,
        "efd": 4750,
        "speed": 4748
      },
      "params": {
        "mva": 61.619998931884766,
        "H": 4.297895908355713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9038000106811523,
        "Xdp": 0.3686999976634979,
        "Xdpp": 0.2685999870300293,
        "Xq": 1.8077000379562378,
        "Xqp": 0.635200023651123,
        "Xqpp": 0.2685999870300293,
        "Xl": 0.20970000326633453,
        "Tdop": 8.520500183105469,
        "Tdopp": 0.04899999871850014,
        "Tqop": 0.6251999735832214,
        "Tqopp": 0.06620000302791595,
        "S10": 0.04259999841451645,
        "S12": 0.265500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.880237072706223,
        "pmax": 51.34999752044678,
        "qmin": -5.699849873781204,
        "qmax": 26.137149333953857,
        "regulated": 9697,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9697_2_ieeet1",
      "ports": {
        "bus": 9697,
        "speed": 4748,
        "vs": 4751,
        "efd": 4750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9697_2_tgov1",
      "ports": {
        "speed": 4748,
        "pmech": 4749
      },
      "params": {
        "Trate": 61.619998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1765698939561844,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9697_2_ieeest",
      "ports": {
        "input": 4748,
        "output": 4751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9699_1",
      "ports": {
        "bus": 9699
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 12.829044461250305,
        "pmax": 81.00000023841858,
        "qmin": -11.664000153541565,
        "qmax": 17.252999544143677,
        "regulated": 9699,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "9702_1_gensal",
      "ports": {
        "bus": 9702,
        "pmech": 4753,
        "efd": 4754,
        "speed": 4752
      },
      "params": {
        "mva": 2.200000047683716,
        "H": 3.3603999614715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5199000239372253,
        "Xdp": 0.28040000796318054,
        "Xdpp": 0.18799999356269836,
        "Xq": 0.3352000117301941,
        "Xl": 0.16779999434947968,
        "Tdop": 6.0,
        "Tdopp": 0.49970000982284546,
        "Tqopp": 0.1103999987244606,
        "S10": 0.26100000739097595,
        "S12": 0.7590000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8470297791063786,
        "pmax": 1.8333332613110542,
        "qmin": -0.089833332458511,
        "qmax": 0.7040000054985285,
        "regulated": 9702,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9702_1_ieeet1",
      "ports": {
        "bus": 9702,
        "speed": 4752,
        "vs": 4755,
        "efd": 4754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8828001022338867,
        "E2": 3.8436999320983887,
        "Se1": 0.08489999920129776,
        "Se2": 0.3889999985694885,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9702_1_hygov",
      "ports": {
        "speed": 4752,
        "pmech": 4753
      },
      "params": {
        "Trate": 2.200000047683716,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.17343716323375702,
        "Tr": 2.5774548053741455,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.49050000309944153,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9702_1_ieeest",
      "ports": {
        "input": 4752,
        "output": 4755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9702_2_gensal",
      "ports": {
        "bus": 9702,
        "pmech": 4757,
        "efd": 4758,
        "speed": 4756
      },
      "params": {
        "mva": 2.200000047683716,
        "H": 3.3603999614715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5199000239372253,
        "Xdp": 0.28040000796318054,
        "Xdpp": 0.18799999356269836,
        "Xq": 0.3352000117301941,
        "Xl": 0.16779999434947968,
        "Tdop": 6.0,
        "Tdopp": 0.49970000982284546,
        "Tqopp": 0.1103999987244606,
        "S10": 0.26100000739097595,
        "S12": 0.7590000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5968918558210135,
        "pmax": 1.8333332613110542,
        "qmin": -0.089833332458511,
        "qmax": 0.7040000054985285,
        "regulated": 9702,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9702_2_ieeet1",
      "ports": {
        "bus": 9702,
        "speed": 4756,
        "vs": 4759,
        "efd": 4758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8828001022338867,
        "E2": 3.8436999320983887,
        "Se1": 0.08489999920129776,
        "Se2": 0.3889999985694885,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9702_2_hygov",
      "ports": {
        "speed": 4756,
        "pmech": 4757
      },
      "params": {
        "Trate": 2.200000047683716,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.17343716323375702,
        "Tr": 2.5774548053741455,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.49050000309944153,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9702_2_ieeest",
      "ports": {
        "input": 4756,
        "output": 4759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9703_1_gensal",
      "ports": {
        "bus": 9703,
        "pmech": 4761,
        "efd": 4762,
        "speed": 4760
      },
      "params": {
        "mva": 2.200000047683716,
        "H": 3.3603999614715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5199000239372253,
        "Xdp": 0.28040000796318054,
        "Xdpp": 0.18799999356269836,
        "Xq": 0.3352000117301941,
        "Xl": 0.16779999434947968,
        "Tdop": 6.0,
        "Tdopp": 0.49970000982284546,
        "Tqopp": 0.1103999987244606,
        "S10": 0.26100000739097595,
        "S12": 0.7590000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2532209036871791,
        "pmax": 1.8333332613110542,
        "qmin": -0.089833332458511,
        "qmax": 0.7040000054985285,
        "regulated": 9703,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9703_1_ieeet1",
      "ports": {
        "bus": 9703,
        "speed": 4760,
        "vs": 4763,
        "efd": 4762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8828001022338867,
        "E2": 3.8436999320983887,
        "Se1": 0.08489999920129776,
        "Se2": 0.3889999985694885,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9703_1_hygov",
      "ports": {
        "speed": 4760,
        "pmech": 4761
      },
      "params": {
        "Trate": 2.200000047683716,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.17343716323375702,
        "Tr": 2.5774548053741455,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.49050000309944153,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9703_1_ieeest",
      "ports": {
        "input": 4760,
        "output": 4763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9706_1_genrou",
      "ports": {
        "bus": 9706,
        "pmech": 4765,
        "efd": 4766,
        "speed": 4764
      },
      "params": {
        "mva": 15.239999771118164,
        "H": 2.416316032409668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6349000930786133,
        "Xdp": 0.4787999987602234,
        "Xdpp": 0.3691999912261963,
        "Xq": 2.397599935531616,
        "Xqp": 0.7111999988555908,
        "Xqpp": 0.3691999912261963,
        "Xl": 0.289900004863739,
        "Tdop": 9.159500122070312,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.9004999995231628,
        "Tqopp": 0.052799999713897705,
        "S10": 0.11840000003576279,
        "S12": 0.7113999724388123
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.324778497219086,
        "pmax": 12.700000405311584,
        "qmin": -1.4096999540925026,
        "qmax": 6.46430030465126,
        "regulated": 9706,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9706_1_ieeet1",
      "ports": {
        "bus": 9706,
        "speed": 4764,
        "vs": 4767,
        "efd": 4766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9706_1_tgov1",
      "ports": {
        "speed": 4764,
        "pmech": 4765
      },
      "params": {
        "Trate": 15.239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4150117039680481,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9706_1_ieeest",
      "ports": {
        "input": 4764,
        "output": 4767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9706_2_genrou",
      "ports": {
        "bus": 9706,
        "pmech": 4769,
        "efd": 4770,
        "speed": 4768
      },
      "params": {
        "mva": 15.239999771118164,
        "H": 2.416316032409668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6349000930786133,
        "Xdp": 0.4787999987602234,
        "Xdpp": 0.3691999912261963,
        "Xq": 2.397599935531616,
        "Xqp": 0.7111999988555908,
        "Xqpp": 0.3691999912261963,
        "Xl": 0.289900004863739,
        "Tdop": 9.159500122070312,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.9004999995231628,
        "Tqopp": 0.052799999713897705,
        "S10": 0.11840000003576279,
        "S12": 0.7113999724388123
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5060014575719833,
        "pmax": 12.700000405311584,
        "qmin": -1.4096999540925026,
        "qmax": 6.46430030465126,
        "regulated": 9706,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9706_2_ieeet1",
      "ports": {
        "bus": 9706,
        "speed": 4768,
        "vs": 4771,
        "efd": 4770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9706_2_tgov1",
      "ports": {
        "speed": 4768,
        "pmech": 4769
      },
      "params": {
        "Trate": 15.239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23005259037017822,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9706_2_ieeest",
      "ports": {
        "input": 4768,
        "output": 4771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9710_1_genrou",
      "ports": {
        "bus": 9710,
        "pmech": 4773,
        "efd": 4774,
        "speed": 4772
      },
      "params": {
        "mva": 107.04000091552734,
        "H": 7.570731163024902,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3677000999450684,
        "Xdp": 0.25859999656677246,
        "Xdpp": 0.11469999700784683,
        "Xq": 2.181999921798706,
        "Xqp": 0.6353999972343445,
        "Xqpp": 0.11469999700784683,
        "Xl": 0.08699999749660492,
        "Tdop": 7.195400238037109,
        "Tdopp": 0.0649000033736229,
        "Tqop": 1.3418999910354614,
        "Tqopp": 0.0786999985575676,
        "S10": 0.14219999313354492,
        "S12": 0.4413999915122986
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.14221239089966,
        "pmax": 89.20000195503235,
        "qmin": -9.901200234889984,
        "qmax": 45.40280103683472,
        "regulated": 9710,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "9710_1_ieeet1",
      "ports": {
        "bus": 9710,
        "speed": 4772,
        "vs": 4775,
        "efd": 4774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9710_1_tgov1",
      "ports": {
        "speed": 4772,
        "pmech": 4773
      },
      "params": {
        "Trate": 107.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.393705278635025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9710_1_ieeest",
      "ports": {
        "input": 4772,
        "output": 4775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9711_1_genrou",
      "ports": {
        "bus": 9711,
        "pmech": 4777,
        "efd": 4778,
        "speed": 4776
      },
      "params": {
        "mva": 107.04000091552734,
        "H": 7.570731163024902,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3677000999450684,
        "Xdp": 0.25859999656677246,
        "Xdpp": 0.11469999700784683,
        "Xq": 2.181999921798706,
        "Xqp": 0.6353999972343445,
        "Xqpp": 0.11469999700784683,
        "Xl": 0.08699999749660492,
        "Tdop": 7.195400238037109,
        "Tdopp": 0.0649000033736229,
        "Tqop": 1.3418999910354614,
        "Tqopp": 0.0786999985575676,
        "S10": 0.14219999313354492,
        "S12": 0.4413999915122986
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.274462640285492,
        "pmax": 89.20000195503235,
        "qmin": -9.901200234889984,
        "qmax": 45.40280103683472,
        "regulated": 9711,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "9711_1_ieeet1",
      "ports": {
        "bus": 9711,
        "speed": 4776,
        "vs": 4779,
        "efd": 4778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9711_1_tgov1",
      "ports": {
        "speed": 4776,
        "pmech": 4777
      },
      "params": {
        "Trate": 107.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15204094350337982,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9711_1_ieeest",
      "ports": {
        "input": 4776,
        "output": 4779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9712_1_genrou",
      "ports": {
        "bus": 9712,
        "pmech": 4781,
        "efd": 4782,
        "speed": 4780
      },
      "params": {
        "mva": 107.04000091552734,
        "H": 7.570731163024902,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3677000999450684,
        "Xdp": 0.25859999656677246,
        "Xdpp": 0.11469999700784683,
        "Xq": 2.181999921798706,
        "Xqp": 0.6353999972343445,
        "Xqpp": 0.11469999700784683,
        "Xl": 0.08699999749660492,
        "Tdop": 7.195400238037109,
        "Tdopp": 0.0649000033736229,
        "Tqop": 1.3418999910354614,
        "Tqopp": 0.0786999985575676,
        "S10": 0.14219999313354492,
        "S12": 0.4413999915122986
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.3560129404068,
        "pmax": 89.20000195503235,
        "qmin": -9.901200234889984,
        "qmax": 45.40280103683472,
        "regulated": 9712,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "9712_1_ieeet1",
      "ports": {
        "bus": 9712,
        "speed": 4780,
        "vs": 4783,
        "efd": 4782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9712_1_tgov1",
      "ports": {
        "speed": 4780,
        "pmech": 4781
      },
      "params": {
        "Trate": 107.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.0874066948890686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9712_1_ieeest",
      "ports": {
        "input": 4780,
        "output": 4783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9713_1_genrou",
      "ports": {
        "bus": 9713,
        "pmech": 4785,
        "efd": 4786,
        "speed": 4784
      },
      "params": {
        "mva": 107.04000091552734,
        "H": 7.570731163024902,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3677000999450684,
        "Xdp": 0.25859999656677246,
        "Xdpp": 0.11469999700784683,
        "Xq": 2.181999921798706,
        "Xqp": 0.6353999972343445,
        "Xqpp": 0.11469999700784683,
        "Xl": 0.08699999749660492,
        "Tdop": 7.195400238037109,
        "Tdopp": 0.0649000033736229,
        "Tqop": 1.3418999910354614,
        "Tqopp": 0.0786999985575676,
        "S10": 0.14219999313354492,
        "S12": 0.4413999915122986
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.24842631816864,
        "pmax": 89.20000195503235,
        "qmin": -9.901200234889984,
        "qmax": 45.40280103683472,
        "regulated": 9713,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "9713_1_ieeet1",
      "ports": {
        "bus": 9713,
        "speed": 4784,
        "vs": 4787,
        "efd": 4786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9713_1_tgov1",
      "ports": {
        "speed": 4784,
        "pmech": 4785
      },
      "params": {
        "Trate": 107.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2639053165912628,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9713_1_ieeest",
      "ports": {
        "input": 4784,
        "output": 4787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9714_1_genrou",
      "ports": {
        "bus": 9714,
        "pmech": 4789,
        "efd": 4790,
        "speed": 4788
      },
      "params": {
        "mva": 107.04000091552734,
        "H": 7.570731163024902,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3677000999450684,
        "Xdp": 0.25859999656677246,
        "Xdpp": 0.11469999700784683,
        "Xq": 2.181999921798706,
        "Xqp": 0.6353999972343445,
        "Xqpp": 0.11469999700784683,
        "Xl": 0.08699999749660492,
        "Tdop": 7.195400238037109,
        "Tdopp": 0.0649000033736229,
        "Tqop": 1.3418999910354614,
        "Tqopp": 0.0786999985575676,
        "S10": 0.14219999313354492,
        "S12": 0.4413999915122986
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.789706468582153,
        "pmax": 89.20000195503235,
        "qmin": -9.901200234889984,
        "qmax": 45.40280103683472,
        "regulated": 9714,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "9714_1_ieeet1",
      "ports": {
        "bus": 9714,
        "speed": 4788,
        "vs": 4791,
        "efd": 4790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9714_1_tgov1",
      "ports": {
        "speed": 4788,
        "pmech": 4789
      },
      "params": {
        "Trate": 107.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13816989958286285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9714_1_ieeest",
      "ports": {
        "input": 4788,
        "output": 4791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9717_1_gensal",
      "ports": {
        "bus": 9717,
        "pmech": 4793,
        "efd": 4794,
        "speed": 4792
      },
      "params": {
        "mva": 17.440000534057617,
        "H": 3.3608999252319336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0587999820709229,
        "Xdp": 0.29840001463890076,
        "Xdpp": 0.28209999203681946,
        "Xq": 0.6866999864578247,
        "Xl": 0.18219999969005585,
        "Tdop": 6.0,
        "Tdopp": 0.2849000096321106,
        "Tqopp": 0.569599986076355,
        "S10": 0.27880001068115234,
        "S12": 0.7138000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4959252439439297,
        "pmax": 14.533333480358124,
        "qmin": -0.7121333386749029,
        "qmax": 5.580800026655197,
        "regulated": 9717,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9717_1_ieeet1",
      "ports": {
        "bus": 9717,
        "speed": 4792,
        "vs": 4795,
        "efd": 4794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9717_1_hygov",
      "ports": {
        "speed": 4792,
        "pmech": 4793
      },
      "params": {
        "Trate": 17.440000534057617,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.21905292570590973,
        "Tr": 3.2416999340057373,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6248999834060669,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9717_1_ieeest",
      "ports": {
        "input": 4792,
        "output": 4795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9718_1_gensal",
      "ports": {
        "bus": 9718,
        "pmech": 4797,
        "efd": 4798,
        "speed": 4796
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.059999942779541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0736000537872314,
        "Xdp": 0.4846999943256378,
        "Xdpp": 0.44530001282691956,
        "Xq": 0.696399986743927,
        "Xl": 0.1371999979019165,
        "Tdop": 6.0,
        "Tdopp": 0.1597999930381775,
        "Tqopp": 0.1160999983549118,
        "S10": 0.2888000011444092,
        "S12": 0.7357000112533569
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1647434546612203,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 9718,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9718_1_ieeet1",
      "ports": {
        "bus": 9718,
        "speed": 4796,
        "vs": 4799,
        "efd": 4798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9718_1_hygov",
      "ports": {
        "speed": 4796,
        "pmech": 4797
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19279548525810242,
        "Tr": 2.608494520187378,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4966999888420105,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9718_1_ieeest",
      "ports": {
        "input": 4796,
        "output": 4799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9719_1_gensal",
      "ports": {
        "bus": 9719,
        "pmech": 4801,
        "efd": 4802,
        "speed": 4800
      },
      "params": {
        "mva": 17.440000534057617,
        "H": 3.3608999252319336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0587999820709229,
        "Xdp": 0.29840001463890076,
        "Xdpp": 0.28209999203681946,
        "Xq": 0.6866999864578247,
        "Xl": 0.18219999969005585,
        "Tdop": 6.0,
        "Tdopp": 0.2849000096321106,
        "Tqopp": 0.569599986076355,
        "S10": 0.27880001068115234,
        "S12": 0.7138000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5975567996501923,
        "pmax": 14.533333480358124,
        "qmin": -0.7121333386749029,
        "qmax": 5.580800026655197,
        "regulated": 9719,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9719_1_ieeet1",
      "ports": {
        "bus": 9719,
        "speed": 4800,
        "vs": 4803,
        "efd": 4802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9719_1_hygov",
      "ports": {
        "speed": 4800,
        "pmech": 4801
      },
      "params": {
        "Trate": 17.440000534057617,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.21905292570590973,
        "Tr": 3.2416999340057373,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6248999834060669,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9719_1_ieeest",
      "ports": {
        "input": 4800,
        "output": 4803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9723_1_genrou",
      "ports": {
        "bus": 9723,
        "pmech": 4805,
        "efd": 4806,
        "speed": 4804
      },
      "params": {
        "mva": 33.18000030517578,
        "H": 1.9505095481872559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.781599998474121,
        "Xdp": 0.21619999408721924,
        "Xdpp": 0.12049999833106995,
        "Xq": 1.7091000080108643,
        "Xqp": 0.42179998755455017,
        "Xqpp": 0.12049999833106995,
        "Xl": 0.09160000085830688,
        "Tdop": 4.643899917602539,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.7204999923706055,
        "Tqopp": 0.05820000171661377,
        "S10": 0.07819999754428864,
        "S12": 0.5329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.641296297311783,
        "pmax": 27.649998664855957,
        "qmin": -3.069150075316429,
        "qmax": 14.073850214481354,
        "regulated": 9723,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "9723_1_ieeet1",
      "ports": {
        "bus": 9723,
        "speed": 4804,
        "vs": 4807,
        "efd": 4806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9723_1_tgov1",
      "ports": {
        "speed": 4804,
        "pmech": 4805
      },
      "params": {
        "Trate": 33.18000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20015962421894073,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9723_1_ieeest",
      "ports": {
        "input": 4804,
        "output": 4807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9723_2_genrou",
      "ports": {
        "bus": 9723,
        "pmech": 4809,
        "efd": 4810,
        "speed": 4808
      },
      "params": {
        "mva": 33.18000030517578,
        "H": 1.9505095481872559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.781599998474121,
        "Xdp": 0.21619999408721924,
        "Xdpp": 0.12049999833106995,
        "Xq": 1.7091000080108643,
        "Xqp": 0.42179998755455017,
        "Xqpp": 0.12049999833106995,
        "Xl": 0.09160000085830688,
        "Tdop": 4.643899917602539,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.7204999923706055,
        "Tqopp": 0.05820000171661377,
        "S10": 0.07819999754428864,
        "S12": 0.5329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.81187704205513,
        "pmax": 27.649998664855957,
        "qmin": -3.069150075316429,
        "qmax": 14.073850214481354,
        "regulated": 9723,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "9723_2_ieeet1",
      "ports": {
        "bus": 9723,
        "speed": 4808,
        "vs": 4811,
        "efd": 4810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9723_2_tgov1",
      "ports": {
        "speed": 4808,
        "pmech": 4809
      },
      "params": {
        "Trate": 33.18000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3559938669204712,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9723_2_ieeest",
      "ports": {
        "input": 4808,
        "output": 4811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9726_1_gensal",
      "ports": {
        "bus": 9726,
        "pmech": 4813,
        "efd": 4814,
        "speed": 4812
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 2.601900100708008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2058000564575195,
        "Xdp": 0.5893999934196472,
        "Xdpp": 0.4156999886035919,
        "Xq": 0.7827000021934509,
        "Xl": 0.11190000176429749,
        "Tdop": 6.0,
        "Tdopp": 0.26330000162124634,
        "Tqopp": 0.1915999948978424,
        "S10": 0.25380000472068787,
        "S12": 0.6051999926567078
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8714377656579018,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 9726,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9726_1_ieeet1",
      "ports": {
        "bus": 9726,
        "speed": 4812,
        "vs": 4815,
        "efd": 4814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9726_1_hygov",
      "ports": {
        "speed": 4812,
        "pmech": 4813
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6266345977783203,
        "Tr": 6.971470355987549,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4617999792099,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9726_1_ieeest",
      "ports": {
        "input": 4812,
        "output": 4815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9729_1_genrou",
      "ports": {
        "bus": 9729,
        "pmech": 4817,
        "efd": 4818,
        "speed": 4816
      },
      "params": {
        "mva": 43.20000076293945,
        "H": 1.6413767337799072,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7558000087738037,
        "Xdp": 0.16760000586509705,
        "Xdpp": 0.1436000019311905,
        "Xq": 1.6883000135421753,
        "Xqp": 0.25209999084472656,
        "Xqpp": 0.1436000019311905,
        "Xl": 0.11010000109672546,
        "Tdop": 6.206099987030029,
        "Tdopp": 0.06520000100135803,
        "Tqop": 1.2375999689102173,
        "Tqopp": 0.08950000256299973,
        "S10": 0.19679999351501465,
        "S12": 0.5960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.326709598302841,
        "pmax": 36.000001430511475,
        "qmin": -3.9960000663995743,
        "qmax": 18.323999643325806,
        "regulated": 9729,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "9729_1_ieeet1",
      "ports": {
        "bus": 9729,
        "speed": 4816,
        "vs": 4819,
        "efd": 4818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9729_1_tgov1",
      "ports": {
        "speed": 4816,
        "pmech": 4817
      },
      "params": {
        "Trate": 43.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2390442043542862,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9729_1_ieeest",
      "ports": {
        "input": 4816,
        "output": 4819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9729_2_genrou",
      "ports": {
        "bus": 9729,
        "pmech": 4821,
        "efd": 4822,
        "speed": 4820
      },
      "params": {
        "mva": 43.20000076293945,
        "H": 1.6413767337799072,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7558000087738037,
        "Xdp": 0.16760000586509705,
        "Xdpp": 0.1436000019311905,
        "Xq": 1.6883000135421753,
        "Xqp": 0.25209999084472656,
        "Xqpp": 0.1436000019311905,
        "Xl": 0.11010000109672546,
        "Tdop": 6.206099987030029,
        "Tdopp": 0.06520000100135803,
        "Tqop": 1.2375999689102173,
        "Tqopp": 0.08950000256299973,
        "S10": 0.19679999351501465,
        "S12": 0.5960000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.672744661569595,
        "pmax": 36.000001430511475,
        "qmin": -3.9960000663995743,
        "qmax": 18.323999643325806,
        "regulated": 9729,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "9729_2_ieeet1",
      "ports": {
        "bus": 9729,
        "speed": 4820,
        "vs": 4823,
        "efd": 4822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9729_2_tgov1",
      "ports": {
        "speed": 4820,
        "pmech": 4821
      },
      "params": {
        "Trate": 43.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1313135325908661,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9729_2_ieeest",
      "ports": {
        "input": 4820,
        "output": 4823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9732_1_gensal",
      "ports": {
        "bus": 9732,
        "pmech": 4825,
        "efd": 4826,
        "speed": 4824
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.3896000385284424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1957999467849731,
        "Xdp": 0.536300003528595,
        "Xdpp": 0.5005000233650208,
        "Xq": 0.7760999798774719,
        "Xl": 0.1988999992609024,
        "Tdop": 6.0,
        "Tdopp": 0.46389999985694885,
        "Tqopp": 0.22619999945163727,
        "S10": 0.26260000467300415,
        "S12": 0.7601000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16086044488474727,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9732,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9732_1_ieeet1",
      "ports": {
        "bus": 9732,
        "speed": 4824,
        "vs": 4827,
        "efd": 4826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9732_1_hygov",
      "ports": {
        "speed": 4824,
        "pmech": 4825
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6201528906822205,
        "Tr": 8.818068504333496,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9484000205993652,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9732_1_ieeest",
      "ports": {
        "input": 4824,
        "output": 4827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9732_2_gensal",
      "ports": {
        "bus": 9732,
        "pmech": 4829,
        "efd": 4830,
        "speed": 4828
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.3896000385284424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1957999467849731,
        "Xdp": 0.536300003528595,
        "Xdpp": 0.5005000233650208,
        "Xq": 0.7760999798774719,
        "Xl": 0.1988999992609024,
        "Tdop": 6.0,
        "Tdopp": 0.46389999985694885,
        "Tqopp": 0.22619999945163727,
        "S10": 0.26260000467300415,
        "S12": 0.7601000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6601373199373484,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9732,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9732_2_ieeet1",
      "ports": {
        "bus": 9732,
        "speed": 4828,
        "vs": 4831,
        "efd": 4830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9732_2_hygov",
      "ports": {
        "speed": 4828,
        "pmech": 4829
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6201528906822205,
        "Tr": 8.818068504333496,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9484000205993652,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9732_2_ieeest",
      "ports": {
        "input": 4828,
        "output": 4831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9733_1_gensal",
      "ports": {
        "bus": 9733,
        "pmech": 4833,
        "efd": 4834,
        "speed": 4832
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.3896000385284424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1957999467849731,
        "Xdp": 0.536300003528595,
        "Xdpp": 0.5005000233650208,
        "Xq": 0.7760999798774719,
        "Xl": 0.1988999992609024,
        "Tdop": 6.0,
        "Tdopp": 0.46389999985694885,
        "Tqopp": 0.22619999945163727,
        "S10": 0.26260000467300415,
        "S12": 0.7601000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5931161809712648,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9733,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9733_1_ieeet1",
      "ports": {
        "bus": 9733,
        "speed": 4832,
        "vs": 4835,
        "efd": 4834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9733_1_hygov",
      "ports": {
        "speed": 4832,
        "pmech": 4833
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6201528906822205,
        "Tr": 8.818068504333496,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9484000205993652,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9733_1_ieeest",
      "ports": {
        "input": 4832,
        "output": 4835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9733_2_gensal",
      "ports": {
        "bus": 9733,
        "pmech": 4837,
        "efd": 4838,
        "speed": 4836
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.3896000385284424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1957999467849731,
        "Xdp": 0.536300003528595,
        "Xdpp": 0.5005000233650208,
        "Xq": 0.7760999798774719,
        "Xl": 0.1988999992609024,
        "Tdop": 6.0,
        "Tdopp": 0.46389999985694885,
        "Tqopp": 0.22619999945163727,
        "S10": 0.26260000467300415,
        "S12": 0.7601000070571899
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2557610860094428,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9733,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9733_2_ieeet1",
      "ports": {
        "bus": 9733,
        "speed": 4836,
        "vs": 4839,
        "efd": 4838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9733_2_hygov",
      "ports": {
        "speed": 4836,
        "pmech": 4837
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6201528906822205,
        "Tr": 8.818068504333496,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9484000205993652,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9733_2_ieeest",
      "ports": {
        "input": 4836,
        "output": 4839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9736_1",
      "ports": {
        "bus": 9736
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.2824594732373953,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 9736,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9736_2",
      "ports": {
        "bus": 9736
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.41780867613852024,
        "pmax": 1.7000000923871994,
        "qmin": -0.24480000138282776,
        "qmax": 0.3621000098064542,
        "regulated": 9736,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Genrou",
      "id": "9738_1_genrou",
      "ports": {
        "bus": 9738,
        "pmech": 4841,
        "efd": 4842,
        "speed": 4840
      },
      "params": {
        "mva": 34.439998626708984,
        "H": 5.538950443267822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6058000326156616,
        "Xdp": 0.2184000015258789,
        "Xdpp": 0.17739999294281006,
        "Xq": 1.567199945449829,
        "Xqp": 0.4666000008583069,
        "Xqpp": 0.17739999294281006,
        "Xl": 0.13699999451637268,
        "Tdop": 6.349100112915039,
        "Tdopp": 0.0689999982714653,
        "Tqop": 0.43299999833106995,
        "Tqopp": 0.057999998331069946,
        "S10": 0.06780000030994415,
        "S12": 0.42340001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.635124146938324,
        "pmax": 28.700000047683716,
        "qmin": -3.1856998801231384,
        "qmax": 14.608299732208252,
        "regulated": 9738,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9738_1_ieeet1",
      "ports": {
        "bus": 9738,
        "speed": 4840,
        "vs": 4843,
        "efd": 4842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9738_1_tgov1",
      "ports": {
        "speed": 4840,
        "pmech": 4841
      },
      "params": {
        "Trate": 34.439998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.308801531791687,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9738_1_ieeest",
      "ports": {
        "input": 4840,
        "output": 4843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9738_2_genrou",
      "ports": {
        "bus": 9738,
        "pmech": 4845,
        "efd": 4846,
        "speed": 4844
      },
      "params": {
        "mva": 34.439998626708984,
        "H": 5.538950443267822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6058000326156616,
        "Xdp": 0.2184000015258789,
        "Xdpp": 0.17739999294281006,
        "Xq": 1.567199945449829,
        "Xqp": 0.4666000008583069,
        "Xqpp": 0.17739999294281006,
        "Xl": 0.13699999451637268,
        "Tdop": 6.349100112915039,
        "Tdopp": 0.0689999982714653,
        "Tqop": 0.43299999833106995,
        "Tqopp": 0.057999998331069946,
        "S10": 0.06780000030994415,
        "S12": 0.42340001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.182316362857819,
        "pmax": 28.700000047683716,
        "qmin": -3.1856998801231384,
        "qmax": 14.608299732208252,
        "regulated": 9738,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9738_2_ieeet1",
      "ports": {
        "bus": 9738,
        "speed": 4844,
        "vs": 4847,
        "efd": 4846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9738_2_tgov1",
      "ports": {
        "speed": 4844,
        "pmech": 4845
      },
      "params": {
        "Trate": 34.439998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12143776565790176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9738_2_ieeest",
      "ports": {
        "input": 4844,
        "output": 4847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9744_1",
      "ports": {
        "bus": 9744
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 67.43097305297852,
        "pmax": 215.00000953674316,
        "qmin": -30.959999561309814,
        "qmax": 45.79499959945679,
        "regulated": 9740,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Gensal",
      "id": "9747_1_gensal",
      "ports": {
        "bus": 9747,
        "pmech": 4849,
        "efd": 4850,
        "speed": 4848
      },
      "params": {
        "mva": 3.9600000381469727,
        "H": 2.051100015640259,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2603000402450562,
        "Xdp": 0.6154000163078308,
        "Xdpp": 0.612500011920929,
        "Xq": 0.8181999921798706,
        "Xl": 0.07760000228881836,
        "Tdop": 6.0,
        "Tdopp": 0.3903999924659729,
        "Tqopp": 0.4034999907016754,
        "S10": 0.19660000503063202,
        "S12": 0.7321000099182129
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5105079151690006,
        "pmax": 3.2999999821186066,
        "qmin": -0.16169999726116657,
        "qmax": 1.2671999633312225,
        "regulated": 9747,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9747_1_ieeet1",
      "ports": {
        "bus": 9747,
        "speed": 4848,
        "vs": 4851,
        "efd": 4850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9747_1_hygov",
      "ports": {
        "speed": 4848,
        "pmech": 4849
      },
      "params": {
        "Trate": 3.9600000381469727,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8640407919883728,
        "Tr": 7.5367608070373535,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6043000221252441,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9747_1_ieeest",
      "ports": {
        "input": 4848,
        "output": 4851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9751_1_genrou",
      "ports": {
        "bus": 9751,
        "pmech": 4853,
        "efd": 4854,
        "speed": 4852
      },
      "params": {
        "mva": 193.5,
        "H": 4.814822673797607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.889799952507019,
        "Xdp": 0.1949000060558319,
        "Xdpp": 0.1428000032901764,
        "Xq": 1.799299955368042,
        "Xqp": 0.7846999764442444,
        "Xqpp": 0.1428000032901764,
        "Xl": 0.10499999672174454,
        "Tdop": 5.668600082397461,
        "Tdopp": 0.04619999974966049,
        "Tqop": 1.37090003490448,
        "Tqopp": 0.0674000009894371,
        "S10": 0.15330000221729279,
        "S12": 0.5415999889373779
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.4749094247818,
        "pmax": 161.24999523162842,
        "qmin": -19.6724995970726,
        "qmax": 75.142502784729,
        "regulated": 9751,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "9751_1_ieeet1",
      "ports": {
        "bus": 9751,
        "speed": 4852,
        "vs": 4855,
        "efd": 4854
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.8370000123977661,
        "Kf": 0.08179999887943268,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.669300079345703,
        "E2": 3.5590999126434326,
        "Se1": 0.07320000231266022,
        "Se2": 0.3301999866962433,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9751_1_tgov1",
      "ports": {
        "speed": 4852,
        "pmech": 4853
      },
      "params": {
        "Trate": 193.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19366878271102905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9751_1_ieeest",
      "ports": {
        "input": 4852,
        "output": 4855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9758_1_gensal",
      "ports": {
        "bus": 9758,
        "pmech": 4857,
        "efd": 4858,
        "speed": 4856
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.1466000080108643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.447700023651123,
        "Xdp": 0.4327000081539154,
        "Xdpp": 0.4142000079154968,
        "Xq": 0.940500020980835,
        "Xl": 0.10949999839067459,
        "Tdop": 6.0,
        "Tdopp": 0.06769999861717224,
        "Tqopp": 0.04580000042915344,
        "S10": 0.10999999940395355,
        "S12": 0.3312000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5946837365627289,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 9758,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "9758_1_ieeet1",
      "ports": {
        "bus": 9758,
        "speed": 4856,
        "vs": 4859,
        "efd": 4858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9758_1_hygov",
      "ports": {
        "speed": 4856,
        "pmech": 4857
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33992400765419006,
        "Tr": 4.6624321937561035,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.925599992275238,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9758_1_ieeest",
      "ports": {
        "input": 4856,
        "output": 4859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9759_2_gensal",
      "ports": {
        "bus": 9759,
        "pmech": 4861,
        "efd": 4862,
        "speed": 4860
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.4572999477386475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7243000268936157,
        "Xdp": 0.24779999256134033,
        "Xdpp": 0.16509999334812164,
        "Xq": 0.4684999883174896,
        "Xl": 0.14159999787807465,
        "Tdop": 6.0,
        "Tdopp": 0.11180000007152557,
        "Tqopp": 0.09589999914169312,
        "S10": 0.23399999737739563,
        "S12": 0.6980999708175659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2303156303241849,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9759,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Esdc1a",
      "id": "9759_2_esdc1a",
      "ports": {
        "bus": 9759,
        "speed": 4860,
        "vs": 4863,
        "efd": 4862
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.051600001752376556,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.414799928665161,
        "Se1": 0.13089999556541443,
        "E2": 3.2197000980377197,
        "Se2": 0.39259999990463257,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9759_2_hygov",
      "ports": {
        "speed": 4860,
        "pmech": 4861
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5602151155471802,
        "Tr": 8.182344436645508,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7736999988555908,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9759_2_ieeest",
      "ports": {
        "input": 4860,
        "output": 4863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9762_1_gensal",
      "ports": {
        "bus": 9762,
        "pmech": 4865,
        "efd": 4866,
        "speed": 4864
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 2.594399929046631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5424000024795532,
        "Xdp": 0.21889999508857727,
        "Xdpp": 0.14100000262260437,
        "Xq": 0.3497999906539917,
        "Xl": 0.12060000002384186,
        "Tdop": 6.0,
        "Tdopp": 0.5565000176429749,
        "Tqopp": 0.04740000143647194,
        "S10": 0.17170000076293945,
        "S12": 0.3971000015735626
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9261792302131653,
        "pmax": 4.800000041723251,
        "qmin": -0.2351999981328845,
        "qmax": 1.8432000651955605,
        "regulated": 9762,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9762_1_ieeet1",
      "ports": {
        "bus": 9762,
        "speed": 4864,
        "vs": 4867,
        "efd": 4866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.949399948120117,
        "E2": 3.932499885559082,
        "Se1": 0.08810000121593475,
        "Se2": 0.40380001068115234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9762_1_hygov",
      "ports": {
        "speed": 4864,
        "pmech": 4865
      },
      "params": {
        "Trate": 5.760000228881836,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.16009116172790527,
        "Tr": 1.8452035188674927,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3463999927043915,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9762_1_ieeest",
      "ports": {
        "input": 4864,
        "output": 4867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9762_3_gensal",
      "ports": {
        "bus": 9762,
        "pmech": 4869,
        "efd": 4870,
        "speed": 4868
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 2.594399929046631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5424000024795532,
        "Xdp": 0.21889999508857727,
        "Xdpp": 0.14100000262260437,
        "Xq": 0.3497999906539917,
        "Xl": 0.12060000002384186,
        "Tdop": 6.0,
        "Tdopp": 0.5565000176429749,
        "Tqopp": 0.04740000143647194,
        "S10": 0.17170000076293945,
        "S12": 0.3971000015735626
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9617430865764618,
        "pmax": 4.800000041723251,
        "qmin": -0.2351999981328845,
        "qmax": 1.8432000651955605,
        "regulated": 9762,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9762_3_ieeet1",
      "ports": {
        "bus": 9762,
        "speed": 4868,
        "vs": 4871,
        "efd": 4870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.949399948120117,
        "E2": 3.932499885559082,
        "Se1": 0.08810000121593475,
        "Se2": 0.40380001068115234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9762_3_hygov",
      "ports": {
        "speed": 4868,
        "pmech": 4869
      },
      "params": {
        "Trate": 5.760000228881836,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.16009116172790527,
        "Tr": 1.8452035188674927,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3463999927043915,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9762_3_ieeest",
      "ports": {
        "input": 4868,
        "output": 4871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9768_1_genrou",
      "ports": {
        "bus": 9768,
        "pmech": 4873,
        "efd": 4874,
        "speed": 4872
      },
      "params": {
        "mva": 114.23999786376953,
        "H": 2.3740334510803223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0564000606536865,
        "Xdp": 0.29989999532699585,
        "Xdpp": 0.2434999942779541,
        "Xq": 1.930799961090088,
        "Xqp": 0.4691999852657318,
        "Xqpp": 0.2434999942779541,
        "Xl": 0.18970000743865967,
        "Tdop": 9.464300155639648,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.6797000169754028,
        "Tqopp": 0.09629999846220016,
        "S10": 0.13770000636577606,
        "S12": 0.5364999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.127968311309814,
        "pmax": 95.20000219345093,
        "qmin": -10.567200183868408,
        "qmax": 48.45679998397827,
        "regulated": 9768,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "9768_1_ieeet1",
      "ports": {
        "bus": 9768,
        "speed": 4872,
        "vs": 4875,
        "efd": 4874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9768_1_tgov1",
      "ports": {
        "speed": 4872,
        "pmech": 4873
      },
      "params": {
        "Trate": 114.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2462182193994522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9768_1_ieeest",
      "ports": {
        "input": 4872,
        "output": 4875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9769_1_genrou",
      "ports": {
        "bus": 9769,
        "pmech": 4877,
        "efd": 4878,
        "speed": 4876
      },
      "params": {
        "mva": 114.23999786376953,
        "H": 2.3740334510803223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0564000606536865,
        "Xdp": 0.29989999532699585,
        "Xdpp": 0.2434999942779541,
        "Xq": 1.930799961090088,
        "Xqp": 0.4691999852657318,
        "Xqpp": 0.2434999942779541,
        "Xl": 0.18970000743865967,
        "Tdop": 9.464300155639648,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.6797000169754028,
        "Tqopp": 0.09629999846220016,
        "S10": 0.13770000636577606,
        "S12": 0.5364999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.91183215379715,
        "pmax": 95.20000219345093,
        "qmin": -10.567200183868408,
        "qmax": 48.45679998397827,
        "regulated": 9769,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "9769_1_ieeet1",
      "ports": {
        "bus": 9769,
        "speed": 4876,
        "vs": 4879,
        "efd": 4878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9769_1_tgov1",
      "ports": {
        "speed": 4876,
        "pmech": 4877
      },
      "params": {
        "Trate": 114.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18305175006389618,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9769_1_ieeest",
      "ports": {
        "input": 4876,
        "output": 4879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9770_1_genrou",
      "ports": {
        "bus": 9770,
        "pmech": 4881,
        "efd": 4882,
        "speed": 4880
      },
      "params": {
        "mva": 114.23999786376953,
        "H": 2.3740334510803223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0564000606536865,
        "Xdp": 0.29989999532699585,
        "Xdpp": 0.2434999942779541,
        "Xq": 1.930799961090088,
        "Xqp": 0.4691999852657318,
        "Xqpp": 0.2434999942779541,
        "Xl": 0.18970000743865967,
        "Tdop": 9.464300155639648,
        "Tdopp": 0.051899999380111694,
        "Tqop": 0.6797000169754028,
        "Tqopp": 0.09629999846220016,
        "S10": 0.13770000636577606,
        "S12": 0.5364999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.89556062221527,
        "pmax": 95.20000219345093,
        "qmin": -10.567200183868408,
        "qmax": 48.45679998397827,
        "regulated": 9770,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "9770_1_ieeet1",
      "ports": {
        "bus": 9770,
        "speed": 4880,
        "vs": 4883,
        "efd": 4882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9770_1_tgov1",
      "ports": {
        "speed": 4880,
        "pmech": 4881
      },
      "params": {
        "Trate": 114.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4105003774166107,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9770_1_ieeest",
      "ports": {
        "input": 4880,
        "output": 4883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9774_1_genrou",
      "ports": {
        "bus": 9774,
        "pmech": 4885,
        "efd": 4886,
        "speed": 4884
      },
      "params": {
        "mva": 37.7400016784668,
        "H": 7.644725322723389,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.386299967765808,
        "Xdp": 0.23100000619888306,
        "Xdpp": 0.1720999926328659,
        "Xq": 1.3901000022888184,
        "Xqp": 0.28760001063346863,
        "Xqpp": 0.1720999926328659,
        "Xl": 0.13269999623298645,
        "Tdop": 8.394000053405762,
        "Tdopp": 0.05510000139474869,
        "Tqop": 1.3092000484466553,
        "Tqopp": 0.08590000122785568,
        "S10": 0.19339999556541443,
        "S12": 0.7361000180244446
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.538620412349701,
        "pmax": 31.450000405311584,
        "qmin": -3.4909501671791077,
        "qmax": 16.008050739765167,
        "regulated": 9774,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "9774_1_ieeet1",
      "ports": {
        "bus": 9774,
        "speed": 4884,
        "vs": 4887,
        "efd": 4886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9774_1_tgov1",
      "ports": {
        "speed": 4884,
        "pmech": 4885
      },
      "params": {
        "Trate": 37.7400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38523104786872864,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9774_1_ieeest",
      "ports": {
        "input": 4884,
        "output": 4887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9774_2_genrou",
      "ports": {
        "bus": 9774,
        "pmech": 4889,
        "efd": 4890,
        "speed": 4888
      },
      "params": {
        "mva": 37.7400016784668,
        "H": 7.644725322723389,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.386299967765808,
        "Xdp": 0.23100000619888306,
        "Xdpp": 0.1720999926328659,
        "Xq": 1.3901000022888184,
        "Xqp": 0.28760001063346863,
        "Xqpp": 0.1720999926328659,
        "Xl": 0.13269999623298645,
        "Tdop": 8.394000053405762,
        "Tdopp": 0.05510000139474869,
        "Tqop": 1.3092000484466553,
        "Tqopp": 0.08590000122785568,
        "S10": 0.19339999556541443,
        "S12": 0.7361000180244446
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.364764720201492,
        "pmax": 31.450000405311584,
        "qmin": -3.4909501671791077,
        "qmax": 16.008050739765167,
        "regulated": 9774,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "9774_2_ieeet1",
      "ports": {
        "bus": 9774,
        "speed": 4888,
        "vs": 4891,
        "efd": 4890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9774_2_tgov1",
      "ports": {
        "speed": 4888,
        "pmech": 4889
      },
      "params": {
        "Trate": 37.7400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3011331260204315,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9774_2_ieeest",
      "ports": {
        "input": 4888,
        "output": 4891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9777_4_genrou",
      "ports": {
        "bus": 9777,
        "pmech": 4893,
        "efd": 4894,
        "speed": 4892
      },
      "params": {
        "mva": 25.979999542236328,
        "H": 2.315040349960327,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2312999963760376,
        "Xdp": 0.211899995803833,
        "Xdpp": 0.15469999611377716,
        "Xq": 1.1854000091552734,
        "Xqp": 0.39250001311302185,
        "Xqpp": 0.15469999611377716,
        "Xl": 0.11420000344514847,
        "Tdop": 6.06790018081665,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.2613999843597412,
        "Tqopp": 0.07419999688863754,
        "S10": 0.13609999418258667,
        "S12": 0.5072000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.2363326996564865,
        "pmax": 21.649999916553497,
        "qmin": -2.6412999257445335,
        "qmax": 10.088899731636047,
        "regulated": 9777,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9777_4_ieeet1",
      "ports": {
        "bus": 9777,
        "speed": 4892,
        "vs": 4895,
        "efd": 4894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9777_4_tgov1",
      "ports": {
        "speed": 4892,
        "pmech": 4893
      },
      "params": {
        "Trate": 25.979999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16306130588054657,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9777_4_ieeest",
      "ports": {
        "input": 4892,
        "output": 4895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9779_1_genrou",
      "ports": {
        "bus": 9779,
        "pmech": 4897,
        "efd": 4898,
        "speed": 4896
      },
      "params": {
        "mva": 35.939998626708984,
        "H": 8.345640182495117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1303000450134277,
        "Xdp": 0.16519999504089355,
        "Xdpp": 0.13420000672340393,
        "Xq": 1.990399956703186,
        "Xqp": 0.47780001163482666,
        "Xqpp": 0.13420000672340393,
        "Xl": 0.10260000079870224,
        "Tdop": 6.105999946594238,
        "Tdopp": 0.04839999973773956,
        "Tqop": 0.9093999862670898,
        "Tqopp": 0.0729999989271164,
        "S10": 0.22470000386238098,
        "S12": 0.629800021648407
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5292617976665497,
        "pmax": 29.94999885559082,
        "qmin": -3.3244501799345016,
        "qmax": 15.24454951286316,
        "regulated": 9779,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "9779_1_ieeet1",
      "ports": {
        "bus": 9779,
        "speed": 4896,
        "vs": 4899,
        "efd": 4898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9779_1_tgov1",
      "ports": {
        "speed": 4896,
        "pmech": 4897
      },
      "params": {
        "Trate": 35.939998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.09819871932268143,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9779_1_ieeest",
      "ports": {
        "input": 4896,
        "output": 4899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9779_2_genrou",
      "ports": {
        "bus": 9779,
        "pmech": 4901,
        "efd": 4902,
        "speed": 4900
      },
      "params": {
        "mva": 35.939998626708984,
        "H": 8.345640182495117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1303000450134277,
        "Xdp": 0.16519999504089355,
        "Xdpp": 0.13420000672340393,
        "Xq": 1.990399956703186,
        "Xqp": 0.47780001163482666,
        "Xqpp": 0.13420000672340393,
        "Xl": 0.10260000079870224,
        "Tdop": 6.105999946594238,
        "Tdopp": 0.04839999973773956,
        "Tqop": 0.9093999862670898,
        "Tqopp": 0.0729999989271164,
        "S10": 0.22470000386238098,
        "S12": 0.629800021648407
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0244318768382072,
        "pmax": 29.94999885559082,
        "qmin": -3.3244501799345016,
        "qmax": 15.24454951286316,
        "regulated": 9779,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "9779_2_ieeet1",
      "ports": {
        "bus": 9779,
        "speed": 4900,
        "vs": 4903,
        "efd": 4902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9779_2_tgov1",
      "ports": {
        "speed": 4900,
        "pmech": 4901
      },
      "params": {
        "Trate": 35.939998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.08415225148200989,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9779_2_ieeest",
      "ports": {
        "input": 4900,
        "output": 4903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9783_1_gensal",
      "ports": {
        "bus": 9783,
        "pmech": 4905,
        "efd": 4906,
        "speed": 4904
      },
      "params": {
        "mva": 182.39999389648438,
        "H": 3.3120999336242676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.23649999499320984,
        "Xdpp": 0.17970000207424164,
        "Xq": 0.6484000086784363,
        "Xl": 0.1404000073671341,
        "Tdop": 6.0,
        "Tdopp": 0.5284000039100647,
        "Tqopp": 0.3068999946117401,
        "S10": 0.17960000038146973,
        "S12": 0.4593000113964081
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.12110710144043,
        "pmax": 151.99999809265137,
        "qmin": -7.447999715805054,
        "qmax": 58.36799740791321,
        "regulated": 9783,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "9783_1_ieeet1",
      "ports": {
        "bus": 9783,
        "speed": 4904,
        "vs": 4907,
        "efd": 4906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9783_1_hygov",
      "ports": {
        "speed": 4904,
        "pmech": 4905
      },
      "params": {
        "Trate": 182.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1775650531053543,
        "Tr": 2.6004879474639893,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4950999915599823,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9783_1_ieeest",
      "ports": {
        "input": 4904,
        "output": 4907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9784_1_gensal",
      "ports": {
        "bus": 9784,
        "pmech": 4909,
        "efd": 4910,
        "speed": 4908
      },
      "params": {
        "mva": 182.39999389648438,
        "H": 3.3120999336242676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.23649999499320984,
        "Xdpp": 0.17970000207424164,
        "Xq": 0.6484000086784363,
        "Xl": 0.1404000073671341,
        "Tdop": 6.0,
        "Tdopp": 0.5284000039100647,
        "Tqopp": 0.3068999946117401,
        "S10": 0.17960000038146973,
        "S12": 0.4593000113964081
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.861133098602295,
        "pmax": 151.99999809265137,
        "qmin": -7.447999715805054,
        "qmax": 58.36799740791321,
        "regulated": 9784,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "9784_1_ieeet1",
      "ports": {
        "bus": 9784,
        "speed": 4908,
        "vs": 4911,
        "efd": 4910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9784_1_hygov",
      "ports": {
        "speed": 4908,
        "pmech": 4909
      },
      "params": {
        "Trate": 182.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1775650531053543,
        "Tr": 2.6004879474639893,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4950999915599823,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9784_1_ieeest",
      "ports": {
        "input": 4908,
        "output": 4911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9785_1_gensal",
      "ports": {
        "bus": 9785,
        "pmech": 4913,
        "efd": 4914,
        "speed": 4912
      },
      "params": {
        "mva": 182.39999389648438,
        "H": 3.3120999336242676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.23649999499320984,
        "Xdpp": 0.17970000207424164,
        "Xq": 0.6484000086784363,
        "Xl": 0.1404000073671341,
        "Tdop": 6.0,
        "Tdopp": 0.5284000039100647,
        "Tqopp": 0.3068999946117401,
        "S10": 0.17960000038146973,
        "S12": 0.4593000113964081
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.13035702705383,
        "pmax": 151.99999809265137,
        "qmin": -7.447999715805054,
        "qmax": 58.36799740791321,
        "regulated": 9785,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "9785_1_ieeet1",
      "ports": {
        "bus": 9785,
        "speed": 4912,
        "vs": 4915,
        "efd": 4914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9785_1_hygov",
      "ports": {
        "speed": 4912,
        "pmech": 4913
      },
      "params": {
        "Trate": 182.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1775650531053543,
        "Tr": 2.6004879474639893,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4950999915599823,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9785_1_ieeest",
      "ports": {
        "input": 4912,
        "output": 4915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9786_1_gensal",
      "ports": {
        "bus": 9786,
        "pmech": 4917,
        "efd": 4918,
        "speed": 4916
      },
      "params": {
        "mva": 182.39999389648438,
        "H": 3.3120999336242676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.23649999499320984,
        "Xdpp": 0.17970000207424164,
        "Xq": 0.6484000086784363,
        "Xl": 0.1404000073671341,
        "Tdop": 6.0,
        "Tdopp": 0.5284000039100647,
        "Tqopp": 0.3068999946117401,
        "S10": 0.17960000038146973,
        "S12": 0.4593000113964081
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.11224466562271,
        "pmax": 151.99999809265137,
        "qmin": -7.447999715805054,
        "qmax": 58.36799740791321,
        "regulated": 9786,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "9786_1_ieeet1",
      "ports": {
        "bus": 9786,
        "speed": 4916,
        "vs": 4919,
        "efd": 4918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9786_1_hygov",
      "ports": {
        "speed": 4916,
        "pmech": 4917
      },
      "params": {
        "Trate": 182.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1775650531053543,
        "Tr": 2.6004879474639893,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4950999915599823,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9786_1_ieeest",
      "ports": {
        "input": 4916,
        "output": 4919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9788_1_gensal",
      "ports": {
        "bus": 9788,
        "pmech": 4921,
        "efd": 4922,
        "speed": 4920
      },
      "params": {
        "mva": 182.39999389648438,
        "H": 3.3120999336242676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.23649999499320984,
        "Xdpp": 0.17970000207424164,
        "Xq": 0.6484000086784363,
        "Xl": 0.1404000073671341,
        "Tdop": 6.0,
        "Tdopp": 0.5284000039100647,
        "Tqopp": 0.3068999946117401,
        "S10": 0.17960000038146973,
        "S12": 0.4593000113964081
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.980881214141846,
        "pmax": 151.99999809265137,
        "qmin": -7.447999715805054,
        "qmax": 58.36799740791321,
        "regulated": 9788,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "9788_1_ieeet1",
      "ports": {
        "bus": 9788,
        "speed": 4920,
        "vs": 4923,
        "efd": 4922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9788_1_hygov",
      "ports": {
        "speed": 4920,
        "pmech": 4921
      },
      "params": {
        "Trate": 182.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1775650531053543,
        "Tr": 2.6004879474639893,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4950999915599823,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9788_1_ieeest",
      "ports": {
        "input": 4920,
        "output": 4923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9791_1_gensal",
      "ports": {
        "bus": 9791,
        "pmech": 4925,
        "efd": 4926,
        "speed": 4924
      },
      "params": {
        "mva": 0.800000011920929,
        "H": 1.6125999689102173,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0532000064849854,
        "Xdp": 0.5008000135421753,
        "Xdpp": 0.35569998621940613,
        "Xq": 0.6830999851226807,
        "Xl": 0.2370000034570694,
        "Tdop": 6.0,
        "Tdopp": 0.17479999363422394,
        "Tqopp": 0.1736000031232834,
        "S10": 0.2574999928474426,
        "S12": 0.554099977016449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2803855575621128,
        "pmax": 0.6666666828095913,
        "qmin": -0.032666666083969176,
        "qmax": 0.25599999353289604,
        "regulated": 9791,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9791_1_ieeet1",
      "ports": {
        "bus": 9791,
        "speed": 4924,
        "vs": 4927,
        "efd": 4926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9791_1_hygov",
      "ports": {
        "speed": 4924,
        "pmech": 4925
      },
      "params": {
        "Trate": 0.800000011920929,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8231633901596069,
        "Tr": 5.737555503845215,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1670000553131104,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9791_1_ieeest",
      "ports": {
        "input": 4924,
        "output": 4927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9791_2_gensal",
      "ports": {
        "bus": 9791,
        "pmech": 4929,
        "efd": 4930,
        "speed": 4928
      },
      "params": {
        "mva": 0.800000011920929,
        "H": 1.6125999689102173,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0532000064849854,
        "Xdp": 0.5008000135421753,
        "Xdpp": 0.35569998621940613,
        "Xq": 0.6830999851226807,
        "Xl": 0.2370000034570694,
        "Tdop": 6.0,
        "Tdopp": 0.17479999363422394,
        "Tqopp": 0.1736000031232834,
        "S10": 0.2574999928474426,
        "S12": 0.554099977016449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10454047005623579,
        "pmax": 0.6666666828095913,
        "qmin": -0.032666666083969176,
        "qmax": 0.25599999353289604,
        "regulated": 9791,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9791_2_ieeet1",
      "ports": {
        "bus": 9791,
        "speed": 4928,
        "vs": 4931,
        "efd": 4930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9791_2_hygov",
      "ports": {
        "speed": 4928,
        "pmech": 4929
      },
      "params": {
        "Trate": 0.800000011920929,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8231633901596069,
        "Tr": 5.737555503845215,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1670000553131104,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9791_2_ieeest",
      "ports": {
        "input": 4928,
        "output": 4931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9791_3_gensal",
      "ports": {
        "bus": 9791,
        "pmech": 4933,
        "efd": 4934,
        "speed": 4932
      },
      "params": {
        "mva": 0.800000011920929,
        "H": 1.6125999689102173,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0532000064849854,
        "Xdp": 0.5008000135421753,
        "Xdpp": 0.35569998621940613,
        "Xq": 0.6830999851226807,
        "Xl": 0.2370000034570694,
        "Tdop": 6.0,
        "Tdopp": 0.17479999363422394,
        "Tqopp": 0.1736000031232834,
        "S10": 0.2574999928474426,
        "S12": 0.554099977016449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15252440935000777,
        "pmax": 0.6666666828095913,
        "qmin": -0.032666666083969176,
        "qmax": 0.25599999353289604,
        "regulated": 9791,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9791_3_ieeet1",
      "ports": {
        "bus": 9791,
        "speed": 4932,
        "vs": 4935,
        "efd": 4934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9791_3_hygov",
      "ports": {
        "speed": 4932,
        "pmech": 4933
      },
      "params": {
        "Trate": 0.800000011920929,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8231633901596069,
        "Tr": 5.737555503845215,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1670000553131104,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07339999824762344,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9791_3_ieeest",
      "ports": {
        "input": 4932,
        "output": 4935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9791_4_gensal",
      "ports": {
        "bus": 9791,
        "pmech": 4937,
        "efd": 4938,
        "speed": 4936
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.3041999340057373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0220999717712402,
        "Xdp": 0.3463999927043915,
        "Xdpp": 0.20640000700950623,
        "Xq": 0.6628000140190125,
        "Xl": 0.17579999566078186,
        "Tdop": 6.0,
        "Tdopp": 0.19539999961853027,
        "Tqopp": 0.34380000829696655,
        "S10": 0.13930000364780426,
        "S12": 0.4311999976634979
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2645300002768636,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9791,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9791_4_ieeet1",
      "ports": {
        "bus": 9791,
        "speed": 4936,
        "vs": 4939,
        "efd": 4938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.698699951171875,
        "E2": 3.598299980163574,
        "Se1": 0.08129999786615372,
        "Se2": 0.3725999891757965,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9791_4_hygov",
      "ports": {
        "speed": 4936,
        "pmech": 4937
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.14043012261390686,
        "Tr": 2.058727979660034,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3880000114440918,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9791_4_ieeest",
      "ports": {
        "input": 4936,
        "output": 4939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9791_6_gensal",
      "ports": {
        "bus": 9791,
        "pmech": 4941,
        "efd": 4942,
        "speed": 4940
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.3041999340057373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0220999717712402,
        "Xdp": 0.3463999927043915,
        "Xdpp": 0.20640000700950623,
        "Xq": 0.6628000140190125,
        "Xl": 0.17579999566078186,
        "Tdop": 6.0,
        "Tdopp": 0.19539999961853027,
        "Tqopp": 0.34380000829696655,
        "S10": 0.13930000364780426,
        "S12": 0.4311999976634979
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.414044875651598,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9791,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9791_6_ieeet1",
      "ports": {
        "bus": 9791,
        "speed": 4940,
        "vs": 4943,
        "efd": 4942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.698699951171875,
        "E2": 3.598299980163574,
        "Se1": 0.08129999786615372,
        "Se2": 0.3725999891757965,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9791_6_hygov",
      "ports": {
        "speed": 4940,
        "pmech": 4941
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.14043012261390686,
        "Tr": 2.058727979660034,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3880000114440918,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9791_6_ieeest",
      "ports": {
        "input": 4940,
        "output": 4943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9791_7_gensal",
      "ports": {
        "bus": 9791,
        "pmech": 4945,
        "efd": 4946,
        "speed": 4944
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.3041999340057373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0220999717712402,
        "Xdp": 0.3463999927043915,
        "Xdpp": 0.20640000700950623,
        "Xq": 0.6628000140190125,
        "Xl": 0.17579999566078186,
        "Tdop": 6.0,
        "Tdopp": 0.19539999961853027,
        "Tqopp": 0.34380000829696655,
        "S10": 0.13930000364780426,
        "S12": 0.4311999976634979
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24652588181197643,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 9791,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9791_7_ieeet1",
      "ports": {
        "bus": 9791,
        "speed": 4944,
        "vs": 4947,
        "efd": 4946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.698699951171875,
        "E2": 3.598299980163574,
        "Se1": 0.08129999786615372,
        "Se2": 0.3725999891757965,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9791_7_hygov",
      "ports": {
        "speed": 4944,
        "pmech": 4945
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.14043012261390686,
        "Tr": 2.058727979660034,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3880000114440918,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9791_7_ieeest",
      "ports": {
        "input": 4944,
        "output": 4947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9793_1_gensal",
      "ports": {
        "bus": 9793,
        "pmech": 4949,
        "efd": 4950,
        "speed": 4948
      },
      "params": {
        "mva": 3.0,
        "H": 2.8938000202178955,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1009000539779663,
        "Xdp": 0.4607999920845032,
        "Xdpp": 0.39890000224113464,
        "Xq": 0.7142000198364258,
        "Xl": 0.20479999482631683,
        "Tdop": 6.0,
        "Tdopp": 0.08749999850988388,
        "Tqopp": 0.4893999993801117,
        "S10": 0.27000001072883606,
        "S12": 0.5810999870300293
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30672112479805946,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 9793,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "9793_1_ieeet1",
      "ports": {
        "bus": 9793,
        "speed": 4948,
        "vs": 4951,
        "efd": 4950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9793_1_hygov",
      "ports": {
        "speed": 4948,
        "pmech": 4949
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.17707453668117523,
        "Tr": 2.270521879196167,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4296000003814697,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07479999959468842,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9793_1_ieeest",
      "ports": {
        "input": 4948,
        "output": 4951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9793_3_gensal",
      "ports": {
        "bus": 9793,
        "pmech": 4953,
        "efd": 4954,
        "speed": 4952
      },
      "params": {
        "mva": 9.84000015258789,
        "H": 3.346100091934204,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4275000095367432,
        "Xdp": 0.4575999975204468,
        "Xdpp": 0.42989999055862427,
        "Xq": 0.927299976348877,
        "Xl": 0.08720000088214874,
        "Tdop": 6.0,
        "Tdopp": 0.14100000262260437,
        "Tqopp": 0.388700008392334,
        "S10": 0.2824999988079071,
        "S12": 0.8414000272750854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.848728373646736,
        "pmax": 8.20000022649765,
        "qmin": -0.40179998613893986,
        "qmax": 3.1488001346588135,
        "regulated": 9793,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "9793_3_ieeet1",
      "ports": {
        "bus": 9793,
        "speed": 4952,
        "vs": 4955,
        "efd": 4954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9793_3_hygov",
      "ports": {
        "speed": 4952,
        "pmech": 4953
      },
      "params": {
        "Trate": 9.84000015258789,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.26986566185951233,
        "Tr": 3.956516742706299,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7738000154495239,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9793_3_ieeest",
      "ports": {
        "input": 4952,
        "output": 4955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9796_1_genrou",
      "ports": {
        "bus": 9796,
        "pmech": 4957,
        "efd": 4958,
        "speed": 4956
      },
      "params": {
        "mva": 33.959999084472656,
        "H": 3.6789095401763916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5954999923706055,
        "Xdp": 0.4262000024318695,
        "Xdpp": 0.2720000147819519,
        "Xq": 2.365799903869629,
        "Xqp": 0.6154000163078308,
        "Xqpp": 0.2720000147819519,
        "Xl": 0.21240000426769257,
        "Tdop": 5.6539998054504395,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.6007999777793884,
        "Tqopp": 0.05620000138878822,
        "S10": 0.13300000131130219,
        "S12": 0.5590000152587891
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.91186147928238,
        "pmax": 28.299999237060547,
        "qmin": -3.14130000770092,
        "qmax": 14.404700696468353,
        "regulated": 9796,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9796_1_ieeet1",
      "ports": {
        "bus": 9796,
        "speed": 4956,
        "vs": 4959,
        "efd": 4958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9796_1_tgov1",
      "ports": {
        "speed": 4956,
        "pmech": 4957
      },
      "params": {
        "Trate": 33.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.2624223232269287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9796_1_ieeest",
      "ports": {
        "input": 4956,
        "output": 4959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9797_1_genrou",
      "ports": {
        "bus": 9797,
        "pmech": 4961,
        "efd": 4962,
        "speed": 4960
      },
      "params": {
        "mva": 33.959999084472656,
        "H": 3.6789095401763916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5954999923706055,
        "Xdp": 0.4262000024318695,
        "Xdpp": 0.2720000147819519,
        "Xq": 2.365799903869629,
        "Xqp": 0.6154000163078308,
        "Xqpp": 0.2720000147819519,
        "Xl": 0.21240000426769257,
        "Tdop": 5.6539998054504395,
        "Tdopp": 0.06459999829530716,
        "Tqop": 0.6007999777793884,
        "Tqopp": 0.05620000138878822,
        "S10": 0.13300000131130219,
        "S12": 0.5590000152587891
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.8804389834404,
        "pmax": 28.299999237060547,
        "qmin": -3.14130000770092,
        "qmax": 14.404700696468353,
        "regulated": 9797,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9797_1_ieeet1",
      "ports": {
        "bus": 9797,
        "speed": 4960,
        "vs": 4963,
        "efd": 4962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9797_1_tgov1",
      "ports": {
        "speed": 4960,
        "pmech": 4961
      },
      "params": {
        "Trate": 33.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.32038983702659607,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9797_1_ieeest",
      "ports": {
        "input": 4960,
        "output": 4963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9801_1",
      "ports": {
        "bus": 9801
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 13.25729489326477,
        "pmax": 30.000001192092896,
        "qmin": -4.320000112056732,
        "qmax": 6.390000134706497,
        "regulated": 9801,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Gensal",
      "id": "9810_1_gensal",
      "ports": {
        "bus": 9810,
        "pmech": 4965,
        "efd": 4966,
        "speed": 4964
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 3.8631999492645264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3085999488830566,
        "Xdp": 0.36550000309944153,
        "Xdpp": 0.3285999894142151,
        "Xq": 0.8496999740600586,
        "Xl": 0.156700000166893,
        "Tdop": 6.0,
        "Tdopp": 0.3255000114440918,
        "Tqopp": 0.36660000681877136,
        "S10": 0.2078000009059906,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11827037669718266,
        "pmax": 0.7499999832361937,
        "qmin": -0.036750000435858965,
        "qmax": 0.28800000436604023,
        "regulated": 9810,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9810_1_ieeet1",
      "ports": {
        "bus": 9810,
        "speed": 4964,
        "vs": 4967,
        "efd": 4966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9810_1_hygov",
      "ports": {
        "speed": 4964,
        "pmech": 4965
      },
      "params": {
        "Trate": 0.8999999761581421,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3523951470851898,
        "Tr": 5.877419948577881,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1993999481201172,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9810_1_ieeest",
      "ports": {
        "input": 4964,
        "output": 4967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9810_2_gensal",
      "ports": {
        "bus": 9810,
        "pmech": 4969,
        "efd": 4970,
        "speed": 4968
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 3.8631999492645264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3085999488830566,
        "Xdp": 0.36550000309944153,
        "Xdpp": 0.3285999894142151,
        "Xq": 0.8496999740600586,
        "Xl": 0.156700000166893,
        "Tdop": 6.0,
        "Tdopp": 0.3255000114440918,
        "Tqopp": 0.36660000681877136,
        "S10": 0.2078000009059906,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1526184380054474,
        "pmax": 0.7499999832361937,
        "qmin": -0.036750000435858965,
        "qmax": 0.28800000436604023,
        "regulated": 9810,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9810_2_ieeet1",
      "ports": {
        "bus": 9810,
        "speed": 4968,
        "vs": 4971,
        "efd": 4970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9810_2_hygov",
      "ports": {
        "speed": 4968,
        "pmech": 4969
      },
      "params": {
        "Trate": 0.8999999761581421,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3523951470851898,
        "Tr": 5.877419948577881,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1993999481201172,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9810_2_ieeest",
      "ports": {
        "input": 4968,
        "output": 4971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9811_1_gensal",
      "ports": {
        "bus": 9811,
        "pmech": 4973,
        "efd": 4974,
        "speed": 4972
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 3.8631999492645264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3085999488830566,
        "Xdp": 0.36550000309944153,
        "Xdpp": 0.3285999894142151,
        "Xq": 0.8496999740600586,
        "Xl": 0.156700000166893,
        "Tdop": 6.0,
        "Tdopp": 0.3255000114440918,
        "Tqopp": 0.36660000681877136,
        "S10": 0.2078000009059906,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.0916411925572902,
        "pmax": 0.7499999832361937,
        "qmin": -0.036750000435858965,
        "qmax": 0.28800000436604023,
        "regulated": 9811,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9811_1_ieeet1",
      "ports": {
        "bus": 9811,
        "speed": 4972,
        "vs": 4975,
        "efd": 4974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9811_1_hygov",
      "ports": {
        "speed": 4972,
        "pmech": 4973
      },
      "params": {
        "Trate": 0.8999999761581421,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3523951470851898,
        "Tr": 5.877419948577881,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1993999481201172,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9811_1_ieeest",
      "ports": {
        "input": 4972,
        "output": 4975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9811_2_gensal",
      "ports": {
        "bus": 9811,
        "pmech": 4977,
        "efd": 4978,
        "speed": 4976
      },
      "params": {
        "mva": 0.8999999761581421,
        "H": 3.8631999492645264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3085999488830566,
        "Xdp": 0.36550000309944153,
        "Xdpp": 0.3285999894142151,
        "Xq": 0.8496999740600586,
        "Xl": 0.156700000166893,
        "Tdop": 6.0,
        "Tdopp": 0.3255000114440918,
        "Tqopp": 0.36660000681877136,
        "S10": 0.2078000009059906,
        "S12": 0.45210000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13587565626949072,
        "pmax": 0.7499999832361937,
        "qmin": -0.036750000435858965,
        "qmax": 0.28800000436604023,
        "regulated": 9811,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9811_2_ieeet1",
      "ports": {
        "bus": 9811,
        "speed": 4976,
        "vs": 4979,
        "efd": 4978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9811_2_hygov",
      "ports": {
        "speed": 4976,
        "pmech": 4977
      },
      "params": {
        "Trate": 0.8999999761581421,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3523951470851898,
        "Tr": 5.877419948577881,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1993999481201172,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9811_2_ieeest",
      "ports": {
        "input": 4976,
        "output": 4979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9812_1_gensal",
      "ports": {
        "bus": 9812,
        "pmech": 4981,
        "efd": 4982,
        "speed": 4980
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 3.6394999027252197,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4113999605178833,
        "Xdp": 0.48809999227523804,
        "Xdpp": 0.38119998574256897,
        "Xq": 0.9168000221252441,
        "Xl": 0.21439999341964722,
        "Tdop": 6.0,
        "Tdopp": 0.2711000144481659,
        "Tqopp": 0.24539999663829803,
        "S10": 0.22050000727176666,
        "S12": 0.5533999800682068
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30143498443067074,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 9812,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "9812_1_esdc1a",
      "ports": {
        "bus": 9812,
        "speed": 4980,
        "vs": 4983,
        "efd": 4982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03909999877214432,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.286099910736084,
        "Se1": 0.1200999990105629,
        "E2": 3.048099994659424,
        "Se2": 0.3603000044822693,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9812_1_hygov",
      "ports": {
        "speed": 4980,
        "pmech": 4981
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4356191158294678,
        "Tr": 6.790371894836426,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.417199969291687,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9812_1_ieeest",
      "ports": {
        "input": 4980,
        "output": 4983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9812_2_gensal",
      "ports": {
        "bus": 9812,
        "pmech": 4985,
        "efd": 4986,
        "speed": 4984
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 3.6394999027252197,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4113999605178833,
        "Xdp": 0.48809999227523804,
        "Xdpp": 0.38119998574256897,
        "Xq": 0.9168000221252441,
        "Xl": 0.21439999341964722,
        "Tdop": 6.0,
        "Tdopp": 0.2711000144481659,
        "Tqopp": 0.24539999663829803,
        "S10": 0.22050000727176666,
        "S12": 0.5533999800682068
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17868829891085625,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 9812,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "9812_2_esdc1a",
      "ports": {
        "bus": 9812,
        "speed": 4984,
        "vs": 4987,
        "efd": 4986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03909999877214432,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.286099910736084,
        "Se1": 0.1200999990105629,
        "E2": 3.048099994659424,
        "Se2": 0.3603000044822693,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9812_2_hygov",
      "ports": {
        "speed": 4984,
        "pmech": 4985
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4356191158294678,
        "Tr": 6.790371894836426,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.417199969291687,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9812_2_ieeest",
      "ports": {
        "input": 4984,
        "output": 4987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9818_1_genrou",
      "ports": {
        "bus": 9818,
        "pmech": 4989,
        "efd": 4990,
        "speed": 4988
      },
      "params": {
        "mva": 188.16000366210938,
        "H": 3.8376317024230957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9371000528335571,
        "Xdp": 0.33719998598098755,
        "Xdpp": 0.24250000715255737,
        "Xq": 1.8432999849319458,
        "Xqp": 0.34860000014305115,
        "Xqpp": 0.24250000715255737,
        "Xl": 0.18240000307559967,
        "Tdop": 4.94789981842041,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.6327000260353088,
        "Tqopp": 0.04309999942779541,
        "S10": 0.0940999984741211,
        "S12": 0.42309999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.08666288852692,
        "pmax": 156.79999589920044,
        "qmin": -19.129599630832672,
        "qmax": 73.06879758834839,
        "regulated": 9818,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "9818_1_ieeet1",
      "ports": {
        "bus": 9818,
        "speed": 4988,
        "vs": 4991,
        "efd": 4990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9818_1_tgov1",
      "ports": {
        "speed": 4988,
        "pmech": 4989
      },
      "params": {
        "Trate": 188.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22898948192596436,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9818_1_ieeest",
      "ports": {
        "input": 4988,
        "output": 4991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9819_1_genrou",
      "ports": {
        "bus": 9819,
        "pmech": 4993,
        "efd": 4994,
        "speed": 4992
      },
      "params": {
        "mva": 188.16000366210938,
        "H": 3.8376317024230957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9371000528335571,
        "Xdp": 0.33719998598098755,
        "Xdpp": 0.24250000715255737,
        "Xq": 1.8432999849319458,
        "Xqp": 0.34860000014305115,
        "Xqpp": 0.24250000715255737,
        "Xl": 0.18240000307559967,
        "Tdop": 4.94789981842041,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.6327000260353088,
        "Tqopp": 0.04309999942779541,
        "S10": 0.0940999984741211,
        "S12": 0.42309999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.120006918907166,
        "pmax": 156.79999589920044,
        "qmin": -19.129599630832672,
        "qmax": 73.06879758834839,
        "regulated": 9815,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "9819_1_ieeet1",
      "ports": {
        "bus": 9819,
        "speed": 4992,
        "vs": 4995,
        "efd": 4994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9819_1_tgov1",
      "ports": {
        "speed": 4992,
        "pmech": 4993
      },
      "params": {
        "Trate": 188.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25573983788490295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9819_1_ieeest",
      "ports": {
        "input": 4992,
        "output": 4995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9820_1_genrou",
      "ports": {
        "bus": 9820,
        "pmech": 4997,
        "efd": 4998,
        "speed": 4996
      },
      "params": {
        "mva": 188.16000366210938,
        "H": 3.8376317024230957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9371000528335571,
        "Xdp": 0.33719998598098755,
        "Xdpp": 0.24250000715255737,
        "Xq": 1.8432999849319458,
        "Xqp": 0.34860000014305115,
        "Xqpp": 0.24250000715255737,
        "Xl": 0.18240000307559967,
        "Tdop": 4.94789981842041,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.6327000260353088,
        "Tqopp": 0.04309999942779541,
        "S10": 0.0940999984741211,
        "S12": 0.42309999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.05206799507141,
        "pmax": 156.79999589920044,
        "qmin": -19.129599630832672,
        "qmax": 73.06879758834839,
        "regulated": 9820,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "9820_1_ieeet1",
      "ports": {
        "bus": 9820,
        "speed": 4996,
        "vs": 4999,
        "efd": 4998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9820_1_tgov1",
      "ports": {
        "speed": 4996,
        "pmech": 4997
      },
      "params": {
        "Trate": 188.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3138396441936493,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9820_1_ieeest",
      "ports": {
        "input": 4996,
        "output": 4999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9821_1_genrou",
      "ports": {
        "bus": 9821,
        "pmech": 5001,
        "efd": 5002,
        "speed": 5000
      },
      "params": {
        "mva": 188.16000366210938,
        "H": 3.8376317024230957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9371000528335571,
        "Xdp": 0.33719998598098755,
        "Xdpp": 0.24250000715255737,
        "Xq": 1.8432999849319458,
        "Xqp": 0.34860000014305115,
        "Xqpp": 0.24250000715255737,
        "Xl": 0.18240000307559967,
        "Tdop": 4.94789981842041,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.6327000260353088,
        "Tqopp": 0.04309999942779541,
        "S10": 0.0940999984741211,
        "S12": 0.42309999465942383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.13223910331726,
        "pmax": 156.79999589920044,
        "qmin": -19.129599630832672,
        "qmax": 73.06879758834839,
        "regulated": 9821,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "9821_1_ieeet1",
      "ports": {
        "bus": 9821,
        "speed": 5000,
        "vs": 5003,
        "efd": 5002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9821_1_tgov1",
      "ports": {
        "speed": 5000,
        "pmech": 5001
      },
      "params": {
        "Trate": 188.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16545620560646057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9821_1_ieeest",
      "ports": {
        "input": 5000,
        "output": 5003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9825_1_gensal",
      "ports": {
        "bus": 9825,
        "pmech": 5005,
        "efd": 5006,
        "speed": 5004
      },
      "params": {
        "mva": 23.100000381469727,
        "H": 1.702299952507019,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0640000104904175,
        "Xdp": 0.4415999948978424,
        "Xdpp": 0.27070000767707825,
        "Xq": 0.6901000142097473,
        "Xl": 0.22460000216960907,
        "Tdop": 6.0,
        "Tdopp": 0.438400000333786,
        "Tqopp": 0.15880000591278076,
        "S10": 0.18700000643730164,
        "S12": 0.42820000648498535
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.79038593173027,
        "pmax": 19.249999523162842,
        "qmin": -0.943250022828579,
        "qmax": 7.391999661922455,
        "regulated": 9825,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9825_1_ieeet1",
      "ports": {
        "bus": 9825,
        "speed": 5004,
        "vs": 5007,
        "efd": 5006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9825_1_hygov",
      "ports": {
        "speed": 5004,
        "pmech": 5005
      },
      "params": {
        "Trate": 23.100000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8041436672210693,
        "Tr": 5.908358097076416,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2065999507904053,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9825_1_ieeest",
      "ports": {
        "input": 5004,
        "output": 5007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9825_2_gensal",
      "ports": {
        "bus": 9825,
        "pmech": 5009,
        "efd": 5010,
        "speed": 5008
      },
      "params": {
        "mva": 23.100000381469727,
        "H": 1.702299952507019,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0640000104904175,
        "Xdp": 0.4415999948978424,
        "Xdpp": 0.27070000767707825,
        "Xq": 0.6901000142097473,
        "Xl": 0.22460000216960907,
        "Tdop": 6.0,
        "Tdopp": 0.438400000333786,
        "Tqopp": 0.15880000591278076,
        "S10": 0.18700000643730164,
        "S12": 0.42820000648498535
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.891943022608757,
        "pmax": 19.249999523162842,
        "qmin": -0.943250022828579,
        "qmax": 7.391999661922455,
        "regulated": 9825,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9825_2_ieeet1",
      "ports": {
        "bus": 9825,
        "speed": 5008,
        "vs": 5011,
        "efd": 5010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9825_2_hygov",
      "ports": {
        "speed": 5008,
        "pmech": 5009
      },
      "params": {
        "Trate": 23.100000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8041436672210693,
        "Tr": 5.908358097076416,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2065999507904053,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9825_2_ieeest",
      "ports": {
        "input": 5008,
        "output": 5011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9829_1_gensal",
      "ports": {
        "bus": 9829,
        "pmech": 5013,
        "efd": 5014,
        "speed": 5012
      },
      "params": {
        "mva": 8.760000228881836,
        "H": 3.780100107192993,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3847999572753906,
        "Xdp": 0.6208000183105469,
        "Xdpp": 0.4860999882221222,
        "Xq": 0.899399995803833,
        "Xl": 0.12970000505447388,
        "Tdop": 6.0,
        "Tdopp": 0.531499981880188,
        "Tqopp": 0.35989999771118164,
        "S10": 0.28600001335144043,
        "S12": 0.5979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0124608650803566,
        "pmax": 7.299999892711639,
        "qmin": -0.3576999995857477,
        "qmax": 2.803199924528599,
        "regulated": 9829,
        "vset": 1.0219999551773071
      }
    },
    {
      "class": "Ieeet1",
      "id": "9829_1_ieeet1",
      "ports": {
        "bus": 9829,
        "speed": 5012,
        "vs": 5015,
        "efd": 5014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9829_1_hygov",
      "ports": {
        "speed": 5012,
        "pmech": 5013
      },
      "params": {
        "Trate": 8.760000228881836,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2389112412929535,
        "Tr": 3.956989288330078,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7738999724388123,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9829_1_ieeest",
      "ports": {
        "input": 5012,
        "output": 5015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9830_1_gensal",
      "ports": {
        "bus": 9830,
        "pmech": 5017,
        "efd": 5018,
        "speed": 5016
      },
      "params": {
        "mva": 8.760000228881836,
        "H": 3.780100107192993,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3847999572753906,
        "Xdp": 0.6208000183105469,
        "Xdpp": 0.4860999882221222,
        "Xq": 0.899399995803833,
        "Xl": 0.12970000505447388,
        "Tdop": 6.0,
        "Tdopp": 0.531499981880188,
        "Tqopp": 0.35989999771118164,
        "S10": 0.28600001335144043,
        "S12": 0.5979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9046181812882423,
        "pmax": 7.299999892711639,
        "qmin": -0.3576999995857477,
        "qmax": 2.803199924528599,
        "regulated": 9830,
        "vset": 1.0219999551773071
      }
    },
    {
      "class": "Ieeet1",
      "id": "9830_1_ieeet1",
      "ports": {
        "bus": 9830,
        "speed": 5016,
        "vs": 5019,
        "efd": 5018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9830_1_hygov",
      "ports": {
        "speed": 5016,
        "pmech": 5017
      },
      "params": {
        "Trate": 8.760000228881836,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2389112412929535,
        "Tr": 3.956989288330078,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7738999724388123,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9830_1_ieeest",
      "ports": {
        "input": 5016,
        "output": 5019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9830_2_gensal",
      "ports": {
        "bus": 9830,
        "pmech": 5021,
        "efd": 5022,
        "speed": 5020
      },
      "params": {
        "mva": 8.760000228881836,
        "H": 3.780100107192993,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3847999572753906,
        "Xdp": 0.6208000183105469,
        "Xdpp": 0.4860999882221222,
        "Xq": 0.899399995803833,
        "Xl": 0.12970000505447388,
        "Tdop": 6.0,
        "Tdopp": 0.531499981880188,
        "Tqopp": 0.35989999771118164,
        "S10": 0.28600001335144043,
        "S12": 0.5979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1290583312511444,
        "pmax": 7.299999892711639,
        "qmin": -0.3576999995857477,
        "qmax": 2.803199924528599,
        "regulated": 9830,
        "vset": 1.0219999551773071
      }
    },
    {
      "class": "Ieeet1",
      "id": "9830_2_ieeet1",
      "ports": {
        "bus": 9830,
        "speed": 5020,
        "vs": 5023,
        "efd": 5022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9830_2_hygov",
      "ports": {
        "speed": 5020,
        "pmech": 5021
      },
      "params": {
        "Trate": 8.760000228881836,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2389112412929535,
        "Tr": 3.956989288330078,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7738999724388123,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9830_2_ieeest",
      "ports": {
        "input": 5020,
        "output": 5023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9834_1",
      "ports": {
        "bus": 9834
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 12.498141080141068,
        "pmax": 29.750001430511475,
        "qmin": -4.284000024199486,
        "qmax": 6.336750090122223,
        "regulated": 9834,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9834_2",
      "ports": {
        "bus": 9834
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.2744850516319275,
        "pmax": 29.750001430511475,
        "qmin": -4.284000024199486,
        "qmax": 6.336750090122223,
        "regulated": 9834,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "9840_1_gensal",
      "ports": {
        "bus": 9840,
        "pmech": 5025,
        "efd": 5026,
        "speed": 5024
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 3.9223999977111816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1151000261306763,
        "Xdp": 0.2797999978065491,
        "Xdpp": 0.24199999868869781,
        "Xq": 0.7235000133514404,
        "Xl": 0.2402999997138977,
        "Tdop": 6.0,
        "Tdopp": 0.290800005197525,
        "Tqopp": 0.4787999987602234,
        "S10": 0.056699998676776886,
        "S12": 0.31540000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.711208939552307,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 9840,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9840_1_ieeet1",
      "ports": {
        "bus": 9840,
        "speed": 5024,
        "vs": 5027,
        "efd": 5026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.514699935913086,
        "E2": 3.3529000282287598,
        "Se1": 0.08980000019073486,
        "Se2": 0.4115000069141388,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9840_1_hygov",
      "ports": {
        "speed": 5024,
        "pmech": 5025
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20298440754413605,
        "Tr": 3.4996402263641357,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6780999898910522,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9840_1_ieeest",
      "ports": {
        "input": 5024,
        "output": 5027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9841_1_gensal",
      "ports": {
        "bus": 9841,
        "pmech": 5029,
        "efd": 5030,
        "speed": 5028
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 3.9223999977111816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1151000261306763,
        "Xdp": 0.2797999978065491,
        "Xdpp": 0.24199999868869781,
        "Xq": 0.7235000133514404,
        "Xl": 0.2402999997138977,
        "Tdop": 6.0,
        "Tdopp": 0.290800005197525,
        "Tqopp": 0.4787999987602234,
        "S10": 0.056699998676776886,
        "S12": 0.31540000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.471271067857742,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 9841,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9841_1_ieeet1",
      "ports": {
        "bus": 9841,
        "speed": 5028,
        "vs": 5031,
        "efd": 5030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.514699935913086,
        "E2": 3.3529000282287598,
        "Se1": 0.08980000019073486,
        "Se2": 0.4115000069141388,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9841_1_hygov",
      "ports": {
        "speed": 5028,
        "pmech": 5029
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20298440754413605,
        "Tr": 3.4996402263641357,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6780999898910522,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9841_1_ieeest",
      "ports": {
        "input": 5028,
        "output": 5031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9846_1_genrou",
      "ports": {
        "bus": 9846,
        "pmech": 5033,
        "efd": 5034,
        "speed": 5032
      },
      "params": {
        "mva": 49.040000915527344,
        "H": 8.671769142150879,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9910999536514282,
        "Xdp": 0.2198999971151352,
        "Xdpp": 0.10220000147819519,
        "Xq": 1.878100037574768,
        "Xqp": 0.5044999718666077,
        "Xqpp": 0.10220000147819519,
        "Xl": 0.0771000012755394,
        "Tdop": 7.0447998046875,
        "Tdopp": 0.0649000033736229,
        "Tqop": 0.6363999843597412,
        "Tqopp": 0.0828000009059906,
        "S10": 0.0649000033736229,
        "S12": 0.3393000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.21716296672821,
        "pmax": 40.86666703224182,
        "qmin": -4.536199942231178,
        "qmax": 20.801132917404175,
        "regulated": 9846,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "9846_1_ieeet1",
      "ports": {
        "bus": 9846,
        "speed": 5032,
        "vs": 5035,
        "efd": 5034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9846_1_tgov1",
      "ports": {
        "speed": 5032,
        "pmech": 5033
      },
      "params": {
        "Trate": 49.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333252304724,
        "Pvmin": 0.20834344625473022,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9846_1_ieeest",
      "ports": {
        "input": 5032,
        "output": 5035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9847_1_genrou",
      "ports": {
        "bus": 9847,
        "pmech": 5037,
        "efd": 5038,
        "speed": 5036
      },
      "params": {
        "mva": 49.040000915527344,
        "H": 8.671769142150879,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9910999536514282,
        "Xdp": 0.2198999971151352,
        "Xdpp": 0.10220000147819519,
        "Xq": 1.878100037574768,
        "Xqp": 0.5044999718666077,
        "Xqpp": 0.10220000147819519,
        "Xl": 0.0771000012755394,
        "Tdop": 7.0447998046875,
        "Tdopp": 0.0649000033736229,
        "Tqop": 0.6363999843597412,
        "Tqopp": 0.0828000009059906,
        "S10": 0.0649000033736229,
        "S12": 0.3393000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.129729241132736,
        "pmax": 40.86666703224182,
        "qmin": -4.536199942231178,
        "qmax": 20.801132917404175,
        "regulated": 9847,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "9847_1_ieeet1",
      "ports": {
        "bus": 9847,
        "speed": 5036,
        "vs": 5039,
        "efd": 5038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9847_1_tgov1",
      "ports": {
        "speed": 5036,
        "pmech": 5037
      },
      "params": {
        "Trate": 49.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333252304724,
        "Pvmin": 0.24734356999397278,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9847_1_ieeest",
      "ports": {
        "input": 5036,
        "output": 5039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9847_2_genrou",
      "ports": {
        "bus": 9847,
        "pmech": 5041,
        "efd": 5042,
        "speed": 5040
      },
      "params": {
        "mva": 49.040000915527344,
        "H": 8.671769142150879,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9910999536514282,
        "Xdp": 0.2198999971151352,
        "Xdpp": 0.10220000147819519,
        "Xq": 1.878100037574768,
        "Xqp": 0.5044999718666077,
        "Xqpp": 0.10220000147819519,
        "Xl": 0.0771000012755394,
        "Tdop": 7.0447998046875,
        "Tdopp": 0.0649000033736229,
        "Tqop": 0.6363999843597412,
        "Tqopp": 0.0828000009059906,
        "S10": 0.0649000033736229,
        "S12": 0.3393000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.685849279165268,
        "pmax": 40.86666703224182,
        "qmin": -4.536199942231178,
        "qmax": 20.801132917404175,
        "regulated": 9847,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "9847_2_ieeet1",
      "ports": {
        "bus": 9847,
        "speed": 5040,
        "vs": 5043,
        "efd": 5042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9847_2_tgov1",
      "ports": {
        "speed": 5040,
        "pmech": 5041
      },
      "params": {
        "Trate": 49.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333252304724,
        "Pvmin": 0.1363346129655838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9847_2_ieeest",
      "ports": {
        "input": 5040,
        "output": 5043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9851_2_gensal",
      "ports": {
        "bus": 9851,
        "pmech": 5045,
        "efd": 5046,
        "speed": 5044
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.708199977874756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6086000204086304,
        "Xdp": 0.2354000061750412,
        "Xdpp": 0.16519999504089355,
        "Xq": 0.39309999346733093,
        "Xl": 0.13660000264644623,
        "Tdop": 6.0,
        "Tdopp": 0.21379999816417694,
        "Tqopp": 0.44920000433921814,
        "S10": 0.06930000334978104,
        "S12": 0.3327000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.656307116150856,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9851,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9851_2_ieeet1",
      "ports": {
        "bus": 9851,
        "speed": 5044,
        "vs": 5047,
        "efd": 5046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.543800115585327,
        "E2": 3.391700029373169,
        "Se1": 0.08910000324249268,
        "Se2": 0.4083999991416931,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9851_2_hygov",
      "ports": {
        "speed": 5044,
        "pmech": 5045
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1071929782629013,
        "Tr": 1.7667533159255981,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3312000036239624,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9851_2_ieeest",
      "ports": {
        "input": 5044,
        "output": 5047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9852_1_gensal",
      "ports": {
        "bus": 9852,
        "pmech": 5049,
        "efd": 5050,
        "speed": 5048
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.708199977874756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6086000204086304,
        "Xdp": 0.2354000061750412,
        "Xdpp": 0.16519999504089355,
        "Xq": 0.39309999346733093,
        "Xl": 0.13660000264644623,
        "Tdop": 6.0,
        "Tdopp": 0.21379999816417694,
        "Tqopp": 0.44920000433921814,
        "S10": 0.06930000334978104,
        "S12": 0.3327000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2140554366633296,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9852,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "9852_1_ieeet1",
      "ports": {
        "bus": 9852,
        "speed": 5048,
        "vs": 5051,
        "efd": 5050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.543800115585327,
        "E2": 3.391700029373169,
        "Se1": 0.08910000324249268,
        "Se2": 0.4083999991416931,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9852_1_hygov",
      "ports": {
        "speed": 5048,
        "pmech": 5049
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1071929782629013,
        "Tr": 1.7667533159255981,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3312000036239624,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9852_1_ieeest",
      "ports": {
        "input": 5048,
        "output": 5051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9852_2_gensal",
      "ports": {
        "bus": 9852,
        "pmech": 5053,
        "efd": 5054,
        "speed": 5052
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.659899950027466,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6801999807357788,
        "Xdp": 0.2639000117778778,
        "Xdpp": 0.1973000019788742,
        "Xq": 0.43970000743865967,
        "Xl": 0.1468999981880188,
        "Tdop": 6.0,
        "Tdopp": 0.3325999975204468,
        "Tqopp": 0.17720000445842743,
        "S10": 0.09929999709129333,
        "S12": 0.3027999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20070145837962627,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 9852,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "9852_2_ieeet1",
      "ports": {
        "bus": 9852,
        "speed": 5052,
        "vs": 5055,
        "efd": 5054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9852_2_hygov",
      "ports": {
        "speed": 5052,
        "pmech": 5053
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.26077231764793396,
        "Tr": 4.175203800201416,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8202999830245972,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9852_2_ieeest",
      "ports": {
        "input": 5052,
        "output": 5055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9853_1_gensal",
      "ports": {
        "bus": 9853,
        "pmech": 5057,
        "efd": 5058,
        "speed": 5056
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.898699998855591,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.319599986076355,
        "Xdp": 0.6033999919891357,
        "Xdpp": 0.47920000553131104,
        "Xq": 0.8568999767303467,
        "Xl": 0.17990000545978546,
        "Tdop": 6.0,
        "Tdopp": 0.049400001764297485,
        "Tqopp": 0.3862000107765198,
        "S10": 0.29510000348091125,
        "S12": 0.6643999814987183
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08977524121291935,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 9853,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "9853_1_ieeet1",
      "ports": {
        "bus": 9853,
        "speed": 5056,
        "vs": 5059,
        "efd": 5058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9853_1_hygov",
      "ports": {
        "speed": 5056,
        "pmech": 5057
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4295307993888855,
        "Tr": 5.396539688110352,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0889999866485596,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9853_1_ieeest",
      "ports": {
        "input": 5056,
        "output": 5059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9854_1_gensal",
      "ports": {
        "bus": 9854,
        "pmech": 5061,
        "efd": 5062,
        "speed": 5060
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.898699998855591,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.319599986076355,
        "Xdp": 0.6033999919891357,
        "Xdpp": 0.47920000553131104,
        "Xq": 0.8568999767303467,
        "Xl": 0.17990000545978546,
        "Tdop": 6.0,
        "Tdopp": 0.049400001764297485,
        "Tqopp": 0.3862000107765198,
        "S10": 0.29510000348091125,
        "S12": 0.6643999814987183
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21618963219225407,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 9854,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "9854_1_ieeet1",
      "ports": {
        "bus": 9854,
        "speed": 5060,
        "vs": 5063,
        "efd": 5062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9854_1_hygov",
      "ports": {
        "speed": 5060,
        "pmech": 5061
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4295307993888855,
        "Tr": 5.396539688110352,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0889999866485596,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9854_1_ieeest",
      "ports": {
        "input": 5060,
        "output": 5063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9859_1_genrou",
      "ports": {
        "bus": 9859,
        "pmech": 5065,
        "efd": 5066,
        "speed": 5064
      },
      "params": {
        "mva": 88.19999694824219,
        "H": 8.113929748535156,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.369999885559082,
        "Xdp": 0.15770000219345093,
        "Xdpp": 0.1014999970793724,
        "Xq": 2.183799982070923,
        "Xqp": 0.25220000743865967,
        "Xqpp": 0.1014999970793724,
        "Xl": 0.07649999856948853,
        "Tdop": 4.904799938201904,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.4801000356674194,
        "Tqopp": 0.0997999981045723,
        "S10": 0.0966000035405159,
        "S12": 0.47189998626708984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.987898349761963,
        "pmax": 73.50000143051147,
        "qmin": -8.158499747514725,
        "qmax": 37.4114990234375,
        "regulated": 9859,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "9859_1_ieeet1",
      "ports": {
        "bus": 9859,
        "speed": 5064,
        "vs": 5067,
        "efd": 5066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9859_1_tgov1",
      "ports": {
        "speed": 5064,
        "pmech": 5065
      },
      "params": {
        "Trate": 88.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333783859764,
        "Pvmin": 0.3059852421283722,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9859_1_ieeest",
      "ports": {
        "input": 5064,
        "output": 5067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9860_1_genrou",
      "ports": {
        "bus": 9860,
        "pmech": 5069,
        "efd": 5070,
        "speed": 5068
      },
      "params": {
        "mva": 88.19999694824219,
        "H": 8.113929748535156,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.369999885559082,
        "Xdp": 0.15770000219345093,
        "Xdpp": 0.1014999970793724,
        "Xq": 2.183799982070923,
        "Xqp": 0.25220000743865967,
        "Xqpp": 0.1014999970793724,
        "Xl": 0.07649999856948853,
        "Tdop": 4.904799938201904,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.4801000356674194,
        "Tqopp": 0.0997999981045723,
        "S10": 0.0966000035405159,
        "S12": 0.47189998626708984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.375440001487732,
        "pmax": 73.50000143051147,
        "qmin": -8.158499747514725,
        "qmax": 37.4114990234375,
        "regulated": 9860,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "9860_1_ieeet1",
      "ports": {
        "bus": 9860,
        "speed": 5068,
        "vs": 5071,
        "efd": 5070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9860_1_tgov1",
      "ports": {
        "speed": 5068,
        "pmech": 5069
      },
      "params": {
        "Trate": 88.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333783859767,
        "Pvmin": 0.08362177014350891,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9860_1_ieeest",
      "ports": {
        "input": 5068,
        "output": 5071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9864_2_gensal",
      "ports": {
        "bus": 9864,
        "pmech": 5073,
        "efd": 5074,
        "speed": 5072
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.260999917984009,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0894999504089355,
        "Xdp": 0.4018000066280365,
        "Xdpp": 0.32350000739097595,
        "Xq": 0.7067999839782715,
        "Xl": 0.07540000230073929,
        "Tdop": 6.0,
        "Tdopp": 0.3449999988079071,
        "Tqopp": 0.08990000188350677,
        "S10": 0.2648000121116638,
        "S12": 0.5663999915122986
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5822545848786831,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9864,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9864_2_ieeet1",
      "ports": {
        "bus": 9864,
        "speed": 5072,
        "vs": 5075,
        "efd": 5074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6937999725341797,
        "E2": 3.5917000770568848,
        "Se1": 0.08229999989271164,
        "Se2": 0.37709999084472656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9864_2_hygov",
      "ports": {
        "speed": 5072,
        "pmech": 5073
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5899933576583862,
        "Tr": 8.132322311401367,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7603000402450562,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9864_2_ieeest",
      "ports": {
        "input": 5072,
        "output": 5075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9868_1_gensal",
      "ports": {
        "bus": 9868,
        "pmech": 5077,
        "efd": 5078,
        "speed": 5076
      },
      "params": {
        "mva": 485.82000732421875,
        "H": 2.926500082015991,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.12409999966621399,
        "Xq": 0.6484000086784363,
        "Xl": 0.10140000283718109,
        "Tdop": 6.0,
        "Tdopp": 0.46880000829696655,
        "Tqopp": 0.5105999708175659,
        "S10": 0.14499999582767487,
        "S12": 0.6344000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 151.29313468933105,
        "pmax": 404.8500061035156,
        "qmin": -19.837650656700134,
        "qmax": 155.46239614486694,
        "regulated": 9866,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "9868_1_ieeet1",
      "ports": {
        "bus": 9868,
        "speed": 5076,
        "vs": 5079,
        "efd": 5078
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7809998989105225,
        "E2": 3.7079999446868896,
        "Se1": 0.08070000261068344,
        "Se2": 0.36980000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9868_1_hygov",
      "ports": {
        "speed": 5076,
        "pmech": 5077
      },
      "params": {
        "Trate": 485.82000732421875,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4745980203151703,
        "Tr": 5.990607261657715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2258000373840332,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9868_1_ieeest",
      "ports": {
        "input": 5076,
        "output": 5079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9870_1_gensal",
      "ports": {
        "bus": 9870,
        "pmech": 5081,
        "efd": 5082,
        "speed": 5080
      },
      "params": {
        "mva": 485.82000732421875,
        "H": 2.926500082015991,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.12409999966621399,
        "Xq": 0.6484000086784363,
        "Xl": 0.10140000283718109,
        "Tdop": 6.0,
        "Tdopp": 0.46880000829696655,
        "Tqopp": 0.5105999708175659,
        "S10": 0.14499999582767487,
        "S12": 0.6344000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 133.73409509658813,
        "pmax": 404.8500061035156,
        "qmin": -19.837650656700134,
        "qmax": 155.46239614486694,
        "regulated": 9866,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "9870_1_ieeet1",
      "ports": {
        "bus": 9870,
        "speed": 5080,
        "vs": 5083,
        "efd": 5082
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7809998989105225,
        "E2": 3.7079999446868896,
        "Se1": 0.08070000261068344,
        "Se2": 0.36980000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9870_1_hygov",
      "ports": {
        "speed": 5080,
        "pmech": 5081
      },
      "params": {
        "Trate": 485.82000732421875,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4745980203151703,
        "Tr": 5.990607261657715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2258000373840332,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9870_1_ieeest",
      "ports": {
        "input": 5080,
        "output": 5083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9871_1_gensal",
      "ports": {
        "bus": 9871,
        "pmech": 5085,
        "efd": 5086,
        "speed": 5084
      },
      "params": {
        "mva": 485.82000732421875,
        "H": 2.926500082015991,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.12409999966621399,
        "Xq": 0.6484000086784363,
        "Xl": 0.10140000283718109,
        "Tdop": 6.0,
        "Tdopp": 0.46880000829696655,
        "Tqopp": 0.5105999708175659,
        "S10": 0.14499999582767487,
        "S12": 0.6344000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.5667519569397,
        "pmax": 404.8500061035156,
        "qmin": -19.837650656700134,
        "qmax": 155.46239614486694,
        "regulated": 9866,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "9871_1_ieeet1",
      "ports": {
        "bus": 9871,
        "speed": 5084,
        "vs": 5087,
        "efd": 5086
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7809998989105225,
        "E2": 3.7079999446868896,
        "Se1": 0.08070000261068344,
        "Se2": 0.36980000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9871_1_hygov",
      "ports": {
        "speed": 5084,
        "pmech": 5085
      },
      "params": {
        "Trate": 485.82000732421875,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4745980203151703,
        "Tr": 5.990607261657715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2258000373840332,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9871_1_ieeest",
      "ports": {
        "input": 5084,
        "output": 5087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9872_1_gensal",
      "ports": {
        "bus": 9872,
        "pmech": 5089,
        "efd": 5090,
        "speed": 5088
      },
      "params": {
        "mva": 485.82000732421875,
        "H": 2.926500082015991,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.12409999966621399,
        "Xq": 0.6484000086784363,
        "Xl": 0.10140000283718109,
        "Tdop": 6.0,
        "Tdopp": 0.46880000829696655,
        "Tqopp": 0.5105999708175659,
        "S10": 0.14499999582767487,
        "S12": 0.6344000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 118.71932744979858,
        "pmax": 404.8500061035156,
        "qmin": -19.837650656700134,
        "qmax": 155.46239614486694,
        "regulated": 9866,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "9872_1_ieeet1",
      "ports": {
        "bus": 9872,
        "speed": 5088,
        "vs": 5091,
        "efd": 5090
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7809998989105225,
        "E2": 3.7079999446868896,
        "Se1": 0.08070000261068344,
        "Se2": 0.36980000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9872_1_hygov",
      "ports": {
        "speed": 5088,
        "pmech": 5089
      },
      "params": {
        "Trate": 485.82000732421875,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4745980203151703,
        "Tr": 5.990607261657715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2258000373840332,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9872_1_ieeest",
      "ports": {
        "input": 5088,
        "output": 5091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9873_1_gensal",
      "ports": {
        "bus": 9873,
        "pmech": 5093,
        "efd": 5094,
        "speed": 5092
      },
      "params": {
        "mva": 485.82000732421875,
        "H": 2.926500082015991,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.12409999966621399,
        "Xq": 0.6484000086784363,
        "Xl": 0.10140000283718109,
        "Tdop": 6.0,
        "Tdopp": 0.46880000829696655,
        "Tqopp": 0.5105999708175659,
        "S10": 0.14499999582767487,
        "S12": 0.6344000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 122.21508026123047,
        "pmax": 404.8500061035156,
        "qmin": -19.837650656700134,
        "qmax": 155.46239614486694,
        "regulated": 9866,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "9873_1_ieeet1",
      "ports": {
        "bus": 9873,
        "speed": 5092,
        "vs": 5095,
        "efd": 5094
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7809998989105225,
        "E2": 3.7079999446868896,
        "Se1": 0.08070000261068344,
        "Se2": 0.36980000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9873_1_hygov",
      "ports": {
        "speed": 5092,
        "pmech": 5093
      },
      "params": {
        "Trate": 485.82000732421875,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.4745980203151703,
        "Tr": 5.990607261657715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2258000373840332,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07649999856948853,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9873_1_ieeest",
      "ports": {
        "input": 5092,
        "output": 5095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9881_1_genrou",
      "ports": {
        "bus": 9881,
        "pmech": 5097,
        "efd": 5098,
        "speed": 5096
      },
      "params": {
        "mva": 267.92999267578125,
        "H": 4.390653133392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8294999599456787,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.19429999589920044,
        "Xq": 1.7476999759674072,
        "Xqp": 0.3125,
        "Xqpp": 0.19429999589920044,
        "Xl": 0.15039999783039093,
        "Tdop": 8.696000099182129,
        "Tdopp": 0.06069999933242798,
        "Tqop": 1.0413999557495117,
        "Tqopp": 0.09989999979734421,
        "S10": 0.11680000275373459,
        "S12": 0.6705999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 85.34166812896729,
        "pmax": 223.27499389648438,
        "qmin": -24.783524870872498,
        "qmax": 113.64697217941284,
        "regulated": 9876,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "9881_1_ieeet1",
      "ports": {
        "bus": 9881,
        "speed": 5096,
        "vs": 5099,
        "efd": 5098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9881_1_tgov1",
      "ports": {
        "speed": 5096,
        "pmech": 5097
      },
      "params": {
        "Trate": 267.92999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.31852227449417114,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9881_1_ieeest",
      "ports": {
        "input": 5096,
        "output": 5099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9882_1_genrou",
      "ports": {
        "bus": 9882,
        "pmech": 5101,
        "efd": 5102,
        "speed": 5100
      },
      "params": {
        "mva": 267.92999267578125,
        "H": 4.390653133392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8294999599456787,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.19429999589920044,
        "Xq": 1.7476999759674072,
        "Xqp": 0.3125,
        "Xqpp": 0.19429999589920044,
        "Xl": 0.15039999783039093,
        "Tdop": 8.696000099182129,
        "Tdopp": 0.06069999933242798,
        "Tqop": 1.0413999557495117,
        "Tqopp": 0.09989999979734421,
        "S10": 0.11680000275373459,
        "S12": 0.6705999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.26968050003052,
        "pmax": 223.27499389648438,
        "qmin": -24.783524870872498,
        "qmax": 113.64697217941284,
        "regulated": 9876,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "9882_1_ieeet1",
      "ports": {
        "bus": 9882,
        "speed": 5100,
        "vs": 5103,
        "efd": 5102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9882_1_tgov1",
      "ports": {
        "speed": 5100,
        "pmech": 5101
      },
      "params": {
        "Trate": 267.92999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.30705663561820984,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9882_1_ieeest",
      "ports": {
        "input": 5100,
        "output": 5103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9883_1_genrou",
      "ports": {
        "bus": 9883,
        "pmech": 5105,
        "efd": 5106,
        "speed": 5104
      },
      "params": {
        "mva": 267.92999267578125,
        "H": 4.390653133392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8294999599456787,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.19429999589920044,
        "Xq": 1.7476999759674072,
        "Xqp": 0.3125,
        "Xqpp": 0.19429999589920044,
        "Xl": 0.15039999783039093,
        "Tdop": 8.696000099182129,
        "Tdopp": 0.06069999933242798,
        "Tqop": 1.0413999557495117,
        "Tqopp": 0.09989999979734421,
        "S10": 0.11680000275373459,
        "S12": 0.6705999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.46867656707764,
        "pmax": 223.27499389648438,
        "qmin": -24.783524870872498,
        "qmax": 113.64697217941284,
        "regulated": 9876,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "9883_1_ieeet1",
      "ports": {
        "bus": 9883,
        "speed": 5104,
        "vs": 5107,
        "efd": 5106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9883_1_tgov1",
      "ports": {
        "speed": 5104,
        "pmech": 5105
      },
      "params": {
        "Trate": 267.92999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.12118343263864517,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9883_1_ieeest",
      "ports": {
        "input": 5104,
        "output": 5107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9884_1_genrou",
      "ports": {
        "bus": 9884,
        "pmech": 5109,
        "efd": 5110,
        "speed": 5108
      },
      "params": {
        "mva": 267.92999267578125,
        "H": 4.390653133392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8294999599456787,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.19429999589920044,
        "Xq": 1.7476999759674072,
        "Xqp": 0.3125,
        "Xqpp": 0.19429999589920044,
        "Xl": 0.15039999783039093,
        "Tdop": 8.696000099182129,
        "Tdopp": 0.06069999933242798,
        "Tqop": 1.0413999557495117,
        "Tqopp": 0.09989999979734421,
        "S10": 0.11680000275373459,
        "S12": 0.6705999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.392256259918213,
        "pmax": 223.27499389648438,
        "qmin": -24.783524870872498,
        "qmax": 113.64697217941284,
        "regulated": 9884,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "9884_1_ieeet1",
      "ports": {
        "bus": 9884,
        "speed": 5108,
        "vs": 5111,
        "efd": 5110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9884_1_tgov1",
      "ports": {
        "speed": 5108,
        "pmech": 5109
      },
      "params": {
        "Trate": 267.92999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333336,
        "Pvmin": 0.10223662108182907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9884_1_ieeest",
      "ports": {
        "input": 5108,
        "output": 5111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9888_1_gensal",
      "ports": {
        "bus": 9888,
        "pmech": 5113,
        "efd": 5114,
        "speed": 5112
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.202899932861328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3628000020980835,
        "Xdp": 0.6489999890327454,
        "Xdpp": 0.5029000043869019,
        "Xq": 0.8851000070571899,
        "Xl": 0.24469999969005585,
        "Tdop": 6.0,
        "Tdopp": 0.31850001215934753,
        "Tqopp": 0.5952000021934509,
        "S10": 0.14970000088214874,
        "S12": 0.45820000767707825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6030294112861156,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9888,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9888_1_ieeet1",
      "ports": {
        "bus": 9888,
        "speed": 5112,
        "vs": 5115,
        "efd": 5114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8817999362945557,
        "E2": 3.842400074005127,
        "Se1": 0.08030000329017639,
        "Se2": 0.36809998750686646,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9888_1_hygov",
      "ports": {
        "speed": 5112,
        "pmech": 5113
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.762241542339325,
        "Tr": 7.166545867919922,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5104000568389893,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9888_1_ieeest",
      "ports": {
        "input": 5112,
        "output": 5115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9889_1_gensal",
      "ports": {
        "bus": 9889,
        "pmech": 5117,
        "efd": 5118,
        "speed": 5116
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.202899932861328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3628000020980835,
        "Xdp": 0.6489999890327454,
        "Xdpp": 0.5029000043869019,
        "Xq": 0.8851000070571899,
        "Xl": 0.24469999969005585,
        "Tdop": 6.0,
        "Tdopp": 0.31850001215934753,
        "Tqopp": 0.5952000021934509,
        "S10": 0.14970000088214874,
        "S12": 0.45820000767707825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7219035178422928,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9889,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9889_1_ieeet1",
      "ports": {
        "bus": 9889,
        "speed": 5116,
        "vs": 5119,
        "efd": 5118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8817999362945557,
        "E2": 3.842400074005127,
        "Se1": 0.08030000329017639,
        "Se2": 0.36809998750686646,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9889_1_hygov",
      "ports": {
        "speed": 5116,
        "pmech": 5117
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.762241542339325,
        "Tr": 7.166545867919922,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5104000568389893,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9889_1_ieeest",
      "ports": {
        "input": 5116,
        "output": 5119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9891_1_gensal",
      "ports": {
        "bus": 9891,
        "pmech": 5121,
        "efd": 5122,
        "speed": 5120
      },
