      "params": {
        "mva": 2.4000000953674316,
        "H": 2.202899932861328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3628000020980835,
        "Xdp": 0.6489999890327454,
        "Xdpp": 0.5029000043869019,
        "Xq": 0.8851000070571899,
        "Xl": 0.24469999969005585,
        "Tdop": 6.0,
        "Tdopp": 0.31850001215934753,
        "Tqopp": 0.5952000021934509,
        "S10": 0.14970000088214874,
        "S12": 0.45820000767707825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7432654500007629,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9891,
        "vset": 1.0219999551773071
      }
    },
    {
      "class": "Ieeet1",
      "id": "9891_1_ieeet1",
      "ports": {
        "bus": 9891,
        "speed": 5120,
        "vs": 5123,
        "efd": 5122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8817999362945557,
        "E2": 3.842400074005127,
        "Se1": 0.08030000329017639,
        "Se2": 0.36809998750686646,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9891_1_hygov",
      "ports": {
        "speed": 5120,
        "pmech": 5121
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.762241542339325,
        "Tr": 7.166545867919922,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5104000568389893,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9891_1_ieeest",
      "ports": {
        "input": 5120,
        "output": 5123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9894_1_genrou",
      "ports": {
        "bus": 9894,
        "pmech": 5125,
        "efd": 5126,
        "speed": 5124
      },
      "params": {
        "mva": 57.2400016784668,
        "H": 7.10886812210083,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.168800115585327,
        "Xdp": 0.3562999963760376,
        "Xdpp": 0.20250000059604645,
        "Xq": 2.0215001106262207,
        "Xqp": 0.7127000093460083,
        "Xqpp": 0.20250000059604645,
        "Xl": 0.15700000524520874,
        "Tdop": 7.972099781036377,
        "Tdopp": 0.04390000179409981,
        "Tqop": 1.0987000465393066,
        "Tqopp": 0.09910000115633011,
        "S10": 0.06790000200271606,
        "S12": 0.2402999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.28324419260025,
        "pmax": 47.69999980926514,
        "qmin": -5.294699966907501,
        "qmax": 24.27929937839508,
        "regulated": 9894,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9894_1_ieeet1",
      "ports": {
        "bus": 9894,
        "speed": 5124,
        "vs": 5127,
        "efd": 5126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9894_1_tgov1",
      "ports": {
        "speed": 5124,
        "pmech": 5125
      },
      "params": {
        "Trate": 57.2400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19712166488170624,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9894_1_ieeest",
      "ports": {
        "input": 5124,
        "output": 5127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9900_1_gensal",
      "ports": {
        "bus": 9900,
        "pmech": 5129,
        "efd": 5130,
        "speed": 5128
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.069000005722046,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8605999946594238,
        "Xdp": 0.38530001044273376,
        "Xdpp": 0.259799987077713,
        "Xq": 0.5575000047683716,
        "Xl": 0.13850000500679016,
        "Tdop": 6.0,
        "Tdopp": 0.5627999901771545,
        "Tqopp": 0.16840000450611115,
        "S10": 0.15410000085830688,
        "S12": 0.5277000069618225
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9491388686001301,
        "pmax": 2.199999988079071,
        "qmin": -0.10779999429360032,
        "qmax": 0.8448000065982342,
        "regulated": 9900,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "9900_1_ieeet1",
      "ports": {
        "bus": 9900,
        "speed": 5128,
        "vs": 5131,
        "efd": 5130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9900_1_hygov",
      "ports": {
        "speed": 5128,
        "pmech": 5129
      },
      "params": {
        "Trate": 2.640000104904175,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.381176620721817,
        "Tr": 1.8106518983840942,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.33970001339912415,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9900_1_ieeest",
      "ports": {
        "input": 5128,
        "output": 5131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9900_2_gensal",
      "ports": {
        "bus": 9900,
        "pmech": 5133,
        "efd": 5134,
        "speed": 5132
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 1.069000005722046,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8605999946594238,
        "Xdp": 0.38530001044273376,
        "Xdpp": 0.259799987077713,
        "Xq": 0.5575000047683716,
        "Xl": 0.13850000500679016,
        "Tdop": 6.0,
        "Tdopp": 0.5627999901771545,
        "Tqopp": 0.16840000450611115,
        "S10": 0.15410000085830688,
        "S12": 0.5277000069618225
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5149499513208866,
        "pmax": 2.199999988079071,
        "qmin": -0.10779999429360032,
        "qmax": 0.8448000065982342,
        "regulated": 9900,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "9900_2_ieeet1",
      "ports": {
        "bus": 9900,
        "speed": 5132,
        "vs": 5135,
        "efd": 5134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9900_2_hygov",
      "ports": {
        "speed": 5132,
        "pmech": 5133
      },
      "params": {
        "Trate": 2.640000104904175,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.381176620721817,
        "Tr": 1.8106518983840942,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.33970001339912415,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9900_2_ieeest",
      "ports": {
        "input": 5132,
        "output": 5135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9901_1_gensal",
      "ports": {
        "bus": 9901,
        "pmech": 5137,
        "efd": 5138,
        "speed": 5136
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 2.7316999435424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3020999431610107,
        "Xdp": 0.3991999924182892,
        "Xdpp": 0.3190999925136566,
        "Xq": 0.8454999923706055,
        "Xl": 0.2483000010251999,
        "Tdop": 6.0,
        "Tdopp": 0.5103999972343445,
        "Tqopp": 0.31150001287460327,
        "S10": 0.1704999953508377,
        "S12": 0.4733000099658966
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09820323903113604,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 9901,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Esdc1a",
      "id": "9901_1_esdc1a",
      "ports": {
        "bus": 9901,
        "speed": 5136,
        "vs": 5139,
        "efd": 5138
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04650000110268593,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4238998889923096,
        "Se1": 0.13860000669956207,
        "E2": 3.231800079345703,
        "Se2": 0.415800005197525,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9901_1_hygov",
      "ports": {
        "speed": 5136,
        "pmech": 5137
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.36181843280792236,
        "Tr": 4.319329261779785,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8511999845504761,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9901_1_ieeest",
      "ports": {
        "input": 5136,
        "output": 5139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9901_2_gensal",
      "ports": {
        "bus": 9901,
        "pmech": 5141,
        "efd": 5142,
        "speed": 5140
      },
      "params": {
        "mva": 0.36000001430511475,
        "H": 2.7316999435424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3020999431610107,
        "Xdp": 0.3991999924182892,
        "Xdpp": 0.3190999925136566,
        "Xq": 0.8454999923706055,
        "Xl": 0.2483000010251999,
        "Tdop": 6.0,
        "Tdopp": 0.5103999972343445,
        "Tqopp": 0.31150001287460327,
        "S10": 0.1704999953508377,
        "S12": 0.4733000099658966
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09470367804169655,
        "pmax": 0.3000000026077032,
        "qmin": -0.014699999883305281,
        "qmax": 0.11520000407472253,
        "regulated": 9901,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Esdc1a",
      "id": "9901_2_esdc1a",
      "ports": {
        "bus": 9901,
        "speed": 5140,
        "vs": 5143,
        "efd": 5142
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04650000110268593,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4238998889923096,
        "Se1": 0.13860000669956207,
        "E2": 3.231800079345703,
        "Se2": 0.415800005197525,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9901_2_hygov",
      "ports": {
        "speed": 5140,
        "pmech": 5141
      },
      "params": {
        "Trate": 0.36000001430511475,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.36181843280792236,
        "Tr": 4.319329261779785,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8511999845504761,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9901_2_ieeest",
      "ports": {
        "input": 5140,
        "output": 5143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9907_1_genrou",
      "ports": {
        "bus": 9907,
        "pmech": 5145,
        "efd": 5146,
        "speed": 5144
      },
      "params": {
        "mva": 64.68000030517578,
        "H": 4.102494716644287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8544000387191772,
        "Xdp": 0.17409999668598175,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.767799973487854,
        "Xqp": 0.49630001187324524,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 8.692700386047363,
        "Tdopp": 0.06859999895095825,
        "Tqop": 0.43380001187324524,
        "Tqopp": 0.07729999721050262,
        "S10": 0.009999999776482582,
        "S12": 0.22429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.137640833854675,
        "pmax": 53.89999747276306,
        "qmin": -5.982900038361549,
        "qmax": 27.435100078582764,
        "regulated": 9907,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "9907_1_ieeet1",
      "ports": {
        "bus": 9907,
        "speed": 5144,
        "vs": 5147,
        "efd": 5146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9907_1_tgov1",
      "ports": {
        "speed": 5144,
        "pmech": 5145
      },
      "params": {
        "Trate": 64.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31134262681007385,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9907_1_ieeest",
      "ports": {
        "input": 5144,
        "output": 5147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9908_1_genrou",
      "ports": {
        "bus": 9908,
        "pmech": 5149,
        "efd": 5150,
        "speed": 5148
      },
      "params": {
        "mva": 64.68000030517578,
        "H": 4.102494716644287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8544000387191772,
        "Xdp": 0.17409999668598175,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.767799973487854,
        "Xqp": 0.49630001187324524,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 8.692700386047363,
        "Tdopp": 0.06859999895095825,
        "Tqop": 0.43380001187324524,
        "Tqopp": 0.07729999721050262,
        "S10": 0.009999999776482582,
        "S12": 0.22429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.974521338939667,
        "pmax": 53.89999747276306,
        "qmin": -5.982900038361549,
        "qmax": 27.435100078582764,
        "regulated": 9908,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "9908_1_ieeet1",
      "ports": {
        "bus": 9908,
        "speed": 5148,
        "vs": 5151,
        "efd": 5150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9908_1_tgov1",
      "ports": {
        "speed": 5148,
        "pmech": 5149
      },
      "params": {
        "Trate": 64.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32428139448165894,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9908_1_ieeest",
      "ports": {
        "input": 5148,
        "output": 5151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9919_1_genrou",
      "ports": {
        "bus": 9919,
        "pmech": 5153,
        "efd": 5154,
        "speed": 5152
      },
      "params": {
        "mva": 61.2599983215332,
        "H": 7.9087233543396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9077999591827393,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.13050000369548798,
        "Xq": 1.8108999729156494,
        "Xqp": 0.34610000252723694,
        "Xqpp": 0.13050000369548798,
        "Xl": 0.09960000216960907,
        "Tdop": 6.5346999168396,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.6349999904632568,
        "Tqopp": 0.09870000183582306,
        "S10": 0.012799999676644802,
        "S12": 0.36910000443458557
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.281689286231995,
        "pmax": 51.05000138282776,
        "qmin": -5.666549876332283,
        "qmax": 25.984451174736023,
        "regulated": 9919,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9919_1_ieeet1",
      "ports": {
        "bus": 9919,
        "speed": 5152,
        "vs": 5155,
        "efd": 5154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9919_1_tgov1",
      "ports": {
        "speed": 5152,
        "pmech": 5153
      },
      "params": {
        "Trate": 61.2599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333787389839,
        "Pvmin": 0.29842785000801086,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9919_1_ieeest",
      "ports": {
        "input": 5152,
        "output": 5155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9920_1_genrou",
      "ports": {
        "bus": 9920,
        "pmech": 5157,
        "efd": 5158,
        "speed": 5156
      },
      "params": {
        "mva": 61.2599983215332,
        "H": 7.9087233543396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9077999591827393,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.13050000369548798,
        "Xq": 1.8108999729156494,
        "Xqp": 0.34610000252723694,
        "Xqpp": 0.13050000369548798,
        "Xl": 0.09960000216960907,
        "Tdop": 6.5346999168396,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.6349999904632568,
        "Tqopp": 0.09870000183582306,
        "S10": 0.012799999676644802,
        "S12": 0.36910000443458557
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.003893971443176,
        "pmax": 51.05000138282776,
        "qmin": -5.666549876332283,
        "qmax": 25.984451174736023,
        "regulated": 9920,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9920_1_ieeet1",
      "ports": {
        "bus": 9920,
        "speed": 5156,
        "vs": 5159,
        "efd": 5158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9920_1_tgov1",
      "ports": {
        "speed": 5156,
        "pmech": 5157
      },
      "params": {
        "Trate": 61.2599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333378738984,
        "Pvmin": 0.32654088735580444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9920_1_ieeest",
      "ports": {
        "input": 5156,
        "output": 5159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9923_2_genrou",
      "ports": {
        "bus": 9923,
        "pmech": 5161,
        "efd": 5162,
        "speed": 5160
      },
      "params": {
        "mva": 11.25,
        "H": 2.3061270713806152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1633999347686768,
        "Xdp": 0.34610000252723694,
        "Xdpp": 0.2524999976158142,
        "Xq": 2.0171000957489014,
        "Xqp": 0.48019999265670776,
        "Xqpp": 0.2524999976158142,
        "Xl": 0.19689999520778656,
        "Tdop": 7.741000175476074,
        "Tdopp": 0.0649000033736229,
        "Tqop": 0.5400999784469604,
        "Tqopp": 0.042500000447034836,
        "S10": 0.13899999856948853,
        "S12": 0.7128999829292297
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.128287360072136,
        "pmax": 9.375,
        "qmin": -1.040625013411045,
        "qmax": 4.771874845027924,
        "regulated": 9923,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9923_2_ieeet1",
      "ports": {
        "bus": 9923,
        "speed": 5160,
        "vs": 5163,
        "efd": 5162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9923_2_tgov1",
      "ports": {
        "speed": 5160,
        "pmech": 5161
      },
      "params": {
        "Trate": 11.25,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.366958886384964,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9923_2_ieeest",
      "ports": {
        "input": 5160,
        "output": 5163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9923_3_genrou",
      "ports": {
        "bus": 9923,
        "pmech": 5165,
        "efd": 5166,
        "speed": 5164
      },
      "params": {
        "mva": 11.25,
        "H": 2.3061270713806152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1633999347686768,
        "Xdp": 0.34610000252723694,
        "Xdpp": 0.2524999976158142,
        "Xq": 2.0171000957489014,
        "Xqp": 0.48019999265670776,
        "Xqpp": 0.2524999976158142,
        "Xl": 0.19689999520778656,
        "Tdop": 7.741000175476074,
        "Tdopp": 0.0649000033736229,
        "Tqop": 0.5400999784469604,
        "Tqopp": 0.042500000447034836,
        "S10": 0.13899999856948853,
        "S12": 0.7128999829292297
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4734782055020332,
        "pmax": 9.375,
        "qmin": -1.040625013411045,
        "qmax": 4.771874845027924,
        "regulated": 9923,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9923_3_ieeet1",
      "ports": {
        "bus": 9923,
        "speed": 5164,
        "vs": 5167,
        "efd": 5166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9923_3_tgov1",
      "ports": {
        "speed": 5164,
        "pmech": 5165
      },
      "params": {
        "Trate": 11.25,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.21986472606658936,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9923_3_ieeest",
      "ports": {
        "input": 5164,
        "output": 5167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "9923_4_genrou",
      "ports": {
        "bus": 9923,
        "pmech": 5169,
        "efd": 5170,
        "speed": 5168
      },
      "params": {
        "mva": 11.25,
        "H": 2.3061270713806152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1633999347686768,
        "Xdp": 0.34610000252723694,
        "Xdpp": 0.2524999976158142,
        "Xq": 2.0171000957489014,
        "Xqp": 0.48019999265670776,
        "Xqpp": 0.2524999976158142,
        "Xl": 0.19689999520778656,
        "Tdop": 7.741000175476074,
        "Tdopp": 0.0649000033736229,
        "Tqop": 0.5400999784469604,
        "Tqopp": 0.042500000447034836,
        "S10": 0.13899999856948853,
        "S12": 0.7128999829292297
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.934893384575844,
        "pmax": 9.375,
        "qmin": -1.040625013411045,
        "qmax": 4.771874845027924,
        "regulated": 9923,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "9923_4_ieeet1",
      "ports": {
        "bus": 9923,
        "speed": 5168,
        "vs": 5171,
        "efd": 5170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "9923_4_tgov1",
      "ports": {
        "speed": 5168,
        "pmech": 5169
      },
      "params": {
        "Trate": 11.25,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3497683107852936,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9923_4_ieeest",
      "ports": {
        "input": 5168,
        "output": 5171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9926_1_gensal",
      "ports": {
        "bus": 9926,
        "pmech": 5173,
        "efd": 5174,
        "speed": 5172
      },
      "params": {
        "mva": 9.600000381469727,
        "H": 2.4021999835968018,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.205199956893921,
        "Xdp": 0.5054000020027161,
        "Xdpp": 0.337799996137619,
        "Xq": 0.7822999954223633,
        "Xl": 0.23839999735355377,
        "Tdop": 6.0,
        "Tdopp": 0.32249999046325684,
        "Tqopp": 0.17749999463558197,
        "S10": 0.05310000106692314,
        "S12": 0.3025999963283539
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7283942326903343,
        "pmax": 7.999999821186066,
        "qmin": -0.3920000046491623,
        "qmax": 3.0719999223947525,
        "regulated": 9926,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "9926_1_ieeet1",
      "ports": {
        "bus": 9926,
        "speed": 5172,
        "vs": 5175,
        "efd": 5174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9926_1_hygov",
      "ports": {
        "speed": 5172,
        "pmech": 5173
      },
      "params": {
        "Trate": 9.600000381469727,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.628762423992157,
        "Tr": 6.486753940582275,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.343500018119812,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9926_1_ieeest",
      "ports": {
        "input": 5172,
        "output": 5175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9929_2_gensal",
      "ports": {
        "bus": 9929,
        "pmech": 5177,
        "efd": 5178,
        "speed": 5176
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 2.312000036239624,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5770999789237976,
        "Xdp": 0.22269999980926514,
        "Xdpp": 0.19580000638961792,
        "Xq": 0.3725000023841858,
        "Xl": 0.07880000025033951,
        "Tdop": 6.0,
        "Tdopp": 0.5562000274658203,
        "Tqopp": 0.5461999773979187,
        "S10": 0.25519999861717224,
        "S12": 0.8123000264167786
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23151759523898363,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 9929,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "9929_2_esdc1a",
      "ports": {
        "bus": 9929,
        "speed": 5176,
        "vs": 5179,
        "efd": 5178
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.058800000697374344,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.423799991607666,
        "Se1": 0.1395999938249588,
        "E2": 3.2316999435424805,
        "Se2": 0.4187999963760376,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9929_2_hygov",
      "ports": {
        "speed": 5176,
        "pmech": 5177
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2801680862903595,
        "Tr": 2.8593907356262207,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5471000075340271,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9929_2_ieeest",
      "ports": {
        "input": 5176,
        "output": 5179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9929_3_gensal",
      "ports": {
        "bus": 9929,
        "pmech": 5181,
        "efd": 5182,
        "speed": 5180
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 2.312000036239624,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5770999789237976,
        "Xdp": 0.22269999980926514,
        "Xdpp": 0.19580000638961792,
        "Xq": 0.3725000023841858,
        "Xl": 0.07880000025033951,
        "Tdop": 6.0,
        "Tdopp": 0.5562000274658203,
        "Tqopp": 0.5461999773979187,
        "S10": 0.25519999861717224,
        "S12": 0.8123000264167786
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2413769718259573,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 9929,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "9929_3_esdc1a",
      "ports": {
        "bus": 9929,
        "speed": 5180,
        "vs": 5183,
        "efd": 5182
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.058800000697374344,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.423799991607666,
        "Se1": 0.1395999938249588,
        "E2": 3.2316999435424805,
        "Se2": 0.4187999963760376,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9929_3_hygov",
      "ports": {
        "speed": 5180,
        "pmech": 5181
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2801680862903595,
        "Tr": 2.8593907356262207,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5471000075340271,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9929_3_ieeest",
      "ports": {
        "input": 5180,
        "output": 5183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9930_1_gensal",
      "ports": {
        "bus": 9930,
        "pmech": 5185,
        "efd": 5186,
        "speed": 5184
      },
      "params": {
        "mva": 0.4399999976158142,
        "H": 3.3986001014709473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4686000347137451,
        "Xdp": 0.4950999915599823,
        "Xdpp": 0.3506999909877777,
        "Xq": 0.9541000127792358,
        "Xl": 0.15940000116825104,
        "Tdop": 6.0,
        "Tdopp": 0.11500000208616257,
        "Tqopp": 0.42309999465942383,
        "S10": 0.16580000519752502,
        "S12": 0.36399999260902405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06954915006645024,
        "pmax": 0.3666666569188237,
        "qmin": -0.017966666200663894,
        "qmax": 0.1408000010997057,
        "regulated": 9930,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9930_1_esdc1a",
      "ports": {
        "bus": 9930,
        "speed": 5184,
        "vs": 5187,
        "efd": 5186
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0754999965429306,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.368499994277954,
        "Se1": 0.13009999692440033,
        "E2": 3.1579999923706055,
        "Se2": 0.3903000056743622,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9930_1_hygov",
      "ports": {
        "speed": 5184,
        "pmech": 5185
      },
      "params": {
        "Trate": 0.4399999976158142,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.1820366233587265,
        "Tr": 2.733264446258545,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5217000246047974,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9930_1_ieeest",
      "ports": {
        "input": 5184,
        "output": 5187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9931_1_gensal",
      "ports": {
        "bus": 9931,
        "pmech": 5189,
        "efd": 5190,
        "speed": 5188
      },
      "params": {
        "mva": 0.4399999976158142,
        "H": 3.3986001014709473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4686000347137451,
        "Xdp": 0.4950999915599823,
        "Xdpp": 0.3506999909877777,
        "Xq": 0.9541000127792358,
        "Xl": 0.15940000116825104,
        "Tdop": 6.0,
        "Tdopp": 0.11500000208616257,
        "Tqopp": 0.42309999465942383,
        "S10": 0.16580000519752502,
        "S12": 0.36399999260902405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10020012268796563,
        "pmax": 0.3666666569188237,
        "qmin": -0.017966666200663894,
        "qmax": 0.1408000010997057,
        "regulated": 9931,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9931_1_esdc1a",
      "ports": {
        "bus": 9931,
        "speed": 5188,
        "vs": 5191,
        "efd": 5190
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0754999965429306,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.368499994277954,
        "Se1": 0.13009999692440033,
        "E2": 3.1579999923706055,
        "Se2": 0.3903000056743622,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9931_1_hygov",
      "ports": {
        "speed": 5188,
        "pmech": 5189
      },
      "params": {
        "Trate": 0.4399999976158142,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.1820366233587265,
        "Tr": 2.733264446258545,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5217000246047974,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9931_1_ieeest",
      "ports": {
        "input": 5188,
        "output": 5191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9937_1_gensal",
      "ports": {
        "bus": 9937,
        "pmech": 5193,
        "efd": 5194,
        "speed": 5192
      },
      "params": {
        "mva": 26.399999618530273,
        "H": 3.918100118637085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8700000047683716,
        "Xdp": 0.2222999930381775,
        "Xdpp": 0.18539999425411224,
        "Xq": 0.5636000037193298,
        "Xl": 0.16349999606609344,
        "Tdop": 6.0,
        "Tdopp": 0.17560000717639923,
        "Tqopp": 0.33059999346733093,
        "S10": 0.07970000058412552,
        "S12": 0.38190001249313354
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.19060206413269,
        "pmax": 21.99999988079071,
        "qmin": -1.0780000127851963,
        "qmax": 8.448000252246857,
        "regulated": 9937,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "9937_1_ieeet1",
      "ports": {
        "bus": 9937,
        "speed": 5192,
        "vs": 5195,
        "efd": 5194
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79830002784729,
        "E2": 3.731100082397461,
        "Se1": 0.0877000018954277,
        "Se2": 0.4018000066280365,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9937_1_hygov",
      "ports": {
        "speed": 5192,
        "pmech": 5193
      },
      "params": {
        "Trate": 26.399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5257750153541565,
        "Tr": 8.657593727111816,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.903499960899353,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9937_1_ieeest",
      "ports": {
        "input": 5192,
        "output": 5195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9938_1_gensal",
      "ports": {
        "bus": 9938,
        "pmech": 5197,
        "efd": 5198,
        "speed": 5196
      },
      "params": {
        "mva": 26.399999618530273,
        "H": 3.918100118637085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8700000047683716,
        "Xdp": 0.2222999930381775,
        "Xdpp": 0.18539999425411224,
        "Xq": 0.5636000037193298,
        "Xl": 0.16349999606609344,
        "Tdop": 6.0,
        "Tdopp": 0.17560000717639923,
        "Tqopp": 0.33059999346733093,
        "S10": 0.07970000058412552,
        "S12": 0.38190001249313354
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.869494214653969,
        "pmax": 21.99999988079071,
        "qmin": -1.0780000127851963,
        "qmax": 8.448000252246857,
        "regulated": 9938,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "9938_1_ieeet1",
      "ports": {
        "bus": 9938,
        "speed": 5196,
        "vs": 5199,
        "efd": 5198
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.79830002784729,
        "E2": 3.731100082397461,
        "Se1": 0.0877000018954277,
        "Se2": 0.4018000066280365,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9938_1_hygov",
      "ports": {
        "speed": 5196,
        "pmech": 5197
      },
      "params": {
        "Trate": 26.399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5257750153541565,
        "Tr": 8.657593727111816,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.903499960899353,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9938_1_ieeest",
      "ports": {
        "input": 5196,
        "output": 5199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9942_1_gensal",
      "ports": {
        "bus": 9942,
        "pmech": 5201,
        "efd": 5202,
        "speed": 5200
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 1.9805999994277954,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6948999762535095,
        "Xdp": 0.21870000660419464,
        "Xdpp": 0.13300000131130219,
        "Xq": 0.44940000772476196,
        "Xl": 0.11249999701976776,
        "Tdop": 6.0,
        "Tdopp": 0.21410000324249268,
        "Tqopp": 0.20739999413490295,
        "S10": 0.06069999933242798,
        "S12": 0.2603999972343445
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1186794601380825,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 9942,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9942_1_ieeet1",
      "ports": {
        "bus": 9942,
        "speed": 5200,
        "vs": 5203,
        "efd": 5202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.510999917984009,
        "E2": 3.3480000495910645,
        "Se1": 0.08540000021457672,
        "Se2": 0.3912999927997589,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9942_1_hygov",
      "ports": {
        "speed": 5200,
        "pmech": 5201
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5704692006111145,
        "Tr": 4.915675163269043,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9812999963760376,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9942_1_ieeest",
      "ports": {
        "input": 5200,
        "output": 5203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9943_1_gensal",
      "ports": {
        "bus": 9943,
        "pmech": 5205,
        "efd": 5206,
        "speed": 5204
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 1.9805999994277954,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6948999762535095,
        "Xdp": 0.21870000660419464,
        "Xdpp": 0.13300000131130219,
        "Xq": 0.44940000772476196,
        "Xl": 0.11249999701976776,
        "Tdop": 6.0,
        "Tdopp": 0.21410000324249268,
        "Tqopp": 0.20739999413490295,
        "S10": 0.06069999933242798,
        "S12": 0.2603999972343445
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13008316745981574,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 9943,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9943_1_ieeet1",
      "ports": {
        "bus": 9943,
        "speed": 5204,
        "vs": 5207,
        "efd": 5206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.510999917984009,
        "E2": 3.3480000495910645,
        "Se1": 0.08540000021457672,
        "Se2": 0.3912999927997589,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9943_1_hygov",
      "ports": {
        "speed": 5204,
        "pmech": 5205
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5704692006111145,
        "Tr": 4.915675163269043,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9812999963760376,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9943_1_ieeest",
      "ports": {
        "input": 5204,
        "output": 5207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9945_1_gensal",
      "ports": {
        "bus": 9945,
        "pmech": 5209,
        "efd": 5210,
        "speed": 5208
      },
      "params": {
        "mva": 7.800000190734863,
        "H": 3.608599901199341,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4407000541687012,
        "Xdp": 0.6618000268936157,
        "Xdpp": 0.5694000124931335,
        "Xq": 0.9358999729156494,
        "Xl": 0.13079999387264252,
        "Tdop": 6.0,
        "Tdopp": 0.06030000001192093,
        "Tqopp": 0.5591999888420105,
        "S10": 0.23819999396800995,
        "S12": 0.6362000107765198
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4379342794418335,
        "pmax": 6.499999761581421,
        "qmin": -0.31850000377744436,
        "qmax": 2.4960000067949295,
        "regulated": 9945,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9945_1_ieeet1",
      "ports": {
        "bus": 9945,
        "speed": 5208,
        "vs": 5211,
        "efd": 5210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9945_1_hygov",
      "ports": {
        "speed": 5208,
        "pmech": 5209
      },
      "params": {
        "Trate": 7.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.32567229866981506,
        "Tr": 5.10547399520874,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0234999656677246,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9945_1_ieeest",
      "ports": {
        "input": 5208,
        "output": 5211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9945_2_gensal",
      "ports": {
        "bus": 9945,
        "pmech": 5213,
        "efd": 5214,
        "speed": 5212
      },
      "params": {
        "mva": 7.800000190734863,
        "H": 3.608599901199341,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4407000541687012,
        "Xdp": 0.6618000268936157,
        "Xdpp": 0.5694000124931335,
        "Xq": 0.9358999729156494,
        "Xl": 0.13079999387264252,
        "Tdop": 6.0,
        "Tdopp": 0.06030000001192093,
        "Tqopp": 0.5591999888420105,
        "S10": 0.23819999396800995,
        "S12": 0.6362000107765198
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8324479684233665,
        "pmax": 6.499999761581421,
        "qmin": -0.31850000377744436,
        "qmax": 2.4960000067949295,
        "regulated": 9945,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9945_2_ieeet1",
      "ports": {
        "bus": 9945,
        "speed": 5212,
        "vs": 5215,
        "efd": 5214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9945_2_hygov",
      "ports": {
        "speed": 5212,
        "pmech": 5213
      },
      "params": {
        "Trate": 7.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.32567229866981506,
        "Tr": 5.10547399520874,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0234999656677246,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9945_2_ieeest",
      "ports": {
        "input": 5212,
        "output": 5215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9952_1",
      "ports": {
        "bus": 9952
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 19.114890694618225,
        "pmax": 80.50000071525574,
        "qmin": -11.591999977827072,
        "qmax": 17.146499454975128,
        "regulated": 9952,
        "vset": 1.0104999542236328
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_9955_1",
      "ports": {
        "bus": 9955
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 37.55600154399872,
        "pmax": 80.50000071525574,
        "qmin": -11.591999977827072,
        "qmax": 17.146499454975128,
        "regulated": 9955,
        "vset": 1.0130000114440918
      }
    },
    {
      "class": "Gensal",
      "id": "9962_1_gensal",
      "ports": {
        "bus": 9962,
        "pmech": 5217,
        "efd": 5218,
        "speed": 5216
      },
      "params": {
        "mva": 13.039999961853027,
        "H": 2.188199996948242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0269999504089355,
        "Xdp": 0.27889999747276306,
        "Xdpp": 0.16859999299049377,
        "Xq": 0.6660000085830688,
        "Xl": 0.15399999916553497,
        "Tdop": 6.0,
        "Tdopp": 0.48730000853538513,
        "Tqopp": 0.1817999929189682,
        "S10": 0.1517000049352646,
        "S12": 0.5012999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.174806386232376,
        "pmax": 10.866666585206985,
        "qmin": -0.5324666853994131,
        "qmax": 4.172800108790398,
        "regulated": 9962,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "9962_1_esdc1a",
      "ports": {
        "bus": 9962,
        "speed": 5216,
        "vs": 5219,
        "efd": 5218
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05420000106096268,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.474600076675415,
        "Se1": 0.1331000030040741,
        "E2": 3.299499988555908,
        "Se2": 0.399399995803833,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9962_1_hygov",
      "ports": {
        "speed": 5216,
        "pmech": 5217
      },
      "params": {
        "Trate": 13.039999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7905887365341187,
        "Tr": 7.3691086769104,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5614999532699585,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9962_1_ieeest",
      "ports": {
        "input": 5216,
        "output": 5219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9962_2_gensal",
      "ports": {
        "bus": 9962,
        "pmech": 5221,
        "efd": 5222,
        "speed": 5220
      },
      "params": {
        "mva": 13.039999961853027,
        "H": 2.188199996948242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0269999504089355,
        "Xdp": 0.27889999747276306,
        "Xdpp": 0.16859999299049377,
        "Xq": 0.6660000085830688,
        "Xl": 0.15399999916553497,
        "Tdop": 6.0,
        "Tdopp": 0.48730000853538513,
        "Tqopp": 0.1817999929189682,
        "S10": 0.1517000049352646,
        "S12": 0.5012999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5634491592645645,
        "pmax": 10.866666585206985,
        "qmin": -0.5324666853994131,
        "qmax": 4.172800108790398,
        "regulated": 9962,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "9962_2_esdc1a",
      "ports": {
        "bus": 9962,
        "speed": 5220,
        "vs": 5223,
        "efd": 5222
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05420000106096268,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.474600076675415,
        "Se1": 0.1331000030040741,
        "E2": 3.299499988555908,
        "Se2": 0.399399995803833,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9962_2_hygov",
      "ports": {
        "speed": 5220,
        "pmech": 5221
      },
      "params": {
        "Trate": 13.039999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7905887365341187,
        "Tr": 7.3691086769104,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5614999532699585,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9962_2_ieeest",
      "ports": {
        "input": 5220,
        "output": 5223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9963_1_gensal",
      "ports": {
        "bus": 9963,
        "pmech": 5225,
        "efd": 5226,
        "speed": 5224
      },
      "params": {
        "mva": 13.039999961853027,
        "H": 2.188199996948242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0269999504089355,
        "Xdp": 0.27889999747276306,
        "Xdpp": 0.16859999299049377,
        "Xq": 0.6660000085830688,
        "Xl": 0.15399999916553497,
        "Tdop": 6.0,
        "Tdopp": 0.48730000853538513,
        "Tqopp": 0.1817999929189682,
        "S10": 0.1517000049352646,
        "S12": 0.5012999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.680315241217613,
        "pmax": 10.866666585206985,
        "qmin": -0.5324666853994131,
        "qmax": 4.172800108790398,
        "regulated": 9963,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "9963_1_esdc1a",
      "ports": {
        "bus": 9963,
        "speed": 5224,
        "vs": 5227,
        "efd": 5226
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05420000106096268,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.474600076675415,
        "Se1": 0.1331000030040741,
        "E2": 3.299499988555908,
        "Se2": 0.399399995803833,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9963_1_hygov",
      "ports": {
        "speed": 5224,
        "pmech": 5225
      },
      "params": {
        "Trate": 13.039999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7905887365341187,
        "Tr": 7.3691086769104,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5614999532699585,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9963_1_ieeest",
      "ports": {
        "input": 5224,
        "output": 5227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9967_1_gensal",
      "ports": {
        "bus": 9967,
        "pmech": 5229,
        "efd": 5230,
        "speed": 5228
      },
      "params": {
        "mva": 10.800000190734863,
        "H": 3.264899969100952,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5777999758720398,
        "Xdp": 0.23600000143051147,
        "Xdpp": 0.16850000619888306,
        "Xq": 0.37299999594688416,
        "Xl": 0.14339999854564667,
        "Tdop": 6.0,
        "Tdopp": 0.5759999752044678,
        "Tqopp": 0.3215999901294708,
        "S10": 0.17159999907016754,
        "S12": 0.5827000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8971435502171516,
        "pmax": 9.000000357627869,
        "qmin": -0.4410000052303076,
        "qmax": 3.455999866127968,
        "regulated": 9967,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9967_1_ieeet1",
      "ports": {
        "bus": 9967,
        "speed": 5228,
        "vs": 5231,
        "efd": 5230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9967_1_hygov",
      "ports": {
        "speed": 5228,
        "pmech": 5229
      },
      "params": {
        "Trate": 10.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.32657569646835327,
        "Tr": 4.648246765136719,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9225000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9967_1_ieeest",
      "ports": {
        "input": 5228,
        "output": 5231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9967_2_gensal",
      "ports": {
        "bus": 9967,
        "pmech": 5233,
        "efd": 5234,
        "speed": 5232
      },
      "params": {
        "mva": 10.800000190734863,
        "H": 3.264899969100952,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5777999758720398,
        "Xdp": 0.23600000143051147,
        "Xdpp": 0.16850000619888306,
        "Xq": 0.37299999594688416,
        "Xl": 0.14339999854564667,
        "Tdop": 6.0,
        "Tdopp": 0.5759999752044678,
        "Tqopp": 0.3215999901294708,
        "S10": 0.17159999907016754,
        "S12": 0.5827000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.677812822163105,
        "pmax": 9.000000357627869,
        "qmin": -0.4410000052303076,
        "qmax": 3.455999866127968,
        "regulated": 9967,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9967_2_ieeet1",
      "ports": {
        "bus": 9967,
        "speed": 5232,
        "vs": 5235,
        "efd": 5234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9967_2_hygov",
      "ports": {
        "speed": 5232,
        "pmech": 5233
      },
      "params": {
        "Trate": 10.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.32657569646835327,
        "Tr": 4.648246765136719,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9225000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9967_2_ieeest",
      "ports": {
        "input": 5232,
        "output": 5235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9970_1_gensal",
      "ports": {
        "bus": 9970,
        "pmech": 5237,
        "efd": 5238,
        "speed": 5236
      },
      "params": {
        "mva": 10.800000190734863,
        "H": 3.264899969100952,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5777999758720398,
        "Xdp": 0.23600000143051147,
        "Xdpp": 0.16850000619888306,
        "Xq": 0.37299999594688416,
        "Xl": 0.14339999854564667,
        "Tdop": 6.0,
        "Tdopp": 0.5759999752044678,
        "Tqopp": 0.3215999901294708,
        "S10": 0.17159999907016754,
        "S12": 0.5827000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.911328174173832,
        "pmax": 9.000000357627869,
        "qmin": -0.4410000052303076,
        "qmax": 3.455999866127968,
        "regulated": 9970,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9970_1_ieeet1",
      "ports": {
        "bus": 9970,
        "speed": 5236,
        "vs": 5239,
        "efd": 5238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9970_1_hygov",
      "ports": {
        "speed": 5236,
        "pmech": 5237
      },
      "params": {
        "Trate": 10.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.32657569646835327,
        "Tr": 4.648246765136719,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9225000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9970_1_ieeest",
      "ports": {
        "input": 5236,
        "output": 5239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9971_1_gensal",
      "ports": {
        "bus": 9971,
        "pmech": 5241,
        "efd": 5242,
        "speed": 5240
      },
      "params": {
        "mva": 10.800000190734863,
        "H": 3.264899969100952,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5777999758720398,
        "Xdp": 0.23600000143051147,
        "Xdpp": 0.16850000619888306,
        "Xq": 0.37299999594688416,
        "Xl": 0.14339999854564667,
        "Tdop": 6.0,
        "Tdopp": 0.5759999752044678,
        "Tqopp": 0.3215999901294708,
        "S10": 0.17159999907016754,
        "S12": 0.5827000141143799
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0584961399435997,
        "pmax": 9.000000357627869,
        "qmin": -0.4410000052303076,
        "qmax": 3.455999866127968,
        "regulated": 9971,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9971_1_ieeet1",
      "ports": {
        "bus": 9971,
        "speed": 5240,
        "vs": 5243,
        "efd": 5242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9971_1_hygov",
      "ports": {
        "speed": 5240,
        "pmech": 5241
      },
      "params": {
        "Trate": 10.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.32657569646835327,
        "Tr": 4.648246765136719,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9225000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9971_1_ieeest",
      "ports": {
        "input": 5240,
        "output": 5243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9976_1_gensal",
      "ports": {
        "bus": 9976,
        "pmech": 5245,
        "efd": 5246,
        "speed": 5244
      },
      "params": {
        "mva": 18.0,
        "H": 2.9842000007629395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.953499972820282,
        "Xdp": 0.2784999907016754,
        "Xdpp": 0.15970000624656677,
        "Xq": 0.6180999875068665,
        "Xl": 0.13420000672340393,
        "Tdop": 6.0,
        "Tdopp": 0.3310000002384186,
        "Tqopp": 0.3312999904155731,
        "S10": 0.14100000262260437,
        "S12": 0.3752000033855438
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.86983884871006,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 9976,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9976_1_esdc1a",
      "ports": {
        "bus": 9976,
        "speed": 5244,
        "vs": 5247,
        "efd": 5246
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.020400000736117363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3675999641418457,
        "Se1": 0.12849999964237213,
        "E2": 3.1568000316619873,
        "Se2": 0.3856000006198883,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9976_1_hygov",
      "ports": {
        "speed": 5244,
        "pmech": 5245
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6863762140274048,
        "Tr": 8.61255931854248,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8910000324249268,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9976_1_ieeest",
      "ports": {
        "input": 5244,
        "output": 5247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9980_1_gensal",
      "ports": {
        "bus": 9980,
        "pmech": 5249,
        "efd": 5250,
        "speed": 5248
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 3.91510009765625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6468999981880188,
        "Xdp": 0.20160000026226044,
        "Xdpp": 0.16899999976158142,
        "Xq": 0.4180999994277954,
        "Xl": 0.1445000022649765,
        "Tdop": 6.0,
        "Tdopp": 0.3677000105381012,
        "Tqopp": 0.08590000122785568,
        "S10": 0.25189998745918274,
        "S12": 0.621399998664856
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3012882098555565,
        "pmax": 18.000000715255737,
        "qmin": -0.8820000104606152,
        "qmax": 6.911999732255936,
        "regulated": 9980,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "9980_1_ieeet1",
      "ports": {
        "bus": 9980,
        "speed": 5248,
        "vs": 5251,
        "efd": 5250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.878000020980835,
        "E2": 3.8373000621795654,
        "Se1": 0.08529999852180481,
        "Se2": 0.39089998602867126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9980_1_hygov",
      "ports": {
        "speed": 5248,
        "pmech": 5249
      },
      "params": {
        "Trate": 21.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19965854287147522,
        "Tr": 3.437354564666748,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6651999950408936,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9980_1_ieeest",
      "ports": {
        "input": 5248,
        "output": 5251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9983_1_gensal",
      "ports": {
        "bus": 9983,
        "pmech": 5253,
        "efd": 5254,
        "speed": 5252
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.3666999340057373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.309499979019165,
        "Xdp": 0.4544000029563904,
        "Xdpp": 0.35339999198913574,
        "Xq": 0.8503000140190125,
        "Xl": 0.16030000150203705,
        "Tdop": 6.0,
        "Tdopp": 0.5080999732017517,
        "Tqopp": 0.06509999930858612,
        "S10": 0.07180000096559525,
        "S12": 0.3467000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4399384371936321,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9983,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9983_1_ieeet1",
      "ports": {
        "bus": 9983,
        "speed": 5252,
        "vs": 5255,
        "efd": 5254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9983_1_hygov",
      "ports": {
        "speed": 5252,
        "pmech": 5253
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.48309126496315,
        "Tr": 4.972080707550049,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9937999844551086,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9983_1_ieeest",
      "ports": {
        "input": 5252,
        "output": 5255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9983_2_gensal",
      "ports": {
        "bus": 9983,
        "pmech": 5257,
        "efd": 5258,
        "speed": 5256
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.3666999340057373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.309499979019165,
        "Xdp": 0.4544000029563904,
        "Xdpp": 0.35339999198913574,
        "Xq": 0.8503000140190125,
        "Xl": 0.16030000150203705,
        "Tdop": 6.0,
        "Tdopp": 0.5080999732017517,
        "Tqopp": 0.06509999930858612,
        "S10": 0.07180000096559525,
        "S12": 0.3467000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.563011784106493,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9983,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9983_2_ieeet1",
      "ports": {
        "bus": 9983,
        "speed": 5256,
        "vs": 5259,
        "efd": 5258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9983_2_hygov",
      "ports": {
        "speed": 5256,
        "pmech": 5257
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.48309126496315,
        "Tr": 4.972080707550049,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9937999844551086,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9983_2_ieeest",
      "ports": {
        "input": 5256,
        "output": 5259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9983_3_gensal",
      "ports": {
        "bus": 9983,
        "pmech": 5261,
        "efd": 5262,
        "speed": 5260
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.3666999340057373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.309499979019165,
        "Xdp": 0.4544000029563904,
        "Xdpp": 0.35339999198913574,
        "Xq": 0.8503000140190125,
        "Xl": 0.16030000150203705,
        "Tdop": 6.0,
        "Tdopp": 0.5080999732017517,
        "Tqopp": 0.06509999930858612,
        "S10": 0.07180000096559525,
        "S12": 0.3467000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3778422949835658,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 9983,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "9983_3_ieeet1",
      "ports": {
        "bus": 9983,
        "speed": 5260,
        "vs": 5263,
        "efd": 5262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9983_3_hygov",
      "ports": {
        "speed": 5260,
        "pmech": 5261
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.48309126496315,
        "Tr": 4.972080707550049,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9937999844551086,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9983_3_ieeest",
      "ports": {
        "input": 5260,
        "output": 5263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9986_1_gensal",
      "ports": {
        "bus": 9986,
        "pmech": 5265,
        "efd": 5266,
        "speed": 5264
      },
      "params": {
        "mva": 3.2799999713897705,
        "H": 1.7854000329971313,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7973999977111816,
        "Xdp": 0.38769999146461487,
        "Xdpp": 0.3179999887943268,
        "Xq": 0.5162000060081482,
        "Xl": 0.08649999648332596,
        "Tdop": 6.0,
        "Tdopp": 0.5929999947547913,
        "Tqopp": 0.30880001187324524,
        "S10": 0.13689999282360077,
        "S12": 0.3937000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3216892257332802,
        "pmax": 2.73333340883255,
        "qmin": -0.1339333364740014,
        "qmax": 1.0495999827980995,
        "regulated": 9986,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "9986_1_ieeet1",
      "ports": {
        "bus": 9986,
        "speed": 5264,
        "vs": 5267,
        "efd": 5266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.859800100326538,
        "E2": 3.812999963760376,
        "Se1": 0.08209999650716782,
        "Se2": 0.37630000710487366,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9986_1_hygov",
      "ports": {
        "speed": 5264,
        "pmech": 5265
      },
      "params": {
        "Trate": 3.2799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5270841121673584,
        "Tr": 4.11850643157959,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8082000017166138,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9986_1_ieeest",
      "ports": {
        "input": 5264,
        "output": 5267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9987_1_gensal",
      "ports": {
        "bus": 9987,
        "pmech": 5269,
        "efd": 5270,
        "speed": 5268
      },
      "params": {
        "mva": 3.2799999713897705,
        "H": 1.7854000329971313,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7973999977111816,
        "Xdp": 0.38769999146461487,
        "Xdpp": 0.3179999887943268,
        "Xq": 0.5162000060081482,
        "Xl": 0.08649999648332596,
        "Tdop": 6.0,
        "Tdopp": 0.5929999947547913,
        "Tqopp": 0.30880001187324524,
        "S10": 0.13689999282360077,
        "S12": 0.3937000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7188413757830858,
        "pmax": 2.73333340883255,
        "qmin": -0.1339333364740014,
        "qmax": 1.0495999827980995,
        "regulated": 9987,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "9987_1_ieeet1",
      "ports": {
        "bus": 9987,
        "speed": 5268,
        "vs": 5271,
        "efd": 5270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.859800100326538,
        "E2": 3.812999963760376,
        "Se1": 0.08209999650716782,
        "Se2": 0.37630000710487366,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9987_1_hygov",
      "ports": {
        "speed": 5268,
        "pmech": 5269
      },
      "params": {
        "Trate": 3.2799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5270841121673584,
        "Tr": 4.11850643157959,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8082000017166138,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9987_1_ieeest",
      "ports": {
        "input": 5268,
        "output": 5271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9990_2_gensal",
      "ports": {
        "bus": 9990,
        "pmech": 5273,
        "efd": 5274,
        "speed": 5272
      },
      "params": {
        "mva": 6.0,
        "H": 2.916800022125244,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2345999479293823,
        "Xdp": 0.3521000146865845,
        "Xdpp": 0.29319998621940613,
        "Xq": 0.8015000224113464,
        "Xl": 0.17389999330043793,
        "Tdop": 6.0,
        "Tdopp": 0.5056999921798706,
        "Tqopp": 0.5142999887466431,
        "S10": 0.25780001282691956,
        "S12": 0.5638999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3443808779120445,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 9990,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "9990_2_esdc1a",
      "ports": {
        "bus": 9990,
        "speed": 5272,
        "vs": 5275,
        "efd": 5274
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.025299999862909317,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3863000869750977,
        "Se1": 0.14920000731945038,
        "E2": 3.1816999912261963,
        "Se2": 0.44769999384880066,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "9990_2_hygov",
      "ports": {
        "speed": 5272,
        "pmech": 5273
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5350686311721802,
        "Tr": 6.690454006195068,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.392799973487854,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9990_2_ieeest",
      "ports": {
        "input": 5272,
        "output": 5275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9993_1_gensal",
      "ports": {
        "bus": 9993,
        "pmech": 5277,
        "efd": 5278,
        "speed": 5276
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.4508999586105347,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.070099949836731,
        "Xdp": 0.5285000205039978,
        "Xdpp": 0.32440000772476196,
        "Xq": 0.694100022315979,
        "Xl": 0.24889999628067017,
        "Tdop": 6.0,
        "Tdopp": 0.35519999265670776,
        "Tqopp": 0.24050000309944153,
        "S10": 0.10459999740123749,
        "S12": 0.259799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4571011755615473,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 9993,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9993_1_ieeet1",
      "ports": {
        "bus": 9993,
        "speed": 5276,
        "vs": 5279,
        "efd": 5278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9993_1_hygov",
      "ports": {
        "speed": 5276,
        "pmech": 5277
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8440757989883423,
        "Tr": 5.31166410446167,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0698000192642212,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9993_1_ieeest",
      "ports": {
        "input": 5276,
        "output": 5279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9994_1_gensal",
      "ports": {
        "bus": 9994,
        "pmech": 5281,
        "efd": 5282,
        "speed": 5280
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.4508999586105347,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.070099949836731,
        "Xdp": 0.5285000205039978,
        "Xdpp": 0.32440000772476196,
        "Xq": 0.694100022315979,
        "Xl": 0.24889999628067017,
        "Tdop": 6.0,
        "Tdopp": 0.35519999265670776,
        "Tqopp": 0.24050000309944153,
        "S10": 0.10459999740123749,
        "S12": 0.259799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12325301067903638,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 9994,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9994_1_ieeet1",
      "ports": {
        "bus": 9994,
        "speed": 5280,
        "vs": 5283,
        "efd": 5282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9994_1_hygov",
      "ports": {
        "speed": 5280,
        "pmech": 5281
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8440757989883423,
        "Tr": 5.31166410446167,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0698000192642212,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9994_1_ieeest",
      "ports": {
        "input": 5280,
        "output": 5283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9996_1_gensal",
      "ports": {
        "bus": 9996,
        "pmech": 5285,
        "efd": 5286,
        "speed": 5284
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.4508999586105347,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.070099949836731,
        "Xdp": 0.5285000205039978,
        "Xdpp": 0.32440000772476196,
        "Xq": 0.694100022315979,
        "Xl": 0.24889999628067017,
        "Tdop": 6.0,
        "Tdopp": 0.35519999265670776,
        "Tqopp": 0.24050000309944153,
        "S10": 0.10459999740123749,
        "S12": 0.259799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.276173185557127,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 9996,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9996_1_ieeet1",
      "ports": {
        "bus": 9996,
        "speed": 5284,
        "vs": 5287,
        "efd": 5286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9996_1_hygov",
      "ports": {
        "speed": 5284,
        "pmech": 5285
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8440757989883423,
        "Tr": 5.31166410446167,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0698000192642212,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9996_1_ieeest",
      "ports": {
        "input": 5284,
        "output": 5287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9996_2_gensal",
      "ports": {
        "bus": 9996,
        "pmech": 5289,
        "efd": 5290,
        "speed": 5288
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.4508999586105347,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.070099949836731,
        "Xdp": 0.5285000205039978,
        "Xdpp": 0.32440000772476196,
        "Xq": 0.694100022315979,
        "Xl": 0.24889999628067017,
        "Tdop": 6.0,
        "Tdopp": 0.35519999265670776,
        "Tqopp": 0.24050000309944153,
        "S10": 0.10459999740123749,
        "S12": 0.259799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4333346616476774,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 9996,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9996_2_ieeet1",
      "ports": {
        "bus": 9996,
        "speed": 5288,
        "vs": 5291,
        "efd": 5290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9996_2_hygov",
      "ports": {
        "speed": 5288,
        "pmech": 5289
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8440757989883423,
        "Tr": 5.31166410446167,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0698000192642212,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9996_2_ieeest",
      "ports": {
        "input": 5288,
        "output": 5291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "9997_1_gensal",
      "ports": {
        "bus": 9997,
        "pmech": 5293,
        "efd": 5294,
        "speed": 5292
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.4508999586105347,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.070099949836731,
        "Xdp": 0.5285000205039978,
        "Xdpp": 0.32440000772476196,
        "Xq": 0.694100022315979,
        "Xl": 0.24889999628067017,
        "Tdop": 6.0,
        "Tdopp": 0.35519999265670776,
        "Tqopp": 0.24050000309944153,
        "S10": 0.10459999740123749,
        "S12": 0.259799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2345674904063344,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 9997,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "9997_1_ieeet1",
      "ports": {
        "bus": 9997,
        "speed": 5292,
        "vs": 5295,
        "efd": 5294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "9997_1_hygov",
      "ports": {
        "speed": 5292,
        "pmech": 5293
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8440757989883423,
        "Tr": 5.31166410446167,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0698000192642212,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "9997_1_ieeest",
      "ports": {
        "input": 5292,
        "output": 5295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10001_1_gensal",
      "ports": {
        "bus": 10001,
        "pmech": 5297,
        "efd": 5298,
        "speed": 5296
      },
      "params": {
        "mva": 10.079999923706055,
        "H": 2.5761001110076904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2297999858856201,
        "Xdp": 0.5356000065803528,
        "Xdpp": 0.512499988079071,
        "Xq": 0.79830002784729,
        "Xl": 0.24230000376701355,
        "Tdop": 6.0,
        "Tdopp": 0.15940000116825104,
        "Tqopp": 0.12229999899864197,
        "S10": 0.12939999997615814,
        "S12": 0.39320001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0962147042155266,
        "pmax": 8.399999886751175,
        "qmin": -0.41160001419484615,
        "qmax": 3.2255999743938446,
        "regulated": 10001,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "10001_1_ieeet1",
      "ports": {
        "bus": 10001,
        "speed": 5296,
        "vs": 5299,
        "efd": 5298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10001_1_hygov",
      "ports": {
        "speed": 5296,
        "pmech": 5297
      },
      "params": {
        "Trate": 10.079999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3832467794418335,
        "Tr": 4.314680099487305,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8501999974250793,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10001_1_ieeest",
      "ports": {
        "input": 5296,
        "output": 5299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10001_2_gensal",
      "ports": {
        "bus": 10001,
        "pmech": 5301,
        "efd": 5302,
        "speed": 5300
      },
      "params": {
        "mva": 10.079999923706055,
        "H": 2.5761001110076904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2297999858856201,
        "Xdp": 0.5356000065803528,
        "Xdpp": 0.512499988079071,
        "Xq": 0.79830002784729,
        "Xl": 0.24230000376701355,
        "Tdop": 6.0,
        "Tdopp": 0.15940000116825104,
        "Tqopp": 0.12229999899864197,
        "S10": 0.12939999997615814,
        "S12": 0.39320001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5941625237464905,
        "pmax": 8.399999886751175,
        "qmin": -0.41160001419484615,
        "qmax": 3.2255999743938446,
        "regulated": 10001,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "10001_2_ieeet1",
      "ports": {
        "bus": 10001,
        "speed": 5300,
        "vs": 5303,
        "efd": 5302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10001_2_hygov",
      "ports": {
        "speed": 5300,
        "pmech": 5301
      },
      "params": {
        "Trate": 10.079999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3832467794418335,
        "Tr": 4.314680099487305,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8501999974250793,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10001_2_ieeest",
      "ports": {
        "input": 5300,
        "output": 5303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10001_4_gensal",
      "ports": {
        "bus": 10001,
        "pmech": 5305,
        "efd": 5306,
        "speed": 5304
      },
      "params": {
        "mva": 10.079999923706055,
        "H": 2.5761001110076904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2297999858856201,
        "Xdp": 0.5356000065803528,
        "Xdpp": 0.512499988079071,
        "Xq": 0.79830002784729,
        "Xl": 0.24230000376701355,
        "Tdop": 6.0,
        "Tdopp": 0.15940000116825104,
        "Tqopp": 0.12229999899864197,
        "S10": 0.12939999997615814,
        "S12": 0.39320001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.40942744910717,
        "pmax": 8.399999886751175,
        "qmin": -0.41160001419484615,
        "qmax": 3.2255999743938446,
        "regulated": 10001,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "10001_4_ieeet1",
      "ports": {
        "bus": 10001,
        "speed": 5304,
        "vs": 5307,
        "efd": 5306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10001_4_hygov",
      "ports": {
        "speed": 5304,
        "pmech": 5305
      },
      "params": {
        "Trate": 10.079999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3832467794418335,
        "Tr": 4.314680099487305,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8501999974250793,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10001_4_ieeest",
      "ports": {
        "input": 5304,
        "output": 5307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10001_5_gensal",
      "ports": {
        "bus": 10001,
        "pmech": 5309,
        "efd": 5310,
        "speed": 5308
      },
      "params": {
        "mva": 10.079999923706055,
        "H": 2.5761001110076904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2297999858856201,
        "Xdp": 0.5356000065803528,
        "Xdpp": 0.512499988079071,
        "Xq": 0.79830002784729,
        "Xl": 0.24230000376701355,
        "Tdop": 6.0,
        "Tdopp": 0.15940000116825104,
        "Tqopp": 0.12229999899864197,
        "S10": 0.12939999997615814,
        "S12": 0.39320001006126404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.682580217719078,
        "pmax": 8.399999886751175,
        "qmin": -0.41160001419484615,
        "qmax": 3.2255999743938446,
        "regulated": 10001,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "10001_5_ieeet1",
      "ports": {
        "bus": 10001,
        "speed": 5308,
        "vs": 5311,
        "efd": 5310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10001_5_hygov",
      "ports": {
        "speed": 5308,
        "pmech": 5309
      },
      "params": {
        "Trate": 10.079999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3832467794418335,
        "Tr": 4.314680099487305,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8501999974250793,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10001_5_ieeest",
      "ports": {
        "input": 5308,
        "output": 5311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10007_3_gensal",
      "ports": {
        "bus": 10007,
        "pmech": 5313,
        "efd": 5314,
        "speed": 5312
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 1.299299955368042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9861000180244446,
        "Xdp": 0.22120000422000885,
        "Xdpp": 0.16189999878406525,
        "Xq": 0.6394000053405762,
        "Xl": 0.13040000200271606,
        "Tdop": 6.0,
        "Tdopp": 0.24120000004768372,
        "Tqopp": 0.2498999983072281,
        "S10": 0.18050000071525574,
        "S12": 0.3785000145435333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.830972358584404,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 10007,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10007_3_ieeet1",
      "ports": {
        "bus": 10007,
        "speed": 5312,
        "vs": 5315,
        "efd": 5314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7530999183654785,
        "E2": 3.670799970626831,
        "Se1": 0.0869000032544136,
        "Se2": 0.39820000529289246,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10007_3_hygov",
      "ports": {
        "speed": 5312,
        "pmech": 5313
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6093217134475708,
        "Tr": 3.480344533920288,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6740999817848206,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10007_3_ieeest",
      "ports": {
        "input": 5312,
        "output": 5315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10011_1_gensal",
      "ports": {
        "bus": 10011,
        "pmech": 5317,
        "efd": 5318,
        "speed": 5316
      },
      "params": {
        "mva": 300.0,
        "H": 3.0739998817443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.23149999976158142,
        "Xdpp": 0.23090000450611115,
        "Xq": 0.6484000086784363,
        "Xl": 0.1378999948501587,
        "Tdop": 6.0,
        "Tdopp": 0.37709999084472656,
        "Tqopp": 0.3662000000476837,
        "S10": 0.1005999967455864,
        "S12": 0.3871999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 111.0743522644043,
        "pmax": 250.0,
        "qmin": -12.250000238418579,
        "qmax": 95.99999785423279,
        "regulated": 10011,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "10011_1_ieeet1",
      "ports": {
        "bus": 10011,
        "speed": 5316,
        "vs": 5319,
        "efd": 5318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6047000885009766,
        "E2": 3.472899913787842,
        "Se1": 0.0843999981880188,
        "Se2": 0.3869999945163727,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10011_1_hygov",
      "ports": {
        "speed": 5316,
        "pmech": 5317
      },
      "params": {
        "Trate": 300.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.22403492033481598,
        "Tr": 3.036555528640747,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5830000042915344,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10011_1_ieeest",
      "ports": {
        "input": 5316,
        "output": 5319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10012_1_gensal",
      "ports": {
        "bus": 10012,
        "pmech": 5321,
        "efd": 5322,
        "speed": 5320
      },
      "params": {
        "mva": 300.0,
        "H": 3.0739998817443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.23149999976158142,
        "Xdpp": 0.23090000450611115,
        "Xq": 0.6484000086784363,
        "Xl": 0.1378999948501587,
        "Tdop": 6.0,
        "Tdopp": 0.37709999084472656,
        "Tqopp": 0.3662000000476837,
        "S10": 0.1005999967455864,
        "S12": 0.3871999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 114.0615701675415,
        "pmax": 250.0,
        "qmin": -12.250000238418579,
        "qmax": 95.99999785423279,
        "regulated": 10009,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "10012_1_ieeet1",
      "ports": {
        "bus": 10012,
        "speed": 5320,
        "vs": 5323,
        "efd": 5322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6047000885009766,
        "E2": 3.472899913787842,
        "Se1": 0.0843999981880188,
        "Se2": 0.3869999945163727,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10012_1_hygov",
      "ports": {
        "speed": 5320,
        "pmech": 5321
      },
      "params": {
        "Trate": 300.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.22403492033481598,
        "Tr": 3.036555528640747,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5830000042915344,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10012_1_ieeest",
      "ports": {
        "input": 5320,
        "output": 5323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10013_1_gensal",
      "ports": {
        "bus": 10013,
        "pmech": 5325,
        "efd": 5326,
        "speed": 5324
      },
      "params": {
        "mva": 300.0,
        "H": 3.0739998817443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.23149999976158142,
        "Xdpp": 0.23090000450611115,
        "Xq": 0.6484000086784363,
        "Xl": 0.1378999948501587,
        "Tdop": 6.0,
        "Tdopp": 0.37709999084472656,
        "Tqopp": 0.3662000000476837,
        "S10": 0.1005999967455864,
        "S12": 0.3871999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.04812908172607,
        "pmax": 250.0,
        "qmin": -12.250000238418579,
        "qmax": 95.99999785423279,
        "regulated": 10009,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "10013_1_ieeet1",
      "ports": {
        "bus": 10013,
        "speed": 5324,
        "vs": 5327,
        "efd": 5326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6047000885009766,
        "E2": 3.472899913787842,
        "Se1": 0.0843999981880188,
        "Se2": 0.3869999945163727,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10013_1_hygov",
      "ports": {
        "speed": 5324,
        "pmech": 5325
      },
      "params": {
        "Trate": 300.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.22403492033481598,
        "Tr": 3.036555528640747,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5830000042915344,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10013_1_ieeest",
      "ports": {
        "input": 5324,
        "output": 5327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10014_1_gensal",
      "ports": {
        "bus": 10014,
        "pmech": 5329,
        "efd": 5330,
        "speed": 5328
      },
      "params": {
        "mva": 300.0,
        "H": 3.0739998817443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.23149999976158142,
        "Xdpp": 0.23090000450611115,
        "Xq": 0.6484000086784363,
        "Xl": 0.1378999948501587,
        "Tdop": 6.0,
        "Tdopp": 0.37709999084472656,
        "Tqopp": 0.3662000000476837,
        "S10": 0.1005999967455864,
        "S12": 0.3871999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 114.1592264175415,
        "pmax": 250.0,
        "qmin": -12.250000238418579,
        "qmax": 95.99999785423279,
        "regulated": 10009,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "10014_1_ieeet1",
      "ports": {
        "bus": 10014,
        "speed": 5328,
        "vs": 5331,
        "efd": 5330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6047000885009766,
        "E2": 3.472899913787842,
        "Se1": 0.0843999981880188,
        "Se2": 0.3869999945163727,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10014_1_hygov",
      "ports": {
        "speed": 5328,
        "pmech": 5329
      },
      "params": {
        "Trate": 300.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.22403492033481598,
        "Tr": 3.036555528640747,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5830000042915344,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10014_1_ieeest",
      "ports": {
        "input": 5328,
        "output": 5331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10015_1_gensal",
      "ports": {
        "bus": 10015,
        "pmech": 5333,
        "efd": 5334,
        "speed": 5332
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.4579999446868896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4605000019073486,
        "Xdp": 0.6901999711990356,
        "Xdpp": 0.4625999927520752,
        "Xq": 0.9488000273704529,
        "Xl": 0.24459999799728394,
        "Tdop": 6.0,
        "Tdopp": 0.4578000009059906,
        "Tqopp": 0.39899998903274536,
        "S10": 0.19670000672340393,
        "S12": 0.5022000074386597
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14084632275626063,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 10015,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "10015_1_ieeet1",
      "ports": {
        "bus": 10015,
        "speed": 5332,
        "vs": 5335,
        "efd": 5334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10015_1_hygov",
      "ports": {
        "speed": 5332,
        "pmech": 5333
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38913509249687195,
        "Tr": 4.184093475341797,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8222000002861023,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10015_1_ieeest",
      "ports": {
        "input": 5332,
        "output": 5335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10015_2_gensal",
      "ports": {
        "bus": 10015,
        "pmech": 5337,
        "efd": 5338,
        "speed": 5336
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 2.4579999446868896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4605000019073486,
        "Xdp": 0.6901999711990356,
        "Xdpp": 0.4625999927520752,
        "Xq": 0.9488000273704529,
        "Xl": 0.24459999799728394,
        "Tdop": 6.0,
        "Tdopp": 0.4578000009059906,
        "Tqopp": 0.39899998903274536,
        "S10": 0.19670000672340393,
        "S12": 0.5022000074386597
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11533262440934777,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 10015,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "10015_2_ieeet1",
      "ports": {
        "bus": 10015,
        "speed": 5336,
        "vs": 5339,
        "efd": 5338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10015_2_hygov",
      "ports": {
        "speed": 5336,
        "pmech": 5337
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38913509249687195,
        "Tr": 4.184093475341797,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8222000002861023,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10015_2_ieeest",
      "ports": {
        "input": 5336,
        "output": 5339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_10026_1",
      "ports": {
        "bus": 10026
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 14.05385136604309,
        "pmax": 125.99999904632568,
        "qmin": -18.143999576568604,
        "qmax": 26.837998628616333,
        "regulated": 10026,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_10030_1",
      "ports": {
        "bus": 10030
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.4135099723935127,
        "pmax": 11.500000208616257,
        "qmin": -1.655999943614006,
        "qmax": 2.4495000019669533,
        "regulated": 10030,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Gensal",
      "id": "10034_1_gensal",
      "ports": {
        "bus": 10034,
        "pmech": 5341,
        "efd": 5342,
        "speed": 5340
      },
      "params": {
        "mva": 4.079999923706055,
        "H": 1.114300012588501,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5458999872207642,
        "Xdp": 0.2879999876022339,
        "Xdpp": 0.17299999296665192,
        "Xq": 0.3521000146865845,
        "Xl": 0.1437000036239624,
        "Tdop": 6.0,
        "Tdopp": 0.12449999898672104,
        "Tqopp": 0.4440999925136566,
        "S10": 0.14949999749660492,
        "S12": 0.34470000863075256
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7261266000568867,
        "pmax": 3.400000184774399,
        "qmin": -0.16659999964758754,
        "qmax": 1.3055999763309956,
        "regulated": 10034,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Ieeet1",
      "id": "10034_1_ieeet1",
      "ports": {
        "bus": 10034,
        "speed": 5340,
        "vs": 5343,
        "efd": 5342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.843899965286255,
        "E2": 3.7918999195098877,
        "Se1": 0.08349999785423279,
        "Se2": 0.38260000944137573,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10034_1_hygov",
      "ports": {
        "speed": 5340,
        "pmech": 5341
      },
      "params": {
        "Trate": 4.079999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8088790774345398,
        "Tr": 3.9494264125823975,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7723000049591064,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10034_1_ieeest",
      "ports": {
        "input": 5340,
        "output": 5343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10041_1_genrou",
      "ports": {
        "bus": 10041,
        "pmech": 5345,
        "efd": 5346,
        "speed": 5344
      },
      "params": {
        "mva": 38.52000045776367,
        "H": 3.0897645950317383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0506999492645264,
        "Xdp": 0.38260000944137573,
        "Xdpp": 0.2459000051021576,
        "Xq": 1.926200032234192,
        "Xqp": 0.6464999914169312,
        "Xqpp": 0.2459000051021576,
        "Xl": 0.1915999948978424,
        "Tdop": 9.263299942016602,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.4300000071525574,
        "Tqopp": 0.04490000009536743,
        "S10": 0.12680000066757202,
        "S12": 0.3580999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.020579516887665,
        "pmax": 32.100000977516174,
        "qmin": -3.5631000995635986,
        "qmax": 16.338899731636047,
        "regulated": 10041,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "10041_1_ieeet1",
      "ports": {
        "bus": 10041,
        "speed": 5344,
        "vs": 5347,
        "efd": 5346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10041_1_tgov1",
      "ports": {
        "speed": 5344,
        "pmech": 5345
      },
      "params": {
        "Trate": 38.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33802127838134766,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10041_1_ieeest",
      "ports": {
        "input": 5344,
        "output": 5347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10041_2_genrou",
      "ports": {
        "bus": 10041,
        "pmech": 5349,
        "efd": 5350,
        "speed": 5348
      },
      "params": {
        "mva": 38.52000045776367,
        "H": 3.0897645950317383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0506999492645264,
        "Xdp": 0.38260000944137573,
        "Xdpp": 0.2459000051021576,
        "Xq": 1.926200032234192,
        "Xqp": 0.6464999914169312,
        "Xqpp": 0.2459000051021576,
        "Xl": 0.1915999948978424,
        "Tdop": 9.263299942016602,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.4300000071525574,
        "Tqopp": 0.04490000009536743,
        "S10": 0.12680000066757202,
        "S12": 0.3580999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.508076548576355,
        "pmax": 32.100000977516174,
        "qmin": -3.5631000995635986,
        "qmax": 16.338899731636047,
        "regulated": 10041,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "10041_2_ieeet1",
      "ports": {
        "bus": 10041,
        "speed": 5348,
        "vs": 5351,
        "efd": 5350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10041_2_tgov1",
      "ports": {
        "speed": 5348,
        "pmech": 5349
      },
      "params": {
        "Trate": 38.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4025980234146118,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10041_2_ieeest",
      "ports": {
        "input": 5348,
        "output": 5351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10051_1_gensal",
      "ports": {
        "bus": 10051,
        "pmech": 5353,
        "efd": 5354,
        "speed": 5352
      },
      "params": {
        "mva": 6.0,
        "H": 1.9316999912261963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.715399980545044,
        "Xdp": 0.34940001368522644,
        "Xdpp": 0.32409998774528503,
        "Xq": 0.4627000093460083,
        "Xl": 0.24879999458789825,
        "Tdop": 6.0,
        "Tdopp": 0.3596999943256378,
        "Tqopp": 0.27639999985694885,
        "S10": 0.22050000727176666,
        "S12": 0.5274999737739563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1234238520264626,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 10051,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Esdc1a",
      "id": "10051_1_esdc1a",
      "ports": {
        "bus": 10051,
        "speed": 5352,
        "vs": 5355,
        "efd": 5354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07010000199079514,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.372499942779541,
        "Se1": 0.13490000367164612,
        "E2": 3.163300037384033,
        "Se2": 0.40470001101493835,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "10051_1_hygov",
      "ports": {
        "speed": 5352,
        "pmech": 5353
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7434524893760681,
        "Tr": 6.184048175811768,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.271299958229065,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07729999721050262,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10051_1_ieeest",
      "ports": {
        "input": 5352,
        "output": 5355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10052_1_gensal",
      "ports": {
        "bus": 10052,
        "pmech": 5357,
        "efd": 5358,
        "speed": 5356
      },
      "params": {
        "mva": 6.0,
        "H": 1.9316999912261963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.715399980545044,
        "Xdp": 0.34940001368522644,
        "Xdpp": 0.32409998774528503,
        "Xq": 0.4627000093460083,
        "Xl": 0.24879999458789825,
        "Tdop": 6.0,
        "Tdopp": 0.3596999943256378,
        "Tqopp": 0.27639999985694885,
        "S10": 0.22050000727176666,
        "S12": 0.5274999737739563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8041161820292473,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 10052,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Esdc1a",
      "id": "10052_1_esdc1a",
      "ports": {
        "bus": 10052,
        "speed": 5356,
        "vs": 5359,
        "efd": 5358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07010000199079514,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.372499942779541,
        "Se1": 0.13490000367164612,
        "E2": 3.163300037384033,
        "Se2": 0.40470001101493835,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "10052_1_hygov",
      "ports": {
        "speed": 5356,
        "pmech": 5357
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7434524893760681,
        "Tr": 6.184048175811768,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.271299958229065,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07729999721050262,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10052_1_ieeest",
      "ports": {
        "input": 5356,
        "output": 5359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10057_1_gensal",
      "ports": {
        "bus": 10057,
        "pmech": 5361,
        "efd": 5362,
        "speed": 5360
      },
      "params": {
        "mva": 0.4000000059604645,
        "H": 1.1933000087738037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.006100058555603,
        "Xdp": 0.49810001254081726,
        "Xdpp": 0.4212000072002411,
        "Xq": 0.652400016784668,
        "Xl": 0.15299999713897705,
        "Tdop": 6.0,
        "Tdopp": 0.33480000495910645,
        "Tqopp": 0.14270000159740448,
        "S10": 0.18649999797344208,
        "S12": 0.4740999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1352999941445887,
        "pmax": 0.33333334140479565,
        "qmin": -0.016333333041984588,
        "qmax": 0.12799999676644802,
        "regulated": 10057,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "10057_1_esdc1a",
      "ports": {
        "bus": 10057,
        "speed": 5360,
        "vs": 5363,
        "efd": 5362
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07689999788999557,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3580000400543213,
        "Se1": 0.14319999516010284,
        "E2": 3.1440000534057617,
        "Se2": 0.4296000003814697,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "10057_1_hygov",
      "ports": {
        "speed": 5360,
        "pmech": 5361
      },
      "params": {
        "Trate": 0.4000000059604645,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6300277709960938,
        "Tr": 3.3088810443878174,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.638700008392334,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10057_1_ieeest",
      "ports": {
        "input": 5360,
        "output": 5363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10057_10_gensal",
      "ports": {
        "bus": 10057,
        "pmech": 5365,
        "efd": 5366,
        "speed": 5364
      },
      "params": {
        "mva": 4.079999923706055,
        "H": 2.5771000385284424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2853000164031982,
        "Xdp": 0.5889000296592712,
        "Xdpp": 0.3856000006198883,
        "Xq": 0.8345000147819519,
        "Xl": 0.225600004196167,
        "Tdop": 6.0,
        "Tdopp": 0.09520000219345093,
        "Tqopp": 0.45899999141693115,
        "S10": 0.05649999901652336,
        "S12": 0.4375999867916107
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5814033094793558,
        "pmax": 3.400000184774399,
        "qmin": -0.16659999964758754,
        "qmax": 1.3055999763309956,
        "regulated": 10057,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "10057_10_esdc1a",
      "ports": {
        "bus": 10057,
        "speed": 5364,
        "vs": 5367,
        "efd": 5366
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.021900000050663948,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.384200096130371,
        "Se1": 0.1340000033378601,
        "E2": 3.1789000034332275,
        "Se2": 0.40209999680519104,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "10057_10_hygov",
      "ports": {
        "speed": 5364,
        "pmech": 5365
      },
      "params": {
        "Trate": 4.079999923706055,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7010184526443481,
        "Tr": 7.672497749328613,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.639299988746643,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10057_10_ieeest",
      "ports": {
        "input": 5364,
        "output": 5367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10057_2_gensal",
      "ports": {
        "bus": 10057,
        "pmech": 5369,
        "efd": 5370,
        "speed": 5368
      },
      "params": {
        "mva": 0.4000000059604645,
        "H": 1.1933000087738037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.006100058555603,
        "Xdp": 0.49810001254081726,
        "Xdpp": 0.4212000072002411,
        "Xq": 0.652400016784668,
        "Xl": 0.15299999713897705,
        "Tdop": 6.0,
        "Tdopp": 0.33480000495910645,
        "Tqopp": 0.14270000159740448,
        "S10": 0.18649999797344208,
        "S12": 0.4740999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.04170669708400965,
        "pmax": 0.33333334140479565,
        "qmin": -0.016333333041984588,
        "qmax": 0.12799999676644802,
        "regulated": 10057,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "10057_2_esdc1a",
      "ports": {
        "bus": 10057,
        "speed": 5368,
        "vs": 5371,
        "efd": 5370
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07689999788999557,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3580000400543213,
        "Se1": 0.14319999516010284,
        "E2": 3.1440000534057617,
        "Se2": 0.4296000003814697,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "10057_2_hygov",
      "ports": {
        "speed": 5368,
        "pmech": 5369
      },
      "params": {
        "Trate": 0.4000000059604645,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6300277709960938,
        "Tr": 3.3088810443878174,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.638700008392334,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10057_2_ieeest",
      "ports": {
        "input": 5368,
        "output": 5371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10057_3_gensal",
      "ports": {
        "bus": 10057,
        "pmech": 5373,
        "efd": 5374,
        "speed": 5372
      },
      "params": {
        "mva": 0.4000000059604645,
        "H": 1.1933000087738037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.006100058555603,
        "Xdp": 0.49810001254081726,
        "Xdpp": 0.4212000072002411,
        "Xq": 0.652400016784668,
        "Xl": 0.15299999713897705,
        "Tdop": 6.0,
        "Tdopp": 0.33480000495910645,
        "Tqopp": 0.14270000159740448,
        "S10": 0.18649999797344208,
        "S12": 0.4740999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.05562019068747759,
        "pmax": 0.33333334140479565,
        "qmin": -0.016333333041984588,
        "qmax": 0.12799999676644802,
        "regulated": 10057,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "10057_3_esdc1a",
      "ports": {
        "bus": 10057,
        "speed": 5372,
        "vs": 5375,
        "efd": 5374
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07689999788999557,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3580000400543213,
        "Se1": 0.14319999516010284,
        "E2": 3.1440000534057617,
        "Se2": 0.4296000003814697,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "10057_3_hygov",
      "ports": {
        "speed": 5372,
        "pmech": 5373
      },
      "params": {
        "Trate": 0.4000000059604645,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6300277709960938,
        "Tr": 3.3088810443878174,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.638700008392334,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10057_3_ieeest",
      "ports": {
        "input": 5372,
        "output": 5375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10057_4_gensal",
      "ports": {
        "bus": 10057,
        "pmech": 5377,
        "efd": 5378,
        "speed": 5376
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 1.378499984741211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.062600016593933,
        "Xdp": 0.2621999979019165,
        "Xdpp": 0.20489999651908875,
        "Xq": 0.689300000667572,
        "Xl": 0.18469999730587006,
        "Tdop": 6.0,
        "Tdopp": 0.06509999930858612,
        "Tqopp": 0.0658000037074089,
        "S10": 0.22220000624656677,
        "S12": 0.6581000089645386
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.054973800433799624,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 10057,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10057_4_ieeet1",
      "ports": {
        "bus": 10057,
        "speed": 5376,
        "vs": 5379,
        "efd": 5378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10057_4_hygov",
      "ports": {
        "speed": 5376,
        "pmech": 5377
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.555974006652832,
        "Tr": 8.980734825134277,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9945000410079956,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10057_4_ieeest",
      "ports": {
        "input": 5376,
        "output": 5379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10057_7_gensal",
      "ports": {
        "bus": 10057,
        "pmech": 5381,
        "efd": 5382,
        "speed": 5380
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 2.4911000728607178,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0643999576568604,
        "Xdp": 0.39070001244544983,
        "Xdpp": 0.31850001215934753,
        "Xq": 0.6904000043869019,
        "Xl": 0.1914999932050705,
        "Tdop": 6.0,
        "Tdopp": 0.5267999768257141,
        "Tqopp": 0.5404000282287598,
        "S10": 0.24210000038146973,
        "S12": 0.8409000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15482130693271756,
        "pmax": 0.5499999970197678,
        "qmin": -0.02694999857340008,
        "qmax": 0.21120000164955854,
        "regulated": 10057,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10057_7_ieeet1",
      "ports": {
        "bus": 10057,
        "speed": 5380,
        "vs": 5383,
        "efd": 5382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10057_7_hygov",
      "ports": {
        "speed": 5380,
        "pmech": 5381
      },
      "params": {
        "Trate": 0.6600000262260437,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15970678627490997,
        "Tr": 1.7683038711547852,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.33149999380111694,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10057_7_ieeest",
      "ports": {
        "input": 5380,
        "output": 5383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10057_8_gensal",
      "ports": {
        "bus": 10057,
        "pmech": 5385,
        "efd": 5386,
        "speed": 5384
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 1.1719000339508057,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.061900019645691,
        "Xdp": 0.40299999713897705,
        "Xdpp": 0.31690001487731934,
        "Xq": 0.6887999773025513,
        "Xl": 0.11079999804496765,
        "Tdop": 6.0,
        "Tdopp": 0.5437999963760376,
        "Tqopp": 0.3197000026702881,
        "S10": 0.2531999945640564,
        "S12": 0.6833999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.0750766834244132,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 10057,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10057_8_ieeet1",
      "ports": {
        "bus": 10057,
        "speed": 5384,
        "vs": 5387,
        "efd": 5386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10057_8_hygov",
      "ports": {
        "speed": 5384,
        "pmech": 5385
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.7360098361968994,
        "Tr": 8.559399604797363,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8762999773025513,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10057_8_ieeest",
      "ports": {
        "input": 5384,
        "output": 5387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10057_9_gensal",
      "ports": {
        "bus": 10057,
        "pmech": 5389,
        "efd": 5390,
        "speed": 5388
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 1.1719000339508057,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.061900019645691,
        "Xdp": 0.40299999713897705,
        "Xdpp": 0.31690001487731934,
        "Xq": 0.6887999773025513,
        "Xl": 0.11079999804496765,
        "Tdop": 6.0,
        "Tdopp": 0.5437999963760376,
        "Tqopp": 0.3197000026702881,
        "S10": 0.2531999945640564,
        "S12": 0.6833999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3463117405772209,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 10057,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10057_9_ieeet1",
      "ports": {
        "bus": 10057,
        "speed": 5388,
        "vs": 5391,
        "efd": 5390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10057_9_hygov",
      "ports": {
        "speed": 5388,
        "pmech": 5389
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.7360098361968994,
        "Tr": 8.559399604797363,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8762999773025513,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10057_9_ieeest",
      "ports": {
        "input": 5388,
        "output": 5391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10060_1_gensal",
      "ports": {
        "bus": 10060,
        "pmech": 5393,
        "efd": 5394,
        "speed": 5392
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 2.149899959564209,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8824999928474426,
        "Xdp": 0.23579999804496765,
        "Xdpp": 0.1851000040769577,
        "Xq": 0.5717999935150146,
        "Xl": 0.15880000591278076,
        "Tdop": 6.0,
        "Tdopp": 0.1331000030040741,
        "Tqopp": 0.28540000319480896,
        "S10": 0.22280000150203705,
        "S12": 0.5123999714851379
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7944416254758835,
        "pmax": 1.7000000923871994,
        "qmin": -0.08329999982379377,
        "qmax": 0.6527999881654978,
        "regulated": 10060,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10060_1_ieeet1",
      "ports": {
        "bus": 10060,
        "speed": 5392,
        "vs": 5395,
        "efd": 5394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10060_1_hygov",
      "ports": {
        "speed": 5392,
        "pmech": 5393
      },
      "params": {
        "Trate": 2.0399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34791016578674316,
        "Tr": 3.292346954345703,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6352999806404114,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10060_1_ieeest",
      "ports": {
        "input": 5392,
        "output": 5395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10061_1_gensal",
      "ports": {
        "bus": 10061,
        "pmech": 5397,
        "efd": 5398,
        "speed": 5396
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 2.149899959564209,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8824999928474426,
        "Xdp": 0.23579999804496765,
        "Xdpp": 0.1851000040769577,
        "Xq": 0.5717999935150146,
        "Xl": 0.15880000591278076,
        "Tdop": 6.0,
        "Tdopp": 0.1331000030040741,
        "Tqopp": 0.28540000319480896,
        "S10": 0.22280000150203705,
        "S12": 0.5123999714851379
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30350431334227324,
        "pmax": 1.7000000923871994,
        "qmin": -0.08329999982379377,
        "qmax": 0.6527999881654978,
        "regulated": 10061,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10061_1_ieeet1",
      "ports": {
        "bus": 10061,
        "speed": 5396,
        "vs": 5399,
        "efd": 5398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10061_1_hygov",
      "ports": {
        "speed": 5396,
        "pmech": 5397
      },
      "params": {
        "Trate": 2.0399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34791016578674316,
        "Tr": 3.292346954345703,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6352999806404114,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10061_1_ieeest",
      "ports": {
        "input": 5396,
        "output": 5399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10064_1_gensal",
      "ports": {
        "bus": 10064,
        "pmech": 5401,
        "efd": 5402,
        "speed": 5400
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.504199981689453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.882099986076355,
        "Xdp": 0.3637999892234802,
        "Xdpp": 0.24250000715255737,
        "Xq": 0.5715000033378601,
        "Xl": 0.181099995970726,
        "Tdop": 6.0,
        "Tdopp": 0.44440001249313354,
        "Tqopp": 0.2669999897480011,
        "S10": 0.10890000313520432,
        "S12": 0.24420000612735748
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1305415071547031,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 10064,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10064_1_ieeet1",
      "ports": {
        "bus": 10064,
        "speed": 5400,
        "vs": 5403,
        "efd": 5402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10064_1_hygov",
      "ports": {
        "speed": 5400,
        "pmech": 5401
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2594931721687317,
        "Tr": 3.9834399223327637,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7795000076293945,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07209999859333038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10064_1_ieeest",
      "ports": {
        "input": 5400,
        "output": 5403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10067_1_gensal",
      "ports": {
        "bus": 10067,
        "pmech": 5405,
        "efd": 5406,
        "speed": 5404
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.9284000396728516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.885699987411499,
        "Xdp": 0.29420000314712524,
        "Xdpp": 0.28870001435279846,
        "Xq": 0.5738000273704529,
        "Xl": 0.2062000036239624,
        "Tdop": 6.0,
        "Tdopp": 0.10480000078678131,
        "Tqopp": 0.2565999925136566,
        "S10": 0.1282999962568283,
        "S12": 0.542900025844574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.300180982798338,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 10067,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "10067_1_ieeet1",
      "ports": {
        "bus": 10067,
        "speed": 5404,
        "vs": 5407,
        "efd": 5406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10067_1_hygov",
      "ports": {
        "speed": 5404,
        "pmech": 5405
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.388883113861084,
        "Tr": 6.556856155395508,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3603999614715576,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10067_1_ieeest",
      "ports": {
        "input": 5404,
        "output": 5407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10067_2_gensal",
      "ports": {
        "bus": 10067,
        "pmech": 5409,
        "efd": 5410,
        "speed": 5408
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.9284000396728516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.885699987411499,
        "Xdp": 0.29420000314712524,
        "Xdpp": 0.28870001435279846,
        "Xq": 0.5738000273704529,
        "Xl": 0.2062000036239624,
        "Tdop": 6.0,
        "Tdopp": 0.10480000078678131,
        "Tqopp": 0.2565999925136566,
        "S10": 0.1282999962568283,
        "S12": 0.542900025844574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6005459930747747,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 10067,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "10067_2_ieeet1",
      "ports": {
        "bus": 10067,
        "speed": 5408,
        "vs": 5411,
        "efd": 5410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10067_2_hygov",
      "ports": {
        "speed": 5408,
        "pmech": 5409
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.388883113861084,
        "Tr": 6.556856155395508,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3603999614715576,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10067_2_ieeest",
      "ports": {
        "input": 5408,
        "output": 5411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10071_1_genrou",
      "ports": {
        "bus": 10071,
        "pmech": 5413,
        "efd": 5414,
        "speed": 5412
      },
      "params": {
        "mva": 25.920000076293945,
        "H": 2.2352583408355713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5187000036239624,
        "Xdp": 0.30660000443458557,
        "Xdpp": 0.22100000083446503,
        "Xq": 1.4534000158309937,
        "Xqp": 0.5116999745368958,
        "Xqpp": 0.22100000083446503,
        "Xl": 0.16580000519752502,
        "Tdop": 9.863100051879883,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.149899959564209,
        "Tqopp": 0.06880000233650208,
        "S10": 0.07440000027418137,
        "S12": 0.3837999999523163
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.172215312719345,
        "pmax": 21.60000056028366,
        "qmin": -2.635199949145317,
        "qmax": 10.065600275993347,
        "regulated": 10071,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "10071_1_ieeet1",
      "ports": {
        "bus": 10071,
        "speed": 5412,
        "vs": 5415,
        "efd": 5414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10071_1_tgov1",
      "ports": {
        "speed": 5412,
        "pmech": 5413
      },
      "params": {
        "Trate": 25.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3538663387298584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10071_1_ieeest",
      "ports": {
        "input": 5412,
        "output": 5415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_10074_1",
      "ports": {
        "bus": 10074
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.010489374399185,
        "pmax": 34.49999988079071,
        "qmin": -4.967999830842018,
        "qmax": 7.348500192165375,
        "regulated": 10074,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "10077_1_gensal",
      "ports": {
        "bus": 10077,
        "pmech": 5417,
        "efd": 5418,
        "speed": 5416
      },
      "params": {
        "mva": 8.279999732971191,
        "H": 1.6234999895095825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5702999830245972,
        "Xdp": 0.27129998803138733,
        "Xdpp": 0.2004999965429306,
        "Xq": 0.36809998750686646,
        "Xl": 0.17880000174045563,
        "Tdop": 6.0,
        "Tdopp": 0.1378999948501587,
        "Tqopp": 0.12030000239610672,
        "S10": 0.27900001406669617,
        "S12": 0.7343000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.641769126057625,
        "pmax": 6.89999982714653,
        "qmin": -0.33809999004006386,
        "qmax": 2.6496000587940216,
        "regulated": 10077,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10077_1_ieeet1",
      "ports": {
        "bus": 10077,
        "speed": 5416,
        "vs": 5419,
        "efd": 5418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10077_1_hygov",
      "ports": {
        "speed": 5416,
        "pmech": 5417
      },
      "params": {
        "Trate": 8.279999732971191,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6818528771400452,
        "Tr": 4.8196539878845215,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.960099995136261,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10077_1_ieeest",
      "ports": {
        "input": 5416,
        "output": 5419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10078_1_gensal",
      "ports": {
        "bus": 10078,
        "pmech": 5421,
        "efd": 5422,
        "speed": 5420
      },
      "params": {
        "mva": 8.279999732971191,
        "H": 1.6234999895095825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5702999830245972,
        "Xdp": 0.27129998803138733,
        "Xdpp": 0.2004999965429306,
        "Xq": 0.36809998750686646,
        "Xl": 0.17880000174045563,
        "Tdop": 6.0,
        "Tdopp": 0.1378999948501587,
        "Tqopp": 0.12030000239610672,
        "S10": 0.27900001406669617,
        "S12": 0.7343000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3150029815733433,
        "pmax": 6.89999982714653,
        "qmin": -0.33809999004006386,
        "qmax": 2.6496000587940216,
        "regulated": 10078,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10078_1_ieeet1",
      "ports": {
        "bus": 10078,
        "speed": 5420,
        "vs": 5423,
        "efd": 5422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10078_1_hygov",
      "ports": {
        "speed": 5420,
        "pmech": 5421
      },
      "params": {
        "Trate": 8.279999732971191,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6818528771400452,
        "Tr": 4.8196539878845215,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.960099995136261,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10078_1_ieeest",
      "ports": {
        "input": 5420,
        "output": 5423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10081_2_gensal",
      "ports": {
        "bus": 10081,
        "pmech": 5425,
        "efd": 5426,
        "speed": 5424
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 2.9727001190185547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4407999515533447,
        "Xdp": 0.47749999165534973,
        "Xdpp": 0.28049999475479126,
        "Xq": 0.9359999895095825,
        "Xl": 0.2231999933719635,
        "Tdop": 6.0,
        "Tdopp": 0.11729999631643295,
        "Tqopp": 0.5112000107765198,
        "S10": 0.23240000009536743,
        "S12": 0.7663999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3228298155590892,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 10081,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10081_2_ieeet1",
      "ports": {
        "bus": 10081,
        "speed": 5424,
        "vs": 5427,
        "efd": 5426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.676100015640259,
        "E2": 3.56820011138916,
        "Se1": 0.08139999955892563,
        "Se2": 0.373199999332428,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10081_2_hygov",
      "ports": {
        "speed": 5424,
        "pmech": 5425
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.33506810665130615,
        "Tr": 4.351846218109131,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8582000136375427,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0786999985575676,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10081_2_ieeest",
      "ports": {
        "input": 5424,
        "output": 5427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10081_3_gensal",
      "ports": {
        "bus": 10081,
        "pmech": 5429,
        "efd": 5430,
        "speed": 5428
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 2.839400053024292,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8224999904632568,
        "Xdp": 0.2809000015258789,
        "Xdpp": 0.19699999690055847,
        "Xq": 0.5325999855995178,
        "Xl": 0.10339999943971634,
        "Tdop": 6.0,
        "Tdopp": 0.04610000178217888,
        "Tqopp": 0.09269999712705612,
        "S10": 0.14560000598430634,
        "S12": 0.48570001125335693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6991233676671982,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 10081,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10081_3_ieeet1",
      "ports": {
        "bus": 10081,
        "speed": 5428,
        "vs": 5431,
        "efd": 5430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8538999557495117,
        "E2": 3.805299997329712,
        "Se1": 0.08420000225305557,
        "Se2": 0.38589999079704285,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10081_3_hygov",
      "ports": {
        "speed": 5428,
        "pmech": 5429
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3766627609729767,
        "Tr": 4.661974906921387,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9254999756813049,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10081_3_ieeest",
      "ports": {
        "input": 5428,
        "output": 5431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10089_1_gensal",
      "ports": {
        "bus": 10089,
        "pmech": 5433,
        "efd": 5434,
        "speed": 5432
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 1.2750999927520752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2532999515533447,
        "Xdp": 0.474700003862381,
        "Xdpp": 0.30480000376701355,
        "Xq": 0.8136000037193298,
        "Xl": 0.1995999962091446,
        "Tdop": 6.0,
        "Tdopp": 0.2538999915122986,
        "Tqopp": 0.373199999332428,
        "S10": 0.21690000593662262,
        "S12": 0.6195999979972839
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.559172689914703,
        "pmax": 10.999999940395355,
        "qmin": -0.5390000063925982,
        "qmax": 4.224000126123428,
        "regulated": 10089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10089_1_ieeet1",
      "ports": {
        "bus": 10089,
        "speed": 5432,
        "vs": 5435,
        "efd": 5434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10089_1_hygov",
      "ports": {
        "speed": 5432,
        "pmech": 5433
      },
      "params": {
        "Trate": 13.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.3551756143569946,
        "Tr": 7.36122989654541,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.559499979019165,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10089_1_ieeest",
      "ports": {
        "input": 5432,
        "output": 5435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10089_2_gensal",
      "ports": {
        "bus": 10089,
        "pmech": 5437,
        "efd": 5438,
        "speed": 5436
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 1.2750999927520752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2532999515533447,
        "Xdp": 0.474700003862381,
        "Xdpp": 0.30480000376701355,
        "Xq": 0.8136000037193298,
        "Xl": 0.1995999962091446,
        "Tdop": 6.0,
        "Tdopp": 0.2538999915122986,
        "Tqopp": 0.373199999332428,
        "S10": 0.21690000593662262,
        "S12": 0.6195999979972839
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.960100419819355,
        "pmax": 10.999999940395355,
        "qmin": -0.5390000063925982,
        "qmax": 4.224000126123428,
        "regulated": 10089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10089_2_ieeet1",
      "ports": {
        "bus": 10089,
        "speed": 5436,
        "vs": 5439,
        "efd": 5438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10089_2_hygov",
      "ports": {
        "speed": 5436,
        "pmech": 5437
      },
      "params": {
        "Trate": 13.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.3551756143569946,
        "Tr": 7.36122989654541,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.559499979019165,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10089_2_ieeest",
      "ports": {
        "input": 5436,
        "output": 5439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_10096_1",
      "ports": {
        "bus": 10096
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.019522726535797,
        "pmax": 112.00000047683716,
        "qmin": -16.128000617027283,
        "qmax": 23.85600060224533,
        "regulated": 10096,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_10100_1",
      "ports": {
        "bus": 10100
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.006210029125214,
        "pmax": 37.5,
        "qmin": -5.400000140070915,
        "qmax": 7.987499982118607,
        "regulated": 10100,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Gensal",
      "id": "10103_1_gensal",
      "ports": {
        "bus": 10103,
        "pmech": 5441,
        "efd": 5442,
        "speed": 5440
      },
      "params": {
        "mva": 15.119999885559082,
        "H": 1.4804999828338623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.027500033378601,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.28369998931884766,
        "Xq": 0.6664000153541565,
        "Xl": 0.2020999938249588,
        "Tdop": 6.0,
        "Tdopp": 0.31859999895095825,
        "Tqopp": 0.3889999985694885,
        "S10": 0.260699987411499,
        "S12": 0.7070000171661377
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.398725181818008,
        "pmax": 12.600000202655792,
        "qmin": -0.6173999980092049,
        "qmax": 4.838399961590767,
        "regulated": 10103,
        "vset": 1.0219999551773071
      }
    },
    {
      "class": "Esdc1a",
      "id": "10103_1_esdc1a",
      "ports": {
        "bus": 10103,
        "speed": 5440,
        "vs": 5443,
        "efd": 5442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.054999999701976776,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3034000396728516,
        "Se1": 0.1216999962925911,
        "E2": 3.071199893951416,
        "Se2": 0.365200012922287,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "10103_1_hygov",
      "ports": {
        "speed": 5440,
        "pmech": 5441
      },
      "params": {
        "Trate": 15.119999885559082,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5548273921012878,
        "Tr": 3.607879877090454,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7006000280380249,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10103_1_ieeest",
      "ports": {
        "input": 5440,
        "output": 5443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10104_1_gensal",
      "ports": {
        "bus": 10104,
        "pmech": 5445,
        "efd": 5446,
        "speed": 5444
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.8671000003814697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9251999855041504,
        "Xdp": 0.4242999851703644,
        "Xdpp": 0.3921999931335449,
        "Xq": 0.5996000170707703,
        "Xl": 0.1501999944448471,
        "Tdop": 6.0,
        "Tdopp": 0.2393999993801117,
        "Tqopp": 0.14030000567436218,
        "S10": 0.17309999465942383,
        "S12": 0.5364000201225281
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23939695674926043,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 10104,
        "vset": 1.0199999809265137
      }
    },
    {
      "class": "Esdc1a",
      "id": "10104_1_esdc1a",
      "ports": {
        "bus": 10104,
        "speed": 5444,
        "vs": 5447,
        "efd": 5446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07919999957084656,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.296799898147583,
        "Se1": 0.12430000305175781,
        "E2": 3.062299966812134,
        "Se2": 0.37290000915527344,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "10104_1_hygov",
      "ports": {
        "speed": 5444,
        "pmech": 5445
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5291823148727417,
        "Tr": 8.605339050292969,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8890000581741333,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10104_1_ieeest",
      "ports": {
        "input": 5444,
        "output": 5447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10109_1_genrou",
      "ports": {
        "bus": 10109,
        "pmech": 5449,
        "efd": 5450,
        "speed": 5448
      },
      "params": {
        "mva": 32.279998779296875,
        "H": 3.6305367946624756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.903499960899353,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.10999999940395355,
        "Xq": 1.8075000047683716,
        "Xqp": 0.20499999821186066,
        "Xqpp": 0.10999999940395355,
        "Xl": 0.08330000191926956,
        "Tdop": 7.186500072479248,
        "Tdopp": 0.04340000078082085,
        "Tqop": 1.450700044631958,
        "Tqopp": 0.09989999979734421,
        "S10": 0.05429999902844429,
        "S12": 0.38679999113082886
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.82481361925602,
        "pmax": 26.899999380111694,
        "qmin": -2.985900081694126,
        "qmax": 13.69210034608841,
        "regulated": 10109,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "10109_1_ieeet1",
      "ports": {
        "bus": 10109,
        "speed": 5448,
        "vs": 5451,
        "efd": 5450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10109_1_tgov1",
      "ports": {
        "speed": 5448,
        "pmech": 5449
      },
      "params": {
        "Trate": 32.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18044652044773102,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10109_1_ieeest",
      "ports": {
        "input": 5448,
        "output": 5451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "10112_1_regca",
      "ports": {
        "bus": 10112,
        "iqcmd": 5453,
        "ipcmd": 5452,
        "pbranch": 5454,
        "qbranch": 5455
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.47030788846313953,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 10112,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "10112_1_reecb",
      "ports": {
        "bus": 10112,
        "pe": 5454,
        "qgen": 5455,
        "iqcmd": 5453,
        "ipcmd": 5452
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "10112_2_regca",
      "ports": {
        "bus": 10112,
        "iqcmd": 5457,
        "ipcmd": 5456,
        "pbranch": 5458,
        "qbranch": 5459
      },
      "params": {
        "mva": 2.1600000858306885,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.017999999225139618,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5916221532970667,
        "pmax": 1.7999999225139618,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 10112,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "10112_2_reecb",
      "ports": {
        "bus": 10112,
        "pe": 5458,
        "qgen": 5459,
        "iqcmd": 5457,
        "ipcmd": 5456
      },
      "params": {
        "mva": 2.1600000858306885,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "10112_4_regca",
      "ports": {
        "bus": 10112,
        "iqcmd": 5461,
        "ipcmd": 5460,
        "pbranch": 5462,
        "qbranch": 5463
      },
      "params": {
        "mva": 3.240000009536743,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.027000000700354576,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9860582649707794,
        "pmax": 2.7000000700354576,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 10112,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "10112_4_reecb",
      "ports": {
        "bus": 10112,
        "pe": 5462,
        "qgen": 5463,
        "iqcmd": 5461,
        "ipcmd": 5460
      },
      "params": {
        "mva": 3.240000009536743,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "10114_1_genrou",
      "ports": {
        "bus": 10114,
        "pmech": 5465,
        "efd": 5466,
        "speed": 5464
      },
      "params": {
        "mva": 52.91999816894531,
        "H": 3.8482656478881836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.471100091934204,
        "Xdp": 0.19089999794960022,
        "Xdpp": 0.13259999454021454,
        "Xq": 2.265399932861328,
        "Xqp": 0.4521999955177307,
        "Xqpp": 0.13259999454021454,
        "Xl": 0.10130000114440918,
        "Tdop": 8.900500297546387,
        "Tdopp": 0.06840000301599503,
        "Tqop": 1.1801999807357788,
        "Tqopp": 0.05609999969601631,
        "S10": 0.0820000022649765,
        "S12": 0.27889999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.754140377044678,
        "pmax": 44.10000145435333,
        "qmin": -4.895099997520447,
        "qmax": 22.446900606155396,
        "regulated": 10114,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10114_1_ieeet1",
      "ports": {
        "bus": 10114,
        "speed": 5464,
        "vs": 5467,
        "efd": 5466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10114_1_tgov1",
      "ports": {
        "speed": 5464,
        "pmech": 5465
      },
      "params": {
        "Trate": 52.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333896491372,
        "Pvmin": 0.2788008451461792,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10114_1_ieeest",
      "ports": {
        "input": 5464,
        "output": 5467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10114_2_genrou",
      "ports": {
        "bus": 10114,
        "pmech": 5469,
        "efd": 5470,
        "speed": 5468
      },
      "params": {
        "mva": 52.91999816894531,
        "H": 3.8482656478881836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.471100091934204,
        "Xdp": 0.19089999794960022,
        "Xdpp": 0.13259999454021454,
        "Xq": 2.265399932861328,
        "Xqp": 0.4521999955177307,
        "Xqpp": 0.13259999454021454,
        "Xl": 0.10130000114440918,
        "Tdop": 8.900500297546387,
        "Tdopp": 0.06840000301599503,
        "Tqop": 1.1801999807357788,
        "Tqopp": 0.05609999969601631,
        "S10": 0.0820000022649765,
        "S12": 0.27889999747276306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.4659565687179565,
        "pmax": 44.10000145435333,
        "qmin": -4.895099997520447,
        "qmax": 22.446900606155396,
        "regulated": 10114,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10114_2_ieeet1",
      "ports": {
        "bus": 10114,
        "speed": 5468,
        "vs": 5471,
        "efd": 5470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10114_2_tgov1",
      "ports": {
        "speed": 5468,
        "pmech": 5469
      },
      "params": {
        "Trate": 52.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333896491372,
        "Pvmin": 0.12218361347913742,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10114_2_ieeest",
      "ports": {
        "input": 5468,
        "output": 5471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10117_1_gensal",
      "ports": {
        "bus": 10117,
        "pmech": 5473,
        "efd": 5474,
        "speed": 5472
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 1.4350999593734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1859999895095825,
        "Xdp": 0.5536999702453613,
        "Xdpp": 0.3183000087738037,
        "Xq": 0.7698000073432922,
        "Xl": 0.22789999842643738,
        "Tdop": 6.0,
        "Tdopp": 0.12229999899864197,
        "Tqopp": 0.12690000236034393,
        "S10": 0.26330000162124634,
        "S12": 0.7089999914169312
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21962979808449745,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 10117,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10117_1_ieeet1",
      "ports": {
        "bus": 10117,
        "speed": 5472,
        "vs": 5475,
        "efd": 5474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10117_1_hygov",
      "ports": {
        "speed": 5472,
        "pmech": 5473
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1607897281646729,
        "Tr": 7.113395690917969,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4970999956130981,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10117_1_ieeest",
      "ports": {
        "input": 5472,
        "output": 5475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10118_1_gensal",
      "ports": {
        "bus": 10118,
        "pmech": 5477,
        "efd": 5478,
        "speed": 5476
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 1.4350999593734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1859999895095825,
        "Xdp": 0.5536999702453613,
        "Xdpp": 0.3183000087738037,
        "Xq": 0.7698000073432922,
        "Xl": 0.22789999842643738,
        "Tdop": 6.0,
        "Tdopp": 0.12229999899864197,
        "Tqopp": 0.12690000236034393,
        "S10": 0.26330000162124634,
        "S12": 0.7089999914169312
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2699499949812889,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 10118,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10118_1_ieeet1",
      "ports": {
        "bus": 10118,
        "speed": 5476,
        "vs": 5479,
        "efd": 5478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10118_1_hygov",
      "ports": {
        "speed": 5476,
        "pmech": 5477
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1607897281646729,
        "Tr": 7.113395690917969,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4970999956130981,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10118_1_ieeest",
      "ports": {
        "input": 5476,
        "output": 5479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10121_1_gensal",
      "ports": {
        "bus": 10121,
        "pmech": 5481,
        "efd": 5482,
        "speed": 5480
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 1.4350999593734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1859999895095825,
        "Xdp": 0.5536999702453613,
        "Xdpp": 0.3183000087738037,
        "Xq": 0.7698000073432922,
        "Xl": 0.22789999842643738,
        "Tdop": 6.0,
        "Tdopp": 0.12229999899864197,
        "Tqopp": 0.12690000236034393,
        "S10": 0.26330000162124634,
        "S12": 0.7089999914169312
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17792197177186608,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 10121,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10121_1_ieeet1",
      "ports": {
        "bus": 10121,
        "speed": 5480,
        "vs": 5483,
        "efd": 5482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10121_1_hygov",
      "ports": {
        "speed": 5480,
        "pmech": 5481
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1607897281646729,
        "Tr": 7.113395690917969,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4970999956130981,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10121_1_ieeest",
      "ports": {
        "input": 5480,
        "output": 5483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10123_1_gensal",
      "ports": {
        "bus": 10123,
        "pmech": 5485,
        "efd": 5486,
        "speed": 5484
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 1.4350999593734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1859999895095825,
        "Xdp": 0.5536999702453613,
        "Xdpp": 0.3183000087738037,
        "Xq": 0.7698000073432922,
        "Xl": 0.22789999842643738,
        "Tdop": 6.0,
        "Tdopp": 0.12229999899864197,
        "Tqopp": 0.12690000236034393,
        "S10": 0.26330000162124634,
        "S12": 0.7089999914169312
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29465106781572104,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 10123,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10123_1_ieeet1",
      "ports": {
        "bus": 10123,
        "speed": 5484,
        "vs": 5487,
        "efd": 5486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10123_1_hygov",
      "ports": {
        "speed": 5484,
        "pmech": 5485
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1607897281646729,
        "Tr": 7.113395690917969,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4970999956130981,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10123_1_ieeest",
      "ports": {
        "input": 5484,
        "output": 5487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10124_1_gensal",
      "ports": {
        "bus": 10124,
        "pmech": 5489,
        "efd": 5490,
        "speed": 5488
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 1.4350999593734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1859999895095825,
        "Xdp": 0.5536999702453613,
        "Xdpp": 0.3183000087738037,
        "Xq": 0.7698000073432922,
        "Xl": 0.22789999842643738,
        "Tdop": 6.0,
        "Tdopp": 0.12229999899864197,
        "Tqopp": 0.12690000236034393,
        "S10": 0.26330000162124634,
        "S12": 0.7089999914169312
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23094527423381805,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 10124,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10124_1_ieeet1",
      "ports": {
        "bus": 10124,
        "speed": 5488,
        "vs": 5491,
        "efd": 5490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10124_1_hygov",
      "ports": {
        "speed": 5488,
        "pmech": 5489
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1607897281646729,
        "Tr": 7.113395690917969,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4970999956130981,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10124_1_ieeest",
      "ports": {
        "input": 5488,
        "output": 5491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10129_1_gensal",
      "ports": {
        "bus": 10129,
        "pmech": 5493,
        "efd": 5494,
        "speed": 5492
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.683199882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9711999893188477,
        "Xdp": 0.31779998540878296,
        "Xdpp": 0.2815999984741211,
        "Xq": 0.6295999884605408,
        "Xl": 0.1525000035762787,
        "Tdop": 6.0,
        "Tdopp": 0.10459999740123749,
        "Tqopp": 0.3476000130176544,
        "S10": 0.09120000153779984,
        "S12": 0.3481999933719635
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3790934346616268,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 10129,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10129_1_ieeet1",
      "ports": {
        "bus": 10129,
        "speed": 5492,
        "vs": 5495,
        "efd": 5494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.835599899291992,
        "E2": 3.7808001041412354,
        "Se1": 0.08630000054836273,
        "Se2": 0.3955000042915344,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10129_1_hygov",
      "ports": {
        "speed": 5492,
        "pmech": 5493
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.13445524871349335,
        "Tr": 2.1953704357147217,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4147999882698059,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10129_1_ieeest",
      "ports": {
        "input": 5492,
        "output": 5495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10131_1_gensal",
      "ports": {
        "bus": 10131,
        "pmech": 5497,
        "efd": 5498,
        "speed": 5496
      },
      "params": {
        "mva": 6.0,
        "H": 3.2881999015808105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1033999919891357,
        "Xdp": 0.4999000132083893,
        "Xdpp": 0.42320001125335693,
        "Xq": 0.7159000039100647,
        "Xl": 0.08110000193119049,
        "Tdop": 6.0,
        "Tdopp": 0.5113000273704529,
        "Tqopp": 0.18219999969005585,
        "S10": 0.18160000443458557,
        "S12": 0.5918999910354614
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2261451929807663,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 10131,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10131_1_ieeet1",
      "ports": {
        "bus": 10131,
        "speed": 5496,
        "vs": 5499,
        "efd": 5498
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.665600061416626,
        "E2": 3.5541999340057373,
        "Se1": 0.08429999649524689,
        "Se2": 0.3864000141620636,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10131_1_hygov",
      "ports": {
        "speed": 5496,
        "pmech": 5497
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.65143221616745,
        "Tr": 8.969862937927246,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9914000034332275,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07159999758005142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10131_1_ieeest",
      "ports": {
        "input": 5496,
        "output": 5499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10134_1_gensal",
      "ports": {
        "bus": 10134,
        "pmech": 5501,
        "efd": 5502,
        "speed": 5500
      },
      "params": {
        "mva": 4.960000038146973,
        "H": 3.7648000717163086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3565000295639038,
        "Xdp": 0.5835999846458435,
        "Xdpp": 0.35569998621940613,
        "Xq": 0.8809999823570251,
        "Xl": 0.1565999984741211,
        "Tdop": 6.0,
        "Tdopp": 0.36910000443458557,
        "Tqopp": 0.09009999781847,
        "S10": 0.07460000365972519,
        "S12": 0.3619000017642975
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7269010413438082,
        "pmax": 4.133333265781403,
        "qmin": -0.2025333233177662,
        "qmax": 1.587199978530407,
        "regulated": 10134,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10134_1_ieeet1",
      "ports": {
        "bus": 10134,
        "speed": 5500,
        "vs": 5503,
        "efd": 5502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8178999423980713,
        "E2": 3.757200002670288,
        "Se1": 0.08070000261068344,
        "Se2": 0.3698999881744385,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10134_1_hygov",
      "ports": {
        "speed": 5500,
        "pmech": 5501
      },
      "params": {
        "Trate": 4.960000038146973,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15125679969787598,
        "Tr": 2.519277334213257,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4788999855518341,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10134_1_ieeest",
      "ports": {
        "input": 5500,
        "output": 5503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10134_2_gensal",
      "ports": {
        "bus": 10134,
        "pmech": 5505,
        "efd": 5506,
        "speed": 5504
      },
      "params": {
        "mva": 4.960000038146973,
        "H": 3.7648000717163086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3565000295639038,
        "Xdp": 0.5835999846458435,
        "Xdpp": 0.35569998621940613,
        "Xq": 0.8809999823570251,
        "Xl": 0.1565999984741211,
        "Tdop": 6.0,
        "Tdopp": 0.36910000443458557,
        "Tqopp": 0.09009999781847,
        "S10": 0.07460000365972519,
        "S12": 0.3619000017642975
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8323305286467075,
        "pmax": 4.133333265781403,
        "qmin": -0.2025333233177662,
        "qmax": 1.587199978530407,
        "regulated": 10134,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10134_2_ieeet1",
      "ports": {
        "bus": 10134,
        "speed": 5504,
        "vs": 5507,
        "efd": 5506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8178999423980713,
        "E2": 3.757200002670288,
        "Se1": 0.08070000261068344,
        "Se2": 0.3698999881744385,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10134_2_hygov",
      "ports": {
        "speed": 5504,
        "pmech": 5505
      },
      "params": {
        "Trate": 4.960000038146973,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15125679969787598,
        "Tr": 2.519277334213257,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4788999855518341,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10134_2_ieeest",
      "ports": {
        "input": 5504,
        "output": 5507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10139_1_gensal",
      "ports": {
        "bus": 10139,
        "pmech": 5509,
        "efd": 5510,
        "speed": 5508
      },
      "params": {
        "mva": 30.0,
        "H": 2.608099937438965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1721999645233154,
        "Xdp": 0.4846000075340271,
        "Xdpp": 0.3334999978542328,
        "Xq": 0.760699987411499,
        "Xl": 0.18719999492168427,
        "Tdop": 6.0,
        "Tdopp": 0.392300009727478,
        "Tqopp": 0.36899998784065247,
        "S10": 0.267300009727478,
        "S12": 0.6208999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.245475679636002,
        "pmax": 25.0,
        "qmin": -1.2249999679625034,
        "qmax": 9.600000083446503,
        "regulated": 10139,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10139_1_ieeet1",
      "ports": {
        "bus": 10139,
        "speed": 5508,
        "vs": 5511,
        "efd": 5510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10139_1_hygov",
      "ports": {
        "speed": 5508,
        "pmech": 5509
      },
      "params": {
        "Trate": 30.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.14342793822288513,
        "Tr": 1.6636961698532104,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.31130000948905945,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10139_1_ieeest",
      "ports": {
        "input": 5508,
        "output": 5511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10143_1_gensal",
      "ports": {
        "bus": 10143,
        "pmech": 5513,
        "efd": 5514,
        "speed": 5512
      },
      "params": {
        "mva": 25.200000762939453,
        "H": 3.765899896621704,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9199000000953674,
        "Xdp": 0.37619999051094055,
        "Xdpp": 0.26339998841285706,
        "Xq": 0.5960999727249146,
        "Xl": 0.15320000052452087,
        "Tdop": 6.0,
        "Tdopp": 0.30160000920295715,
        "Tqopp": 0.5288000106811523,
        "S10": 0.15489999949932098,
        "S12": 0.4171999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.535056859254837,
        "pmax": 20.999999344348907,
        "qmin": -1.0289999656379223,
        "qmax": 8.064000308513641,
        "regulated": 10143,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "10143_1_ieeet1",
      "ports": {
        "bus": 10143,
        "speed": 5512,
        "vs": 5515,
        "efd": 5514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10143_1_hygov",
      "ports": {
        "speed": 5512,
        "pmech": 5513
      },
      "params": {
        "Trate": 25.200000762939453,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4522322118282318,
        "Tr": 7.262008190155029,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5343999862670898,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10143_1_ieeest",
      "ports": {
        "input": 5512,
        "output": 5515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10146_1_gensal",
      "ports": {
        "bus": 10146,
        "pmech": 5517,
        "efd": 5518,
        "speed": 5516
      },
      "params": {
        "mva": 6.840000152587891,
        "H": 2.614000082015991,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5548999905586243,
        "Xdp": 0.20640000700950623,
        "Xdpp": 0.12489999830722809,
        "Xq": 0.3580000102519989,
        "Xl": 0.10540000349283218,
        "Tdop": 6.0,
        "Tdopp": 0.30880001187324524,
        "Tqopp": 0.3522000014781952,
        "S10": 0.1907999962568283,
        "S12": 0.6067000031471252
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3125089704990387,
        "pmax": 5.700000002980232,
        "qmin": -0.279300007969141,
        "qmax": 2.1888000890612602,
        "regulated": 10146,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "10146_1_ieeet1",
      "ports": {
        "bus": 10146,
        "speed": 5516,
        "vs": 5519,
        "efd": 5518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10146_1_hygov",
      "ports": {
        "speed": 5516,
        "pmech": 5517
      },
      "params": {
        "Trate": 6.840000152587891,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.45601558685302734,
        "Tr": 5.175631523132324,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.039199948310852,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10146_1_ieeest",
      "ports": {
        "input": 5516,
        "output": 5519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10146_2_gensal",
      "ports": {
        "bus": 10146,
        "pmech": 5521,
        "efd": 5522,
        "speed": 5520
      },
      "params": {
        "mva": 6.840000152587891,
        "H": 2.614000082015991,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5548999905586243,
        "Xdp": 0.20640000700950623,
        "Xdpp": 0.12489999830722809,
        "Xq": 0.3580000102519989,
        "Xl": 0.10540000349283218,
        "Tdop": 6.0,
        "Tdopp": 0.30880001187324524,
        "Tqopp": 0.3522000014781952,
        "S10": 0.1907999962568283,
        "S12": 0.6067000031471252
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4994512312114239,
        "pmax": 5.700000002980232,
        "qmin": -0.279300007969141,
        "qmax": 2.1888000890612602,
        "regulated": 10146,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "10146_2_ieeet1",
      "ports": {
        "bus": 10146,
        "speed": 5520,
        "vs": 5523,
        "efd": 5522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10146_2_hygov",
      "ports": {
        "speed": 5520,
        "pmech": 5521
      },
      "params": {
        "Trate": 6.840000152587891,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.45601558685302734,
        "Tr": 5.175631523132324,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.039199948310852,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10146_2_ieeest",
      "ports": {
        "input": 5520,
        "output": 5523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10148_2_gensal",
      "ports": {
        "bus": 10148,
        "pmech": 5525,
        "efd": 5526,
        "speed": 5524
      },
      "params": {
        "mva": 2.2799999713897705,
        "H": 3.153599977493286,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2597999572753906,
        "Xdp": 0.49729999899864197,
        "Xdpp": 0.47189998626708984,
        "Xq": 0.8179000020027161,
        "Xl": 0.14569999277591705,
        "Tdop": 6.0,
        "Tdopp": 0.5171999931335449,
        "Tqopp": 0.3059999942779541,
        "S10": 0.10750000178813934,
        "S12": 0.41620001196861267
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8730364963412285,
        "pmax": 1.899999938905239,
        "qmin": -0.09309999877586961,
        "qmax": 0.7296000141650438,
        "regulated": 10148,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "10148_2_esdc1a",
      "ports": {
        "bus": 10148,
        "speed": 5524,
        "vs": 5527,
        "efd": 5526
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.023900000378489494,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3057000637054443,
        "Se1": 0.1459999978542328,
        "E2": 3.074199914932251,
        "Se2": 0.43810001015663147,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "10148_2_hygov",
      "ports": {
        "speed": 5524,
        "pmech": 5525
      },
      "params": {
        "Trate": 2.2799999713897705,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.16781793534755707,
        "Tr": 2.343937635421753,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4440999925136566,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10148_2_ieeest",
      "ports": {
        "input": 5524,
        "output": 5527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10152_1_gensal",
      "ports": {
        "bus": 10152,
        "pmech": 5529,
        "efd": 5530,
        "speed": 5528
      },
      "params": {
        "mva": 4.559999942779541,
        "H": 2.2311999797821045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8256000280380249,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.1915999948978424,
        "Xq": 0.534600019454956,
        "Xl": 0.11209999769926071,
        "Tdop": 6.0,
        "Tdopp": 0.4456999897956848,
        "Tqopp": 0.45829999446868896,
        "S10": 0.29510000348091125,
        "S12": 0.9248999953269958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.613469397649169,
        "pmax": 3.799999877810478,
        "qmin": -0.18619999755173922,
        "qmax": 1.4592000283300877,
        "regulated": 10152,
        "vset": 1.037500023841858
      }
    },
    {
      "class": "Ieeet1",
      "id": "10152_1_ieeet1",
      "ports": {
        "bus": 10152,
        "speed": 5528,
        "vs": 5531,
        "efd": 5530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.752700090408325,
        "E2": 3.670300006866455,
        "Se1": 0.08250000327825546,
        "Se2": 0.37790000438690186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10152_1_hygov",
      "ports": {
        "speed": 5528,
        "pmech": 5529
      },
      "params": {
        "Trate": 4.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5690054893493652,
        "Tr": 5.498166561126709,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1121000051498413,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10152_1_ieeest",
      "ports": {
        "input": 5528,
        "output": 5531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_10156_1",
      "ports": {
        "bus": 10156
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 38.58734667301178,
        "pmax": 106.5000057220459,
        "qmin": -15.335999429225922,
        "qmax": 22.684499621391296,
        "regulated": 10156,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Genrou",
      "id": "10158_1_genrou",
      "ports": {
        "bus": 10158,
        "pmech": 5533,
        "efd": 5534,
        "speed": 5532
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 3.4945101737976074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.731600046157837,
        "Xdp": 0.2741999924182892,
        "Xdpp": 0.19830000400543213,
        "Xq": 1.6518000364303589,
        "Xqp": 0.5691999793052673,
        "Xqpp": 0.19830000400543213,
        "Xl": 0.14810000360012054,
        "Tdop": 4.761099815368652,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.8549000024795532,
        "Tqopp": 0.06530000269412994,
        "S10": 0.08609999716281891,
        "S12": 0.4072999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13722114963456988,
        "pmax": 1.0999999940395355,
        "qmin": -0.13419999741017818,
        "qmax": 0.5125999916344881,
        "regulated": 10158,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10158_1_ieeet1",
      "ports": {
        "bus": 10158,
        "speed": 5532,
        "vs": 5535,
        "efd": 5534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10158_1_tgov1",
      "ports": {
        "speed": 5532,
        "pmech": 5533
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10395541042089462,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10158_1_ieeest",
      "ports": {
        "input": 5532,
        "output": 5535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10158_2_genrou",
      "ports": {
        "bus": 10158,
        "pmech": 5537,
        "efd": 5538,
        "speed": 5536
      },
      "params": {
        "mva": 1.343999981880188,
        "H": 4.46492338180542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3858000040054321,
        "Xdp": 0.16590000689029694,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.3294999599456787,
        "Xqp": 0.41659998893737793,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.08919999748468399,
        "Tdop": 6.083000183105469,
        "Tdopp": 0.035999998450279236,
        "Tqop": 0.6204000115394592,
        "Tqopp": 0.07050000131130219,
        "S10": 0.1225999966263771,
        "S12": 0.48010000586509705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23501464165747166,
        "pmax": 1.119999960064888,
        "qmin": -0.13664000434800982,
        "qmax": 0.5219200160354376,
        "regulated": 10158,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10158_2_ieeet1",
      "ports": {
        "bus": 10158,
        "speed": 5536,
        "vs": 5539,
        "efd": 5538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10158_2_tgov1",
      "ports": {
        "speed": 5536,
        "pmech": 5537
      },
      "params": {
        "Trate": 1.343999981880188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148547108,
        "Pvmin": 0.1748620867729187,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10158_2_ieeest",
      "ports": {
        "input": 5536,
        "output": 5539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10158_3_genrou",
      "ports": {
        "bus": 10158,
        "pmech": 5541,
        "efd": 5542,
        "speed": 5540
      },
      "params": {
        "mva": 1.343999981880188,
        "H": 4.46492338180542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3858000040054321,
        "Xdp": 0.16590000689029694,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.3294999599456787,
        "Xqp": 0.41659998893737793,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.08919999748468399,
        "Tdop": 6.083000183105469,
        "Tdopp": 0.035999998450279236,
        "Tqop": 0.6204000115394592,
        "Tqopp": 0.07050000131130219,
        "S10": 0.1225999966263771,
        "S12": 0.48010000586509705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3361735260114074,
        "pmax": 1.119999960064888,
        "qmin": -0.13664000434800982,
        "qmax": 0.5219200160354376,
        "regulated": 10158,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10158_3_ieeet1",
      "ports": {
        "bus": 10158,
        "speed": 5540,
        "vs": 5543,
        "efd": 5542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10158_3_tgov1",
      "ports": {
        "speed": 5540,
        "pmech": 5541
      },
      "params": {
        "Trate": 1.343999981880188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148547108,
        "Pvmin": 0.2501291036605835,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10158_3_ieeest",
      "ports": {
        "input": 5540,
        "output": 5543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10158_4_genrou",
      "ports": {
        "bus": 10158,
        "pmech": 5545,
        "efd": 5546,
        "speed": 5544
      },
      "params": {
        "mva": 1.343999981880188,
        "H": 4.46492338180542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3858000040054321,
        "Xdp": 0.16590000689029694,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.3294999599456787,
        "Xqp": 0.41659998893737793,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.08919999748468399,
        "Tdop": 6.083000183105469,
        "Tdopp": 0.035999998450279236,
        "Tqop": 0.6204000115394592,
        "Tqopp": 0.07050000131130219,
        "S10": 0.1225999966263771,
        "S12": 0.48010000586509705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.37106163799762726,
        "pmax": 1.119999960064888,
        "qmin": -0.13664000434800982,
        "qmax": 0.5219200160354376,
        "regulated": 10158,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10158_4_ieeet1",
      "ports": {
        "bus": 10158,
        "speed": 5544,
        "vs": 5547,
        "efd": 5546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10158_4_tgov1",
      "ports": {
        "speed": 5544,
        "pmech": 5545
      },
      "params": {
        "Trate": 1.343999981880188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148547108,
        "Pvmin": 0.27608752250671387,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10158_4_ieeest",
      "ports": {
        "input": 5544,
        "output": 5547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10158_5_genrou",
      "ports": {
        "bus": 10158,
        "pmech": 5549,
        "efd": 5550,
        "speed": 5548
      },
      "params": {
        "mva": 1.343999981880188,
        "H": 4.46492338180542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3858000040054321,
        "Xdp": 0.16590000689029694,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.3294999599456787,
        "Xqp": 0.41659998893737793,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.08919999748468399,
        "Tdop": 6.083000183105469,
        "Tdopp": 0.035999998450279236,
        "Tqop": 0.6204000115394592,
        "Tqopp": 0.07050000131130219,
        "S10": 0.1225999966263771,
        "S12": 0.48010000586509705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45713954605162144,
        "pmax": 1.119999960064888,
        "qmin": -0.13664000434800982,
        "qmax": 0.5219200160354376,
        "regulated": 10158,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10158_5_ieeet1",
      "ports": {
        "bus": 10158,
        "speed": 5548,
        "vs": 5551,
        "efd": 5550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10158_5_tgov1",
      "ports": {
        "speed": 5548,
        "pmech": 5549
      },
      "params": {
        "Trate": 1.343999981880188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148547108,
        "Pvmin": 0.3401336073875427,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10158_5_ieeest",
      "ports": {
        "input": 5548,
        "output": 5551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "10158_6_genrou",
      "ports": {
        "bus": 10158,
        "pmech": 5553,
        "efd": 5554,
        "speed": 5552
      },
      "params": {
        "mva": 1.343999981880188,
        "H": 4.46492338180542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3858000040054321,
        "Xdp": 0.16590000689029694,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.3294999599456787,
        "Xqp": 0.41659998893737793,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.08919999748468399,
        "Tdop": 6.083000183105469,
        "Tdopp": 0.035999998450279236,
        "Tqop": 0.6204000115394592,
        "Tqopp": 0.07050000131130219,
        "S10": 0.1225999966263771,
        "S12": 0.48010000586509705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21318139042705297,
        "pmax": 1.119999960064888,
        "qmin": -0.13664000434800982,
        "qmax": 0.5219200160354376,
        "regulated": 10158,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "10158_6_ieeet1",
      "ports": {
        "bus": 10158,
        "speed": 5552,
        "vs": 5555,
        "efd": 5554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "10158_6_tgov1",
      "ports": {
        "speed": 5552,
        "pmech": 5553
      },
      "params": {
        "Trate": 1.343999981880188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148547108,
        "Pvmin": 0.15861710906028748,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10158_6_ieeest",
      "ports": {
        "input": 5552,
        "output": 5555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10160_3_gensal",
      "ports": {
        "bus": 10160,
        "pmech": 5557,
        "efd": 5558,
        "speed": 5556
      },
      "params": {
        "mva": 11.800000190734863,
        "H": 1.585800051689148,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2799999713897705,
        "Xdp": 0.46639999747276306,
        "Xdpp": 0.3711000084877014,
        "Xq": 0.8310999870300293,
        "Xl": 0.24480000138282776,
        "Tdop": 6.0,
        "Tdopp": 0.2354000061750412,
        "Tqopp": 0.4345000088214874,
        "S10": 0.13770000636577606,
        "S12": 0.36649999022483826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0102645978331566,
        "pmax": 9.833333641290665,
        "qmin": -0.4818333312869072,
        "qmax": 3.776000067591667,
        "regulated": 10160,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "10160_3_ieeet1",
      "ports": {
        "bus": 10160,
        "speed": 5556,
        "vs": 5559,
        "efd": 5558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10160_3_hygov",
      "ports": {
        "speed": 5556,
        "pmech": 5557
      },
      "params": {
        "Trate": 11.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.2094281911849976,
        "Tr": 8.108741760253906,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.753999948501587,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10160_3_ieeest",
      "ports": {
        "input": 5556,
        "output": 5559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10160_4_gensal",
      "ports": {
        "bus": 10160,
        "pmech": 5561,
        "efd": 5562,
        "speed": 5560
      },
      "params": {
        "mva": 11.800000190734863,
        "H": 1.585800051689148,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2799999713897705,
        "Xdp": 0.46639999747276306,
        "Xdpp": 0.3711000084877014,
        "Xq": 0.8310999870300293,
        "Xl": 0.24480000138282776,
        "Tdop": 6.0,
        "Tdopp": 0.2354000061750412,
        "Tqopp": 0.4345000088214874,
        "S10": 0.13770000636577606,
        "S12": 0.36649999022483826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.451043762266636,
        "pmax": 9.833333641290665,
        "qmin": -0.4818333312869072,
        "qmax": 3.776000067591667,
        "regulated": 10160,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "10160_4_ieeet1",
      "ports": {
        "bus": 10160,
        "speed": 5560,
        "vs": 5563,
        "efd": 5562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10160_4_hygov",
      "ports": {
        "speed": 5560,
        "pmech": 5561
      },
      "params": {
        "Trate": 11.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.2094281911849976,
        "Tr": 8.108741760253906,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.753999948501587,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10160_4_ieeest",
      "ports": {
        "input": 5560,
        "output": 5563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "10160_5_gensal",
      "ports": {
        "bus": 10160,
        "pmech": 5565,
        "efd": 5566,
        "speed": 5564
      },
      "params": {
        "mva": 11.800000190734863,
        "H": 1.585800051689148,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2799999713897705,
        "Xdp": 0.46639999747276306,
        "Xdpp": 0.3711000084877014,
        "Xq": 0.8310999870300293,
        "Xl": 0.24480000138282776,
        "Tdop": 6.0,
        "Tdopp": 0.2354000061750412,
        "Tqopp": 0.4345000088214874,
        "S10": 0.13770000636577606,
        "S12": 0.36649999022483826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.031633071601391,
        "pmax": 9.833333641290665,
        "qmin": -0.4818333312869072,
        "qmax": 3.776000067591667,
        "regulated": 10160,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "10160_5_ieeet1",
      "ports": {
        "bus": 10160,
        "speed": 5564,
        "vs": 5567,
        "efd": 5566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "10160_5_hygov",
      "ports": {
        "speed": 5564,
        "pmech": 5565
      },
      "params": {
        "Trate": 11.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.2094281911849976,
        "Tr": 8.108741760253906,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.753999948501587,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "10160_5_ieeest",
      "ports": {
        "input": 5564,
        "output": 5567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11401_1_genrou",
      "ports": {
        "bus": 11401,
        "pmech": 5569,
        "efd": 5570,
        "speed": 5568
      },
      "params": {
        "mva": 1404.0,
        "H": 2.319263219833374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0165998935699463,
        "Xdp": 0.46779999136924744,
        "Xdpp": 0.23280000686645508,
        "Xq": 1.9175000190734863,
        "Xqp": 0.2451000064611435,
        "Xqpp": 0.23280000686645508,
        "Xl": 0.17489999532699585,
        "Tdop": 8.387999534606934,
        "Tdopp": 0.03750000149011612,
        "Tqop": 0.9347000122070312,
        "Tqopp": 0.052400000393390656,
        "S10": 0.04190000146627426,
        "S12": 0.3188999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 464.8740291595459,
        "pmax": 1169.9999809265137,
        "qmin": -95.93999981880188,
        "qmax": 430.5600166320801,
        "regulated": 11398,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11401_1_ieeet1",
      "ports": {
        "bus": 11401,
        "speed": 5568,
        "vs": 5571,
        "efd": 5570
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10559999942779541,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.55679988861084,
        "E2": 3.40910005569458,
        "Se1": 0.06840000301599503,
        "Se2": 0.3248000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11401_1_tgov1",
      "ports": {
        "speed": 5568,
        "pmech": 5569
      },
      "params": {
        "Trate": 1404.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333197482291,
        "Pvmin": 0.33110687136650085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11401_1_ieeest",
      "ports": {
        "input": 5568,
        "output": 5571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11402_1_genrou",
      "ports": {
        "bus": 11402,
        "pmech": 5573,
        "efd": 5574,
        "speed": 5572
      },
      "params": {
        "mva": 1404.0,
        "H": 2.319263219833374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0165998935699463,
        "Xdp": 0.46779999136924744,
        "Xdpp": 0.23280000686645508,
        "Xq": 1.9175000190734863,
        "Xqp": 0.2451000064611435,
        "Xqpp": 0.23280000686645508,
        "Xl": 0.17489999532699585,
        "Tdop": 8.387999534606934,
        "Tdopp": 0.03750000149011612,
        "Tqop": 0.9347000122070312,
        "Tqopp": 0.052400000393390656,
        "S10": 0.04190000146627426,
        "S12": 0.3188999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 273.76389503479004,
        "pmax": 1169.9999809265137,
        "qmin": -95.93999981880188,
        "qmax": 430.5600166320801,
        "regulated": 11398,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11402_1_ieeet1",
      "ports": {
        "bus": 11402,
        "speed": 5572,
        "vs": 5575,
        "efd": 5574
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10559999942779541,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.55679988861084,
        "E2": 3.40910005569458,
        "Se1": 0.06840000301599503,
        "Se2": 0.3248000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11402_1_tgov1",
      "ports": {
        "speed": 5572,
        "pmech": 5573
      },
      "params": {
        "Trate": 1404.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333197482293,
        "Pvmin": 0.19498853385448456,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11402_1_ieeest",
      "ports": {
        "input": 5572,
        "output": 5575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11408_1_regca",
      "ports": {
        "bus": 11408,
        "iqcmd": 5577,
        "ipcmd": 5576,
        "pbranch": 5578,
        "qbranch": 5579
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.18786375876516104,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11408,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Reecb",
      "id": "11408_1_reecb",
      "ports": {
        "bus": 11408,
        "pe": 5578,
        "qgen": 5579,
        "iqcmd": 5577,
        "ipcmd": 5576
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11414_1_regca",
      "ports": {
        "bus": 11414,
        "iqcmd": 5581,
        "ipcmd": 5580,
        "pbranch": 5582,
        "qbranch": 5583
      },
      "params": {
        "mva": 1.3200000524520874,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.010999999940395355,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4608115181326866,
        "pmax": 1.0999999940395355,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11414,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11414_1_reecb",
      "ports": {
        "bus": 11414,
        "pe": 5582,
        "qgen": 5583,
        "iqcmd": 5581,
        "ipcmd": 5580
      },
      "params": {
        "mva": 1.3200000524520874,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11417_1_regca",
      "ports": {
        "bus": 11417,
        "iqcmd": 5585,
        "ipcmd": 5584,
        "pbranch": 5586,
        "qbranch": 5587
      },
      "params": {
        "mva": 1.6799999475479126,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014000000432133675,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2798506757244468,
        "pmax": 1.4000000432133675,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11417,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11417_1_reecb",
      "ports": {
        "bus": 11417,
        "pe": 5586,
        "qgen": 5587,
        "iqcmd": 5585,
        "ipcmd": 5584
      },
      "params": {
        "mva": 1.6799999475479126,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11418_1_regca",
      "ports": {
        "bus": 11418,
        "iqcmd": 5589,
        "ipcmd": 5588,
        "pbranch": 5590,
        "qbranch": 5591
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.7375089228153229,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11418,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11418_1_reecb",
      "ports": {
        "bus": 11418,
        "pe": 5590,
        "qgen": 5591,
        "iqcmd": 5589,
        "ipcmd": 5588
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11423_1_genrou",
      "ports": {
        "bus": 11423,
        "pmech": 5593,
        "efd": 5594,
        "speed": 5592
      },
      "params": {
        "mva": 195.83999633789062,
        "H": 4.323493003845215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8493000268936157,
        "Xdp": 0.25110000371932983,
        "Xdpp": 0.18219999969005585,
        "Xq": 1.7615000009536743,
        "Xqp": 0.3443000018596649,
        "Xqpp": 0.18219999969005585,
        "Xl": 0.1356000006198883,
        "Tdop": 8.908100128173828,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.2984000444412231,
        "Tqopp": 0.05920000001788139,
        "S10": 0.13650000095367432,
        "S12": 0.5078999996185303
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.45856761932373,
        "pmax": 163.1999969482422,
        "qmin": -19.910399615764618,
        "qmax": 76.05119943618774,
        "regulated": 11423,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "11423_1_ieeet1",
      "ports": {
        "bus": 11423,
        "speed": 5592,
        "vs": 5595,
        "efd": 5594
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.25870001316070557,
        "Kf": 0.0908999964594841,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6640000343322754,
        "E2": 2.2186999320983887,
        "Se1": 0.03200000151991844,
        "Se2": 0.2840000092983246,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11423_1_tgov1",
      "ports": {
        "speed": 5592,
        "pmech": 5593
      },
      "params": {
        "Trate": 195.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.293395459651947,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11423_1_ieeest",
      "ports": {
        "input": 5592,
        "output": 5595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11430_1_genrou",
      "ports": {
        "bus": 11430,
        "pmech": 5597,
        "efd": 5598,
        "speed": 5596
      },
      "params": {
        "mva": 97.19999694824219,
        "H": 4.565004825592041,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.926300048828125,
        "Xdp": 0.39969998598098755,
        "Xdpp": 0.33340001106262207,
        "Xq": 1.8257999420166016,
        "Xqp": 0.6338000297546387,
        "Xqpp": 0.33340001106262207,
        "Xl": 0.2614000141620636,
        "Tdop": 7.75570011138916,
        "Tdopp": 0.04520000144839287,
        "Tqop": 1.3609999418258667,
        "Tqopp": 0.06679999828338623,
        "S10": 0.1632000058889389,
        "S12": 0.7541999816894531
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.250879883766174,
        "pmax": 81.00000023841858,
        "qmin": -8.991000056266785,
        "qmax": 41.22900068759918,
        "regulated": 11430,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "11430_1_ieeet1",
      "ports": {
        "bus": 11430,
        "speed": 5596,
        "vs": 5599,
        "efd": 5598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11430_1_tgov1",
      "ports": {
        "speed": 5596,
        "pmech": 5597
      },
      "params": {
        "Trate": 97.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24949465692043304,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11430_1_ieeest",
      "ports": {
        "input": 5596,
        "output": 5599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11431_1_genrou",
      "ports": {
        "bus": 11431,
        "pmech": 5601,
        "efd": 5602,
        "speed": 5600
      },
      "params": {
        "mva": 97.19999694824219,
        "H": 4.565004825592041,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.926300048828125,
        "Xdp": 0.39969998598098755,
        "Xdpp": 0.33340001106262207,
        "Xq": 1.8257999420166016,
        "Xqp": 0.6338000297546387,
        "Xqpp": 0.33340001106262207,
        "Xl": 0.2614000141620636,
        "Tdop": 7.75570011138916,
        "Tdopp": 0.04520000144839287,
        "Tqop": 1.3609999418258667,
        "Tqopp": 0.06679999828338623,
        "S10": 0.1632000058889389,
        "S12": 0.7541999816894531
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.99075835943222,
        "pmax": 81.00000023841858,
        "qmin": -8.991000056266785,
        "qmax": 41.22900068759918,
        "regulated": 11431,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "11431_1_ieeet1",
      "ports": {
        "bus": 11431,
        "speed": 5600,
        "vs": 5603,
        "efd": 5602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11431_1_tgov1",
      "ports": {
        "speed": 5600,
        "pmech": 5601
      },
      "params": {
        "Trate": 97.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1439378410577774,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11431_1_ieeest",
      "ports": {
        "input": 5600,
        "output": 5603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11432_1_genrou",
      "ports": {
        "bus": 11432,
        "pmech": 5605,
        "efd": 5606,
        "speed": 5604
      },
      "params": {
        "mva": 97.19999694824219,
        "H": 4.565004825592041,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.926300048828125,
        "Xdp": 0.39969998598098755,
        "Xdpp": 0.33340001106262207,
        "Xq": 1.8257999420166016,
        "Xqp": 0.6338000297546387,
        "Xqpp": 0.33340001106262207,
        "Xl": 0.2614000141620636,
        "Tdop": 7.75570011138916,
        "Tdopp": 0.04520000144839287,
        "Tqop": 1.3609999418258667,
        "Tqopp": 0.06679999828338623,
        "S10": 0.1632000058889389,
        "S12": 0.7541999816894531
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.86520630121231,
        "pmax": 81.00000023841858,
        "qmin": -8.991000056266785,
        "qmax": 41.22900068759918,
        "regulated": 11432,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "11432_1_ieeet1",
      "ports": {
        "bus": 11432,
        "speed": 5604,
        "vs": 5607,
        "efd": 5606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11432_1_tgov1",
      "ports": {
        "speed": 5604,
        "pmech": 5605
      },
      "params": {
        "Trate": 97.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1837984174489975,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11432_1_ieeest",
      "ports": {
        "input": 5604,
        "output": 5607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11444_1_regca",
      "ports": {
        "bus": 11444,
        "iqcmd": 5609,
        "ipcmd": 5608,
        "pbranch": 5610,
        "qbranch": 5611
      },
      "params": {
        "mva": 9.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.07500000298023224,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.1208429001271725,
        "pmax": 7.500000298023224,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11444,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11444_1_reecb",
      "ports": {
        "bus": 11444,
        "pe": 5610,
        "qgen": 5611,
        "iqcmd": 5609,
        "ipcmd": 5608
      },
      "params": {
        "mva": 9.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11445_1_regca",
      "ports": {
        "bus": 11445,
        "iqcmd": 5613,
        "ipcmd": 5612,
        "pbranch": 5614,
        "qbranch": 5615
      },
      "params": {
        "mva": 1.3200000524520874,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.010999999940395355,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5321191623806953,
        "pmax": 1.0999999940395355,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11445,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11445_1_reecb",
      "ports": {
        "bus": 11445,
        "pe": 5614,
        "qgen": 5615,
        "iqcmd": 5613,
        "ipcmd": 5612
      },
      "params": {
        "mva": 1.3200000524520874,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11446_2_regca",
      "ports": {
        "bus": 11446,
        "iqcmd": 5617,
        "ipcmd": 5616,
        "pbranch": 5618,
        "qbranch": 5619
      },
      "params": {
        "mva": 0.30000001192092896,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.0024999999441206455,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.04821813199669123,
        "pmax": 0.24999999441206455,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11446,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11446_2_reecb",
      "ports": {
        "bus": 11446,
        "pe": 5618,
        "qgen": 5619,
        "iqcmd": 5617,
        "ipcmd": 5616
      },
      "params": {
        "mva": 0.30000001192092896,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11447_2_regca",
      "ports": {
        "bus": 11447,
        "iqcmd": 5621,
        "ipcmd": 5620,
        "pbranch": 5622,
        "qbranch": 5623
      },
      "params": {
        "mva": 0.30000001192092896,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.0024999999441206455,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.08528027101419866,
        "pmax": 0.24999999441206455,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11447,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11447_2_reecb",
      "ports": {
        "bus": 11447,
        "pe": 5622,
        "qgen": 5623,
        "iqcmd": 5621,
        "ipcmd": 5620
      },
      "params": {
        "mva": 0.30000001192092896,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11448_1_regca",
      "ports": {
        "bus": 11448,
        "iqcmd": 5625,
        "ipcmd": 5624,
        "pbranch": 5626,
        "qbranch": 5627
      },
      "params": {
        "mva": 0.30000001192092896,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.0024999999441206455,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.10988845024257898,
        "pmax": 0.24999999441206455,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11448,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11448_1_reecb",
      "ports": {
        "bus": 11448,
        "pe": 5626,
        "qgen": 5627,
        "iqcmd": 5625,
        "ipcmd": 5624
      },
      "params": {
        "mva": 0.30000001192092896,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11451_1_regca",
      "ports": {
        "bus": 11451,
        "iqcmd": 5629,
        "ipcmd": 5628,
        "pbranch": 5630,
        "qbranch": 5631
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.7387213185429573,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11451,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11451_1_reecb",
      "ports": {
        "bus": 11451,
        "pe": 5630,
        "qgen": 5631,
        "iqcmd": 5629,
        "ipcmd": 5628
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11453_1_genrou",
      "ports": {
        "bus": 11453,
        "pmech": 5633,
        "efd": 5634,
        "speed": 5632
      },
      "params": {
        "mva": 46.08000183105469,
        "H": 7.462409019470215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.070499897003174,
        "Xdp": 0.23909999430179596,
        "Xdpp": 0.17299999296665192,
        "Xq": 1.942199945449829,
        "Xqp": 0.46549999713897705,
        "Xqpp": 0.17299999296665192,
        "Xl": 0.13349999487400055,
        "Tdop": 5.829500198364258,
        "Tdopp": 0.06729999929666519,
        "Tqop": 0.7106000185012817,
        "Tqopp": 0.0934000015258789,
        "S10": 0.09780000150203705,
        "S12": 0.35370001196861267
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.466408729553223,
        "pmax": 38.40000033378601,
        "qmin": -4.262400045990944,
        "qmax": 19.545599818229675,
        "regulated": 11453,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "11453_1_ieeet1",
      "ports": {
        "bus": 11453,
        "speed": 5632,
        "vs": 5635,
        "efd": 5634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11453_1_tgov1",
      "ports": {
        "speed": 5632,
        "pmech": 5633
      },
      "params": {
        "Trate": 46.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22713559865951538,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11453_1_ieeest",
      "ports": {
        "input": 5632,
        "output": 5635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11453_2_genrou",
      "ports": {
        "bus": 11453,
        "pmech": 5637,
        "efd": 5638,
        "speed": 5636
      },
      "params": {
        "mva": 46.08000183105469,
        "H": 7.462409019470215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.070499897003174,
        "Xdp": 0.23909999430179596,
        "Xdpp": 0.17299999296665192,
        "Xq": 1.942199945449829,
        "Xqp": 0.46549999713897705,
        "Xqpp": 0.17299999296665192,
        "Xl": 0.13349999487400055,
        "Tdop": 5.829500198364258,
        "Tdopp": 0.06729999929666519,
        "Tqop": 0.7106000185012817,
        "Tqopp": 0.0934000015258789,
        "S10": 0.09780000150203705,
        "S12": 0.35370001196861267
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.159292936325073,
        "pmax": 38.40000033378601,
        "qmin": -4.262400045990944,
        "qmax": 19.545599818229675,
        "regulated": 11453,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "11453_2_ieeet1",
      "ports": {
        "bus": 11453,
        "speed": 5636,
        "vs": 5639,
        "efd": 5638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11453_2_tgov1",
      "ports": {
        "speed": 5636,
        "pmech": 5637
      },
      "params": {
        "Trate": 46.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28557491302490234,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11453_2_ieeest",
      "ports": {
        "input": 5636,
        "output": 5639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11464_1_regca",
      "ports": {
        "bus": 11464,
        "iqcmd": 5641,
        "ipcmd": 5640,
        "pbranch": 5642,
        "qbranch": 5643
      },
      "params": {
        "mva": 3.119999885559082,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.026000000536441803,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.37455069832503796,
        "pmax": 2.6000000536441803,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11464,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11464_1_reecb",
      "ports": {
        "bus": 11464,
        "pe": 5642,
        "qgen": 5643,
        "iqcmd": 5641,
        "ipcmd": 5640
      },
      "params": {
        "mva": 3.119999885559082,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11464_2_regca",
      "ports": {
        "bus": 11464,
        "iqcmd": 5645,
        "ipcmd": 5644,
        "pbranch": 5646,
        "qbranch": 5647
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7157053798437119,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11464,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11464_2_reecb",
      "ports": {
        "bus": 11464,
        "pe": 5646,
        "qgen": 5647,
        "iqcmd": 5645,
        "ipcmd": 5644
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11468_1_genrou",
      "ports": {
        "bus": 11468,
        "pmech": 5649,
        "efd": 5650,
        "speed": 5648
      },
      "params": {
        "mva": 57.47999954223633,
        "H": 5.416898250579834,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4413000345230103,
        "Xdp": 0.32170000672340393,
        "Xdpp": 0.18790000677108765,
        "Xq": 1.434499979019165,
        "Xqp": 0.47040000557899475,
        "Xqpp": 0.18790000677108765,
        "Xl": 0.1454000025987625,
        "Tdop": 7.074699878692627,
        "Tdopp": 0.04430000111460686,
        "Tqop": 1.1521999835968018,
        "Tqopp": 0.09629999846220016,
        "S10": 0.19830000400543213,
        "S12": 0.6729000210762024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.928742170333862,
        "pmax": 47.90000021457672,
        "qmin": -5.316900089383125,
        "qmax": 24.38109964132309,
        "regulated": 11468,
        "vset": 1.0755000114440918
      }
    },
    {
      "class": "Ieeet1",
      "id": "11468_1_ieeet1",
      "ports": {
        "bus": 11468,
        "speed": 5648,
        "vs": 5651,
        "efd": 5650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11468_1_tgov1",
      "ports": {
        "speed": 5648,
        "pmech": 5649
      },
      "params": {
        "Trate": 57.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2249259203672409,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11468_1_ieeest",
      "ports": {
        "input": 5648,
        "output": 5651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11468_2_genrou",
      "ports": {
        "bus": 11468,
        "pmech": 5653,
        "efd": 5654,
        "speed": 5652
      },
      "params": {
        "mva": 57.47999954223633,
        "H": 5.416898250579834,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4413000345230103,
        "Xdp": 0.32170000672340393,
        "Xdpp": 0.18790000677108765,
        "Xq": 1.434499979019165,
        "Xqp": 0.47040000557899475,
        "Xqpp": 0.18790000677108765,
        "Xl": 0.1454000025987625,
        "Tdop": 7.074699878692627,
        "Tdopp": 0.04430000111460686,
        "Tqop": 1.1521999835968018,
        "Tqopp": 0.09629999846220016,
        "S10": 0.19830000400543213,
        "S12": 0.6729000210762024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.163365125656128,
        "pmax": 47.90000021457672,
        "qmin": -5.316900089383125,
        "qmax": 24.38109964132309,
        "regulated": 11468,
        "vset": 1.0755000114440918
      }
    },
    {
      "class": "Ieeet1",
      "id": "11468_2_ieeet1",
      "ports": {
        "bus": 11468,
        "speed": 5652,
        "vs": 5655,
        "efd": 5654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11468_2_tgov1",
      "ports": {
        "speed": 5652,
        "pmech": 5653
      },
      "params": {
        "Trate": 57.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.315994530916214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11468_2_ieeest",
      "ports": {
        "input": 5652,
        "output": 5655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11469_1_genrou",
      "ports": {
        "bus": 11469,
        "pmech": 5657,
        "efd": 5658,
        "speed": 5656
      },
      "params": {
        "mva": 57.47999954223633,
        "H": 5.416898250579834,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4413000345230103,
        "Xdp": 0.32170000672340393,
        "Xdpp": 0.18790000677108765,
        "Xq": 1.434499979019165,
        "Xqp": 0.47040000557899475,
        "Xqpp": 0.18790000677108765,
        "Xl": 0.1454000025987625,
        "Tdop": 7.074699878692627,
        "Tdopp": 0.04430000111460686,
        "Tqop": 1.1521999835968018,
        "Tqopp": 0.09629999846220016,
        "S10": 0.19830000400543213,
        "S12": 0.6729000210762024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.557822972536087,
        "pmax": 47.90000021457672,
        "qmin": -5.316900089383125,
        "qmax": 24.38109964132309,
        "regulated": 11469,
        "vset": 1.0855000019073486
      }
    },
    {
      "class": "Ieeet1",
      "id": "11469_1_ieeet1",
      "ports": {
        "bus": 11469,
        "speed": 5656,
        "vs": 5659,
        "efd": 5658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11469_1_tgov1",
      "ports": {
        "speed": 5656,
        "pmech": 5657
      },
      "params": {
        "Trate": 57.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11408878117799759,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11469_1_ieeest",
      "ports": {
        "input": 5656,
        "output": 5659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11469_2_genrou",
      "ports": {
        "bus": 11469,
        "pmech": 5661,
        "efd": 5662,
        "speed": 5660
      },
      "params": {
        "mva": 57.47999954223633,
        "H": 5.416898250579834,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4413000345230103,
        "Xdp": 0.32170000672340393,
        "Xdpp": 0.18790000677108765,
        "Xq": 1.434499979019165,
        "Xqp": 0.47040000557899475,
        "Xqpp": 0.18790000677108765,
        "Xl": 0.1454000025987625,
        "Tdop": 7.074699878692627,
        "Tdopp": 0.04430000111460686,
        "Tqop": 1.1521999835968018,
        "Tqopp": 0.09629999846220016,
        "S10": 0.19830000400543213,
        "S12": 0.6729000210762024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.233692541718483,
        "pmax": 47.90000021457672,
        "qmin": -5.316900089383125,
        "qmax": 24.38109964132309,
        "regulated": 11469,
        "vset": 1.0855000019073486
      }
    },
    {
      "class": "Ieeet1",
      "id": "11469_2_ieeet1",
      "ports": {
        "bus": 11469,
        "speed": 5660,
        "vs": 5663,
        "efd": 5662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11469_2_tgov1",
      "ports": {
        "speed": 5660,
        "pmech": 5661
      },
      "params": {
        "Trate": 57.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10844976454973221,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11469_2_ieeest",
      "ports": {
        "input": 5660,
        "output": 5663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11472_5_regca",
      "ports": {
        "bus": 11472,
        "iqcmd": 5665,
        "ipcmd": 5664,
        "pbranch": 5666,
        "qbranch": 5667
      },
      "params": {
        "mva": 3.7200000286102295,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03099999949336052,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8743745274841785,
        "pmax": 3.099999949336052,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11472,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11472_5_reecb",
