      "ports": {
        "bus": 11472,
        "pe": 5666,
        "qgen": 5667,
        "iqcmd": 5665,
        "ipcmd": 5664
      },
      "params": {
        "mva": 3.7200000286102295,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11472_6_regca",
      "ports": {
        "bus": 11472,
        "iqcmd": 5669,
        "ipcmd": 5668,
        "pbranch": 5670,
        "qbranch": 5671
      },
      "params": {
        "mva": 5.159999847412109,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.0430000014603138,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.835700310766697,
        "pmax": 4.30000014603138,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11472,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11472_6_reecb",
      "ports": {
        "bus": 11472,
        "pe": 5670,
        "qgen": 5671,
        "iqcmd": 5669,
        "ipcmd": 5668
      },
      "params": {
        "mva": 5.159999847412109,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11478_1_genrou",
      "ports": {
        "bus": 11478,
        "pmech": 5673,
        "efd": 5674,
        "speed": 5672
      },
      "params": {
        "mva": 40.5,
        "H": 6.696537017822266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5751999616622925,
        "Xdp": 0.19769999384880066,
        "Xdpp": 0.11079999804496765,
        "Xq": 1.5426000356674194,
        "Xqp": 0.259799987077713,
        "Xqpp": 0.11079999804496765,
        "Xl": 0.08389999717473984,
        "Tdop": 8.87559986114502,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.7515000104904175,
        "Tqopp": 0.09229999780654907,
        "S10": 0.07750000059604645,
        "S12": 0.47690001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.771991968154907,
        "pmax": 33.75000059604645,
        "qmin": -3.7462498992681503,
        "qmax": 17.178750038146973,
        "regulated": 11478,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "11478_1_ieeet1",
      "ports": {
        "bus": 11478,
        "speed": 5672,
        "vs": 5675,
        "efd": 5674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11478_1_tgov1",
      "ports": {
        "speed": 5672,
        "pmech": 5673
      },
      "params": {
        "Trate": 40.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3647405505180359,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11478_1_ieeest",
      "ports": {
        "input": 5672,
        "output": 5675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11478_2_genrou",
      "ports": {
        "bus": 11478,
        "pmech": 5677,
        "efd": 5678,
        "speed": 5676
      },
      "params": {
        "mva": 40.5,
        "H": 6.696537017822266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5751999616622925,
        "Xdp": 0.19769999384880066,
        "Xdpp": 0.11079999804496765,
        "Xq": 1.5426000356674194,
        "Xqp": 0.259799987077713,
        "Xqpp": 0.11079999804496765,
        "Xl": 0.08389999717473984,
        "Tdop": 8.87559986114502,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.7515000104904175,
        "Tqopp": 0.09229999780654907,
        "S10": 0.07750000059604645,
        "S12": 0.47690001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.3570283353328705,
        "pmax": 33.75000059604645,
        "qmin": -3.7462498992681503,
        "qmax": 17.178750038146973,
        "regulated": 11478,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "11478_2_ieeet1",
      "ports": {
        "bus": 11478,
        "speed": 5676,
        "vs": 5679,
        "efd": 5678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11478_2_tgov1",
      "ports": {
        "speed": 5676,
        "pmech": 5677
      },
      "params": {
        "Trate": 40.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15696366131305695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11478_2_ieeest",
      "ports": {
        "input": 5676,
        "output": 5679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11479_1_genrou",
      "ports": {
        "bus": 11479,
        "pmech": 5681,
        "efd": 5682,
        "speed": 5680
      },
      "params": {
        "mva": 40.5,
        "H": 6.696537017822266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5751999616622925,
        "Xdp": 0.19769999384880066,
        "Xdpp": 0.11079999804496765,
        "Xq": 1.5426000356674194,
        "Xqp": 0.259799987077713,
        "Xqpp": 0.11079999804496765,
        "Xl": 0.08389999717473984,
        "Tdop": 8.87559986114502,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.7515000104904175,
        "Tqopp": 0.09229999780654907,
        "S10": 0.07750000059604645,
        "S12": 0.47690001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.562315374612808,
        "pmax": 33.75000059604645,
        "qmin": -3.7462498992681503,
        "qmax": 17.178750038146973,
        "regulated": 11479,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "11479_1_ieeet1",
      "ports": {
        "bus": 11479,
        "speed": 5680,
        "vs": 5683,
        "efd": 5682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11479_1_tgov1",
      "ports": {
        "speed": 5680,
        "pmech": 5681
      },
      "params": {
        "Trate": 40.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2854892611503601,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11479_1_ieeest",
      "ports": {
        "input": 5680,
        "output": 5683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11479_2_genrou",
      "ports": {
        "bus": 11479,
        "pmech": 5685,
        "efd": 5686,
        "speed": 5684
      },
      "params": {
        "mva": 40.5,
        "H": 6.696537017822266,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5751999616622925,
        "Xdp": 0.19769999384880066,
        "Xdpp": 0.11079999804496765,
        "Xq": 1.5426000356674194,
        "Xqp": 0.259799987077713,
        "Xqpp": 0.11079999804496765,
        "Xl": 0.08389999717473984,
        "Tdop": 8.87559986114502,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.7515000104904175,
        "Tqopp": 0.09229999780654907,
        "S10": 0.07750000059604645,
        "S12": 0.47690001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.635244727134705,
        "pmax": 33.75000059604645,
        "qmin": -3.7462498992681503,
        "qmax": 17.178750038146973,
        "regulated": 11479,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "11479_2_ieeet1",
      "ports": {
        "bus": 11479,
        "speed": 5684,
        "vs": 5687,
        "efd": 5686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11479_2_tgov1",
      "ports": {
        "speed": 5684,
        "pmech": 5685
      },
      "params": {
        "Trate": 40.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18852455914020538,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11479_2_ieeest",
      "ports": {
        "input": 5684,
        "output": 5687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11486_1_genrou",
      "ports": {
        "bus": 11486,
        "pmech": 5689,
        "efd": 5690,
        "speed": 5688
      },
      "params": {
        "mva": 135.66000366210938,
        "H": 6.125505447387695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7289999723434448,
        "Xdp": 0.27070000767707825,
        "Xdpp": 0.1800999939441681,
        "Xq": 1.666700005531311,
        "Xqp": 0.6171000003814697,
        "Xqpp": 0.1800999939441681,
        "Xl": 0.13910000026226044,
        "Tdop": 8.248200416564941,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.6093000173568726,
        "Tqopp": 0.08649999648332596,
        "S10": 0.19280000030994415,
        "S12": 0.6377000212669373
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.78099584579468,
        "pmax": 113.04999589920044,
        "qmin": -12.548549473285675,
        "qmax": 57.54244923591614,
        "regulated": 11486,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "11486_1_ieeet1",
      "ports": {
        "bus": 11486,
        "speed": 5688,
        "vs": 5691,
        "efd": 5690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11486_1_tgov1",
      "ports": {
        "speed": 5688,
        "pmech": 5689
      },
      "params": {
        "Trate": 135.66000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332806091907,
        "Pvmin": 0.40381094813346863,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11486_1_ieeest",
      "ports": {
        "input": 5688,
        "output": 5691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11487_1_genrou",
      "ports": {
        "bus": 11487,
        "pmech": 5693,
        "efd": 5694,
        "speed": 5692
      },
      "params": {
        "mva": 135.66000366210938,
        "H": 6.125505447387695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7289999723434448,
        "Xdp": 0.27070000767707825,
        "Xdpp": 0.1800999939441681,
        "Xq": 1.666700005531311,
        "Xqp": 0.6171000003814697,
        "Xqpp": 0.1800999939441681,
        "Xl": 0.13910000026226044,
        "Tdop": 8.248200416564941,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.6093000173568726,
        "Tqopp": 0.08649999648332596,
        "S10": 0.19280000030994415,
        "S12": 0.6377000212669373
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.18494701385498,
        "pmax": 113.04999589920044,
        "qmin": -12.548549473285675,
        "qmax": 57.54244923591614,
        "regulated": 11487,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "11487_1_ieeet1",
      "ports": {
        "bus": 11487,
        "speed": 5692,
        "vs": 5695,
        "efd": 5694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11487_1_tgov1",
      "ports": {
        "speed": 5692,
        "pmech": 5693
      },
      "params": {
        "Trate": 135.66000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332806091909,
        "Pvmin": 0.32570356130599976,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11487_1_ieeest",
      "ports": {
        "input": 5692,
        "output": 5695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11488_1_genrou",
      "ports": {
        "bus": 11488,
        "pmech": 5697,
        "efd": 5698,
        "speed": 5696
      },
      "params": {
        "mva": 135.66000366210938,
        "H": 6.125505447387695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7289999723434448,
        "Xdp": 0.27070000767707825,
        "Xdpp": 0.1800999939441681,
        "Xq": 1.666700005531311,
        "Xqp": 0.6171000003814697,
        "Xqpp": 0.1800999939441681,
        "Xl": 0.13910000026226044,
        "Tdop": 8.248200416564941,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.6093000173568726,
        "Tqopp": 0.08649999648332596,
        "S10": 0.19280000030994415,
        "S12": 0.6377000212669373
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.18487071990967,
        "pmax": 113.04999589920044,
        "qmin": -12.548549473285675,
        "qmax": 57.54244923591614,
        "regulated": 11488,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "11488_1_ieeet1",
      "ports": {
        "bus": 11488,
        "speed": 5696,
        "vs": 5699,
        "efd": 5698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11488_1_tgov1",
      "ports": {
        "speed": 5696,
        "pmech": 5697
      },
      "params": {
        "Trate": 135.66000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332806091908,
        "Pvmin": 0.36255985498428345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11488_1_ieeest",
      "ports": {
        "input": 5696,
        "output": 5699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11489_1_genrou",
      "ports": {
        "bus": 11489,
        "pmech": 5701,
        "efd": 5702,
        "speed": 5700
      },
      "params": {
        "mva": 135.66000366210938,
        "H": 6.125505447387695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7289999723434448,
        "Xdp": 0.27070000767707825,
        "Xdpp": 0.1800999939441681,
        "Xq": 1.666700005531311,
        "Xqp": 0.6171000003814697,
        "Xqpp": 0.1800999939441681,
        "Xl": 0.13910000026226044,
        "Tdop": 8.248200416564941,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.6093000173568726,
        "Tqopp": 0.08649999648332596,
        "S10": 0.19280000030994415,
        "S12": 0.6377000212669373
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.38889682292938,
        "pmax": 113.04999589920044,
        "qmin": -12.548549473285675,
        "qmax": 57.54244923591614,
        "regulated": 11489,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "11489_1_ieeet1",
      "ports": {
        "bus": 11489,
        "speed": 5700,
        "vs": 5703,
        "efd": 5702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11489_1_tgov1",
      "ports": {
        "speed": 5700,
        "pmech": 5701
      },
      "params": {
        "Trate": 135.66000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332806091909,
        "Pvmin": 0.2534932494163513,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11489_1_ieeest",
      "ports": {
        "input": 5700,
        "output": 5703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11493_1_genrou",
      "ports": {
        "bus": 11493,
        "pmech": 5705,
        "efd": 5706,
        "speed": 5704
      },
      "params": {
        "mva": 121.0,
        "H": 5.462263584136963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6827000379562378,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.19110000133514404,
        "Xq": 1.6291999816894531,
        "Xqp": 0.4700999855995178,
        "Xqpp": 0.19110000133514404,
        "Xl": 0.14790000021457672,
        "Tdop": 8.406499862670898,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.2556999921798706,
        "Tqopp": 0.08669999986886978,
        "S10": 0.014299999922513962,
        "S12": 0.23549999296665192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.428327977657318,
        "pmax": 100.83333253860474,
        "qmin": -11.192499846220016,
        "qmax": 51.32416486740112,
        "regulated": 11493,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "11493_1_ieeet1",
      "ports": {
        "bus": 11493,
        "speed": 5704,
        "vs": 5707,
        "efd": 5706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11493_1_tgov1",
      "ports": {
        "speed": 5704,
        "pmech": 5705
      },
      "params": {
        "Trate": 121.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333267653285,
        "Pvmin": 0.11924237757921219,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11493_1_ieeest",
      "ports": {
        "input": 5704,
        "output": 5707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11494_1_genrou",
      "ports": {
        "bus": 11494,
        "pmech": 5709,
        "efd": 5710,
        "speed": 5708
      },
      "params": {
        "mva": 121.0,
        "H": 5.462263584136963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6827000379562378,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.19110000133514404,
        "Xq": 1.6291999816894531,
        "Xqp": 0.4700999855995178,
        "Xqpp": 0.19110000133514404,
        "Xl": 0.14790000021457672,
        "Tdop": 8.406499862670898,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.2556999921798706,
        "Tqopp": 0.08669999986886978,
        "S10": 0.014299999922513962,
        "S12": 0.23549999296665192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.407991826534271,
        "pmax": 100.83333253860474,
        "qmin": -11.192499846220016,
        "qmax": 51.32416486740112,
        "regulated": 11494,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "11494_1_ieeet1",
      "ports": {
        "bus": 11494,
        "speed": 5708,
        "vs": 5711,
        "efd": 5710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11494_1_tgov1",
      "ports": {
        "speed": 5708,
        "pmech": 5709
      },
      "params": {
        "Trate": 121.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333267653285,
        "Pvmin": 0.11080984771251678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11494_1_ieeest",
      "ports": {
        "input": 5708,
        "output": 5711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11495_1_genrou",
      "ports": {
        "bus": 11495,
        "pmech": 5713,
        "efd": 5714,
        "speed": 5712
      },
      "params": {
        "mva": 121.0,
        "H": 5.462263584136963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6827000379562378,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.19110000133514404,
        "Xq": 1.6291999816894531,
        "Xqp": 0.4700999855995178,
        "Xqpp": 0.19110000133514404,
        "Xl": 0.14790000021457672,
        "Tdop": 8.406499862670898,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.2556999921798706,
        "Tqopp": 0.08669999986886978,
        "S10": 0.014299999922513962,
        "S12": 0.23549999296665192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.807028234004974,
        "pmax": 100.83333253860474,
        "qmin": -11.192499846220016,
        "qmax": 51.32416486740112,
        "regulated": 11495,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "11495_1_ieeet1",
      "ports": {
        "bus": 11495,
        "speed": 5712,
        "vs": 5715,
        "efd": 5714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11495_1_tgov1",
      "ports": {
        "speed": 5712,
        "pmech": 5713
      },
      "params": {
        "Trate": 121.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333267653285,
        "Pvmin": 0.15542998909950256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11495_1_ieeest",
      "ports": {
        "input": 5712,
        "output": 5715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11496_1_genrou",
      "ports": {
        "bus": 11496,
        "pmech": 5717,
        "efd": 5718,
        "speed": 5716
      },
      "params": {
        "mva": 121.0,
        "H": 5.462263584136963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6827000379562378,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.19110000133514404,
        "Xq": 1.6291999816894531,
        "Xqp": 0.4700999855995178,
        "Xqpp": 0.19110000133514404,
        "Xl": 0.14790000021457672,
        "Tdop": 8.406499862670898,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.2556999921798706,
        "Tqopp": 0.08669999986886978,
        "S10": 0.014299999922513962,
        "S12": 0.23549999296665192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.002594232559204,
        "pmax": 100.83333253860474,
        "qmin": -11.192499846220016,
        "qmax": 51.32416486740112,
        "regulated": 11496,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "11496_1_ieeet1",
      "ports": {
        "bus": 11496,
        "speed": 5716,
        "vs": 5719,
        "efd": 5718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11496_1_tgov1",
      "ports": {
        "speed": 5716,
        "pmech": 5717
      },
      "params": {
        "Trate": 121.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333267653285,
        "Pvmin": 0.29754209518432617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11496_1_ieeest",
      "ports": {
        "input": 5716,
        "output": 5719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11497_1_genrou",
      "ports": {
        "bus": 11497,
        "pmech": 5721,
        "efd": 5722,
        "speed": 5720
      },
      "params": {
        "mva": 121.0,
        "H": 5.462263584136963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6827000379562378,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.19110000133514404,
        "Xq": 1.6291999816894531,
        "Xqp": 0.4700999855995178,
        "Xqpp": 0.19110000133514404,
        "Xl": 0.14790000021457672,
        "Tdop": 8.406499862670898,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.2556999921798706,
        "Tqopp": 0.08669999986886978,
        "S10": 0.014299999922513962,
        "S12": 0.23549999296665192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.829440653324127,
        "pmax": 100.83333253860474,
        "qmin": -11.192499846220016,
        "qmax": 51.32416486740112,
        "regulated": 11497,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "11497_1_ieeet1",
      "ports": {
        "bus": 11497,
        "speed": 5720,
        "vs": 5723,
        "efd": 5722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11497_1_tgov1",
      "ports": {
        "speed": 5720,
        "pmech": 5721
      },
      "params": {
        "Trate": 121.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333267653285,
        "Pvmin": 0.17214414477348328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11497_1_ieeest",
      "ports": {
        "input": 5720,
        "output": 5723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11498_1_genrou",
      "ports": {
        "bus": 11498,
        "pmech": 5725,
        "efd": 5726,
        "speed": 5724
      },
      "params": {
        "mva": 121.0,
        "H": 5.462263584136963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6827000379562378,
        "Xdp": 0.33090001344680786,
        "Xdpp": 0.19110000133514404,
        "Xq": 1.6291999816894531,
        "Xqp": 0.4700999855995178,
        "Xqpp": 0.19110000133514404,
        "Xl": 0.14790000021457672,
        "Tdop": 8.406499862670898,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.2556999921798706,
        "Tqopp": 0.08669999986886978,
        "S10": 0.014299999922513962,
        "S12": 0.23549999296665192
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.389508426189423,
        "pmax": 100.83333253860474,
        "qmin": -11.192499846220016,
        "qmax": 51.32416486740112,
        "regulated": 11498,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "11498_1_ieeet1",
      "ports": {
        "bus": 11498,
        "speed": 5724,
        "vs": 5727,
        "efd": 5726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11498_1_tgov1",
      "ports": {
        "speed": 5724,
        "pmech": 5725
      },
      "params": {
        "Trate": 121.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333267653285,
        "Pvmin": 0.11065709590911865,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11498_1_ieeest",
      "ports": {
        "input": 5724,
        "output": 5727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11503_1_regca",
      "ports": {
        "bus": 11503,
        "iqcmd": 5729,
        "ipcmd": 5728,
        "pbranch": 5730,
        "qbranch": 5731
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6897752173244953,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11503,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11503_1_reecb",
      "ports": {
        "bus": 11503,
        "pe": 5730,
        "qgen": 5731,
        "iqcmd": 5729,
        "ipcmd": 5728
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11508_1_genrou",
      "ports": {
        "bus": 11508,
        "pmech": 5733,
        "efd": 5734,
        "speed": 5732
      },
      "params": {
        "mva": 50.15999984741211,
        "H": 4.865902423858643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8255000114440918,
        "Xdp": 0.22830000519752502,
        "Xdpp": 0.16619999706745148,
        "Xq": 1.739300012588501,
        "Xqp": 0.351500004529953,
        "Xqpp": 0.16619999706745148,
        "Xl": 0.12319999933242798,
        "Tdop": 8.730299949645996,
        "Tdopp": 0.0494999997317791,
        "Tqop": 1.2194000482559204,
        "Tqopp": 0.07460000365972519,
        "S10": 0.11810000240802765,
        "S12": 0.47119998931884766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.638937056064606,
        "pmax": 41.80000126361847,
        "qmin": -5.099600180983543,
        "qmax": 19.478799402713776,
        "regulated": 11508,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "11508_1_ieeet1",
      "ports": {
        "bus": 11508,
        "speed": 5732,
        "vs": 5735,
        "efd": 5734
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.056699998676776886,
        "Ke": 0.0,
        "Te": 0.9592000246047974,
        "Kf": 0.04280000180006027,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.149899959564209,
        "E2": 5.533199787139893,
        "Se1": 0.1103999987244606,
        "Se2": 0.3718999922275543,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11508_1_tgov1",
      "ports": {
        "speed": 5732,
        "pmech": 5733
      },
      "params": {
        "Trate": 50.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31178104877471924,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11508_1_ieeest",
      "ports": {
        "input": 5732,
        "output": 5735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11514_1_genrou",
      "ports": {
        "bus": 11514,
        "pmech": 5737,
        "efd": 5738,
        "speed": 5736
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.422313690185547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2858999967575073,
        "Xdp": 0.25780001282691956,
        "Xdpp": 0.1868000030517578,
        "Xq": 1.2364000082015991,
        "Xqp": 0.5099999904632568,
        "Xqpp": 0.1868000030517578,
        "Xl": 0.13920000195503235,
        "Tdop": 8.729999542236328,
        "Tdopp": 0.03610000014305115,
        "Tqop": 1.4076999425888062,
        "Tqopp": 0.042399998754262924,
        "S10": 0.06800000369548798,
        "S12": 0.3709999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2820509718731046,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 11514,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11514_1_ieeet1",
      "ports": {
        "bus": 11514,
        "speed": 5736,
        "vs": 5739,
        "efd": 5738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11514_1_tgov1",
      "ports": {
        "speed": 5736,
        "pmech": 5737
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.11752123385667801,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11514_1_ieeest",
      "ports": {
        "input": 5736,
        "output": 5739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11514_2_genrou",
      "ports": {
        "bus": 11514,
        "pmech": 5741,
        "efd": 5742,
        "speed": 5740
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 4.422313690185547,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2858999967575073,
        "Xdp": 0.25780001282691956,
        "Xdpp": 0.1868000030517578,
        "Xq": 1.2364000082015991,
        "Xqp": 0.5099999904632568,
        "Xqpp": 0.1868000030517578,
        "Xl": 0.13920000195503235,
        "Tdop": 8.729999542236328,
        "Tdopp": 0.03610000014305115,
        "Tqop": 1.4076999425888062,
        "Tqopp": 0.042399998754262924,
        "S10": 0.06800000369548798,
        "S12": 0.3709999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9427045471966267,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 11514,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11514_2_ieeet1",
      "ports": {
        "bus": 11514,
        "speed": 5740,
        "vs": 5743,
        "efd": 5742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11514_2_tgov1",
      "ports": {
        "speed": 5740,
        "pmech": 5741
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.39279353618621826,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11514_2_ieeest",
      "ports": {
        "input": 5740,
        "output": 5743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11517_1_genrou",
      "ports": {
        "bus": 11517,
        "pmech": 5745,
        "efd": 5746,
        "speed": 5744
      },
      "params": {
        "mva": 138.24000549316406,
        "H": 2.635603189468384,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.815500020980835,
        "Xdp": 0.1720000058412552,
        "Xdpp": 0.1266999989748001,
        "Xq": 1.7300000190734863,
        "Xqp": 0.258899986743927,
        "Xqpp": 0.1266999989748001,
        "Xl": 0.0925000011920929,
        "Tdop": 6.1539998054504395,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.6047999858856201,
        "Tqopp": 0.04569999873638153,
        "S10": 0.14159999787807465,
        "S12": 0.5181000232696533
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.68835401535034,
        "pmax": 115.19999504089355,
        "qmin": -14.054399728775024,
        "qmax": 53.68319749832153,
        "regulated": 11516,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11517_1_ieeet1",
      "ports": {
        "bus": 11517,
        "speed": 5744,
        "vs": 5747,
        "efd": 5746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11517_1_tgov1",
      "ports": {
        "speed": 5744,
        "pmech": 5745
      },
      "params": {
        "Trate": 138.24000549316406,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.33773404359817505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11517_1_ieeest",
      "ports": {
        "input": 5744,
        "output": 5747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11518_1_genrou",
      "ports": {
        "bus": 11518,
        "pmech": 5749,
        "efd": 5750,
        "speed": 5748
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 5.831573009490967,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.542099952697754,
        "Xdp": 0.3222000002861023,
        "Xdpp": 0.23199999332427979,
        "Xq": 1.4752000570297241,
        "Xqp": 0.46160000562667847,
        "Xqpp": 0.23199999332427979,
        "Xl": 0.17430000007152557,
        "Tdop": 6.672100067138672,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8792999982833862,
        "Tqopp": 0.07440000027418137,
        "S10": 0.15860000252723694,
        "S12": 0.5521000027656555
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1572142238728702,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 11518,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "11518_1_ieeet1",
      "ports": {
        "bus": 11518,
        "speed": 5748,
        "vs": 5751,
        "efd": 5750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11518_1_tgov1",
      "ports": {
        "speed": 5748,
        "pmech": 5749
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10917653888463974,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11518_1_ieeest",
      "ports": {
        "input": 5748,
        "output": 5751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11522_1_regca",
      "ports": {
        "bus": 11522,
        "iqcmd": 5753,
        "ipcmd": 5752,
        "pbranch": 5754,
        "qbranch": 5755
      },
      "params": {
        "mva": 4.920000076293945,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04100000113248825,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9339201264083385,
        "pmax": 4.100000113248825,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11522,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Reecb",
      "id": "11522_1_reecb",
      "ports": {
        "bus": 11522,
        "pe": 5754,
        "qgen": 5755,
        "iqcmd": 5753,
        "ipcmd": 5752
      },
      "params": {
        "mva": 4.920000076293945,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11523_1_regca",
      "ports": {
        "bus": 11523,
        "iqcmd": 5757,
        "ipcmd": 5756,
        "pbranch": 5758,
        "qbranch": 5759
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.38570899050682783,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11523,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Reecb",
      "id": "11523_1_reecb",
      "ports": {
        "bus": 11523,
        "pe": 5758,
        "qgen": 5759,
        "iqcmd": 5757,
        "ipcmd": 5756
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11526_1_genrou",
      "ports": {
        "bus": 11526,
        "pmech": 5761,
        "efd": 5762,
        "speed": 5760
      },
      "params": {
        "mva": 85.44000244140625,
        "H": 4.089147090911865,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.809000015258789,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12880000472068787,
        "Xq": 1.7311999797821045,
        "Xqp": 0.4683000147342682,
        "Xqpp": 0.12880000472068787,
        "Xl": 0.0982000008225441,
        "Tdop": 6.747000217437744,
        "Tdopp": 0.0608999989926815,
        "Tqop": 0.9778000116348267,
        "Tqopp": 0.046799998730421066,
        "S10": 0.09459999948740005,
        "S12": 0.4575999975204468
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.79241728782654,
        "pmax": 71.20000123977661,
        "qmin": -7.903199642896652,
        "qmax": 36.240801215171814,
        "regulated": 11526,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "11526_1_ieeet1",
      "ports": {
        "bus": 11526,
        "speed": 5760,
        "vs": 5763,
        "efd": 5762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11526_1_tgov1",
      "ports": {
        "speed": 5760,
        "pmech": 5761
      },
      "params": {
        "Trate": 85.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317348,
        "Pvmin": 0.40721461176872253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11526_1_ieeest",
      "ports": {
        "input": 5760,
        "output": 5763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11532_1_regca",
      "ports": {
        "bus": 11532,
        "iqcmd": 5765,
        "ipcmd": 5764,
        "pbranch": 5766,
        "qbranch": 5767
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.332708191126585,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11532,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11532_1_reecb",
      "ports": {
        "bus": 11532,
        "pe": 5766,
        "qgen": 5767,
        "iqcmd": 5765,
        "ipcmd": 5764
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11533_1_regca",
      "ports": {
        "bus": 11533,
        "iqcmd": 5769,
        "ipcmd": 5768,
        "pbranch": 5770,
        "qbranch": 5771
      },
      "params": {
        "mva": 1.6799999475479126,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014000000432133675,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.37984990049153566,
        "pmax": 1.4000000432133675,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11533,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11533_1_reecb",
      "ports": {
        "bus": 11533,
        "pe": 5770,
        "qgen": 5771,
        "iqcmd": 5769,
        "ipcmd": 5768
      },
      "params": {
        "mva": 1.6799999475479126,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11535_1_regca",
      "ports": {
        "bus": 11535,
        "iqcmd": 5773,
        "ipcmd": 5772,
        "pbranch": 5774,
        "qbranch": 5775
      },
      "params": {
        "mva": 4.199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03500000014901161,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.5532469376921654,
        "pmax": 3.500000014901161,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11535,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11535_1_reecb",
      "ports": {
        "bus": 11535,
        "pe": 5774,
        "qgen": 5775,
        "iqcmd": 5773,
        "ipcmd": 5772
      },
      "params": {
        "mva": 4.199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11538_1_regca",
      "ports": {
        "bus": 11538,
        "iqcmd": 5777,
        "ipcmd": 5776,
        "pbranch": 5778,
        "qbranch": 5779
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.904719065874815,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11538,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11538_1_reecb",
      "ports": {
        "bus": 11538,
        "pe": 5778,
        "qgen": 5779,
        "iqcmd": 5777,
        "ipcmd": 5776
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11538_2_regca",
      "ports": {
        "bus": 11538,
        "iqcmd": 5781,
        "ipcmd": 5780,
        "pbranch": 5782,
        "qbranch": 5783
      },
      "params": {
        "mva": 19.200000762939453,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.1599999964237213,
        "q0": 0.0
      },
      "extension": {
        "pmin": 6.132876500487328,
        "pmax": 15.999999642372131,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11538,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11538_2_reecb",
      "ports": {
        "bus": 11538,
        "pe": 5782,
        "qgen": 5783,
        "iqcmd": 5781,
        "ipcmd": 5780
      },
      "params": {
        "mva": 19.200000762939453,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11541_1_regca",
      "ports": {
        "bus": 11541,
        "iqcmd": 5785,
        "ipcmd": 5784,
        "pbranch": 5786,
        "qbranch": 5787
      },
      "params": {
        "mva": 9.479999542236328,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.07900000363588333,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2888472527265549,
        "pmax": 7.900000363588333,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11541,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11541_1_reecb",
      "ports": {
        "bus": 11541,
        "pe": 5786,
        "qgen": 5787,
        "iqcmd": 5785,
        "ipcmd": 5784
      },
      "params": {
        "mva": 9.479999542236328,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11541_2_regca",
      "ports": {
        "bus": 11541,
        "iqcmd": 5789,
        "ipcmd": 5788,
        "pbranch": 5790,
        "qbranch": 5791
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8217718452215195,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11541,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11541_2_reecb",
      "ports": {
        "bus": 11541,
        "pe": 5790,
        "qgen": 5791,
        "iqcmd": 5789,
        "ipcmd": 5788
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11542_1_regca",
      "ports": {
        "bus": 11542,
        "iqcmd": 5793,
        "ipcmd": 5792,
        "pbranch": 5794,
        "qbranch": 5795
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9444111026823521,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11542,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11542_1_reecb",
      "ports": {
        "bus": 11542,
        "pe": 5794,
        "qgen": 5795,
        "iqcmd": 5793,
        "ipcmd": 5792
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11548_1_genrou",
      "ports": {
        "bus": 11548,
        "pmech": 5797,
        "efd": 5798,
        "speed": 5796
      },
      "params": {
        "mva": 1548.8399658203125,
        "H": 3.386897087097168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.16830000281333923,
        "Xdpp": 0.12409999966621399,
        "Xq": 1.9019999504089355,
        "Xqp": 0.5533000230789185,
        "Xqpp": 0.12409999966621399,
        "Xl": 0.09049999713897705,
        "Tdop": 9.05620002746582,
        "Tdopp": 0.04280000180006027,
        "Tqop": 0.9348999857902527,
        "Tqopp": 0.07339999824762344,
        "S10": 0.06639999896287918,
        "S12": 0.3677000105381012
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 333.9066505432129,
        "pmax": 1290.6999588012695,
        "qmin": -105.83740472793579,
        "qmax": 474.97758865356445,
        "regulated": 11545,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "11548_1_ieeet1",
      "ports": {
        "bus": 11548,
        "speed": 5796,
        "vs": 5799,
        "efd": 5798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.53329998254776,
        "Kf": 0.05139999836683273,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.257200002670288,
        "E2": 4.342899799346924,
        "Se1": 0.12300000339746475,
        "Se2": 0.38609999418258667,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11548_1_tgov1",
      "ports": {
        "speed": 5796,
        "pmech": 5797
      },
      "params": {
        "Trate": 1548.8399658203125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333325123539,
        "Pvmin": 0.21558499336242676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11548_1_ieeest",
      "ports": {
        "input": 5796,
        "output": 5799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11555_2_regca",
      "ports": {
        "bus": 11555,
        "iqcmd": 5801,
        "ipcmd": 5800,
        "pbranch": 5802,
        "qbranch": 5803
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5869032349437475,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11555,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11555_2_reecb",
      "ports": {
        "bus": 11555,
        "pe": 5802,
        "qgen": 5803,
        "iqcmd": 5801,
        "ipcmd": 5800
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11556_1_regca",
      "ports": {
        "bus": 11556,
        "iqcmd": 5805,
        "ipcmd": 5804,
        "pbranch": 5806,
        "qbranch": 5807
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.07518393686041236,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11556,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11556_1_reecb",
      "ports": {
        "bus": 11556,
        "pe": 5806,
        "qgen": 5807,
        "iqcmd": 5805,
        "ipcmd": 5804
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11556_2_regca",
      "ports": {
        "bus": 11556,
        "iqcmd": 5809,
        "ipcmd": 5808,
        "pbranch": 5810,
        "qbranch": 5811
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.06055954145267606,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11556,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11556_2_reecb",
      "ports": {
        "bus": 11556,
        "pe": 5810,
        "qgen": 5811,
        "iqcmd": 5809,
        "ipcmd": 5808
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11557_1_regca",
      "ports": {
        "bus": 11557,
        "iqcmd": 5813,
        "ipcmd": 5812,
        "pbranch": 5814,
        "qbranch": 5815
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.1192852039821446,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11557,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11557_1_reecb",
      "ports": {
        "bus": 11557,
        "pe": 5814,
        "qgen": 5815,
        "iqcmd": 5813,
        "ipcmd": 5812
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11557_2_regca",
      "ports": {
        "bus": 11557,
        "iqcmd": 5817,
        "ipcmd": 5816,
        "pbranch": 5818,
        "qbranch": 5819
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.10124274995177984,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11557,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11557_2_reecb",
      "ports": {
        "bus": 11557,
        "pe": 5818,
        "qgen": 5819,
        "iqcmd": 5817,
        "ipcmd": 5816
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11558_1_regca",
      "ports": {
        "bus": 11558,
        "iqcmd": 5821,
        "ipcmd": 5820,
        "pbranch": 5822,
        "qbranch": 5823
      },
      "params": {
        "mva": 0.36000001430511475,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.003000000026077032,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.07540706428699195,
        "pmax": 0.3000000026077032,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11558,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11558_1_reecb",
      "ports": {
        "bus": 11558,
        "pe": 5822,
        "qgen": 5823,
        "iqcmd": 5821,
        "ipcmd": 5820
      },
      "params": {
        "mva": 0.36000001430511475,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11559_1_regca",
      "ports": {
        "bus": 11559,
        "iqcmd": 5825,
        "ipcmd": 5824,
        "pbranch": 5826,
        "qbranch": 5827
      },
      "params": {
        "mva": 0.36000001430511475,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.003000000026077032,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.06553081329911947,
        "pmax": 0.3000000026077032,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11559,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11559_1_reecb",
      "ports": {
        "bus": 11559,
        "pe": 5826,
        "qgen": 5827,
        "iqcmd": 5825,
        "ipcmd": 5824
      },
      "params": {
        "mva": 0.36000001430511475,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11559_2_regca",
      "ports": {
        "bus": 11559,
        "iqcmd": 5829,
        "ipcmd": 5828,
        "pbranch": 5830,
        "qbranch": 5831
      },
      "params": {
        "mva": 0.36000001430511475,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.003000000026077032,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.030552191310562193,
        "pmax": 0.3000000026077032,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11559,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11559_2_reecb",
      "ports": {
        "bus": 11559,
        "pe": 5830,
        "qgen": 5831,
        "iqcmd": 5829,
        "ipcmd": 5828
      },
      "params": {
        "mva": 0.36000001430511475,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11563_1_regca",
      "ports": {
        "bus": 11563,
        "iqcmd": 5833,
        "ipcmd": 5832,
        "pbranch": 5834,
        "qbranch": 5835
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.37985225208103657,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11563,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11563_1_reecb",
      "ports": {
        "bus": 11563,
        "pe": 5834,
        "qgen": 5835,
        "iqcmd": 5833,
        "ipcmd": 5832
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11563_4_regca",
      "ports": {
        "bus": 11563,
        "iqcmd": 5837,
        "ipcmd": 5836,
        "pbranch": 5838,
        "qbranch": 5839
      },
      "params": {
        "mva": 4.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03799999877810478,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.4226491563022137,
        "pmax": 3.799999877810478,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11563,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11563_4_reecb",
      "ports": {
        "bus": 11563,
        "pe": 5838,
        "qgen": 5839,
        "iqcmd": 5837,
        "ipcmd": 5836
      },
      "params": {
        "mva": 4.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11570_1_genrou",
      "ports": {
        "bus": 11570,
        "pmech": 5841,
        "efd": 5842,
        "speed": 5840
      },
      "params": {
        "mva": 660.0,
        "H": 2.9417059421539307,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8940000534057617,
        "Xdp": 0.3005000054836273,
        "Xdpp": 0.2168000042438507,
        "Xq": 1.8032000064849854,
        "Xqp": 0.40299999713897705,
        "Xqpp": 0.2168000042438507,
        "Xl": 0.16249999403953552,
        "Tdop": 8.340200424194336,
        "Tdopp": 0.056699998676776886,
        "Tqop": 0.6671000123023987,
        "Tqopp": 0.0430000014603138,
        "S10": 0.1071000024676323,
        "S12": 0.44909998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 256.03599548339844,
        "pmax": 550.0,
        "qmin": -45.100000500679016,
        "qmax": 202.39999294281006,
        "regulated": 11565,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "11570_1_ieeet1",
      "ports": {
        "bus": 11570,
        "speed": 5840,
        "vs": 5843,
        "efd": 5842
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7998999953269958,
        "Kf": 0.06679999828338623,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3436999320983887,
        "E2": 4.458199977874756,
        "Se1": 0.592199981212616,
        "Se2": 0.9126999974250793,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11570_1_tgov1",
      "ports": {
        "speed": 5840,
        "pmech": 5841
      },
      "params": {
        "Trate": 660.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.38793331384658813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11570_1_ieeest",
      "ports": {
        "input": 5840,
        "output": 5843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11576_1_genrou",
      "ports": {
        "bus": 11576,
        "pmech": 5845,
        "efd": 5846,
        "speed": 5844
      },
      "params": {
        "mva": 31.920000076293945,
        "H": 7.069681644439697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6999000310897827,
        "Xdp": 0.2467000037431717,
        "Xdpp": 0.13660000264644623,
        "Xq": 1.6431000232696533,
        "Xqp": 0.41679999232292175,
        "Xqpp": 0.13660000264644623,
        "Xl": 0.10450000315904617,
        "Tdop": 4.968500137329102,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.5006999969482422,
        "Tqopp": 0.057999998331069946,
        "S10": 0.06830000132322311,
        "S12": 0.25920000672340393
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.716478615999222,
        "pmax": 26.600000262260437,
        "qmin": -2.952600084245205,
        "qmax": 13.539400696754456,
        "regulated": 11576,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "11576_1_ieeet1",
      "ports": {
        "bus": 11576,
        "speed": 5844,
        "vs": 5847,
        "efd": 5846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11576_1_tgov1",
      "ports": {
        "speed": 5844,
        "pmech": 5845
      },
      "params": {
        "Trate": 31.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577113,
        "Pvmin": 0.21041598916053772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11576_1_ieeest",
      "ports": {
        "input": 5844,
        "output": 5847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11576_2_genrou",
      "ports": {
        "bus": 11576,
        "pmech": 5849,
        "efd": 5850,
        "speed": 5848
      },
      "params": {
        "mva": 31.920000076293945,
        "H": 7.069681644439697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6999000310897827,
        "Xdp": 0.2467000037431717,
        "Xdpp": 0.13660000264644623,
        "Xq": 1.6431000232696533,
        "Xqp": 0.41679999232292175,
        "Xqpp": 0.13660000264644623,
        "Xl": 0.10450000315904617,
        "Tdop": 4.968500137329102,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.5006999969482422,
        "Tqopp": 0.057999998331069946,
        "S10": 0.06830000132322311,
        "S12": 0.25920000672340393
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.667986512184143,
        "pmax": 26.600000262260437,
        "qmin": -2.952600084245205,
        "qmax": 13.539400696754456,
        "regulated": 11576,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "11576_2_ieeet1",
      "ports": {
        "bus": 11576,
        "speed": 5848,
        "vs": 5851,
        "efd": 5850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11576_2_tgov1",
      "ports": {
        "speed": 5848,
        "pmech": 5849
      },
      "params": {
        "Trate": 31.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577113,
        "Pvmin": 0.20889681577682495,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11576_2_ieeest",
      "ports": {
        "input": 5848,
        "output": 5851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11577_1_genrou",
      "ports": {
        "bus": 11577,
        "pmech": 5853,
        "efd": 5854,
        "speed": 5852
      },
      "params": {
        "mva": 31.920000076293945,
        "H": 7.069681644439697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6999000310897827,
        "Xdp": 0.2467000037431717,
        "Xdpp": 0.13660000264644623,
        "Xq": 1.6431000232696533,
        "Xqp": 0.41679999232292175,
        "Xqpp": 0.13660000264644623,
        "Xl": 0.10450000315904617,
        "Tdop": 4.968500137329102,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.5006999969482422,
        "Tqopp": 0.057999998331069946,
        "S10": 0.06830000132322311,
        "S12": 0.25920000672340393
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.08807846903801,
        "pmax": 26.600000262260437,
        "qmin": -2.952600084245205,
        "qmax": 13.539400696754456,
        "regulated": 11577,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "11577_1_ieeet1",
      "ports": {
        "bus": 11577,
        "speed": 5852,
        "vs": 5855,
        "efd": 5854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11577_1_tgov1",
      "ports": {
        "speed": 5852,
        "pmech": 5853
      },
      "params": {
        "Trate": 31.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577112,
        "Pvmin": 0.3473708927631378,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11577_1_ieeest",
      "ports": {
        "input": 5852,
        "output": 5855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11577_2_genrou",
      "ports": {
        "bus": 11577,
        "pmech": 5857,
        "efd": 5858,
        "speed": 5856
      },
      "params": {
        "mva": 31.920000076293945,
        "H": 7.069681644439697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6999000310897827,
        "Xdp": 0.2467000037431717,
        "Xdpp": 0.13660000264644623,
        "Xq": 1.6431000232696533,
        "Xqp": 0.41679999232292175,
        "Xqpp": 0.13660000264644623,
        "Xl": 0.10450000315904617,
        "Tdop": 4.968500137329102,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.5006999969482422,
        "Tqopp": 0.057999998331069946,
        "S10": 0.06830000132322311,
        "S12": 0.25920000672340393
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.958793357014656,
        "pmax": 26.600000262260437,
        "qmin": -2.952600084245205,
        "qmax": 13.539400696754456,
        "regulated": 11577,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "11577_2_ieeet1",
      "ports": {
        "bus": 11577,
        "speed": 5856,
        "vs": 5859,
        "efd": 5858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11577_2_tgov1",
      "ports": {
        "speed": 5856,
        "pmech": 5857
      },
      "params": {
        "Trate": 31.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577112,
        "Pvmin": 0.12402234971523285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11577_2_ieeest",
      "ports": {
        "input": 5856,
        "output": 5859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11578_1_genrou",
      "ports": {
        "bus": 11578,
        "pmech": 5861,
        "efd": 5862,
        "speed": 5860
      },
      "params": {
        "mva": 31.920000076293945,
        "H": 7.069681644439697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6999000310897827,
        "Xdp": 0.2467000037431717,
        "Xdpp": 0.13660000264644623,
        "Xq": 1.6431000232696533,
        "Xqp": 0.41679999232292175,
        "Xqpp": 0.13660000264644623,
        "Xl": 0.10450000315904617,
        "Tdop": 4.968500137329102,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.5006999969482422,
        "Tqopp": 0.057999998331069946,
        "S10": 0.06830000132322311,
        "S12": 0.25920000672340393
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.185241490602493,
        "pmax": 26.600000262260437,
        "qmin": -2.952600084245205,
        "qmax": 13.539400696754456,
        "regulated": 11578,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "11578_1_ieeet1",
      "ports": {
        "bus": 11578,
        "speed": 5860,
        "vs": 5863,
        "efd": 5862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11578_1_tgov1",
      "ports": {
        "speed": 5860,
        "pmech": 5861
      },
      "params": {
        "Trate": 31.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577115,
        "Pvmin": 0.35041484236717224,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11578_1_ieeest",
      "ports": {
        "input": 5860,
        "output": 5863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11578_2_genrou",
      "ports": {
        "bus": 11578,
        "pmech": 5865,
        "efd": 5866,
        "speed": 5864
      },
      "params": {
        "mva": 31.920000076293945,
        "H": 7.069681644439697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6999000310897827,
        "Xdp": 0.2467000037431717,
        "Xdpp": 0.13660000264644623,
        "Xq": 1.6431000232696533,
        "Xqp": 0.41679999232292175,
        "Xqpp": 0.13660000264644623,
        "Xl": 0.10450000315904617,
        "Tdop": 4.968500137329102,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.5006999969482422,
        "Tqopp": 0.057999998331069946,
        "S10": 0.06830000132322311,
        "S12": 0.25920000672340393
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.975578010082245,
        "pmax": 26.600000262260437,
        "qmin": -2.952600084245205,
        "qmax": 13.539400696754456,
        "regulated": 11578,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "11578_2_ieeet1",
      "ports": {
        "bus": 11578,
        "speed": 5864,
        "vs": 5867,
        "efd": 5866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11578_2_tgov1",
      "ports": {
        "speed": 5864,
        "pmech": 5865
      },
      "params": {
        "Trate": 31.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577115,
        "Pvmin": 0.4065030813217163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11578_2_ieeest",
      "ports": {
        "input": 5864,
        "output": 5867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11582_1_regca",
      "ports": {
        "bus": 11582,
        "iqcmd": 5869,
        "ipcmd": 5868,
        "pbranch": 5870,
        "qbranch": 5871
      },
      "params": {
        "mva": 9.600000381469727,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.07999999821186066,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.5842320173978806,
        "pmax": 7.999999821186066,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11582,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11582_1_reecb",
      "ports": {
        "bus": 11582,
        "pe": 5870,
        "qgen": 5871,
        "iqcmd": 5869,
        "ipcmd": 5868
      },
      "params": {
        "mva": 9.600000381469727,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11584_1_regca",
      "ports": {
        "bus": 11584,
        "iqcmd": 5873,
        "ipcmd": 5872,
        "pbranch": 5874,
        "qbranch": 5875
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.1926159835420549,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11584,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11584_1_reecb",
      "ports": {
        "bus": 11584,
        "pe": 5874,
        "qgen": 5875,
        "iqcmd": 5873,
        "ipcmd": 5872
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11588_1_genrou",
      "ports": {
        "bus": 11588,
        "pmech": 5877,
        "efd": 5878,
        "speed": 5876
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 5.472634792327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.391800045967102,
        "Xdp": 0.1736000031232834,
        "Xdpp": 0.12790000438690186,
        "Xq": 1.3351000547409058,
        "Xqp": 0.545799970626831,
        "Xqpp": 0.12790000438690186,
        "Xl": 0.0934000015258789,
        "Tdop": 8.263099670410156,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.6456000208854675,
        "Tqopp": 0.051100000739097595,
        "S10": 0.034299999475479126,
        "S12": 0.303600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.99611109495163,
        "pmax": 52.99999713897705,
        "qmin": -6.465999782085419,
        "qmax": 24.69799965620041,
        "regulated": 11588,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "11588_1_ieeet1",
      "ports": {
        "bus": 11588,
        "speed": 5876,
        "vs": 5879,
        "efd": 5878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03620000183582306,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.422100067138672,
        "E2": 3.2293999195098877,
        "Se1": 0.5123999714851379,
        "Se2": 0.823199987411499,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11588_1_tgov1",
      "ports": {
        "speed": 5876,
        "pmech": 5877
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31440427899360657,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11588_1_ieeest",
      "ports": {
        "input": 5876,
        "output": 5879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11588_2_genrou",
      "ports": {
        "bus": 11588,
        "pmech": 5881,
        "efd": 5882,
        "speed": 5880
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 5.472634792327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.391800045967102,
        "Xdp": 0.1736000031232834,
        "Xdpp": 0.12790000438690186,
        "Xq": 1.3351000547409058,
        "Xqp": 0.545799970626831,
        "Xqpp": 0.12790000438690186,
        "Xl": 0.0934000015258789,
        "Tdop": 8.263099670410156,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.6456000208854675,
        "Tqopp": 0.051100000739097595,
        "S10": 0.034299999475479126,
        "S12": 0.303600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.10822284221649,
        "pmax": 52.99999713897705,
        "qmin": -6.465999782085419,
        "qmax": 24.69799965620041,
        "regulated": 11588,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "11588_2_ieeet1",
      "ports": {
        "bus": 11588,
        "speed": 5880,
        "vs": 5883,
        "efd": 5882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03620000183582306,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.422100067138672,
        "E2": 3.2293999195098877,
        "Se1": 0.5123999714851379,
        "Se2": 0.823199987411499,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11588_2_tgov1",
      "ports": {
        "speed": 5880,
        "pmech": 5881
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2689972221851349,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11588_2_ieeest",
      "ports": {
        "input": 5880,
        "output": 5883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11588_3_genrou",
      "ports": {
        "bus": 11588,
        "pmech": 5885,
        "efd": 5886,
        "speed": 5884
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 5.472634792327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.391800045967102,
        "Xdp": 0.1736000031232834,
        "Xdpp": 0.12790000438690186,
        "Xq": 1.3351000547409058,
        "Xqp": 0.545799970626831,
        "Xqpp": 0.12790000438690186,
        "Xl": 0.0934000015258789,
        "Tdop": 8.263099670410156,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.6456000208854675,
        "Tqopp": 0.051100000739097595,
        "S10": 0.034299999475479126,
        "S12": 0.303600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.775324523448944,
        "pmax": 52.99999713897705,
        "qmin": -6.465999782085419,
        "qmax": 24.69799965620041,
        "regulated": 11588,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "11588_3_ieeet1",
      "ports": {
        "bus": 11588,
        "speed": 5884,
        "vs": 5887,
        "efd": 5886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03620000183582306,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.422100067138672,
        "E2": 3.2293999195098877,
        "Se1": 0.5123999714851379,
        "Se2": 0.823199987411499,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11588_3_tgov1",
      "ports": {
        "speed": 5884,
        "pmech": 5885
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29520952701568604,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11588_3_ieeest",
      "ports": {
        "input": 5884,
        "output": 5887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11588_4_genrou",
      "ports": {
        "bus": 11588,
        "pmech": 5889,
        "efd": 5890,
        "speed": 5888
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 5.472634792327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.391800045967102,
        "Xdp": 0.1736000031232834,
        "Xdpp": 0.12790000438690186,
        "Xq": 1.3351000547409058,
        "Xqp": 0.545799970626831,
        "Xqpp": 0.12790000438690186,
        "Xl": 0.0934000015258789,
        "Tdop": 8.263099670410156,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.6456000208854675,
        "Tqopp": 0.051100000739097595,
        "S10": 0.034299999475479126,
        "S12": 0.303600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.85555511713028,
        "pmax": 52.99999713897705,
        "qmin": -6.465999782085419,
        "qmax": 24.69799965620041,
        "regulated": 11588,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "11588_4_ieeet1",
      "ports": {
        "bus": 11588,
        "speed": 5888,
        "vs": 5891,
        "efd": 5890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03620000183582306,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.422100067138672,
        "E2": 3.2293999195098877,
        "Se1": 0.5123999714851379,
        "Se2": 0.823199987411499,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11588_4_tgov1",
      "ports": {
        "speed": 5888,
        "pmech": 5889
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20213137567043304,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11588_4_ieeest",
      "ports": {
        "input": 5888,
        "output": 5891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11597_1_regca",
      "ports": {
        "bus": 11597,
        "iqcmd": 5893,
        "ipcmd": 5892,
        "pbranch": 5894,
        "qbranch": 5895
      },
      "params": {
        "mva": 2.1600000858306885,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.017999999225139618,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3727557836100459,
        "pmax": 1.7999999225139618,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11597,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11597_1_reecb",
      "ports": {
        "bus": 11597,
        "pe": 5894,
        "qgen": 5895,
        "iqcmd": 5893,
        "ipcmd": 5892
      },
      "params": {
        "mva": 2.1600000858306885,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11598_1_regca",
      "ports": {
        "bus": 11598,
        "iqcmd": 5897,
        "ipcmd": 5896,
        "pbranch": 5898,
        "qbranch": 5899
      },
      "params": {
        "mva": 2.5199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.020999999716877937,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8713977411389351,
        "pmax": 2.0999999716877937,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11598,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11598_1_reecb",
      "ports": {
        "bus": 11598,
        "pe": 5898,
        "qgen": 5899,
        "iqcmd": 5897,
        "ipcmd": 5896
      },
      "params": {
        "mva": 2.5199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11602_2_regca",
      "ports": {
        "bus": 11602,
        "iqcmd": 5901,
        "ipcmd": 5900,
        "pbranch": 5902,
        "qbranch": 5903
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.14921326655894518,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11602,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11602_2_reecb",
      "ports": {
        "bus": 11602,
        "pe": 5902,
        "qgen": 5903,
        "iqcmd": 5901,
        "ipcmd": 5900
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11602_3_regca",
      "ports": {
        "bus": 11602,
        "iqcmd": 5905,
        "ipcmd": 5904,
        "pbranch": 5906,
        "qbranch": 5907
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.1923302304930985,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11602,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11602_3_reecb",
      "ports": {
        "bus": 11602,
        "pe": 5906,
        "qgen": 5907,
        "iqcmd": 5905,
        "ipcmd": 5904
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11602_4_regca",
      "ports": {
        "bus": 11602,
        "iqcmd": 5909,
        "ipcmd": 5908,
        "pbranch": 5910,
        "qbranch": 5911
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.16552596352994442,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11602,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11602_4_reecb",
      "ports": {
        "bus": 11602,
        "pe": 5910,
        "qgen": 5911,
        "iqcmd": 5909,
        "ipcmd": 5908
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11602_6_regca",
      "ports": {
        "bus": 11602,
        "iqcmd": 5913,
        "ipcmd": 5912,
        "pbranch": 5914,
        "qbranch": 5915
      },
      "params": {
        "mva": 12.119999885559082,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10100000351667404,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.8959101289510727,
        "pmax": 10.100000351667404,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11602,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11602_6_reecb",
      "ports": {
        "bus": 11602,
        "pe": 5914,
        "qgen": 5915,
        "iqcmd": 5913,
        "ipcmd": 5912
      },
      "params": {
        "mva": 12.119999885559082,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11609_1_genrou",
      "ports": {
        "bus": 11609,
        "pmech": 5917,
        "efd": 5918,
        "speed": 5916
      },
      "params": {
        "mva": 229.8000030517578,
        "H": 5.972847938537598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.275599956512451,
        "Xdp": 0.24050000309944153,
        "Xdpp": 0.17980000376701355,
        "Xq": 2.107599973678589,
        "Xqp": 0.4699999988079071,
        "Xqpp": 0.17980000376701355,
        "Xl": 0.1388999968767166,
        "Tdop": 9.769399642944336,
        "Tdopp": 0.0640999972820282,
        "Tqop": 0.6197999715805054,
        "Tqopp": 0.05079999938607216,
        "S10": 0.09290000051259995,
        "S12": 0.3725999891757965
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.1283358335495,
        "pmax": 191.49999618530273,
        "qmin": -21.256500482559204,
        "qmax": 97.47350215911865,
        "regulated": 11604,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11609_1_ieeet1",
      "ports": {
        "bus": 11609,
        "speed": 5916,
        "vs": 5919,
        "efd": 5918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11609_1_tgov1",
      "ports": {
        "speed": 5916,
        "pmech": 5917
      },
      "params": {
        "Trate": 229.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1180519387125969,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11609_1_ieeest",
      "ports": {
        "input": 5916,
        "output": 5919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11610_1_genrou",
      "ports": {
        "bus": 11610,
        "pmech": 5921,
        "efd": 5922,
        "speed": 5920
      },
      "params": {
        "mva": 229.8000030517578,
        "H": 5.972847938537598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.275599956512451,
        "Xdp": 0.24050000309944153,
        "Xdpp": 0.17980000376701355,
        "Xq": 2.107599973678589,
        "Xqp": 0.4699999988079071,
        "Xqpp": 0.17980000376701355,
        "Xl": 0.1388999968767166,
        "Tdop": 9.769399642944336,
        "Tdopp": 0.0640999972820282,
        "Tqop": 0.6197999715805054,
        "Tqopp": 0.05079999938607216,
        "S10": 0.09290000051259995,
        "S12": 0.3725999891757965
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 94.14644241333008,
        "pmax": 191.49999618530273,
        "qmin": -21.256500482559204,
        "qmax": 97.47350215911865,
        "regulated": 11610,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "11610_1_ieeet1",
      "ports": {
        "bus": 11610,
        "speed": 5920,
        "vs": 5923,
        "efd": 5922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11610_1_tgov1",
      "ports": {
        "speed": 5920,
        "pmech": 5921
      },
      "params": {
        "Trate": 229.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4096885919570923,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11610_1_ieeest",
      "ports": {
        "input": 5920,
        "output": 5923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11616_1_genrou",
      "ports": {
        "bus": 11616,
        "pmech": 5925,
        "efd": 5926,
        "speed": 5924
      },
      "params": {
        "mva": 246.3300018310547,
        "H": 5.245109558105469,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.080699920654297,
        "Xdp": 0.39100000262260437,
        "Xdpp": 0.27799999713897705,
        "Xq": 1.9503999948501587,
        "Xqp": 0.5666000247001648,
        "Xqpp": 0.27799999713897705,
        "Xl": 0.21719999611377716,
        "Tdop": 4.593299865722656,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.3522999882698059,
        "Tqopp": 0.06909999996423721,
        "S10": 0.17000000178813934,
        "S12": 0.5918999910354614
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.24329686164856,
        "pmax": 205.27501106262207,
        "qmin": -22.785525023937225,
        "qmax": 104.48497533798218,
        "regulated": 11613,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "11616_1_ieeet1",
      "ports": {
        "bus": 11616,
        "speed": 5924,
        "vs": 5927,
        "efd": 5926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11616_1_tgov1",
      "ports": {
        "speed": 5924,
        "pmech": 5925
      },
      "params": {
        "Trate": 246.3300018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2689209580421448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11616_1_ieeest",
      "ports": {
        "input": 5924,
        "output": 5927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11617_1_genrou",
      "ports": {
        "bus": 11617,
        "pmech": 5929,
        "efd": 5930,
        "speed": 5928
      },
      "params": {
        "mva": 246.3300018310547,
        "H": 5.245109558105469,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.080699920654297,
        "Xdp": 0.39100000262260437,
        "Xdpp": 0.27799999713897705,
        "Xq": 1.9503999948501587,
        "Xqp": 0.5666000247001648,
        "Xqpp": 0.27799999713897705,
        "Xl": 0.21719999611377716,
        "Tdop": 4.593299865722656,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.3522999882698059,
        "Tqopp": 0.06909999996423721,
        "S10": 0.17000000178813934,
        "S12": 0.5918999910354614
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.69233167171478,
        "pmax": 205.27501106262207,
        "qmin": -22.785525023937225,
        "qmax": 104.48497533798218,
        "regulated": 11617,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "11617_1_ieeet1",
      "ports": {
        "bus": 11617,
        "speed": 5928,
        "vs": 5931,
        "efd": 5930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11617_1_tgov1",
      "ports": {
        "speed": 5928,
        "pmech": 5929
      },
      "params": {
        "Trate": 246.3300018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19361154735088348,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11617_1_ieeest",
      "ports": {
        "input": 5928,
        "output": 5931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11618_1_genrou",
      "ports": {
        "bus": 11618,
        "pmech": 5933,
        "efd": 5934,
        "speed": 5932
      },
      "params": {
        "mva": 246.3300018310547,
        "H": 5.245109558105469,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.080699920654297,
        "Xdp": 0.39100000262260437,
        "Xdpp": 0.27799999713897705,
        "Xq": 1.9503999948501587,
        "Xqp": 0.5666000247001648,
        "Xqpp": 0.27799999713897705,
        "Xl": 0.21719999611377716,
        "Tdop": 4.593299865722656,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.3522999882698059,
        "Tqopp": 0.06909999996423721,
        "S10": 0.17000000178813934,
        "S12": 0.5918999910354614
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 81.20526075363159,
        "pmax": 205.27501106262207,
        "qmin": -22.785525023937225,
        "qmax": 104.48497533798218,
        "regulated": 11618,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "11618_1_ieeet1",
      "ports": {
        "bus": 11618,
        "speed": 5932,
        "vs": 5935,
        "efd": 5934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11618_1_tgov1",
      "ports": {
        "speed": 5932,
        "pmech": 5933
      },
      "params": {
        "Trate": 246.3300018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32966044545173645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11618_1_ieeest",
      "ports": {
        "input": 5932,
        "output": 5935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11619_1_genrou",
      "ports": {
        "bus": 11619,
        "pmech": 5937,
        "efd": 5938,
        "speed": 5936
      },
      "params": {
        "mva": 246.3300018310547,
        "H": 5.245109558105469,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.080699920654297,
        "Xdp": 0.39100000262260437,
        "Xdpp": 0.27799999713897705,
        "Xq": 1.9503999948501587,
        "Xqp": 0.5666000247001648,
        "Xqpp": 0.27799999713897705,
        "Xl": 0.21719999611377716,
        "Tdop": 4.593299865722656,
        "Tdopp": 0.05469999834895134,
        "Tqop": 0.3522999882698059,
        "Tqopp": 0.06909999996423721,
        "S10": 0.17000000178813934,
        "S12": 0.5918999910354614
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 96.87063694000244,
        "pmax": 205.27501106262207,
        "qmin": -22.785525023937225,
        "qmax": 104.48497533798218,
        "regulated": 11613,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "11619_1_ieeet1",
      "ports": {
        "bus": 11619,
        "speed": 5936,
        "vs": 5939,
        "efd": 5938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11619_1_tgov1",
      "ports": {
        "speed": 5936,
        "pmech": 5937
      },
      "params": {
        "Trate": 246.3300018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3932555317878723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11619_1_ieeest",
      "ports": {
        "input": 5936,
        "output": 5939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11622_1_regca",
      "ports": {
        "bus": 11622,
        "iqcmd": 5941,
        "ipcmd": 5940,
        "pbranch": 5942,
        "qbranch": 5943
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2828597091138363,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11622,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11622_1_reecb",
      "ports": {
        "bus": 11622,
        "pe": 5942,
        "qgen": 5943,
        "iqcmd": 5941,
        "ipcmd": 5940
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11622_2_regca",
      "ports": {
        "bus": 11622,
        "iqcmd": 5945,
        "ipcmd": 5944,
        "pbranch": 5946,
        "qbranch": 5947
      },
      "params": {
        "mva": 2.4600000381469727,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.020500000566244125,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2820152323693037,
        "pmax": 2.0500000566244125,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11622,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11622_2_reecb",
      "ports": {
        "bus": 11622,
        "pe": 5946,
        "qgen": 5947,
        "iqcmd": 5945,
        "ipcmd": 5944
      },
      "params": {
        "mva": 2.4600000381469727,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11622_3_regca",
      "ports": {
        "bus": 11622,
        "iqcmd": 5949,
        "ipcmd": 5948,
        "pbranch": 5950,
        "qbranch": 5951
      },
      "params": {
        "mva": 2.4600000381469727,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.020500000566244125,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2087787026539445,
        "pmax": 2.0500000566244125,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11622,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11622_3_reecb",
      "ports": {
        "bus": 11622,
        "pe": 5950,
        "qgen": 5951,
        "iqcmd": 5949,
        "ipcmd": 5948
      },
      "params": {
        "mva": 2.4600000381469727,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11626_1_genrou",
      "ports": {
        "bus": 11626,
        "pmech": 5953,
        "efd": 5954,
        "speed": 5952
      },
      "params": {
        "mva": 80.69999694824219,
        "H": 5.5823283195495605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6398999691009521,
        "Xdp": 0.3465999960899353,
        "Xdpp": 0.20730000734329224,
        "Xq": 1.5947999954223633,
        "Xqp": 0.6061999797821045,
        "Xqpp": 0.20730000734329224,
        "Xl": 0.1607999950647354,
        "Tdop": 8.820699691772461,
        "Tdopp": 0.06069999933242798,
        "Tqop": 0.7936999797821045,
        "Tqopp": 0.0729999989271164,
        "S10": 0.16120000183582306,
        "S12": 0.5644999742507935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.427571177482605,
        "pmax": 67.25000143051147,
        "qmin": -7.464750111103058,
        "qmax": 34.230250120162964,
        "regulated": 11626,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "11626_1_ieeet1",
      "ports": {
        "bus": 11626,
        "speed": 5952,
        "vs": 5955,
        "efd": 5954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11626_1_tgov1",
      "ports": {
        "speed": 5952,
        "pmech": 5953
      },
      "params": {
        "Trate": 80.69999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333825730251,
        "Pvmin": 0.38943707942962646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11626_1_ieeest",
      "ports": {
        "input": 5952,
        "output": 5955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11627_1_genrou",
      "ports": {
        "bus": 11627,
        "pmech": 5957,
        "efd": 5958,
        "speed": 5956
      },
      "params": {
        "mva": 80.69999694824219,
        "H": 5.5823283195495605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6398999691009521,
        "Xdp": 0.3465999960899353,
        "Xdpp": 0.20730000734329224,
        "Xq": 1.5947999954223633,
        "Xqp": 0.6061999797821045,
        "Xqpp": 0.20730000734329224,
        "Xl": 0.1607999950647354,
        "Tdop": 8.820699691772461,
        "Tdopp": 0.06069999933242798,
        "Tqop": 0.7936999797821045,
        "Tqopp": 0.0729999989271164,
        "S10": 0.16120000183582306,
        "S12": 0.5644999742507935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.73756206035614,
        "pmax": 67.25000143051147,
        "qmin": -7.464750111103058,
        "qmax": 34.230250120162964,
        "regulated": 11627,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "11627_1_ieeet1",
      "ports": {
        "bus": 11627,
        "speed": 5956,
        "vs": 5959,
        "efd": 5958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11627_1_tgov1",
      "ports": {
        "speed": 5956,
        "pmech": 5957
      },
      "params": {
        "Trate": 80.69999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333825730254,
        "Pvmin": 0.4056699275970459,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11627_1_ieeest",
      "ports": {
        "input": 5956,
        "output": 5959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11631_1_genrou",
      "ports": {
        "bus": 11631,
        "pmech": 5961,
        "efd": 5962,
        "speed": 5960
      },
      "params": {
        "mva": 55.599998474121094,
        "H": 7.34959077835083,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3801000118255615,
        "Xdp": 0.2705000042915344,
        "Xdpp": 0.23389999568462372,
        "Xq": 2.191999912261963,
        "Xqp": 0.4440000057220459,
        "Xqpp": 0.23389999568462372,
        "Xl": 0.18199999630451202,
        "Tdop": 5.448200225830078,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.4059999883174896,
        "Tqopp": 0.07850000262260437,
        "S10": 0.06679999828338623,
        "S12": 0.2290000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.840560048818588,
        "pmax": 46.33333384990692,
        "qmin": -5.1430001854896545,
        "qmax": 23.58366698026657,
        "regulated": 11631,
        "vset": 1.065000057220459
      }
    },
    {
      "class": "Ieeet1",
      "id": "11631_1_ieeet1",
      "ports": {
        "bus": 11631,
        "speed": 5960,
        "vs": 5963,
        "efd": 5962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11631_1_tgov1",
      "ports": {
        "speed": 5960,
        "pmech": 5961
      },
      "params": {
        "Trate": 55.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10504604876041412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11631_1_ieeest",
      "ports": {
        "input": 5960,
        "output": 5963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11631_2_genrou",
      "ports": {
        "bus": 11631,
        "pmech": 5965,
        "efd": 5966,
        "speed": 5964
      },
      "params": {
        "mva": 55.599998474121094,
        "H": 7.34959077835083,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3801000118255615,
        "Xdp": 0.2705000042915344,
        "Xdpp": 0.23389999568462372,
        "Xq": 2.191999912261963,
        "Xqp": 0.4440000057220459,
        "Xqpp": 0.23389999568462372,
        "Xl": 0.18199999630451202,
        "Tdop": 5.448200225830078,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.4059999883174896,
        "Tqopp": 0.07850000262260437,
        "S10": 0.06679999828338623,
        "S12": 0.2290000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.07696223258972,
        "pmax": 46.33333384990692,
        "qmin": -5.1430001854896545,
        "qmax": 23.58366698026657,
        "regulated": 11631,
        "vset": 1.065000057220459
      }
    },
    {
      "class": "Ieeet1",
      "id": "11631_2_ieeet1",
      "ports": {
        "bus": 11631,
        "speed": 5964,
        "vs": 5967,
        "efd": 5966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11631_2_tgov1",
      "ports": {
        "speed": 5964,
        "pmech": 5965
      },
      "params": {
        "Trate": 55.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32512521743774414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11631_2_ieeest",
      "ports": {
        "input": 5964,
        "output": 5967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11632_1_genrou",
      "ports": {
        "bus": 11632,
        "pmech": 5969,
        "efd": 5970,
        "speed": 5968
      },
      "params": {
        "mva": 55.599998474121094,
        "H": 7.34959077835083,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3801000118255615,
        "Xdp": 0.2705000042915344,
        "Xdpp": 0.23389999568462372,
        "Xq": 2.191999912261963,
        "Xqp": 0.4440000057220459,
        "Xqpp": 0.23389999568462372,
        "Xl": 0.18199999630451202,
        "Tdop": 5.448200225830078,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.4059999883174896,
        "Tqopp": 0.07850000262260437,
        "S10": 0.06679999828338623,
        "S12": 0.2290000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.085734248161316,
        "pmax": 46.33333384990692,
        "qmin": -5.1430001854896545,
        "qmax": 23.58366698026657,
        "regulated": 11632,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "11632_1_ieeet1",
      "ports": {
        "bus": 11632,
        "speed": 5968,
        "vs": 5971,
        "efd": 5970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11632_1_tgov1",
      "ports": {
        "speed": 5968,
        "pmech": 5969
      },
      "params": {
        "Trate": 55.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4152110517024994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11632_1_ieeest",
      "ports": {
        "input": 5968,
        "output": 5971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11636_1_regca",
      "ports": {
        "bus": 11636,
        "iqcmd": 5973,
        "ipcmd": 5972,
        "pbranch": 5974,
        "qbranch": 5975
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.375957484357059,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11636,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11636_1_reecb",
      "ports": {
        "bus": 11636,
        "pe": 5974,
        "qgen": 5975,
        "iqcmd": 5973,
        "ipcmd": 5972
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11637_1_regca",
      "ports": {
        "bus": 11637,
        "iqcmd": 5977,
        "ipcmd": 5976,
        "pbranch": 5978,
        "qbranch": 5979
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.16009515384212136,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11637,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11637_1_reecb",
      "ports": {
        "bus": 11637,
        "pe": 5978,
        "qgen": 5979,
        "iqcmd": 5977,
        "ipcmd": 5976
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11639_1_regca",
      "ports": {
        "bus": 11639,
        "iqcmd": 5981,
        "ipcmd": 5980,
        "pbranch": 5982,
        "qbranch": 5983
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.173399668186903,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11639,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11639_1_reecb",
      "ports": {
        "bus": 11639,
        "pe": 5982,
        "qgen": 5983,
        "iqcmd": 5981,
        "ipcmd": 5980
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11643_1_genrou",
      "ports": {
        "bus": 11643,
        "pmech": 5985,
        "efd": 5986,
        "speed": 5984
      },
      "params": {
        "mva": 32.400001525878906,
        "H": 5.363675117492676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4526000022888184,
        "Xdp": 0.2743000090122223,
        "Xdpp": 0.19840000569820404,
        "Xq": 2.323899984359741,
        "Xqp": 0.6998999714851379,
        "Xqpp": 0.19840000569820404,
        "Xl": 0.14820000529289246,
        "Tdop": 9.2923002243042,
        "Tdopp": 0.03790000081062317,
        "Tqop": 0.7605000138282776,
        "Tqopp": 0.04520000144839287,
        "S10": 0.1761000007390976,
        "S12": 0.5871999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.236925557255745,
        "pmax": 27.000001072883606,
        "qmin": -3.294000029563904,
        "qmax": 12.581999599933624,
        "regulated": 11643,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "11643_1_ieeet1",
      "ports": {
        "bus": 11643,
        "speed": 5984,
        "vs": 5987,
        "efd": 5986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11643_1_tgov1",
      "ports": {
        "speed": 5984,
        "pmech": 5985
      },
      "params": {
        "Trate": 32.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011685,
        "Pvmin": 0.16163349151611328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11643_1_ieeest",
      "ports": {
        "input": 5984,
        "output": 5987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11645_1_regca",
      "ports": {
        "bus": 11645,
        "iqcmd": 5989,
        "ipcmd": 5988,
        "pbranch": 5990,
        "qbranch": 5991
      },
      "params": {
        "mva": 7.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.06300000101327896,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.305766124278307,
        "pmax": 6.300000101327896,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11645,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11645_1_reecb",
      "ports": {
        "bus": 11645,
        "pe": 5990,
        "qgen": 5991,
        "iqcmd": 5989,
        "ipcmd": 5988
      },
      "params": {
        "mva": 7.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11647_1_regca",
      "ports": {
        "bus": 11647,
        "iqcmd": 5993,
        "ipcmd": 5992,
        "pbranch": 5994,
        "qbranch": 5995
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2742319367825985,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11647,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11647_1_reecb",
      "ports": {
        "bus": 11647,
        "pe": 5994,
        "qgen": 5995,
        "iqcmd": 5993,
        "ipcmd": 5992
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11647_2_regca",
      "ports": {
        "bus": 11647,
        "iqcmd": 5997,
        "ipcmd": 5996,
        "pbranch": 5998,
        "qbranch": 5999
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.37464683409780264,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11647,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11647_2_reecb",
      "ports": {
        "bus": 11647,
        "pe": 5998,
        "qgen": 5999,
        "iqcmd": 5997,
        "ipcmd": 5996
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11647_3_regca",
      "ports": {
        "bus": 11647,
        "iqcmd": 6001,
        "ipcmd": 6000,
        "pbranch": 6002,
        "qbranch": 6003
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4755046218633652,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11647,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11647_3_reecb",
      "ports": {
        "bus": 11647,
        "pe": 6002,
        "qgen": 6003,
        "iqcmd": 6001,
        "ipcmd": 6000
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11647_4_regca",
      "ports": {
        "bus": 11647,
        "iqcmd": 6005,
        "ipcmd": 6004,
        "pbranch": 6006,
        "qbranch": 6007
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.49124998040497303,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11647,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11647_4_reecb",
      "ports": {
        "bus": 11647,
        "pe": 6006,
        "qgen": 6007,
        "iqcmd": 6005,
        "ipcmd": 6004
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11647_5_regca",
      "ports": {
        "bus": 11647,
        "iqcmd": 6009,
        "ipcmd": 6008,
        "pbranch": 6010,
        "qbranch": 6011
      },
      "params": {
        "mva": 2.0399999618530273,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.017000000923871994,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7142794318497181,
        "pmax": 1.7000000923871994,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11647,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11647_5_reecb",
      "ports": {
        "bus": 11647,
        "pe": 6010,
        "qgen": 6011,
        "iqcmd": 6009,
        "ipcmd": 6008
      },
      "params": {
        "mva": 2.0399999618530273,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11647_6_regca",
      "ports": {
        "bus": 11647,
        "iqcmd": 6013,
        "ipcmd": 6012,
        "pbranch": 6014,
        "qbranch": 6015
      },
      "params": {
        "mva": 2.0399999618530273,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.017000000923871994,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3354007378220558,
        "pmax": 1.7000000923871994,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11647,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11647_6_reecb",
      "ports": {
        "bus": 11647,
        "pe": 6014,
        "qgen": 6015,
        "iqcmd": 6013,
        "ipcmd": 6012
      },
      "params": {
        "mva": 2.0399999618530273,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11649_1_genrou",
      "ports": {
        "bus": 11649,
        "pmech": 6017,
        "efd": 6018,
        "speed": 6016
      },
      "params": {
        "mva": 102.4000015258789,
        "H": 3.466799259185791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.510499954223633,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.23319999873638153,
        "Xq": 2.2971999645233154,
        "Xqp": 0.3763999938964844,
        "Xqpp": 0.23319999873638153,
        "Xl": 0.18150000274181366,
        "Tdop": 5.956600189208984,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.4271000027656555,
        "Tqopp": 0.06759999692440033,
        "S10": 0.20990000665187836,
        "S12": 0.6703000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.56175458431244,
        "pmax": 85.33333539962769,
        "qmin": -9.471999853849411,
        "qmax": 43.43466758728027,
        "regulated": 11649,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11649_1_ieeet1",
      "ports": {
        "bus": 11649,
        "speed": 6016,
        "vs": 6019,
        "efd": 6018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11649_1_tgov1",
      "ports": {
        "speed": 6016,
        "pmech": 6017
      },
      "params": {
        "Trate": 102.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.4156421422958374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11649_1_ieeest",
      "ports": {
        "input": 6016,
        "output": 6019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11649_2_genrou",
      "ports": {
        "bus": 11649,
        "pmech": 6021,
        "efd": 6022,
        "speed": 6020
      },
      "params": {
        "mva": 102.4000015258789,
        "H": 3.466799259185791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.510499954223633,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.23319999873638153,
        "Xq": 2.2971999645233154,
        "Xqp": 0.3763999938964844,
        "Xqpp": 0.23319999873638153,
        "Xl": 0.18150000274181366,
        "Tdop": 5.956600189208984,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.4271000027656555,
        "Tqopp": 0.06759999692440033,
        "S10": 0.20990000665187836,
        "S12": 0.6703000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.002879321575165,
        "pmax": 85.33333539962769,
        "qmin": -9.471999853849411,
        "qmax": 43.43466758728027,
        "regulated": 11649,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11649_2_ieeet1",
      "ports": {
        "bus": 11649,
        "speed": 6020,
        "vs": 6023,
        "efd": 6022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11649_2_tgov1",
      "ports": {
        "speed": 6020,
        "pmech": 6021
      },
      "params": {
        "Trate": 102.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.2246374934911728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11649_2_ieeest",
      "ports": {
        "input": 6020,
        "output": 6023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11649_3_genrou",
      "ports": {
        "bus": 11649,
        "pmech": 6025,
        "efd": 6026,
        "speed": 6024
      },
      "params": {
        "mva": 102.4000015258789,
        "H": 3.466799259185791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.510499954223633,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.23319999873638153,
        "Xq": 2.2971999645233154,
        "Xqp": 0.3763999938964844,
        "Xqpp": 0.23319999873638153,
        "Xl": 0.18150000274181366,
        "Tdop": 5.956600189208984,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.4271000027656555,
        "Tqopp": 0.06759999692440033,
        "S10": 0.20990000665187836,
        "S12": 0.6703000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.457058787345886,
        "pmax": 85.33333539962769,
        "qmin": -9.471999853849411,
        "qmax": 43.43466758728027,
        "regulated": 11649,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11649_3_ieeet1",
      "ports": {
        "bus": 11649,
        "speed": 6024,
        "vs": 6027,
        "efd": 6026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11649_3_tgov1",
      "ports": {
        "speed": 6024,
        "pmech": 6025
      },
      "params": {
        "Trate": 102.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.11188533902168274,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11649_3_ieeest",
      "ports": {
        "input": 6024,
        "output": 6027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11649_4_genrou",
      "ports": {
        "bus": 11649,
        "pmech": 6029,
        "efd": 6030,
        "speed": 6028
      },
      "params": {
        "mva": 102.4000015258789,
        "H": 3.466799259185791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.510499954223633,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.23319999873638153,
        "Xq": 2.2971999645233154,
        "Xqp": 0.3763999938964844,
        "Xqpp": 0.23319999873638153,
        "Xl": 0.18150000274181366,
        "Tdop": 5.956600189208984,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.4271000027656555,
        "Tqopp": 0.06759999692440033,
        "S10": 0.20990000665187836,
        "S12": 0.6703000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.206387162208557,
        "pmax": 85.33333539962769,
        "qmin": -9.471999853849411,
        "qmax": 43.43466758728027,
        "regulated": 11649,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11649_4_ieeet1",
      "ports": {
        "bus": 11649,
        "speed": 6028,
        "vs": 6031,
        "efd": 6030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11649_4_tgov1",
      "ports": {
        "speed": 6028,
        "pmech": 6029
      },
      "params": {
        "Trate": 102.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.27545300126075745,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11649_4_ieeest",
      "ports": {
        "input": 6028,
        "output": 6031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11649_5_genrou",
      "ports": {
        "bus": 11649,
        "pmech": 6033,
        "efd": 6034,
        "speed": 6032
      },
      "params": {
        "mva": 102.4000015258789,
        "H": 3.466799259185791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.510499954223633,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.23319999873638153,
        "Xq": 2.2971999645233154,
        "Xqp": 0.3763999938964844,
        "Xqpp": 0.23319999873638153,
        "Xl": 0.18150000274181366,
        "Tdop": 5.956600189208984,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.4271000027656555,
        "Tqopp": 0.06759999692440033,
        "S10": 0.20990000665187836,
        "S12": 0.6703000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.732086539268494,
        "pmax": 85.33333539962769,
        "qmin": -9.471999853849411,
        "qmax": 43.43466758728027,
        "regulated": 11649,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11649_5_ieeet1",
      "ports": {
        "bus": 11649,
        "speed": 6032,
        "vs": 6035,
        "efd": 6034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11649_5_tgov1",
      "ports": {
        "speed": 6032,
        "pmech": 6033
      },
      "params": {
        "Trate": 102.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.35871177911758423,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11649_5_ieeest",
      "ports": {
        "input": 6032,
        "output": 6035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11649_6_genrou",
      "ports": {
        "bus": 11649,
        "pmech": 6037,
        "efd": 6038,
        "speed": 6036
      },
      "params": {
        "mva": 102.4000015258789,
        "H": 3.466799259185791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.510499954223633,
        "Xdp": 0.2842000126838684,
        "Xdpp": 0.23319999873638153,
        "Xq": 2.2971999645233154,
        "Xqp": 0.3763999938964844,
        "Xqpp": 0.23319999873638153,
        "Xl": 0.18150000274181366,
        "Tdop": 5.956600189208984,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.4271000027656555,
        "Tqopp": 0.06759999692440033,
        "S10": 0.20990000665187836,
        "S12": 0.6703000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.98707044124603,
        "pmax": 85.33333539962769,
        "qmin": -9.471999853849411,
        "qmax": 43.43466758728027,
        "regulated": 11649,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11649_6_ieeet1",
      "ports": {
        "bus": 11649,
        "speed": 6036,
        "vs": 6039,
        "efd": 6038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11649_6_tgov1",
      "ports": {
        "speed": 6036,
        "pmech": 6037
      },
      "params": {
        "Trate": 102.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943546,
        "Pvmin": 0.41002997756004333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11649_6_ieeest",
      "ports": {
        "input": 6036,
        "output": 6039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11656_1_regca",
      "ports": {
        "bus": 11656,
        "iqcmd": 6041,
        "ipcmd": 6040,
        "pbranch": 6042,
        "qbranch": 6043
      },
      "params": {
        "mva": 8.399999618530273,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.07000000029802322,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.055271178483963,
        "pmax": 7.000000029802322,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11656,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11656_1_reecb",
      "ports": {
        "bus": 11656,
        "pe": 6042,
        "qgen": 6043,
        "iqcmd": 6041,
        "ipcmd": 6040
      },
      "params": {
        "mva": 8.399999618530273,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11659_1_genrou",
      "ports": {
        "bus": 11659,
        "pmech": 6045,
        "efd": 6046,
        "speed": 6044
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 2.8935725688934326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5365999937057495,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.15289999544620514,
        "Xq": 1.4701000452041626,
        "Xqp": 0.6284000277519226,
        "Xqpp": 0.15289999544620514,
        "Xl": 0.1128000020980835,
        "Tdop": 9.377400398254395,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.5044999718666077,
        "Tqopp": 0.043699998408555984,
        "S10": 0.14380000531673431,
        "S12": 0.522599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.25921928882599,
        "pmax": 52.99999713897705,
        "qmin": -6.465999782085419,
        "qmax": 24.69799965620041,
        "regulated": 11659,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "11659_1_ieeet1",
      "ports": {
        "bus": 11659,
        "speed": 6044,
        "vs": 6047,
        "efd": 6046
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7979999780654907,
        "Kf": 0.07199999690055847,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7187000513076782,
        "E2": 2.291599988937378,
        "Se1": 0.5306000113487244,
        "Se2": 0.8435999751091003,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11659_1_tgov1",
      "ports": {
        "speed": 6044,
        "pmech": 6045
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27137136459350586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11659_1_ieeest",
      "ports": {
        "input": 6044,
        "output": 6047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11663_1_genrou",
      "ports": {
        "bus": 11663,
        "pmech": 6049,
        "efd": 6050,
        "speed": 6048
      },
      "params": {
        "mva": 61.68000030517578,
        "H": 3.0305261611938477,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8042000532150269,
        "Xdp": 0.28859999775886536,
        "Xdpp": 0.1589999943971634,
        "Xq": 1.7273000478744507,
        "Xqp": 0.4203000068664551,
        "Xqpp": 0.1589999943971634,
        "Xl": 0.12240000069141388,
        "Tdop": 6.4857001304626465,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.5763999819755554,
        "Tqopp": 0.058400001376867294,
        "S10": 0.0406000018119812,
        "S12": 0.3594000041484833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.346941322088242,
        "pmax": 51.39999985694885,
        "qmin": -5.705400183796883,
        "qmax": 26.16260051727295,
        "regulated": 11663,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "11663_1_ieeet1",
      "ports": {
        "bus": 11663,
        "speed": 6048,
        "vs": 6051,
        "efd": 6050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11663_1_tgov1",
      "ports": {
        "speed": 6048,
        "pmech": 6049
      },
      "params": {
        "Trate": 61.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333268909809,
        "Pvmin": 0.13532654941082,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11663_1_ieeest",
      "ports": {
        "input": 6048,
        "output": 6051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11664_1_genrou",
      "ports": {
        "bus": 11664,
        "pmech": 6053,
        "efd": 6054,
        "speed": 6052
      },
      "params": {
        "mva": 61.68000030517578,
        "H": 3.0305261611938477,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8042000532150269,
        "Xdp": 0.28859999775886536,
        "Xdpp": 0.1589999943971634,
        "Xq": 1.7273000478744507,
        "Xqp": 0.4203000068664551,
        "Xqpp": 0.1589999943971634,
        "Xl": 0.12240000069141388,
        "Tdop": 6.4857001304626465,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.5763999819755554,
        "Tqopp": 0.058400001376867294,
        "S10": 0.0406000018119812,
        "S12": 0.3594000041484833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.635808050632477,
        "pmax": 51.39999985694885,
        "qmin": -5.705400183796883,
        "qmax": 26.16260051727295,
        "regulated": 11664,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "11664_1_ieeet1",
      "ports": {
        "bus": 11664,
        "speed": 6052,
        "vs": 6055,
        "efd": 6054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11664_1_tgov1",
      "ports": {
        "speed": 6052,
        "pmech": 6053
      },
      "params": {
        "Trate": 61.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333268909808,
        "Pvmin": 0.3507750928401947,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11664_1_ieeest",
      "ports": {
        "input": 6052,
        "output": 6055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11665_1_genrou",
      "ports": {
        "bus": 11665,
        "pmech": 6057,
        "efd": 6058,
        "speed": 6056
      },
      "params": {
        "mva": 61.68000030517578,
        "H": 3.0305261611938477,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8042000532150269,
        "Xdp": 0.28859999775886536,
        "Xdpp": 0.1589999943971634,
        "Xq": 1.7273000478744507,
        "Xqp": 0.4203000068664551,
        "Xqpp": 0.1589999943971634,
        "Xl": 0.12240000069141388,
        "Tdop": 6.4857001304626465,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.5763999819755554,
        "Tqopp": 0.058400001376867294,
        "S10": 0.0406000018119812,
        "S12": 0.3594000041484833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.223109275102615,
        "pmax": 51.39999985694885,
        "qmin": -5.705400183796883,
        "qmax": 26.16260051727295,
        "regulated": 11665,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "11665_1_ieeet1",
      "ports": {
        "bus": 11665,
        "speed": 6056,
        "vs": 6059,
        "efd": 6058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11665_1_tgov1",
      "ports": {
        "speed": 6056,
        "pmech": 6057
      },
      "params": {
        "Trate": 61.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333268909808,
        "Pvmin": 0.16574431955814362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11665_1_ieeest",
      "ports": {
        "input": 6056,
        "output": 6059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11666_1_genrou",
      "ports": {
        "bus": 11666,
        "pmech": 6061,
        "efd": 6062,
        "speed": 6060
      },
      "params": {
        "mva": 61.68000030517578,
        "H": 3.0305261611938477,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8042000532150269,
        "Xdp": 0.28859999775886536,
        "Xdpp": 0.1589999943971634,
        "Xq": 1.7273000478744507,
        "Xqp": 0.4203000068664551,
        "Xqpp": 0.1589999943971634,
        "Xl": 0.12240000069141388,
        "Tdop": 6.4857001304626465,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.5763999819755554,
        "Tqopp": 0.058400001376867294,
        "S10": 0.0406000018119812,
        "S12": 0.3594000041484833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.391010999679565,
        "pmax": 51.39999985694885,
        "qmin": -5.705400183796883,
        "qmax": 26.16260051727295,
        "regulated": 11666,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "11666_1_ieeet1",
      "ports": {
        "bus": 11666,
        "speed": 6060,
        "vs": 6063,
        "efd": 6062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11666_1_tgov1",
      "ports": {
        "speed": 6060,
        "pmech": 6061
      },
      "params": {
        "Trate": 61.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333268909812,
        "Pvmin": 0.2333173006772995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11666_1_ieeest",
      "ports": {
        "input": 6060,
        "output": 6063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11667_1_genrou",
      "ports": {
        "bus": 11667,
        "pmech": 6065,
        "efd": 6066,
        "speed": 6064
      },
      "params": {
        "mva": 61.68000030517578,
        "H": 3.0305261611938477,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8042000532150269,
        "Xdp": 0.28859999775886536,
        "Xdpp": 0.1589999943971634,
        "Xq": 1.7273000478744507,
        "Xqp": 0.4203000068664551,
        "Xqpp": 0.1589999943971634,
        "Xl": 0.12240000069141388,
        "Tdop": 6.4857001304626465,
        "Tdopp": 0.05389999970793724,
        "Tqop": 0.5763999819755554,
        "Tqopp": 0.058400001376867294,
        "S10": 0.0406000018119812,
        "S12": 0.3594000041484833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.857678651809692,
        "pmax": 51.39999985694885,
        "qmin": -5.705400183796883,
        "qmax": 26.16260051727295,
        "regulated": 11667,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "11667_1_ieeet1",
      "ports": {
        "bus": 11667,
        "speed": 6064,
        "vs": 6067,
        "efd": 6066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11667_1_tgov1",
      "ports": {
        "speed": 6064,
        "pmech": 6065
      },
      "params": {
        "Trate": 61.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333268909808,
        "Pvmin": 0.25709596276283264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11667_1_ieeest",
      "ports": {
        "input": 6064,
        "output": 6067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11670_1_regca",
      "ports": {
        "bus": 11670,
        "iqcmd": 6069,
        "ipcmd": 6068,
        "pbranch": 6070,
        "qbranch": 6071
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4184617195278406,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11670,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11670_1_reecb",
      "ports": {
        "bus": 11670,
        "pe": 6070,
        "qgen": 6071,
        "iqcmd": 6069,
        "ipcmd": 6068
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11670_2_regca",
      "ports": {
        "bus": 11670,
        "iqcmd": 6073,
        "ipcmd": 6072,
        "pbranch": 6074,
        "qbranch": 6075
      },
      "params": {
        "mva": 3.4800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.028999999165534973,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7925959303975105,
        "pmax": 2.8999999165534973,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11670,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11670_2_reecb",
      "ports": {
        "bus": 11670,
        "pe": 6074,
        "qgen": 6075,
        "iqcmd": 6073,
        "ipcmd": 6072
      },
      "params": {
        "mva": 3.4800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11670_3_regca",
      "ports": {
        "bus": 11670,
        "iqcmd": 6077,
        "ipcmd": 6076,
        "pbranch": 6078,
        "qbranch": 6079
      },
      "params": {
        "mva": 4.920000076293945,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04100000113248825,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6886587012559175,
        "pmax": 4.100000113248825,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11670,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11670_3_reecb",
      "ports": {
        "bus": 11670,
        "pe": 6078,
        "qgen": 6079,
        "iqcmd": 6077,
        "ipcmd": 6076
      },
      "params": {
        "mva": 4.920000076293945,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11671_1_regca",
      "ports": {
        "bus": 11671,
        "iqcmd": 6081,
        "ipcmd": 6080,
        "pbranch": 6082,
        "qbranch": 6083
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.1742093823850155,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11671,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11671_1_reecb",
      "ports": {
        "bus": 11671,
        "pe": 6082,
        "qgen": 6083,
        "iqcmd": 6081,
        "ipcmd": 6080
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11672_1_regca",
      "ports": {
        "bus": 11672,
        "iqcmd": 6085,
        "ipcmd": 6084,
        "pbranch": 6086,
        "qbranch": 6087
      },
      "params": {
        "mva": 1.6799999475479126,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014000000432133675,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6674513686448336,
        "pmax": 1.4000000432133675,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11672,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11672_1_reecb",
      "ports": {
        "bus": 11672,
        "pe": 6086,
        "qgen": 6087,
        "iqcmd": 6085,
        "ipcmd": 6084
      },
      "params": {
        "mva": 1.6799999475479126,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11676_1_genrou",
      "ports": {
        "bus": 11676,
        "pmech": 6089,
        "efd": 6090,
        "speed": 6088
      },
      "params": {
        "mva": 44.25600051879883,
        "H": 5.710133075714111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.180899977684021,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.147599995136261,
        "Xq": 1.1384999752044678,
        "Xqp": 0.29739999771118164,
        "Xqpp": 0.147599995136261,
        "Xl": 0.1088000014424324,
        "Tdop": 5.577099800109863,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.9351000189781189,
        "Tqopp": 0.05249999836087227,
        "S10": 0.10920000076293945,
        "S12": 0.45329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.633980572223663,
        "pmax": 36.8800014257431,
        "qmin": -4.499360173940659,
        "qmax": 17.186079919338226,
        "regulated": 11676,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11676_1_ieeet1",
      "ports": {
        "bus": 11676,
        "speed": 6088,
        "vs": 6091,
        "efd": 6090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11676_1_tgov1",
      "ports": {
        "speed": 6088,
        "pmech": 6089
      },
      "params": {
        "Trate": 44.25600051879883,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1499001383781433,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11676_1_ieeest",
      "ports": {
        "input": 6088,
        "output": 6091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11676_2_genrou",
      "ports": {
        "bus": 11676,
        "pmech": 6093,
        "efd": 6094,
        "speed": 6092
      },
      "params": {
        "mva": 44.25600051879883,
        "H": 5.710133075714111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.180899977684021,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.147599995136261,
        "Xq": 1.1384999752044678,
        "Xqp": 0.29739999771118164,
        "Xqpp": 0.147599995136261,
        "Xl": 0.1088000014424324,
        "Tdop": 5.577099800109863,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.9351000189781189,
        "Tqopp": 0.05249999836087227,
        "S10": 0.10920000076293945,
        "S12": 0.45329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.80757051706314,
        "pmax": 36.8800014257431,
        "qmin": -4.499360173940659,
        "qmax": 17.186079919338226,
        "regulated": 11676,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11676_2_ieeet1",
      "ports": {
        "bus": 11676,
        "speed": 6092,
        "vs": 6095,
        "efd": 6094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11676_2_tgov1",
      "ports": {
        "speed": 6092,
        "pmech": 6093
      },
      "params": {
        "Trate": 44.25600051879883,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3571847975254059,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11676_2_ieeest",
      "ports": {
        "input": 6092,
        "output": 6095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11677_1_genrou",
      "ports": {
        "bus": 11677,
        "pmech": 6097,
        "efd": 6098,
        "speed": 6096
      },
      "params": {
        "mva": 44.25600051879883,
        "H": 5.710133075714111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.180899977684021,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.147599995136261,
        "Xq": 1.1384999752044678,
        "Xqp": 0.29739999771118164,
        "Xqpp": 0.147599995136261,
        "Xl": 0.1088000014424324,
        "Tdop": 5.577099800109863,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.9351000189781189,
        "Tqopp": 0.05249999836087227,
        "S10": 0.10920000076293945,
        "S12": 0.45329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.139754921197891,
        "pmax": 36.8800014257431,
        "qmin": -4.499360173940659,
        "qmax": 17.186079919338226,
        "regulated": 11677,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "11677_1_ieeet1",
      "ports": {
        "bus": 11677,
        "speed": 6096,
        "vs": 6099,
        "efd": 6098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11677_1_tgov1",
      "ports": {
        "speed": 6096,
        "pmech": 6097
      },
      "params": {
        "Trate": 44.25600051879883,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09354110062122345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11677_1_ieeest",
      "ports": {
        "input": 6096,
        "output": 6099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11677_2_genrou",
      "ports": {
        "bus": 11677,
        "pmech": 6101,
        "efd": 6102,
        "speed": 6100
      },
      "params": {
        "mva": 44.25600051879883,
        "H": 5.710133075714111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.180899977684021,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.147599995136261,
        "Xq": 1.1384999752044678,
        "Xqp": 0.29739999771118164,
        "Xqpp": 0.147599995136261,
        "Xl": 0.1088000014424324,
        "Tdop": 5.577099800109863,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.9351000189781189,
        "Tqopp": 0.05249999836087227,
        "S10": 0.10920000076293945,
        "S12": 0.45329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.064506351947784,
        "pmax": 36.8800014257431,
        "qmin": -4.499360173940659,
        "qmax": 17.186079919338226,
        "regulated": 11677,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "11677_2_ieeet1",
      "ports": {
        "bus": 11677,
        "speed": 6100,
        "vs": 6103,
        "efd": 6102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11677_2_tgov1",
      "ports": {
        "speed": 6100,
        "pmech": 6101
      },
      "params": {
        "Trate": 44.25600051879883,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4081820845603943,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11677_2_ieeest",
      "ports": {
        "input": 6100,
        "output": 6103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11677_3_genrou",
      "ports": {
        "bus": 11677,
        "pmech": 6105,
        "efd": 6106,
        "speed": 6104
      },
      "params": {
        "mva": 44.25600051879883,
        "H": 5.710133075714111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.180899977684021,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.147599995136261,
        "Xq": 1.1384999752044678,
        "Xqp": 0.29739999771118164,
        "Xqpp": 0.147599995136261,
        "Xl": 0.1088000014424324,
        "Tdop": 5.577099800109863,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.9351000189781189,
        "Tqopp": 0.05249999836087227,
        "S10": 0.10920000076293945,
        "S12": 0.45329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.317883431911469,
        "pmax": 36.8800014257431,
        "qmin": -4.499360173940659,
        "qmax": 17.186079919338226,
        "regulated": 11677,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "11677_3_ieeet1",
      "ports": {
        "bus": 11677,
        "speed": 6104,
        "vs": 6107,
        "efd": 6106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11677_3_tgov1",
      "ports": {
        "speed": 6104,
        "pmech": 6105
      },
      "params": {
        "Trate": 44.25600051879883,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25573670864105225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11677_3_ieeest",
      "ports": {
        "input": 6104,
        "output": 6107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11685_1_genrou",
      "ports": {
        "bus": 11685,
        "pmech": 6109,
        "efd": 6110,
        "speed": 6108
      },
      "params": {
        "mva": 50.279998779296875,
        "H": 7.407322406768799,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8773000240325928,
        "Xdp": 0.3280999958515167,
        "Xdpp": 0.21860000491142273,
        "Xq": 1.7862999439239502,
        "Xqp": 0.4586000144481659,
        "Xqpp": 0.21860000491142273,
        "Xl": 0.16990000009536743,
        "Tdop": 7.985499858856201,
        "Tdopp": 0.06989999860525131,
        "Tqop": 1.4026999473571777,
        "Tqopp": 0.04699999839067459,
        "S10": 0.12890000641345978,
        "S12": 0.713100016117096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.44531175494194,
        "pmax": 41.89999997615814,
        "qmin": -4.650900140404701,
        "qmax": 21.327100694179535,
        "regulated": 11685,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11685_1_ieeet1",
      "ports": {
        "bus": 11685,
        "speed": 6108,
        "vs": 6111,
        "efd": 6110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11685_1_tgov1",
      "ports": {
        "speed": 6108,
        "pmech": 6109
      },
      "params": {
        "Trate": 50.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1281883865594864,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11685_1_ieeest",
      "ports": {
        "input": 6108,
        "output": 6111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11695_1_genrou",
      "ports": {
        "bus": 11695,
        "pmech": 6113,
        "efd": 6114,
        "speed": 6112
      },
      "params": {
        "mva": 84.23999786376953,
        "H": 6.899059295654297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3756000995635986,
        "Xdp": 0.4009000062942505,
        "Xdpp": 0.34279999136924744,
        "Xq": 2.1884000301361084,
        "Xqp": 0.6776999831199646,
        "Xqpp": 0.34279999136924744,
        "Xl": 0.2687999904155731,
        "Tdop": 9.174400329589844,
        "Tdopp": 0.05480000004172325,
        "Tqop": 1.375100016593933,
        "Tqopp": 0.056699998676776886,
        "S10": 0.025299999862909317,
        "S12": 0.24040000140666962
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.444419503211975,
        "pmax": 70.20000219345093,
        "qmin": -7.792200148105621,
        "qmax": 35.73180139064789,
        "regulated": 11695,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "11695_1_ieeet1",
      "ports": {
        "bus": 11695,
        "speed": 6112,
        "vs": 6115,
        "efd": 6114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11695_1_tgov1",
      "ports": {
        "speed": 6112,
        "pmech": 6113
      },
      "params": {
        "Trate": 84.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333805038352,
        "Pvmin": 0.3970135450363159,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11695_1_ieeest",
      "ports": {
        "input": 6112,
        "output": 6115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11696_1_genrou",
      "ports": {
        "bus": 11696,
        "pmech": 6117,
        "efd": 6118,
        "speed": 6116
      },
      "params": {
        "mva": 84.23999786376953,
        "H": 6.899059295654297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3756000995635986,
        "Xdp": 0.4009000062942505,
        "Xdpp": 0.34279999136924744,
        "Xq": 2.1884000301361084,
        "Xqp": 0.6776999831199646,
        "Xqpp": 0.34279999136924744,
        "Xl": 0.2687999904155731,
        "Tdop": 9.174400329589844,
        "Tdopp": 0.05480000004172325,
        "Tqop": 1.375100016593933,
        "Tqopp": 0.056699998676776886,
        "S10": 0.025299999862909317,
        "S12": 0.24040000140666962
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.209425806999207,
        "pmax": 70.20000219345093,
        "qmin": -7.792200148105621,
        "qmax": 35.73180139064789,
        "regulated": 11696,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "11696_1_ieeet1",
      "ports": {
        "bus": 11696,
        "speed": 6116,
        "vs": 6119,
        "efd": 6118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11696_1_tgov1",
      "ports": {
        "speed": 6116,
        "pmech": 6117
      },
      "params": {
        "Trate": 84.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333805038352,
        "Pvmin": 0.27551549673080444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11696_1_ieeest",
      "ports": {
        "input": 6116,
        "output": 6119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11697_1_genrou",
      "ports": {
        "bus": 11697,
        "pmech": 6121,
        "efd": 6122,
        "speed": 6120
      },
      "params": {
        "mva": 84.23999786376953,
        "H": 6.899059295654297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3756000995635986,
        "Xdp": 0.4009000062942505,
        "Xdpp": 0.34279999136924744,
        "Xq": 2.1884000301361084,
        "Xqp": 0.6776999831199646,
        "Xqpp": 0.34279999136924744,
        "Xl": 0.2687999904155731,
        "Tdop": 9.174400329589844,
        "Tdopp": 0.05480000004172325,
        "Tqop": 1.375100016593933,
        "Tqopp": 0.056699998676776886,
        "S10": 0.025299999862909317,
        "S12": 0.24040000140666962
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.301542222499847,
        "pmax": 70.20000219345093,
        "qmin": -7.792200148105621,
        "qmax": 35.73180139064789,
        "regulated": 11697,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "11697_1_ieeet1",
      "ports": {
        "bus": 11697,
        "speed": 6120,
        "vs": 6123,
        "efd": 6122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11697_1_tgov1",
      "ports": {
        "speed": 6120,
        "pmech": 6121
      },
      "params": {
        "Trate": 84.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333805038354,
        "Pvmin": 0.25286731123924255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11697_1_ieeest",
      "ports": {
        "input": 6120,
        "output": 6123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11698_1_genrou",
      "ports": {
        "bus": 11698,
        "pmech": 6125,
        "efd": 6126,
        "speed": 6124
      },
      "params": {
        "mva": 84.23999786376953,
        "H": 6.899059295654297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3756000995635986,
        "Xdp": 0.4009000062942505,
        "Xdpp": 0.34279999136924744,
        "Xq": 2.1884000301361084,
        "Xqp": 0.6776999831199646,
        "Xqpp": 0.34279999136924744,
        "Xl": 0.2687999904155731,
        "Tdop": 9.174400329589844,
        "Tdopp": 0.05480000004172325,
        "Tqop": 1.375100016593933,
        "Tqopp": 0.056699998676776886,
        "S10": 0.025299999862909317,
        "S12": 0.24040000140666962
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.347280025482178,
        "pmax": 70.20000219345093,
        "qmin": -7.792200148105621,
        "qmax": 35.73180139064789,
        "regulated": 11698,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "11698_1_ieeet1",
      "ports": {
        "bus": 11698,
        "speed": 6124,
        "vs": 6127,
        "efd": 6126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11698_1_tgov1",
      "ports": {
        "speed": 6124,
        "pmech": 6125
      },
      "params": {
        "Trate": 84.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333805038353,
        "Pvmin": 0.15844349563121796,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11698_1_ieeest",
      "ports": {
        "input": 6124,
        "output": 6127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11699_1_genrou",
      "ports": {
        "bus": 11699,
        "pmech": 6129,
        "efd": 6130,
        "speed": 6128
      },
      "params": {
        "mva": 84.23999786376953,
        "H": 6.899059295654297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3756000995635986,
        "Xdp": 0.4009000062942505,
        "Xdpp": 0.34279999136924744,
        "Xq": 2.1884000301361084,
        "Xqp": 0.6776999831199646,
        "Xqpp": 0.34279999136924744,
        "Xl": 0.2687999904155731,
        "Tdop": 9.174400329589844,
        "Tdopp": 0.05480000004172325,
        "Tqop": 1.375100016593933,
        "Tqopp": 0.056699998676776886,
        "S10": 0.025299999862909317,
        "S12": 0.24040000140666962
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.21180737018585,
        "pmax": 70.20000219345093,
        "qmin": -7.792200148105621,
        "qmax": 35.73180139064789,
        "regulated": 11699,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "11699_1_ieeet1",
      "ports": {
        "bus": 11699,
        "speed": 6128,
        "vs": 6131,
        "efd": 6130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11699_1_tgov1",
      "ports": {
        "speed": 6128,
        "pmech": 6129
      },
      "params": {
        "Trate": 84.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333805038353,
        "Pvmin": 0.3823813796043396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11699_1_ieeest",
      "ports": {
        "input": 6128,
        "output": 6131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11703_1_regca",
      "ports": {
        "bus": 11703,
        "iqcmd": 6133,
        "ipcmd": 6132,
        "pbranch": 6134,
        "qbranch": 6135
      },
      "params": {
        "mva": 9.600000381469727,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.07999999821186066,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2754365801811218,
        "pmax": 7.999999821186066,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11703,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11703_1_reecb",
      "ports": {
        "bus": 11703,
        "pe": 6134,
        "qgen": 6135,
        "iqcmd": 6133,
        "ipcmd": 6132
      },
      "params": {
        "mva": 9.600000381469727,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11706_2_regca",
      "ports": {
        "bus": 11706,
        "iqcmd": 6137,
        "ipcmd": 6136,
        "pbranch": 6138,
        "qbranch": 6139
      },
      "params": {
        "mva": 2.759999990463257,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.023000000044703484,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.1389818042516708,
        "pmax": 2.3000000044703484,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11706,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11706_2_reecb",
      "ports": {
        "bus": 11706,
        "pe": 6138,
        "qgen": 6139,
        "iqcmd": 6137,
        "ipcmd": 6136
      },
      "params": {
        "mva": 2.759999990463257,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11708_4_regca",
      "ports": {
        "bus": 11708,
        "iqcmd": 6141,
        "ipcmd": 6140,
        "pbranch": 6142,
        "qbranch": 6143
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.245314721018076,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11708,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11708_4_reecb",
      "ports": {
        "bus": 11708,
        "pe": 6142,
        "qgen": 6143,
        "iqcmd": 6141,
        "ipcmd": 6140
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11714_1_genrou",
      "ports": {
        "bus": 11714,
        "pmech": 6145,
        "efd": 6146,
        "speed": 6144
      },
      "params": {
        "mva": 271.1199951171875,
        "H": 4.677113056182861,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9991999864578247,
        "Xdp": 0.3427000045776367,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.884600043296814,
        "Xqp": 0.46720001101493835,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.23000000417232513,
        "Tdop": 9.585700035095215,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6642000079154968,
        "Tqopp": 0.0729999989271164,
        "S10": 0.06459999829530716,
        "S12": 0.32749998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.235578536987305,
        "pmax": 225.9333372116089,
        "qmin": -25.078600645065308,
        "qmax": 115.00006914138794,
        "regulated": 11714,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "11714_1_ieeet1",
      "ports": {
        "bus": 11714,
        "speed": 6144,
        "vs": 6147,
        "efd": 6146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11714_1_tgov1",
      "ports": {
        "speed": 6144,
        "pmech": 6145
      },
      "params": {
        "Trate": 271.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19635429978370667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11714_1_ieeest",
      "ports": {
        "input": 6144,
        "output": 6147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11715_1_genrou",
      "ports": {
        "bus": 11715,
        "pmech": 6149,
        "efd": 6150,
        "speed": 6148
      },
      "params": {
        "mva": 271.1199951171875,
        "H": 4.677113056182861,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9991999864578247,
        "Xdp": 0.3427000045776367,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.884600043296814,
        "Xqp": 0.46720001101493835,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.23000000417232513,
        "Tdop": 9.585700035095215,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6642000079154968,
        "Tqopp": 0.0729999989271164,
        "S10": 0.06459999829530716,
        "S12": 0.32749998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 98.06897044181824,
        "pmax": 225.9333372116089,
        "qmin": -25.078600645065308,
        "qmax": 115.00006914138794,
        "regulated": 11710,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "11715_1_ieeet1",
      "ports": {
        "bus": 11715,
        "speed": 6148,
        "vs": 6151,
        "efd": 6150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11715_1_tgov1",
      "ports": {
        "speed": 6148,
        "pmech": 6149
      },
      "params": {
        "Trate": 271.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36171796917915344,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11715_1_ieeest",
      "ports": {
        "input": 6148,
        "output": 6151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11716_1_genrou",
      "ports": {
        "bus": 11716,
        "pmech": 6153,
        "efd": 6154,
        "speed": 6152
      },
      "params": {
        "mva": 271.1199951171875,
        "H": 4.677113056182861,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9991999864578247,
        "Xdp": 0.3427000045776367,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.884600043296814,
        "Xqp": 0.46720001101493835,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.23000000417232513,
        "Tdop": 9.585700035095215,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6642000079154968,
        "Tqopp": 0.0729999989271164,
        "S10": 0.06459999829530716,
        "S12": 0.32749998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.99530041217804,
        "pmax": 225.9333372116089,
        "qmin": -25.078600645065308,
        "qmax": 115.00006914138794,
        "regulated": 11716,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "11716_1_ieeet1",
      "ports": {
        "bus": 11716,
        "speed": 6152,
        "vs": 6155,
        "efd": 6154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11716_1_tgov1",
      "ports": {
        "speed": 6152,
        "pmech": 6153
      },
      "params": {
        "Trate": 271.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11432318389415741,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11716_1_ieeest",
      "ports": {
        "input": 6152,
        "output": 6155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11717_1_genrou",
      "ports": {
        "bus": 11717,
        "pmech": 6157,
        "efd": 6158,
        "speed": 6156
      },
      "params": {
        "mva": 271.1199951171875,
        "H": 4.677113056182861,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9991999864578247,
        "Xdp": 0.3427000045776367,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.884600043296814,
        "Xqp": 0.46720001101493835,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.23000000417232513,
        "Tdop": 9.585700035095215,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6642000079154968,
        "Tqopp": 0.0729999989271164,
        "S10": 0.06459999829530716,
        "S12": 0.32749998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.17522966861725,
        "pmax": 225.9333372116089,
        "qmin": -25.078600645065308,
        "qmax": 115.00006914138794,
        "regulated": 11710,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "11717_1_ieeet1",
      "ports": {
        "bus": 11717,
        "speed": 6156,
        "vs": 6159,
        "efd": 6158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11717_1_tgov1",
      "ports": {
        "speed": 6156,
        "pmech": 6157
      },
      "params": {
        "Trate": 271.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1813780963420868,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11717_1_ieeest",
      "ports": {
        "input": 6156,
        "output": 6159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11718_1_genrou",
      "ports": {
        "bus": 11718,
        "pmech": 6161,
        "efd": 6162,
        "speed": 6160
      },
      "params": {
        "mva": 271.1199951171875,
        "H": 4.677113056182861,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9991999864578247,
        "Xdp": 0.3427000045776367,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.884600043296814,
        "Xqp": 0.46720001101493835,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.23000000417232513,
        "Tdop": 9.585700035095215,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6642000079154968,
        "Tqopp": 0.0729999989271164,
        "S10": 0.06459999829530716,
        "S12": 0.32749998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 94.13817524909973,
        "pmax": 225.9333372116089,
        "qmin": -25.078600645065308,
        "qmax": 115.00006914138794,
        "regulated": 11710,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "11718_1_ieeet1",
      "ports": {
        "bus": 11718,
        "speed": 6160,
        "vs": 6163,
        "efd": 6162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11718_1_tgov1",
      "ports": {
        "speed": 6160,
        "pmech": 6161
      },
      "params": {
        "Trate": 271.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3472195863723755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11718_1_ieeest",
      "ports": {
        "input": 6160,
        "output": 6163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11719_1_genrou",
      "ports": {
        "bus": 11719,
        "pmech": 6165,
        "efd": 6166,
        "speed": 6164
      },
      "params": {
        "mva": 271.1199951171875,
        "H": 4.677113056182861,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9991999864578247,
        "Xdp": 0.3427000045776367,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.884600043296814,
        "Xqp": 0.46720001101493835,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.23000000417232513,
        "Tdop": 9.585700035095215,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6642000079154968,
        "Tqopp": 0.0729999989271164,
        "S10": 0.06459999829530716,
        "S12": 0.32749998569488525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.85642492771149,
        "pmax": 225.9333372116089,
        "qmin": -25.078600645065308,
        "qmax": 115.00006914138794,
        "regulated": 11719,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "11719_1_ieeet1",
      "ports": {
        "bus": 11719,
        "speed": 6164,
        "vs": 6167,
        "efd": 6166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11719_1_tgov1",
      "ports": {
        "speed": 6164,
        "pmech": 6165
      },
      "params": {
        "Trate": 271.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1470065861940384,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11719_1_ieeest",
      "ports": {
        "input": 6164,
        "output": 6167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11722_1_genrou",
      "ports": {
        "bus": 11722,
        "pmech": 6169,
        "efd": 6170,
        "speed": 6168
      },
      "params": {
        "mva": 81.83999633789062,
        "H": 8.49075698852539,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1888999938964844,
        "Xdp": 0.2070000022649765,
        "Xdpp": 0.1005999967455864,
        "Xq": 2.0376999378204346,
        "Xqp": 0.48260000348091125,
        "Xqpp": 0.1005999967455864,
        "Xl": 0.07580000162124634,
        "Tdop": 8.209500312805176,
        "Tdopp": 0.05829999968409538,
        "Tqop": 1.337499976158142,
        "Tqopp": 0.05389999970793724,
        "S10": 0.08630000054836273,
        "S12": 0.3278999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.21137022972107,
        "pmax": 68.19999814033508,
        "qmin": -7.57019966840744,
        "qmax": 34.7137987613678,
        "regulated": 11722,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "11722_1_ieeet1",
      "ports": {
        "bus": 11722,
        "speed": 6168,
        "vs": 6171,
        "efd": 6170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11722_1_tgov1",
      "ports": {
        "speed": 6168,
        "pmech": 6169
      },
      "params": {
        "Trate": 81.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3813706338405609,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11722_1_ieeest",
      "ports": {
        "input": 6168,
        "output": 6171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11726_1_regca",
      "ports": {
        "bus": 11726,
        "iqcmd": 6173,
        "ipcmd": 6172,
        "pbranch": 6174,
        "qbranch": 6175
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.27225499507039785,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11726,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11726_1_reecb",
      "ports": {
        "bus": 11726,
        "pe": 6174,
        "qgen": 6175,
        "iqcmd": 6173,
        "ipcmd": 6172
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11726_2_regca",
      "ports": {
        "bus": 11726,
        "iqcmd": 6177,
        "ipcmd": 6176,
        "pbranch": 6178,
        "qbranch": 6179
      },
      "params": {
        "mva": 12.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10000000149011612,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.6018357127904892,
        "pmax": 10.000000149011612,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11726,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11726_2_reecb",
      "ports": {
        "bus": 11726,
        "pe": 6178,
        "qgen": 6179,
        "iqcmd": 6177,
        "ipcmd": 6176
      },
      "params": {
        "mva": 12.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11729_1_regca",
      "ports": {
        "bus": 11729,
        "iqcmd": 6181,
        "ipcmd": 6180,
        "pbranch": 6182,
        "qbranch": 6183
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2692764401435852,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11729,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11729_1_reecb",
      "ports": {
        "bus": 11729,
        "pe": 6182,
        "qgen": 6183,
        "iqcmd": 6181,
        "ipcmd": 6180
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11730_1_regca",
      "ports": {
        "bus": 11730,
        "iqcmd": 6185,
        "ipcmd": 6184,
        "pbranch": 6186,
        "qbranch": 6187
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6251477170735598,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11730,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11730_1_reecb",
      "ports": {
        "bus": 11730,
        "pe": 6186,
        "qgen": 6187,
        "iqcmd": 6185,
        "ipcmd": 6184
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11733_1_regca",
      "ports": {
        "bus": 11733,
        "iqcmd": 6189,
        "ipcmd": 6188,
        "pbranch": 6190,
        "qbranch": 6191
      },
      "params": {
        "mva": 2.1600000858306885,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.017999999225139618,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.19702028948813677,
        "pmax": 1.7999999225139618,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11733,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11733_1_reecb",
      "ports": {
        "bus": 11733,
        "pe": 6190,
        "qgen": 6191,
        "iqcmd": 6189,
        "ipcmd": 6188
      },
      "params": {
        "mva": 2.1600000858306885,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11744_1_regca",
      "ports": {
        "bus": 11744,
        "iqcmd": 6193,
        "ipcmd": 6192,
        "pbranch": 6194,
        "qbranch": 6195
      },
      "params": {
        "mva": 6.599999904632568,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.054999999701976776,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.341928891837597,
        "pmax": 5.499999970197678,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11744,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11744_1_reecb",
      "ports": {
        "bus": 11744,
        "pe": 6194,
        "qgen": 6195,
        "iqcmd": 6193,
        "ipcmd": 6192
      },
      "params": {
        "mva": 6.599999904632568,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11747_1_genrou",
      "ports": {
        "bus": 11747,
        "pmech": 6197,
        "efd": 6198,
        "speed": 6196
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 2.6046156883239746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.871500015258789,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.17749999463558197,
        "Xq": 1.781599998474121,
        "Xqp": 0.2612000107765198,
        "Xqpp": 0.17749999463558197,
        "Xl": 0.1370999962091446,
        "Tdop": 6.458700180053711,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.044700026512146,
        "Tqopp": 0.07519999891519547,
        "S10": 0.10540000349283218,
        "S12": 0.37619999051094055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.81071585416794,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 11747,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "11747_1_ieeet1",
      "ports": {
        "bus": 11747,
        "speed": 6196,
        "vs": 6199,
        "efd": 6198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11747_1_tgov1",
      "ports": {
        "speed": 6196,
        "pmech": 6197
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.2866489887237549,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11747_1_ieeest",
      "ports": {
        "input": 6196,
        "output": 6199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11747_2_genrou",
      "ports": {
        "bus": 11747,
        "pmech": 6201,
        "efd": 6202,
        "speed": 6200
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 2.6046156883239746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.871500015258789,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.17749999463558197,
        "Xq": 1.781599998474121,
        "Xqp": 0.2612000107765198,
        "Xqpp": 0.17749999463558197,
        "Xl": 0.1370999962091446,
        "Tdop": 6.458700180053711,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.044700026512146,
        "Tqopp": 0.07519999891519547,
        "S10": 0.10540000349283218,
        "S12": 0.37619999051094055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.365170568227768,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 11747,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "11747_2_ieeet1",
      "ports": {
        "bus": 11747,
        "speed": 6200,
        "vs": 6203,
        "efd": 6202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11747_2_tgov1",
      "ports": {
        "speed": 6200,
        "pmech": 6201
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.17031915485858917,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11747_2_ieeest",
      "ports": {
        "input": 6200,
        "output": 6203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11747_3_genrou",
      "ports": {
        "bus": 11747,
        "pmech": 6205,
        "efd": 6206,
        "speed": 6204
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 2.6046156883239746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.871500015258789,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.17749999463558197,
        "Xq": 1.781599998474121,
        "Xqp": 0.2612000107765198,
        "Xqpp": 0.17749999463558197,
        "Xl": 0.1370999962091446,
        "Tdop": 6.458700180053711,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.044700026512146,
        "Tqopp": 0.07519999891519547,
        "S10": 0.10540000349283218,
        "S12": 0.37619999051094055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.966269791126251,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 11747,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "11747_3_ieeet1",
      "ports": {
        "bus": 11747,
        "speed": 6204,
        "vs": 6207,
        "efd": 6206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11747_3_tgov1",
      "ports": {
        "speed": 6204,
        "pmech": 6205
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.1923728734254837,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11747_3_ieeest",
      "ports": {
        "input": 6204,
        "output": 6207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11747_4_genrou",
      "ports": {
        "bus": 11747,
        "pmech": 6209,
        "efd": 6210,
        "speed": 6208
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 2.6046156883239746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.871500015258789,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.17749999463558197,
        "Xq": 1.781599998474121,
        "Xqp": 0.2612000107765198,
        "Xqpp": 0.17749999463558197,
        "Xl": 0.1370999962091446,
        "Tdop": 6.458700180053711,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.044700026512146,
        "Tqopp": 0.07519999891519547,
        "S10": 0.10540000349283218,
        "S12": 0.37619999051094055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.711681485176086,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 11747,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "11747_4_ieeet1",
      "ports": {
        "bus": 11747,
        "speed": 6208,
        "vs": 6211,
        "efd": 6210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11747_4_tgov1",
      "ports": {
        "speed": 6208,
        "pmech": 6209
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.36792951822280884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11747_4_ieeest",
      "ports": {
        "input": 6208,
        "output": 6211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11757_1_genrou",
      "ports": {
        "bus": 11757,
        "pmech": 6213,
        "efd": 6214,
        "speed": 6212
      },
      "params": {
        "mva": 100.31999969482422,
        "H": 6.1253581047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8565000295639038,
        "Xdp": 0.33070001006126404,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.7695000171661377,
        "Xqp": 0.6051999926567078,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15790000557899475,
        "Tdop": 8.117199897766113,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.7379000186920166,
        "Tqopp": 0.06430000066757202,
        "S10": 0.12680000066757202,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.67100965976715,
        "pmax": 83.60000252723694,
        "qmin": -9.279599785804749,
        "qmax": 42.55239963531494,
        "regulated": 11757,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "11757_1_ieeet1",
      "ports": {
        "bus": 11757,
        "speed": 6212,
        "vs": 6215,
        "efd": 6214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11757_1_tgov1",
      "ports": {
        "speed": 6212,
        "pmech": 6213
      },
      "params": {
        "Trate": 100.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11633781343698502,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11757_1_ieeest",
      "ports": {
        "input": 6212,
        "output": 6215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11758_1_genrou",
      "ports": {
        "bus": 11758,
        "pmech": 6217,
        "efd": 6218,
        "speed": 6216
      },
      "params": {
        "mva": 100.31999969482422,
        "H": 6.1253581047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8565000295639038,
        "Xdp": 0.33070001006126404,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.7695000171661377,
        "Xqp": 0.6051999926567078,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15790000557899475,
        "Tdop": 8.117199897766113,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.7379000186920166,
        "Tqopp": 0.06430000066757202,
        "S10": 0.12680000066757202,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.40334093570709,
        "pmax": 83.60000252723694,
        "qmin": -9.279599785804749,
        "qmax": 42.55239963531494,
        "regulated": 11758,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "11758_1_ieeet1",
      "ports": {
        "bus": 11758,
        "speed": 6216,
        "vs": 6219,
        "efd": 6218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11758_1_tgov1",
      "ports": {
        "speed": 6216,
        "pmech": 6217
      },
      "params": {
        "Trate": 100.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3229998052120209,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11758_1_ieeest",
      "ports": {
        "input": 6216,
        "output": 6219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11759_1_genrou",
      "ports": {
        "bus": 11759,
        "pmech": 6221,
        "efd": 6222,
        "speed": 6220
      },
      "params": {
        "mva": 100.31999969482422,
        "H": 6.1253581047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8565000295639038,
        "Xdp": 0.33070001006126404,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.7695000171661377,
        "Xqp": 0.6051999926567078,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15790000557899475,
        "Tdop": 8.117199897766113,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.7379000186920166,
        "Tqopp": 0.06430000066757202,
        "S10": 0.12680000066757202,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.600368082523346,
        "pmax": 83.60000252723694,
        "qmin": -9.279599785804749,
        "qmax": 42.55239963531494,
        "regulated": 11759,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "11759_1_ieeet1",
      "ports": {
        "bus": 11759,
        "speed": 6220,
        "vs": 6223,
        "efd": 6222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11759_1_tgov1",
      "ports": {
        "speed": 6220,
        "pmech": 6221
      },
      "params": {
        "Trate": 100.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20534656941890717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11759_1_ieeest",
      "ports": {
        "input": 6220,
        "output": 6223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11760_1_genrou",
      "ports": {
        "bus": 11760,
        "pmech": 6225,
        "efd": 6226,
        "speed": 6224
      },
      "params": {
        "mva": 100.31999969482422,
        "H": 6.1253581047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8565000295639038,
        "Xdp": 0.33070001006126404,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.7695000171661377,
        "Xqp": 0.6051999926567078,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15790000557899475,
        "Tdop": 8.117199897766113,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.7379000186920166,
        "Tqopp": 0.06430000066757202,
        "S10": 0.12680000066757202,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.581008434295654,
        "pmax": 83.60000252723694,
        "qmin": -9.279599785804749,
        "qmax": 42.55239963531494,
        "regulated": 11760,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "11760_1_ieeet1",
      "ports": {
        "bus": 11760,
        "speed": 6224,
        "vs": 6227,
        "efd": 6226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11760_1_tgov1",
      "ports": {
        "speed": 6224,
        "pmech": 6225
      },
      "params": {
        "Trate": 100.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31480270624160767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11760_1_ieeest",
      "ports": {
        "input": 6224,
        "output": 6227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11761_1_genrou",
      "ports": {
        "bus": 11761,
        "pmech": 6229,
        "efd": 6230,
        "speed": 6228
      },
      "params": {
        "mva": 100.31999969482422,
        "H": 6.1253581047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8565000295639038,
        "Xdp": 0.33070001006126404,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.7695000171661377,
        "Xqp": 0.6051999926567078,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15790000557899475,
        "Tdop": 8.117199897766113,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.7379000186920166,
        "Tqopp": 0.06430000066757202,
        "S10": 0.12680000066757202,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.29535734653473,
        "pmax": 83.60000252723694,
        "qmin": -9.279599785804749,
        "qmax": 42.55239963531494,
        "regulated": 11761,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "11761_1_ieeet1",
      "ports": {
        "bus": 11761,
        "speed": 6228,
        "vs": 6231,
        "efd": 6230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11761_1_tgov1",
      "ports": {
        "speed": 6228,
        "pmech": 6229
      },
      "params": {
        "Trate": 100.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3617958426475525,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11761_1_ieeest",
      "ports": {
        "input": 6228,
        "output": 6231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11762_1_genrou",
      "ports": {
        "bus": 11762,
        "pmech": 6233,
        "efd": 6234,
        "speed": 6232
      },
      "params": {
        "mva": 100.31999969482422,
        "H": 6.1253581047058105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8565000295639038,
        "Xdp": 0.33070001006126404,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.7695000171661377,
        "Xqp": 0.6051999926567078,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15790000557899475,
        "Tdop": 8.117199897766113,
        "Tdopp": 0.0575999990105629,
        "Tqop": 0.7379000186920166,
        "Tqopp": 0.06430000066757202,
        "S10": 0.12680000066757202,
        "S12": 0.5996000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.80400651693344,
        "pmax": 83.60000252723694,
        "qmin": -9.279599785804749,
        "qmax": 42.55239963531494,
        "regulated": 11762,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "11762_1_ieeet1",
      "ports": {
        "bus": 11762,
        "speed": 6232,
        "vs": 6235,
        "efd": 6234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11762_1_tgov1",
      "ports": {
        "speed": 6232,
        "pmech": 6233
      },
      "params": {
        "Trate": 100.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24724887311458588,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11762_1_ieeest",
      "ports": {
        "input": 6232,
        "output": 6235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11768_1_regca",
      "ports": {
        "bus": 11768,
        "iqcmd": 6237,
        "ipcmd": 6236,
        "pbranch": 6238,
        "qbranch": 6239
      },
      "params": {
        "mva": 4.920000076293945,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04100000113248825,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6456252653151751,
        "pmax": 4.100000113248825,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11768,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11768_1_reecb",
      "ports": {
        "bus": 11768,
        "pe": 6238,
        "qgen": 6239,
        "iqcmd": 6237,
        "ipcmd": 6236
      },
      "params": {
        "mva": 4.920000076293945,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11768_2_regca",
      "ports": {
        "bus": 11768,
        "iqcmd": 6241,
        "ipcmd": 6240,
        "pbranch": 6242,
        "qbranch": 6243
      },
      "params": {
        "mva": 2.640000104904175,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02199999988079071,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9401578456163406,
        "pmax": 2.199999988079071,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11768,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11768_2_reecb",
      "ports": {
        "bus": 11768,
        "pe": 6242,
        "qgen": 6243,
        "iqcmd": 6241,
        "ipcmd": 6240
      },
      "params": {
        "mva": 2.640000104904175,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11780_1_genrou",
      "ports": {
        "bus": 11780,
        "pmech": 6245,
        "efd": 6246,
        "speed": 6244
      },
      "params": {
        "mva": 49.79999923706055,
        "H": 3.740811824798584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.227400064468384,
        "Xdp": 0.5224000215530396,
        "Xdpp": 0.3343999981880188,
        "Xq": 2.0687999725341797,
        "Xqp": 0.7728999853134155,
        "Xqpp": 0.3343999981880188,
        "Xl": 0.2621999979019165,
        "Tdop": 9.628199577331543,
        "Tdopp": 0.05350000038743019,
        "Tqop": 0.3147999942302704,
        "Tqopp": 0.0617000013589859,
        "S10": 0.1509000062942505,
        "S12": 0.6151000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.84851635992527,
        "pmax": 41.49999916553497,
        "qmin": -4.606499895453453,
        "qmax": 21.123500168323517,
        "regulated": 11780,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "11780_1_ieeet1",
      "ports": {
        "bus": 11780,
        "speed": 6244,
        "vs": 6247,
        "efd": 6246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11780_1_tgov1",
      "ports": {
        "speed": 6244,
        "pmech": 6245
      },
      "params": {
        "Trate": 49.79999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333293437317,
        "Pvmin": 0.09735976904630661,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11780_1_ieeest",
      "ports": {
        "input": 6244,
        "output": 6247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11780_2_genrou",
      "ports": {
        "bus": 11780,
        "pmech": 6249,
        "efd": 6250,
        "speed": 6248
      },
      "params": {
        "mva": 49.79999923706055,
        "H": 3.740811824798584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.227400064468384,
        "Xdp": 0.5224000215530396,
        "Xdpp": 0.3343999981880188,
        "Xq": 2.0687999725341797,
        "Xqp": 0.7728999853134155,
        "Xqpp": 0.3343999981880188,
        "Xl": 0.2621999979019165,
        "Tdop": 9.628199577331543,
        "Tdopp": 0.05350000038743019,
        "Tqop": 0.3147999942302704,
        "Tqopp": 0.0617000013589859,
        "S10": 0.1509000062942505,
        "S12": 0.6151000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.194395989179611,
        "pmax": 41.49999916553497,
        "qmin": -4.606499895453453,
        "qmax": 21.123500168323517,
        "regulated": 11780,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "11780_2_ieeet1",
      "ports": {
        "bus": 11780,
        "speed": 6248,
        "vs": 6251,
        "efd": 6250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11780_2_tgov1",
      "ports": {
        "speed": 6248,
        "pmech": 6249
      },
      "params": {
        "Trate": 49.79999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333293437317,
        "Pvmin": 0.08422482013702393,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11780_2_ieeest",
      "ports": {
        "input": 6248,
        "output": 6251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11783_1_regca",
      "ports": {
        "bus": 11783,
        "iqcmd": 6253,
        "ipcmd": 6252,
        "pbranch": 6254,
        "qbranch": 6255
      },
      "params": {
        "mva": 9.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.07500000298023224,
        "q0": 0.0
      },
      "extension": {
        "pmin": 3.4281421452760696,
        "pmax": 7.500000298023224,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11783,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11783_1_reecb",
      "ports": {
        "bus": 11783,
        "pe": 6254,
        "qgen": 6255,
        "iqcmd": 6253,
        "ipcmd": 6252
      },
      "params": {
        "mva": 9.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "11786_1_gensal",
      "ports": {
        "bus": 11786,
        "pmech": 6257,
        "efd": 6258,
        "speed": 6256
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.5282000303268433,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7998999953269958,
        "Xdp": 0.23639999330043793,
        "Xdpp": 0.22709999978542328,
        "Xq": 0.5178999900817871,
        "Xl": 0.19020000100135803,
        "Tdop": 6.0,
        "Tdopp": 0.2362000048160553,
        "Tqopp": 0.3409000039100647,
        "S10": 0.29100000858306885,
        "S12": 0.803600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6804537959396839,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 11786,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11786_1_ieeet1",
      "ports": {
        "bus": 11786,
        "speed": 6256,
        "vs": 6259,
        "efd": 6258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8173999786376953,
        "E2": 3.756500005722046,
        "Se1": 0.08540000021457672,
        "Se2": 0.391400009393692,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "11786_1_hygov",
      "ports": {
        "speed": 6256,
        "pmech": 6257
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.114748477935791,
        "Tr": 7.263990879058838,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5348999500274658,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11786_1_ieeest",
      "ports": {
        "input": 6256,
        "output": 6259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "11786_2_gensal",
      "ports": {
        "bus": 11786,
        "pmech": 6261,
        "efd": 6262,
        "speed": 6260
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.5282000303268433,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7998999953269958,
        "Xdp": 0.23639999330043793,
        "Xdpp": 0.22709999978542328,
        "Xq": 0.5178999900817871,
        "Xl": 0.19020000100135803,
        "Tdop": 6.0,
        "Tdopp": 0.2362000048160553,
        "Tqopp": 0.3409000039100647,
        "S10": 0.29100000858306885,
        "S12": 0.803600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9795175641775131,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 11786,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11786_2_ieeet1",
      "ports": {
        "bus": 11786,
        "speed": 6260,
        "vs": 6263,
        "efd": 6262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8173999786376953,
        "E2": 3.756500005722046,
        "Se1": 0.08540000021457672,
        "Se2": 0.391400009393692,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "11786_2_hygov",
      "ports": {
        "speed": 6260,
        "pmech": 6261
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.114748477935791,
        "Tr": 7.263990879058838,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5348999500274658,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11786_2_ieeest",
      "ports": {
        "input": 6260,
        "output": 6263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "11787_1_gensal",
      "ports": {
        "bus": 11787,
        "pmech": 6265,
        "efd": 6266,
        "speed": 6264
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 1.5282000303268433,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7998999953269958,
        "Xdp": 0.23639999330043793,
        "Xdpp": 0.22709999978542328,
        "Xq": 0.5178999900817871,
        "Xl": 0.19020000100135803,
        "Tdop": 6.0,
        "Tdopp": 0.2362000048160553,
        "Tqopp": 0.3409000039100647,
        "S10": 0.29100000858306885,
        "S12": 0.803600013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4605931006371975,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 11787,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11787_1_ieeet1",
      "ports": {
        "bus": 11787,
        "speed": 6264,
        "vs": 6267,
        "efd": 6266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8173999786376953,
        "E2": 3.756500005722046,
        "Se1": 0.08540000021457672,
        "Se2": 0.391400009393692,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "11787_1_hygov",
      "ports": {
        "speed": 6264,
        "pmech": 6265
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.114748477935791,
        "Tr": 7.263990879058838,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5348999500274658,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11787_1_ieeest",
      "ports": {
        "input": 6264,
        "output": 6267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "11788_1_gensal",
      "ports": {
        "bus": 11788,
        "pmech": 6269,
        "efd": 6270,
        "speed": 6268
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 1.0218000411987305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4018000364303589,
        "Xdp": 0.4683000147342682,
        "Xdpp": 0.2937000095844269,
        "Xq": 0.9104999899864197,
        "Xl": 0.12160000205039978,
        "Tdop": 6.0,
        "Tdopp": 0.19099999964237213,
        "Tqopp": 0.5985000133514404,
        "S10": 0.061799999326467514,
        "S12": 0.47049999237060547
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29057865031063557,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 11788,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11788_1_ieeet1",
      "ports": {
        "bus": 11788,
        "speed": 6268,
        "vs": 6271,
        "efd": 6270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7509000301361084,
        "E2": 3.6679000854492188,
        "Se1": 0.08190000057220459,
        "Se2": 0.37540000677108765,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "11788_1_hygov",
      "ports": {
        "speed": 6268,
        "pmech": 6269
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.2345004081726074,
        "Tr": 5.46435022354126,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1044000387191772,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11788_1_ieeest",
      "ports": {
        "input": 6268,
        "output": 6271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "11788_2_gensal",
      "ports": {
        "bus": 11788,
        "pmech": 6273,
        "efd": 6274,
        "speed": 6272
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 1.0218000411987305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4018000364303589,
        "Xdp": 0.4683000147342682,
        "Xdpp": 0.2937000095844269,
        "Xq": 0.9104999899864197,
        "Xl": 0.12160000205039978,
        "Tdop": 6.0,
        "Tdopp": 0.19099999964237213,
        "Tqopp": 0.5985000133514404,
        "S10": 0.061799999326467514,
        "S12": 0.47049999237060547
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15765660209581256,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 11788,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11788_2_ieeet1",
      "ports": {
        "bus": 11788,
        "speed": 6272,
        "vs": 6275,
        "efd": 6274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7509000301361084,
        "E2": 3.6679000854492188,
        "Se1": 0.08190000057220459,
        "Se2": 0.37540000677108765,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "11788_2_hygov",
      "ports": {
        "speed": 6272,
        "pmech": 6273
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.2345004081726074,
        "Tr": 5.46435022354126,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1044000387191772,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11788_2_ieeest",
      "ports": {
        "input": 6272,
        "output": 6275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "11789_1_gensal",
      "ports": {
        "bus": 11789,
        "pmech": 6277,
        "efd": 6278,
        "speed": 6276
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 1.0218000411987305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4018000364303589,
        "Xdp": 0.4683000147342682,
        "Xdpp": 0.2937000095844269,
        "Xq": 0.9104999899864197,
        "Xl": 0.12160000205039978,
        "Tdop": 6.0,
        "Tdopp": 0.19099999964237213,
        "Tqopp": 0.5985000133514404,
        "S10": 0.061799999326467514,
        "S12": 0.47049999237060547
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25267822202295065,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 11789,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "11789_1_ieeet1",
      "ports": {
        "bus": 11789,
        "speed": 6276,
        "vs": 6279,
        "efd": 6278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7509000301361084,
        "E2": 3.6679000854492188,
        "Se1": 0.08190000057220459,
        "Se2": 0.37540000677108765,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "11789_1_hygov",
      "ports": {
        "speed": 6276,
        "pmech": 6277
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.2345004081726074,
        "Tr": 5.46435022354126,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1044000387191772,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11789_1_ieeest",
      "ports": {
        "input": 6276,
        "output": 6279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11797_1_genrou",
      "ports": {
        "bus": 11797,
        "pmech": 6281,
        "efd": 6282,
        "speed": 6280
      },
      "params": {
        "mva": 115.31999969482422,
        "H": 6.722464561462402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.162600040435791,
        "Xdp": 0.31790000200271606,
        "Xdpp": 0.2298000007867813,
        "Xq": 2.0164999961853027,
        "Xqp": 0.6765999794006348,
        "Xqpp": 0.2298000007867813,
        "Xl": 0.17880000174045563,
        "Tdop": 6.3730998039245605,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.691100001335144,
        "Tqopp": 0.08649999648332596,
        "S10": 0.1639000028371811,
        "S12": 0.4853000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.027671575546265,
        "pmax": 96.10000252723694,
        "qmin": -10.667099803686142,
        "qmax": 48.91490042209625,
        "regulated": 11797,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "11797_1_ieeet1",
      "ports": {
        "bus": 11797,
        "speed": 6280,
        "vs": 6283,
        "efd": 6282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11797_1_tgov1",
      "ports": {
        "speed": 6280,
        "pmech": 6281
      },
      "params": {
        "Trate": 115.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24304258823394775,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11797_1_ieeest",
      "ports": {
        "input": 6280,
        "output": 6283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11797_2_genrou",
      "ports": {
        "bus": 11797,
        "pmech": 6285,
        "efd": 6286,
        "speed": 6284
      },
      "params": {
        "mva": 115.31999969482422,
        "H": 6.722464561462402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.162600040435791,
        "Xdp": 0.31790000200271606,
        "Xdpp": 0.2298000007867813,
        "Xq": 2.0164999961853027,
        "Xqp": 0.6765999794006348,
        "Xqpp": 0.2298000007867813,
        "Xl": 0.17880000174045563,
        "Tdop": 6.3730998039245605,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.691100001335144,
        "Tqopp": 0.08649999648332596,
        "S10": 0.1639000028371811,
        "S12": 0.4853000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.757804989814758,
        "pmax": 96.10000252723694,
        "qmin": -10.667099803686142,
        "qmax": 48.91490042209625,
        "regulated": 11797,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "11797_2_ieeet1",
      "ports": {
        "bus": 11797,
        "speed": 6284,
        "vs": 6287,
        "efd": 6286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11797_2_tgov1",
      "ports": {
        "speed": 6284,
        "pmech": 6285
      },
      "params": {
        "Trate": 115.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1106295958161354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11797_2_ieeest",
      "ports": {
        "input": 6284,
        "output": 6287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11797_3_genrou",
      "ports": {
        "bus": 11797,
        "pmech": 6289,
        "efd": 6290,
        "speed": 6288
      },
      "params": {
        "mva": 115.31999969482422,
        "H": 6.722464561462402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.162600040435791,
        "Xdp": 0.31790000200271606,
        "Xdpp": 0.2298000007867813,
        "Xq": 2.0164999961853027,
        "Xqp": 0.6765999794006348,
        "Xqpp": 0.2298000007867813,
        "Xl": 0.17880000174045563,
        "Tdop": 6.3730998039245605,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.691100001335144,
        "Tqopp": 0.08649999648332596,
        "S10": 0.1639000028371811,
        "S12": 0.4853000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.41331958770752,
        "pmax": 96.10000252723694,
        "qmin": -10.667099803686142,
        "qmax": 48.91490042209625,
        "regulated": 11797,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "11797_3_ieeet1",
      "ports": {
        "bus": 11797,
        "speed": 6288,
        "vs": 6291,
        "efd": 6290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11797_3_tgov1",
      "ports": {
        "speed": 6288,
        "pmech": 6289
      },
      "params": {
        "Trate": 115.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24638675153255463,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11797_3_ieeest",
      "ports": {
        "input": 6288,
        "output": 6291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11797_4_genrou",
      "ports": {
        "bus": 11797,
        "pmech": 6293,
        "efd": 6294,
        "speed": 6292
      },
      "params": {
        "mva": 115.31999969482422,
        "H": 6.722464561462402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.162600040435791,
        "Xdp": 0.31790000200271606,
        "Xdpp": 0.2298000007867813,
        "Xq": 2.0164999961853027,
        "Xqp": 0.6765999794006348,
        "Xqpp": 0.2298000007867813,
        "Xl": 0.17880000174045563,
        "Tdop": 6.3730998039245605,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.691100001335144,
        "Tqopp": 0.08649999648332596,
        "S10": 0.1639000028371811,
        "S12": 0.4853000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.520930111408234,
        "pmax": 96.10000252723694,
        "qmin": -10.667099803686142,
        "qmax": 48.91490042209625,
        "regulated": 11797,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "11797_4_ieeet1",
      "ports": {
        "bus": 11797,
        "speed": 6292,
        "vs": 6295,
        "efd": 6294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11797_4_tgov1",
      "ports": {
        "speed": 6292,
        "pmech": 6293
      },
      "params": {
        "Trate": 115.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2039622813463211,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11797_4_ieeest",
      "ports": {
        "input": 6292,
        "output": 6295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11800_1_regca",
      "ports": {
        "bus": 11800,
        "iqcmd": 6297,
        "ipcmd": 6296,
        "pbranch": 6298,
        "qbranch": 6299
      },
      "params": {
        "mva": 5.039999961853027,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.041999999433755875,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.3017596676945686,
        "pmax": 4.1999999433755875,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11800,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11800_1_reecb",
      "ports": {
        "bus": 11800,
        "pe": 6298,
        "qgen": 6299,
        "iqcmd": 6297,
        "ipcmd": 6296
      },
      "params": {
        "mva": 5.039999961853027,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "11819_1_gensal",
      "ports": {
        "bus": 11819,
        "pmech": 6301,
        "efd": 6302,
        "speed": 6300
      },
      "params": {
        "mva": 181.1999969482422,
        "H": 3.7848000526428223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.2849999964237213,
        "Xdpp": 0.18400000035762787,
        "Xq": 0.6484000086784363,
        "Xl": 0.1573999971151352,
        "Tdop": 6.0,
        "Tdopp": 0.5685999989509583,
        "Tqopp": 0.2556000053882599,
        "S10": 0.28600001335144043,
        "S12": 0.777999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.15696406364441,
        "pmax": 150.99999904632568,
        "qmin": -7.3990002274513245,
        "qmax": 57.98400044441223,
        "regulated": 11819,
        "vset": 1.0334999561309814
      }
    },
    {
      "class": "Ieeet1",
      "id": "11819_1_ieeet1",
      "ports": {
        "bus": 11819,
        "speed": 6300,
        "vs": 6303,
        "efd": 6302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "11819_1_hygov",
      "ports": {
        "speed": 6300,
        "pmech": 6301
      },
      "params": {
        "Trate": 181.1999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3808938264846802,
        "Tr": 6.206446170806885,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2766000032424927,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11819_1_ieeest",
      "ports": {
        "input": 6300,
        "output": 6303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "11820_1_gensal",
      "ports": {
        "bus": 11820,
        "pmech": 6305,
        "efd": 6306,
        "speed": 6304
      },
      "params": {
        "mva": 181.1999969482422,
        "H": 3.7848000526428223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.2849999964237213,
        "Xdpp": 0.18400000035762787,
        "Xq": 0.6484000086784363,
        "Xl": 0.1573999971151352,
        "Tdop": 6.0,
        "Tdopp": 0.5685999989509583,
        "Tqopp": 0.2556000053882599,
        "S10": 0.28600001335144043,
        "S12": 0.777999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.828224658966064,
        "pmax": 150.99999904632568,
        "qmin": -7.3990002274513245,
        "qmax": 57.98400044441223,
        "regulated": 11814,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "11820_1_ieeet1",
      "ports": {
        "bus": 11820,
        "speed": 6304,
        "vs": 6307,
        "efd": 6306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "11820_1_hygov",
      "ports": {
        "speed": 6304,
        "pmech": 6305
      },
      "params": {
        "Trate": 181.1999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3808938264846802,
        "Tr": 6.206446170806885,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2766000032424927,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11820_1_ieeest",
      "ports": {
        "input": 6304,
        "output": 6307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "11821_1_gensal",
      "ports": {
        "bus": 11821,
        "pmech": 6309,
        "efd": 6310,
        "speed": 6308
      },
      "params": {
        "mva": 181.1999969482422,
        "H": 3.7848000526428223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.2849999964237213,
        "Xdpp": 0.18400000035762787,
        "Xq": 0.6484000086784363,
        "Xl": 0.1573999971151352,
        "Tdop": 6.0,
        "Tdopp": 0.5685999989509583,
        "Tqopp": 0.2556000053882599,
        "S10": 0.28600001335144043,
        "S12": 0.777999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.70562148094177,
        "pmax": 150.99999904632568,
        "qmin": -7.3990002274513245,
        "qmax": 57.98400044441223,
        "regulated": 11821,
        "vset": 1.0334999561309814
      }
    },
    {
      "class": "Ieeet1",
      "id": "11821_1_ieeet1",
      "ports": {
        "bus": 11821,
        "speed": 6308,
        "vs": 6311,
        "efd": 6310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "11821_1_hygov",
      "ports": {
        "speed": 6308,
        "pmech": 6309
      },
      "params": {
        "Trate": 181.1999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3808938264846802,
        "Tr": 6.206446170806885,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2766000032424927,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11821_1_ieeest",
      "ports": {
        "input": 6308,
        "output": 6311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11827_2_genrou",
      "ports": {
        "bus": 11827,
        "pmech": 6313,
        "efd": 6314,
        "speed": 6312
      },
      "params": {
        "mva": 31.84000015258789,
        "H": 2.8224761486053467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4462000131607056,
        "Xdp": 0.28859999775886536,
        "Xdpp": 0.20839999616146088,
        "Xq": 1.3858000040054321,
        "Xqp": 0.2556000053882599,
        "Xqpp": 0.20839999616146088,
        "Xl": 0.15600000321865082,
        "Tdop": 9.420999526977539,
        "Tdopp": 0.05400000140070915,
        "Tqop": 0.850600004196167,
        "Tqopp": 0.07750000059604645,
        "S10": 0.14470000565052032,
        "S12": 0.524399995803833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.191475182771683,
        "pmax": 26.533332467079163,
        "qmin": -3.2370667904615402,
        "qmax": 12.364533543586731,
        "regulated": 11827,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "11827_2_ieeet1",
      "ports": {
        "bus": 11827,
        "speed": 6312,
        "vs": 6315,
        "efd": 6314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11827_2_tgov1",
      "ports": {
        "speed": 6312,
        "pmech": 6313
      },
      "params": {
        "Trate": 31.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38289809226989746,
        "Dt": 0.0
