      }
    },
    {
      "class": "Ieeest",
      "id": "11827_2_ieeest",
      "ports": {
        "input": 6312,
        "output": 6315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11827_3_genrou",
      "ports": {
        "bus": 11827,
        "pmech": 6317,
        "efd": 6318,
        "speed": 6316
      },
      "params": {
        "mva": 31.84000015258789,
        "H": 2.8224761486053467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4462000131607056,
        "Xdp": 0.28859999775886536,
        "Xdpp": 0.20839999616146088,
        "Xq": 1.3858000040054321,
        "Xqp": 0.2556000053882599,
        "Xqpp": 0.20839999616146088,
        "Xl": 0.15600000321865082,
        "Tdop": 9.420999526977539,
        "Tdopp": 0.05400000140070915,
        "Tqop": 0.850600004196167,
        "Tqopp": 0.07750000059604645,
        "S10": 0.14470000565052032,
        "S12": 0.524399995803833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.981059610843658,
        "pmax": 26.533332467079163,
        "qmin": -3.2370667904615402,
        "qmax": 12.364533543586731,
        "regulated": 11827,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "11827_3_ieeet1",
      "ports": {
        "bus": 11827,
        "speed": 6316,
        "vs": 6319,
        "efd": 6318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11827_3_tgov1",
      "ports": {
        "speed": 6316,
        "pmech": 6317
      },
      "params": {
        "Trate": 31.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3762895464897156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11827_3_ieeest",
      "ports": {
        "input": 6316,
        "output": 6319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11831_1_genrou",
      "ports": {
        "bus": 11831,
        "pmech": 6321,
        "efd": 6322,
        "speed": 6320
      },
      "params": {
        "mva": 32.400001525878906,
        "H": 5.665069580078125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4789999723434448,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.125900000333786,
        "Xq": 1.464900016784668,
        "Xqp": 0.47540000081062317,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09589999914169312,
        "Tdop": 5.666399955749512,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.38760000467300415,
        "Tqopp": 0.05959999933838844,
        "S10": 0.11050000041723251,
        "S12": 0.7020999789237976
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.553436607122421,
        "pmax": 27.000001072883606,
        "qmin": -2.9969999566674232,
        "qmax": 13.742999732494354,
        "regulated": 11831,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "11831_1_ieeet1",
      "ports": {
        "bus": 11831,
        "speed": 6320,
        "vs": 6323,
        "efd": 6322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11831_1_tgov1",
      "ports": {
        "speed": 6320,
        "pmech": 6321
      },
      "params": {
        "Trate": 32.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011685,
        "Pvmin": 0.23313075304031372,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11831_1_ieeest",
      "ports": {
        "input": 6320,
        "output": 6323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11837_1_regca",
      "ports": {
        "bus": 11837,
        "iqcmd": 6325,
        "ipcmd": 6324,
        "pbranch": 6326,
        "qbranch": 6327
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.4077558182179928,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11837,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11837_1_reecb",
      "ports": {
        "bus": 11837,
        "pe": 6326,
        "qgen": 6327,
        "iqcmd": 6325,
        "ipcmd": 6324
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11844_1_genrou",
      "ports": {
        "bus": 11844,
        "pmech": 6329,
        "efd": 6330,
        "speed": 6328
      },
      "params": {
        "mva": 135.36000061035156,
        "H": 3.2169041633605957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6492999792099,
        "Xdp": 0.2921999990940094,
        "Xdpp": 0.14659999310970306,
        "Xq": 1.6023000478744507,
        "Xqp": 0.46790000796318054,
        "Xqpp": 0.14659999310970306,
        "Xl": 0.11249999701976776,
        "Tdop": 9.583399772644043,
        "Tdopp": 0.06369999796152115,
        "Tqop": 1.4937000274658203,
        "Tqopp": 0.048900000751018524,
        "S10": 0.01860000006854534,
        "S12": 0.21619999408721924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.593465089797974,
        "pmax": 112.8000020980835,
        "qmin": -12.520800530910492,
        "qmax": 57.415199279785156,
        "regulated": 11844,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "11844_1_ieeet1",
      "ports": {
        "bus": 11844,
        "speed": 6328,
        "vs": 6331,
        "efd": 6330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11844_1_tgov1",
      "ports": {
        "speed": 6328,
        "pmech": 6329
      },
      "params": {
        "Trate": 135.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2851172089576721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11844_1_ieeest",
      "ports": {
        "input": 6328,
        "output": 6331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11847_1_genrou",
      "ports": {
        "bus": 11847,
        "pmech": 6333,
        "efd": 6334,
        "speed": 6332
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 1.5320501327514648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4486000537872314,
        "Xdp": 0.17900000512599945,
        "Xdpp": 0.10090000182390213,
        "Xq": 1.4404000043869019,
        "Xqp": 0.24879999458789825,
        "Xqpp": 0.10090000182390213,
        "Xl": 0.07599999755620956,
        "Tdop": 5.27370023727417,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.3809000253677368,
        "Tqopp": 0.06199999898672104,
        "S10": 0.05829999968409538,
        "S12": 0.5141000151634216
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.008580803871155,
        "pmax": 52.99999713897705,
        "qmin": -5.883000046014786,
        "qmax": 26.976999640464783,
        "regulated": 11847,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "11847_1_ieeet1",
      "ports": {
        "bus": 11847,
        "speed": 6332,
        "vs": 6335,
        "efd": 6334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11847_1_tgov1",
      "ports": {
        "speed": 6332,
        "pmech": 6333
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28315380215644836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11847_1_ieeest",
      "ports": {
        "input": 6332,
        "output": 6335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11847_2_genrou",
      "ports": {
        "bus": 11847,
        "pmech": 6337,
        "efd": 6338,
        "speed": 6336
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 1.5320501327514648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4486000537872314,
        "Xdp": 0.17900000512599945,
        "Xdpp": 0.10090000182390213,
        "Xq": 1.4404000043869019,
        "Xqp": 0.24879999458789825,
        "Xqpp": 0.10090000182390213,
        "Xl": 0.07599999755620956,
        "Tdop": 5.27370023727417,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.3809000253677368,
        "Tqopp": 0.06199999898672104,
        "S10": 0.05829999968409538,
        "S12": 0.5141000151634216
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.907057285308838,
        "pmax": 52.99999713897705,
        "qmin": -5.883000046014786,
        "qmax": 26.976999640464783,
        "regulated": 11847,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "11847_2_ieeet1",
      "ports": {
        "bus": 11847,
        "speed": 6336,
        "vs": 6339,
        "efd": 6338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11847_2_tgov1",
      "ports": {
        "speed": 6336,
        "pmech": 6337
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3130040466785431,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11847_2_ieeest",
      "ports": {
        "input": 6336,
        "output": 6339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11847_3_genrou",
      "ports": {
        "bus": 11847,
        "pmech": 6341,
        "efd": 6342,
        "speed": 6340
      },
      "params": {
        "mva": 63.599998474121094,
        "H": 1.5320501327514648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4486000537872314,
        "Xdp": 0.17900000512599945,
        "Xdpp": 0.10090000182390213,
        "Xq": 1.4404000043869019,
        "Xqp": 0.24879999458789825,
        "Xqpp": 0.10090000182390213,
        "Xl": 0.07599999755620956,
        "Tdop": 5.27370023727417,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.3809000253677368,
        "Tqopp": 0.06199999898672104,
        "S10": 0.05829999968409538,
        "S12": 0.5141000151634216
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.458446443080902,
        "pmax": 52.99999713897705,
        "qmin": -5.883000046014786,
        "qmax": 26.976999640464783,
        "regulated": 11847,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "11847_3_ieeet1",
      "ports": {
        "bus": 11847,
        "speed": 6340,
        "vs": 6343,
        "efd": 6342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11847_3_tgov1",
      "ports": {
        "speed": 6340,
        "pmech": 6341
      },
      "params": {
        "Trate": 63.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3216736912727356,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11847_3_ieeest",
      "ports": {
        "input": 6340,
        "output": 6343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11853_1_regca",
      "ports": {
        "bus": 11853,
        "iqcmd": 6345,
        "ipcmd": 6344,
        "pbranch": 6346,
        "qbranch": 6347
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5649447906762362,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11853,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11853_1_reecb",
      "ports": {
        "bus": 11853,
        "pe": 6346,
        "qgen": 6347,
        "iqcmd": 6345,
        "ipcmd": 6344
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11853_2_regca",
      "ports": {
        "bus": 11853,
        "iqcmd": 6349,
        "ipcmd": 6348,
        "pbranch": 6350,
        "qbranch": 6351
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8579067885875702,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11853,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11853_2_reecb",
      "ports": {
        "bus": 11853,
        "pe": 6350,
        "qgen": 6351,
        "iqcmd": 6349,
        "ipcmd": 6348
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11856_1_genrou",
      "ports": {
        "bus": 11856,
        "pmech": 6353,
        "efd": 6354,
        "speed": 6352
      },
      "params": {
        "mva": 138.24000549316406,
        "H": 4.095095634460449,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9354000091552734,
        "Xdp": 0.2711000144481659,
        "Xdpp": 0.19609999656677246,
        "Xq": 1.8417999744415283,
        "Xqp": 0.5863000154495239,
        "Xqpp": 0.19609999656677246,
        "Xl": 0.14640000462532043,
        "Tdop": 7.413400173187256,
        "Tdopp": 0.04899999871850014,
        "Tqop": 0.8116999864578247,
        "Tqopp": 0.06239999830722809,
        "S10": 0.08340000361204147,
        "S12": 0.4018999934196472
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.533206462860107,
        "pmax": 115.19999504089355,
        "qmin": -14.054399728775024,
        "qmax": 53.68319749832153,
        "regulated": 11856,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Ieeet1",
      "id": "11856_1_ieeet1",
      "ports": {
        "bus": 11856,
        "speed": 6352,
        "vs": 6355,
        "efd": 6354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11856_1_tgov1",
      "ports": {
        "speed": 6352,
        "pmech": 6353
      },
      "params": {
        "Trate": 138.24000549316406,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.2208709865808487,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11856_1_ieeest",
      "ports": {
        "input": 6352,
        "output": 6355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11861_1_genrou",
      "ports": {
        "bus": 11861,
        "pmech": 6357,
        "efd": 6358,
        "speed": 6356
      },
      "params": {
        "mva": 172.0800018310547,
        "H": 5.256610870361328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2177000045776367,
        "Xdp": 0.396699994802475,
        "Xdpp": 0.32109999656677246,
        "Xq": 2.061000108718872,
        "Xqp": 0.6367999911308289,
        "Xqpp": 0.32109999656677246,
        "Xl": 0.2515999972820282,
        "Tdop": 8.094300270080566,
        "Tdopp": 0.06539999693632126,
        "Tqop": 1.3752000331878662,
        "Tqopp": 0.05270000174641609,
        "S10": 0.12319999933242798,
        "S12": 0.374099999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.926210284233093,
        "pmax": 143.4000015258789,
        "qmin": -15.917399525642395,
        "qmax": 72.99060225486755,
        "regulated": 11861,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "11861_1_ieeet1",
      "ports": {
        "bus": 11861,
        "speed": 6356,
        "vs": 6359,
        "efd": 6358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11861_1_tgov1",
      "ports": {
        "speed": 6356,
        "pmech": 6357
      },
      "params": {
        "Trate": 172.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.1216074526309967,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11861_1_ieeest",
      "ports": {
        "input": 6356,
        "output": 6359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11862_1_genrou",
      "ports": {
        "bus": 11862,
        "pmech": 6361,
        "efd": 6362,
        "speed": 6360
      },
      "params": {
        "mva": 172.0800018310547,
        "H": 5.256610870361328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2177000045776367,
        "Xdp": 0.396699994802475,
        "Xdpp": 0.32109999656677246,
        "Xq": 2.061000108718872,
        "Xqp": 0.6367999911308289,
        "Xqpp": 0.32109999656677246,
        "Xl": 0.2515999972820282,
        "Tdop": 8.094300270080566,
        "Tdopp": 0.06539999693632126,
        "Tqop": 1.3752000331878662,
        "Tqopp": 0.05270000174641609,
        "S10": 0.12319999933242798,
        "S12": 0.374099999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.650182783603668,
        "pmax": 143.4000015258789,
        "qmin": -15.917399525642395,
        "qmax": 72.99060225486755,
        "regulated": 11862,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "11862_1_ieeet1",
      "ports": {
        "bus": 11862,
        "speed": 6360,
        "vs": 6363,
        "efd": 6362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11862_1_tgov1",
      "ports": {
        "speed": 6360,
        "pmech": 6361
      },
      "params": {
        "Trate": 172.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.1374371349811554,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11862_1_ieeest",
      "ports": {
        "input": 6360,
        "output": 6363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11863_1_genrou",
      "ports": {
        "bus": 11863,
        "pmech": 6365,
        "efd": 6366,
        "speed": 6364
      },
      "params": {
        "mva": 172.0800018310547,
        "H": 5.256610870361328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2177000045776367,
        "Xdp": 0.396699994802475,
        "Xdpp": 0.32109999656677246,
        "Xq": 2.061000108718872,
        "Xqp": 0.6367999911308289,
        "Xqpp": 0.32109999656677246,
        "Xl": 0.2515999972820282,
        "Tdop": 8.094300270080566,
        "Tdopp": 0.06539999693632126,
        "Tqop": 1.3752000331878662,
        "Tqopp": 0.05270000174641609,
        "S10": 0.12319999933242798,
        "S12": 0.374099999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.38816428184509,
        "pmax": 143.4000015258789,
        "qmin": -15.917399525642395,
        "qmax": 72.99060225486755,
        "regulated": 11863,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "11863_1_ieeet1",
      "ports": {
        "bus": 11863,
        "speed": 6364,
        "vs": 6367,
        "efd": 6366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11863_1_tgov1",
      "ports": {
        "speed": 6364,
        "pmech": 6365
      },
      "params": {
        "Trate": 172.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.28700700402259827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11863_1_ieeest",
      "ports": {
        "input": 6364,
        "output": 6367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11869_1_genrou",
      "ports": {
        "bus": 11869,
        "pmech": 6369,
        "efd": 6370,
        "speed": 6368
      },
      "params": {
        "mva": 40.31999969482422,
        "H": 1.4603630304336548,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1712000370025635,
        "Xdp": 0.1597999930381775,
        "Xdpp": 0.11819999665021896,
        "Xq": 1.1295000314712524,
        "Xqp": 0.24160000681877136,
        "Xqpp": 0.11819999665021896,
        "Xl": 0.08590000122785568,
        "Tdop": 7.660399913787842,
        "Tdopp": 0.0568000003695488,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.041999999433755875,
        "S10": 0.13500000536441803,
        "S12": 0.5049999952316284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.31711494922638,
        "pmax": 33.5999995470047,
        "qmin": -4.0991999208927155,
        "qmax": 15.65759927034378,
        "regulated": 11869,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "11869_1_ieeet1",
      "ports": {
        "bus": 11869,
        "speed": 6368,
        "vs": 6371,
        "efd": 6370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11869_1_tgov1",
      "ports": {
        "speed": 6368,
        "pmech": 6369
      },
      "params": {
        "Trate": 40.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057007,
        "Pvmin": 0.23107923567295074,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11869_1_ieeest",
      "ports": {
        "input": 6368,
        "output": 6371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11869_2_genrou",
      "ports": {
        "bus": 11869,
        "pmech": 6373,
        "efd": 6374,
        "speed": 6372
      },
      "params": {
        "mva": 40.31999969482422,
        "H": 1.4603630304336548,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1712000370025635,
        "Xdp": 0.1597999930381775,
        "Xdpp": 0.11819999665021896,
        "Xq": 1.1295000314712524,
        "Xqp": 0.24160000681877136,
        "Xqpp": 0.11819999665021896,
        "Xl": 0.08590000122785568,
        "Tdop": 7.660399913787842,
        "Tdopp": 0.0568000003695488,
        "Tqop": 0.6417999863624573,
        "Tqopp": 0.041999999433755875,
        "S10": 0.13500000536441803,
        "S12": 0.5049999952316284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.137476563453674,
        "pmax": 33.5999995470047,
        "qmin": -4.0991999208927155,
        "qmax": 15.65759927034378,
        "regulated": 11869,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "11869_2_ieeet1",
      "ports": {
        "bus": 11869,
        "speed": 6372,
        "vs": 6375,
        "efd": 6374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11869_2_tgov1",
      "ports": {
        "speed": 6372,
        "pmech": 6373
      },
      "params": {
        "Trate": 40.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057007,
        "Pvmin": 0.27622708678245544,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11869_2_ieeest",
      "ports": {
        "input": 6372,
        "output": 6375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11873_1_genrou",
      "ports": {
        "bus": 11873,
        "pmech": 6377,
        "efd": 6378,
        "speed": 6376
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 4.981261253356934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436000108718872,
        "Xdp": 0.2037000060081482,
        "Xdpp": 0.14890000224113464,
        "Xq": 2.3083999156951904,
        "Xqp": 0.7914000153541565,
        "Xqpp": 0.14890000224113464,
        "Xl": 0.10970000177621841,
        "Tdop": 8.49590015411377,
        "Tdopp": 0.03869999945163727,
        "Tqop": 0.5929999947547913,
        "Tqopp": 0.07959999889135361,
        "S10": 0.1460999995470047,
        "S12": 0.5271000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3284329082816839,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 11873,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11873_1_ieeet1",
      "ports": {
        "bus": 11873,
        "speed": 6376,
        "vs": 6379,
        "efd": 6378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11873_1_tgov1",
      "ports": {
        "speed": 6376,
        "pmech": 6377
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.18246273696422577,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11873_1_ieeest",
      "ports": {
        "input": 6376,
        "output": 6379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11873_2_genrou",
      "ports": {
        "bus": 11873,
        "pmech": 6381,
        "efd": 6382,
        "speed": 6380
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 4.981261253356934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436000108718872,
        "Xdp": 0.2037000060081482,
        "Xdpp": 0.14890000224113464,
        "Xq": 2.3083999156951904,
        "Xqp": 0.7914000153541565,
        "Xqpp": 0.14890000224113464,
        "Xl": 0.10970000177621841,
        "Tdop": 8.49590015411377,
        "Tdopp": 0.03869999945163727,
        "Tqop": 0.5929999947547913,
        "Tqopp": 0.07959999889135361,
        "S10": 0.1460999995470047,
        "S12": 0.5271000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5527105648070574,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 11873,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11873_2_ieeet1",
      "ports": {
        "bus": 11873,
        "speed": 6380,
        "vs": 6383,
        "efd": 6382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11873_2_tgov1",
      "ports": {
        "speed": 6380,
        "pmech": 6381
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.30706143379211426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11873_2_ieeest",
      "ports": {
        "input": 6380,
        "output": 6383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11873_3_genrou",
      "ports": {
        "bus": 11873,
        "pmech": 6385,
        "efd": 6386,
        "speed": 6384
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 4.981261253356934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436000108718872,
        "Xdp": 0.2037000060081482,
        "Xdpp": 0.14890000224113464,
        "Xq": 2.3083999156951904,
        "Xqp": 0.7914000153541565,
        "Xqpp": 0.14890000224113464,
        "Xl": 0.10970000177621841,
        "Tdop": 8.49590015411377,
        "Tdopp": 0.03869999945163727,
        "Tqop": 0.5929999947547913,
        "Tqopp": 0.07959999889135361,
        "S10": 0.1460999995470047,
        "S12": 0.5271000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7374374195933342,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 11873,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11873_3_ieeet1",
      "ports": {
        "bus": 11873,
        "speed": 6384,
        "vs": 6387,
        "efd": 6386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11873_3_tgov1",
      "ports": {
        "speed": 6384,
        "pmech": 6385
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.40968745946884155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11873_3_ieeest",
      "ports": {
        "input": 6384,
        "output": 6387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11873_4_genrou",
      "ports": {
        "bus": 11873,
        "pmech": 6389,
        "efd": 6390,
        "speed": 6388
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 4.981261253356934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436000108718872,
        "Xdp": 0.2037000060081482,
        "Xdpp": 0.14890000224113464,
        "Xq": 2.3083999156951904,
        "Xqp": 0.7914000153541565,
        "Xqpp": 0.14890000224113464,
        "Xl": 0.10970000177621841,
        "Tdop": 8.49590015411377,
        "Tdopp": 0.03869999945163727,
        "Tqop": 0.5929999947547913,
        "Tqopp": 0.07959999889135361,
        "S10": 0.1460999995470047,
        "S12": 0.5271000266075134
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2984724473208189,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 11873,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "11873_4_ieeet1",
      "ports": {
        "bus": 11873,
        "speed": 6388,
        "vs": 6391,
        "efd": 6390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11873_4_tgov1",
      "ports": {
        "speed": 6388,
        "pmech": 6389
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.16581803560256958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11873_4_ieeest",
      "ports": {
        "input": 6388,
        "output": 6391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11876_1_regca",
      "ports": {
        "bus": 11876,
        "iqcmd": 6393,
        "ipcmd": 6392,
        "pbranch": 6394,
        "qbranch": 6395
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6141528021544218,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11876,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11876_1_reecb",
      "ports": {
        "bus": 11876,
        "pe": 6394,
        "qgen": 6395,
        "iqcmd": 6393,
        "ipcmd": 6392
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11877_1_regca",
      "ports": {
        "bus": 11877,
        "iqcmd": 6397,
        "ipcmd": 6396,
        "pbranch": 6398,
        "qbranch": 6399
      },
      "params": {
        "mva": 5.880000114440918,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04899999871850014,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.0667865872383118,
        "pmax": 4.899999871850014,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11877,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11877_1_reecb",
      "ports": {
        "bus": 11877,
        "pe": 6398,
        "qgen": 6399,
        "iqcmd": 6397,
        "ipcmd": 6396
      },
      "params": {
        "mva": 5.880000114440918,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11880_1_regca",
      "ports": {
        "bus": 11880,
        "iqcmd": 6401,
        "ipcmd": 6400,
        "pbranch": 6402,
        "qbranch": 6403
      },
      "params": {
        "mva": 14.399999618530273,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.11999999731779099,
        "q0": 0.0
      },
      "extension": {
        "pmin": 3.395594283938408,
        "pmax": 11.999999731779099,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11880,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11880_1_reecb",
      "ports": {
        "bus": 11880,
        "pe": 6402,
        "qgen": 6403,
        "iqcmd": 6401,
        "ipcmd": 6400
      },
      "params": {
        "mva": 14.399999618530273,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11883_1_genrou",
      "ports": {
        "bus": 11883,
        "pmech": 6405,
        "efd": 6406,
        "speed": 6404
      },
      "params": {
        "mva": 301.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.652999997138977,
        "Xdp": 0.20329999923706055,
        "Xdpp": 0.12409999966621399,
        "Xq": 1.605299949645996,
        "Xqp": 0.2888999879360199,
        "Xqpp": 0.12409999966621399,
        "Xl": 0.09449999779462814,
        "Tdop": 5.092100143432617,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.8130999803543091,
        "Tqopp": 0.054999999701976776,
        "S10": 0.06700000166893005,
        "S12": 0.5532000064849854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.74524283409119,
        "pmax": 251.33333206176758,
        "qmin": -27.897998690605164,
        "qmax": 127.92866230010986,
        "regulated": 11883,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "11883_1_ieeet1",
      "ports": {
        "bus": 11883,
        "speed": 6404,
        "vs": 6407,
        "efd": 6406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11883_1_tgov1",
      "ports": {
        "speed": 6404,
        "pmech": 6405
      },
      "params": {
        "Trate": 301.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16825345158576965,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11883_1_ieeest",
      "ports": {
        "input": 6404,
        "output": 6407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11885_1_genrou",
      "ports": {
        "bus": 11885,
        "pmech": 6409,
        "efd": 6410,
        "speed": 6408
      },
      "params": {
        "mva": 301.6000061035156,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.652999997138977,
        "Xdp": 0.20329999923706055,
        "Xdpp": 0.12409999966621399,
        "Xq": 1.605299949645996,
        "Xqp": 0.2888999879360199,
        "Xqpp": 0.12409999966621399,
        "Xl": 0.09449999779462814,
        "Tdop": 5.092100143432617,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.8130999803543091,
        "Tqopp": 0.054999999701976776,
        "S10": 0.06700000166893005,
        "S12": 0.5532000064849854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 109.1923475265503,
        "pmax": 251.33333206176758,
        "qmin": -27.897998690605164,
        "qmax": 127.92866230010986,
        "regulated": 11882,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "11885_1_ieeet1",
      "ports": {
        "bus": 11885,
        "speed": 6408,
        "vs": 6411,
        "efd": 6410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11885_1_tgov1",
      "ports": {
        "speed": 6408,
        "pmech": 6409
      },
      "params": {
        "Trate": 301.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3620435893535614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11885_1_ieeest",
      "ports": {
        "input": 6408,
        "output": 6411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11891_1_genrou",
      "ports": {
        "bus": 11891,
        "pmech": 6413,
        "efd": 6414,
        "speed": 6412
      },
      "params": {
        "mva": 138.72000122070312,
        "H": 5.415948390960693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.030100107192993,
        "Xdp": 0.15119999647140503,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.909600019454956,
        "Xqp": 0.2903999984264374,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09700000286102295,
        "Tdop": 8.61620044708252,
        "Tdopp": 0.05959999933838844,
        "Tqop": 0.6341999769210815,
        "Tqopp": 0.050200000405311584,
        "S10": 0.14110000431537628,
        "S12": 0.5835999846458435
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.414427280426025,
        "pmax": 115.6000018119812,
        "qmin": -12.83160001039505,
        "qmax": 58.840399980545044,
        "regulated": 11891,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "11891_1_ieeet1",
      "ports": {
        "bus": 11891,
        "speed": 6412,
        "vs": 6415,
        "efd": 6414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11891_1_tgov1",
      "ports": {
        "speed": 6412,
        "pmech": 6413
      },
      "params": {
        "Trate": 138.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333390623454,
        "Pvmin": 0.2120417207479477,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11891_1_ieeest",
      "ports": {
        "input": 6412,
        "output": 6415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11892_1_genrou",
      "ports": {
        "bus": 11892,
        "pmech": 6417,
        "efd": 6418,
        "speed": 6416
      },
      "params": {
        "mva": 138.72000122070312,
        "H": 5.415948390960693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.030100107192993,
        "Xdp": 0.15119999647140503,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.909600019454956,
        "Xqp": 0.2903999984264374,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09700000286102295,
        "Tdop": 8.61620044708252,
        "Tdopp": 0.05959999933838844,
        "Tqop": 0.6341999769210815,
        "Tqopp": 0.050200000405311584,
        "S10": 0.14110000431537628,
        "S12": 0.5835999846458435
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.752186000347137,
        "pmax": 115.6000018119812,
        "qmin": -12.83160001039505,
        "qmax": 58.840399980545044,
        "regulated": 11892,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "11892_1_ieeet1",
      "ports": {
        "bus": 11892,
        "speed": 6416,
        "vs": 6419,
        "efd": 6418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11892_1_tgov1",
      "ports": {
        "speed": 6416,
        "pmech": 6417
      },
      "params": {
        "Trate": 138.72000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333390623456,
        "Pvmin": 0.13518011569976807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11892_1_ieeest",
      "ports": {
        "input": 6416,
        "output": 6419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11895_1_regca",
      "ports": {
        "bus": 11895,
        "iqcmd": 6421,
        "ipcmd": 6420,
        "pbranch": 6422,
        "qbranch": 6423
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.1346302218735218,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11895,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11895_1_reecb",
      "ports": {
        "bus": 11895,
        "pe": 6422,
        "qgen": 6423,
        "iqcmd": 6421,
        "ipcmd": 6420
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11895_2_regca",
      "ports": {
        "bus": 11895,
        "iqcmd": 6425,
        "ipcmd": 6424,
        "pbranch": 6426,
        "qbranch": 6427
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2555345883592963,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11895,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11895_2_reecb",
      "ports": {
        "bus": 11895,
        "pe": 6426,
        "qgen": 6427,
        "iqcmd": 6425,
        "ipcmd": 6424
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11895_3_regca",
      "ports": {
        "bus": 11895,
        "iqcmd": 6429,
        "ipcmd": 6428,
        "pbranch": 6430,
        "qbranch": 6431
      },
      "params": {
        "mva": 2.880000114440918,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.024000000208616257,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3428808646276593,
        "pmax": 2.4000000208616257,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11895,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11895_3_reecb",
      "ports": {
        "bus": 11895,
        "pe": 6430,
        "qgen": 6431,
        "iqcmd": 6429,
        "ipcmd": 6428
      },
      "params": {
        "mva": 2.880000114440918,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11895_4_regca",
      "ports": {
        "bus": 11895,
        "iqcmd": 6433,
        "ipcmd": 6432,
        "pbranch": 6434,
        "qbranch": 6435
      },
      "params": {
        "mva": 3.240000009536743,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.027000000700354576,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4641665145754814,
        "pmax": 2.7000000700354576,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11895,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11895_4_reecb",
      "ports": {
        "bus": 11895,
        "pe": 6434,
        "qgen": 6435,
        "iqcmd": 6433,
        "ipcmd": 6432
      },
      "params": {
        "mva": 3.240000009536743,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11900_1_regca",
      "ports": {
        "bus": 11900,
        "iqcmd": 6437,
        "ipcmd": 6436,
        "pbranch": 6438,
        "qbranch": 6439
      },
      "params": {
        "mva": 2.0399999618530273,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.017000000923871994,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5071650259196758,
        "pmax": 1.7000000923871994,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11900,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11900_1_reecb",
      "ports": {
        "bus": 11900,
        "pe": 6438,
        "qgen": 6439,
        "iqcmd": 6437,
        "ipcmd": 6436
      },
      "params": {
        "mva": 2.0399999618530273,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11900_2_regca",
      "ports": {
        "bus": 11900,
        "iqcmd": 6441,
        "ipcmd": 6440,
        "pbranch": 6442,
        "qbranch": 6443
      },
      "params": {
        "mva": 2.759999990463257,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.023000000044703484,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.40848879143595695,
        "pmax": 2.3000000044703484,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11900,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11900_2_reecb",
      "ports": {
        "bus": 11900,
        "pe": 6442,
        "qgen": 6443,
        "iqcmd": 6441,
        "ipcmd": 6440
      },
      "params": {
        "mva": 2.759999990463257,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11900_3_regca",
      "ports": {
        "bus": 11900,
        "iqcmd": 6445,
        "ipcmd": 6444,
        "pbranch": 6446,
        "qbranch": 6447
      },
      "params": {
        "mva": 3.240000009536743,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.027000000700354576,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7736072409898043,
        "pmax": 2.7000000700354576,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11900,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11900_3_reecb",
      "ports": {
        "bus": 11900,
        "pe": 6446,
        "qgen": 6447,
        "iqcmd": 6445,
        "ipcmd": 6444
      },
      "params": {
        "mva": 3.240000009536743,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "11903_1_genrou",
      "ports": {
        "bus": 11903,
        "pmech": 6449,
        "efd": 6450,
        "speed": 6448
      },
      "params": {
        "mva": 90.0,
        "H": 4.209906578063965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.331700086593628,
        "Xdp": 0.39590001106262207,
        "Xdpp": 0.24860000610351562,
        "Xq": 2.1530001163482666,
        "Xqp": 0.5924000144004822,
        "Xqpp": 0.24860000610351562,
        "Xl": 0.19380000233650208,
        "Tdop": 4.21750020980835,
        "Tdopp": 0.06499999761581421,
        "Tqop": 1.0605000257492065,
        "Tqopp": 0.07699999958276749,
        "S10": 0.12389999628067017,
        "S12": 0.7332000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.50091373920441,
        "pmax": 75.0,
        "qmin": -8.32500010728836,
        "qmax": 38.17499876022339,
        "regulated": 11903,
        "vset": 1.0765000581741333
      }
    },
    {
      "class": "Ieeet1",
      "id": "11903_1_ieeet1",
      "ports": {
        "bus": 11903,
        "speed": 6448,
        "vs": 6451,
        "efd": 6450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11903_1_tgov1",
      "ports": {
        "speed": 6448,
        "pmech": 6449
      },
      "params": {
        "Trate": 90.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.361121267080307,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11903_1_ieeest",
      "ports": {
        "input": 6448,
        "output": 6451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11904_1_genrou",
      "ports": {
        "bus": 11904,
        "pmech": 6453,
        "efd": 6454,
        "speed": 6452
      },
      "params": {
        "mva": 90.0,
        "H": 4.209906578063965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.331700086593628,
        "Xdp": 0.39590001106262207,
        "Xdpp": 0.24860000610351562,
        "Xq": 2.1530001163482666,
        "Xqp": 0.5924000144004822,
        "Xqpp": 0.24860000610351562,
        "Xl": 0.19380000233650208,
        "Tdop": 4.21750020980835,
        "Tdopp": 0.06499999761581421,
        "Tqop": 1.0605000257492065,
        "Tqopp": 0.07699999958276749,
        "S10": 0.12389999628067017,
        "S12": 0.7332000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.355437517166138,
        "pmax": 75.0,
        "qmin": -8.32500010728836,
        "qmax": 38.17499876022339,
        "regulated": 11904,
        "vset": 1.0740000009536743
      }
    },
    {
      "class": "Ieeet1",
      "id": "11904_1_ieeet1",
      "ports": {
        "bus": 11904,
        "speed": 6452,
        "vs": 6455,
        "efd": 6454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11904_1_tgov1",
      "ports": {
        "speed": 6452,
        "pmech": 6453
      },
      "params": {
        "Trate": 90.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.31506040692329407,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11904_1_ieeest",
      "ports": {
        "input": 6452,
        "output": 6455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11905_1_genrou",
      "ports": {
        "bus": 11905,
        "pmech": 6457,
        "efd": 6458,
        "speed": 6456
      },
      "params": {
        "mva": 90.0,
        "H": 4.209906578063965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.331700086593628,
        "Xdp": 0.39590001106262207,
        "Xdpp": 0.24860000610351562,
        "Xq": 2.1530001163482666,
        "Xqp": 0.5924000144004822,
        "Xqpp": 0.24860000610351562,
        "Xl": 0.19380000233650208,
        "Tdop": 4.21750020980835,
        "Tdopp": 0.06499999761581421,
        "Tqop": 1.0605000257492065,
        "Tqopp": 0.07699999958276749,
        "S10": 0.12389999628067017,
        "S12": 0.7332000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.13509023189545,
        "pmax": 75.0,
        "qmin": -8.32500010728836,
        "qmax": 38.17499876022339,
        "regulated": 11905,
        "vset": 1.0765000581741333
      }
    },
    {
      "class": "Ieeet1",
      "id": "11905_1_ieeet1",
      "ports": {
        "bus": 11905,
        "speed": 6456,
        "vs": 6459,
        "efd": 6458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11905_1_tgov1",
      "ports": {
        "speed": 6456,
        "pmech": 6457
      },
      "params": {
        "Trate": 90.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.35705655813217163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11905_1_ieeest",
      "ports": {
        "input": 6456,
        "output": 6459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11909_1_genrou",
      "ports": {
        "bus": 11909,
        "pmech": 6461,
        "efd": 6462,
        "speed": 6460
      },
      "params": {
        "mva": 280.1600036621094,
        "H": 4.73344087600708,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.719099998474121,
        "Xdp": 0.2759000062942505,
        "Xdpp": 0.22779999673366547,
        "Xq": 1.6585999727249146,
        "Xqp": 0.5335999727249146,
        "Xqpp": 0.22779999673366547,
        "Xl": 0.17710000276565552,
        "Tdop": 7.345399856567383,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.5878999829292297,
        "Tqopp": 0.04349999874830246,
        "S10": 0.13600000739097595,
        "S12": 0.5580999851226807
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.21640682220459,
        "pmax": 233.46667289733887,
        "qmin": -25.91480016708374,
        "qmax": 118.83453130722046,
        "regulated": 11908,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11909_1_ieeet1",
      "ports": {
        "bus": 11909,
        "speed": 6460,
        "vs": 6463,
        "efd": 6462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11909_1_tgov1",
      "ports": {
        "speed": 6460,
        "pmech": 6461
      },
      "params": {
        "Trate": 280.1600036621094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20065821707248688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11909_1_ieeest",
      "ports": {
        "input": 6460,
        "output": 6463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11910_1_genrou",
      "ports": {
        "bus": 11910,
        "pmech": 6465,
        "efd": 6466,
        "speed": 6464
      },
      "params": {
        "mva": 280.1600036621094,
        "H": 4.73344087600708,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.719099998474121,
        "Xdp": 0.2759000062942505,
        "Xdpp": 0.22779999673366547,
        "Xq": 1.6585999727249146,
        "Xqp": 0.5335999727249146,
        "Xqpp": 0.22779999673366547,
        "Xl": 0.17710000276565552,
        "Tdop": 7.345399856567383,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.5878999829292297,
        "Tqopp": 0.04349999874830246,
        "S10": 0.13600000739097595,
        "S12": 0.5580999851226807
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 112.86462545394897,
        "pmax": 233.46667289733887,
        "qmin": -25.91480016708374,
        "qmax": 118.83453130722046,
        "regulated": 11908,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11910_1_ieeet1",
      "ports": {
        "bus": 11910,
        "speed": 6464,
        "vs": 6467,
        "efd": 6466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11910_1_tgov1",
      "ports": {
        "speed": 6464,
        "pmech": 6465
      },
      "params": {
        "Trate": 280.1600036621094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4028577506542206,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11910_1_ieeest",
      "ports": {
        "input": 6464,
        "output": 6467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11911_1_genrou",
      "ports": {
        "bus": 11911,
        "pmech": 6469,
        "efd": 6470,
        "speed": 6468
      },
      "params": {
        "mva": 280.1600036621094,
        "H": 4.73344087600708,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.719099998474121,
        "Xdp": 0.2759000062942505,
        "Xdpp": 0.22779999673366547,
        "Xq": 1.6585999727249146,
        "Xqp": 0.5335999727249146,
        "Xqpp": 0.22779999673366547,
        "Xl": 0.17710000276565552,
        "Tdop": 7.345399856567383,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.5878999829292297,
        "Tqopp": 0.04349999874830246,
        "S10": 0.13600000739097595,
        "S12": 0.5580999851226807
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.51761221885681,
        "pmax": 233.46667289733887,
        "qmin": -25.91480016708374,
        "qmax": 118.83453130722046,
        "regulated": 11908,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11911_1_ieeet1",
      "ports": {
        "bus": 11911,
        "speed": 6468,
        "vs": 6471,
        "efd": 6470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11911_1_tgov1",
      "ports": {
        "speed": 6468,
        "pmech": 6469
      },
      "params": {
        "Trate": 280.1600036621094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22671905159950256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11911_1_ieeest",
      "ports": {
        "input": 6468,
        "output": 6471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11912_1_genrou",
      "ports": {
        "bus": 11912,
        "pmech": 6473,
        "efd": 6474,
        "speed": 6472
      },
      "params": {
        "mva": 280.1600036621094,
        "H": 4.73344087600708,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.719099998474121,
        "Xdp": 0.2759000062942505,
        "Xdpp": 0.22779999673366547,
        "Xq": 1.6585999727249146,
        "Xqp": 0.5335999727249146,
        "Xqpp": 0.22779999673366547,
        "Xl": 0.17710000276565552,
        "Tdop": 7.345399856567383,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.5878999829292297,
        "Tqopp": 0.04349999874830246,
        "S10": 0.13600000739097595,
        "S12": 0.5580999851226807
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.26627826690674,
        "pmax": 233.46667289733887,
        "qmin": -25.91480016708374,
        "qmax": 118.83453130722046,
        "regulated": 11908,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11912_1_ieeet1",
      "ports": {
        "bus": 11912,
        "speed": 6472,
        "vs": 6475,
        "efd": 6474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11912_1_tgov1",
      "ports": {
        "speed": 6472,
        "pmech": 6473
      },
      "params": {
        "Trate": 280.1600036621094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22225256264209747,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11912_1_ieeest",
      "ports": {
        "input": 6472,
        "output": 6475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11913_1_genrou",
      "ports": {
        "bus": 11913,
        "pmech": 6477,
        "efd": 6478,
        "speed": 6476
      },
      "params": {
        "mva": 280.1600036621094,
        "H": 4.73344087600708,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.719099998474121,
        "Xdp": 0.2759000062942505,
        "Xdpp": 0.22779999673366547,
        "Xq": 1.6585999727249146,
        "Xqp": 0.5335999727249146,
        "Xqpp": 0.22779999673366547,
        "Xl": 0.17710000276565552,
        "Tdop": 7.345399856567383,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.5878999829292297,
        "Tqopp": 0.04349999874830246,
        "S10": 0.13600000739097595,
        "S12": 0.5580999851226807
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.039185523986816,
        "pmax": 233.46667289733887,
        "qmin": -25.91480016708374,
        "qmax": 118.83453130722046,
        "regulated": 11908,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11913_1_ieeet1",
      "ports": {
        "bus": 11913,
        "speed": 6476,
        "vs": 6479,
        "efd": 6478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11913_1_tgov1",
      "ports": {
        "speed": 6476,
        "pmech": 6477
      },
      "params": {
        "Trate": 280.1600036621094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21787258982658386,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11913_1_ieeest",
      "ports": {
        "input": 6476,
        "output": 6479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11914_1_genrou",
      "ports": {
        "bus": 11914,
        "pmech": 6481,
        "efd": 6482,
        "speed": 6480
      },
      "params": {
        "mva": 280.1600036621094,
        "H": 4.73344087600708,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.719099998474121,
        "Xdp": 0.2759000062942505,
        "Xdpp": 0.22779999673366547,
        "Xq": 1.6585999727249146,
        "Xqp": 0.5335999727249146,
        "Xqpp": 0.22779999673366547,
        "Xl": 0.17710000276565552,
        "Tdop": 7.345399856567383,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.5878999829292297,
        "Tqopp": 0.04349999874830246,
        "S10": 0.13600000739097595,
        "S12": 0.5580999851226807
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.86302971839905,
        "pmax": 233.46667289733887,
        "qmin": -25.91480016708374,
        "qmax": 118.83453130722046,
        "regulated": 11908,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "11914_1_ieeet1",
      "ports": {
        "bus": 11914,
        "speed": 6480,
        "vs": 6483,
        "efd": 6482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11914_1_tgov1",
      "ports": {
        "speed": 6480,
        "pmech": 6481
      },
      "params": {
        "Trate": 280.1600036621094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19582748413085938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11914_1_ieeest",
      "ports": {
        "input": 6480,
        "output": 6483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11925_1_regca",
      "ports": {
        "bus": 11925,
        "iqcmd": 6485,
        "ipcmd": 6484,
        "pbranch": 6486,
        "qbranch": 6487
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.13584853149950504,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11925,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11925_1_reecb",
      "ports": {
        "bus": 11925,
        "pe": 6486,
        "qgen": 6487,
        "iqcmd": 6485,
        "ipcmd": 6484
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11928_1_regca",
      "ports": {
        "bus": 11928,
        "iqcmd": 6489,
        "ipcmd": 6488,
        "pbranch": 6490,
        "qbranch": 6491
      },
      "params": {
        "mva": 4.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03700000047683716,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.925214309245348,
        "pmax": 3.700000047683716,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11928,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11928_1_reecb",
      "ports": {
        "bus": 11928,
        "pe": 6490,
        "qgen": 6491,
        "iqcmd": 6489,
        "ipcmd": 6488
      },
      "params": {
        "mva": 4.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11928_2_regca",
      "ports": {
        "bus": 11928,
        "iqcmd": 6493,
        "ipcmd": 6492,
        "pbranch": 6494,
        "qbranch": 6495
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.39058292750269175,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11928,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11928_2_reecb",
      "ports": {
        "bus": 11928,
        "pe": 6494,
        "qgen": 6495,
        "iqcmd": 6493,
        "ipcmd": 6492
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11929_1_regca",
      "ports": {
        "bus": 11929,
        "iqcmd": 6497,
        "ipcmd": 6496,
        "pbranch": 6498,
        "qbranch": 6499
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.49423035234212875,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11929,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11929_1_reecb",
      "ports": {
        "bus": 11929,
        "pe": 6498,
        "qgen": 6499,
        "iqcmd": 6497,
        "ipcmd": 6496
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11929_2_regca",
      "ports": {
        "bus": 11929,
        "iqcmd": 6501,
        "ipcmd": 6500,
        "pbranch": 6502,
        "qbranch": 6503
      },
      "params": {
        "mva": 1.3200000524520874,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.010999999940395355,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.27229213155806065,
        "pmax": 1.0999999940395355,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11929,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11929_2_reecb",
      "ports": {
        "bus": 11929,
        "pe": 6502,
        "qgen": 6503,
        "iqcmd": 6501,
        "ipcmd": 6500
      },
      "params": {
        "mva": 1.3200000524520874,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_11932_1",
      "ports": {
        "bus": 11932
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.38870477583259344,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 11932,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_11932_2",
      "ports": {
        "bus": 11932
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.7074542120099068,
        "pmax": 7.500000298023224,
        "qmin": -1.080000028014183,
        "qmax": 1.5975000336766243,
        "regulated": 11932,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Genrou",
      "id": "11936_1_genrou",
      "ports": {
        "bus": 11936,
        "pmech": 6505,
        "efd": 6506,
        "speed": 6504
      },
      "params": {
        "mva": 44.56800079345703,
        "H": 1.8274577856063843,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.507699966430664,
        "Xdp": 0.29840001463890076,
        "Xdpp": 0.21529999375343323,
        "Xq": 1.4430999755859375,
        "Xqp": 0.5932999849319458,
        "Xqpp": 0.21529999375343323,
        "Xl": 0.16130000352859497,
        "Tdop": 4.381700038909912,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.2089999914169312,
        "Tqopp": 0.0786999985575676,
        "S10": 0.16380000114440918,
        "S12": 0.5625
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.202794849872589,
        "pmax": 37.139999866485596,
        "qmin": -4.531079903244972,
        "qmax": 17.307239770889282,
        "regulated": 11936,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "11936_1_ieeet1",
      "ports": {
        "bus": 11936,
        "speed": 6504,
        "vs": 6507,
        "efd": 6506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11936_1_tgov1",
      "ports": {
        "speed": 6504,
        "pmech": 6505
      },
      "params": {
        "Trate": 44.56800079345703,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155015128,
        "Pvmin": 0.2738017141819,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11936_1_ieeest",
      "ports": {
        "input": 6504,
        "output": 6507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11936_2_genrou",
      "ports": {
        "bus": 11936,
        "pmech": 6509,
        "efd": 6510,
        "speed": 6508
      },
      "params": {
        "mva": 44.56800079345703,
        "H": 1.8274577856063843,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.507699966430664,
        "Xdp": 0.29840001463890076,
        "Xdpp": 0.21529999375343323,
        "Xq": 1.4430999755859375,
        "Xqp": 0.5932999849319458,
        "Xqpp": 0.21529999375343323,
        "Xl": 0.16130000352859497,
        "Tdop": 4.381700038909912,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.2089999914169312,
        "Tqopp": 0.0786999985575676,
        "S10": 0.16380000114440918,
        "S12": 0.5625
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.131133913993835,
        "pmax": 37.139999866485596,
        "qmin": -4.531079903244972,
        "qmax": 17.307239770889282,
        "regulated": 11936,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "11936_2_ieeet1",
      "ports": {
        "bus": 11936,
        "speed": 6508,
        "vs": 6511,
        "efd": 6510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11936_2_tgov1",
      "ports": {
        "speed": 6508,
        "pmech": 6509
      },
      "params": {
        "Trate": 44.56800079345703,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155015128,
        "Pvmin": 0.40681955218315125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11936_2_ieeest",
      "ports": {
        "input": 6508,
        "output": 6511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11937_1_genrou",
      "ports": {
        "bus": 11937,
        "pmech": 6513,
        "efd": 6514,
        "speed": 6512
      },
      "params": {
        "mva": 44.56800079345703,
        "H": 1.8274577856063843,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.507699966430664,
        "Xdp": 0.29840001463890076,
        "Xdpp": 0.21529999375343323,
        "Xq": 1.4430999755859375,
        "Xqp": 0.5932999849319458,
        "Xqpp": 0.21529999375343323,
        "Xl": 0.16130000352859497,
        "Tdop": 4.381700038909912,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.2089999914169312,
        "Tqopp": 0.0786999985575676,
        "S10": 0.16380000114440918,
        "S12": 0.5625
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.88741409778595,
        "pmax": 37.139999866485596,
        "qmin": -4.531079903244972,
        "qmax": 17.307239770889282,
        "regulated": 11937,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "11937_1_ieeet1",
      "ports": {
        "bus": 11937,
        "speed": 6512,
        "vs": 6515,
        "efd": 6514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11937_1_tgov1",
      "ports": {
        "speed": 6512,
        "pmech": 6513
      },
      "params": {
        "Trate": 44.56800079345703,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155015126,
        "Pvmin": 0.176974818110466,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11937_1_ieeest",
      "ports": {
        "input": 6512,
        "output": 6515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11937_2_genrou",
      "ports": {
        "bus": 11937,
        "pmech": 6517,
        "efd": 6518,
        "speed": 6516
      },
      "params": {
        "mva": 44.56800079345703,
        "H": 1.8274577856063843,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.507699966430664,
        "Xdp": 0.29840001463890076,
        "Xdpp": 0.21529999375343323,
        "Xq": 1.4430999755859375,
        "Xqp": 0.5932999849319458,
        "Xqpp": 0.21529999375343323,
        "Xl": 0.16130000352859497,
        "Tdop": 4.381700038909912,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.2089999914169312,
        "Tqopp": 0.0786999985575676,
        "S10": 0.16380000114440918,
        "S12": 0.5625
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.272101074457169,
        "pmax": 37.139999866485596,
        "qmin": -4.531079903244972,
        "qmax": 17.307239770889282,
        "regulated": 11937,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "11937_2_ieeet1",
      "ports": {
        "bus": 11937,
        "speed": 6516,
        "vs": 6519,
        "efd": 6518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11937_2_tgov1",
      "ports": {
        "speed": 6516,
        "pmech": 6517
      },
      "params": {
        "Trate": 44.56800079345703,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155015126,
        "Pvmin": 0.09585579484701157,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11937_2_ieeest",
      "ports": {
        "input": 6516,
        "output": 6519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11938_1_genrou",
      "ports": {
        "bus": 11938,
        "pmech": 6521,
        "efd": 6522,
        "speed": 6520
      },
      "params": {
        "mva": 44.56800079345703,
        "H": 1.8274577856063843,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.507699966430664,
        "Xdp": 0.29840001463890076,
        "Xdpp": 0.21529999375343323,
        "Xq": 1.4430999755859375,
        "Xqp": 0.5932999849319458,
        "Xqpp": 0.21529999375343323,
        "Xl": 0.16130000352859497,
        "Tdop": 4.381700038909912,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.2089999914169312,
        "Tqopp": 0.0786999985575676,
        "S10": 0.16380000114440918,
        "S12": 0.5625
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.6915707886219025,
        "pmax": 37.139999866485596,
        "qmin": -4.531079903244972,
        "qmax": 17.307239770889282,
        "regulated": 11938,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "11938_1_ieeet1",
      "ports": {
        "bus": 11938,
        "speed": 6520,
        "vs": 6523,
        "efd": 6522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11938_1_tgov1",
      "ports": {
        "speed": 6520,
        "pmech": 6521
      },
      "params": {
        "Trate": 44.56800079345703,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155015128,
        "Pvmin": 0.12770532071590424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11938_1_ieeest",
      "ports": {
        "input": 6520,
        "output": 6523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11942_1_genrou",
      "ports": {
        "bus": 11942,
        "pmech": 6525,
        "efd": 6526,
        "speed": 6524
      },
      "params": {
        "mva": 194.82000732421875,
        "H": 6.201150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5572999715805054,
        "Xdp": 0.2142000049352646,
        "Xdpp": 0.1031000018119812,
        "Xq": 1.5281000137329102,
        "Xqp": 0.28839999437332153,
        "Xqpp": 0.1031000018119812,
        "Xl": 0.07779999822378159,
        "Tdop": 4.666900157928467,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.7038999795913696,
        "Tqopp": 0.06109999865293503,
        "S10": 0.0689999982714653,
        "S12": 0.27720001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.194480538368225,
        "pmax": 162.34999895095825,
        "qmin": -18.02085041999817,
        "qmax": 82.63614773750305,
        "regulated": 11941,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "11942_1_ieeet1",
      "ports": {
        "bus": 11942,
        "speed": 6524,
        "vs": 6527,
        "efd": 6526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11942_1_tgov1",
      "ports": {
        "speed": 6524,
        "pmech": 6525
      },
      "params": {
        "Trate": 194.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19605009257793427,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11942_1_ieeest",
      "ports": {
        "input": 6524,
        "output": 6527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11943_1_genrou",
      "ports": {
        "bus": 11943,
        "pmech": 6529,
        "efd": 6530,
        "speed": 6528
      },
      "params": {
        "mva": 194.82000732421875,
        "H": 6.201150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5572999715805054,
        "Xdp": 0.2142000049352646,
        "Xdpp": 0.1031000018119812,
        "Xq": 1.5281000137329102,
        "Xqp": 0.28839999437332153,
        "Xqpp": 0.1031000018119812,
        "Xl": 0.07779999822378159,
        "Tdop": 4.666900157928467,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.7038999795913696,
        "Tqopp": 0.06109999865293503,
        "S10": 0.0689999982714653,
        "S12": 0.27720001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.503681480884552,
        "pmax": 162.34999895095825,
        "qmin": -18.02085041999817,
        "qmax": 82.63614773750305,
        "regulated": 11943,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "11943_1_ieeet1",
      "ports": {
        "bus": 11943,
        "speed": 6528,
        "vs": 6531,
        "efd": 6530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11943_1_tgov1",
      "ports": {
        "speed": 6528,
        "pmech": 6529
      },
      "params": {
        "Trate": 194.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11551011353731155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11943_1_ieeest",
      "ports": {
        "input": 6528,
        "output": 6531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11944_1_genrou",
      "ports": {
        "bus": 11944,
        "pmech": 6533,
        "efd": 6534,
        "speed": 6532
      },
      "params": {
        "mva": 194.82000732421875,
        "H": 6.201150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5572999715805054,
        "Xdp": 0.2142000049352646,
        "Xdpp": 0.1031000018119812,
        "Xq": 1.5281000137329102,
        "Xqp": 0.28839999437332153,
        "Xqpp": 0.1031000018119812,
        "Xl": 0.07779999822378159,
        "Tdop": 4.666900157928467,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.7038999795913696,
        "Tqopp": 0.06109999865293503,
        "S10": 0.0689999982714653,
        "S12": 0.27720001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.555811166763306,
        "pmax": 162.34999895095825,
        "qmin": -18.02085041999817,
        "qmax": 82.63614773750305,
        "regulated": 11944,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "11944_1_ieeet1",
      "ports": {
        "bus": 11944,
        "speed": 6532,
        "vs": 6535,
        "efd": 6534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11944_1_tgov1",
      "ports": {
        "speed": 6532,
        "pmech": 6533
      },
      "params": {
        "Trate": 194.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23896832764148712,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11944_1_ieeest",
      "ports": {
        "input": 6532,
        "output": 6535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11945_1_genrou",
      "ports": {
        "bus": 11945,
        "pmech": 6537,
        "efd": 6538,
        "speed": 6536
      },
      "params": {
        "mva": 194.82000732421875,
        "H": 6.201150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5572999715805054,
        "Xdp": 0.2142000049352646,
        "Xdpp": 0.1031000018119812,
        "Xq": 1.5281000137329102,
        "Xqp": 0.28839999437332153,
        "Xqpp": 0.1031000018119812,
        "Xl": 0.07779999822378159,
        "Tdop": 4.666900157928467,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.7038999795913696,
        "Tqopp": 0.06109999865293503,
        "S10": 0.0689999982714653,
        "S12": 0.27720001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.432536125183105,
        "pmax": 162.34999895095825,
        "qmin": -18.02085041999817,
        "qmax": 82.63614773750305,
        "regulated": 11945,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "11945_1_ieeet1",
      "ports": {
        "bus": 11945,
        "speed": 6536,
        "vs": 6539,
        "efd": 6538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11945_1_tgov1",
      "ports": {
        "speed": 6536,
        "pmech": 6537
      },
      "params": {
        "Trate": 194.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1459425836801529,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11945_1_ieeest",
      "ports": {
        "input": 6536,
        "output": 6539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11946_1_genrou",
      "ports": {
        "bus": 11946,
        "pmech": 6541,
        "efd": 6542,
        "speed": 6540
      },
      "params": {
        "mva": 194.82000732421875,
        "H": 6.201150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5572999715805054,
        "Xdp": 0.2142000049352646,
        "Xdpp": 0.1031000018119812,
        "Xq": 1.5281000137329102,
        "Xqp": 0.28839999437332153,
        "Xqpp": 0.1031000018119812,
        "Xl": 0.07779999822378159,
        "Tdop": 4.666900157928467,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.7038999795913696,
        "Tqopp": 0.06109999865293503,
        "S10": 0.0689999982714653,
        "S12": 0.27720001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.6346423625946,
        "pmax": 162.34999895095825,
        "qmin": -18.02085041999817,
        "qmax": 82.63614773750305,
        "regulated": 11946,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "11946_1_ieeet1",
      "ports": {
        "bus": 11946,
        "speed": 6540,
        "vs": 6543,
        "efd": 6542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11946_1_tgov1",
      "ports": {
        "speed": 6540,
        "pmech": 6541
      },
      "params": {
        "Trate": 194.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3779624104499817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11946_1_ieeest",
      "ports": {
        "input": 6540,
        "output": 6543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11947_1_genrou",
      "ports": {
        "bus": 11947,
        "pmech": 6545,
        "efd": 6546,
        "speed": 6544
      },
      "params": {
        "mva": 194.82000732421875,
        "H": 6.201150417327881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5572999715805054,
        "Xdp": 0.2142000049352646,
        "Xdpp": 0.1031000018119812,
        "Xq": 1.5281000137329102,
        "Xqp": 0.28839999437332153,
        "Xqpp": 0.1031000018119812,
        "Xl": 0.07779999822378159,
        "Tdop": 4.666900157928467,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.7038999795913696,
        "Tqopp": 0.06109999865293503,
        "S10": 0.0689999982714653,
        "S12": 0.27720001339912415
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.05964231491089,
        "pmax": 162.34999895095825,
        "qmin": -18.02085041999817,
        "qmax": 82.63614773750305,
        "regulated": 11947,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "11947_1_ieeet1",
      "ports": {
        "bus": 11947,
        "speed": 6544,
        "vs": 6547,
        "efd": 6546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11947_1_tgov1",
      "ports": {
        "speed": 6544,
        "pmech": 6545
      },
      "params": {
        "Trate": 194.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37501099705696106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11947_1_ieeest",
      "ports": {
        "input": 6544,
        "output": 6547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11950_1_genrou",
      "ports": {
        "bus": 11950,
        "pmech": 6549,
        "efd": 6550,
        "speed": 6548
      },
      "params": {
        "mva": 119.04000091552734,
        "H": 3.6379435062408447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7553999423980713,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.11150000244379044,
        "Xq": 1.6878999471664429,
        "Xqp": 0.40950000286102295,
        "Xqpp": 0.11150000244379044,
        "Xl": 0.08449999988079071,
        "Tdop": 7.857500076293945,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.1262999773025513,
        "Tqopp": 0.04270000010728836,
        "S10": 0.10170000046491623,
        "S12": 0.4449000060558319
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.70152187347412,
        "pmax": 99.19999837875366,
        "qmin": -11.011199653148651,
        "qmax": 50.492799282073975,
        "regulated": 11950,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "11950_1_ieeet1",
      "ports": {
        "bus": 11950,
        "speed": 6548,
        "vs": 6551,
        "efd": 6550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11950_1_tgov1",
      "ports": {
        "speed": 6548,
        "pmech": 6549
      },
      "params": {
        "Trate": 119.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2243071347475052,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11950_1_ieeest",
      "ports": {
        "input": 6548,
        "output": 6551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11950_2_genrou",
      "ports": {
        "bus": 11950,
        "pmech": 6553,
        "efd": 6554,
        "speed": 6552
      },
      "params": {
        "mva": 119.04000091552734,
        "H": 3.6379435062408447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7553999423980713,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.11150000244379044,
        "Xq": 1.6878999471664429,
        "Xqp": 0.40950000286102295,
        "Xqpp": 0.11150000244379044,
        "Xl": 0.08449999988079071,
        "Tdop": 7.857500076293945,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.1262999773025513,
        "Tqopp": 0.04270000010728836,
        "S10": 0.10170000046491623,
        "S12": 0.4449000060558319
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.736324310302734,
        "pmax": 99.19999837875366,
        "qmin": -11.011199653148651,
        "qmax": 50.492799282073975,
        "regulated": 11950,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "11950_2_ieeet1",
      "ports": {
        "bus": 11950,
        "speed": 6552,
        "vs": 6555,
        "efd": 6554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11950_2_tgov1",
      "ports": {
        "speed": 6552,
        "pmech": 6553
      },
      "params": {
        "Trate": 119.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2834032475948334,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11950_2_ieeest",
      "ports": {
        "input": 6552,
        "output": 6555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11950_3_genrou",
      "ports": {
        "bus": 11950,
        "pmech": 6557,
        "efd": 6558,
        "speed": 6556
      },
      "params": {
        "mva": 119.04000091552734,
        "H": 3.6379435062408447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7553999423980713,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.11150000244379044,
        "Xq": 1.6878999471664429,
        "Xqp": 0.40950000286102295,
        "Xqpp": 0.11150000244379044,
        "Xl": 0.08449999988079071,
        "Tdop": 7.857500076293945,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.1262999773025513,
        "Tqopp": 0.04270000010728836,
        "S10": 0.10170000046491623,
        "S12": 0.4449000060558319
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.148974239826202,
        "pmax": 99.19999837875366,
        "qmin": -11.011199653148651,
        "qmax": 50.492799282073975,
        "regulated": 11950,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "11950_3_ieeet1",
      "ports": {
        "bus": 11950,
        "speed": 6556,
        "vs": 6559,
        "efd": 6558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11950_3_tgov1",
      "ports": {
        "speed": 6556,
        "pmech": 6557
      },
      "params": {
        "Trate": 119.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18606328964233398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11950_3_ieeest",
      "ports": {
        "input": 6556,
        "output": 6559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11950_4_genrou",
      "ports": {
        "bus": 11950,
        "pmech": 6561,
        "efd": 6562,
        "speed": 6560
      },
      "params": {
        "mva": 119.04000091552734,
        "H": 3.6379435062408447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7553999423980713,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.11150000244379044,
        "Xq": 1.6878999471664429,
        "Xqp": 0.40950000286102295,
        "Xqpp": 0.11150000244379044,
        "Xl": 0.08449999988079071,
        "Tdop": 7.857500076293945,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.1262999773025513,
        "Tqopp": 0.04270000010728836,
        "S10": 0.10170000046491623,
        "S12": 0.4449000060558319
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.048394203186035,
        "pmax": 99.19999837875366,
        "qmin": -11.011199653148651,
        "qmax": 50.492799282073975,
        "regulated": 11950,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "11950_4_ieeet1",
      "ports": {
        "bus": 11950,
        "speed": 6560,
        "vs": 6563,
        "efd": 6562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11950_4_tgov1",
      "ports": {
        "speed": 6560,
        "pmech": 6561
      },
      "params": {
        "Trate": 119.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25242266058921814,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11950_4_ieeest",
      "ports": {
        "input": 6560,
        "output": 6563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11950_5_genrou",
      "ports": {
        "bus": 11950,
        "pmech": 6565,
        "efd": 6566,
        "speed": 6564
      },
      "params": {
        "mva": 119.04000091552734,
        "H": 3.6379435062408447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7553999423980713,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.11150000244379044,
        "Xq": 1.6878999471664429,
        "Xqp": 0.40950000286102295,
        "Xqpp": 0.11150000244379044,
        "Xl": 0.08449999988079071,
        "Tdop": 7.857500076293945,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.1262999773025513,
        "Tqopp": 0.04270000010728836,
        "S10": 0.10170000046491623,
        "S12": 0.4449000060558319
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.89615452289581,
        "pmax": 99.19999837875366,
        "qmin": -11.011199653148651,
        "qmax": 50.492799282073975,
        "regulated": 11950,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "11950_5_ieeet1",
      "ports": {
        "bus": 11950,
        "speed": 6564,
        "vs": 6567,
        "efd": 6566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11950_5_tgov1",
      "ports": {
        "speed": 6564,
        "pmech": 6565
      },
      "params": {
        "Trate": 119.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36035075783729553,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11950_5_ieeest",
      "ports": {
        "input": 6564,
        "output": 6567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11950_6_genrou",
      "ports": {
        "bus": 11950,
        "pmech": 6569,
        "efd": 6570,
        "speed": 6568
      },
      "params": {
        "mva": 119.04000091552734,
        "H": 3.6379435062408447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7553999423980713,
        "Xdp": 0.16249999403953552,
        "Xdpp": 0.11150000244379044,
        "Xq": 1.6878999471664429,
        "Xqp": 0.40950000286102295,
        "Xqpp": 0.11150000244379044,
        "Xl": 0.08449999988079071,
        "Tdop": 7.857500076293945,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.1262999773025513,
        "Tqopp": 0.04270000010728836,
        "S10": 0.10170000046491623,
        "S12": 0.4449000060558319
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.097113251686096,
        "pmax": 99.19999837875366,
        "qmin": -11.011199653148651,
        "qmax": 50.492799282073975,
        "regulated": 11950,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "11950_6_ieeet1",
      "ports": {
        "bus": 11950,
        "speed": 6568,
        "vs": 6571,
        "efd": 6570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11950_6_tgov1",
      "ports": {
        "speed": 6568,
        "pmech": 6569
      },
      "params": {
        "Trate": 119.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29483461380004883,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11950_6_ieeest",
      "ports": {
        "input": 6568,
        "output": 6571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11953_1_genrou",
      "ports": {
        "bus": 11953,
        "pmech": 6573,
        "efd": 6574,
        "speed": 6572
      },
      "params": {
        "mva": 94.19999694824219,
        "H": 7.9706220626831055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0625,
        "Xdp": 0.30979999899864197,
        "Xdpp": 0.25529998540878296,
        "Xq": 1.9357000589370728,
        "Xqp": 0.6916000247001648,
        "Xqpp": 0.25529998540878296,
        "Xl": 0.19910000264644623,
        "Tdop": 6.750699996948242,
        "Tdopp": 0.06830000132322311,
        "Tqop": 0.39660000801086426,
        "Tqopp": 0.07429999858140945,
        "S10": 0.15360000729560852,
        "S12": 0.41620001196861267
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.99011766910553,
        "pmax": 78.50000262260437,
        "qmin": -8.713500201702118,
        "qmax": 39.95650112628937,
        "regulated": 11953,
        "vset": 1.090000033378601
      }
    },
    {
      "class": "Ieeet1",
      "id": "11953_1_ieeet1",
      "ports": {
        "bus": 11953,
        "speed": 6572,
        "vs": 6575,
        "efd": 6574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11953_1_tgov1",
      "ports": {
        "speed": 6572,
        "pmech": 6573
      },
      "params": {
        "Trate": 94.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333881712959,
        "Pvmin": 0.29713502526283264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11953_1_ieeest",
      "ports": {
        "input": 6572,
        "output": 6575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "11954_1_genrou",
      "ports": {
        "bus": 11954,
        "pmech": 6577,
        "efd": 6578,
        "speed": 6576
      },
      "params": {
        "mva": 94.19999694824219,
        "H": 7.9706220626831055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0625,
        "Xdp": 0.30979999899864197,
        "Xdpp": 0.25529998540878296,
        "Xq": 1.9357000589370728,
        "Xqp": 0.6916000247001648,
        "Xqpp": 0.25529998540878296,
        "Xl": 0.19910000264644623,
        "Tdop": 6.750699996948242,
        "Tdopp": 0.06830000132322311,
        "Tqop": 0.39660000801086426,
        "Tqopp": 0.07429999858140945,
        "S10": 0.15360000729560852,
        "S12": 0.41620001196861267
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.55242097377777,
        "pmax": 78.50000262260437,
        "qmin": -8.713500201702118,
        "qmax": 39.95650112628937,
        "regulated": 11954,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "11954_1_ieeet1",
      "ports": {
        "bus": 11954,
        "speed": 6576,
        "vs": 6579,
        "efd": 6578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "11954_1_tgov1",
      "ports": {
        "speed": 6576,
        "pmech": 6577
      },
      "params": {
        "Trate": 94.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333881712955,
        "Pvmin": 0.3137199878692627,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "11954_1_ieeest",
      "ports": {
        "input": 6576,
        "output": 6579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "11963_1_regca",
      "ports": {
        "bus": 11963,
        "iqcmd": 6581,
        "ipcmd": 6580,
        "pbranch": 6582,
        "qbranch": 6583
      },
      "params": {
        "mva": 6.239999771118164,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.052000001072883606,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.3713266476988792,
        "pmax": 5.200000107288361,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11963,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11963_1_reecb",
      "ports": {
        "bus": 11963,
        "pe": 6582,
        "qgen": 6583,
        "iqcmd": 6581,
        "ipcmd": 6580
      },
      "params": {
        "mva": 6.239999771118164,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11963_2_regca",
      "ports": {
        "bus": 11963,
        "iqcmd": 6585,
        "ipcmd": 6584,
        "pbranch": 6586,
        "qbranch": 6587
      },
      "params": {
        "mva": 1.3200000524520874,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.010999999940395355,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2685788320377469,
        "pmax": 1.0999999940395355,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11963,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11963_2_reecb",
      "ports": {
        "bus": 11963,
        "pe": 6586,
        "qgen": 6587,
        "iqcmd": 6585,
        "ipcmd": 6584
      },
      "params": {
        "mva": 1.3200000524520874,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "11970_1_regca",
      "ports": {
        "bus": 11970,
        "iqcmd": 6589,
        "ipcmd": 6588,
        "pbranch": 6590,
        "qbranch": 6591
      },
      "params": {
        "mva": 21.600000381469727,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.18000000715255737,
        "q0": 0.0
      },
      "extension": {
        "pmin": 8.043473958969116,
        "pmax": 18.000000715255737,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 11970,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "11970_1_reecb",
      "ports": {
        "bus": 11970,
        "pe": 6590,
        "qgen": 6591,
        "iqcmd": 6589,
        "ipcmd": 6588
      },
      "params": {
        "mva": 21.600000381469727,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "13662_1_genrou",
      "ports": {
        "bus": 13662,
        "pmech": 6593,
        "efd": 6594,
        "speed": 6592
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 5.639441013336182,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4818999767303467,
        "Xdp": 0.24250000715255737,
        "Xdpp": 0.1680999994277954,
        "Xq": 1.4673000574111938,
        "Xqp": 0.5045999884605408,
        "Xqpp": 0.1680999994277954,
        "Xl": 0.12960000336170197,
        "Tdop": 7.261199951171875,
        "Tdopp": 0.06599999964237213,
        "Tqop": 1.3691999912261963,
        "Tqopp": 0.06939999759197235,
        "S10": 0.18050000071525574,
        "S12": 0.5562999844551086
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.298980116844177,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 13662,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "13662_1_ieeet1",
      "ports": {
        "bus": 13662,
        "speed": 6592,
        "vs": 6595,
        "efd": 6594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13662_1_tgov1",
      "ports": {
        "speed": 6592,
        "pmech": 6593
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200339,
        "Pvmin": 0.08676281571388245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13662_1_ieeest",
      "ports": {
        "input": 6592,
        "output": 6595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13666_1_genrou",
      "ports": {
        "bus": 13666,
        "pmech": 6597,
        "efd": 6598,
        "speed": 6596
      },
      "params": {
        "mva": 80.4000015258789,
        "H": 4.685417175292969,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0190000534057617,
        "Xdp": 0.21870000660419464,
        "Xdpp": 0.15940000116825104,
        "Xq": 1.919700026512146,
        "Xqp": 0.5745999813079834,
        "Xqpp": 0.15940000116825104,
        "Xl": 0.11789999902248383,
        "Tdop": 5.226399898529053,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.114400029182434,
        "Tqopp": 0.06469999998807907,
        "S10": 0.1746000051498413,
        "S12": 0.5841000080108643
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.818963825702667,
        "pmax": 67.00000166893005,
        "qmin": -8.173999935388565,
        "qmax": 31.22200071811676,
        "regulated": 13666,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "13666_1_ieeet1",
      "ports": {
        "bus": 13666,
        "speed": 6596,
        "vs": 6599,
        "efd": 6598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13666_1_tgov1",
      "ports": {
        "speed": 6596,
        "pmech": 6597
      },
      "params": {
        "Trate": 80.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333382756755,
        "Pvmin": 0.1594398468732834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13666_1_ieeest",
      "ports": {
        "input": 6596,
        "output": 6599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13669_1_genrou",
      "ports": {
        "bus": 13669,
        "pmech": 6601,
        "efd": 6602,
        "speed": 6600
      },
      "params": {
        "mva": 25.440000534057617,
        "H": 1.7544033527374268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6407999992370605,
        "Xdp": 0.3262999951839447,
        "Xdpp": 0.23489999771118164,
        "Xq": 1.5671000480651855,
        "Xqp": 0.43470001220703125,
        "Xqpp": 0.23489999771118164,
        "Xl": 0.17649999260902405,
        "Tdop": 8.212499618530273,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.4175000190734863,
        "Tqopp": 0.053700000047683716,
        "S10": 0.046799998730421066,
        "S12": 0.3285999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.021205380558968,
        "pmax": 21.199999749660492,
        "qmin": -2.5863999500870705,
        "qmax": 9.879200160503387,
        "regulated": 13669,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "13669_1_ieeet1",
      "ports": {
        "bus": 13669,
        "speed": 6600,
        "vs": 6603,
        "efd": 6602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13669_1_tgov1",
      "ports": {
        "speed": 6600,
        "pmech": 6601
      },
      "params": {
        "Trate": 25.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15806624293327332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13669_1_ieeest",
      "ports": {
        "input": 6600,
        "output": 6603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13669_2_genrou",
      "ports": {
        "bus": 13669,
        "pmech": 6605,
        "efd": 6606,
        "speed": 6604
      },
      "params": {
        "mva": 25.440000534057617,
        "H": 1.7544033527374268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6407999992370605,
        "Xdp": 0.3262999951839447,
        "Xdpp": 0.23489999771118164,
        "Xq": 1.5671000480651855,
        "Xqp": 0.43470001220703125,
        "Xqpp": 0.23489999771118164,
        "Xl": 0.17649999260902405,
        "Tdop": 8.212499618530273,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.4175000190734863,
        "Tqopp": 0.053700000047683716,
        "S10": 0.046799998730421066,
        "S12": 0.3285999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.572326175868511,
        "pmax": 21.199999749660492,
        "qmin": -2.5863999500870705,
        "qmax": 9.879200160503387,
        "regulated": 13669,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "13669_2_ieeet1",
      "ports": {
        "bus": 13669,
        "speed": 6604,
        "vs": 6607,
        "efd": 6606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13669_2_tgov1",
      "ports": {
        "speed": 6604,
        "pmech": 6605
      },
      "params": {
        "Trate": 25.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1011134460568428,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13669_2_ieeest",
      "ports": {
        "input": 6604,
        "output": 6607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13670_1_genrou",
      "ports": {
        "bus": 13670,
        "pmech": 6609,
        "efd": 6610,
        "speed": 6608
      },
      "params": {
        "mva": 25.440000534057617,
        "H": 1.7544033527374268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6407999992370605,
        "Xdp": 0.3262999951839447,
        "Xdpp": 0.23489999771118164,
        "Xq": 1.5671000480651855,
        "Xqp": 0.43470001220703125,
        "Xqpp": 0.23489999771118164,
        "Xl": 0.17649999260902405,
        "Tdop": 8.212499618530273,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.4175000190734863,
        "Tqopp": 0.053700000047683716,
        "S10": 0.046799998730421066,
        "S12": 0.3285999894142151
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.813471227884293,
        "pmax": 21.199999749660492,
        "qmin": -2.5863999500870705,
        "qmax": 9.879200160503387,
        "regulated": 13670,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "13670_1_ieeet1",
      "ports": {
        "bus": 13670,
        "speed": 6608,
        "vs": 6611,
        "efd": 6610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13670_1_tgov1",
      "ports": {
        "speed": 6608,
        "pmech": 6609
      },
      "params": {
        "Trate": 25.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22851695120334625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13670_1_ieeest",
      "ports": {
        "input": 6608,
        "output": 6611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13674_1_genrou",
      "ports": {
        "bus": 13674,
        "pmech": 6613,
        "efd": 6614,
        "speed": 6612
      },
      "params": {
        "mva": 245.60000610351562,
        "H": 5.6476969718933105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9545999765396118,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1339000016450882,
        "Xq": 1.8487000465393066,
        "Xqp": 0.30140000581741333,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.1023000031709671,
        "Tdop": 5.455399990081787,
        "Tdopp": 0.04610000178217888,
        "Tqop": 1.465000033378601,
        "Tqopp": 0.09749999642372131,
        "S10": 0.23649999499320984,
        "S12": 0.6675000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.17280340194702,
        "pmax": 204.66666221618652,
        "qmin": -22.718000411987305,
        "qmax": 104.17532920837402,
        "regulated": 13673,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "13674_1_ieeet1",
      "ports": {
        "bus": 13674,
        "speed": 6612,
        "vs": 6615,
        "efd": 6614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13674_1_tgov1",
      "ports": {
        "speed": 6612,
        "pmech": 6613
      },
      "params": {
        "Trate": 245.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16357004642486572,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13674_1_ieeest",
      "ports": {
        "input": 6612,
        "output": 6615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13675_1_genrou",
      "ports": {
        "bus": 13675,
        "pmech": 6617,
        "efd": 6618,
        "speed": 6616
      },
      "params": {
        "mva": 245.60000610351562,
        "H": 5.6476969718933105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9545999765396118,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1339000016450882,
        "Xq": 1.8487000465393066,
        "Xqp": 0.30140000581741333,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.1023000031709671,
        "Tdop": 5.455399990081787,
        "Tdopp": 0.04610000178217888,
        "Tqop": 1.465000033378601,
        "Tqopp": 0.09749999642372131,
        "S10": 0.23649999499320984,
        "S12": 0.6675000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.12080454826355,
        "pmax": 204.66666221618652,
        "qmin": -22.718000411987305,
        "qmax": 104.17532920837402,
        "regulated": 13673,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "13675_1_ieeet1",
      "ports": {
        "bus": 13675,
        "speed": 6616,
        "vs": 6619,
        "efd": 6618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13675_1_tgov1",
      "ports": {
        "speed": 6616,
        "pmech": 6617
      },
      "params": {
        "Trate": 245.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2895798087120056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13675_1_ieeest",
      "ports": {
        "input": 6616,
        "output": 6619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13676_1_genrou",
      "ports": {
        "bus": 13676,
        "pmech": 6621,
        "efd": 6622,
        "speed": 6620
      },
      "params": {
        "mva": 245.60000610351562,
        "H": 5.6476969718933105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9545999765396118,
        "Xdp": 0.20880000293254852,
        "Xdpp": 0.1339000016450882,
        "Xq": 1.8487000465393066,
        "Xqp": 0.30140000581741333,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.1023000031709671,
        "Tdop": 5.455399990081787,
        "Tdopp": 0.04610000178217888,
        "Tqop": 1.465000033378601,
        "Tqopp": 0.09749999642372131,
        "S10": 0.23649999499320984,
        "S12": 0.6675000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.52289462089539,
        "pmax": 204.66666221618652,
        "qmin": -22.718000411987305,
        "qmax": 104.17532920837402,
        "regulated": 13676,
        "vset": 1.024999976158142
      }
    },
    {
      "class": "Ieeet1",
      "id": "13676_1_ieeet1",
      "ports": {
        "bus": 13676,
        "speed": 6620,
        "vs": 6623,
        "efd": 6622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13676_1_tgov1",
      "ports": {
        "speed": 6620,
        "pmech": 6621
      },
      "params": {
        "Trate": 245.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30343198776245117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13676_1_ieeest",
      "ports": {
        "input": 6620,
        "output": 6623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13682_1_genrou",
      "ports": {
        "bus": 13682,
        "pmech": 6625,
        "efd": 6626,
        "speed": 6624
      },
      "params": {
        "mva": 2.0,
        "H": 2.307417869567871,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1136000156402588,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.14720000326633453,
        "Xq": 1.0757999420166016,
        "Xqp": 0.30070000886917114,
        "Xqpp": 0.14720000326633453,
        "Xl": 0.10840000212192535,
        "Tdop": 6.869800090789795,
        "Tdopp": 0.041999999433755875,
        "Tqop": 0.6588000059127808,
        "Tqopp": 0.07410000264644623,
        "S10": 0.1949000060558319,
        "S12": 0.6247000098228455
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.32137457747012377,
        "pmax": 1.666666753590107,
        "qmin": -0.20333332940936089,
        "qmax": 0.7766666822135448,
        "regulated": 13682,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13682_1_ieeet1",
      "ports": {
        "bus": 13682,
        "speed": 6624,
        "vs": 6627,
        "efd": 6626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04729999974370003,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.04960000142455101,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.0185000896453857,
        "E2": 2.6912999153137207,
        "Se1": 0.11739999800920486,
        "Se2": 0.3797999918460846,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13682_1_tgov1",
      "ports": {
        "speed": 6624,
        "pmech": 6625
      },
      "params": {
        "Trate": 2.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.16068728268146515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13682_1_ieeest",
      "ports": {
        "input": 6624,
        "output": 6627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13683_1_genrou",
      "ports": {
        "bus": 13683,
        "pmech": 6629,
        "efd": 6630,
        "speed": 6628
      },
      "params": {
        "mva": 2.0,
        "H": 2.307417869567871,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1136000156402588,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.14720000326633453,
        "Xq": 1.0757999420166016,
        "Xqp": 0.30070000886917114,
        "Xqpp": 0.14720000326633453,
        "Xl": 0.10840000212192535,
        "Tdop": 6.869800090789795,
        "Tdopp": 0.041999999433755875,
        "Tqop": 0.6588000059127808,
        "Tqopp": 0.07410000264644623,
        "S10": 0.1949000060558319,
        "S12": 0.6247000098228455
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1947693293914199,
        "pmax": 1.666666753590107,
        "qmin": -0.20333332940936089,
        "qmax": 0.7766666822135448,
        "regulated": 13683,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13683_1_ieeet1",
      "ports": {
        "bus": 13683,
        "speed": 6628,
        "vs": 6631,
        "efd": 6630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04729999974370003,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.04960000142455101,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.0185000896453857,
        "E2": 2.6912999153137207,
        "Se1": 0.11739999800920486,
        "Se2": 0.3797999918460846,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13683_1_tgov1",
      "ports": {
        "speed": 6628,
        "pmech": 6629
      },
      "params": {
        "Trate": 2.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.09738466143608093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13683_1_ieeest",
      "ports": {
        "input": 6628,
        "output": 6631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13685_1_genrou",
      "ports": {
        "bus": 13685,
        "pmech": 6633,
        "efd": 6634,
        "speed": 6632
      },
      "params": {
        "mva": 32.400001525878906,
        "H": 2.3025310039520264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8566999435424805,
        "Xdp": 0.3806999921798706,
        "Xdpp": 0.27300000190734863,
        "Xq": 1.7684999704360962,
        "Xqp": 0.6604999899864197,
        "Xqpp": 0.27300000190734863,
        "Xl": 0.2061000019311905,
        "Tdop": 4.63070011138916,
        "Tdopp": 0.04989999905228615,
        "Tqop": 0.7746999859809875,
        "Tqopp": 0.07580000162124634,
        "S10": 0.15690000355243683,
        "S12": 0.548799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.030403941869736,
        "pmax": 27.000001072883606,
        "qmin": -3.294000029563904,
        "qmax": 12.581999599933624,
        "regulated": 13685,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "13685_1_ieeet1",
      "ports": {
        "bus": 13685,
        "speed": 6632,
        "vs": 6635,
        "efd": 6634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13685_1_tgov1",
      "ports": {
        "speed": 6632,
        "pmech": 6633
      },
      "params": {
        "Trate": 32.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011683,
        "Pvmin": 0.27871614694595337,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13685_1_ieeest",
      "ports": {
        "input": 6632,
        "output": 6635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13685_2_genrou",
      "ports": {
        "bus": 13685,
        "pmech": 6637,
        "efd": 6638,
        "speed": 6636
      },
      "params": {
        "mva": 32.400001525878906,
        "H": 2.3025310039520264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8566999435424805,
        "Xdp": 0.3806999921798706,
        "Xdpp": 0.27300000190734863,
        "Xq": 1.7684999704360962,
        "Xqp": 0.6604999899864197,
        "Xqpp": 0.27300000190734863,
        "Xl": 0.2061000019311905,
        "Tdop": 4.63070011138916,
        "Tdopp": 0.04989999905228615,
        "Tqop": 0.7746999859809875,
        "Tqopp": 0.07580000162124634,
        "S10": 0.15690000355243683,
        "S12": 0.548799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.441400945186615,
        "pmax": 27.000001072883606,
        "qmin": -3.294000029563904,
        "qmax": 12.581999599933624,
        "regulated": 13685,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "13685_2_ieeet1",
      "ports": {
        "bus": 13685,
        "speed": 6636,
        "vs": 6639,
        "efd": 6638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13685_2_tgov1",
      "ports": {
        "speed": 6636,
        "pmech": 6637
      },
      "params": {
        "Trate": 32.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011683,
        "Pvmin": 0.19880865514278412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13685_2_ieeest",
      "ports": {
        "input": 6636,
        "output": 6639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13686_1_genrou",
      "ports": {
        "bus": 13686,
        "pmech": 6641,
        "efd": 6642,
        "speed": 6640
      },
      "params": {
        "mva": 2.0,
        "H": 2.307417869567871,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1136000156402588,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.14720000326633453,
        "Xq": 1.0757999420166016,
        "Xqp": 0.30070000886917114,
        "Xqpp": 0.14720000326633453,
        "Xl": 0.10840000212192535,
        "Tdop": 6.869800090789795,
        "Tdopp": 0.041999999433755875,
        "Tqop": 0.6588000059127808,
        "Tqopp": 0.07410000264644623,
        "S10": 0.1949000060558319,
        "S12": 0.6247000098228455
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2685271203517914,
        "pmax": 1.666666753590107,
        "qmin": -0.20333332940936089,
        "qmax": 0.7766666822135448,
        "regulated": 13686,
        "vset": 1.031000018119812
      }
    },
    {
      "class": "Ieeet1",
      "id": "13686_1_ieeet1",
      "ports": {
        "bus": 13686,
        "speed": 6640,
        "vs": 6643,
        "efd": 6642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04729999974370003,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.04960000142455101,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.0185000896453857,
        "E2": 2.6912999153137207,
        "Se1": 0.11739999800920486,
        "Se2": 0.3797999918460846,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13686_1_tgov1",
      "ports": {
        "speed": 6640,
        "pmech": 6641
      },
      "params": {
        "Trate": 2.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950535,
        "Pvmin": 0.1342635601758957,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13686_1_ieeest",
      "ports": {
        "input": 6640,
        "output": 6643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_13690_1",
      "ports": {
        "bus": 13690
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.785519897937775,
        "pmax": 101.99999809265137,
        "qmin": -14.688000082969666,
        "qmax": 21.72600030899048,
        "regulated": 13690,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Regca",
      "id": "13695_1_regca",
      "ports": {
        "bus": 13695,
        "iqcmd": 6645,
        "ipcmd": 6644,
        "pbranch": 6646,
        "qbranch": 6647
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2364914640784264,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13695,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13695_1_reecb",
      "ports": {
        "bus": 13695,
        "pe": 6646,
        "qgen": 6647,
        "iqcmd": 6645,
        "ipcmd": 6644
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "13695_2_regca",
      "ports": {
        "bus": 13695,
        "iqcmd": 6649,
        "ipcmd": 6648,
        "pbranch": 6650,
        "qbranch": 6651
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9414917789399624,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13695,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13695_2_reecb",
      "ports": {
        "bus": 13695,
        "pe": 6650,
        "qgen": 6651,
        "iqcmd": 6649,
        "ipcmd": 6648
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "13696_1_regca",
      "ports": {
        "bus": 13696,
        "iqcmd": 6653,
        "ipcmd": 6652,
        "pbranch": 6654,
        "qbranch": 6655
      },
      "params": {
        "mva": 1.1200000047683716,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009333333000540733,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.14880093513056636,
        "pmax": 0.9333333000540733,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13696,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13696_1_reecb",
      "ports": {
        "bus": 13696,
        "pe": 6654,
        "qgen": 6655,
        "iqcmd": 6653,
        "ipcmd": 6652
      },
      "params": {
        "mva": 1.1200000047683716,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "13705_1_genrou",
      "ports": {
        "bus": 13705,
        "pmech": 6657,
        "efd": 6658,
        "speed": 6656
      },
      "params": {
        "mva": 1176.9599609375,
        "H": 3.9769816398620605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9464999437332153,
        "Xdp": 0.2295999974012375,
        "Xdpp": 0.1670999974012375,
        "Xq": 1.8521000146865845,
        "Xqp": 0.52920001745224,
        "Xqpp": 0.1670999974012375,
        "Xl": 0.12389999628067017,
        "Tdop": 7.857999801635742,
        "Tdopp": 0.038100000470876694,
        "Tqop": 0.8111000061035156,
        "Tqopp": 0.043800000101327896,
        "S10": 0.11990000307559967,
        "S12": 0.4747999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 390.594220161438,
        "pmax": 980.7999610900879,
        "qmin": -80.4256021976471,
        "qmax": 360.9344005584717,
        "regulated": 13700,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "13705_1_ieeet1",
      "ports": {
        "bus": 13705,
        "speed": 6656,
        "vs": 6659,
        "efd": 6658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.03530000150203705,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.8206000328063965,
        "E2": 5.094099998474121,
        "Se1": 0.08699999749660492,
        "Se2": 0.3456999957561493,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13705_1_tgov1",
      "ports": {
        "speed": 6656,
        "pmech": 6657
      },
      "params": {
        "Trate": 1176.9599609375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333279314261,
        "Pvmin": 0.3318670392036438,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13705_1_ieeest",
      "ports": {
        "input": 6656,
        "output": 6659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13709_1_genrou",
      "ports": {
        "bus": 13709,
        "pmech": 6661,
        "efd": 6662,
        "speed": 6660
      },
      "params": {
        "mva": 58.36000061035156,
        "H": 5.132920265197754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0160000324249268,
        "Xdp": 0.29809999465942383,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.8982000350952148,
        "Xqp": 0.41260001063346863,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10620000213384628,
        "Tdop": 9.65839958190918,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.3580000400543213,
        "Tqopp": 0.08460000157356262,
        "S10": 0.23070000112056732,
        "S12": 0.6585999727249146
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.1626033782959,
        "pmax": 48.633334040641785,
        "qmin": -5.398299917578697,
        "qmax": 24.754366278648376,
        "regulated": 13709,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "13709_1_ieeet1",
      "ports": {
        "bus": 13709,
        "speed": 6660,
        "vs": 6663,
        "efd": 6662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13709_1_tgov1",
      "ports": {
        "speed": 6660,
        "pmech": 6661
      },
      "params": {
        "Trate": 58.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367377567,
        "Pvmin": 0.3968917727470398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13709_1_ieeest",
      "ports": {
        "input": 6660,
        "output": 6663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13709_2_genrou",
      "ports": {
        "bus": 13709,
        "pmech": 6665,
        "efd": 6666,
        "speed": 6664
      },
      "params": {
        "mva": 58.36000061035156,
        "H": 5.132920265197754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0160000324249268,
        "Xdp": 0.29809999465942383,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.8982000350952148,
        "Xqp": 0.41260001063346863,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10620000213384628,
        "Tdop": 9.65839958190918,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.3580000400543213,
        "Tqopp": 0.08460000157356262,
        "S10": 0.23070000112056732,
        "S12": 0.6585999727249146
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.56157737970352,
        "pmax": 48.633334040641785,
        "qmin": -5.398299917578697,
        "qmax": 24.754366278648376,
        "regulated": 13709,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "13709_2_ieeet1",
      "ports": {
        "bus": 13709,
        "speed": 6664,
        "vs": 6667,
        "efd": 6666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13709_2_tgov1",
      "ports": {
        "speed": 6664,
        "pmech": 6665
      },
      "params": {
        "Trate": 58.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367377567,
        "Pvmin": 0.35232311487197876,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13709_2_ieeest",
      "ports": {
        "input": 6664,
        "output": 6667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13709_3_genrou",
      "ports": {
        "bus": 13709,
        "pmech": 6669,
        "efd": 6670,
        "speed": 6668
      },
      "params": {
        "mva": 58.36000061035156,
        "H": 5.132920265197754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0160000324249268,
        "Xdp": 0.29809999465942383,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.8982000350952148,
        "Xqp": 0.41260001063346863,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10620000213384628,
        "Tdop": 9.65839958190918,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.3580000400543213,
        "Tqopp": 0.08460000157356262,
        "S10": 0.23070000112056732,
        "S12": 0.6585999727249146
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.978202447295189,
        "pmax": 48.633334040641785,
        "qmin": -5.398299917578697,
        "qmax": 24.754366278648376,
        "regulated": 13709,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "13709_3_ieeet1",
      "ports": {
        "bus": 13709,
        "speed": 6668,
        "vs": 6671,
        "efd": 6670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13709_3_tgov1",
      "ports": {
        "speed": 6668,
        "pmech": 6669
      },
      "params": {
        "Trate": 58.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367377567,
        "Pvmin": 0.10243663936853409,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13709_3_ieeest",
      "ports": {
        "input": 6668,
        "output": 6671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_13718_1",
      "ports": {
        "bus": 13718
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 24.36123490333557,
        "pmax": 68.99999976158142,
        "qmin": -9.935999661684036,
        "qmax": 14.69700038433075,
        "regulated": 13718,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Regca",
      "id": "13722_1_regca",
      "ports": {
        "bus": 13722,
        "iqcmd": 6673,
        "ipcmd": 6672,
        "pbranch": 6674,
        "qbranch": 6675
      },
      "params": {
        "mva": 12.119999885559082,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10100000351667404,
        "q0": 0.0
      },
      "extension": {
        "pmin": 4.3849654495716095,
        "pmax": 10.100000351667404,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13722,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13722_1_reecb",
      "ports": {
        "bus": 13722,
        "pe": 6674,
        "qgen": 6675,
        "iqcmd": 6673,
        "ipcmd": 6672
      },
      "params": {
        "mva": 12.119999885559082,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "13722_2_regca",
      "ports": {
        "bus": 13722,
        "iqcmd": 6677,
        "ipcmd": 6676,
        "pbranch": 6678,
        "qbranch": 6679
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2059012427926064,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13722,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13722_2_reecb",
      "ports": {
        "bus": 13722,
        "pe": 6678,
        "qgen": 6679,
        "iqcmd": 6677,
        "ipcmd": 6676
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "13723_1_regca",
      "ports": {
        "bus": 13723,
        "iqcmd": 6681,
        "ipcmd": 6680,
        "pbranch": 6682,
        "qbranch": 6683
      },
      "params": {
        "mva": 2.1600000858306885,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.017999999225139618,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.49437996931374073,
        "pmax": 1.7999999225139618,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13723,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13723_1_reecb",
      "ports": {
        "bus": 13723,
        "pe": 6682,
        "qgen": 6683,
        "iqcmd": 6681,
        "ipcmd": 6680
      },
      "params": {
        "mva": 2.1600000858306885,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "13726_1_genrou",
      "ports": {
        "bus": 13726,
        "pmech": 6685,
        "efd": 6686,
        "speed": 6684
      },
      "params": {
        "mva": 78.95999908447266,
        "H": 2.841829299926758,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.174099922180176,
        "Xdp": 0.3386000096797943,
        "Xdpp": 0.2433999925851822,
        "Xq": 2.064199924468994,
        "Xqp": 0.5867999792098999,
        "Xqpp": 0.2433999925851822,
        "Xl": 0.18320000171661377,
        "Tdop": 9.88129997253418,
        "Tdopp": 0.05889999866485596,
        "Tqop": 1.2254999876022339,
        "Tqopp": 0.057500001043081284,
        "S10": 0.07779999822378159,
        "S12": 0.39070001244544983
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.22662404179573,
        "pmax": 65.79999923706055,
        "qmin": -8.02759975194931,
        "qmax": 30.66279888153076,
        "regulated": 13726,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13726_1_ieeet1",
      "ports": {
        "bus": 13726,
        "speed": 6684,
        "vs": 6687,
        "efd": 6686
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.04230000078678131,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.164899826049805,
        "E2": 5.553199768066406,
        "Se1": 0.014999999664723873,
        "Se2": 0.2648000121116638,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13726_1_tgov1",
      "ports": {
        "speed": 6684,
        "pmech": 6685
      },
      "params": {
        "Trate": 78.95999908447266,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.15484580397605896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13726_1_ieeest",
      "ports": {
        "input": 6684,
        "output": 6687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13726_2_genrou",
      "ports": {
        "bus": 13726,
        "pmech": 6689,
        "efd": 6690,
        "speed": 6688
      },
      "params": {
        "mva": 78.95999908447266,
        "H": 2.841829299926758,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.174099922180176,
        "Xdp": 0.3386000096797943,
        "Xdpp": 0.2433999925851822,
        "Xq": 2.064199924468994,
        "Xqp": 0.5867999792098999,
        "Xqpp": 0.2433999925851822,
        "Xl": 0.18320000171661377,
        "Tdop": 9.88129997253418,
        "Tdopp": 0.05889999866485596,
        "Tqop": 1.2254999876022339,
        "Tqopp": 0.057500001043081284,
        "S10": 0.07779999822378159,
        "S12": 0.39070001244544983
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.1444773375988,
        "pmax": 65.79999923706055,
        "qmin": -8.02759975194931,
        "qmax": 30.66279888153076,
        "regulated": 13726,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13726_2_ieeet1",
      "ports": {
        "bus": 13726,
        "speed": 6688,
        "vs": 6691,
        "efd": 6690
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.04230000078678131,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.164899826049805,
        "E2": 5.553199768066406,
        "Se1": 0.014999999664723873,
        "Se2": 0.2648000121116638,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13726_2_tgov1",
      "ports": {
        "speed": 6688,
        "pmech": 6689
      },
      "params": {
        "Trate": 78.95999908447266,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.12847615778446198,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13726_2_ieeest",
      "ports": {
        "input": 6688,
        "output": 6691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13731_1_genrou",
      "ports": {
        "bus": 13731,
        "pmech": 6693,
        "efd": 6694,
        "speed": 6692
      },
      "params": {
        "mva": 168.0,
        "H": 5.11572265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4007999897003174,
        "Xdp": 0.4077000021934509,
        "Xdpp": 0.3292999863624573,
        "Xq": 2.208699941635132,
        "Xqp": 0.7148000001907349,
        "Xqpp": 0.3292999863624573,
        "Xl": 0.2581000030040741,
        "Tdop": 4.885000228881836,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.6029000282287598,
        "Tqopp": 0.05869999900460243,
        "S10": 0.06459999829530716,
        "S12": 0.22339999675750732
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.662362456321716,
        "pmax": 139.9999976158142,
        "qmin": -15.539999306201935,
        "qmax": 71.25999927520752,
        "regulated": 13731,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "13731_1_ieeet1",
      "ports": {
        "bus": 13731,
        "speed": 6692,
        "vs": 6695,
        "efd": 6694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13731_1_tgov1",
      "ports": {
        "speed": 6692,
        "pmech": 6693
      },
      "params": {
        "Trate": 168.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417513,
        "Pvmin": 0.283704549074173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13731_1_ieeest",
      "ports": {
        "input": 6692,
        "output": 6695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13732_1_genrou",
      "ports": {
        "bus": 13732,
        "pmech": 6697,
        "efd": 6698,
        "speed": 6696
      },
      "params": {
        "mva": 168.0,
        "H": 5.11572265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4007999897003174,
        "Xdp": 0.4077000021934509,
        "Xdpp": 0.3292999863624573,
        "Xq": 2.208699941635132,
        "Xqp": 0.7148000001907349,
        "Xqpp": 0.3292999863624573,
        "Xl": 0.2581000030040741,
        "Tdop": 4.885000228881836,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.6029000282287598,
        "Tqopp": 0.05869999900460243,
        "S10": 0.06459999829530716,
        "S12": 0.22339999675750732
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.61826157569885,
        "pmax": 139.9999976158142,
        "qmin": -15.539999306201935,
        "qmax": 71.25999927520752,
        "regulated": 13732,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "13732_1_ieeet1",
      "ports": {
        "bus": 13732,
        "speed": 6696,
        "vs": 6699,
        "efd": 6698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13732_1_tgov1",
      "ports": {
        "speed": 6696,
        "pmech": 6697
      },
      "params": {
        "Trate": 168.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417513,
        "Pvmin": 0.37272775173187256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13732_1_ieeest",
      "ports": {
        "input": 6696,
        "output": 6699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13733_1_genrou",
      "ports": {
        "bus": 13733,
        "pmech": 6701,
        "efd": 6702,
        "speed": 6700
      },
      "params": {
        "mva": 168.0,
        "H": 5.11572265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4007999897003174,
        "Xdp": 0.4077000021934509,
        "Xdpp": 0.3292999863624573,
        "Xq": 2.208699941635132,
        "Xqp": 0.7148000001907349,
        "Xqpp": 0.3292999863624573,
        "Xl": 0.2581000030040741,
        "Tdop": 4.885000228881836,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.6029000282287598,
        "Tqopp": 0.05869999900460243,
        "S10": 0.06459999829530716,
        "S12": 0.22339999675750732
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.71398162841797,
        "pmax": 139.9999976158142,
        "qmin": -15.539999306201935,
        "qmax": 71.25999927520752,
        "regulated": 13733,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "13733_1_ieeet1",
      "ports": {
        "bus": 13733,
        "speed": 6700,
        "vs": 6703,
        "efd": 6702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13733_1_tgov1",
      "ports": {
        "speed": 6700,
        "pmech": 6701
      },
      "params": {
        "Trate": 168.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417513,
        "Pvmin": 0.21853560209274292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13733_1_ieeest",
      "ports": {
        "input": 6700,
        "output": 6703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13734_1_genrou",
      "ports": {
        "bus": 13734,
        "pmech": 6705,
        "efd": 6706,
        "speed": 6704
      },
      "params": {
        "mva": 168.0,
        "H": 5.11572265625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4007999897003174,
        "Xdp": 0.4077000021934509,
        "Xdpp": 0.3292999863624573,
        "Xq": 2.208699941635132,
        "Xqp": 0.7148000001907349,
        "Xqpp": 0.3292999863624573,
        "Xl": 0.2581000030040741,
        "Tdop": 4.885000228881836,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.6029000282287598,
        "Tqopp": 0.05869999900460243,
        "S10": 0.06459999829530716,
        "S12": 0.22339999675750732
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.342722952365875,
        "pmax": 139.9999976158142,
        "qmin": -15.539999306201935,
        "qmax": 71.25999927520752,
        "regulated": 13734,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "13734_1_ieeet1",
      "ports": {
        "bus": 13734,
        "speed": 6704,
        "vs": 6707,
        "efd": 6706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13734_1_tgov1",
      "ports": {
        "speed": 6704,
        "pmech": 6705
      },
      "params": {
        "Trate": 168.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.10918287187814713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13734_1_ieeest",
      "ports": {
        "input": 6704,
        "output": 6707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13740_1_genrou",
      "ports": {
        "bus": 13740,
        "pmech": 6709,
        "efd": 6710,
        "speed": 6708
      },
      "params": {
        "mva": 1557.5999755859375,
        "H": 2.024869680404663,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.27549999952316284,
        "Xdpp": 0.19920000433921814,
        "Xq": 1.9019999504089355,
        "Xqp": 0.39340001344680786,
        "Xqpp": 0.19920000433921814,
        "Xl": 0.14880000054836273,
        "Tdop": 5.767499923706055,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.8614000082015991,
        "Tqopp": 0.06080000102519989,
        "S10": 0.059300001710653305,
        "S12": 0.35359999537467957
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 541.0648822784424,
        "pmax": 1297.9999542236328,
        "qmin": -106.43600225448608,
        "qmax": 477.6639938354492,
        "regulated": 13737,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "13740_1_ieeet1",
      "ports": {
        "bus": 13740,
        "speed": 6708,
        "vs": 6711,
        "efd": 6710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5501000285148621,
        "Kf": 0.10270000249147415,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.1703999042510986,
        "E2": 4.227200031280518,
        "Se1": 0.2076999992132187,
        "Se2": 0.4812000095844269,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13740_1_tgov1",
      "ports": {
        "speed": 6708,
        "pmech": 6709
      },
      "params": {
        "Trate": 1557.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333170060893,
        "Pvmin": 0.3473708927631378,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13740_1_ieeest",
      "ports": {
        "input": 6708,
        "output": 6711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13741_1_genrou",
      "ports": {
        "bus": 13741,
        "pmech": 6713,
        "efd": 6714,
        "speed": 6712
      },
      "params": {
        "mva": 1557.5999755859375,
        "H": 2.024869680404663,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.27549999952316284,
        "Xdpp": 0.19920000433921814,
        "Xq": 1.9019999504089355,
        "Xqp": 0.39340001344680786,
        "Xqpp": 0.19920000433921814,
        "Xl": 0.14880000054836273,
        "Tdop": 5.767499923706055,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.8614000082015991,
        "Tqopp": 0.06080000102519989,
        "S10": 0.059300001710653305,
        "S12": 0.35359999537467957
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 457.01050758361816,
        "pmax": 1297.9999542236328,
        "qmin": -106.43600225448608,
        "qmax": 477.6639938354492,
        "regulated": 13737,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "13741_1_ieeet1",
      "ports": {
        "bus": 13741,
        "speed": 6712,
        "vs": 6715,
        "efd": 6714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5501000285148621,
        "Kf": 0.10270000249147415,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.1703999042510986,
        "E2": 4.227200031280518,
        "Se1": 0.2076999992132187,
        "Se2": 0.4812000095844269,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13741_1_tgov1",
      "ports": {
        "speed": 6712,
        "pmech": 6713
      },
      "params": {
        "Trate": 1557.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333317006089,
        "Pvmin": 0.2934068441390991,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13741_1_ieeest",
      "ports": {
        "input": 6712,
        "output": 6715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "13744_1_regca",
      "ports": {
        "bus": 13744,
        "iqcmd": 6717,
        "ipcmd": 6716,
        "pbranch": 6718,
        "qbranch": 6719
      },
      "params": {
        "mva": 0.7799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.006500000134110451,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.0830487406346947,
        "pmax": 0.6500000134110451,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13744,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13744_1_reecb",
      "ports": {
        "bus": 13744,
        "pe": 6718,
        "qgen": 6719,
        "iqcmd": 6717,
        "ipcmd": 6716
      },
      "params": {
        "mva": 0.7799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "13744_11_regca",
      "ports": {
        "bus": 13744,
        "iqcmd": 6721,
        "ipcmd": 6720,
        "pbranch": 6722,
        "qbranch": 6723
      },
      "params": {
        "mva": 3.4800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.028999999165534973,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2958318926393986,
        "pmax": 2.8999999165534973,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13744,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13744_11_reecb",
      "ports": {
        "bus": 13744,
        "pe": 6722,
        "qgen": 6723,
        "iqcmd": 6721,
        "ipcmd": 6720
      },
      "params": {
        "mva": 3.4800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "13744_12_regca",
      "ports": {
        "bus": 13744,
        "iqcmd": 6725,
        "ipcmd": 6724,
        "pbranch": 6726,
        "qbranch": 6727
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9644707664847374,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13744,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13744_12_reecb",
      "ports": {
        "bus": 13744,
        "pe": 6726,
        "qgen": 6727,
        "iqcmd": 6725,
        "ipcmd": 6724
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "13744_4_regca",
      "ports": {
        "bus": 13744,
        "iqcmd": 6729,
        "ipcmd": 6728,
        "pbranch": 6730,
        "qbranch": 6731
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.232635997235775,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13744,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13744_4_reecb",
      "ports": {
        "bus": 13744,
        "pe": 6730,
        "qgen": 6731,
        "iqcmd": 6729,
        "ipcmd": 6728
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "13744_7_regca",
      "ports": {
        "bus": 13744,
        "iqcmd": 6733,
        "ipcmd": 6732,
        "pbranch": 6734,
        "qbranch": 6735
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.16932958969846368,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13744,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13744_7_reecb",
      "ports": {
        "bus": 13744,
        "pe": 6734,
        "qgen": 6735,
        "iqcmd": 6733,
        "ipcmd": 6732
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "13744_8_regca",
      "ports": {
        "bus": 13744,
        "iqcmd": 6737,
        "ipcmd": 6736,
        "pbranch": 6738,
        "qbranch": 6739
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7268383167684078,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13744,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13744_8_reecb",
      "ports": {
        "bus": 13744,
        "pe": 6738,
        "qgen": 6739,
        "iqcmd": 6737,
        "ipcmd": 6736
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "13744_9_regca",
      "ports": {
        "bus": 13744,
        "iqcmd": 6741,
        "ipcmd": 6740,
        "pbranch": 6742,
        "qbranch": 6743
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4013605881482363,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 13744,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "13744_9_reecb",
      "ports": {
        "bus": 13744,
        "pe": 6742,
        "qgen": 6743,
        "iqcmd": 6741,
        "ipcmd": 6740
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "13749_1_genrou",
      "ports": {
        "bus": 13749,
        "pmech": 6745,
        "efd": 6746,
        "speed": 6744
      },
      "params": {
        "mva": 260.6400146484375,
        "H": 5.008296489715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9018000364303589,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.2093999981880188,
        "Xq": 1.8061000108718872,
        "Xqp": 0.5486000180244446,
        "Xqpp": 0.2093999981880188,
        "Xl": 0.16249999403953552,
        "Tdop": 4.622499942779541,
        "Tdopp": 0.05460000038146973,
        "Tqop": 0.600600004196167,
        "Tqopp": 0.05689999833703041,
        "S10": 0.07029999792575836,
        "S12": 0.3569999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.199366092681885,
        "pmax": 217.19999313354492,
        "qmin": -24.10919964313507,
        "qmax": 110.55480241775513,
        "regulated": 13746,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "13749_1_ieeet1",
      "ports": {
        "bus": 13749,
        "speed": 6744,
        "vs": 6747,
        "efd": 6746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13749_1_tgov1",
      "ports": {
        "speed": 6744,
        "pmech": 6745
      },
      "params": {
        "Trate": 260.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332601539087,
        "Pvmin": 0.2386408895254135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13749_1_ieeest",
      "ports": {
        "input": 6744,
        "output": 6747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13750_1_genrou",
      "ports": {
        "bus": 13750,
        "pmech": 6749,
        "efd": 6750,
        "speed": 6748
      },
      "params": {
        "mva": 260.6400146484375,
        "H": 5.008296489715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9018000364303589,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.2093999981880188,
        "Xq": 1.8061000108718872,
        "Xqp": 0.5486000180244446,
        "Xqpp": 0.2093999981880188,
        "Xl": 0.16249999403953552,
        "Tdop": 4.622499942779541,
        "Tdopp": 0.05460000038146973,
        "Tqop": 0.600600004196167,
        "Tqopp": 0.05689999833703041,
        "S10": 0.07029999792575836,
        "S12": 0.3569999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.445199370384216,
        "pmax": 217.19999313354492,
        "qmin": -24.10919964313507,
        "qmax": 110.55480241775513,
        "regulated": 13746,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "13750_1_ieeet1",
      "ports": {
        "bus": 13750,
        "speed": 6748,
        "vs": 6751,
        "efd": 6750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13750_1_tgov1",
      "ports": {
        "speed": 6748,
        "pmech": 6749
      },
      "params": {
        "Trate": 260.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332601539084,
        "Pvmin": 0.13215622305870056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13750_1_ieeest",
      "ports": {
        "input": 6748,
        "output": 6751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13751_1_genrou",
      "ports": {
        "bus": 13751,
        "pmech": 6753,
        "efd": 6754,
        "speed": 6752
      },
      "params": {
        "mva": 260.6400146484375,
        "H": 5.008296489715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9018000364303589,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.2093999981880188,
        "Xq": 1.8061000108718872,
        "Xqp": 0.5486000180244446,
        "Xqpp": 0.2093999981880188,
        "Xl": 0.16249999403953552,
        "Tdop": 4.622499942779541,
        "Tdopp": 0.05460000038146973,
        "Tqop": 0.600600004196167,
        "Tqopp": 0.05689999833703041,
        "S10": 0.07029999792575836,
        "S12": 0.3569999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 95.06597518920898,
        "pmax": 217.19999313354492,
        "qmin": -24.10919964313507,
        "qmax": 110.55480241775513,
        "regulated": 13751,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "13751_1_ieeet1",
      "ports": {
        "bus": 13751,
        "speed": 6752,
        "vs": 6755,
        "efd": 6754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13751_1_tgov1",
      "ports": {
        "speed": 6752,
        "pmech": 6753
      },
      "params": {
        "Trate": 260.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332601539085,
        "Pvmin": 0.3647405207157135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13751_1_ieeest",
      "ports": {
        "input": 6752,
        "output": 6755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13755_1_genrou",
      "ports": {
        "bus": 13755,
        "pmech": 6757,
        "efd": 6758,
        "speed": 6756
      },
      "params": {
        "mva": 51.45000076293945,
        "H": 1.6288057565689087,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6043000221252441,
        "Xdp": 0.155799999833107,
        "Xdpp": 0.1264999955892563,
        "Xq": 1.565999984741211,
        "Xqp": 0.24040000140666962,
        "Xqpp": 0.1264999955892563,
        "Xl": 0.09650000184774399,
        "Tdop": 7.667399883270264,
        "Tdopp": 0.06310000270605087,
        "Tqop": 0.616599977016449,
        "Tqopp": 0.07129999995231628,
        "S10": 0.12449999898672104,
        "S12": 0.6481000185012817
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.186912328004837,
        "pmax": 42.87500083446503,
        "qmin": -4.759125038981438,
        "qmax": 21.823374927043915,
        "regulated": 13755,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13755_1_ieeet1",
      "ports": {
        "bus": 13755,
        "speed": 6756,
        "vs": 6759,
        "efd": 6758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13755_1_tgov1",
      "ports": {
        "speed": 6756,
        "pmech": 6757
      },
      "params": {
        "Trate": 51.45000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337194988,
        "Pvmin": 0.17856000363826752,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13755_1_ieeest",
      "ports": {
        "input": 6756,
        "output": 6759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13755_2_genrou",
      "ports": {
        "bus": 13755,
        "pmech": 6761,
        "efd": 6762,
        "speed": 6760
      },
      "params": {
        "mva": 51.45000076293945,
        "H": 1.6288057565689087,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6043000221252441,
        "Xdp": 0.155799999833107,
        "Xdpp": 0.1264999955892563,
        "Xq": 1.565999984741211,
        "Xqp": 0.24040000140666962,
        "Xqpp": 0.1264999955892563,
        "Xl": 0.09650000184774399,
        "Tdop": 7.667399883270264,
        "Tdopp": 0.06310000270605087,
        "Tqop": 0.616599977016449,
        "Tqopp": 0.07129999995231628,
        "S10": 0.12449999898672104,
        "S12": 0.6481000185012817
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.660110533237457,
        "pmax": 42.87500083446503,
        "qmin": -4.759125038981438,
        "qmax": 21.823374927043915,
        "regulated": 13755,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13755_2_ieeet1",
      "ports": {
        "bus": 13755,
        "speed": 6760,
        "vs": 6763,
        "efd": 6762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13755_2_tgov1",
      "ports": {
        "speed": 6760,
        "pmech": 6761
      },
      "params": {
        "Trate": 51.45000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337194988,
        "Pvmin": 0.2655026316642761,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13755_2_ieeest",
      "ports": {
        "input": 6760,
        "output": 6763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13759_1_genrou",
      "ports": {
        "bus": 13759,
        "pmech": 6765,
        "efd": 6766,
        "speed": 6764
      },
      "params": {
        "mva": 51.45000076293945,
        "H": 1.6288057565689087,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6043000221252441,
        "Xdp": 0.155799999833107,
        "Xdpp": 0.1264999955892563,
        "Xq": 1.565999984741211,
        "Xqp": 0.24040000140666962,
        "Xqpp": 0.1264999955892563,
        "Xl": 0.09650000184774399,
        "Tdop": 7.667399883270264,
        "Tdopp": 0.06310000270605087,
        "Tqop": 0.616599977016449,
        "Tqopp": 0.07129999995231628,
        "S10": 0.12449999898672104,
        "S12": 0.6481000185012817
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.84439492225647,
        "pmax": 42.87500083446503,
        "qmin": -4.759125038981438,
        "qmax": 21.823374927043915,
        "regulated": 13759,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13759_1_ieeet1",
      "ports": {
        "bus": 13759,
        "speed": 6764,
        "vs": 6767,
        "efd": 6766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13759_1_tgov1",
      "ports": {
        "speed": 6764,
        "pmech": 6765
      },
      "params": {
        "Trate": 51.45000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333371949883,
        "Pvmin": 0.385702520608902,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13759_1_ieeest",
      "ports": {
        "input": 6764,
        "output": 6767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13760_1_genrou",
      "ports": {
        "bus": 13760,
        "pmech": 6769,
        "efd": 6770,
        "speed": 6768
      },
      "params": {
        "mva": 51.45000076293945,
        "H": 1.6288057565689087,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6043000221252441,
        "Xdp": 0.155799999833107,
        "Xdpp": 0.1264999955892563,
        "Xq": 1.565999984741211,
        "Xqp": 0.24040000140666962,
        "Xqpp": 0.1264999955892563,
        "Xl": 0.09650000184774399,
        "Tdop": 7.667399883270264,
        "Tdopp": 0.06310000270605087,
        "Tqop": 0.616599977016449,
        "Tqopp": 0.07129999995231628,
        "S10": 0.12449999898672104,
        "S12": 0.6481000185012817
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.43588262796402,
        "pmax": 42.87500083446503,
        "qmin": -4.759125038981438,
        "qmax": 21.823374927043915,
        "regulated": 13760,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13760_1_ieeet1",
      "ports": {
        "bus": 13760,
        "speed": 6768,
        "vs": 6771,
        "efd": 6770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13760_1_tgov1",
      "ports": {
        "speed": 6768,
        "pmech": 6769
      },
      "params": {
        "Trate": 51.45000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333371949883,
        "Pvmin": 0.1639627367258072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13760_1_ieeest",
      "ports": {
        "input": 6768,
        "output": 6771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13778_1_genrou",
      "ports": {
        "bus": 13778,
        "pmech": 6773,
        "efd": 6774,
        "speed": 6772
      },
      "params": {
        "mva": 23.520000457763672,
        "H": 4.319901943206787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4523999691009521,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.14990000426769257,
        "Xq": 1.3916000127792358,
        "Xqp": 0.4578999876976013,
        "Xqpp": 0.14990000426769257,
        "Xl": 0.11050000041723251,
        "Tdop": 5.365600109100342,
        "Tdopp": 0.05350000038743019,
        "Tqop": 1.3666000366210938,
        "Tqopp": 0.06469999998807907,
        "S10": 0.12809999287128448,
        "S12": 0.4912000000476837
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.288154006004333,
        "pmax": 19.599999487400055,
        "qmin": -2.391199953854084,
        "qmax": 9.133599698543549,
        "regulated": 13778,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "13778_1_ieeet1",
      "ports": {
        "bus": 13778,
        "speed": 6772,
        "vs": 6775,
        "efd": 6774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13778_1_tgov1",
      "ports": {
        "speed": 6772,
        "pmech": 6773
      },
      "params": {
        "Trate": 23.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3523874878883362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13778_1_ieeest",
      "ports": {
        "input": 6772,
        "output": 6775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13783_1_genrou",
      "ports": {
        "bus": 13783,
        "pmech": 6777,
        "efd": 6778,
        "speed": 6776
      },
      "params": {
        "mva": 269.3999938964844,
        "H": 4.978052616119385,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8250000476837158,
        "Xdp": 0.1665000021457672,
        "Xdpp": 0.11169999837875366,
        "Xq": 1.7440999746322632,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.11169999837875366,
        "Xl": 0.08460000157356262,
        "Tdop": 6.002299785614014,
        "Tdopp": 0.06340000033378601,
        "Tqop": 1.1950000524520874,
        "Tqopp": 0.07590000331401825,
        "S10": 0.22370000183582306,
        "S12": 0.6453999876976013
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.19621300697327,
        "pmax": 224.4999885559082,
        "qmin": -24.919499456882477,
        "qmax": 114.2704963684082,
        "regulated": 13780,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "13783_1_ieeet1",
      "ports": {
        "bus": 13783,
        "speed": 6776,
        "vs": 6779,
        "efd": 6778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13783_1_tgov1",
      "ports": {
        "speed": 6776,
        "pmech": 6777
      },
      "params": {
        "Trate": 269.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23086939752101898,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13783_1_ieeest",
      "ports": {
        "input": 6776,
        "output": 6779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13784_1_genrou",
      "ports": {
        "bus": 13784,
        "pmech": 6781,
        "efd": 6782,
        "speed": 6780
      },
      "params": {
        "mva": 269.3999938964844,
        "H": 4.978052616119385,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8250000476837158,
        "Xdp": 0.1665000021457672,
        "Xdpp": 0.11169999837875366,
        "Xq": 1.7440999746322632,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.11169999837875366,
        "Xl": 0.08460000157356262,
        "Tdop": 6.002299785614014,
        "Tdopp": 0.06340000033378601,
        "Tqop": 1.1950000524520874,
        "Tqopp": 0.07590000331401825,
        "S10": 0.22370000183582306,
        "S12": 0.6453999876976013
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.91081166267395,
        "pmax": 224.4999885559082,
        "qmin": -24.919499456882477,
        "qmax": 114.2704963684082,
        "regulated": 13784,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "13784_1_ieeet1",
      "ports": {
        "bus": 13784,
        "speed": 6780,
        "vs": 6783,
        "efd": 6782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13784_1_tgov1",
      "ports": {
        "speed": 6780,
        "pmech": 6781
      },
      "params": {
        "Trate": 269.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2854892909526825,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13784_1_ieeest",
      "ports": {
        "input": 6780,
        "output": 6783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13785_1_genrou",
      "ports": {
        "bus": 13785,
        "pmech": 6785,
        "efd": 6786,
        "speed": 6784
      },
      "params": {
        "mva": 269.3999938964844,
        "H": 4.978052616119385,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8250000476837158,
        "Xdp": 0.1665000021457672,
        "Xdpp": 0.11169999837875366,
        "Xq": 1.7440999746322632,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.11169999837875366,
        "Xl": 0.08460000157356262,
        "Tdop": 6.002299785614014,
        "Tdopp": 0.06340000033378601,
        "Tqop": 1.1950000524520874,
        "Tqopp": 0.07590000331401825,
        "S10": 0.22370000183582306,
        "S12": 0.6453999876976013
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.869420528411865,
        "pmax": 224.4999885559082,
        "qmin": -24.919499456882477,
        "qmax": 114.2704963684082,
        "regulated": 13780,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "13785_1_ieeet1",
      "ports": {
        "bus": 13785,
        "speed": 6784,
        "vs": 6787,
        "efd": 6786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13785_1_tgov1",
      "ports": {
        "speed": 6784,
        "pmech": 6785
      },
      "params": {
        "Trate": 269.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22223244607448578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13785_1_ieeest",
      "ports": {
        "input": 6784,
        "output": 6787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13786_1_genrou",
      "ports": {
        "bus": 13786,
        "pmech": 6789,
        "efd": 6790,
        "speed": 6788
      },
      "params": {
        "mva": 269.3999938964844,
        "H": 4.978052616119385,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8250000476837158,
        "Xdp": 0.1665000021457672,
        "Xdpp": 0.11169999837875366,
        "Xq": 1.7440999746322632,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.11169999837875366,
        "Xl": 0.08460000157356262,
        "Tdop": 6.002299785614014,
        "Tdopp": 0.06340000033378601,
        "Tqop": 1.1950000524520874,
        "Tqopp": 0.07590000331401825,
        "S10": 0.22370000183582306,
        "S12": 0.6453999876976013
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.44039845466614,
        "pmax": 224.4999885559082,
        "qmin": -24.919499456882477,
        "qmax": 114.2704963684082,
        "regulated": 13780,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "13786_1_ieeet1",
      "ports": {
        "bus": 13786,
        "speed": 6788,
        "vs": 6791,
        "efd": 6790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13786_1_tgov1",
      "ports": {
        "speed": 6788,
        "pmech": 6789
      },
      "params": {
        "Trate": 269.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33571046590805054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13786_1_ieeest",
      "ports": {
        "input": 6788,
        "output": 6791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13789_1_genrou",
      "ports": {
        "bus": 13789,
        "pmech": 6793,
        "efd": 6794,
        "speed": 6792
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 8.255914688110352,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8518999814987183,
        "Xdp": 0.24809999763965607,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.7657999992370605,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08730000257492065,
        "Tdop": 6.057600021362305,
        "Tdopp": 0.04470000043511391,
        "Tqop": 0.9801999926567078,
        "Tqopp": 0.08869999647140503,
        "S10": 0.0502999983727932,
        "S12": 0.48260000348091125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.712565273046494,
        "pmax": 23.999999463558197,
        "qmin": -2.663999982178211,
        "qmax": 12.216000258922577,
        "regulated": 13789,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13789_1_ieeet1",
      "ports": {
        "bus": 13789,
        "speed": 6792,
        "vs": 6795,
        "efd": 6794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13789_1_tgov1",
      "ports": {
        "speed": 6792,
        "pmech": 6793
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826764,
        "Pvmin": 0.40668630599975586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13789_1_ieeest",
      "ports": {
        "input": 6792,
        "output": 6795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "13793_1_gensal",
      "ports": {
        "bus": 13793,
        "pmech": 6797,
        "efd": 6798,
        "speed": 6796
      },
      "params": {
        "mva": 49.459999084472656,
        "H": 2.8213000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1440000534057617,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.35359999537467957,
        "Xq": 0.7422999739646912,
        "Xl": 0.1177000030875206,
        "Tdop": 6.0,
        "Tdopp": 0.3003999888896942,
        "Tqopp": 0.29159998893737793,
        "S10": 0.0917000025510788,
        "S12": 0.20550000667572021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.987883061170578,
        "pmax": 41.216665506362915,
        "qmin": -2.019616588950157,
        "qmax": 15.827199816703796,
        "regulated": 13793,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13793_1_ieeet1",
      "ports": {
        "bus": 13793,
        "speed": 6796,
        "vs": 6799,
        "efd": 6798
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8613998889923096,
        "E2": 3.815200090408325,
        "Se1": 0.08699999749660492,
        "Se2": 0.3986999988555908,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "13793_1_hygov",
      "ports": {
        "speed": 6796,
        "pmech": 6797
      },
      "params": {
        "Trate": 49.459999084472656,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5813237428665161,
        "Tr": 7.010190963745117,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4714000225067139,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13793_1_ieeest",
      "ports": {
        "input": 6796,
        "output": 6799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "13794_1_gensal",
      "ports": {
        "bus": 13794,
        "pmech": 6801,
        "efd": 6802,
        "speed": 6800
      },
      "params": {
        "mva": 49.459999084472656,
        "H": 2.8213000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1440000534057617,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.35359999537467957,
        "Xq": 0.7422999739646912,
        "Xl": 0.1177000030875206,
        "Tdop": 6.0,
        "Tdopp": 0.3003999888896942,
        "Tqopp": 0.29159998893737793,
        "S10": 0.0917000025510788,
        "S12": 0.20550000667572021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.96687000989914,
        "pmax": 41.216665506362915,
        "qmin": -2.019616588950157,
        "qmax": 15.827199816703796,
        "regulated": 13794,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "13794_1_ieeet1",
      "ports": {
        "bus": 13794,
        "speed": 6800,
        "vs": 6803,
        "efd": 6802
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8613998889923096,
        "E2": 3.815200090408325,
        "Se1": 0.08699999749660492,
        "Se2": 0.3986999988555908,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "13794_1_hygov",
      "ports": {
        "speed": 6800,
        "pmech": 6801
      },
      "params": {
        "Trate": 49.459999084472656,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5813237428665161,
        "Tr": 7.010190963745117,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4714000225067139,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13794_1_ieeest",
      "ports": {
        "input": 6800,
        "output": 6803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "13794_2_gensal",
      "ports": {
        "bus": 13794,
        "pmech": 6805,
        "efd": 6806,
        "speed": 6804
      },
      "params": {
        "mva": 49.459999084472656,
        "H": 2.8213000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1440000534057617,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.35359999537467957,
        "Xq": 0.7422999739646912,
        "Xl": 0.1177000030875206,
        "Tdop": 6.0,
        "Tdopp": 0.3003999888896942,
        "Tqopp": 0.29159998893737793,
        "S10": 0.0917000025510788,
        "S12": 0.20550000667572021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.840014785528183,
        "pmax": 41.216665506362915,
        "qmin": -2.019616588950157,
        "qmax": 15.827199816703796,
        "regulated": 13794,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "13794_2_ieeet1",
      "ports": {
        "bus": 13794,
        "speed": 6804,
        "vs": 6807,
        "efd": 6806
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8613998889923096,
        "E2": 3.815200090408325,
        "Se1": 0.08699999749660492,
        "Se2": 0.3986999988555908,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "13794_2_hygov",
      "ports": {
        "speed": 6804,
        "pmech": 6805
      },
      "params": {
        "Trate": 49.459999084472656,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5813237428665161,
        "Tr": 7.010190963745117,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4714000225067139,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13794_2_ieeest",
      "ports": {
        "input": 6804,
        "output": 6807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "13794_3_gensal",
      "ports": {
        "bus": 13794,
        "pmech": 6809,
        "efd": 6810,
        "speed": 6808
      },
      "params": {
        "mva": 49.459999084472656,
        "H": 2.8213000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1440000534057617,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.35359999537467957,
        "Xq": 0.7422999739646912,
        "Xl": 0.1177000030875206,
        "Tdop": 6.0,
        "Tdopp": 0.3003999888896942,
        "Tqopp": 0.29159998893737793,
        "S10": 0.0917000025510788,
        "S12": 0.20550000667572021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.934295117855072,
        "pmax": 41.216665506362915,
        "qmin": -2.019616588950157,
        "qmax": 15.827199816703796,
        "regulated": 13794,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "13794_3_ieeet1",
      "ports": {
        "bus": 13794,
        "speed": 6808,
        "vs": 6811,
        "efd": 6810
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8613998889923096,
        "E2": 3.815200090408325,
        "Se1": 0.08699999749660492,
        "Se2": 0.3986999988555908,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "13794_3_hygov",
      "ports": {
        "speed": 6808,
        "pmech": 6809
      },
      "params": {
        "Trate": 49.459999084472656,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5813237428665161,
        "Tr": 7.010190963745117,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4714000225067139,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13794_3_ieeest",
      "ports": {
        "input": 6808,
        "output": 6811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "13794_4_gensal",
      "ports": {
        "bus": 13794,
        "pmech": 6813,
        "efd": 6814,
        "speed": 6812
      },
      "params": {
        "mva": 49.459999084472656,
        "H": 2.8213000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1440000534057617,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.35359999537467957,
        "Xq": 0.7422999739646912,
        "Xl": 0.1177000030875206,
        "Tdop": 6.0,
        "Tdopp": 0.3003999888896942,
        "Tqopp": 0.29159998893737793,
        "S10": 0.0917000025510788,
        "S12": 0.20550000667572021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.520972967147827,
        "pmax": 41.216665506362915,
        "qmin": -2.019616588950157,
        "qmax": 15.827199816703796,
        "regulated": 13794,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "13794_4_ieeet1",
      "ports": {
        "bus": 13794,
        "speed": 6812,
        "vs": 6815,
        "efd": 6814
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8613998889923096,
        "E2": 3.815200090408325,
        "Se1": 0.08699999749660492,
        "Se2": 0.3986999988555908,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "13794_4_hygov",
      "ports": {
        "speed": 6812,
        "pmech": 6813
      },
      "params": {
        "Trate": 49.459999084472656,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5813237428665161,
        "Tr": 7.010190963745117,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4714000225067139,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13794_4_ieeest",
      "ports": {
        "input": 6812,
        "output": 6815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "13794_5_gensal",
      "ports": {
        "bus": 13794,
        "pmech": 6817,
        "efd": 6818,
        "speed": 6816
      },
      "params": {
        "mva": 49.459999084472656,
        "H": 2.8213000297546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1440000534057617,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.35359999537467957,
        "Xq": 0.7422999739646912,
        "Xl": 0.1177000030875206,
        "Tdop": 6.0,
        "Tdopp": 0.3003999888896942,
        "Tqopp": 0.29159998893737793,
        "S10": 0.0917000025510788,
        "S12": 0.20550000667572021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.434989333152771,
        "pmax": 41.216665506362915,
        "qmin": -2.019616588950157,
        "qmax": 15.827199816703796,
        "regulated": 13794,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "13794_5_ieeet1",
      "ports": {
        "bus": 13794,
        "speed": 6816,
        "vs": 6819,
        "efd": 6818
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8613998889923096,
        "E2": 3.815200090408325,
        "Se1": 0.08699999749660492,
        "Se2": 0.3986999988555908,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "13794_5_hygov",
      "ports": {
        "speed": 6816,
        "pmech": 6817
      },
      "params": {
        "Trate": 49.459999084472656,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5813237428665161,
        "Tr": 7.010190963745117,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4714000225067139,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13794_5_ieeest",
      "ports": {
        "input": 6816,
        "output": 6819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13799_1_genrou",
      "ports": {
        "bus": 13799,
        "pmech": 6821,
        "efd": 6822,
        "speed": 6820
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 1.4619660377502441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1526000499725342,
        "Xdp": 0.19089999794960022,
        "Xdpp": 0.13989999890327454,
        "Xq": 1.1121000051498413,
        "Xqp": 0.4300000071525574,
        "Xqpp": 0.13989999890327454,
        "Xl": 0.10279999673366547,
        "Tdop": 6.093699932098389,
        "Tdopp": 0.04690000042319298,
        "Tqop": 1.3652000427246094,
        "Tqopp": 0.053599998354911804,
        "S10": 0.09449999779462814,
        "S12": 0.42410001158714294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.693299859762192,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 13799,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13799_1_ieeet1",
      "ports": {
        "bus": 13799,
        "speed": 6820,
        "vs": 6823,
        "efd": 6822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13799_1_tgov1",
      "ports": {
        "speed": 6820,
        "pmech": 6821
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2998790442943573,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13799_1_ieeest",
      "ports": {
        "input": 6820,
        "output": 6823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13800_1_genrou",
      "ports": {
        "bus": 13800,
        "pmech": 6825,
        "efd": 6826,
        "speed": 6824
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 1.4619660377502441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1526000499725342,
        "Xdp": 0.19089999794960022,
        "Xdpp": 0.13989999890327454,
        "Xq": 1.1121000051498413,
        "Xqp": 0.4300000071525574,
        "Xqpp": 0.13989999890327454,
        "Xl": 0.10279999673366547,
        "Tdop": 6.093699932098389,
        "Tdopp": 0.04690000042319298,
        "Tqop": 1.3652000427246094,
        "Tqopp": 0.053599998354911804,
        "S10": 0.09449999779462814,
        "S12": 0.42410001158714294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.893754333257675,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 13800,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13800_1_ieeet1",
      "ports": {
        "bus": 13800,
        "speed": 6824,
        "vs": 6827,
        "efd": 6826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13800_1_tgov1",
      "ports": {
        "speed": 6824,
        "pmech": 6825
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39846569299697876,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13800_1_ieeest",
      "ports": {
        "input": 6824,
        "output": 6827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13805_1_genrou",
      "ports": {
        "bus": 13805,
        "pmech": 6829,
        "efd": 6830,
        "speed": 6828
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 1.4619660377502441,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1526000499725342,
        "Xdp": 0.19089999794960022,
        "Xdpp": 0.13989999890327454,
        "Xq": 1.1121000051498413,
        "Xqp": 0.4300000071525574,
        "Xqpp": 0.13989999890327454,
        "Xl": 0.10279999673366547,
        "Tdop": 6.093699932098389,
        "Tdopp": 0.04690000042319298,
        "Tqop": 1.3652000427246094,
        "Tqopp": 0.053599998354911804,
        "S10": 0.09449999779462814,
        "S12": 0.42410001158714294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.987063258886337,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 13805,
        "vset": 1.0169999599456787
      }
    },
    {
      "class": "Ieeet1",
      "id": "13805_1_ieeet1",
      "ports": {
        "bus": 13805,
        "speed": 6828,
        "vs": 6831,
        "efd": 6830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13805_1_tgov1",
      "ports": {
        "speed": 6828,
        "pmech": 6829
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22343473136425018,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13805_1_ieeest",
      "ports": {
        "input": 6828,
        "output": 6831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13808_1_genrou",
      "ports": {
        "bus": 13808,
        "pmech": 6833,
        "efd": 6834,
        "speed": 6832
      },
      "params": {
        "mva": 23.8799991607666,
        "H": 3.188311815261841,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3043999671936035,
        "Xdp": 0.19949999451637268,
        "Xdpp": 0.1459999978542328,
        "Xq": 1.253600001335144,
        "Xqp": 0.4494999945163727,
        "Xqpp": 0.1459999978542328,
        "Xl": 0.10750000178813934,
        "Tdop": 5.834400177001953,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.3533999919891357,
        "Tqopp": 0.05469999834895134,
        "S10": 0.04320000112056732,
        "S12": 0.321399986743927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.534640744328499,
        "pmax": 19.90000009536743,
        "qmin": -2.4277999997138977,
        "qmax": 9.273400157690048,
        "regulated": 13808,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13808_1_ieeet1",
      "ports": {
        "bus": 13808,
        "speed": 6832,
        "vs": 6835,
        "efd": 6834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13808_1_tgov1",
      "ports": {
        "speed": 6832,
        "pmech": 6833
      },
      "params": {
        "Trate": 23.8799991607666,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1480167806148529,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13808_1_ieeest",
      "ports": {
        "input": 6832,
        "output": 6835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13808_2_genrou",
      "ports": {
        "bus": 13808,
        "pmech": 6837,
        "efd": 6838,
        "speed": 6836
      },
      "params": {
        "mva": 23.8799991607666,
        "H": 3.188311815261841,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3043999671936035,
        "Xdp": 0.19949999451637268,
        "Xdpp": 0.1459999978542328,
        "Xq": 1.253600001335144,
        "Xqp": 0.4494999945163727,
        "Xqpp": 0.1459999978542328,
        "Xl": 0.10750000178813934,
        "Tdop": 5.834400177001953,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.3533999919891357,
        "Tqopp": 0.05469999834895134,
        "S10": 0.04320000112056732,
        "S12": 0.321399986743927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4706732481718063,
        "pmax": 19.90000009536743,
        "qmin": -2.4277999997138977,
        "qmax": 9.273400157690048,
        "regulated": 13808,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13808_2_ieeet1",
      "ports": {
        "bus": 13808,
        "speed": 6836,
        "vs": 6839,
        "efd": 6838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13808_2_tgov1",
      "ports": {
        "speed": 6836,
        "pmech": 6837
      },
      "params": {
        "Trate": 23.8799991607666,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10346203297376633,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13808_2_ieeest",
      "ports": {
        "input": 6836,
        "output": 6839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13818_1_genrou",
      "ports": {
        "bus": 13818,
        "pmech": 6841,
        "efd": 6842,
        "speed": 6840
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.715992450714111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0746999979019165,
        "Xdp": 0.15649999678134918,
        "Xdpp": 0.11590000241994858,
        "Xq": 1.0396000146865845,
        "Xqp": 0.3359000086784363,
        "Xqpp": 0.11590000241994858,
        "Xl": 0.08410000056028366,
        "Tdop": 7.107100009918213,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.080399990081787,
        "Tqopp": 0.04039999842643738,
        "S10": 0.17509999871253967,
        "S12": 0.585099995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.355624109506607,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 13818,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13818_1_ieeet1",
      "ports": {
        "bus": 13818,
        "speed": 6840,
        "vs": 6843,
        "efd": 6842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13818_1_tgov1",
      "ports": {
        "speed": 6840,
        "pmech": 6841
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.27893874049186707,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13818_1_ieeest",
      "ports": {
        "input": 6840,
        "output": 6843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13819_1_genrou",
      "ports": {
        "bus": 13819,
        "pmech": 6845,
        "efd": 6846,
        "speed": 6844
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.715992450714111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0746999979019165,
        "Xdp": 0.15649999678134918,
        "Xdpp": 0.11590000241994858,
        "Xq": 1.0396000146865845,
        "Xqp": 0.3359000086784363,
        "Xqpp": 0.11590000241994858,
        "Xl": 0.08410000056028366,
        "Tdop": 7.107100009918213,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.080399990081787,
        "Tqopp": 0.04039999842643738,
        "S10": 0.17509999871253967,
        "S12": 0.585099995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.588191956281662,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 13819,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13819_1_ieeet1",
      "ports": {
        "bus": 13819,
        "speed": 6844,
        "vs": 6847,
        "efd": 6846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13819_1_tgov1",
      "ports": {
        "speed": 6844,
        "pmech": 6845
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.23896832764148712,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13819_1_ieeest",
      "ports": {
        "input": 6844,
        "output": 6847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13824_1_genrou",
      "ports": {
        "bus": 13824,
        "pmech": 6849,
        "efd": 6850,
        "speed": 6848
      },
      "params": {
        "mva": 56.7599983215332,
        "H": 4.293982028961182,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2515000104904175,
        "Xdp": 0.23739999532699585,
        "Xdpp": 0.17260000109672546,
        "Xq": 1.204300045967102,
        "Xqp": 0.38940000534057617,
        "Xqpp": 0.17260000109672546,
        "Xl": 0.12809999287128448,
        "Tdop": 4.0243000984191895,
        "Tdopp": 0.04149999842047691,
        "Tqop": 1.17739999294281,
        "Tqopp": 0.049800001084804535,
        "S10": 0.14270000159740448,
        "S12": 0.5203999876976013
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.100774884223938,
        "pmax": 47.29999899864197,
        "qmin": -5.770599842071533,
        "qmax": 22.041800618171692,
        "regulated": 13824,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "13824_1_ieeet1",
      "ports": {
        "bus": 13824,
        "speed": 6848,
        "vs": 6851,
        "efd": 6850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7994999885559082,
        "Kf": 0.11069999635219574,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9502999782562256,
        "E2": 2.600399971008301,
        "Se1": 0.060100000351667404,
        "Se2": 0.3154999911785126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13824_1_tgov1",
      "ports": {
        "speed": 6848,
        "pmech": 6849
      },
      "params": {
        "Trate": 56.7599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333340334114,
        "Pvmin": 0.1427197903394699,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13824_1_ieeest",
      "ports": {
        "input": 6848,
        "output": 6851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13831_1_genrou",
      "ports": {
        "bus": 13831,
        "pmech": 6853,
        "efd": 6854,
        "speed": 6852
      },
      "params": {
        "mva": 160.9199981689453,
        "H": 3.6025424003601074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.815600037574768,
        "Xdp": 0.15860000252723694,
        "Xdpp": 0.11729999631643295,
        "Xq": 1.7301000356674194,
        "Xqp": 0.3174999952316284,
        "Xqpp": 0.11729999631643295,
        "Xl": 0.0851999968290329,
        "Tdop": 7.196199893951416,
        "Tdopp": 0.04969999939203262,
        "Tqop": 1.1086000204086304,
        "Tqopp": 0.05490000173449516,
        "S10": 0.11469999700784683,
        "S12": 0.4643000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.51154828071594,
        "pmax": 134.0999960899353,
        "qmin": -16.360199451446533,
        "qmax": 62.49060034751892,
        "regulated": 13831,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "13831_1_ieeet1",
      "ports": {
        "bus": 13831,
        "speed": 6852,
        "vs": 6855,
        "efd": 6854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09000000357627869,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.0025999546051025,
        "E2": 2.670099973678589,
        "Se1": 0.5795000195503235,
        "Se2": 0.8985000252723694,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13831_1_tgov1",
      "ports": {
        "speed": 6852,
        "pmech": 6853
      },
      "params": {
        "Trate": 160.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333185173639,
        "Pvmin": 0.3698207139968872,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13831_1_ieeest",
      "ports": {
        "input": 6852,
        "output": 6855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13835_1_genrou",
      "ports": {
        "bus": 13835,
        "pmech": 6857,
        "efd": 6858,
        "speed": 6856
      },
      "params": {
        "mva": 24.0,
        "H": 3.2295591831207275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.761299967765808,
        "Xdp": 0.1923999935388565,
        "Xdpp": 0.14100000262260437,
        "Xq": 1.6794999837875366,
        "Xqp": 0.44850000739097595,
        "Xqpp": 0.14100000262260437,
        "Xl": 0.10360000282526016,
        "Tdop": 5.963099956512451,
        "Tdopp": 0.03869999945163727,
        "Tqop": 0.8655999898910522,
        "Tqopp": 0.07079999893903732,
        "S10": 0.045099999755620956,
        "S12": 0.325300008058548
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.9339843690395355,
        "pmax": 20.000000298023224,
        "qmin": -2.4399999529123306,
        "qmax": 9.319999814033508,
        "regulated": 13835,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "13835_1_ieeet1",
      "ports": {
        "bus": 13835,
        "speed": 6856,
        "vs": 6859,
        "efd": 6858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13835_1_tgov1",
      "ports": {
        "speed": 6856,
        "pmech": 6857
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24724934995174408,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13835_1_ieeest",
      "ports": {
        "input": 6856,
        "output": 6859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13840_1_genrou",
      "ports": {
        "bus": 13840,
        "pmech": 6861,
        "efd": 6862,
        "speed": 6860
      },
      "params": {
        "mva": 1366.199951171875,
        "H": 3.1568045616149902,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9601999521255493,
        "Xdp": 0.2777000069618225,
        "Xdpp": 0.20080000162124634,
        "Xq": 1.86489999294281,
        "Xqp": 0.6951000094413757,
        "Xqpp": 0.20080000162124634,
        "Xl": 0.15000000596046448,
        "Tdop": 7.547999858856201,
        "Tdopp": 0.05979999899864197,
        "Tqop": 0.7889999747276306,
        "Tqopp": 0.04170000180602074,
        "S10": 0.0575999990105629,
        "S12": 0.35019999742507935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 206.12924098968506,
        "pmax": 1138.5000228881836,
        "qmin": -93.35700273513794,
        "qmax": 418.96800994873047,
        "regulated": 13837,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "13840_1_ieeet1",
      "ports": {
        "bus": 13840,
        "speed": 6860,
        "vs": 6863,
        "efd": 6862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.49059998989105225,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3143999576568604,
        "E2": 4.419099807739258,
        "Se1": 0.039400000125169754,
        "Se2": 0.2922999858856201,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13840_1_tgov1",
      "ports": {
        "speed": 6860,
        "pmech": 6861
      },
      "params": {
        "Trate": 1366.199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333798699238,
        "Pvmin": 0.15087780356407166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13840_1_ieeest",
      "ports": {
        "input": 6860,
        "output": 6863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13841_1_genrou",
      "ports": {
        "bus": 13841,
        "pmech": 6865,
        "efd": 6866,
        "speed": 6864
      },
      "params": {
        "mva": 1366.199951171875,
        "H": 3.1568045616149902,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9601999521255493,
        "Xdp": 0.2777000069618225,
        "Xdpp": 0.20080000162124634,
        "Xq": 1.86489999294281,
        "Xqp": 0.6951000094413757,
        "Xqpp": 0.20080000162124634,
        "Xl": 0.15000000596046448,
        "Tdop": 7.547999858856201,
        "Tdopp": 0.05979999899864197,
        "Tqop": 0.7889999747276306,
        "Tqopp": 0.04170000180602074,
        "S10": 0.0575999990105629,
        "S12": 0.35019999742507935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 192.47788190841675,
        "pmax": 1138.5000228881836,
        "qmin": -93.35700273513794,
        "qmax": 418.96800994873047,
        "regulated": 13837,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "13841_1_ieeet1",
      "ports": {
        "bus": 13841,
        "speed": 6864,
        "vs": 6867,
        "efd": 6866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.49059998989105225,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3143999576568604,
        "E2": 4.419099807739258,
        "Se1": 0.039400000125169754,
        "Se2": 0.2922999858856201,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13841_1_tgov1",
      "ports": {
        "speed": 6864,
        "pmech": 6865
      },
      "params": {
        "Trate": 1366.199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333379869924,
        "Pvmin": 0.140885591506958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13841_1_ieeest",
      "ports": {
        "input": 6864,
        "output": 6867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13847_1_genrou",
      "ports": {
        "bus": 13847,
        "pmech": 6869,
        "efd": 6870,
        "speed": 6868
      },
      "params": {
        "mva": 1573.0799560546875,
        "H": 3.8450727462768555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.19769999384880066,
        "Xdpp": 0.14480000734329224,
        "Xq": 1.9019999504089355,
        "Xqp": 0.7333999872207642,
        "Xqpp": 0.14480000734329224,
        "Xl": 0.10649999976158142,
        "Tdop": 4.494800090789795,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.4671000242233276,
        "Tqopp": 0.06589999794960022,
        "S10": 0.11670000106096268,
        "S12": 0.4683000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 576.2110710144043,
        "pmax": 1310.9000205993652,
        "qmin": -107.49380588531494,
        "qmax": 482.41119384765625,
        "regulated": 13844,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "13847_1_ieeet1",
      "ports": {
        "bus": 13847,
        "speed": 6868,
        "vs": 6871,
        "efd": 6870
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.022299999371170998,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.367099761962891,
        "E2": 5.822800159454346,
        "Se1": 0.03350000083446503,
        "Se2": 0.2856000065803528,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13847_1_tgov1",
      "ports": {
        "speed": 6868,
        "pmech": 6869
      },
      "params": {
        "Trate": 1573.0799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36629483103752136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13847_1_ieeest",
      "ports": {
        "input": 6868,
        "output": 6871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13848_1_genrou",
      "ports": {
        "bus": 13848,
        "pmech": 6873,
        "efd": 6874,
        "speed": 6872
      },
      "params": {
        "mva": 1573.0799560546875,
        "H": 3.8450727462768555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.19769999384880066,
        "Xdpp": 0.14480000734329224,
        "Xq": 1.9019999504089355,
        "Xqp": 0.7333999872207642,
        "Xqpp": 0.14480000734329224,
        "Xl": 0.10649999976158142,
        "Tdop": 4.494800090789795,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.4671000242233276,
        "Tqopp": 0.06589999794960022,
        "S10": 0.11670000106096268,
        "S12": 0.4683000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 558.1881046295166,
        "pmax": 1310.9000205993652,
        "qmin": -107.49380588531494,
        "qmax": 482.41119384765625,
        "regulated": 13844,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "13848_1_ieeet1",
      "ports": {
        "bus": 13848,
        "speed": 6872,
        "vs": 6875,
        "efd": 6874
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.022299999371170998,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.367099761962891,
        "E2": 5.822800159454346,
        "Se1": 0.03350000083446503,
        "Se2": 0.2856000065803528,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13848_1_tgov1",
      "ports": {
        "speed": 6872,
        "pmech": 6873
      },
      "params": {
        "Trate": 1573.0799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35483771562576294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13848_1_ieeest",
      "ports": {
        "input": 6872,
        "output": 6875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13856_1_genrou",
      "ports": {
        "bus": 13856,
        "pmech": 6877,
        "efd": 6878,
        "speed": 6876
      },
      "params": {
        "mva": 256.20001220703125,
        "H": 1.9555046558380127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6806999444961548,
        "Xdp": 0.1891999989748001,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.6044000387191772,
        "Xqp": 0.45089998841285706,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10189999639987946,
        "Tdop": 5.322299957275391,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.0211000442504883,
        "Tqopp": 0.049300000071525574,
        "S10": 0.11620000004768372,
        "S12": 0.4674000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.37269711494446,
        "pmax": 213.49999904632568,
        "qmin": -26.047000288963318,
        "qmax": 99.49100017547607,
        "regulated": 13853,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13856_1_ieeet1",
      "ports": {
        "bus": 13856,
        "speed": 6876,
        "vs": 6879,
        "efd": 6878
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7912999987602234,
        "Kf": 0.09700000286102295,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.5941998958587646,
        "E2": 4.792300224304199,
        "Se1": 0.08879999816417694,
        "Se2": 0.34769999980926514,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13856_1_tgov1",
      "ports": {
        "speed": 6876,
        "pmech": 6877
      },
      "params": {
        "Trate": 256.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21613073348999023,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13856_1_ieeest",
      "ports": {
        "input": 6876,
        "output": 6879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13857_1_genrou",
      "ports": {
        "bus": 13857,
        "pmech": 6881,
        "efd": 6882,
        "speed": 6880
      },
      "params": {
        "mva": 256.20001220703125,
        "H": 1.9555046558380127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6806999444961548,
        "Xdp": 0.1891999989748001,
        "Xdpp": 0.1387999951839447,
        "Xq": 1.6044000387191772,
        "Xqp": 0.45089998841285706,
        "Xqpp": 0.1387999951839447,
        "Xl": 0.10189999639987946,
        "Tdop": 5.322299957275391,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.0211000442504883,
        "Tqopp": 0.049300000071525574,
        "S10": 0.11620000004768372,
        "S12": 0.4674000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.40950512886047,
        "pmax": 213.49999904632568,
        "qmin": -26.047000288963318,
        "qmax": 99.49100017547607,
        "regulated": 13853,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13857_1_ieeet1",
      "ports": {
        "bus": 13857,
        "speed": 6880,
        "vs": 6883,
        "efd": 6882
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7912999987602234,
        "Kf": 0.09700000286102295,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.5941998958587646,
        "E2": 4.792300224304199,
        "Se1": 0.08879999816417694,
        "Se2": 0.34769999980926514,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13857_1_tgov1",
      "ports": {
        "speed": 6880,
        "pmech": 6881
      },
      "params": {
        "Trate": 256.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32946720719337463,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13857_1_ieeest",
      "ports": {
        "input": 6880,
        "output": 6883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13863_1_genrou",
      "ports": {
        "bus": 13863,
        "pmech": 6885,
        "efd": 6886,
        "speed": 6884
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.5182437896728516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.097399950027466,
        "Xdp": 0.3984000086784363,
        "Xdpp": 0.28529998660087585,
        "Xq": 1.992799997329712,
        "Xqp": 0.5049999952316284,
        "Xqpp": 0.28529998660087585,
        "Xl": 0.21570000052452087,
        "Tdop": 8.914199829101562,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.170300006866455,
        "Tqopp": 0.0697999969124794,
        "S10": 0.0731000006198883,
        "S12": 0.3813000023365021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.767947271466255,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 13863,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "13863_1_ieeet1",
      "ports": {
        "bus": 13863,
        "speed": 6884,
        "vs": 6887,
        "efd": 6886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13863_1_tgov1",
      "ports": {
        "speed": 6884,
        "pmech": 6885
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.24833057820796967,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13863_1_ieeest",
      "ports": {
        "input": 6884,
        "output": 6887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13864_1_genrou",
      "ports": {
        "bus": 13864,
        "pmech": 6889,
        "efd": 6890,
        "speed": 6888
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.5182437896728516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.097399950027466,
        "Xdp": 0.3984000086784363,
        "Xdpp": 0.28529998660087585,
        "Xq": 1.992799997329712,
        "Xqp": 0.5049999952316284,
        "Xqpp": 0.28529998660087585,
        "Xl": 0.21570000052452087,
        "Tdop": 8.914199829101562,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.170300006866455,
        "Tqopp": 0.0697999969124794,
        "S10": 0.0731000006198883,
        "S12": 0.3813000023365021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.896018236875534,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 13864,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "13864_1_ieeet1",
      "ports": {
        "bus": 13864,
        "speed": 6888,
        "vs": 6891,
        "efd": 6890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13864_1_tgov1",
      "ports": {
        "speed": 6888,
        "pmech": 6889
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.35916760563850403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13864_1_ieeest",
      "ports": {
        "input": 6888,
        "output": 6891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13868_1_genrou",
      "ports": {
        "bus": 13868,
        "pmech": 6893,
        "efd": 6894,
        "speed": 6892
      },
      "params": {
        "mva": 60.599998474121094,
        "H": 7.0334343910217285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8798999786376953,
        "Xdp": 0.24940000474452972,
        "Xdpp": 0.14139999449253082,
        "Xq": 1.7884000539779663,
        "Xqp": 0.4056999981403351,
        "Xqpp": 0.14139999449253082,
        "Xl": 0.10830000042915344,
        "Tdop": 4.077600002288818,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.7871000170707703,
        "Tqopp": 0.07289999723434448,
        "S10": 0.21870000660419464,
        "S12": 0.7605999708175659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.844722092151642,
        "pmax": 50.49999952316284,
        "qmin": -5.605499818921089,
        "qmax": 25.70450007915497,
        "regulated": 13868,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "13868_1_ieeet1",
      "ports": {
        "bus": 13868,
        "speed": 6892,
        "vs": 6895,
        "efd": 6894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13868_1_tgov1",
      "ports": {
        "speed": 6892,
        "pmech": 6893
      },
      "params": {
        "Trate": 60.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26146405935287476,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13868_1_ieeest",
      "ports": {
        "input": 6892,
        "output": 6895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13874_1_genrou",
      "ports": {
        "bus": 13874,
        "pmech": 6897,
        "efd": 6898,
        "speed": 6896
      },
      "params": {
        "mva": 32.400001525878906,
        "H": 4.496692657470703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.450900077819824,
        "Xdp": 0.5756000280380249,
        "Xdpp": 0.40950000286102295,
        "Xq": 2.3222999572753906,
        "Xqp": 0.48190000653266907,
        "Xqpp": 0.40950000286102295,
        "Xl": 0.31220000982284546,
        "Tdop": 6.168399810791016,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.2741999626159668,
        "Tqopp": 0.07840000092983246,
        "S10": 0.09969999641180038,
        "S12": 0.4345000088214874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.410976529121399,
        "pmax": 27.000001072883606,
        "qmin": -3.294000029563904,
        "qmax": 12.581999599933624,
        "regulated": 13874,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "13874_1_ieeet1",
      "ports": {
        "bus": 13874,
        "speed": 6896,
        "vs": 6899,
        "efd": 6898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13874_1_tgov1",
      "ports": {
        "speed": 6896,
        "pmech": 6897
      },
      "params": {
        "Trate": 32.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011685,
        "Pvmin": 0.41391900181770325,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13874_1_ieeest",
      "ports": {
        "input": 6896,
        "output": 6899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13874_2_genrou",
      "ports": {
        "bus": 13874,
        "pmech": 6901,
        "efd": 6902,
        "speed": 6900
      },
      "params": {
        "mva": 32.400001525878906,
        "H": 4.496692657470703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.450900077819824,
        "Xdp": 0.5756000280380249,
        "Xdpp": 0.40950000286102295,
        "Xq": 2.3222999572753906,
        "Xqp": 0.48190000653266907,
        "Xqpp": 0.40950000286102295,
        "Xl": 0.31220000982284546,
        "Tdop": 6.168399810791016,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.2741999626159668,
        "Tqopp": 0.07840000092983246,
        "S10": 0.09969999641180038,
        "S12": 0.4345000088214874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.885914549231529,
        "pmax": 27.000001072883606,
        "qmin": -3.294000029563904,
        "qmax": 12.581999599933624,
        "regulated": 13874,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "13874_2_ieeet1",
      "ports": {
        "bus": 13874,
        "speed": 6900,
        "vs": 6903,
        "efd": 6902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13874_2_tgov1",
      "ports": {
        "speed": 6900,
        "pmech": 6901
      },
      "params": {
        "Trate": 32.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011685,
        "Pvmin": 0.15079982578754425,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13874_2_ieeest",
      "ports": {
        "input": 6900,
        "output": 6903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_13880_1",
      "ports": {
        "bus": 13880
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 6.9365352392196655,
        "pmax": 64.49999809265137,
        "qmin": -9.28800031542778,
        "qmax": 13.738499581813812,
        "regulated": 13880,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "13886_1_genrou",
      "ports": {
        "bus": 13886,
        "pmech": 6905,
        "efd": 6906,
        "speed": 6904
      },
      "params": {
        "mva": 291.20001220703125,
        "H": 5.0044026374816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9292000532150269,
        "Xdp": 0.35179999470710754,
        "Xdpp": 0.19599999487400055,
        "Xq": 1.8281999826431274,
        "Xqp": 0.5145999789237976,
        "Xqpp": 0.19599999487400055,
        "Xl": 0.1518000066280365,
        "Tdop": 6.4028000831604,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.3036999702453613,
        "Tqopp": 0.093299999833107,
        "S10": 0.0674000009894371,
        "S12": 0.31790000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.20614194869995,
        "pmax": 242.66667366027832,
        "qmin": -26.93600058555603,
        "qmax": 123.51733446121216,
        "regulated": 13886,
        "vset": 1.0544999837875366
      }
    },
    {
      "class": "Ieeet1",
      "id": "13886_1_ieeet1",
      "ports": {
        "bus": 13886,
        "speed": 6904,
        "vs": 6907,
        "efd": 6906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13886_1_tgov1",
      "ports": {
        "speed": 6904,
        "pmech": 6905
      },
      "params": {
        "Trate": 291.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224167321,
        "Pvmin": 0.28230130672454834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13886_1_ieeest",
      "ports": {
        "input": 6904,
        "output": 6907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13887_1_genrou",
      "ports": {
        "bus": 13887,
        "pmech": 6909,
        "efd": 6910,
        "speed": 6908
      },
      "params": {
        "mva": 291.20001220703125,
        "H": 5.0044026374816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9292000532150269,
        "Xdp": 0.35179999470710754,
        "Xdpp": 0.19599999487400055,
        "Xq": 1.8281999826431274,
        "Xqp": 0.5145999789237976,
        "Xqpp": 0.19599999487400055,
        "Xl": 0.1518000066280365,
        "Tdop": 6.4028000831604,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.3036999702453613,
        "Tqopp": 0.093299999833107,
        "S10": 0.0674000009894371,
        "S12": 0.31790000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.641451478004456,
        "pmax": 242.66667366027832,
        "qmin": -26.93600058555603,
        "qmax": 123.51733446121216,
        "regulated": 13883,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "13887_1_ieeet1",
      "ports": {
        "bus": 13887,
        "speed": 6908,
        "vs": 6911,
        "efd": 6910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13887_1_tgov1",
      "ports": {
        "speed": 6908,
        "pmech": 6909
      },
      "params": {
        "Trate": 291.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224167323,
        "Pvmin": 0.10522475838661194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13887_1_ieeest",
      "ports": {
        "input": 6908,
        "output": 6911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13888_1_genrou",
      "ports": {
        "bus": 13888,
        "pmech": 6913,
        "efd": 6914,
        "speed": 6912
      },
      "params": {
        "mva": 291.20001220703125,
        "H": 5.0044026374816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9292000532150269,
        "Xdp": 0.35179999470710754,
        "Xdpp": 0.19599999487400055,
        "Xq": 1.8281999826431274,
        "Xqp": 0.5145999789237976,
        "Xqpp": 0.19599999487400055,
        "Xl": 0.1518000066280365,
        "Tdop": 6.4028000831604,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.3036999702453613,
        "Tqopp": 0.093299999833107,
        "S10": 0.0674000009894371,
        "S12": 0.31790000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.09810018539429,
        "pmax": 242.66667366027832,
        "qmin": -26.93600058555603,
        "qmax": 123.51733446121216,
        "regulated": 13888,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "13888_1_ieeet1",
      "ports": {
        "bus": 13888,
        "speed": 6912,
        "vs": 6915,
        "efd": 6914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13888_1_tgov1",
      "ports": {
        "speed": 6912,
        "pmech": 6913
      },
      "params": {
        "Trate": 291.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224167322,
        "Pvmin": 0.2475896179676056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13888_1_ieeest",
      "ports": {
        "input": 6912,
        "output": 6915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13894_1_genrou",
      "ports": {
        "bus": 13894,
        "pmech": 6917,
        "efd": 6918,
        "speed": 6916
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 3.289222002029419,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4570000171661377,
        "Xdp": 0.5734999775886536,
        "Xdpp": 0.4081000089645386,
        "Xq": 2.328000068664551,
        "Xqp": 0.772599995136261,
        "Xqpp": 0.4081000089645386,
        "Xl": 0.3109999895095825,
        "Tdop": 5.510499954223633,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.644599974155426,
        "Tqopp": 0.07360000163316727,
        "S10": 0.10080000013113022,
        "S12": 0.436599999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.31818950176239,
        "pmax": 93.99999976158142,
        "qmin": -11.467999964952469,
        "qmax": 43.803998827934265,
        "regulated": 13894,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "13894_1_ieeet1",
      "ports": {
        "bus": 13894,
        "speed": 6916,
        "vs": 6919,
        "efd": 6918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13894_1_tgov1",
      "ports": {
        "speed": 6916,
        "pmech": 6917
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2333172708749771,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13894_1_ieeest",
      "ports": {
        "input": 6916,
        "output": 6919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13902_1_genrou",
      "ports": {
        "bus": 13902,
        "pmech": 6921,
        "efd": 6922,
        "speed": 6920
      },
      "params": {
        "mva": 267.6000061035156,
        "H": 4.547792434692383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7314000129699707,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.24979999661445618,
        "Xq": 1.6684999465942383,
        "Xqp": 0.43230000138282776,
        "Xqpp": 0.24979999661445618,
        "Xl": 0.19470000267028809,
        "Tdop": 6.206399917602539,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0887000560760498,
        "Tqopp": 0.045499999076128006,
        "S10": 0.11869999766349792,
        "S12": 0.4325999915599823
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.47341585159302,
        "pmax": 223.00000190734863,
        "qmin": -24.7529998421669,
        "qmax": 113.50699663162231,
        "regulated": 13897,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "13902_1_ieeet1",
      "ports": {
        "bus": 13902,
        "speed": 6920,
        "vs": 6923,
        "efd": 6922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13902_1_tgov1",
      "ports": {
        "speed": 6920,
        "pmech": 6921
      },
      "params": {
        "Trate": 267.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333214539824,
        "Pvmin": 0.3754611909389496,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13902_1_ieeest",
      "ports": {
        "input": 6920,
        "output": 6923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13903_1_genrou",
      "ports": {
        "bus": 13903,
        "pmech": 6925,
        "efd": 6926,
        "speed": 6924
      },
      "params": {
        "mva": 267.6000061035156,
        "H": 4.547792434692383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7314000129699707,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.24979999661445618,
        "Xq": 1.6684999465942383,
        "Xqp": 0.43230000138282776,
        "Xqpp": 0.24979999661445618,
        "Xl": 0.19470000267028809,
        "Tdop": 6.206399917602539,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0887000560760498,
        "Tqopp": 0.045499999076128006,
        "S10": 0.11869999766349792,
        "S12": 0.4325999915599823
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.27637553215027,
        "pmax": 223.00000190734863,
        "qmin": -24.7529998421669,
        "qmax": 113.50699663162231,
        "regulated": 13897,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "13903_1_ieeet1",
      "ports": {
        "bus": 13903,
        "speed": 6924,
        "vs": 6927,
        "efd": 6926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13903_1_tgov1",
      "ports": {
        "speed": 6924,
        "pmech": 6925
      },
      "params": {
        "Trate": 267.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333214539826,
        "Pvmin": 0.255143404006958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13903_1_ieeest",
      "ports": {
        "input": 6924,
        "output": 6927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13904_1_genrou",
      "ports": {
        "bus": 13904,
        "pmech": 6929,
        "efd": 6930,
        "speed": 6928
      },
      "params": {
        "mva": 267.6000061035156,
        "H": 4.547792434692383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7314000129699707,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.24979999661445618,
        "Xq": 1.6684999465942383,
        "Xqp": 0.43230000138282776,
        "Xqpp": 0.24979999661445618,
        "Xl": 0.19470000267028809,
        "Tdop": 6.206399917602539,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0887000560760498,
        "Tqopp": 0.045499999076128006,
        "S10": 0.11869999766349792,
        "S12": 0.4325999915599823
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.05650186538696,
        "pmax": 223.00000190734863,
        "qmin": -24.7529998421669,
        "qmax": 113.50699663162231,
        "regulated": 13897,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "13904_1_ieeet1",
      "ports": {
        "bus": 13904,
        "speed": 6928,
        "vs": 6931,
        "efd": 6930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13904_1_tgov1",
      "ports": {
        "speed": 6928,
        "pmech": 6929
      },
      "params": {
        "Trate": 267.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333214539824,
        "Pvmin": 0.24684791266918182,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13904_1_ieeest",
      "ports": {
        "input": 6928,
        "output": 6931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13905_1_genrou",
      "ports": {
        "bus": 13905,
        "pmech": 6933,
        "efd": 6934,
        "speed": 6932
      },
      "params": {
        "mva": 267.6000061035156,
        "H": 4.547792434692383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7314000129699707,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.24979999661445618,
        "Xq": 1.6684999465942383,
        "Xqp": 0.43230000138282776,
        "Xqpp": 0.24979999661445618,
        "Xl": 0.19470000267028809,
        "Tdop": 6.206399917602539,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0887000560760498,
        "Tqopp": 0.045499999076128006,
        "S10": 0.11869999766349792,
        "S12": 0.4325999915599823
      },
