      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.57397282123566,
        "pmax": 223.00000190734863,
        "qmin": -24.7529998421669,
        "qmax": 113.50699663162231,
        "regulated": 13905,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "13905_1_ieeet1",
      "ports": {
        "bus": 13905,
        "speed": 6932,
        "vs": 6935,
        "efd": 6934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13905_1_tgov1",
      "ports": {
        "speed": 6932,
        "pmech": 6933
      },
      "params": {
        "Trate": 267.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333214539825,
        "Pvmin": 0.18525400757789612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13905_1_ieeest",
      "ports": {
        "input": 6932,
        "output": 6935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13906_1_genrou",
      "ports": {
        "bus": 13906,
        "pmech": 6937,
        "efd": 6938,
        "speed": 6936
      },
      "params": {
        "mva": 267.6000061035156,
        "H": 4.547792434692383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7314000129699707,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.24979999661445618,
        "Xq": 1.6684999465942383,
        "Xqp": 0.43230000138282776,
        "Xqpp": 0.24979999661445618,
        "Xl": 0.19470000267028809,
        "Tdop": 6.206399917602539,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0887000560760498,
        "Tqopp": 0.045499999076128006,
        "S10": 0.11869999766349792,
        "S12": 0.4325999915599823
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.05461585521698,
        "pmax": 223.00000190734863,
        "qmin": -24.7529998421669,
        "qmax": 113.50699663162231,
        "regulated": 13897,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "13906_1_ieeet1",
      "ports": {
        "bus": 13906,
        "speed": 6936,
        "vs": 6939,
        "efd": 6938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13906_1_tgov1",
      "ports": {
        "speed": 6936,
        "pmech": 6937
      },
      "params": {
        "Trate": 267.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333214539824,
        "Pvmin": 0.10483787208795547,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13906_1_ieeest",
      "ports": {
        "input": 6936,
        "output": 6939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13907_1_genrou",
      "ports": {
        "bus": 13907,
        "pmech": 6941,
        "efd": 6942,
        "speed": 6940
      },
      "params": {
        "mva": 267.6000061035156,
        "H": 4.547792434692383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7314000129699707,
        "Xdp": 0.2892000079154968,
        "Xdpp": 0.24979999661445618,
        "Xq": 1.6684999465942383,
        "Xqp": 0.43230000138282776,
        "Xqpp": 0.24979999661445618,
        "Xl": 0.19470000267028809,
        "Tdop": 6.206399917602539,
        "Tdopp": 0.04780000075697899,
        "Tqop": 1.0887000560760498,
        "Tqopp": 0.045499999076128006,
        "S10": 0.11869999766349792,
        "S12": 0.4325999915599823
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 94.13504600524902,
        "pmax": 223.00000190734863,
        "qmin": -24.7529998421669,
        "qmax": 113.50699663162231,
        "regulated": 13897,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "13907_1_ieeet1",
      "ports": {
        "bus": 13907,
        "speed": 6940,
        "vs": 6943,
        "efd": 6942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13907_1_tgov1",
      "ports": {
        "speed": 6940,
        "pmech": 6941
      },
      "params": {
        "Trate": 267.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333214539824,
        "Pvmin": 0.351775199174881,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13907_1_ieeest",
      "ports": {
        "input": 6940,
        "output": 6943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13910_1_genrou",
      "ports": {
        "bus": 13910,
        "pmech": 6945,
        "efd": 6946,
        "speed": 6944
      },
      "params": {
        "mva": 70.80000305175781,
        "H": 1.4718905687332153,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5914000272750854,
        "Xdp": 0.1800999939441681,
        "Xdpp": 0.1324000060558319,
        "Xq": 1.5211999416351318,
        "Xqp": 0.33070001006126404,
        "Xqpp": 0.1324000060558319,
        "Xl": 0.09690000116825104,
        "Tdop": 6.308899879455566,
        "Tdopp": 0.056299999356269836,
        "Tqop": 1.0276999473571777,
        "Tqopp": 0.07590000331401825,
        "S10": 0.1729000061750412,
        "S12": 0.5806999802589417
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.063303232192993,
        "pmax": 58.99999737739563,
        "qmin": -7.197999954223633,
        "qmax": 27.494001388549805,
        "regulated": 13910,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "13910_1_ieeet1",
      "ports": {
        "bus": 13910,
        "speed": 6944,
        "vs": 6947,
        "efd": 6946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13910_1_tgov1",
      "ports": {
        "speed": 6944,
        "pmech": 6945
      },
      "params": {
        "Trate": 70.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709654,
        "Pvmin": 0.39637431502342224,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13910_1_ieeest",
      "ports": {
        "input": 6944,
        "output": 6947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13915_1_genrou",
      "ports": {
        "bus": 13915,
        "pmech": 6949,
        "efd": 6950,
        "speed": 6948
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 5.793125152587891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4491000175476074,
        "Xdp": 0.3052000105381012,
        "Xdpp": 0.2199999988079071,
        "Xq": 1.3884999752044678,
        "Xqp": 0.49810001254081726,
        "Xqpp": 0.2199999988079071,
        "Xl": 0.16500000655651093,
        "Tdop": 6.000999927520752,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.7276999950408936,
        "Tqopp": 0.06019999831914902,
        "S10": 0.02449999935925007,
        "S12": 0.2840000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.130605235695839,
        "pmax": 18.50000023841858,
        "qmin": -2.256999909877777,
        "qmax": 8.62099975347519,
        "regulated": 13915,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "13915_1_ieeet1",
      "ports": {
        "bus": 13915,
        "speed": 6948,
        "vs": 6951,
        "efd": 6950
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4260999858379364,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9385000467300415,
        "E2": 2.5845999717712402,
        "Se1": 0.14390000700950623,
        "Se2": 0.40950000286102295,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13915_1_tgov1",
      "ports": {
        "speed": 6948,
        "pmech": 6949
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340411,
        "Pvmin": 0.18606328964233398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13915_1_ieeest",
      "ports": {
        "input": 6948,
        "output": 6951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13915_2_genrou",
      "ports": {
        "bus": 13915,
        "pmech": 6953,
        "efd": 6954,
        "speed": 6952
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 5.793125152587891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4491000175476074,
        "Xdp": 0.3052000105381012,
        "Xdpp": 0.2199999988079071,
        "Xq": 1.3884999752044678,
        "Xqp": 0.49810001254081726,
        "Xqpp": 0.2199999988079071,
        "Xl": 0.16500000655651093,
        "Tdop": 6.000999927520752,
        "Tdopp": 0.05139999836683273,
        "Tqop": 0.7276999950408936,
        "Tqopp": 0.06019999831914902,
        "S10": 0.02449999935925007,
        "S12": 0.2840000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.1665259301662445,
        "pmax": 18.50000023841858,
        "qmin": -2.256999909877777,
        "qmax": 8.62099975347519,
        "regulated": 13915,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "13915_2_ieeet1",
      "ports": {
        "bus": 13915,
        "speed": 6952,
        "vs": 6955,
        "efd": 6954
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4260999858379364,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9385000467300415,
        "E2": 2.5845999717712402,
        "Se1": 0.14390000700950623,
        "Se2": 0.40950000286102295,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13915_2_tgov1",
      "ports": {
        "speed": 6952,
        "pmech": 6953
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340411,
        "Pvmin": 0.2777714431285858,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13915_2_ieeest",
      "ports": {
        "input": 6952,
        "output": 6955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13926_1_genrou",
      "ports": {
        "bus": 13926,
        "pmech": 6957,
        "efd": 6958,
        "speed": 6956
      },
      "params": {
        "mva": 172.32000732421875,
        "H": 2.105407476425171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7695000171661377,
        "Xdp": 0.24410000443458557,
        "Xdpp": 0.17730000615119934,
        "Xq": 1.6871000528335571,
        "Xqp": 0.36820000410079956,
        "Xqpp": 0.17730000615119934,
        "Xl": 0.13179999589920044,
        "Tdop": 9.922200202941895,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.355299949645996,
        "Tqopp": 0.05429999902844429,
        "S10": 0.18459999561309814,
        "S12": 0.6040999889373779
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.474324226379395,
        "pmax": 143.59999895095825,
        "qmin": -17.51919984817505,
        "qmax": 66.91759824752808,
        "regulated": 13925,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "13926_1_ieeet1",
      "ports": {
        "bus": 13926,
        "speed": 6956,
        "vs": 6959,
        "efd": 6958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13926_1_tgov1",
      "ports": {
        "speed": 6956,
        "pmech": 6957
      },
      "params": {
        "Trate": 172.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3509419858455658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13926_1_ieeest",
      "ports": {
        "input": 6956,
        "output": 6959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13927_1_genrou",
      "ports": {
        "bus": 13927,
        "pmech": 6961,
        "efd": 6962,
        "speed": 6960
      },
      "params": {
        "mva": 172.32000732421875,
        "H": 2.105407476425171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7695000171661377,
        "Xdp": 0.24410000443458557,
        "Xdpp": 0.17730000615119934,
        "Xq": 1.6871000528335571,
        "Xqp": 0.36820000410079956,
        "Xqpp": 0.17730000615119934,
        "Xl": 0.13179999589920044,
        "Tdop": 9.922200202941895,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.355299949645996,
        "Tqopp": 0.05429999902844429,
        "S10": 0.18459999561309814,
        "S12": 0.6040999889373779
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.319846391677856,
        "pmax": 143.59999895095825,
        "qmin": -17.51919984817505,
        "qmax": 66.91759824752808,
        "regulated": 13925,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "13927_1_ieeet1",
      "ports": {
        "bus": 13927,
        "speed": 6960,
        "vs": 6963,
        "efd": 6962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13927_1_tgov1",
      "ports": {
        "speed": 6960,
        "pmech": 6961
      },
      "params": {
        "Trate": 172.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1353287249803543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13927_1_ieeest",
      "ports": {
        "input": 6960,
        "output": 6963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13928_1_genrou",
      "ports": {
        "bus": 13928,
        "pmech": 6965,
        "efd": 6966,
        "speed": 6964
      },
      "params": {
        "mva": 172.32000732421875,
        "H": 2.105407476425171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7695000171661377,
        "Xdp": 0.24410000443458557,
        "Xdpp": 0.17730000615119934,
        "Xq": 1.6871000528335571,
        "Xqp": 0.36820000410079956,
        "Xqpp": 0.17730000615119934,
        "Xl": 0.13179999589920044,
        "Tdop": 9.922200202941895,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.355299949645996,
        "Tqopp": 0.05429999902844429,
        "S10": 0.18459999561309814,
        "S12": 0.6040999889373779
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.70108437538147,
        "pmax": 143.59999895095825,
        "qmin": -17.51919984817505,
        "qmax": 66.91759824752808,
        "regulated": 13928,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "13928_1_ieeet1",
      "ports": {
        "bus": 13928,
        "speed": 6964,
        "vs": 6967,
        "efd": 6966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13928_1_tgov1",
      "ports": {
        "speed": 6964,
        "pmech": 6965
      },
      "params": {
        "Trate": 172.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24199792742729187,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13928_1_ieeest",
      "ports": {
        "input": 6964,
        "output": 6967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13929_1_genrou",
      "ports": {
        "bus": 13929,
        "pmech": 6969,
        "efd": 6970,
        "speed": 6968
      },
      "params": {
        "mva": 172.32000732421875,
        "H": 2.105407476425171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7695000171661377,
        "Xdp": 0.24410000443458557,
        "Xdpp": 0.17730000615119934,
        "Xq": 1.6871000528335571,
        "Xqp": 0.36820000410079956,
        "Xqpp": 0.17730000615119934,
        "Xl": 0.13179999589920044,
        "Tdop": 9.922200202941895,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.355299949645996,
        "Tqopp": 0.05429999902844429,
        "S10": 0.18459999561309814,
        "S12": 0.6040999889373779
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.1721260547638,
        "pmax": 143.59999895095825,
        "qmin": -17.51919984817505,
        "qmax": 66.91759824752808,
        "regulated": 13929,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "13929_1_ieeet1",
      "ports": {
        "bus": 13929,
        "speed": 6968,
        "vs": 6971,
        "efd": 6970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13929_1_tgov1",
      "ports": {
        "speed": 6968,
        "pmech": 6969
      },
      "params": {
        "Trate": 172.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40141668915748596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13929_1_ieeest",
      "ports": {
        "input": 6968,
        "output": 6971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13930_1_genrou",
      "ports": {
        "bus": 13930,
        "pmech": 6973,
        "efd": 6974,
        "speed": 6972
      },
      "params": {
        "mva": 172.32000732421875,
        "H": 2.105407476425171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7695000171661377,
        "Xdp": 0.24410000443458557,
        "Xdpp": 0.17730000615119934,
        "Xq": 1.6871000528335571,
        "Xqp": 0.36820000410079956,
        "Xqpp": 0.17730000615119934,
        "Xl": 0.13179999589920044,
        "Tdop": 9.922200202941895,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.355299949645996,
        "Tqopp": 0.05429999902844429,
        "S10": 0.18459999561309814,
        "S12": 0.6040999889373779
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.496124029159546,
        "pmax": 143.59999895095825,
        "qmin": -17.51919984817505,
        "qmax": 66.91759824752808,
        "regulated": 13930,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "13930_1_ieeet1",
      "ports": {
        "bus": 13930,
        "speed": 6972,
        "vs": 6975,
        "efd": 6974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13930_1_tgov1",
      "ports": {
        "speed": 6972,
        "pmech": 6973
      },
      "params": {
        "Trate": 172.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2640211284160614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13930_1_ieeest",
      "ports": {
        "input": 6972,
        "output": 6975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13931_1_genrou",
      "ports": {
        "bus": 13931,
        "pmech": 6977,
        "efd": 6978,
        "speed": 6976
      },
      "params": {
        "mva": 172.32000732421875,
        "H": 2.105407476425171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7695000171661377,
        "Xdp": 0.24410000443458557,
        "Xdpp": 0.17730000615119934,
        "Xq": 1.6871000528335571,
        "Xqp": 0.36820000410079956,
        "Xqpp": 0.17730000615119934,
        "Xl": 0.13179999589920044,
        "Tdop": 9.922200202941895,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.355299949645996,
        "Tqopp": 0.05429999902844429,
        "S10": 0.18459999561309814,
        "S12": 0.6040999889373779
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.148524045944214,
        "pmax": 143.59999895095825,
        "qmin": -17.51919984817505,
        "qmax": 66.91759824752808,
        "regulated": 13931,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "13931_1_ieeet1",
      "ports": {
        "bus": 13931,
        "speed": 6976,
        "vs": 6979,
        "efd": 6978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13931_1_tgov1",
      "ports": {
        "speed": 6976,
        "pmech": 6977
      },
      "params": {
        "Trate": 172.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32003551721572876,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13931_1_ieeest",
      "ports": {
        "input": 6976,
        "output": 6979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_13937_1",
      "ports": {
        "bus": 13937
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 19.42974478006363,
        "pmax": 100.49999952316284,
        "qmin": -14.472000300884247,
        "qmax": 21.406500041484833,
        "regulated": 13937,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Genrou",
      "id": "13940_1_genrou",
      "ports": {
        "bus": 13940,
        "pmech": 6981,
        "efd": 6982,
        "speed": 6980
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.468608856201172,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2021000385284424,
        "Xdp": 0.23330000042915344,
        "Xdpp": 0.1696999967098236,
        "Xq": 2.090399980545044,
        "Xqp": 0.7531999945640564,
        "Xqpp": 0.1696999967098236,
        "Xl": 0.125900000333786,
        "Tdop": 4.000400066375732,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.3992999792099,
        "Tqopp": 0.045099999755620956,
        "S10": 0.1404999941587448,
        "S12": 0.5159000158309937
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.904053218662739,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 13940,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "13940_1_ieeet1",
      "ports": {
        "bus": 13940,
        "speed": 6980,
        "vs": 6983,
        "efd": 6982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13940_1_tgov1",
      "ports": {
        "speed": 6980,
        "pmech": 6981
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.15125276148319244,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13940_1_ieeest",
      "ports": {
        "input": 6980,
        "output": 6983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13940_2_genrou",
      "ports": {
        "bus": 13940,
        "pmech": 6985,
        "efd": 6986,
        "speed": 6984
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 4.468608856201172,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2021000385284424,
        "Xdp": 0.23330000042915344,
        "Xdpp": 0.1696999967098236,
        "Xq": 2.090399980545044,
        "Xqp": 0.7531999945640564,
        "Xqpp": 0.1696999967098236,
        "Xl": 0.125900000333786,
        "Tdop": 4.000400066375732,
        "Tdopp": 0.040800001472234726,
        "Tqop": 1.3992999792099,
        "Tqopp": 0.045099999755620956,
        "S10": 0.1404999941587448,
        "S12": 0.5159000158309937
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.530970871448517,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 13940,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "13940_2_ieeet1",
      "ports": {
        "bus": 13940,
        "speed": 6984,
        "vs": 6987,
        "efd": 6986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13940_2_tgov1",
      "ports": {
        "speed": 6984,
        "pmech": 6985
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.392238050699234,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13940_2_ieeest",
      "ports": {
        "input": 6984,
        "output": 6987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "13942_1_gensal",
      "ports": {
        "bus": 13942,
        "pmech": 6989,
        "efd": 6990,
        "speed": 6988
      },
      "params": {
        "mva": 23.520000457763672,
        "H": 1.5729000568389893,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.082200050354004,
        "Xdp": 0.5175999999046326,
        "Xdpp": 0.3321000039577484,
        "Xq": 0.7020000219345093,
        "Xl": 0.24410000443458557,
        "Tdop": 6.0,
        "Tdopp": 0.37770000100135803,
        "Tqopp": 0.5049999952316284,
        "S10": 0.27730000019073486,
        "S12": 0.6403999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.24360305070877,
        "pmax": 19.599999487400055,
        "qmin": -0.9603999555110931,
        "qmax": 7.526399940252304,
        "regulated": 13942,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "13942_1_ieeet1",
      "ports": {
        "bus": 13942,
        "speed": 6988,
        "vs": 6991,
        "efd": 6990
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.953200101852417,
        "E2": 3.9375,
        "Se1": 0.08609999716281891,
        "Se2": 0.3944999873638153,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "13942_1_hygov",
      "ports": {
        "speed": 6988,
        "pmech": 6989
      },
      "params": {
        "Trate": 23.520000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.686576783657074,
        "Tr": 4.705843925476074,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9351000189781189,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13942_1_ieeest",
      "ports": {
        "input": 6988,
        "output": 6991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13952_1_genrou",
      "ports": {
        "bus": 13952,
        "pmech": 6993,
        "efd": 6994,
        "speed": 6992
      },
      "params": {
        "mva": 21.079999923706055,
        "H": 5.8590617179870605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4319000244140625,
        "Xdp": 0.1738000065088272,
        "Xdpp": 0.12800000607967377,
        "Xq": 1.372499942779541,
        "Xqp": 0.3084000051021576,
        "Xqpp": 0.12800000607967377,
        "Xl": 0.09350000321865082,
        "Tdop": 5.226200103759766,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.683899998664856,
        "Tqopp": 0.045499999076128006,
        "S10": 0.06830000132322311,
        "S12": 0.3714999854564667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.7427216321229935,
        "pmax": 17.56666600704193,
        "qmin": -2.143133245408535,
        "qmax": 8.186066895723343,
        "regulated": 13952,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "13952_1_ieeet1",
      "ports": {
        "bus": 13952,
        "speed": 6992,
        "vs": 6995,
        "efd": 6994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13952_1_tgov1",
      "ports": {
        "speed": 6992,
        "pmech": 6993
      },
      "params": {
        "Trate": 21.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27242511510849,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13952_1_ieeest",
      "ports": {
        "input": 6992,
        "output": 6995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13952_2_genrou",
      "ports": {
        "bus": 13952,
        "pmech": 6997,
        "efd": 6998,
        "speed": 6996
      },
      "params": {
        "mva": 21.079999923706055,
        "H": 5.8590617179870605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4319000244140625,
        "Xdp": 0.1738000065088272,
        "Xdpp": 0.12800000607967377,
        "Xq": 1.372499942779541,
        "Xqp": 0.3084000051021576,
        "Xqpp": 0.12800000607967377,
        "Xl": 0.09350000321865082,
        "Tdop": 5.226200103759766,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.683899998664856,
        "Tqopp": 0.045499999076128006,
        "S10": 0.06830000132322311,
        "S12": 0.3714999854564667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.150304734706879,
        "pmax": 17.56666600704193,
        "qmin": -2.143133245408535,
        "qmax": 8.186066895723343,
        "regulated": 13952,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "13952_2_ieeet1",
      "ports": {
        "bus": 13952,
        "speed": 6996,
        "vs": 6999,
        "efd": 6998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13952_2_tgov1",
      "ports": {
        "speed": 6996,
        "pmech": 6997
      },
      "params": {
        "Trate": 21.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24432185292243958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13952_2_ieeest",
      "ports": {
        "input": 6996,
        "output": 6999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13952_3_genrou",
      "ports": {
        "bus": 13952,
        "pmech": 7001,
        "efd": 7002,
        "speed": 7000
      },
      "params": {
        "mva": 21.079999923706055,
        "H": 5.8590617179870605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4319000244140625,
        "Xdp": 0.1738000065088272,
        "Xdpp": 0.12800000607967377,
        "Xq": 1.372499942779541,
        "Xqp": 0.3084000051021576,
        "Xqpp": 0.12800000607967377,
        "Xl": 0.09350000321865082,
        "Tdop": 5.226200103759766,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.683899998664856,
        "Tqopp": 0.045499999076128006,
        "S10": 0.06830000132322311,
        "S12": 0.3714999854564667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.424113363027573,
        "pmax": 17.56666600704193,
        "qmin": -2.143133245408535,
        "qmax": 8.186066895723343,
        "regulated": 13952,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "13952_3_ieeet1",
      "ports": {
        "bus": 13952,
        "speed": 7000,
        "vs": 7003,
        "efd": 7002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13952_3_tgov1",
      "ports": {
        "speed": 7000,
        "pmech": 7001
      },
      "params": {
        "Trate": 21.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3047492206096649,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13952_3_ieeest",
      "ports": {
        "input": 7000,
        "output": 7003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13957_1_genrou",
      "ports": {
        "bus": 13957,
        "pmech": 7005,
        "efd": 7006,
        "speed": 7004
      },
      "params": {
        "mva": 77.5999984741211,
        "H": 4.514003276824951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3598999977111816,
        "Xdp": 0.13570000231266022,
        "Xdpp": 0.10119999945163727,
        "Xq": 1.305299997329712,
        "Xqp": 0.34709998965263367,
        "Xqpp": 0.10119999945163727,
        "Xl": 0.07270000129938126,
        "Tdop": 5.770999908447266,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.7250000238418579,
        "Tqopp": 0.06700000166893005,
        "S10": 0.02239999920129776,
        "S12": 0.2799000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.929856300354004,
        "pmax": 64.66666460037231,
        "qmin": -7.889333367347717,
        "qmax": 30.134665966033936,
        "regulated": 13957,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "13957_1_ieeet1",
      "ports": {
        "bus": 13957,
        "speed": 7004,
        "vs": 7007,
        "efd": 7006
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.052400000393390656,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.3206000328063965,
        "E2": 5.760799884796143,
        "Se1": 0.014299999922513962,
        "Se2": 0.26409998536109924,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13957_1_tgov1",
      "ports": {
        "speed": 7004,
        "pmech": 7005
      },
      "params": {
        "Trate": 77.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333230919853,
        "Pvmin": 0.3341476321220398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13957_1_ieeest",
      "ports": {
        "input": 7004,
        "output": 7007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13958_1_genrou",
      "ports": {
        "bus": 13958,
        "pmech": 7009,
        "efd": 7010,
        "speed": 7008
      },
      "params": {
        "mva": 77.5999984741211,
        "H": 4.514003276824951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3598999977111816,
        "Xdp": 0.13570000231266022,
        "Xdpp": 0.10119999945163727,
        "Xq": 1.305299997329712,
        "Xqp": 0.34709998965263367,
        "Xqpp": 0.10119999945163727,
        "Xl": 0.07270000129938126,
        "Tdop": 5.770999908447266,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.7250000238418579,
        "Tqopp": 0.06700000166893005,
        "S10": 0.02239999920129776,
        "S12": 0.2799000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.698492527008057,
        "pmax": 64.66666460037231,
        "qmin": -7.889333367347717,
        "qmax": 30.134665966033936,
        "regulated": 13958,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "13958_1_ieeet1",
      "ports": {
        "bus": 13958,
        "speed": 7008,
        "vs": 7011,
        "efd": 7010
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.052400000393390656,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.3206000328063965,
        "E2": 5.760799884796143,
        "Se1": 0.014299999922513962,
        "Se2": 0.26409998536109924,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13958_1_tgov1",
      "ports": {
        "speed": 7008,
        "pmech": 7009
      },
      "params": {
        "Trate": 77.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333230919852,
        "Pvmin": 0.20230016112327576,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13958_1_ieeest",
      "ports": {
        "input": 7008,
        "output": 7011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13959_1_genrou",
      "ports": {
        "bus": 13959,
        "pmech": 7013,
        "efd": 7014,
        "speed": 7012
      },
      "params": {
        "mva": 77.5999984741211,
        "H": 4.514003276824951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3598999977111816,
        "Xdp": 0.13570000231266022,
        "Xdpp": 0.10119999945163727,
        "Xq": 1.305299997329712,
        "Xqp": 0.34709998965263367,
        "Xqpp": 0.10119999945163727,
        "Xl": 0.07270000129938126,
        "Tdop": 5.770999908447266,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.7250000238418579,
        "Tqopp": 0.06700000166893005,
        "S10": 0.02239999920129776,
        "S12": 0.2799000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.064784288406372,
        "pmax": 64.66666460037231,
        "qmin": -7.889333367347717,
        "qmax": 30.134665966033936,
        "regulated": 13959,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "13959_1_ieeet1",
      "ports": {
        "bus": 13959,
        "speed": 7012,
        "vs": 7015,
        "efd": 7014
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.052400000393390656,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.3206000328063965,
        "E2": 5.760799884796143,
        "Se1": 0.014299999922513962,
        "Se2": 0.26409998536109924,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13959_1_tgov1",
      "ports": {
        "speed": 7012,
        "pmech": 7013
      },
      "params": {
        "Trate": 77.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333230919853,
        "Pvmin": 0.3229998052120209,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13959_1_ieeest",
      "ports": {
        "input": 7012,
        "output": 7015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13962_3_genrou",
      "ports": {
        "bus": 13962,
        "pmech": 7017,
        "efd": 7018,
        "speed": 7016
      },
      "params": {
        "mva": 115.55999755859375,
        "H": 7.009428024291992,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4993999004364014,
        "Xdp": 0.28209999203681946,
        "Xdpp": 0.24320000410079956,
        "Xq": 2.288300037384033,
        "Xqp": 0.3522000014781952,
        "Xqpp": 0.24320000410079956,
        "Xl": 0.18940000236034393,
        "Tdop": 4.904600143432617,
        "Tdopp": 0.05220000073313713,
        "Tqop": 0.6561999917030334,
        "Tqopp": 0.042500000447034836,
        "S10": 0.16820000112056732,
        "S12": 0.5166000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.04060196876526,
        "pmax": 96.29999995231628,
        "qmin": -10.689300298690796,
        "qmax": 49.01669919490814,
        "regulated": 13962,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "13962_3_ieeet1",
      "ports": {
        "bus": 13962,
        "speed": 7016,
        "vs": 7019,
        "efd": 7018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13962_3_tgov1",
      "ports": {
        "speed": 7016,
        "pmech": 7017
      },
      "params": {
        "Trate": 115.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2772637903690338,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13962_3_ieeest",
      "ports": {
        "input": 7016,
        "output": 7019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13962_4_genrou",
      "ports": {
        "bus": 13962,
        "pmech": 7021,
        "efd": 7022,
        "speed": 7020
      },
      "params": {
        "mva": 115.55999755859375,
        "H": 7.009428024291992,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4993999004364014,
        "Xdp": 0.28209999203681946,
        "Xdpp": 0.24320000410079956,
        "Xq": 2.288300037384033,
        "Xqp": 0.3522000014781952,
        "Xqpp": 0.24320000410079956,
        "Xl": 0.18940000236034393,
        "Tdop": 4.904600143432617,
        "Tdopp": 0.05220000073313713,
        "Tqop": 0.6561999917030334,
        "Tqopp": 0.042500000447034836,
        "S10": 0.16820000112056732,
        "S12": 0.5166000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.829629778862,
        "pmax": 96.29999995231628,
        "qmin": -10.689300298690796,
        "qmax": 49.01669919490814,
        "regulated": 13962,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "13962_4_ieeet1",
      "ports": {
        "bus": 13962,
        "speed": 7020,
        "vs": 7023,
        "efd": 7022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13962_4_tgov1",
      "ports": {
        "speed": 7020,
        "pmech": 7021
      },
      "params": {
        "Trate": 115.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15428894758224487,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13962_4_ieeest",
      "ports": {
        "input": 7020,
        "output": 7023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13975_1_genrou",
      "ports": {
        "bus": 13975,
        "pmech": 7025,
        "efd": 7026,
        "speed": 7024
      },
      "params": {
        "mva": 260.0,
        "H": 5.110781192779541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7080999612808228,
        "Xdp": 0.24799999594688416,
        "Xdpp": 0.21040000021457672,
        "Xq": 1.6497999429702759,
        "Xqp": 0.43059998750686646,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 9.669699668884277,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.7749999761581421,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11909999698400497,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.33546805381775,
        "pmax": 216.66667461395264,
        "qmin": -24.050000309944153,
        "qmax": 110.28333902359009,
        "regulated": 13975,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "13975_1_ieeet1",
      "ports": {
        "bus": 13975,
        "speed": 7024,
        "vs": 7027,
        "efd": 7026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13975_1_tgov1",
      "ports": {
        "speed": 7024,
        "pmech": 7025
      },
      "params": {
        "Trate": 260.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30898258090019226,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13975_1_ieeest",
      "ports": {
        "input": 7024,
        "output": 7027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13976_1_genrou",
      "ports": {
        "bus": 13976,
        "pmech": 7029,
        "efd": 7030,
        "speed": 7028
      },
      "params": {
        "mva": 260.0,
        "H": 5.110781192779541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7080999612808228,
        "Xdp": 0.24799999594688416,
        "Xdpp": 0.21040000021457672,
        "Xq": 1.6497999429702759,
        "Xqp": 0.43059998750686646,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 9.669699668884277,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.7749999761581421,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11909999698400497,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.88731217384338,
        "pmax": 216.66667461395264,
        "qmin": -24.050000309944153,
        "qmax": 110.28333902359009,
        "regulated": 13970,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "13976_1_ieeet1",
      "ports": {
        "bus": 13976,
        "speed": 7028,
        "vs": 7031,
        "efd": 7030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13976_1_tgov1",
      "ports": {
        "speed": 7028,
        "pmech": 7029
      },
      "params": {
        "Trate": 260.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2611050605773926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13976_1_ieeest",
      "ports": {
        "input": 7028,
        "output": 7031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13977_1_genrou",
      "ports": {
        "bus": 13977,
        "pmech": 7033,
        "efd": 7034,
        "speed": 7032
      },
      "params": {
        "mva": 260.0,
        "H": 5.110781192779541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7080999612808228,
        "Xdp": 0.24799999594688416,
        "Xdpp": 0.21040000021457672,
        "Xq": 1.6497999429702759,
        "Xqp": 0.43059998750686646,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 9.669699668884277,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.7749999761581421,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11909999698400497,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.72088050842285,
        "pmax": 216.66667461395264,
        "qmin": -24.050000309944153,
        "qmax": 110.28333902359009,
        "regulated": 13970,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "13977_1_ieeet1",
      "ports": {
        "bus": 13977,
        "speed": 7032,
        "vs": 7035,
        "efd": 7034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13977_1_tgov1",
      "ports": {
        "speed": 7032,
        "pmech": 7033
      },
      "params": {
        "Trate": 260.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2027726173400879,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13977_1_ieeest",
      "ports": {
        "input": 7032,
        "output": 7035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13978_1_genrou",
      "ports": {
        "bus": 13978,
        "pmech": 7037,
        "efd": 7038,
        "speed": 7036
      },
      "params": {
        "mva": 260.0,
        "H": 5.110781192779541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7080999612808228,
        "Xdp": 0.24799999594688416,
        "Xdpp": 0.21040000021457672,
        "Xq": 1.6497999429702759,
        "Xqp": 0.43059998750686646,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 9.669699668884277,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.7749999761581421,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11909999698400497,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 81.56700134277344,
        "pmax": 216.66667461395264,
        "qmin": -24.050000309944153,
        "qmax": 110.28333902359009,
        "regulated": 13978,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "13978_1_ieeet1",
      "ports": {
        "bus": 13978,
        "speed": 7036,
        "vs": 7039,
        "efd": 7038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13978_1_tgov1",
      "ports": {
        "speed": 7036,
        "pmech": 7037
      },
      "params": {
        "Trate": 260.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.313719242811203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13978_1_ieeest",
      "ports": {
        "input": 7036,
        "output": 7039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13979_1_genrou",
      "ports": {
        "bus": 13979,
        "pmech": 7041,
        "efd": 7042,
        "speed": 7040
      },
      "params": {
        "mva": 260.0,
        "H": 5.110781192779541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7080999612808228,
        "Xdp": 0.24799999594688416,
        "Xdpp": 0.21040000021457672,
        "Xq": 1.6497999429702759,
        "Xqp": 0.43059998750686646,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 9.669699668884277,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.7749999761581421,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11909999698400497,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.60314393043518,
        "pmax": 216.66667461395264,
        "qmin": -24.050000309944153,
        "qmax": 110.28333902359009,
        "regulated": 13979,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "13979_1_ieeet1",
      "ports": {
        "bus": 13979,
        "speed": 7040,
        "vs": 7043,
        "efd": 7042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13979_1_tgov1",
      "ports": {
        "speed": 7040,
        "pmech": 7041
      },
      "params": {
        "Trate": 260.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1523197889328003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13979_1_ieeest",
      "ports": {
        "input": 7040,
        "output": 7043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13980_1_genrou",
      "ports": {
        "bus": 13980,
        "pmech": 7045,
        "efd": 7046,
        "speed": 7044
      },
      "params": {
        "mva": 260.0,
        "H": 5.110781192779541,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7080999612808228,
        "Xdp": 0.24799999594688416,
        "Xdpp": 0.21040000021457672,
        "Xq": 1.6497999429702759,
        "Xqp": 0.43059998750686646,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 9.669699668884277,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.7749999761581421,
        "Tqopp": 0.05009999871253967,
        "S10": 0.11909999698400497,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 92.59130358695984,
        "pmax": 216.66667461395264,
        "qmin": -24.050000309944153,
        "qmax": 110.28333902359009,
        "regulated": 13970,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "13980_1_ieeet1",
      "ports": {
        "bus": 13980,
        "speed": 7044,
        "vs": 7047,
        "efd": 7046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13980_1_tgov1",
      "ports": {
        "speed": 7044,
        "pmech": 7045
      },
      "params": {
        "Trate": 260.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35612040758132935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13980_1_ieeest",
      "ports": {
        "input": 7044,
        "output": 7047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13983_1_genrou",
      "ports": {
        "bus": 13983,
        "pmech": 7049,
        "efd": 7050,
        "speed": 7048
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 4.56011438369751,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.426200032234192,
        "Xdp": 0.2222999930381775,
        "Xdpp": 0.16189999878406525,
        "Xq": 1.3672000169754028,
        "Xqp": 0.504800021648407,
        "Xqpp": 0.16189999878406525,
        "Xl": 0.11990000307559967,
        "Tdop": 8.912500381469727,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.4172999858856201,
        "Tqopp": 0.05829999968409538,
        "S10": 0.1842000037431717,
        "S12": 0.6032999753952026
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.618154108524323,
        "pmax": 47.999998927116394,
        "qmin": -5.8559998869895935,
        "qmax": 22.36800044775009,
        "regulated": 13983,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "13983_1_ieeet1",
      "ports": {
        "bus": 13983,
        "speed": 7048,
        "vs": 7051,
        "efd": 7050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.97079998254776,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.269100189208984,
        "E2": 5.692200183868408,
        "Se1": 0.07930000126361847,
        "Se2": 0.3370000123977661,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13983_1_tgov1",
      "ports": {
        "speed": 7048,
        "pmech": 7049
      },
      "params": {
        "Trate": 57.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.35795408487319946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13983_1_ieeest",
      "ports": {
        "input": 7048,
        "output": 7051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_13988_1",
      "ports": {
        "bus": 13988
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 28.84502410888672,
        "pmax": 140.9999966621399,
        "qmin": -20.30400037765503,
        "qmax": 30.03300130367279,
        "regulated": 13988,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Genrou",
      "id": "13992_1_genrou",
      "ports": {
        "bus": 13992,
        "pmech": 7053,
        "efd": 7054,
        "speed": 7052
      },
      "params": {
        "mva": 26.760000228881836,
        "H": 7.6834235191345215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.684399962425232,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.16500000655651093,
        "Xq": 1.6306999921798706,
        "Xqp": 0.4984999895095825,
        "Xqpp": 0.16500000655651093,
        "Xl": 0.12710000574588776,
        "Tdop": 8.035900115966797,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.6043999791145325,
        "Tqopp": 0.07249999791383743,
        "S10": 0.06939999759197235,
        "S12": 0.2619999945163727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.271200209856033,
        "pmax": 22.300000488758087,
        "qmin": -2.475300058722496,
        "qmax": 11.35070025920868,
        "regulated": 13992,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13992_1_ieeet1",
      "ports": {
        "bus": 13992,
        "speed": 7052,
        "vs": 7055,
        "efd": 7054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13992_1_tgov1",
      "ports": {
        "speed": 7052,
        "pmech": 7053
      },
      "params": {
        "Trate": 26.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30908820033073425,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13992_1_ieeest",
      "ports": {
        "input": 7052,
        "output": 7055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13993_1_genrou",
      "ports": {
        "bus": 13993,
        "pmech": 7057,
        "efd": 7058,
        "speed": 7056
      },
      "params": {
        "mva": 26.760000228881836,
        "H": 7.6834235191345215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.684399962425232,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.16500000655651093,
        "Xq": 1.6306999921798706,
        "Xqp": 0.4984999895095825,
        "Xqpp": 0.16500000655651093,
        "Xl": 0.12710000574588776,
        "Tdop": 8.035900115966797,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.6043999791145325,
        "Tqopp": 0.07249999791383743,
        "S10": 0.06939999759197235,
        "S12": 0.2619999945163727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.516898676753044,
        "pmax": 22.300000488758087,
        "qmin": -2.475300058722496,
        "qmax": 11.35070025920868,
        "regulated": 13993,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "13993_1_ieeet1",
      "ports": {
        "bus": 13993,
        "speed": 7056,
        "vs": 7059,
        "efd": 7058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13993_1_tgov1",
      "ports": {
        "speed": 7056,
        "pmech": 7057
      },
      "params": {
        "Trate": 26.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1314237117767334,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13993_1_ieeest",
      "ports": {
        "input": 7056,
        "output": 7059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13995_1_genrou",
      "ports": {
        "bus": 13995,
        "pmech": 7061,
        "efd": 7062,
        "speed": 7060
      },
      "params": {
        "mva": 26.760000228881836,
        "H": 7.6834235191345215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.684399962425232,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.16500000655651093,
        "Xq": 1.6306999921798706,
        "Xqp": 0.4984999895095825,
        "Xqpp": 0.16500000655651093,
        "Xl": 0.12710000574588776,
        "Tdop": 8.035900115966797,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.6043999791145325,
        "Tqopp": 0.07249999791383743,
        "S10": 0.06939999759197235,
        "S12": 0.2619999945163727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2124925404787064,
        "pmax": 22.300000488758087,
        "qmin": -2.475300058722496,
        "qmax": 11.35070025920868,
        "regulated": 13995,
        "vset": 1.0325000286102295
      }
    },
    {
      "class": "Ieeet1",
      "id": "13995_1_ieeet1",
      "ports": {
        "bus": 13995,
        "speed": 7060,
        "vs": 7063,
        "efd": 7062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13995_1_tgov1",
      "ports": {
        "speed": 7060,
        "pmech": 7061
      },
      "params": {
        "Trate": 26.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12004829943180084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13995_1_ieeest",
      "ports": {
        "input": 7060,
        "output": 7063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "13995_2_genrou",
      "ports": {
        "bus": 13995,
        "pmech": 7065,
        "efd": 7066,
        "speed": 7064
      },
      "params": {
        "mva": 26.760000228881836,
        "H": 7.6834235191345215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.684399962425232,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.16500000655651093,
        "Xq": 1.6306999921798706,
        "Xqp": 0.4984999895095825,
        "Xqpp": 0.16500000655651093,
        "Xl": 0.12710000574588776,
        "Tdop": 8.035900115966797,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.6043999791145325,
        "Tqopp": 0.07249999791383743,
        "S10": 0.06939999759197235,
        "S12": 0.2619999945163727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.638138622045517,
        "pmax": 22.300000488758087,
        "qmin": -2.475300058722496,
        "qmax": 11.35070025920868,
        "regulated": 13995,
        "vset": 1.0325000286102295
      }
    },
    {
      "class": "Ieeet1",
      "id": "13995_2_ieeet1",
      "ports": {
        "bus": 13995,
        "speed": 7064,
        "vs": 7067,
        "efd": 7066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "13995_2_tgov1",
      "ports": {
        "speed": 7064,
        "pmech": 7065
      },
      "params": {
        "Trate": 26.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.135954350233078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "13995_2_ieeest",
      "ports": {
        "input": 7064,
        "output": 7067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_13999_1",
      "ports": {
        "bus": 13999
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.051310732960701,
        "pmax": 23.999999463558197,
        "qmin": -3.455999866127968,
        "qmax": 5.112000182271004,
        "regulated": 13999,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Genrou",
      "id": "14004_1_genrou",
      "ports": {
        "bus": 14004,
        "pmech": 7069,
        "efd": 7070,
        "speed": 7068
      },
      "params": {
        "mva": 119.04000091552734,
        "H": 1.380778431892395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8889000415802002,
        "Xdp": 0.2881999909877777,
        "Xdpp": 0.20810000598430634,
        "Xq": 1.7984000444412231,
        "Xqp": 0.40380001068115234,
        "Xqpp": 0.20810000598430634,
        "Xl": 0.155799999833107,
        "Tdop": 8.209799766540527,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.2371000051498413,
        "Tqopp": 0.07850000262260437,
        "S10": 0.06120000034570694,
        "S12": 0.35740000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.35958206653595,
        "pmax": 99.19999837875366,
        "qmin": -12.10239976644516,
        "qmax": 46.22719883918762,
        "regulated": 14004,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "14004_1_ieeet1",
      "ports": {
        "bus": 14004,
        "speed": 7068,
        "vs": 7071,
        "efd": 7070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14004_1_tgov1",
      "ports": {
        "speed": 7068,
        "pmech": 7069
      },
      "params": {
        "Trate": 119.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2466362714767456,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14004_1_ieeest",
      "ports": {
        "input": 7068,
        "output": 7071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14010_1_gensal",
      "ports": {
        "bus": 14010,
        "pmech": 7073,
        "efd": 7074,
        "speed": 7072
      },
      "params": {
        "mva": 214.39999389648438,
        "H": 2.9828999042510986,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.40860000252723694,
        "Xdpp": 0.36070001125335693,
        "Xq": 0.6484000086784363,
        "Xl": 0.23270000517368317,
        "Tdop": 6.0,
        "Tdopp": 0.07819999754428864,
        "Tqopp": 0.2433999925851822,
        "S10": 0.2881999909877777,
        "S12": 0.8043000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.867327213287354,
        "pmax": 178.66666316986084,
        "qmin": -8.754666894674301,
        "qmax": 68.60799789428711,
        "regulated": 14010,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "14010_1_ieeet1",
      "ports": {
        "bus": 14010,
        "speed": 7072,
        "vs": 7075,
        "efd": 7074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14010_1_hygov",
      "ports": {
        "speed": 7072,
        "pmech": 7073
      },
      "params": {
        "Trate": 214.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27105605602264404,
        "Tr": 3.5526206493377686,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6891000270843506,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14010_1_ieeest",
      "ports": {
        "input": 7072,
        "output": 7075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14011_1_gensal",
      "ports": {
        "bus": 14011,
        "pmech": 7077,
        "efd": 7078,
        "speed": 7076
      },
      "params": {
        "mva": 214.39999389648438,
        "H": 2.9828999042510986,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.40860000252723694,
        "Xdpp": 0.36070001125335693,
        "Xq": 0.6484000086784363,
        "Xl": 0.23270000517368317,
        "Tdop": 6.0,
        "Tdopp": 0.07819999754428864,
        "Tqopp": 0.2433999925851822,
        "S10": 0.2881999909877777,
        "S12": 0.8043000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.10203695297241,
        "pmax": 178.66666316986084,
        "qmin": -8.754666894674301,
        "qmax": 68.60799789428711,
        "regulated": 14007,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "14011_1_ieeet1",
      "ports": {
        "bus": 14011,
        "speed": 7076,
        "vs": 7079,
        "efd": 7078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14011_1_hygov",
      "ports": {
        "speed": 7076,
        "pmech": 7077
      },
      "params": {
        "Trate": 214.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27105605602264404,
        "Tr": 3.5526206493377686,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6891000270843506,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14011_1_ieeest",
      "ports": {
        "input": 7076,
        "output": 7079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14012_1_gensal",
      "ports": {
        "bus": 14012,
        "pmech": 7081,
        "efd": 7082,
        "speed": 7080
      },
      "params": {
        "mva": 214.39999389648438,
        "H": 2.9828999042510986,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.40860000252723694,
        "Xdpp": 0.36070001125335693,
        "Xq": 0.6484000086784363,
        "Xl": 0.23270000517368317,
        "Tdop": 6.0,
        "Tdopp": 0.07819999754428864,
        "Tqopp": 0.2433999925851822,
        "S10": 0.2881999909877777,
        "S12": 0.8043000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.40384590625763,
        "pmax": 178.66666316986084,
        "qmin": -8.754666894674301,
        "qmax": 68.60799789428711,
        "regulated": 14012,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "14012_1_ieeet1",
      "ports": {
        "bus": 14012,
        "speed": 7080,
        "vs": 7083,
        "efd": 7082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14012_1_hygov",
      "ports": {
        "speed": 7080,
        "pmech": 7081
      },
      "params": {
        "Trate": 214.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27105605602264404,
        "Tr": 3.5526206493377686,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6891000270843506,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14012_1_ieeest",
      "ports": {
        "input": 7080,
        "output": 7083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14013_1_gensal",
      "ports": {
        "bus": 14013,
        "pmech": 7085,
        "efd": 7086,
        "speed": 7084
      },
      "params": {
        "mva": 214.39999389648438,
        "H": 2.9828999042510986,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.40860000252723694,
        "Xdpp": 0.36070001125335693,
        "Xq": 0.6484000086784363,
        "Xl": 0.23270000517368317,
        "Tdop": 6.0,
        "Tdopp": 0.07819999754428864,
        "Tqopp": 0.2433999925851822,
        "S10": 0.2881999909877777,
        "S12": 0.8043000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.462544441223145,
        "pmax": 178.66666316986084,
        "qmin": -8.754666894674301,
        "qmax": 68.60799789428711,
        "regulated": 14013,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "14013_1_ieeet1",
      "ports": {
        "bus": 14013,
        "speed": 7084,
        "vs": 7087,
        "efd": 7086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14013_1_hygov",
      "ports": {
        "speed": 7084,
        "pmech": 7085
      },
      "params": {
        "Trate": 214.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27105605602264404,
        "Tr": 3.5526206493377686,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6891000270843506,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14013_1_ieeest",
      "ports": {
        "input": 7084,
        "output": 7087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14014_1_gensal",
      "ports": {
        "bus": 14014,
        "pmech": 7089,
        "efd": 7090,
        "speed": 7088
      },
      "params": {
        "mva": 214.39999389648438,
        "H": 2.9828999042510986,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.40860000252723694,
        "Xdpp": 0.36070001125335693,
        "Xq": 0.6484000086784363,
        "Xl": 0.23270000517368317,
        "Tdop": 6.0,
        "Tdopp": 0.07819999754428864,
        "Tqopp": 0.2433999925851822,
        "S10": 0.2881999909877777,
        "S12": 0.8043000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.881569623947144,
        "pmax": 178.66666316986084,
        "qmin": -8.754666894674301,
        "qmax": 68.60799789428711,
        "regulated": 14007,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "14014_1_ieeet1",
      "ports": {
        "bus": 14014,
        "speed": 7088,
        "vs": 7091,
        "efd": 7090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14014_1_hygov",
      "ports": {
        "speed": 7088,
        "pmech": 7089
      },
      "params": {
        "Trate": 214.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27105605602264404,
        "Tr": 3.5526206493377686,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6891000270843506,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14014_1_ieeest",
      "ports": {
        "input": 7088,
        "output": 7091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14015_1_gensal",
      "ports": {
        "bus": 14015,
        "pmech": 7093,
        "efd": 7094,
        "speed": 7092
      },
      "params": {
        "mva": 214.39999389648438,
        "H": 2.9828999042510986,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.40860000252723694,
        "Xdpp": 0.36070001125335693,
        "Xq": 0.6484000086784363,
        "Xl": 0.23270000517368317,
        "Tdop": 6.0,
        "Tdopp": 0.07819999754428864,
        "Tqopp": 0.2433999925851822,
        "S10": 0.2881999909877777,
        "S12": 0.8043000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.97932720184326,
        "pmax": 178.66666316986084,
        "qmin": -8.754666894674301,
        "qmax": 68.60799789428711,
        "regulated": 14007,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "14015_1_ieeet1",
      "ports": {
        "bus": 14015,
        "speed": 7092,
        "vs": 7095,
        "efd": 7094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14015_1_hygov",
      "ports": {
        "speed": 7092,
        "pmech": 7093
      },
      "params": {
        "Trate": 214.39999389648438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27105605602264404,
        "Tr": 3.5526206493377686,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6891000270843506,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14015_1_ieeest",
      "ports": {
        "input": 7092,
        "output": 7095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14018_1_genrou",
      "ports": {
        "bus": 14018,
        "pmech": 7097,
        "efd": 7098,
        "speed": 7096
      },
      "params": {
        "mva": 109.27999877929688,
        "H": 3.0906903743743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.244499921798706,
        "Xdp": 0.5069000124931335,
        "Xdpp": 0.3614000082015991,
        "Xq": 2.1298999786376953,
        "Xqp": 0.583299994468689,
        "Xqpp": 0.3614000082015991,
        "Xl": 0.27480000257492065,
        "Tdop": 5.131700038909912,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.0782999992370605,
        "Tqopp": 0.07410000264644623,
        "S10": 0.10840000212192535,
        "S12": 0.45179998874664307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.27178704738617,
        "pmax": 91.06666445732117,
        "qmin": -11.110133677721024,
        "qmax": 42.4370676279068,
        "regulated": 14018,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "14018_1_ieeet1",
      "ports": {
        "bus": 14018,
        "speed": 7096,
        "vs": 7099,
        "efd": 7098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14018_1_tgov1",
      "ports": {
        "speed": 7096,
        "pmech": 7097
      },
      "params": {
        "Trate": 109.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224247232,
        "Pvmin": 0.41427332162857056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14018_1_ieeest",
      "ports": {
        "input": 7096,
        "output": 7099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14018_2_genrou",
      "ports": {
        "bus": 14018,
        "pmech": 7101,
        "efd": 7102,
        "speed": 7100
      },
      "params": {
        "mva": 109.27999877929688,
        "H": 3.0906903743743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.244499921798706,
        "Xdp": 0.5069000124931335,
        "Xdpp": 0.3614000082015991,
        "Xq": 2.1298999786376953,
        "Xqp": 0.583299994468689,
        "Xqpp": 0.3614000082015991,
        "Xl": 0.27480000257492065,
        "Tdop": 5.131700038909912,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.0782999992370605,
        "Tqopp": 0.07410000264644623,
        "S10": 0.10840000212192535,
        "S12": 0.45179998874664307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.008134186267853,
        "pmax": 91.06666445732117,
        "qmin": -11.110133677721024,
        "qmax": 42.4370676279068,
        "regulated": 14018,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "14018_2_ieeet1",
      "ports": {
        "bus": 14018,
        "speed": 7100,
        "vs": 7103,
        "efd": 7102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14018_2_tgov1",
      "ports": {
        "speed": 7100,
        "pmech": 7101
      },
      "params": {
        "Trate": 109.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224247232,
        "Pvmin": 0.14648732542991638,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14018_2_ieeest",
      "ports": {
        "input": 7100,
        "output": 7103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14018_3_genrou",
      "ports": {
        "bus": 14018,
        "pmech": 7105,
        "efd": 7106,
        "speed": 7104
      },
      "params": {
        "mva": 109.27999877929688,
        "H": 3.0906903743743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.244499921798706,
        "Xdp": 0.5069000124931335,
        "Xdpp": 0.3614000082015991,
        "Xq": 2.1298999786376953,
        "Xqp": 0.583299994468689,
        "Xqpp": 0.3614000082015991,
        "Xl": 0.27480000257492065,
        "Tdop": 5.131700038909912,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.0782999992370605,
        "Tqopp": 0.07410000264644623,
        "S10": 0.10840000212192535,
        "S12": 0.45179998874664307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.992854833602905,
        "pmax": 91.06666445732117,
        "qmin": -11.110133677721024,
        "qmax": 42.4370676279068,
        "regulated": 14018,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "14018_3_ieeet1",
      "ports": {
        "bus": 14018,
        "speed": 7104,
        "vs": 7107,
        "efd": 7106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14018_3_tgov1",
      "ports": {
        "speed": 7104,
        "pmech": 7105
      },
      "params": {
        "Trate": 109.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224247232,
        "Pvmin": 0.329363614320755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14018_3_ieeest",
      "ports": {
        "input": 7104,
        "output": 7107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14018_4_genrou",
      "ports": {
        "bus": 14018,
        "pmech": 7109,
        "efd": 7110,
        "speed": 7108
      },
      "params": {
        "mva": 109.27999877929688,
        "H": 3.0906903743743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.244499921798706,
        "Xdp": 0.5069000124931335,
        "Xdpp": 0.3614000082015991,
        "Xq": 2.1298999786376953,
        "Xqp": 0.583299994468689,
        "Xqpp": 0.3614000082015991,
        "Xl": 0.27480000257492065,
        "Tdop": 5.131700038909912,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.0782999992370605,
        "Tqopp": 0.07410000264644623,
        "S10": 0.10840000212192535,
        "S12": 0.45179998874664307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.551319241523743,
        "pmax": 91.06666445732117,
        "qmin": -11.110133677721024,
        "qmax": 42.4370676279068,
        "regulated": 14018,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "14018_4_ieeet1",
      "ports": {
        "bus": 14018,
        "speed": 7108,
        "vs": 7111,
        "efd": 7110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14018_4_tgov1",
      "ports": {
        "speed": 7108,
        "pmech": 7109
      },
      "params": {
        "Trate": 109.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224247232,
        "Pvmin": 0.2612675726413727,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14018_4_ieeest",
      "ports": {
        "input": 7108,
        "output": 7111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14018_5_genrou",
      "ports": {
        "bus": 14018,
        "pmech": 7113,
        "efd": 7114,
        "speed": 7112
      },
      "params": {
        "mva": 109.27999877929688,
        "H": 3.0906903743743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.244499921798706,
        "Xdp": 0.5069000124931335,
        "Xdpp": 0.3614000082015991,
        "Xq": 2.1298999786376953,
        "Xqp": 0.583299994468689,
        "Xqpp": 0.3614000082015991,
        "Xl": 0.27480000257492065,
        "Tdop": 5.131700038909912,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.0782999992370605,
        "Tqopp": 0.07410000264644623,
        "S10": 0.10840000212192535,
        "S12": 0.45179998874664307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.05265599489212,
        "pmax": 91.06666445732117,
        "qmin": -11.110133677721024,
        "qmax": 42.4370676279068,
        "regulated": 14018,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "14018_5_ieeet1",
      "ports": {
        "bus": 14018,
        "speed": 7112,
        "vs": 7115,
        "efd": 7114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14018_5_tgov1",
      "ports": {
        "speed": 7112,
        "pmech": 7113
      },
      "params": {
        "Trate": 109.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224247232,
        "Pvmin": 0.1743471473455429,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14018_5_ieeest",
      "ports": {
        "input": 7112,
        "output": 7115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14018_6_genrou",
      "ports": {
        "bus": 14018,
        "pmech": 7117,
        "efd": 7118,
        "speed": 7116
      },
      "params": {
        "mva": 109.27999877929688,
        "H": 3.0906903743743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.244499921798706,
        "Xdp": 0.5069000124931335,
        "Xdpp": 0.3614000082015991,
        "Xq": 2.1298999786376953,
        "Xqp": 0.583299994468689,
        "Xqpp": 0.3614000082015991,
        "Xl": 0.27480000257492065,
        "Tdop": 5.131700038909912,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.0782999992370605,
        "Tqopp": 0.07410000264644623,
        "S10": 0.10840000212192535,
        "S12": 0.45179998874664307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.516698777675629,
        "pmax": 91.06666445732117,
        "qmin": -11.110133677721024,
        "qmax": 42.4370676279068,
        "regulated": 14018,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "14018_6_ieeet1",
      "ports": {
        "bus": 14018,
        "speed": 7116,
        "vs": 7119,
        "efd": 7118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14018_6_tgov1",
      "ports": {
        "speed": 7116,
        "pmech": 7117
      },
      "params": {
        "Trate": 109.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224247232,
        "Pvmin": 0.12368868291378021,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14018_6_ieeest",
      "ports": {
        "input": 7116,
        "output": 7119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14021_1_genrou",
      "ports": {
        "bus": 14021,
        "pmech": 7121,
        "efd": 7122,
        "speed": 7120
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 3.2767746448516846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4047000408172607,
        "Xdp": 0.2712000012397766,
        "Xdpp": 0.19629999995231628,
        "Xq": 2.2792000770568848,
        "Xqp": 0.3239000141620636,
        "Xqpp": 0.19629999995231628,
        "Xl": 0.14650000631809235,
        "Tdop": 7.640200138092041,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.3351999521255493,
        "Tqopp": 0.06790000200271606,
        "S10": 0.11540000140666962,
        "S12": 0.4657999873161316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.627284824848175,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 14021,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "14021_1_ieeet1",
      "ports": {
        "bus": 14021,
        "speed": 7120,
        "vs": 7123,
        "efd": 7122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10620000213384628,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7272000312805176,
        "E2": 3.636199951171875,
        "Se1": 0.12950000166893005,
        "Se2": 0.39329999685287476,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14021_1_tgov1",
      "ports": {
        "speed": 7120,
        "pmech": 7121
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11770989745855331,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14021_1_ieeest",
      "ports": {
        "input": 7120,
        "output": 7123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14021_2_genrou",
      "ports": {
        "bus": 14021,
        "pmech": 7125,
        "efd": 7126,
        "speed": 7124
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 3.2767746448516846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4047000408172607,
        "Xdp": 0.2712000012397766,
        "Xdpp": 0.19629999995231628,
        "Xq": 2.2792000770568848,
        "Xqp": 0.3239000141620636,
        "Xqpp": 0.19629999995231628,
        "Xl": 0.14650000631809235,
        "Tdop": 7.640200138092041,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.3351999521255493,
        "Tqopp": 0.06790000200271606,
        "S10": 0.11540000140666962,
        "S12": 0.4657999873161316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.136545538902283,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 14021,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "14021_2_ieeet1",
      "ports": {
        "bus": 14021,
        "speed": 7124,
        "vs": 7127,
        "efd": 7126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10620000213384628,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7272000312805176,
        "E2": 3.636199951171875,
        "Se1": 0.12950000166893005,
        "Se2": 0.39329999685287476,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14021_2_tgov1",
      "ports": {
        "speed": 7124,
        "pmech": 7125
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2749348282814026,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14021_2_ieeest",
      "ports": {
        "input": 7124,
        "output": 7127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14022_1_genrou",
      "ports": {
        "bus": 14022,
        "pmech": 7129,
        "efd": 7130,
        "speed": 7128
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 3.2767746448516846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4047000408172607,
        "Xdp": 0.2712000012397766,
        "Xdpp": 0.19629999995231628,
        "Xq": 2.2792000770568848,
        "Xqp": 0.3239000141620636,
        "Xqpp": 0.19629999995231628,
        "Xl": 0.14650000631809235,
        "Tdop": 7.640200138092041,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.3351999521255493,
        "Tqopp": 0.06790000200271606,
        "S10": 0.11540000140666962,
        "S12": 0.4657999873161316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6994129419326782,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 14022,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "14022_1_ieeet1",
      "ports": {
        "bus": 14022,
        "speed": 7128,
        "vs": 7131,
        "efd": 7130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10620000213384628,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7272000312805176,
        "E2": 3.636199951171875,
        "Se1": 0.12950000166893005,
        "Se2": 0.39329999685287476,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14022_1_tgov1",
      "ports": {
        "speed": 7128,
        "pmech": 7129
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16574430465698242,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14022_1_ieeest",
      "ports": {
        "input": 7128,
        "output": 7131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14022_2_genrou",
      "ports": {
        "bus": 14022,
        "pmech": 7133,
        "efd": 7134,
        "speed": 7132
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 3.2767746448516846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4047000408172607,
        "Xdp": 0.2712000012397766,
        "Xdpp": 0.19629999995231628,
        "Xq": 2.2792000770568848,
        "Xqp": 0.3239000141620636,
        "Xqpp": 0.19629999995231628,
        "Xl": 0.14650000631809235,
        "Tdop": 7.640200138092041,
        "Tdopp": 0.05180000141263008,
        "Tqop": 1.3351999521255493,
        "Tqopp": 0.06790000200271606,
        "S10": 0.11540000140666962,
        "S12": 0.4657999873161316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.08409633487463,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 14022,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "14022_2_ieeet1",
      "ports": {
        "bus": 14022,
        "speed": 7132,
        "vs": 7135,
        "efd": 7134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10620000213384628,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7272000312805176,
        "E2": 3.636199951171875,
        "Se1": 0.12950000166893005,
        "Se2": 0.39329999685287476,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14022_2_tgov1",
      "ports": {
        "speed": 7132,
        "pmech": 7133
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09337349236011505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14022_2_ieeest",
      "ports": {
        "input": 7132,
        "output": 7135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14026_1_genrou",
      "ports": {
        "bus": 14026,
        "pmech": 7137,
        "efd": 7138,
        "speed": 7136
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 4.546936511993408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3133000135421753,
        "Xdp": 0.251800000667572,
        "Xdpp": 0.1826999932527542,
        "Xq": 1.2618999481201172,
        "Xqp": 0.2985999882221222,
        "Xqpp": 0.1826999932527542,
        "Xl": 0.13600000739097595,
        "Tdop": 9.861599922180176,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.3035999536514282,
        "Tqopp": 0.07440000027418137,
        "S10": 0.0625,
        "S12": 0.36010000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1681374162435532,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 14026,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "14026_1_ieeet1",
      "ports": {
        "bus": 14026,
        "speed": 7136,
        "vs": 7139,
        "efd": 7138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14026_1_tgov1",
      "ports": {
        "speed": 7136,
        "pmech": 7137
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36053624749183655,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14026_1_ieeest",
      "ports": {
        "input": 7136,
        "output": 7139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14026_2_genrou",
      "ports": {
        "bus": 14026,
        "pmech": 7141,
        "efd": 7142,
        "speed": 7140
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 4.546936511993408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3133000135421753,
        "Xdp": 0.251800000667572,
        "Xdpp": 0.1826999932527542,
        "Xq": 1.2618999481201172,
        "Xqp": 0.2985999882221222,
        "Xqpp": 0.1826999932527542,
        "Xl": 0.13600000739097595,
        "Tdop": 9.861599922180176,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.3035999536514282,
        "Tqopp": 0.07440000027418137,
        "S10": 0.0625,
        "S12": 0.36010000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5652547813951969,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 14026,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "14026_2_ieeet1",
      "ports": {
        "bus": 14026,
        "speed": 7140,
        "vs": 7143,
        "efd": 7142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14026_2_tgov1",
      "ports": {
        "speed": 7140,
        "pmech": 7141
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17446134984493256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14026_2_ieeest",
      "ports": {
        "input": 7140,
        "output": 7143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14027_1_genrou",
      "ports": {
        "bus": 14027,
        "pmech": 7145,
        "efd": 7146,
        "speed": 7144
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 4.546936511993408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3133000135421753,
        "Xdp": 0.251800000667572,
        "Xdpp": 0.1826999932527542,
        "Xq": 1.2618999481201172,
        "Xqp": 0.2985999882221222,
        "Xqpp": 0.1826999932527542,
        "Xl": 0.13600000739097595,
        "Tdop": 9.861599922180176,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.3035999536514282,
        "Tqopp": 0.07440000027418137,
        "S10": 0.0625,
        "S12": 0.36010000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1006062850356102,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 14027,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "14027_1_ieeet1",
      "ports": {
        "bus": 14027,
        "speed": 7144,
        "vs": 7147,
        "efd": 7146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14027_1_tgov1",
      "ports": {
        "speed": 7144,
        "pmech": 7145
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3396933078765869,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14027_1_ieeest",
      "ports": {
        "input": 7144,
        "output": 7147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14033_1_genrou",
      "ports": {
        "bus": 14033,
        "pmech": 7149,
        "efd": 7150,
        "speed": 7148
      },
      "params": {
        "mva": 646.4400024414062,
        "H": 3.1396536827087402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7817000150680542,
        "Xdp": 0.34940001368522644,
        "Xdpp": 0.25099998712539673,
        "Xq": 1.6985000371932983,
        "Xqp": 0.3750999867916107,
        "Xqpp": 0.25099998712539673,
        "Xl": 0.1889999955892563,
        "Tdop": 4.8140997886657715,
        "Tdopp": 0.04769999906420708,
        "Tqop": 1.1917999982833862,
        "Tqopp": 0.04859999939799309,
        "S10": 0.0966000035405159,
        "S12": 0.42820000648498535
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 111.12228631973267,
        "pmax": 538.700008392334,
        "qmin": -65.72139859199524,
        "qmax": 251.03418827056885,
        "regulated": 14030,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "14033_1_ieeet1",
      "ports": {
        "bus": 14033,
        "speed": 7148,
        "vs": 7151,
        "efd": 7150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14033_1_tgov1",
      "ports": {
        "speed": 7148,
        "pmech": 7149
      },
      "params": {
        "Trate": 646.4400024414062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17189884185791016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14033_1_ieeest",
      "ports": {
        "input": 7148,
        "output": 7151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_14038_1",
      "ports": {
        "bus": 14038
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 10.07482260465622,
        "pmax": 25.999999046325684,
        "qmin": -3.7439998239278793,
        "qmax": 5.538000166416168,
        "regulated": 14038,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Genrou",
      "id": "14041_1_genrou",
      "ports": {
        "bus": 14041,
        "pmech": 7153,
        "efd": 7154,
        "speed": 7152
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 3.3352081775665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3508999347686768,
        "Xdp": 0.3409999907016754,
        "Xdpp": 0.20389999449253082,
        "Xq": 2.229099988937378,
        "Xqp": 0.21469999849796295,
        "Xqpp": 0.20389999449253082,
        "Xl": 0.1525000035762787,
        "Tdop": 7.435999870300293,
        "Tdopp": 0.037300001829862595,
        "Tqop": 1.1440999507904053,
        "Tqopp": 0.07240000367164612,
        "S10": 0.07090000063180923,
        "S12": 0.376800000667572
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.907085910439491,
        "pmax": 18.50000023841858,
        "qmin": -2.256999909877777,
        "qmax": 8.62099975347519,
        "regulated": 14041,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Ieeet1",
      "id": "14041_1_ieeet1",
      "ports": {
        "bus": 14041,
        "speed": 7152,
        "vs": 7155,
        "efd": 7154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14041_1_tgov1",
      "ports": {
        "speed": 7152,
        "pmech": 7153
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340413,
        "Pvmin": 0.2660849392414093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14041_1_ieeest",
      "ports": {
        "input": 7152,
        "output": 7155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14048_1_genrou",
      "ports": {
        "bus": 14048,
        "pmech": 7157,
        "efd": 7158,
        "speed": 7156
      },
      "params": {
        "mva": 1020.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.3646000027656555,
        "Xdpp": 0.19629999995231628,
        "Xq": 1.8853000402450562,
        "Xqp": 0.6988000273704529,
        "Xqpp": 0.19629999995231628,
        "Xl": 0.15209999680519104,
        "Tdop": 6.7718000411987305,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.382099986076355,
        "Tqopp": 0.06849999725818634,
        "S10": 0.11190000176429749,
        "S12": 0.30309998989105225
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 118.25932264328003,
        "pmax": 850.5000114440918,
        "qmin": -94.40550208091736,
        "qmax": 432.9044818878174,
        "regulated": 14043,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "14048_1_ieeet1",
      "ports": {
        "bus": 14048,
        "speed": 7156,
        "vs": 7159,
        "efd": 7158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14048_1_tgov1",
      "ports": {
        "speed": 7156,
        "pmech": 7157
      },
      "params": {
        "Trate": 1020.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1158723533153534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14048_1_ieeest",
      "ports": {
        "input": 7156,
        "output": 7159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14049_1_genrou",
      "ports": {
        "bus": 14049,
        "pmech": 7161,
        "efd": 7162,
        "speed": 7160
      },
      "params": {
        "mva": 1020.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.3646000027656555,
        "Xdpp": 0.19629999995231628,
        "Xq": 1.8853000402450562,
        "Xqp": 0.6988000273704529,
        "Xqpp": 0.19629999995231628,
        "Xl": 0.15209999680519104,
        "Tdop": 6.7718000411987305,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.382099986076355,
        "Tqopp": 0.06849999725818634,
        "S10": 0.11190000176429749,
        "S12": 0.30309998989105225
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 152.49184370040894,
        "pmax": 850.5000114440918,
        "qmin": -94.40550208091736,
        "qmax": 432.9044818878174,
        "regulated": 14043,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "14049_1_ieeet1",
      "ports": {
        "bus": 14049,
        "speed": 7160,
        "vs": 7163,
        "efd": 7162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14049_1_tgov1",
      "ports": {
        "speed": 7160,
        "pmech": 7161
      },
      "params": {
        "Trate": 1020.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14941391348838806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14049_1_ieeest",
      "ports": {
        "input": 7160,
        "output": 7163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14055_1_genrou",
      "ports": {
        "bus": 14055,
        "pmech": 7165,
        "efd": 7166,
        "speed": 7164
      },
      "params": {
        "mva": 250.8300018310547,
        "H": 4.7687530517578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.853600025177002,
        "Xdp": 0.27320000529289246,
        "Xdpp": 0.1582999974489212,
        "Xq": 1.7670999765396118,
        "Xqp": 0.3752000033855438,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.121799997985363,
        "Tdop": 4.9096999168396,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4664000272750854,
        "Tqopp": 0.04619999974966049,
        "S10": 0.04479999840259552,
        "S12": 0.37630000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.61425471305847,
        "pmax": 209.0250015258789,
        "qmin": -23.201775550842285,
        "qmax": 106.39373064041138,
        "regulated": 14055,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "14055_1_ieeet1",
      "ports": {
        "bus": 14055,
        "speed": 7164,
        "vs": 7167,
        "efd": 7166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14055_1_tgov1",
      "ports": {
        "speed": 7164,
        "pmech": 7165
      },
      "params": {
        "Trate": 250.8300018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.10610475391149521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14055_1_ieeest",
      "ports": {
        "input": 7164,
        "output": 7167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14056_1_genrou",
      "ports": {
        "bus": 14056,
        "pmech": 7169,
        "efd": 7170,
        "speed": 7168
      },
      "params": {
        "mva": 250.8300018310547,
        "H": 4.7687530517578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.853600025177002,
        "Xdp": 0.27320000529289246,
        "Xdpp": 0.1582999974489212,
        "Xq": 1.7670999765396118,
        "Xqp": 0.3752000033855438,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.121799997985363,
        "Tdop": 4.9096999168396,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4664000272750854,
        "Tqopp": 0.04619999974966049,
        "S10": 0.04479999840259552,
        "S12": 0.37630000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.16960406303406,
        "pmax": 209.0250015258789,
        "qmin": -23.201775550842285,
        "qmax": 106.39373064041138,
        "regulated": 14056,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "14056_1_ieeet1",
      "ports": {
        "bus": 14056,
        "speed": 7168,
        "vs": 7171,
        "efd": 7170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14056_1_tgov1",
      "ports": {
        "speed": 7168,
        "pmech": 7169
      },
      "params": {
        "Trate": 250.8300018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.20400112867355347,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14056_1_ieeest",
      "ports": {
        "input": 7168,
        "output": 7171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14057_1_genrou",
      "ports": {
        "bus": 14057,
        "pmech": 7173,
        "efd": 7174,
        "speed": 7172
      },
      "params": {
        "mva": 250.8300018310547,
        "H": 4.7687530517578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.853600025177002,
        "Xdp": 0.27320000529289246,
        "Xdpp": 0.1582999974489212,
        "Xq": 1.7670999765396118,
        "Xqp": 0.3752000033855438,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.121799997985363,
        "Tdop": 4.9096999168396,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4664000272750854,
        "Tqopp": 0.04619999974966049,
        "S10": 0.04479999840259552,
        "S12": 0.37630000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.29920291900635,
        "pmax": 209.0250015258789,
        "qmin": -23.201775550842285,
        "qmax": 106.39373064041138,
        "regulated": 14052,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "14057_1_ieeet1",
      "ports": {
        "bus": 14057,
        "speed": 7172,
        "vs": 7175,
        "efd": 7174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14057_1_tgov1",
      "ports": {
        "speed": 7172,
        "pmech": 7173
      },
      "params": {
        "Trate": 250.8300018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3520280718803406,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14057_1_ieeest",
      "ports": {
        "input": 7172,
        "output": 7175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14058_1_genrou",
      "ports": {
        "bus": 14058,
        "pmech": 7177,
        "efd": 7178,
        "speed": 7176
      },
      "params": {
        "mva": 250.8300018310547,
        "H": 4.7687530517578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.853600025177002,
        "Xdp": 0.27320000529289246,
        "Xdpp": 0.1582999974489212,
        "Xq": 1.7670999765396118,
        "Xqp": 0.3752000033855438,
        "Xqpp": 0.1582999974489212,
        "Xl": 0.121799997985363,
        "Tdop": 4.9096999168396,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4664000272750854,
        "Tqopp": 0.04619999974966049,
        "S10": 0.04479999840259552,
        "S12": 0.37630000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.126945853233337,
        "pmax": 209.0250015258789,
        "qmin": -23.201775550842285,
        "qmax": 106.39373064041138,
        "regulated": 14052,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "14058_1_ieeet1",
      "ports": {
        "bus": 14058,
        "speed": 7176,
        "vs": 7179,
        "efd": 7178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14058_1_tgov1",
      "ports": {
        "speed": 7176,
        "pmech": 7177
      },
      "params": {
        "Trate": 250.8300018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.08821491152048111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14058_1_ieeest",
      "ports": {
        "input": 7176,
        "output": 7179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14063_1_genrou",
      "ports": {
        "bus": 14063,
        "pmech": 7181,
        "efd": 7182,
        "speed": 7180
      },
      "params": {
        "mva": 32.400001525878906,
        "H": 3.121685266494751,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.462100028991699,
        "Xdp": 0.5586000084877014,
        "Xdpp": 0.397599995136261,
        "Xq": 2.33270001411438,
        "Xqp": 0.7638000249862671,
        "Xqpp": 0.397599995136261,
        "Xl": 0.3028999865055084,
        "Tdop": 5.148399829864502,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.6814000010490417,
        "Tqopp": 0.04780000075697899,
        "S10": 0.035599999129772186,
        "S12": 0.30630001425743103
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.121321767568588,
        "pmax": 27.000001072883606,
        "qmin": -3.294000029563904,
        "qmax": 12.581999599933624,
        "regulated": 14063,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "14063_1_ieeet1",
      "ports": {
        "bus": 14063,
        "speed": 7180,
        "vs": 7183,
        "efd": 7182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14063_1_tgov1",
      "ports": {
        "speed": 7180,
        "pmech": 7181
      },
      "params": {
        "Trate": 32.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011683,
        "Pvmin": 0.18892967700958252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14063_1_ieeest",
      "ports": {
        "input": 7180,
        "output": 7183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14067_1_genrou",
      "ports": {
        "bus": 14067,
        "pmech": 7185,
        "efd": 7186,
        "speed": 7184
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 4.136900424957275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2451000213623047,
        "Xdp": 0.29809999465942383,
        "Xdpp": 0.2151000052690506,
        "Xq": 2.130500078201294,
        "Xqp": 0.715499997138977,
        "Xqpp": 0.2151000052690506,
        "Xl": 0.16120000183582306,
        "Tdop": 8.727999687194824,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.0687999725341797,
        "Tqopp": 0.058400001376867294,
        "S10": 0.06440000236034393,
        "S12": 0.3637000024318695
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.347229868173599,
        "pmax": 18.50000023841858,
        "qmin": -2.256999909877777,
        "qmax": 8.62099975347519,
        "regulated": 14067,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "14067_1_ieeet1",
      "ports": {
        "bus": 14067,
        "speed": 7184,
        "vs": 7187,
        "efd": 7186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14067_1_tgov1",
      "ports": {
        "speed": 7184,
        "pmech": 7185
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.33095628023147583,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14067_1_ieeest",
      "ports": {
        "input": 7184,
        "output": 7187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14067_2_genrou",
      "ports": {
        "bus": 14067,
        "pmech": 7189,
        "efd": 7190,
        "speed": 7188
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 4.136900424957275,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2451000213623047,
        "Xdp": 0.29809999465942383,
        "Xdpp": 0.2151000052690506,
        "Xq": 2.130500078201294,
        "Xqp": 0.715499997138977,
        "Xqpp": 0.2151000052690506,
        "Xl": 0.16120000183582306,
        "Tdop": 8.727999687194824,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.0687999725341797,
        "Tqopp": 0.058400001376867294,
        "S10": 0.06440000236034393,
        "S12": 0.3637000024318695
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.329622119665146,
        "pmax": 18.50000023841858,
        "qmin": -2.256999909877777,
        "qmax": 8.62099975347519,
        "regulated": 14067,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "14067_2_ieeet1",
      "ports": {
        "bus": 14067,
        "speed": 7188,
        "vs": 7191,
        "efd": 7190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14067_2_tgov1",
      "ports": {
        "speed": 7188,
        "pmech": 7189
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.28511810302734375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14067_2_ieeest",
      "ports": {
        "input": 7188,
        "output": 7191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14073_1_genrou",
      "ports": {
        "bus": 14073,
        "pmech": 7193,
        "efd": 7194,
        "speed": 7192
      },
      "params": {
        "mva": 70.55999755859375,
        "H": 8.715266227722168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.822700023651123,
        "Xdp": 0.15530000627040863,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.7422000169754028,
        "Xqp": 0.4544999897480011,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.0966000035405159,
        "Tdop": 7.8155999183654785,
        "Tdopp": 0.06870000064373016,
        "Tqop": 0.8432000279426575,
        "Tqopp": 0.04910000041127205,
        "S10": 0.0812000036239624,
        "S12": 0.26109999418258667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.474098324775696,
        "pmax": 58.799999952316284,
        "qmin": -6.526800245046616,
        "qmax": 29.929199814796448,
        "regulated": 14073,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "14073_1_ieeet1",
      "ports": {
        "bus": 14073,
        "speed": 7192,
        "vs": 7195,
        "efd": 7194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14073_1_tgov1",
      "ports": {
        "speed": 7192,
        "pmech": 7193
      },
      "params": {
        "Trate": 70.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36102747917175293,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14073_1_ieeest",
      "ports": {
        "input": 7192,
        "output": 7195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14074_1_genrou",
      "ports": {
        "bus": 14074,
        "pmech": 7197,
        "efd": 7198,
        "speed": 7196
      },
      "params": {
        "mva": 70.55999755859375,
        "H": 8.715266227722168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.822700023651123,
        "Xdp": 0.15530000627040863,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.7422000169754028,
        "Xqp": 0.4544999897480011,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.0966000035405159,
        "Tdop": 7.8155999183654785,
        "Tdopp": 0.06870000064373016,
        "Tqop": 0.8432000279426575,
        "Tqopp": 0.04910000041127205,
        "S10": 0.0812000036239624,
        "S12": 0.26109999418258667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.1418116092681885,
        "pmax": 58.799999952316284,
        "qmin": -6.526800245046616,
        "qmax": 29.929199814796448,
        "regulated": 14074,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "14074_1_ieeet1",
      "ports": {
        "bus": 14074,
        "speed": 7196,
        "vs": 7199,
        "efd": 7198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14074_1_tgov1",
      "ports": {
        "speed": 7196,
        "pmech": 7197
      },
      "params": {
        "Trate": 70.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08704382181167603,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14074_1_ieeest",
      "ports": {
        "input": 7196,
        "output": 7199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14078_1_genrou",
      "ports": {
        "bus": 14078,
        "pmech": 7201,
        "efd": 7202,
        "speed": 7200
      },
      "params": {
        "mva": 24.0,
        "H": 5.780428886413574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4168000221252441,
        "Xdp": 0.3034999966621399,
        "Xdpp": 0.21879999339580536,
        "Xq": 1.3583999872207642,
        "Xqp": 0.39089998602867126,
        "Xqpp": 0.21879999339580536,
        "Xl": 0.16410000622272491,
        "Tdop": 7.713900089263916,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.4436999559402466,
        "Tqopp": 0.07029999792575836,
        "S10": 0.07850000262260437,
        "S12": 0.3919000029563904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.486121565103531,
        "pmax": 20.000000298023224,
        "qmin": -2.4399999529123306,
        "qmax": 9.319999814033508,
        "regulated": 14078,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "14078_1_ieeet1",
      "ports": {
        "bus": 14078,
        "speed": 7200,
        "vs": 7203,
        "efd": 7202
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.05350000038743019,
        "Ke": 0.0,
        "Te": 0.8845999836921692,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.032099962234497,
        "E2": 2.7095000743865967,
        "Se1": 0.011500000022351742,
        "Se2": 0.26089999079704285,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14078_1_tgov1",
      "ports": {
        "speed": 7200,
        "pmech": 7201
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27025505900382996,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14078_1_ieeest",
      "ports": {
        "input": 7200,
        "output": 7203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14078_2_genrou",
      "ports": {
        "bus": 14078,
        "pmech": 7205,
        "efd": 7206,
        "speed": 7204
      },
      "params": {
        "mva": 24.0,
        "H": 5.780428886413574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4168000221252441,
        "Xdp": 0.3034999966621399,
        "Xdpp": 0.21879999339580536,
        "Xq": 1.3583999872207642,
        "Xqp": 0.39089998602867126,
        "Xqpp": 0.21879999339580536,
        "Xl": 0.16410000622272491,
        "Tdop": 7.713900089263916,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.4436999559402466,
        "Tqopp": 0.07029999792575836,
        "S10": 0.07850000262260437,
        "S12": 0.3919000029563904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.4246746450662613,
        "pmax": 20.000000298023224,
        "qmin": -2.4399999529123306,
        "qmax": 9.319999814033508,
        "regulated": 14078,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "14078_2_ieeet1",
      "ports": {
        "bus": 14078,
        "speed": 7204,
        "vs": 7207,
        "efd": 7206
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.05350000038743019,
        "Ke": 0.0,
        "Te": 0.8845999836921692,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.032099962234497,
        "E2": 2.7095000743865967,
        "Se1": 0.011500000022351742,
        "Se2": 0.26089999079704285,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14078_2_tgov1",
      "ports": {
        "speed": 7204,
        "pmech": 7205
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14269477128982544,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14078_2_ieeest",
      "ports": {
        "input": 7204,
        "output": 7207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14078_3_genrou",
      "ports": {
        "bus": 14078,
        "pmech": 7209,
        "efd": 7210,
        "speed": 7208
      },
      "params": {
        "mva": 24.0,
        "H": 5.780428886413574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4168000221252441,
        "Xdp": 0.3034999966621399,
        "Xdpp": 0.21879999339580536,
        "Xq": 1.3583999872207642,
        "Xqp": 0.39089998602867126,
        "Xqpp": 0.21879999339580536,
        "Xl": 0.16410000622272491,
        "Tdop": 7.713900089263916,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.4436999559402466,
        "Tqopp": 0.07029999792575836,
        "S10": 0.07850000262260437,
        "S12": 0.3919000029563904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.873523488640785,
        "pmax": 20.000000298023224,
        "qmin": -2.4399999529123306,
        "qmax": 9.319999814033508,
        "regulated": 14078,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "14078_3_ieeet1",
      "ports": {
        "bus": 14078,
        "speed": 7208,
        "vs": 7211,
        "efd": 7210
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.05350000038743019,
        "Ke": 0.0,
        "Te": 0.8845999836921692,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.032099962234497,
        "E2": 2.7095000743865967,
        "Se1": 0.011500000022351742,
        "Se2": 0.26089999079704285,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14078_3_tgov1",
      "ports": {
        "speed": 7208,
        "pmech": 7209
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2030634731054306,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14078_3_ieeest",
      "ports": {
        "input": 7208,
        "output": 7211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14080_1_genrou",
      "ports": {
        "bus": 14080,
        "pmech": 7213,
        "efd": 7214,
        "speed": 7212
      },
      "params": {
        "mva": 43.20000076293945,
        "H": 3.9236104488372803,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4793999195098877,
        "Xdp": 0.5601999759674072,
        "Xdpp": 0.3986999988555908,
        "Xq": 2.34879994392395,
        "Xqp": 0.6082000136375427,
        "Xqpp": 0.3986999988555908,
        "Xl": 0.30379998683929443,
        "Tdop": 8.510899543762207,
        "Tdopp": 0.04749999940395355,
        "Tqop": 1.427899956703186,
        "Tqopp": 0.07490000128746033,
        "S10": 0.16840000450611115,
        "S12": 0.5717999935150146
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.342146128416061,
        "pmax": 36.000001430511475,
        "qmin": -4.391999915242195,
        "qmax": 16.77599996328354,
        "regulated": 14080,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "14080_1_ieeet1",
      "ports": {
        "bus": 14080,
        "speed": 7212,
        "vs": 7215,
        "efd": 7214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14080_1_tgov1",
      "ports": {
        "speed": 7212,
        "pmech": 7213
      },
      "params": {
        "Trate": 43.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19310523569583893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14080_1_ieeest",
      "ports": {
        "input": 7212,
        "output": 7215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14090_1_genrou",
      "ports": {
        "bus": 14090,
        "pmech": 7217,
        "efd": 7218,
        "speed": 7216
      },
      "params": {
        "mva": 311.0400085449219,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1826000213623047,
        "Xdp": 0.33329999446868896,
        "Xdpp": 0.1784999966621399,
        "Xq": 2.032599925994873,
        "Xqp": 0.7088000178337097,
        "Xqpp": 0.1784999966621399,
        "Xl": 0.1378999948501587,
        "Tdop": 7.854499816894531,
        "Tdopp": 0.06620000302791595,
        "Tqop": 1.4205000400543213,
        "Tqopp": 0.08950000256299973,
        "S10": 0.08190000057220459,
        "S12": 0.47940000891685486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 110.02793312072754,
        "pmax": 259.20000076293945,
        "qmin": -28.77120077610016,
        "qmax": 131.93279504776,
        "regulated": 14090,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "14090_1_ieeet1",
      "ports": {
        "bus": 14090,
        "speed": 7216,
        "vs": 7219,
        "efd": 7218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14090_1_tgov1",
      "ports": {
        "speed": 7216,
        "pmech": 7217
      },
      "params": {
        "Trate": 311.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3537420630455017,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14090_1_ieeest",
      "ports": {
        "input": 7216,
        "output": 7219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14091_1_genrou",
      "ports": {
        "bus": 14091,
        "pmech": 7221,
        "efd": 7222,
        "speed": 7220
      },
      "params": {
        "mva": 311.0400085449219,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1826000213623047,
        "Xdp": 0.33329999446868896,
        "Xdpp": 0.1784999966621399,
        "Xq": 2.032599925994873,
        "Xqp": 0.7088000178337097,
        "Xqpp": 0.1784999966621399,
        "Xl": 0.1378999948501587,
        "Tdop": 7.854499816894531,
        "Tdopp": 0.06620000302791595,
        "Tqop": 1.4205000400543213,
        "Tqopp": 0.08950000256299973,
        "S10": 0.08190000057220459,
        "S12": 0.47940000891685486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 103.18782329559326,
        "pmax": 259.20000076293945,
        "qmin": -28.77120077610016,
        "qmax": 131.93279504776,
        "regulated": 14091,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "14091_1_ieeet1",
      "ports": {
        "bus": 14091,
        "speed": 7220,
        "vs": 7223,
        "efd": 7222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14091_1_tgov1",
      "ports": {
        "speed": 7220,
        "pmech": 7221
      },
      "params": {
        "Trate": 311.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3317509591579437,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14091_1_ieeest",
      "ports": {
        "input": 7220,
        "output": 7223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14092_1_genrou",
      "ports": {
        "bus": 14092,
        "pmech": 7225,
        "efd": 7226,
        "speed": 7224
      },
      "params": {
        "mva": 311.0400085449219,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1826000213623047,
        "Xdp": 0.33329999446868896,
        "Xdpp": 0.1784999966621399,
        "Xq": 2.032599925994873,
        "Xqp": 0.7088000178337097,
        "Xqpp": 0.1784999966621399,
        "Xl": 0.1378999948501587,
        "Tdop": 7.854499816894531,
        "Tdopp": 0.06620000302791595,
        "Tqop": 1.4205000400543213,
        "Tqopp": 0.08950000256299973,
        "S10": 0.08190000057220459,
        "S12": 0.47940000891685486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.43220233917236,
        "pmax": 259.20000076293945,
        "qmin": -28.77120077610016,
        "qmax": 131.93279504776,
        "regulated": 14087,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "14092_1_ieeet1",
      "ports": {
        "bus": 14092,
        "speed": 7224,
        "vs": 7227,
        "efd": 7226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14092_1_tgov1",
      "ports": {
        "speed": 7224,
        "pmech": 7225
      },
      "params": {
        "Trate": 311.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2521611452102661,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14092_1_ieeest",
      "ports": {
        "input": 7224,
        "output": 7227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14095_3_genrou",
      "ports": {
        "bus": 14095,
        "pmech": 7229,
        "efd": 7230,
        "speed": 7228
      },
      "params": {
        "mva": 52.79999923706055,
        "H": 2.3534371852874756,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6277999877929688,
        "Xdp": 0.2615000009536743,
        "Xdpp": 0.1987999975681305,
        "Xq": 2.3917999267578125,
        "Xqp": 0.5421000123023987,
        "Xqpp": 0.1987999975681305,
        "Xl": 0.15399999916553497,
        "Tdop": 6.859799861907959,
        "Tdopp": 0.048700001090765,
        "Tqop": 0.6547999978065491,
        "Tqopp": 0.040699999779462814,
        "S10": 0.23839999735355377,
        "S12": 0.7197999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.002810388803482,
        "pmax": 43.99999976158142,
        "qmin": -4.88400012254715,
        "qmax": 22.39599972963333,
        "regulated": 14095,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "14095_3_ieeet1",
      "ports": {
        "bus": 14095,
        "speed": 7228,
        "vs": 7231,
        "efd": 7230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14095_3_tgov1",
      "ports": {
        "speed": 7228,
        "pmech": 7229
      },
      "params": {
        "Trate": 52.79999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591723,
        "Pvmin": 0.13262899219989777,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14095_3_ieeest",
      "ports": {
        "input": 7228,
        "output": 7231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14098_1_gensal",
      "ports": {
        "bus": 14098,
        "pmech": 7233,
        "efd": 7234,
        "speed": 7232
      },
      "params": {
        "mva": 24.0,
        "H": 1.8938000202178955,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8432999849319458,
        "Xdp": 0.24420000612735748,
        "Xdpp": 0.20489999651908875,
        "Xq": 0.5461999773979187,
        "Xl": 0.10379999876022339,
        "Tdop": 6.0,
        "Tdopp": 0.5611000061035156,
        "Tqopp": 0.3133000135421753,
        "S10": 0.09449999779462814,
        "S12": 0.23659999668598175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.070136651396751,
        "pmax": 20.000000298023224,
        "qmin": -0.9800000116229057,
        "qmax": 7.680000364780426,
        "regulated": 14098,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "14098_1_ieeet1",
      "ports": {
        "bus": 14098,
        "speed": 7232,
        "vs": 7235,
        "efd": 7234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14098_1_hygov",
      "ports": {
        "speed": 7232,
        "pmech": 7233
      },
      "params": {
        "Trate": 24.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9859567284584045,
        "Tr": 7.910698890686035,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7015000581741333,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14098_1_ieeest",
      "ports": {
        "input": 7232,
        "output": 7235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14105_1_genrou",
      "ports": {
        "bus": 14105,
        "pmech": 7237,
        "efd": 7238,
        "speed": 7236
      },
      "params": {
        "mva": 25.440000534057617,
        "H": 2.066201686859131,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9429999589920044,
        "Xdp": 0.2703000009059906,
        "Xdpp": 0.1956000030040741,
        "Xq": 1.8488999605178833,
        "Xqp": 0.427700012922287,
        "Xqpp": 0.1956000030040741,
        "Xl": 0.1459999978542328,
        "Tdop": 8.09939956665039,
        "Tdopp": 0.03660000115633011,
        "Tqop": 1.3801000118255615,
        "Tqopp": 0.04969999939203262,
        "S10": 0.031300000846385956,
        "S12": 0.2976999878883362
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.586767263710499,
        "pmax": 21.199999749660492,
        "qmin": -2.5863999500870705,
        "qmax": 9.879200160503387,
        "regulated": 14105,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "14105_1_ieeet1",
      "ports": {
        "bus": 14105,
        "speed": 7236,
        "vs": 7239,
        "efd": 7238
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4620000123977661,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.2815001010894775,
        "E2": 3.0420000553131104,
        "Se1": 0.13590000569820404,
        "Se2": 0.40049999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14105_1_tgov1",
      "ports": {
        "speed": 7236,
        "pmech": 7237
      },
      "params": {
        "Trate": 25.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10168109834194183,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14105_1_ieeest",
      "ports": {
        "input": 7236,
        "output": 7239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14106_1_genrou",
      "ports": {
        "bus": 14106,
        "pmech": 7241,
        "efd": 7242,
        "speed": 7240
      },
      "params": {
        "mva": 25.440000534057617,
        "H": 2.066201686859131,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9429999589920044,
        "Xdp": 0.2703000009059906,
        "Xdpp": 0.1956000030040741,
        "Xq": 1.8488999605178833,
        "Xqp": 0.427700012922287,
        "Xqpp": 0.1956000030040741,
        "Xl": 0.1459999978542328,
        "Tdop": 8.09939956665039,
        "Tdopp": 0.03660000115633011,
        "Tqop": 1.3801000118255615,
        "Tqopp": 0.04969999939203262,
        "S10": 0.031300000846385956,
        "S12": 0.2976999878883362
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.364162057638168,
        "pmax": 21.199999749660492,
        "qmin": -2.5863999500870705,
        "qmax": 9.879200160503387,
        "regulated": 14106,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "14106_1_ieeet1",
      "ports": {
        "bus": 14106,
        "speed": 7240,
        "vs": 7243,
        "efd": 7242
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4620000123977661,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.2815001010894775,
        "E2": 3.0420000553131104,
        "Se1": 0.13590000569820404,
        "Se2": 0.40049999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14106_1_tgov1",
      "ports": {
        "speed": 7240,
        "pmech": 7241
      },
      "params": {
        "Trate": 25.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2894717752933502,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14106_1_ieeest",
      "ports": {
        "input": 7240,
        "output": 7243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14106_2_genrou",
      "ports": {
        "bus": 14106,
        "pmech": 7245,
        "efd": 7246,
        "speed": 7244
      },
      "params": {
        "mva": 25.440000534057617,
        "H": 2.066201686859131,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9429999589920044,
        "Xdp": 0.2703000009059906,
        "Xdpp": 0.1956000030040741,
        "Xq": 1.8488999605178833,
        "Xqp": 0.427700012922287,
        "Xqpp": 0.1956000030040741,
        "Xl": 0.1459999978542328,
        "Tdop": 8.09939956665039,
        "Tdopp": 0.03660000115633011,
        "Tqop": 1.3801000118255615,
        "Tqopp": 0.04969999939203262,
        "S10": 0.031300000846385956,
        "S12": 0.2976999878883362
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2215647399425507,
        "pmax": 21.199999749660492,
        "qmin": -2.5863999500870705,
        "qmax": 9.879200160503387,
        "regulated": 14106,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "14106_2_ieeet1",
      "ports": {
        "bus": 14106,
        "speed": 7244,
        "vs": 7247,
        "efd": 7246
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.4620000123977661,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.2815001010894775,
        "E2": 3.0420000553131104,
        "Se1": 0.13590000569820404,
        "Se2": 0.40049999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14106_2_tgov1",
      "ports": {
        "speed": 7244,
        "pmech": 7245
      },
      "params": {
        "Trate": 25.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12663383781909943,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14106_2_ieeest",
      "ports": {
        "input": 7244,
        "output": 7247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14109_1_genrou",
      "ports": {
        "bus": 14109,
        "pmech": 7249,
        "efd": 7250,
        "speed": 7248
      },
      "params": {
        "mva": 23.100000381469727,
        "H": 3.855576992034912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0385000705718994,
        "Xdp": 0.475600004196167,
        "Xdpp": 0.21240000426769257,
        "Xq": 1.9378000497817993,
        "Xqp": 0.22360000014305115,
        "Xqpp": 0.21240000426769257,
        "Xl": 0.1590999960899353,
        "Tdop": 6.3566999435424805,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.9150000214576721,
        "Tqopp": 0.05389999970793724,
        "S10": 0.15479999780654907,
        "S12": 0.5446000099182129
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.665603399276733,
        "pmax": 19.249999523162842,
        "qmin": -2.348499931395054,
        "qmax": 8.970499783754349,
        "regulated": 14109,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "14109_1_ieeet1",
      "ports": {
        "bus": 14109,
        "speed": 7248,
        "vs": 7251,
        "efd": 7250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14109_1_tgov1",
      "ports": {
        "speed": 7248,
        "pmech": 7249
      },
      "params": {
        "Trate": 23.100000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37513434886932373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14109_1_ieeest",
      "ports": {
        "input": 7248,
        "output": 7251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14109_2_genrou",
      "ports": {
        "bus": 14109,
        "pmech": 7253,
        "efd": 7254,
        "speed": 7252
      },
      "params": {
        "mva": 23.100000381469727,
        "H": 3.855576992034912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0385000705718994,
        "Xdp": 0.475600004196167,
        "Xdpp": 0.21240000426769257,
        "Xq": 1.9378000497817993,
        "Xqp": 0.22360000014305115,
        "Xqpp": 0.21240000426769257,
        "Xl": 0.1590999960899353,
        "Tdop": 6.3566999435424805,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.9150000214576721,
        "Tqopp": 0.05389999970793724,
        "S10": 0.15479999780654907,
        "S12": 0.5446000099182129
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.879352033138275,
        "pmax": 19.249999523162842,
        "qmin": -2.348499931395054,
        "qmax": 8.970499783754349,
        "regulated": 14109,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "14109_2_ieeet1",
      "ports": {
        "bus": 14109,
        "speed": 7252,
        "vs": 7255,
        "efd": 7254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14109_2_tgov1",
      "ports": {
        "speed": 7252,
        "pmech": 7253
      },
      "params": {
        "Trate": 23.100000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2978074550628662,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14109_2_ieeest",
      "ports": {
        "input": 7252,
        "output": 7255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14109_3_genrou",
      "ports": {
        "bus": 14109,
        "pmech": 7257,
        "efd": 7258,
        "speed": 7256
      },
      "params": {
        "mva": 23.100000381469727,
        "H": 3.855576992034912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0385000705718994,
        "Xdp": 0.475600004196167,
        "Xdpp": 0.21240000426769257,
        "Xq": 1.9378000497817993,
        "Xqp": 0.22360000014305115,
        "Xqpp": 0.21240000426769257,
        "Xl": 0.1590999960899353,
        "Tdop": 6.3566999435424805,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.9150000214576721,
        "Tqopp": 0.05389999970793724,
        "S10": 0.15479999780654907,
        "S12": 0.5446000099182129
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.101488158106804,
        "pmax": 19.249999523162842,
        "qmin": -2.348499931395054,
        "qmax": 8.970499783754349,
        "regulated": 14109,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "14109_3_ieeet1",
      "ports": {
        "bus": 14109,
        "speed": 7256,
        "vs": 7259,
        "efd": 7258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14109_3_tgov1",
      "ports": {
        "speed": 7256,
        "pmech": 7257
      },
      "params": {
        "Trate": 23.100000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22084364295005798,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14109_3_ieeest",
      "ports": {
        "input": 7256,
        "output": 7259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14109_4_genrou",
      "ports": {
        "bus": 14109,
        "pmech": 7261,
        "efd": 7262,
        "speed": 7260
      },
      "params": {
        "mva": 23.100000381469727,
        "H": 3.855576992034912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0385000705718994,
        "Xdp": 0.475600004196167,
        "Xdpp": 0.21240000426769257,
        "Xq": 1.9378000497817993,
        "Xqp": 0.22360000014305115,
        "Xqpp": 0.21240000426769257,
        "Xl": 0.1590999960899353,
        "Tdop": 6.3566999435424805,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.9150000214576721,
        "Tqopp": 0.05389999970793724,
        "S10": 0.15479999780654907,
        "S12": 0.5446000099182129
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.805280432105064,
        "pmax": 19.249999523162842,
        "qmin": -2.348499931395054,
        "qmax": 8.970499783754349,
        "regulated": 14109,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "14109_4_ieeet1",
      "ports": {
        "bus": 14109,
        "speed": 7260,
        "vs": 7263,
        "efd": 7262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14109_4_tgov1",
      "ports": {
        "speed": 7260,
        "pmech": 7261
      },
      "params": {
        "Trate": 23.100000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2513108253479004,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14109_4_ieeest",
      "ports": {
        "input": 7260,
        "output": 7263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14112_1_genrou",
      "ports": {
        "bus": 14112,
        "pmech": 7265,
        "efd": 7266,
        "speed": 7264
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 2.845130443572998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4828999042510986,
        "Xdp": 0.26499998569488525,
        "Xdpp": 0.19189999997615814,
        "Xq": 2.352099895477295,
        "Xqp": 0.5307999849319458,
        "Xqpp": 0.19189999997615814,
        "Xl": 0.14309999346733093,
        "Tdop": 8.635199546813965,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.9879999756813049,
        "Tqopp": 0.07320000231266022,
        "S10": 0.039799999445676804,
        "S12": 0.31470000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.102970890700817,
        "pmax": 18.000000715255737,
        "qmin": -2.1959999576210976,
        "qmax": 8.38799998164177,
        "regulated": 14112,
        "vset": 1.065000057220459
      }
    },
    {
      "class": "Ieeet1",
      "id": "14112_1_ieeet1",
      "ports": {
        "bus": 14112,
        "speed": 7264,
        "vs": 7267,
        "efd": 7266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14112_1_tgov1",
      "ports": {
        "speed": 7264,
        "pmech": 7265
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09735976159572601,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14112_1_ieeest",
      "ports": {
        "input": 7264,
        "output": 7267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "14112_2_genrou",
      "ports": {
        "bus": 14112,
        "pmech": 7269,
        "efd": 7270,
        "speed": 7268
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 2.845130443572998,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4828999042510986,
        "Xdp": 0.26499998569488525,
        "Xdpp": 0.19189999997615814,
        "Xq": 2.352099895477295,
        "Xqp": 0.5307999849319458,
        "Xqpp": 0.19189999997615814,
        "Xl": 0.14309999346733093,
        "Tdop": 8.635199546813965,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.9879999756813049,
        "Tqopp": 0.07320000231266022,
        "S10": 0.039799999445676804,
        "S12": 0.31470000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.206498086452484,
        "pmax": 18.000000715255737,
        "qmin": -2.1959999576210976,
        "qmax": 8.38799998164177,
        "regulated": 14112,
        "vset": 1.065000057220459
      }
    },
    {
      "class": "Ieeet1",
      "id": "14112_2_ieeet1",
      "ports": {
        "bus": 14112,
        "speed": 7268,
        "vs": 7271,
        "efd": 7270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "14112_2_tgov1",
      "ports": {
        "speed": 7268,
        "pmech": 7269
      },
      "params": {
        "Trate": 21.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3336341679096222,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14112_2_ieeest",
      "ports": {
        "input": 7268,
        "output": 7271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14114_1_gensal",
      "ports": {
        "bus": 14114,
        "pmech": 7273,
        "efd": 7274,
        "speed": 7272
      },
      "params": {
        "mva": 83.5,
        "H": 2.821199893951416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3718000054359436,
        "Xdpp": 0.24240000545978546,
        "Xq": 0.6484000086784363,
        "Xl": 0.15489999949932098,
        "Tdop": 6.0,
        "Tdopp": 0.29109999537467957,
        "Tqopp": 0.1006999984383583,
        "S10": 0.19169999659061432,
        "S12": 0.6557000279426575
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.53935182094574,
        "pmax": 69.58333253860474,
        "qmin": -3.409583494067192,
        "qmax": 26.719999313354492,
        "regulated": 14114,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "14114_1_ieeet1",
      "ports": {
        "bus": 14114,
        "speed": 7272,
        "vs": 7275,
        "efd": 7274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14114_1_hygov",
      "ports": {
        "speed": 7272,
        "pmech": 7273
      },
      "params": {
        "Trate": 83.5,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6911454200744629,
        "Tr": 8.232929229736328,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7872999906539917,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14114_1_ieeest",
      "ports": {
        "input": 7272,
        "output": 7275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14114_2_gensal",
      "ports": {
        "bus": 14114,
        "pmech": 7277,
        "efd": 7278,
        "speed": 7276
      },
      "params": {
        "mva": 83.5,
        "H": 2.821199893951416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3718000054359436,
        "Xdpp": 0.24240000545978546,
        "Xq": 0.6484000086784363,
        "Xl": 0.15489999949932098,
        "Tdop": 6.0,
        "Tdopp": 0.29109999537467957,
        "Tqopp": 0.1006999984383583,
        "S10": 0.19169999659061432,
        "S12": 0.6557000279426575
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.283958733081818,
        "pmax": 69.58333253860474,
        "qmin": -3.409583494067192,
        "qmax": 26.719999313354492,
        "regulated": 14114,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "14114_2_ieeet1",
      "ports": {
        "bus": 14114,
        "speed": 7276,
        "vs": 7279,
        "efd": 7278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14114_2_hygov",
      "ports": {
        "speed": 7276,
        "pmech": 7277
      },
      "params": {
        "Trate": 83.5,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6911454200744629,
        "Tr": 8.232929229736328,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7872999906539917,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14114_2_ieeest",
      "ports": {
        "input": 7276,
        "output": 7279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14114_3_gensal",
      "ports": {
        "bus": 14114,
        "pmech": 7281,
        "efd": 7282,
        "speed": 7280
      },
      "params": {
        "mva": 83.5,
        "H": 2.821199893951416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3718000054359436,
        "Xdpp": 0.24240000545978546,
        "Xq": 0.6484000086784363,
        "Xl": 0.15489999949932098,
        "Tdop": 6.0,
        "Tdopp": 0.29109999537467957,
        "Tqopp": 0.1006999984383583,
        "S10": 0.19169999659061432,
        "S12": 0.6557000279426575
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.262295246124268,
        "pmax": 69.58333253860474,
        "qmin": -3.409583494067192,
        "qmax": 26.719999313354492,
        "regulated": 14114,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "14114_3_ieeet1",
      "ports": {
        "bus": 14114,
        "speed": 7280,
        "vs": 7283,
        "efd": 7282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14114_3_hygov",
      "ports": {
        "speed": 7280,
        "pmech": 7281
      },
      "params": {
        "Trate": 83.5,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6911454200744629,
        "Tr": 8.232929229736328,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7872999906539917,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14114_3_ieeest",
      "ports": {
        "input": 7280,
        "output": 7283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "14114_4_gensal",
      "ports": {
        "bus": 14114,
        "pmech": 7285,
        "efd": 7286,
        "speed": 7284
      },
      "params": {
        "mva": 83.5,
        "H": 2.821199893951416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3718000054359436,
        "Xdpp": 0.24240000545978546,
        "Xq": 0.6484000086784363,
        "Xl": 0.15489999949932098,
        "Tdop": 6.0,
        "Tdopp": 0.29109999537467957,
        "Tqopp": 0.1006999984383583,
        "S10": 0.19169999659061432,
        "S12": 0.6557000279426575
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.891422510147095,
        "pmax": 69.58333253860474,
        "qmin": -3.409583494067192,
        "qmax": 26.719999313354492,
        "regulated": 14114,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "14114_4_ieeet1",
      "ports": {
        "bus": 14114,
        "speed": 7284,
        "vs": 7287,
        "efd": 7286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "14114_4_hygov",
      "ports": {
        "speed": 7284,
        "pmech": 7285
      },
      "params": {
        "Trate": 83.5,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6911454200744629,
        "Tr": 8.232929229736328,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7872999906539917,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "14114_4_ieeest",
      "ports": {
        "input": 7284,
        "output": 7287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15812_1_genrou",
      "ports": {
        "bus": 15812,
        "pmech": 7289,
        "efd": 7290,
        "speed": 7288
      },
      "params": {
        "mva": 89.4000015258789,
        "H": 2.580395221710205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.430299997329712,
        "Xdp": 0.4207000136375427,
        "Xdpp": 0.3009999990463257,
        "Xq": 2.303100109100342,
        "Xqp": 0.5634999871253967,
        "Xqpp": 0.3009999990463257,
        "Xl": 0.22789999842643738,
        "Tdop": 5.744900226593018,
        "Tdopp": 0.0544000007212162,
        "Tqop": 1.0746999979019165,
        "Tqopp": 0.05889999866485596,
        "S10": 0.12280000001192093,
        "S12": 0.4805999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.052878618240356,
        "pmax": 74.50000047683716,
        "qmin": -9.088999778032303,
        "qmax": 34.716999530792236,
        "regulated": 15812,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "15812_1_ieeet1",
      "ports": {
        "bus": 15812,
        "speed": 7288,
        "vs": 7291,
        "efd": 7290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15812_1_tgov1",
      "ports": {
        "speed": 7288,
        "pmech": 7289
      },
      "params": {
        "Trate": 89.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333244437517,
        "Pvmin": 0.3809046745300293,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15812_1_ieeest",
      "ports": {
        "input": 7288,
        "output": 7291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15812_2_genrou",
      "ports": {
        "bus": 15812,
        "pmech": 7293,
        "efd": 7294,
        "speed": 7292
      },
      "params": {
        "mva": 89.4000015258789,
        "H": 2.580395221710205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.430299997329712,
        "Xdp": 0.4207000136375427,
        "Xdpp": 0.3009999990463257,
        "Xq": 2.303100109100342,
        "Xqp": 0.5634999871253967,
        "Xqpp": 0.3009999990463257,
        "Xl": 0.22789999842643738,
        "Tdop": 5.744900226593018,
        "Tdopp": 0.0544000007212162,
        "Tqop": 1.0746999979019165,
        "Tqopp": 0.05889999866485596,
        "S10": 0.12280000001192093,
        "S12": 0.4805999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.69357788562775,
        "pmax": 74.50000047683716,
        "qmin": -9.088999778032303,
        "qmax": 34.716999530792236,
        "regulated": 15812,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "15812_2_ieeet1",
      "ports": {
        "bus": 15812,
        "speed": 7292,
        "vs": 7295,
        "efd": 7294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15812_2_tgov1",
      "ports": {
        "speed": 7292,
        "pmech": 7293
      },
      "params": {
        "Trate": 89.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333244437517,
        "Pvmin": 0.38807132840156555,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15812_2_ieeest",
      "ports": {
        "input": 7292,
        "output": 7295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15822_1_genrou",
      "ports": {
        "bus": 15822,
        "pmech": 7297,
        "efd": 7298,
        "speed": 7296
      },
      "params": {
        "mva": 702.0,
        "H": 2.256643533706665,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8805999755859375,
        "Xdp": 0.21330000460147858,
        "Xdpp": 0.15569999814033508,
        "Xq": 1.7906999588012695,
        "Xqp": 0.5537999868392944,
        "Xqpp": 0.15569999814033508,
        "Xl": 0.11500000208616257,
        "Tdop": 7.643199920654297,
        "Tdopp": 0.048900000751018524,
        "Tqop": 0.7628999948501587,
        "Tqopp": 0.061900001019239426,
        "S10": 0.06639999896287918,
        "S12": 0.3677999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 106.92849159240723,
        "pmax": 584.9999904632568,
        "qmin": -71.3699996471405,
        "qmax": 272.6099967956543,
        "regulated": 15817,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "15822_1_ieeet1",
      "ports": {
        "bus": 15822,
        "speed": 7296,
        "vs": 7299,
        "efd": 7298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15822_1_tgov1",
      "ports": {
        "speed": 7296,
        "pmech": 7297
      },
      "params": {
        "Trate": 702.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1523197889328003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15822_1_ieeest",
      "ports": {
        "input": 7296,
        "output": 7299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15828_1_genrou",
      "ports": {
        "bus": 15828,
        "pmech": 7301,
        "efd": 7302,
        "speed": 7300
      },
      "params": {
        "mva": 70.68000030517578,
        "H": 5.581131458282471,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4930999279022217,
        "Xdp": 0.19699999690055847,
        "Xdpp": 0.13580000400543213,
        "Xq": 2.2832000255584717,
        "Xqp": 0.2363000065088272,
        "Xqpp": 0.13580000400543213,
        "Xl": 0.1039000004529953,
        "Tdop": 7.841000080108643,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.1230000257492065,
        "Tqopp": 0.06809999793767929,
        "S10": 0.14790000021457672,
        "S12": 0.5866000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.446096658706665,
        "pmax": 58.89999866485596,
        "qmin": -6.537900120019913,
        "qmax": 29.980099201202393,
        "regulated": 15828,
        "vset": 1.05649995803833
      }
    },
    {
      "class": "Ieeet1",
      "id": "15828_1_ieeet1",
      "ports": {
        "bus": 15828,
        "speed": 7300,
        "vs": 7303,
        "efd": 7302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15828_1_tgov1",
      "ports": {
        "speed": 7300,
        "pmech": 7301
      },
      "params": {
        "Trate": 70.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21853560209274292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15828_1_ieeest",
      "ports": {
        "input": 7300,
        "output": 7303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15829_1_genrou",
      "ports": {
        "bus": 15829,
        "pmech": 7305,
        "efd": 7306,
        "speed": 7304
      },
      "params": {
        "mva": 70.68000030517578,
        "H": 5.581131458282471,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4930999279022217,
        "Xdp": 0.19699999690055847,
        "Xdpp": 0.13580000400543213,
        "Xq": 2.2832000255584717,
        "Xqp": 0.2363000065088272,
        "Xqpp": 0.13580000400543213,
        "Xl": 0.1039000004529953,
        "Tdop": 7.841000080108643,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.1230000257492065,
        "Tqopp": 0.06809999793767929,
        "S10": 0.14790000021457672,
        "S12": 0.5866000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.717045396566391,
        "pmax": 58.89999866485596,
        "qmin": -6.537900120019913,
        "qmax": 29.980099201202393,
        "regulated": 15829,
        "vset": 1.05649995803833
      }
    },
    {
      "class": "Ieeet1",
      "id": "15829_1_ieeet1",
      "ports": {
        "bus": 15829,
        "speed": 7304,
        "vs": 7307,
        "efd": 7306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15829_1_tgov1",
      "ports": {
        "speed": 7304,
        "pmech": 7305
      },
      "params": {
        "Trate": 70.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10918287187814713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15829_1_ieeest",
      "ports": {
        "input": 7304,
        "output": 7307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15830_1_genrou",
      "ports": {
        "bus": 15830,
        "pmech": 7309,
        "efd": 7310,
        "speed": 7308
      },
      "params": {
        "mva": 70.68000030517578,
        "H": 5.581131458282471,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4930999279022217,
        "Xdp": 0.19699999690055847,
        "Xdpp": 0.13580000400543213,
        "Xq": 2.2832000255584717,
        "Xqp": 0.2363000065088272,
        "Xqpp": 0.13580000400543213,
        "Xl": 0.1039000004529953,
        "Tdop": 7.841000080108643,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.1230000257492065,
        "Tqopp": 0.06809999793767929,
        "S10": 0.14790000021457672,
        "S12": 0.5866000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.383739352226257,
        "pmax": 58.89999866485596,
        "qmin": -6.537900120019913,
        "qmax": 29.980099201202393,
        "regulated": 15830,
        "vset": 1.05649995803833
      }
    },
    {
      "class": "Ieeet1",
      "id": "15830_1_ieeet1",
      "ports": {
        "bus": 15830,
        "speed": 7308,
        "vs": 7311,
        "efd": 7310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15830_1_tgov1",
      "ports": {
        "speed": 7308,
        "pmech": 7309
      },
      "params": {
        "Trate": 70.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2459499090909958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15830_1_ieeest",
      "ports": {
        "input": 7308,
        "output": 7311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15831_1_genrou",
      "ports": {
        "bus": 15831,
        "pmech": 7313,
        "efd": 7314,
        "speed": 7312
      },
      "params": {
        "mva": 70.68000030517578,
        "H": 5.581131458282471,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4930999279022217,
        "Xdp": 0.19699999690055847,
        "Xdpp": 0.13580000400543213,
        "Xq": 2.2832000255584717,
        "Xqp": 0.2363000065088272,
        "Xqpp": 0.13580000400543213,
        "Xl": 0.1039000004529953,
        "Tdop": 7.841000080108643,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.1230000257492065,
        "Tqopp": 0.06809999793767929,
        "S10": 0.14790000021457672,
        "S12": 0.5866000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.853889167308807,
        "pmax": 58.89999866485596,
        "qmin": -6.537900120019913,
        "qmax": 29.980099201202393,
        "regulated": 15831,
        "vset": 1.05649995803833
      }
    },
    {
      "class": "Ieeet1",
      "id": "15831_1_ieeet1",
      "ports": {
        "bus": 15831,
        "speed": 7312,
        "vs": 7315,
        "efd": 7314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15831_1_tgov1",
      "ports": {
        "speed": 7312,
        "pmech": 7313
      },
      "params": {
        "Trate": 70.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18186034262180328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15831_1_ieeest",
      "ports": {
        "input": 7312,
        "output": 7315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15832_1_genrou",
      "ports": {
        "bus": 15832,
        "pmech": 7317,
        "efd": 7318,
        "speed": 7316
      },
      "params": {
        "mva": 70.68000030517578,
        "H": 5.581131458282471,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4930999279022217,
        "Xdp": 0.19699999690055847,
        "Xdpp": 0.13580000400543213,
        "Xq": 2.2832000255584717,
        "Xqp": 0.2363000065088272,
        "Xqpp": 0.13580000400543213,
        "Xl": 0.1039000004529953,
        "Tdop": 7.841000080108643,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.1230000257492065,
        "Tqopp": 0.06809999793767929,
        "S10": 0.14790000021457672,
        "S12": 0.5866000056266785
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.69037365913391,
        "pmax": 58.89999866485596,
        "qmin": -6.537900120019913,
        "qmax": 29.980099201202393,
        "regulated": 15832,
        "vset": 1.05649995803833
      }
    },
    {
      "class": "Ieeet1",
      "id": "15832_1_ieeet1",
      "ports": {
        "bus": 15832,
        "speed": 7316,
        "vs": 7319,
        "efd": 7318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15832_1_tgov1",
      "ports": {
        "speed": 7316,
        "pmech": 7317
      },
      "params": {
        "Trate": 70.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3210296332836151,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15832_1_ieeest",
      "ports": {
        "input": 7316,
        "output": 7319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15835_1_genrou",
      "ports": {
        "bus": 15835,
        "pmech": 7321,
        "efd": 7322,
        "speed": 7320
      },
      "params": {
        "mva": 117.5999984741211,
        "H": 2.7471938133239746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2945001125335693,
        "Xdp": 0.3986000120639801,
        "Xdpp": 0.2854999899864197,
        "Xq": 2.176500082015991,
        "Xqp": 0.54339998960495,
        "Xqpp": 0.2854999899864197,
        "Xl": 0.2159000039100647,
        "Tdop": 8.240900039672852,
        "Tdopp": 0.04390000179409981,
        "Tqop": 0.9937000274658203,
        "Tqopp": 0.07819999754428864,
        "S10": 0.12809999287128448,
        "S12": 0.4912000000476837
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.747682929039,
        "pmax": 98.00000190734863,
        "qmin": -11.956000328063965,
        "qmax": 45.66799998283386,
        "regulated": 15835,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "15835_1_ieeet1",
      "ports": {
        "bus": 15835,
        "speed": 7320,
        "vs": 7323,
        "efd": 7322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15835_1_tgov1",
      "ports": {
        "speed": 7320,
        "pmech": 7321
      },
      "params": {
        "Trate": 117.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27846670150756836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15835_1_ieeest",
      "ports": {
        "input": 7320,
        "output": 7323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15843_1",
      "ports": {
        "bus": 15843
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 3.15578393638134,
        "pmax": 10.400000214576721,
        "qmin": -1.4976000413298607,
        "qmax": 2.2151999175548553,
        "regulated": 15843,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15843_2",
      "ports": {
        "bus": 15843
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 2.983339875936508,
        "pmax": 9.000000357627869,
        "qmin": -1.2959999963641167,
        "qmax": 1.9169999286532402,
        "regulated": 15843,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Genrou",
      "id": "15848_1_genrou",
      "ports": {
        "bus": 15848,
        "pmech": 7325,
        "efd": 7326,
        "speed": 7324
      },
      "params": {
        "mva": 187.8000030517578,
        "H": 3.5597705841064453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.40910005569458,
        "Xdp": 0.49959999322891235,
        "Xdpp": 0.3562000095844269,
        "Xq": 2.283400058746338,
        "Xqp": 0.45590001344680786,
        "Xqpp": 0.3562000095844269,
        "Xl": 0.27079999446868896,
        "Tdop": 6.924600124359131,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.6313999891281128,
        "Tqopp": 0.0560000017285347,
        "S10": 0.18709999322891235,
        "S12": 0.609000027179718
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.059932589530945,
        "pmax": 156.5000057220459,
        "qmin": -19.092999398708344,
        "qmax": 72.92900085449219,
        "regulated": 15845,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "15848_1_ieeet1",
      "ports": {
        "bus": 15848,
        "speed": 7324,
        "vs": 7327,
        "efd": 7326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15848_1_tgov1",
      "ports": {
        "speed": 7324,
        "pmech": 7325
      },
      "params": {
        "Trate": 187.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14941391348838806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15848_1_ieeest",
      "ports": {
        "input": 7324,
        "output": 7327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15849_1_genrou",
      "ports": {
        "bus": 15849,
        "pmech": 7329,
        "efd": 7330,
        "speed": 7328
      },
      "params": {
        "mva": 187.8000030517578,
        "H": 3.5597705841064453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.40910005569458,
        "Xdp": 0.49959999322891235,
        "Xdpp": 0.3562000095844269,
        "Xq": 2.283400058746338,
        "Xqp": 0.45590001344680786,
        "Xqpp": 0.3562000095844269,
        "Xl": 0.27079999446868896,
        "Tdop": 6.924600124359131,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.6313999891281128,
        "Tqopp": 0.0560000017285347,
        "S10": 0.18709999322891235,
        "S12": 0.609000027179718
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.02692770957947,
        "pmax": 156.5000057220459,
        "qmin": -19.092999398708344,
        "qmax": 72.92900085449219,
        "regulated": 15849,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "15849_1_ieeet1",
      "ports": {
        "bus": 15849,
        "speed": 7328,
        "vs": 7331,
        "efd": 7330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15849_1_tgov1",
      "ports": {
        "speed": 7328,
        "pmech": 7329
      },
      "params": {
        "Trate": 187.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30898258090019226,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15849_1_ieeest",
      "ports": {
        "input": 7328,
        "output": 7331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15850_1_genrou",
      "ports": {
        "bus": 15850,
        "pmech": 7333,
        "efd": 7334,
        "speed": 7332
      },
      "params": {
        "mva": 187.8000030517578,
        "H": 3.5597705841064453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.40910005569458,
        "Xdp": 0.49959999322891235,
        "Xdpp": 0.3562000095844269,
        "Xq": 2.283400058746338,
        "Xqp": 0.45590001344680786,
        "Xqpp": 0.3562000095844269,
        "Xl": 0.27079999446868896,
        "Tdop": 6.924600124359131,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.6313999891281128,
        "Tqopp": 0.0560000017285347,
        "S10": 0.18709999322891235,
        "S12": 0.609000027179718
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.03552532196045,
        "pmax": 156.5000057220459,
        "qmin": -19.092999398708344,
        "qmax": 72.92900085449219,
        "regulated": 15850,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "15850_1_ieeet1",
      "ports": {
        "bus": 15850,
        "speed": 7332,
        "vs": 7335,
        "efd": 7334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15850_1_tgov1",
      "ports": {
        "speed": 7332,
        "pmech": 7333
      },
      "params": {
        "Trate": 187.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2611050307750702,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15850_1_ieeest",
      "ports": {
        "input": 7332,
        "output": 7335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15851_1_genrou",
      "ports": {
        "bus": 15851,
        "pmech": 7337,
        "efd": 7338,
        "speed": 7336
      },
      "params": {
        "mva": 187.8000030517578,
        "H": 3.5597705841064453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.40910005569458,
        "Xdp": 0.49959999322891235,
        "Xdpp": 0.3562000095844269,
        "Xq": 2.283400058746338,
        "Xqp": 0.45590001344680786,
        "Xqpp": 0.3562000095844269,
        "Xl": 0.27079999446868896,
        "Tdop": 6.924600124359131,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.6313999891281128,
        "Tqopp": 0.0560000017285347,
        "S10": 0.18709999322891235,
        "S12": 0.609000027179718
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.08069825172424,
        "pmax": 156.5000057220459,
        "qmin": -19.092999398708344,
        "qmax": 72.92900085449219,
        "regulated": 15851,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "15851_1_ieeet1",
      "ports": {
        "bus": 15851,
        "speed": 7336,
        "vs": 7339,
        "efd": 7338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15851_1_tgov1",
      "ports": {
        "speed": 7336,
        "pmech": 7337
      },
      "params": {
        "Trate": 187.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2027726173400879,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15851_1_ieeest",
      "ports": {
        "input": 7336,
        "output": 7339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "15859_1_gensal",
      "ports": {
        "bus": 15859,
        "pmech": 7341,
        "efd": 7342,
        "speed": 7340
      },
      "params": {
        "mva": 13.020000457763672,
        "H": 3.0179998874664307,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6628000140190125,
        "Xdp": 0.22759999334812164,
        "Xdpp": 0.21930000185966492,
        "Xq": 0.4284000098705292,
        "Xl": 0.19550000131130219,
        "Tdop": 6.0,
        "Tdopp": 0.2093999981880188,
        "Tqopp": 0.40130001306533813,
        "S10": 0.29330000281333923,
        "S12": 0.832099974155426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.227979689836502,
        "pmax": 10.849999636411667,
        "qmin": -0.5316500086337328,
        "qmax": 4.16640006005764,
        "regulated": 15859,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "15859_1_ieeet1",
      "ports": {
        "bus": 15859,
        "speed": 7340,
        "vs": 7343,
        "efd": 7342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "15859_1_hygov",
      "ports": {
        "speed": 7340,
        "pmech": 7341
      },
      "params": {
        "Trate": 13.020000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.49275732040405273,
        "Tr": 6.392143726348877,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3207999467849731,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15859_1_ieeest",
      "ports": {
        "input": 7340,
        "output": 7343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "15860_1_gensal",
      "ports": {
        "bus": 15860,
        "pmech": 7345,
        "efd": 7346,
        "speed": 7344
      },
      "params": {
        "mva": 13.020000457763672,
        "H": 3.0179998874664307,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6628000140190125,
        "Xdp": 0.22759999334812164,
        "Xdpp": 0.21930000185966492,
        "Xq": 0.4284000098705292,
        "Xl": 0.19550000131130219,
        "Tdop": 6.0,
        "Tdopp": 0.2093999981880188,
        "Tqopp": 0.40130001306533813,
        "S10": 0.29330000281333923,
        "S12": 0.832099974155426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.424990504980087,
        "pmax": 10.849999636411667,
        "qmin": -0.5316500086337328,
        "qmax": 4.16640006005764,
        "regulated": 15860,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "15860_1_ieeet1",
      "ports": {
        "bus": 15860,
        "speed": 7344,
        "vs": 7347,
        "efd": 7346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "15860_1_hygov",
      "ports": {
        "speed": 7344,
        "pmech": 7345
      },
      "params": {
        "Trate": 13.020000457763672,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.49275732040405273,
        "Tr": 6.392143726348877,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3207999467849731,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15860_1_ieeest",
      "ports": {
        "input": 7344,
        "output": 7347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "15860_2_gensal",
      "ports": {
        "bus": 15860,
        "pmech": 7349,
        "efd": 7350,
        "speed": 7348
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.892799973487854,
        "Xdp": 0.4207000136375427,
        "Xdpp": 0.4124000072479248,
        "Xq": 0.578499972820282,
        "Xl": 0.08330000191926956,
        "Tdop": 6.0,
        "Tdopp": 0.2881999909877777,
        "Tqopp": 0.13030000030994415,
        "S10": 0.10909999907016754,
        "S12": 0.4291999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19559350330382586,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 15860,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "15860_2_ieeet1",
      "ports": {
        "bus": 15860,
        "speed": 7348,
        "vs": 7351,
        "efd": 7350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "15860_2_hygov",
      "ports": {
        "speed": 7348,
        "pmech": 7349
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5256604552268982,
        "Tr": 7.544160842895508,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6061999797821045,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15860_2_ieeest",
      "ports": {
        "input": 7348,
        "output": 7351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "15861_2_gensal",
      "ports": {
        "bus": 15861,
        "pmech": 7353,
        "efd": 7354,
        "speed": 7352
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 1.9728000164031982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1092000007629395,
        "Xdp": 0.258899986743927,
        "Xdpp": 0.25870001316070557,
        "Xq": 0.7196999788284302,
        "Xl": 0.13179999589920044,
        "Tdop": 6.0,
        "Tdopp": 0.478300005197525,
        "Tqopp": 0.5134000182151794,
        "S10": 0.2750000059604645,
        "S12": 0.6567999720573425
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20209075883030891,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 15861,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "15861_2_ieeet1",
      "ports": {
        "bus": 15861,
        "speed": 7352,
        "vs": 7355,
        "efd": 7354
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.711899995803833,
        "E2": 3.615799903869629,
        "Se1": 0.08760000020265579,
        "Se2": 0.40149998664855957,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "15861_2_hygov",
      "ports": {
        "speed": 7352,
        "pmech": 7353
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4599154591560364,
        "Tr": 3.9749412536621094,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7777000069618225,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15861_2_ieeest",
      "ports": {
        "input": 7352,
        "output": 7355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "15862_1_gensal",
      "ports": {
        "bus": 15862,
        "pmech": 7357,
        "efd": 7358,
        "speed": 7356
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 1.9728000164031982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1092000007629395,
        "Xdp": 0.258899986743927,
        "Xdpp": 0.25870001316070557,
        "Xq": 0.7196999788284302,
        "Xl": 0.13179999589920044,
        "Tdop": 6.0,
        "Tdopp": 0.478300005197525,
        "Tqopp": 0.5134000182151794,
        "S10": 0.2750000059604645,
        "S12": 0.6567999720573425
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27867082972079515,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 15862,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "15862_1_ieeet1",
      "ports": {
        "bus": 15862,
        "speed": 7356,
        "vs": 7359,
        "efd": 7358
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.711899995803833,
        "E2": 3.615799903869629,
        "Se1": 0.08760000020265579,
        "Se2": 0.40149998664855957,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "15862_1_hygov",
      "ports": {
        "speed": 7356,
        "pmech": 7357
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4599154591560364,
        "Tr": 3.9749412536621094,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7777000069618225,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15862_1_ieeest",
      "ports": {
        "input": 7356,
        "output": 7359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15869_1",
      "ports": {
        "bus": 15869
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.144197642803192,
        "pmax": 50.0,
        "qmin": -7.199999690055847,
        "qmax": 10.649999976158142,
        "regulated": 15869,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "15879_1_gensal",
      "ports": {
        "bus": 15879,
        "pmech": 7361,
        "efd": 7362,
        "speed": 7360
      },
      "params": {
        "mva": 12.0,
        "H": 2.5495998859405518,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7818999886512756,
        "Xdp": 0.30559998750686646,
        "Xdpp": 0.219200000166893,
        "Xq": 0.5060999989509583,
        "Xl": 0.18729999661445618,
        "Tdop": 6.0,
        "Tdopp": 0.5286999940872192,
        "Tqopp": 0.22089999914169312,
        "S10": 0.18029999732971191,
        "S12": 0.7145000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9824042469263077,
        "pmax": 10.000000149011612,
        "qmin": -0.49000000581145287,
        "qmax": 3.840000182390213,
        "regulated": 15879,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "15879_1_ieeet1",
      "ports": {
        "bus": 15879,
        "speed": 7360,
        "vs": 7363,
        "efd": 7362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "15879_1_hygov",
      "ports": {
        "speed": 7360,
        "pmech": 7361
      },
      "params": {
        "Trate": 12.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7098466157913208,
        "Tr": 7.685232639312744,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6426000595092773,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15879_1_ieeest",
      "ports": {
        "input": 7360,
        "output": 7363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "15880_1_gensal",
      "ports": {
        "bus": 15880,
        "pmech": 7365,
        "efd": 7366,
        "speed": 7364
      },
      "params": {
        "mva": 12.0,
        "H": 2.5495998859405518,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7818999886512756,
        "Xdp": 0.30559998750686646,
        "Xdpp": 0.219200000166893,
        "Xq": 0.5060999989509583,
        "Xl": 0.18729999661445618,
        "Tdop": 6.0,
        "Tdopp": 0.5286999940872192,
        "Tqopp": 0.22089999914169312,
        "S10": 0.18029999732971191,
        "S12": 0.7145000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.021259978413582,
        "pmax": 10.000000149011612,
        "qmin": -0.49000000581145287,
        "qmax": 3.840000182390213,
        "regulated": 15880,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "15880_1_ieeet1",
      "ports": {
        "bus": 15880,
        "speed": 7364,
        "vs": 7367,
        "efd": 7366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "15880_1_hygov",
      "ports": {
        "speed": 7364,
        "pmech": 7365
      },
      "params": {
        "Trate": 12.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7098466157913208,
        "Tr": 7.685232639312744,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6426000595092773,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15880_1_ieeest",
      "ports": {
        "input": 7364,
        "output": 7367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "15881_1_gensal",
      "ports": {
        "bus": 15881,
        "pmech": 7369,
        "efd": 7370,
        "speed": 7368
      },
      "params": {
        "mva": 12.0,
        "H": 2.5495998859405518,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7818999886512756,
        "Xdp": 0.30559998750686646,
        "Xdpp": 0.219200000166893,
        "Xq": 0.5060999989509583,
        "Xl": 0.18729999661445618,
        "Tdop": 6.0,
        "Tdopp": 0.5286999940872192,
        "Tqopp": 0.22089999914169312,
        "S10": 0.18029999732971191,
        "S12": 0.7145000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9536066353321075,
        "pmax": 10.000000149011612,
        "qmin": -0.49000000581145287,
        "qmax": 3.840000182390213,
        "regulated": 15881,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "15881_1_ieeet1",
      "ports": {
        "bus": 15881,
        "speed": 7368,
        "vs": 7371,
        "efd": 7370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "15881_1_hygov",
      "ports": {
        "speed": 7368,
        "pmech": 7369
      },
      "params": {
        "Trate": 12.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7098466157913208,
        "Tr": 7.685232639312744,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6426000595092773,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15881_1_ieeest",
      "ports": {
        "input": 7368,
        "output": 7371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15888_1_genrou",
      "ports": {
        "bus": 15888,
        "pmech": 7373,
        "efd": 7374,
        "speed": 7372
      },
      "params": {
        "mva": 113.63999938964844,
        "H": 2.726661205291748,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2690999507904053,
        "Xdp": 0.20640000700950623,
        "Xdpp": 0.1509000062942505,
        "Xq": 1.2208000421524048,
        "Xqp": 0.3919999897480011,
        "Xqpp": 0.1509000062942505,
        "Xl": 0.11129999905824661,
        "Tdop": 8.469300270080566,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.9039999842643738,
        "Tqopp": 0.05130000039935112,
        "S10": 0.021199999377131462,
        "S12": 0.2773999869823456
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.514332354068756,
        "pmax": 94.70000267028809,
        "qmin": -11.55340000987053,
        "qmax": 44.130200147628784,
        "regulated": 15888,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "15888_1_ieeet1",
      "ports": {
        "bus": 15888,
        "speed": 7372,
        "vs": 7375,
        "efd": 7374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15888_1_tgov1",
      "ports": {
        "speed": 7372,
        "pmech": 7373
      },
      "params": {
        "Trate": 113.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09252316504716873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15888_1_ieeest",
      "ports": {
        "input": 7372,
        "output": 7375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15892_1",
      "ports": {
        "bus": 15892
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 19.8267862200737,
        "pmax": 62.5,
        "qmin": -9.000000357627869,
        "qmax": 13.312500715255737,
        "regulated": 15892,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Genrou",
      "id": "15899_1_genrou",
      "ports": {
        "bus": 15899,
        "pmech": 7377,
        "efd": 7378,
        "speed": 7376
      },
      "params": {
        "mva": 139.1999969482422,
        "H": 2.668180465698242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427799940109253,
        "Xdp": 0.2282000035047531,
        "Xdpp": 0.16609999537467957,
        "Xq": 2.300800085067749,
        "Xqp": 0.23010000586509705,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12309999763965607,
        "Tdop": 7.501200199127197,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.9165999889373779,
        "Tqopp": 0.04600000008940697,
        "S10": 0.15549999475479126,
        "S12": 0.5460000038146973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.71236515045166,
        "pmax": 115.99999666213989,
        "qmin": -14.151999354362488,
        "qmax": 54.05600070953369,
        "regulated": 15899,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "15899_1_ieeet1",
      "ports": {
        "bus": 15899,
        "speed": 7376,
        "vs": 7379,
        "efd": 7378
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8230999708175659,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.342700004577637,
        "E2": 5.790200233459473,
        "Se1": 0.07970000058412552,
        "Se2": 0.3375000059604645,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15899_1_tgov1",
      "ports": {
        "speed": 7376,
        "pmech": 7377
      },
      "params": {
        "Trate": 139.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333276240761,
        "Pvmin": 0.407416433095932,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15899_1_ieeest",
      "ports": {
        "input": 7376,
        "output": 7379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15900_1_genrou",
      "ports": {
        "bus": 15900,
        "pmech": 7381,
        "efd": 7382,
        "speed": 7380
      },
      "params": {
        "mva": 139.1999969482422,
        "H": 2.668180465698242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427799940109253,
        "Xdp": 0.2282000035047531,
        "Xdpp": 0.16609999537467957,
        "Xq": 2.300800085067749,
        "Xqp": 0.23010000586509705,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12309999763965607,
        "Tdop": 7.501200199127197,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.9165999889373779,
        "Tqopp": 0.04600000008940697,
        "S10": 0.15549999475479126,
        "S12": 0.5460000038146973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.850718200206757,
        "pmax": 115.99999666213989,
        "qmin": -14.151999354362488,
        "qmax": 54.05600070953369,
        "regulated": 15900,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "15900_1_ieeet1",
      "ports": {
        "bus": 15900,
        "speed": 7380,
        "vs": 7383,
        "efd": 7382
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8230999708175659,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.342700004577637,
        "E2": 5.790200233459473,
        "Se1": 0.07970000058412552,
        "Se2": 0.3375000059604645,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15900_1_tgov1",
      "ports": {
        "speed": 7380,
        "pmech": 7381
      },
      "params": {
        "Trate": 139.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333276240761,
        "Pvmin": 0.09231837838888168,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15900_1_ieeest",
      "ports": {
        "input": 7380,
        "output": 7383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15901_1_genrou",
      "ports": {
        "bus": 15901,
        "pmech": 7385,
        "efd": 7386,
        "speed": 7384
      },
      "params": {
        "mva": 139.1999969482422,
        "H": 2.668180465698242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.427799940109253,
        "Xdp": 0.2282000035047531,
        "Xdpp": 0.16609999537467957,
        "Xq": 2.300800085067749,
        "Xqp": 0.23010000586509705,
        "Xqpp": 0.16609999537467957,
        "Xl": 0.12309999763965607,
        "Tdop": 7.501200199127197,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.9165999889373779,
        "Tqopp": 0.04600000008940697,
        "S10": 0.15549999475479126,
        "S12": 0.5460000038146973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.79590219259262,
        "pmax": 115.99999666213989,
        "qmin": -14.151999354362488,
        "qmax": 54.05600070953369,
        "regulated": 15901,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "15901_1_ieeet1",
      "ports": {
        "bus": 15901,
        "speed": 7384,
        "vs": 7387,
        "efd": 7386
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8230999708175659,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.342700004577637,
        "E2": 5.790200233459473,
        "Se1": 0.07970000058412552,
        "Se2": 0.3375000059604645,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15901_1_tgov1",
      "ports": {
        "speed": 7384,
        "pmech": 7385
      },
      "params": {
        "Trate": 139.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333327624076,
        "Pvmin": 0.16376367211341858,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15901_1_ieeest",
      "ports": {
        "input": 7384,
        "output": 7387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "15908_1_gensal",
      "ports": {
        "bus": 15908,
        "pmech": 7389,
        "efd": 7390,
        "speed": 7388
      },
      "params": {
        "mva": 187.60000610351562,
        "H": 3.2095999717712402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.366100013256073,
        "Xdpp": 0.36309999227523804,
        "Xq": 0.6484000086784363,
        "Xl": 0.16120000183582306,
        "Tdop": 6.0,
        "Tdopp": 0.43389999866485596,
        "Tqopp": 0.4424999952316284,
        "S10": 0.1818999946117401,
        "S12": 0.5436000227928162
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.63980185985565,
        "pmax": 156.33333921432495,
        "qmin": -7.660333067178726,
        "qmax": 60.03199815750122,
        "regulated": 15904,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "15908_1_ieeet1",
      "ports": {
        "bus": 15908,
        "speed": 7388,
        "vs": 7391,
        "efd": 7390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "15908_1_hygov",
      "ports": {
        "speed": 7388,
        "pmech": 7389
      },
      "params": {
        "Trate": 187.60000610351562,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4601079225540161,
        "Tr": 6.34988260269165,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3107000589370728,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15908_1_ieeest",
      "ports": {
        "input": 7388,
        "output": 7391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "15909_1_gensal",
      "ports": {
        "bus": 15909,
        "pmech": 7393,
        "efd": 7394,
        "speed": 7392
      },
      "params": {
        "mva": 187.60000610351562,
        "H": 3.2095999717712402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.366100013256073,
        "Xdpp": 0.36309999227523804,
        "Xq": 0.6484000086784363,
        "Xl": 0.16120000183582306,
        "Tdop": 6.0,
        "Tdopp": 0.43389999866485596,
        "Tqopp": 0.4424999952316284,
        "S10": 0.1818999946117401,
        "S12": 0.5436000227928162
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.222108006477356,
        "pmax": 156.33333921432495,
        "qmin": -7.660333067178726,
        "qmax": 60.03199815750122,
        "regulated": 15909,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "15909_1_ieeet1",
      "ports": {
        "bus": 15909,
        "speed": 7392,
        "vs": 7395,
        "efd": 7394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "15909_1_hygov",
      "ports": {
        "speed": 7392,
        "pmech": 7393
      },
      "params": {
        "Trate": 187.60000610351562,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4601079225540161,
        "Tr": 6.34988260269165,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3107000589370728,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07370000332593918,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15909_1_ieeest",
      "ports": {
        "input": 7392,
        "output": 7395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15922_1",
      "ports": {
        "bus": 15922
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 9.077800810337067,
        "pmax": 30.000001192092896,
        "qmin": -4.320000112056732,
        "qmax": 6.390000134706497,
        "regulated": 15922,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15927_1",
      "ports": {
        "bus": 15927
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.5898867547512054,
        "pmax": 29.399999976158142,
        "qmin": -4.233599826693535,
        "qmax": 6.262200325727463,
        "regulated": 15927,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15930_1",
      "ports": {
        "bus": 15930
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 17.50725358724594,
        "pmax": 50.40000081062317,
        "qmin": -7.257600128650665,
        "qmax": 10.735200345516205,
        "regulated": 15930,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Genrou",
      "id": "15935_1_genrou",
      "ports": {
        "bus": 15935,
        "pmech": 7397,
        "efd": 7398,
        "speed": 7396
      },
      "params": {
        "mva": 52.560001373291016,
        "H": 1.5315417051315308,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.216900110244751,
        "Xdp": 0.15880000591278076,
        "Xdpp": 0.11159999668598175,
        "Xq": 2.06030011177063,
        "Xqp": 0.2727999985218048,
        "Xqpp": 0.11159999668598175,
        "Xl": 0.08460000157356262,
        "Tdop": 9.60890007019043,
        "Tdopp": 0.05310000106692314,
        "Tqop": 1.1191999912261963,
        "Tqopp": 0.09619999676942825,
        "S10": 0.09539999812841415,
        "S12": 0.5001999735832214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.314596891403198,
        "pmax": 43.799999356269836,
        "qmin": -4.861800000071526,
        "qmax": 22.294199466705322,
        "regulated": 15935,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "15935_1_ieeet1",
      "ports": {
        "bus": 15935,
        "speed": 7396,
        "vs": 7399,
        "efd": 7398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15935_1_tgov1",
      "ports": {
        "speed": 7396,
        "pmech": 7397
      },
      "params": {
        "Trate": 52.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.291373610496521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15935_1_ieeest",
      "ports": {
        "input": 7396,
        "output": 7399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15936_1_genrou",
      "ports": {
        "bus": 15936,
        "pmech": 7401,
        "efd": 7402,
        "speed": 7400
      },
      "params": {
        "mva": 52.560001373291016,
        "H": 1.5315417051315308,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.216900110244751,
        "Xdp": 0.15880000591278076,
        "Xdpp": 0.11159999668598175,
        "Xq": 2.06030011177063,
        "Xqp": 0.2727999985218048,
        "Xqpp": 0.11159999668598175,
        "Xl": 0.08460000157356262,
        "Tdop": 9.60890007019043,
        "Tdopp": 0.05310000106692314,
        "Tqop": 1.1191999912261963,
        "Tqopp": 0.09619999676942825,
        "S10": 0.09539999812841415,
        "S12": 0.5001999735832214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.350824683904648,
        "pmax": 43.799999356269836,
        "qmin": -4.861800000071526,
        "qmax": 22.294199466705322,
        "regulated": 15936,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "15936_1_ieeet1",
      "ports": {
        "bus": 15936,
        "speed": 7400,
        "vs": 7403,
        "efd": 7402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15936_1_tgov1",
      "ports": {
        "speed": 7400,
        "pmech": 7401
      },
      "params": {
        "Trate": 52.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.215959370136261,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15936_1_ieeest",
      "ports": {
        "input": 7400,
        "output": 7403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15940_1_genrou",
      "ports": {
        "bus": 15940,
        "pmech": 7405,
        "efd": 7406,
        "speed": 7404
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 4.853545188903809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.289900064468384,
        "Xdp": 0.2775999903678894,
        "Xdpp": 0.20069999992847443,
        "Xq": 2.1721999645233154,
        "Xqp": 0.7835999727249146,
        "Xqpp": 0.20069999992847443,
        "Xl": 0.15000000596046448,
        "Tdop": 9.935799598693848,
        "Tdopp": 0.05689999833703041,
        "Tqop": 1.0018999576568604,
        "Tqopp": 0.06019999831914902,
        "S10": 0.11429999768733978,
        "S12": 0.46369999647140503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2011748030781746,
        "pmax": 0.5499999970197678,
        "qmin": -0.06709999870508909,
        "qmax": 0.25629999581724405,
        "regulated": 15940,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "15940_1_ieeet1",
      "ports": {
        "bus": 15940,
        "speed": 7404,
        "vs": 7407,
        "efd": 7406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15940_1_tgov1",
      "ports": {
        "speed": 7404,
        "pmech": 7405
      },
      "params": {
        "Trate": 0.6600000262260437,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3048102855682373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15940_1_ieeest",
      "ports": {
        "input": 7404,
        "output": 7407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15940_2_genrou",
      "ports": {
        "bus": 15940,
        "pmech": 7409,
        "efd": 7410,
        "speed": 7408
      },
      "params": {
        "mva": 0.6600000262260437,
        "H": 4.853545188903809,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.289900064468384,
        "Xdp": 0.2775999903678894,
        "Xdpp": 0.20069999992847443,
        "Xq": 2.1721999645233154,
        "Xqp": 0.7835999727249146,
        "Xqpp": 0.20069999992847443,
        "Xl": 0.15000000596046448,
        "Tdop": 9.935799598693848,
        "Tdopp": 0.05689999833703041,
        "Tqop": 1.0018999576568604,
        "Tqopp": 0.06019999831914902,
        "S10": 0.11429999768733978,
        "S12": 0.46369999647140503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23479887749999762,
        "pmax": 0.5499999970197678,
        "qmin": -0.06709999870508909,
        "qmax": 0.25629999581724405,
        "regulated": 15940,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "15940_2_ieeet1",
      "ports": {
        "bus": 15940,
        "speed": 7408,
        "vs": 7411,
        "efd": 7410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15940_2_tgov1",
      "ports": {
        "speed": 7408,
        "pmech": 7409
      },
      "params": {
        "Trate": 0.6600000262260437,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35575586557388306,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15940_2_ieeest",
      "ports": {
        "input": 7408,
        "output": 7411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15940_3_genrou",
      "ports": {
        "bus": 15940,
        "pmech": 7413,
        "efd": 7414,
        "speed": 7412
      },
      "params": {
        "mva": 3.8399999141693115,
        "H": 3.867799758911133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2125999927520752,
        "Xdp": 0.1882999986410141,
        "Xdpp": 0.13809999823570251,
        "Xq": 1.1679999828338623,
        "Xqp": 0.32850000262260437,
        "Xqpp": 0.13809999823570251,
        "Xl": 0.10140000283718109,
        "Tdop": 9.568499565124512,
        "Tdopp": 0.03999999910593033,
        "Tqop": 0.8015000224113464,
        "Tqopp": 0.05950000137090683,
        "S10": 0.1808999925851822,
        "S12": 0.5965999960899353
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.597266085445881,
        "pmax": 3.200000151991844,
        "qmin": -0.3903999924659729,
        "qmax": 1.4911999925971031,
        "regulated": 15940,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "15940_3_ieeet1",
      "ports": {
        "bus": 15940,
        "speed": 7412,
        "vs": 7415,
        "efd": 7414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04960000142455101,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.031700000166893005,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6951000690460205,
        "E2": 3.5934998989105225,
        "Se1": 0.10840000212192535,
        "Se2": 0.36959999799728394,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15940_3_tgov1",
      "ports": {
        "speed": 7412,
        "pmech": 7413
      },
      "params": {
        "Trate": 3.8399999141693115,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.41595470905303955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15940_3_ieeest",
      "ports": {
        "input": 7412,
        "output": 7415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15940_4_genrou",
      "ports": {
        "bus": 15940,
        "pmech": 7417,
        "efd": 7418,
        "speed": 7416
      },
      "params": {
        "mva": 3.8399999141693115,
        "H": 3.867799758911133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2125999927520752,
        "Xdp": 0.1882999986410141,
        "Xdpp": 0.13809999823570251,
        "Xq": 1.1679999828338623,
        "Xqp": 0.32850000262260437,
        "Xqpp": 0.13809999823570251,
        "Xl": 0.10140000283718109,
        "Tdop": 9.568499565124512,
        "Tdopp": 0.03999999910593033,
        "Tqop": 0.8015000224113464,
        "Tqopp": 0.05950000137090683,
        "S10": 0.1808999925851822,
        "S12": 0.5965999960899353
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8883533999323845,
        "pmax": 3.200000151991844,
        "qmin": -0.3903999924659729,
        "qmax": 1.4911999925971031,
        "regulated": 15940,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "15940_4_ieeet1",
      "ports": {
        "bus": 15940,
        "speed": 7416,
        "vs": 7419,
        "efd": 7418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04960000142455101,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.031700000166893005,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6951000690460205,
        "E2": 3.5934998989105225,
        "Se1": 0.10840000212192535,
        "Se2": 0.36959999799728394,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15940_4_tgov1",
      "ports": {
        "speed": 7416,
        "pmech": 7417
      },
      "params": {
        "Trate": 3.8399999141693115,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.23134203255176544,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15940_4_ieeest",
      "ports": {
        "input": 7416,
        "output": 7419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15940_5_genrou",
      "ports": {
        "bus": 15940,
        "pmech": 7421,
        "efd": 7422,
        "speed": 7420
      },
      "params": {
        "mva": 5.28000020980835,
        "H": 1.3907111883163452,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2372000217437744,
        "Xdp": 0.26190000772476196,
        "Xdpp": 0.18970000743865967,
        "Xq": 1.190999984741211,
        "Xqp": 0.22789999842643738,
        "Xqpp": 0.18970000743865967,
        "Xl": 0.14139999449253082,
        "Tdop": 6.116199970245361,
        "Tdopp": 0.03849999979138374,
        "Tqop": 1.010200023651123,
        "Tqopp": 0.05939999967813492,
        "S10": 0.1882999986410141,
        "S12": 0.6114000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.218255888670683,
        "pmax": 4.399999976158142,
        "qmin": -0.5367999896407127,
        "qmax": 2.0503999665379524,
        "regulated": 15940,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "15940_5_ieeet1",
      "ports": {
        "bus": 15940,
        "speed": 7420,
        "vs": 7423,
        "efd": 7422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15940_5_tgov1",
      "ports": {
        "speed": 7420,
        "pmech": 7421
      },
      "params": {
        "Trate": 5.28000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23073026537895203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15940_5_ieeest",
      "ports": {
        "input": 7420,
        "output": 7423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15940_6_genrou",
      "ports": {
        "bus": 15940,
        "pmech": 7425,
        "efd": 7426,
        "speed": 7424
      },
      "params": {
        "mva": 30.600000381469727,
        "H": 2.163011074066162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.136399984359741,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.3093999922275543,
        "Xq": 2.029099941253662,
        "Xqp": 0.36809998750686646,
        "Xqpp": 0.3093999922275543,
        "Xl": 0.23440000414848328,
        "Tdop": 9.780099868774414,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.6050999760627747,
        "Tqopp": 0.06030000001192093,
        "S10": 0.0989999994635582,
        "S12": 0.43299999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.979836642742157,
        "pmax": 25.499999523162842,
        "qmin": -3.1109999865293503,
        "qmax": 11.883000284433365,
        "regulated": 15940,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "15940_6_ieeet1",
      "ports": {
        "bus": 15940,
        "speed": 7424,
        "vs": 7427,
        "efd": 7426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15940_6_tgov1",
      "ports": {
        "speed": 7424,
        "pmech": 7425
      },
      "params": {
        "Trate": 30.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.326138436794281,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15940_6_ieeest",
      "ports": {
        "input": 7424,
        "output": 7427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15940_7_genrou",
      "ports": {
        "bus": 15940,
        "pmech": 7429,
        "efd": 7430,
        "speed": 7428
      },
      "params": {
        "mva": 30.600000381469727,
        "H": 2.163011074066162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.136399984359741,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.3093999922275543,
        "Xq": 2.029099941253662,
        "Xqp": 0.36809998750686646,
        "Xqpp": 0.3093999922275543,
        "Xl": 0.23440000414848328,
        "Tdop": 9.780099868774414,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.6050999760627747,
        "Tqopp": 0.06030000001192093,
        "S10": 0.0989999994635582,
        "S12": 0.43299999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.019467532634735,
        "pmax": 25.499999523162842,
        "qmin": -3.1109999865293503,
        "qmax": 11.883000284433365,
        "regulated": 15940,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "15940_7_ieeet1",
      "ports": {
        "bus": 15940,
        "speed": 7428,
        "vs": 7431,
        "efd": 7430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15940_7_tgov1",
      "ports": {
        "speed": 7428,
        "pmech": 7429
      },
      "params": {
        "Trate": 30.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1313551515340805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15940_7_ieeest",
      "ports": {
        "input": 7428,
        "output": 7431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15940_8_genrou",
      "ports": {
        "bus": 15940,
        "pmech": 7433,
        "efd": 7434,
        "speed": 7432
      },
      "params": {
        "mva": 30.600000381469727,
        "H": 2.163011074066162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.136399984359741,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.3093999922275543,
        "Xq": 2.029099941253662,
        "Xqp": 0.36809998750686646,
        "Xqpp": 0.3093999922275543,
        "Xl": 0.23440000414848328,
        "Tdop": 9.780099868774414,
        "Tdopp": 0.04399999976158142,
        "Tqop": 0.6050999760627747,
        "Tqopp": 0.06030000001192093,
        "S10": 0.0989999994635582,
        "S12": 0.43299999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.6287128031253815,
        "pmax": 25.499999523162842,
        "qmin": -3.1109999865293503,
        "qmax": 11.883000284433365,
        "regulated": 15940,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "15940_8_ieeet1",
      "ports": {
        "bus": 15940,
        "speed": 7432,
        "vs": 7435,
        "efd": 7434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15940_8_tgov1",
      "ports": {
        "speed": 7432,
        "pmech": 7433
      },
      "params": {
        "Trate": 30.600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24930433928966522,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15940_8_ieeest",
      "ports": {
        "input": 7432,
        "output": 7435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15947_1_genrou",
      "ports": {
        "bus": 15947,
        "pmech": 7437,
        "efd": 7438,
        "speed": 7436
      },
      "params": {
        "mva": 222.39999389648438,
        "H": 3.9424660205841064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.912600040435791,
        "Xdp": 0.1835000067949295,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.8148000240325928,
        "Xqp": 0.32710000872612,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.10040000081062317,
        "Tdop": 4.05649995803833,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.1694999933242798,
        "Tqopp": 0.08709999918937683,
        "S10": 0.2290000021457672,
        "S12": 0.6658999919891357
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 79.20117378234863,
        "pmax": 185.33333539962769,
        "qmin": -20.572000741958618,
        "qmax": 94.33466792106628,
        "regulated": 15942,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "15947_1_ieeet1",
      "ports": {
        "bus": 15947,
        "speed": 7436,
        "vs": 7439,
        "efd": 7438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15947_1_tgov1",
      "ports": {
        "speed": 7436,
        "pmech": 7437
      },
      "params": {
        "Trate": 222.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35612040758132935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15947_1_ieeest",
      "ports": {
        "input": 7436,
        "output": 7439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15948_1_genrou",
      "ports": {
        "bus": 15948,
        "pmech": 7441,
        "efd": 7442,
        "speed": 7440
      },
      "params": {
        "mva": 222.39999389648438,
        "H": 3.9424660205841064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.912600040435791,
        "Xdp": 0.1835000067949295,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.8148000240325928,
        "Xqp": 0.32710000872612,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.10040000081062317,
        "Tdop": 4.05649995803833,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.1694999933242798,
        "Tqopp": 0.08709999918937683,
        "S10": 0.2290000021457672,
        "S12": 0.6658999919891357
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.230299949645996,
        "pmax": 185.33333539962769,
        "qmin": -20.572000741958618,
        "qmax": 94.33466792106628,
        "regulated": 15948,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "15948_1_ieeet1",
      "ports": {
        "bus": 15948,
        "speed": 7440,
        "vs": 7443,
        "efd": 7442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15948_1_tgov1",
      "ports": {
        "speed": 7440,
        "pmech": 7441
      },
      "params": {
        "Trate": 222.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17189884185791016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15948_1_ieeest",
      "ports": {
        "input": 7440,
        "output": 7443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15949_1_genrou",
      "ports": {
        "bus": 15949,
        "pmech": 7445,
        "efd": 7446,
        "speed": 7444
      },
      "params": {
        "mva": 222.39999389648438,
        "H": 3.9424660205841064,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.912600040435791,
        "Xdp": 0.1835000067949295,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.8148000240325928,
        "Xqp": 0.32710000872612,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.10040000081062317,
        "Tdop": 4.05649995803833,
        "Tdopp": 0.05209999904036522,
        "Tqop": 1.1694999933242798,
        "Tqopp": 0.08709999918937683,
        "S10": 0.2290000021457672,
        "S12": 0.6658999919891357
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.056583762168884,
        "pmax": 185.33333539962769,
        "qmin": -20.572000741958618,
        "qmax": 94.33466792106628,
        "regulated": 15942,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "15949_1_ieeet1",
      "ports": {
        "bus": 15949,
        "speed": 7444,
        "vs": 7447,
        "efd": 7446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15949_1_tgov1",
      "ports": {
        "speed": 7444,
        "pmech": 7445
      },
      "params": {
        "Trate": 222.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12165730446577072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15949_1_ieeest",
      "ports": {
        "input": 7444,
        "output": 7447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15962_1_genrou",
      "ports": {
        "bus": 15962,
        "pmech": 7449,
        "efd": 7450,
        "speed": 7448
      },
      "params": {
        "mva": 141.60000610351562,
        "H": 3.9538865089416504,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3940000534057617,
        "Xdp": 0.1378999948501587,
        "Xdpp": 0.10279999673366547,
        "Xq": 1.3372000455856323,
        "Xqp": 0.2734000086784363,
        "Xqpp": 0.10279999673366547,
        "Xl": 0.07400000095367432,
        "Tdop": 6.29449987411499,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.0664000511169434,
        "Tqopp": 0.046300001442432404,
        "S10": 0.10270000249147415,
        "S12": 0.44040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.42264437675476,
        "pmax": 117.99999475479126,
        "qmin": -14.395999908447266,
        "qmax": 54.98800277709961,
        "regulated": 15962,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "15962_1_ieeet1",
      "ports": {
        "bus": 15962,
        "speed": 7448,
        "vs": 7451,
        "efd": 7450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15962_1_tgov1",
      "ports": {
        "speed": 7448,
        "pmech": 7449
      },
      "params": {
        "Trate": 141.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709653,
        "Pvmin": 0.3137192130088806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15962_1_ieeest",
      "ports": {
        "input": 7448,
        "output": 7451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15965_1",
      "ports": {
        "bus": 15965
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 15.313707292079926,
        "pmax": 55.19999861717224,
        "qmin": -7.948800176382065,
        "qmax": 11.7576003074646,
        "regulated": 15965,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "15971_1_genrou",
      "ports": {
        "bus": 15971,
        "pmech": 7453,
        "efd": 7454,
        "speed": 7452
      },
      "params": {
        "mva": 764.4000244140625,
        "H": 2.491285800933838,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0989999771118164,
        "Xdp": 0.2888999879360199,
        "Xdpp": 0.2085999995470047,
        "Xq": 1.9941999912261963,
        "Xqp": 0.7387999892234802,
        "Xqpp": 0.2085999995470047,
        "Xl": 0.15620000660419464,
        "Tdop": 7.612599849700928,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.3717999458312988,
        "Tqopp": 0.06679999828338623,
        "S10": 0.06539999693632126,
        "S12": 0.36579999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.4408369064331,
        "pmax": 636.9999885559082,
        "qmin": -77.71400213241577,
        "qmax": 296.84200286865234,
        "regulated": 15970,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "15971_1_ieeet1",
      "ports": {
        "bus": 15971,
        "speed": 7452,
        "vs": 7455,
        "efd": 7454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15971_1_tgov1",
      "ports": {
        "speed": 7452,
        "pmech": 7453
      },
      "params": {
        "Trate": 764.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09738466143608093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15971_1_ieeest",
      "ports": {
        "input": 7452,
        "output": 7455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15977_1_genrou",
      "ports": {
        "bus": 15977,
        "pmech": 7457,
        "efd": 7458,
        "speed": 7456
      },
      "params": {
        "mva": 1096.43994140625,
        "H": 3.8006813526153564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1275999546051025,
        "Xdp": 0.17669999599456787,
        "Xdpp": 0.12999999523162842,
        "Xq": 2.0209999084472656,
        "Xqp": 0.6657000184059143,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09510000050067902,
        "Tdop": 5.703499794006348,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.326799988746643,
        "Tqopp": 0.05389999970793724,
        "S10": 0.1509999930858612,
        "S12": 0.5370000004768372
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 235.0025177001953,
        "pmax": 913.700008392334,
        "qmin": -111.47140264511108,
        "qmax": 425.78420639038086,
        "regulated": 15973,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "15977_1_ieeet1",
      "ports": {
        "bus": 15977,
        "speed": 7456,
        "vs": 7459,
        "efd": 7458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15977_1_tgov1",
      "ports": {
        "speed": 7456,
        "pmech": 7457
      },
      "params": {
        "Trate": 1096.43994140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2143323212020081,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15977_1_ieeest",
      "ports": {
        "input": 7456,
        "output": 7459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15978_1_genrou",
      "ports": {
        "bus": 15978,
        "pmech": 7461,
        "efd": 7462,
        "speed": 7460
      },
      "params": {
        "mva": 1096.43994140625,
        "H": 3.8006813526153564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1275999546051025,
        "Xdp": 0.17669999599456787,
        "Xdpp": 0.12999999523162842,
        "Xq": 2.0209999084472656,
        "Xqp": 0.6657000184059143,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09510000050067902,
        "Tdop": 5.703499794006348,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.326799988746643,
        "Tqopp": 0.05389999970793724,
        "S10": 0.1509999930858612,
        "S12": 0.5370000004768372
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 168.47490072250366,
        "pmax": 913.700008392334,
        "qmin": -111.47140264511108,
        "qmax": 425.78420639038086,
        "regulated": 15973,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "15978_1_ieeet1",
      "ports": {
        "bus": 15978,
        "speed": 7460,
        "vs": 7463,
        "efd": 7462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15978_1_tgov1",
      "ports": {
        "speed": 7460,
        "pmech": 7461
      },
      "params": {
        "Trate": 1096.43994140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15365629649210383,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15978_1_ieeest",
      "ports": {
        "input": 7460,
        "output": 7463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15979_1_genrou",
      "ports": {
        "bus": 15979,
        "pmech": 7465,
        "efd": 7466,
        "speed": 7464
      },
      "params": {
        "mva": 1096.43994140625,
        "H": 3.8006813526153564,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1275999546051025,
        "Xdp": 0.17669999599456787,
        "Xdpp": 0.12999999523162842,
        "Xq": 2.0209999084472656,
        "Xqp": 0.6657000184059143,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09510000050067902,
        "Tdop": 5.703499794006348,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.326799988746643,
        "Tqopp": 0.05389999970793724,
        "S10": 0.1509999930858612,
        "S12": 0.5370000004768372
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 113.56141567230225,
        "pmax": 913.700008392334,
        "qmin": -111.47140264511108,
        "qmax": 425.78420639038086,
        "regulated": 15973,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "15979_1_ieeet1",
      "ports": {
        "bus": 15979,
        "speed": 7464,
        "vs": 7467,
        "efd": 7466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15979_1_tgov1",
      "ports": {
        "speed": 7464,
        "pmech": 7465
      },
      "params": {
        "Trate": 1096.43994140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10357285290956497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15979_1_ieeest",
      "ports": {
        "input": 7464,
        "output": 7467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15983_1",
      "ports": {
        "bus": 15983
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 6.946972757577896,
        "pmax": 15.000000596046448,
        "qmin": -2.160000056028366,
        "qmax": 3.1950000673532486,
        "regulated": 15983,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15983_2",
      "ports": {
        "bus": 15983
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 13.250559568405151,
        "pmax": 34.49999988079071,
        "qmin": -4.967999830842018,
        "qmax": 7.348500192165375,
        "regulated": 15983,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_15988_1",
      "ports": {
        "bus": 15988
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 7.495567947626114,
        "pmax": 30.000001192092896,
        "qmin": -4.320000112056732,
        "qmax": 6.390000134706497,
        "regulated": 15988,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Genrou",
      "id": "15995_1_genrou",
      "ports": {
        "bus": 15995,
        "pmech": 7469,
        "efd": 7470,
        "speed": 7468
      },
      "params": {
        "mva": 1108.0799560546875,
        "H": 3.716397762298584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.079200029373169,
        "Xdp": 0.45010000467300415,
        "Xdpp": 0.2987000048160553,
        "Xq": 1.9758000373840332,
        "Xqp": 0.31450000405311584,
        "Xqpp": 0.2987000048160553,
        "Xl": 0.22609999775886536,
        "Tdop": 5.6631999015808105,
        "Tdopp": 0.05380000174045563,
        "Tqop": 1.4235999584197998,
        "Tqopp": 0.07590000331401825,
        "S10": 0.10140000283718109,
        "S12": 0.43779999017715454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 191.54698848724365,
        "pmax": 923.4000205993652,
        "qmin": -75.71880221366882,
        "qmax": 339.81120586395264,
        "regulated": 15990,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "15995_1_ieeet1",
      "ports": {
        "bus": 15995,
        "speed": 7468,
        "vs": 7471,
        "efd": 7470
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.8137000203132629,
        "Kf": 0.09830000251531601,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6474000215530396,
        "E2": 2.1965999603271484,
        "Se1": 0.05939999967813492,
        "Se2": 0.31470000743865967,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15995_1_tgov1",
      "ports": {
        "speed": 7468,
        "pmech": 7469
      },
      "params": {
        "Trate": 1108.0799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333849726206,
        "Pvmin": 0.17286387085914612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15995_1_ieeest",
      "ports": {
        "input": 7468,
        "output": 7471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "15996_1_genrou",
      "ports": {
        "bus": 15996,
        "pmech": 7473,
        "efd": 7474,
        "speed": 7472
      },
      "params": {
        "mva": 1108.0799560546875,
        "H": 3.716397762298584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.079200029373169,
        "Xdp": 0.45010000467300415,
        "Xdpp": 0.2987000048160553,
        "Xq": 1.9758000373840332,
        "Xqp": 0.31450000405311584,
        "Xqpp": 0.2987000048160553,
        "Xl": 0.22609999775886536,
        "Tdop": 5.6631999015808105,
        "Tdopp": 0.05380000174045563,
        "Tqop": 1.4235999584197998,
        "Tqopp": 0.07590000331401825,
        "S10": 0.10140000283718109,
        "S12": 0.43779999017715454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 220.49098014831543,
        "pmax": 923.4000205993652,
        "qmin": -75.71880221366882,
        "qmax": 339.81120586395264,
        "regulated": 15990,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "15996_1_ieeet1",
      "ports": {
        "bus": 15996,
        "speed": 7472,
        "vs": 7475,
        "efd": 7474
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.8137000203132629,
        "Kf": 0.09830000251531601,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6474000215530396,
        "E2": 2.1965999603271484,
        "Se1": 0.05939999967813492,
        "Se2": 0.31470000743865967,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "15996_1_tgov1",
      "ports": {
        "speed": 7472,
        "pmech": 7473
      },
      "params": {
        "Trate": 1108.0799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333849726206,
        "Pvmin": 0.19898472726345062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "15996_1_ieeest",
      "ports": {
        "input": 7472,
        "output": 7475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16002_1_genrou",
      "ports": {
        "bus": 16002,
        "pmech": 7477,
        "efd": 7478,
        "speed": 7476
      },
      "params": {
        "mva": 52.560001373291016,
        "H": 5.8184075355529785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6100000143051147,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.15230000019073486,
        "Xq": 1.5706000328063965,
        "Xqp": 0.23999999463558197,
        "Xqpp": 0.15230000019073486,
        "Xl": 0.11699999868869781,
        "Tdop": 5.374100208282471,
        "Tdopp": 0.06880000233650208,
        "Tqop": 0.506600022315979,
        "Tqopp": 0.09300000220537186,
        "S10": 0.06849999725818634,
        "S12": 0.2791000008583069
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.81173688173294,
        "pmax": 43.799999356269836,
        "qmin": -4.861800000071526,
        "qmax": 22.294199466705322,
        "regulated": 16002,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "16002_1_ieeet1",
      "ports": {
        "bus": 16002,
        "speed": 7476,
        "vs": 7479,
        "efd": 7478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16002_1_tgov1",
      "ports": {
        "speed": 7476,
        "pmech": 7477
      },
      "params": {
        "Trate": 52.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3008321225643158,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16002_1_ieeest",
      "ports": {
        "input": 7476,
        "output": 7479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16003_1_genrou",
      "ports": {
        "bus": 16003,
        "pmech": 7481,
        "efd": 7482,
        "speed": 7480
      },
      "params": {
        "mva": 52.560001373291016,
        "H": 5.8184075355529785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6100000143051147,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.15230000019073486,
        "Xq": 1.5706000328063965,
        "Xqp": 0.23999999463558197,
        "Xqpp": 0.15230000019073486,
        "Xl": 0.11699999868869781,
        "Tdop": 5.374100208282471,
        "Tdopp": 0.06880000233650208,
        "Tqop": 0.506600022315979,
        "Tqopp": 0.09300000220537186,
        "S10": 0.06849999725818634,
        "S12": 0.2791000008583069
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.90079975128174,
        "pmax": 43.799999356269836,
        "qmin": -4.861800000071526,
        "qmax": 22.294199466705322,
        "regulated": 16003,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "16003_1_ieeet1",
      "ports": {
        "bus": 16003,
        "speed": 7480,
        "vs": 7483,
        "efd": 7482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16003_1_tgov1",
      "ports": {
        "speed": 7480,
        "pmech": 7481
      },
      "params": {
        "Trate": 52.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35960423946380615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16003_1_ieeest",
      "ports": {
        "input": 7480,
        "output": 7483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16010_1_genrou",
      "ports": {
        "bus": 16010,
        "pmech": 7485,
        "efd": 7486,
        "speed": 7484
      },
      "params": {
        "mva": 52.560001373291016,
        "H": 5.7059221267700195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2604000568389893,
        "Xdp": 0.16760000586509705,
        "Xdpp": 0.10779999941587448,
        "Xq": 2.095400094985962,
        "Xqp": 0.4307999908924103,
        "Xqpp": 0.10779999941587448,
        "Xl": 0.08160000294446945,
        "Tdop": 6.962800025939941,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.3336999416351318,
        "Tqopp": 0.08839999884366989,
        "S10": 0.03480000048875809,
        "S12": 0.31540000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.097966492176056,
        "pmax": 43.799999356269836,
        "qmin": -4.861800000071526,
        "qmax": 22.294199466705322,
        "regulated": 16010,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "16010_1_ieeet1",
      "ports": {
        "bus": 16010,
        "speed": 7484,
        "vs": 7487,
        "efd": 7486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16010_1_tgov1",
      "ports": {
        "speed": 7484,
        "pmech": 7485
      },
      "params": {
        "Trate": 52.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3823813796043396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16010_1_ieeest",
      "ports": {
        "input": 7484,
        "output": 7487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16011_1_genrou",
      "ports": {
        "bus": 16011,
        "pmech": 7489,
        "efd": 7490,
        "speed": 7488
      },
      "params": {
        "mva": 52.560001373291016,
        "H": 5.7059221267700195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2604000568389893,
        "Xdp": 0.16760000586509705,
        "Xdpp": 0.10779999941587448,
        "Xq": 2.095400094985962,
        "Xqp": 0.4307999908924103,
        "Xqpp": 0.10779999941587448,
        "Xl": 0.08160000294446945,
        "Tdop": 6.962800025939941,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.3336999416351318,
        "Tqopp": 0.08839999884366989,
        "S10": 0.03480000048875809,
        "S12": 0.31540000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.736950695514679,
        "pmax": 43.799999356269836,
        "qmin": -4.861800000071526,
        "qmax": 22.294199466705322,
        "regulated": 16011,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "16011_1_ieeet1",
      "ports": {
        "bus": 16011,
        "speed": 7488,
        "vs": 7491,
        "efd": 7490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16011_1_tgov1",
      "ports": {
        "speed": 7488,
        "pmech": 7489
      },
      "params": {
        "Trate": 52.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18525400757789612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16011_1_ieeest",
      "ports": {
        "input": 7488,
        "output": 7491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16022_1_genrou",
      "ports": {
        "bus": 16022,
        "pmech": 7493,
        "efd": 7494,
        "speed": 7492
      },
      "params": {
        "mva": 1123.199951171875,
        "H": 3.360774040222168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.053800106048584,
        "Xdp": 0.48019999265670776,
        "Xdpp": 0.3427000045776367,
        "Xq": 1.9521000385284424,
        "Xqp": 0.6011000275611877,
        "Xqpp": 0.3427000045776367,
        "Xl": 0.26030001044273376,
        "Tdop": 5.100500106811523,
        "Tdopp": 0.048700001090765,
        "Tqop": 0.7702000141143799,
        "Tqopp": 0.07360000163316727,
        "S10": 0.11299999803304672,
        "S12": 0.4611000120639801
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 443.33958625793457,
        "pmax": 935.9999656677246,
        "qmin": -114.19199705123901,
        "qmax": 436.1760139465332,
        "regulated": 16019,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "16022_1_ieeet1",
      "ports": {
        "bus": 16022,
        "speed": 7492,
        "vs": 7495,
        "efd": 7494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16022_1_tgov1",
      "ports": {
        "speed": 7492,
        "pmech": 7493
      },
      "params": {
        "Trate": 1123.199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39471118726045384,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16022_1_ieeest",
      "ports": {
        "input": 7492,
        "output": 7495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16023_1_genrou",
      "ports": {
        "bus": 16023,
        "pmech": 7497,
        "efd": 7498,
        "speed": 7496
      },
      "params": {
        "mva": 1123.199951171875,
        "H": 3.360774040222168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.053800106048584,
        "Xdp": 0.48019999265670776,
        "Xdpp": 0.3427000045776367,
        "Xq": 1.9521000385284424,
        "Xqp": 0.6011000275611877,
        "Xqpp": 0.3427000045776367,
        "Xl": 0.26030001044273376,
        "Tdop": 5.100500106811523,
        "Tdopp": 0.048700001090765,
        "Tqop": 0.7702000141143799,
        "Tqopp": 0.07360000163316727,
        "S10": 0.11299999803304672,
        "S12": 0.4611000120639801
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 169.46592330932617,
        "pmax": 935.9999656677246,
        "qmin": -114.19199705123901,
        "qmax": 436.1760139465332,
        "regulated": 16019,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "16023_1_ieeet1",
      "ports": {
        "bus": 16023,
        "speed": 7496,
        "vs": 7499,
        "efd": 7498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16023_1_tgov1",
      "ports": {
        "speed": 7496,
        "pmech": 7497
      },
      "params": {
        "Trate": 1123.199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15087778728312468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16023_1_ieeest",
      "ports": {
        "input": 7496,
        "output": 7499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_16026_1",
      "ports": {
        "bus": 16026
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 12.028654664754868,
        "pmax": 37.99999952316284,
        "qmin": -5.471999943256378,
        "qmax": 8.094000071287155,
        "regulated": 16026,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Genrou",
      "id": "16031_1_genrou",
      "ports": {
        "bus": 16031,
        "pmech": 7501,
