        "efd": 7502,
        "speed": 7500
      },
      "params": {
        "mva": 804.7999877929688,
        "H": 2.8089871406555176,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9420000314712524,
        "Xdp": 0.3294999897480011,
        "Xdpp": 0.2371000051498413,
        "Xq": 1.8479000329971313,
        "Xqp": 0.6647999882698059,
        "Xqpp": 0.2371000051498413,
        "Xl": 0.17829999327659607,
        "Tdop": 7.484300136566162,
        "Tdopp": 0.03929999843239784,
        "Tqop": 0.6276000142097473,
        "Tqopp": 0.052000001072883606,
        "S10": 0.060499999672174454,
        "S12": 0.35600000619888306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 192.9572582244873,
        "pmax": 670.6666469573975,
        "qmin": -81.82133436203003,
        "qmax": 312.53066062927246,
        "regulated": 16028,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "16031_1_ieeet1",
      "ports": {
        "bus": 16031,
        "speed": 7500,
        "vs": 7503,
        "efd": 7502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16031_1_tgov1",
      "ports": {
        "speed": 7500,
        "pmech": 7501
      },
      "params": {
        "Trate": 804.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23975802958011627,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16031_1_ieeest",
      "ports": {
        "input": 7500,
        "output": 7503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16032_1_genrou",
      "ports": {
        "bus": 16032,
        "pmech": 7505,
        "efd": 7506,
        "speed": 7504
      },
      "params": {
        "mva": 804.7999877929688,
        "H": 2.8089871406555176,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9420000314712524,
        "Xdp": 0.3294999897480011,
        "Xdpp": 0.2371000051498413,
        "Xq": 1.8479000329971313,
        "Xqp": 0.6647999882698059,
        "Xqpp": 0.2371000051498413,
        "Xl": 0.17829999327659607,
        "Tdop": 7.484300136566162,
        "Tdopp": 0.03929999843239784,
        "Tqop": 0.6276000142097473,
        "Tqopp": 0.052000001072883606,
        "S10": 0.060499999672174454,
        "S12": 0.35600000619888306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 161.60541772842407,
        "pmax": 670.6666469573975,
        "qmin": -81.82133436203003,
        "qmax": 312.53066062927246,
        "regulated": 16028,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "16032_1_ieeet1",
      "ports": {
        "bus": 16032,
        "speed": 7504,
        "vs": 7507,
        "efd": 7506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16032_1_tgov1",
      "ports": {
        "speed": 7504,
        "pmech": 7505
      },
      "params": {
        "Trate": 804.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20080196344386173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16032_1_ieeest",
      "ports": {
        "input": 7504,
        "output": 7507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16033_1_genrou",
      "ports": {
        "bus": 16033,
        "pmech": 7509,
        "efd": 7510,
        "speed": 7508
      },
      "params": {
        "mva": 804.7999877929688,
        "H": 2.8089871406555176,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9420000314712524,
        "Xdp": 0.3294999897480011,
        "Xdpp": 0.2371000051498413,
        "Xq": 1.8479000329971313,
        "Xqp": 0.6647999882698059,
        "Xqpp": 0.2371000051498413,
        "Xl": 0.17829999327659607,
        "Tdop": 7.484300136566162,
        "Tdopp": 0.03929999843239784,
        "Tqop": 0.6276000142097473,
        "Tqopp": 0.052000001072883606,
        "S10": 0.060499999672174454,
        "S12": 0.35600000619888306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 174.53558444976807,
        "pmax": 670.6666469573975,
        "qmin": -81.82133436203003,
        "qmax": 312.53066062927246,
        "regulated": 16028,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "16033_1_ieeet1",
      "ports": {
        "bus": 16033,
        "speed": 7508,
        "vs": 7511,
        "efd": 7510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16033_1_tgov1",
      "ports": {
        "speed": 7508,
        "pmech": 7509
      },
      "params": {
        "Trate": 804.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21686827422600133,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16033_1_ieeest",
      "ports": {
        "input": 7508,
        "output": 7511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16039_1_genrou",
      "ports": {
        "bus": 16039,
        "pmech": 7513,
        "efd": 7514,
        "speed": 7512
      },
      "params": {
        "mva": 257.6400146484375,
        "H": 4.62495231628418,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6279000043869019,
        "Xdp": 0.22859999537467957,
        "Xdpp": 0.18559999763965607,
        "Xq": 1.5850000381469727,
        "Xqp": 0.3303999900817871,
        "Xqpp": 0.18559999763965607,
        "Xl": 0.14350000023841858,
        "Tdop": 6.428299903869629,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.6585999727249146,
        "Tqopp": 0.050599999725818634,
        "S10": 0.0608999989926815,
        "S12": 0.3125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.503044962882996,
        "pmax": 214.70000743865967,
        "qmin": -23.831699788570404,
        "qmax": 109.28230285644531,
        "regulated": 16036,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "16039_1_ieeet1",
      "ports": {
        "bus": 16039,
        "speed": 7512,
        "vs": 7515,
        "efd": 7514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16039_1_tgov1",
      "ports": {
        "speed": 7512,
        "pmech": 7513
      },
      "params": {
        "Trate": 257.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333314825449,
        "Pvmin": 0.16108928620815277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16039_1_ieeest",
      "ports": {
        "input": 7512,
        "output": 7515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16040_1_genrou",
      "ports": {
        "bus": 16040,
        "pmech": 7517,
        "efd": 7518,
        "speed": 7516
      },
      "params": {
        "mva": 257.6400146484375,
        "H": 4.62495231628418,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6279000043869019,
        "Xdp": 0.22859999537467957,
        "Xdpp": 0.18559999763965607,
        "Xq": 1.5850000381469727,
        "Xqp": 0.3303999900817871,
        "Xqpp": 0.18559999763965607,
        "Xl": 0.14350000023841858,
        "Tdop": 6.428299903869629,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.6585999727249146,
        "Tqopp": 0.050599999725818634,
        "S10": 0.0608999989926815,
        "S12": 0.3125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.8165500164032,
        "pmax": 214.70000743865967,
        "qmin": -23.831699788570404,
        "qmax": 109.28230285644531,
        "regulated": 16036,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "16040_1_ieeet1",
      "ports": {
        "bus": 16040,
        "speed": 7516,
        "vs": 7519,
        "efd": 7518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16040_1_tgov1",
      "ports": {
        "speed": 7516,
        "pmech": 7517
      },
      "params": {
        "Trate": 257.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148254491,
        "Pvmin": 0.11572950333356857,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16040_1_ieeest",
      "ports": {
        "input": 7516,
        "output": 7519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16041_1_genrou",
      "ports": {
        "bus": 16041,
        "pmech": 7521,
        "efd": 7522,
        "speed": 7520
      },
      "params": {
        "mva": 257.6400146484375,
        "H": 4.62495231628418,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6279000043869019,
        "Xdp": 0.22859999537467957,
        "Xdpp": 0.18559999763965607,
        "Xq": 1.5850000381469727,
        "Xqp": 0.3303999900817871,
        "Xqpp": 0.18559999763965607,
        "Xl": 0.14350000023841858,
        "Tdop": 6.428299903869629,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.6585999727249146,
        "Tqopp": 0.050599999725818634,
        "S10": 0.0608999989926815,
        "S12": 0.3125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.853349924087524,
        "pmax": 214.70000743865967,
        "qmin": -23.831699788570404,
        "qmax": 109.28230285644531,
        "regulated": 16036,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "16041_1_ieeet1",
      "ports": {
        "bus": 16041,
        "speed": 7520,
        "vs": 7523,
        "efd": 7522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16041_1_tgov1",
      "ports": {
        "speed": 7520,
        "pmech": 7521
      },
      "params": {
        "Trate": 257.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333314825449,
        "Pvmin": 0.1158723309636116,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16041_1_ieeest",
      "ports": {
        "input": 7520,
        "output": 7523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16044_1_gensal",
      "ports": {
        "bus": 16044,
        "pmech": 7525,
        "efd": 7526,
        "speed": 7524
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 3.5768001079559326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7200999855995178,
        "Xdp": 0.29249998927116394,
        "Xdpp": 0.1800999939441681,
        "Xq": 0.4657999873161316,
        "Xl": 0.16120000183582306,
        "Tdop": 6.0,
        "Tdopp": 0.4796999990940094,
        "Tqopp": 0.48100000619888306,
        "S10": 0.24789999425411224,
        "S12": 0.7724000215530396
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.78488602489233,
        "pmax": 6.800000369548798,
        "qmin": -0.3331999992951751,
        "qmax": 2.611199952661991,
        "regulated": 16044,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "16044_1_ieeet1",
      "ports": {
        "bus": 16044,
        "speed": 7524,
        "vs": 7527,
        "efd": 7526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16044_1_hygov",
      "ports": {
        "speed": 7524,
        "pmech": 7525
      },
      "params": {
        "Trate": 8.15999984741211,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.564162015914917,
        "Tr": 8.495831489562988,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8588000535964966,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16044_1_ieeest",
      "ports": {
        "input": 7524,
        "output": 7527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16046_1_gensal",
      "ports": {
        "bus": 16046,
        "pmech": 7529,
        "efd": 7530,
        "speed": 7528
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 2.466900110244751,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0442999601364136,
        "Xdp": 0.25540000200271606,
        "Xdpp": 0.16910000145435333,
        "Xq": 0.677299976348877,
        "Xl": 0.1632000058889389,
        "Tdop": 6.0,
        "Tdopp": 0.1745000034570694,
        "Tqopp": 0.45509999990463257,
        "S10": 0.1324000060558319,
        "S12": 0.5425000190734863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6562582924962044,
        "pmax": 5.999999865889549,
        "qmin": -0.2940000034868717,
        "qmax": 2.304000034928322,
        "regulated": 16046,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "16046_1_ieeet1",
      "ports": {
        "bus": 16046,
        "speed": 7528,
        "vs": 7531,
        "efd": 7530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6135001182556152,
        "E2": 3.484600067138672,
        "Se1": 0.08590000122785568,
        "Se2": 0.3937999904155731,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16046_1_hygov",
      "ports": {
        "speed": 7528,
        "pmech": 7529
      },
      "params": {
        "Trate": 7.199999809265137,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6592548489570618,
        "Tr": 6.9549055099487305,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4577000141143799,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16046_1_ieeest",
      "ports": {
        "input": 7528,
        "output": 7531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16046_3_gensal",
      "ports": {
        "bus": 16046,
        "pmech": 7533,
        "efd": 7534,
        "speed": 7532
      },
      "params": {
        "mva": 10.680000305175781,
        "H": 1.6432000398635864,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1766999959945679,
        "Xdp": 0.3953999876976013,
        "Xdpp": 0.3684999942779541,
        "Xq": 0.763700008392334,
        "Xl": 0.2020999938249588,
        "Tdop": 6.0,
        "Tdopp": 0.5724999904632568,
        "Tqopp": 0.3668000102043152,
        "S10": 0.241799995303154,
        "S12": 0.7484999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3354919403791428,
        "pmax": 8.900000154972076,
        "qmin": -0.43609999120235443,
        "qmax": 3.4175999462604523,
        "regulated": 16046,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "16046_3_ieeet1",
      "ports": {
        "bus": 16046,
        "speed": 7532,
        "vs": 7535,
        "efd": 7534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16046_3_hygov",
      "ports": {
        "speed": 7532,
        "pmech": 7533
      },
      "params": {
        "Trate": 10.680000305175781,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3925299048423767,
        "Tr": 2.847501039505005,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.544700026512146,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16046_3_ieeest",
      "ports": {
        "input": 7532,
        "output": 7535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16046_4_gensal",
      "ports": {
        "bus": 16046,
        "pmech": 7537,
        "efd": 7538,
        "speed": 7536
      },
      "params": {
        "mva": 10.680000305175781,
        "H": 1.6432000398635864,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1766999959945679,
        "Xdp": 0.3953999876976013,
        "Xdpp": 0.3684999942779541,
        "Xq": 0.763700008392334,
        "Xl": 0.2020999938249588,
        "Tdop": 6.0,
        "Tdopp": 0.5724999904632568,
        "Tqopp": 0.3668000102043152,
        "S10": 0.241799995303154,
        "S12": 0.7484999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3174093812704086,
        "pmax": 8.900000154972076,
        "qmin": -0.43609999120235443,
        "qmax": 3.4175999462604523,
        "regulated": 16046,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "16046_4_ieeet1",
      "ports": {
        "bus": 16046,
        "speed": 7536,
        "vs": 7539,
        "efd": 7538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16046_4_hygov",
      "ports": {
        "speed": 7536,
        "pmech": 7537
      },
      "params": {
        "Trate": 10.680000305175781,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3925299048423767,
        "Tr": 2.847501039505005,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.544700026512146,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16046_4_ieeest",
      "ports": {
        "input": 7536,
        "output": 7539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16049_4_genrou",
      "ports": {
        "bus": 16049,
        "pmech": 7541,
        "efd": 7542,
        "speed": 7540
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 5.050849914550781,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.413599967956543,
        "Xdp": 0.2777000069618225,
        "Xdpp": 0.16339999437332153,
        "Xq": 2.219099998474121,
        "Xqp": 0.5286999940872192,
        "Xqpp": 0.16339999437332153,
        "Xl": 0.1257999986410141,
        "Tdop": 9.72029972076416,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.3594000339508057,
        "Tqopp": 0.08669999986886978,
        "S10": 0.20550000667572021,
        "S12": 0.6524999737739563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2741826251149178,
        "pmax": 5.999999865889549,
        "qmin": -0.6659999955445528,
        "qmax": 3.0540000647306442,
        "regulated": 16049,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "16049_4_ieeet1",
      "ports": {
        "bus": 16049,
        "speed": 7540,
        "vs": 7543,
        "efd": 7542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16049_4_tgov1",
      "ports": {
        "speed": 7540,
        "pmech": 7541
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.3158586919307709,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16049_4_ieeest",
      "ports": {
        "input": 7540,
        "output": 7543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16049_5_genrou",
      "ports": {
        "bus": 16049,
        "pmech": 7545,
        "efd": 7546,
        "speed": 7544
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 5.050849914550781,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.413599967956543,
        "Xdp": 0.2777000069618225,
        "Xdpp": 0.16339999437332153,
        "Xq": 2.219099998474121,
        "Xqp": 0.5286999940872192,
        "Xqpp": 0.16339999437332153,
        "Xl": 0.1257999986410141,
        "Tdop": 9.72029972076416,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.3594000339508057,
        "Tqopp": 0.08669999986886978,
        "S10": 0.20550000667572021,
        "S12": 0.6524999737739563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3754414170980453,
        "pmax": 5.999999865889549,
        "qmin": -0.6659999955445528,
        "qmax": 3.0540000647306442,
        "regulated": 16049,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "16049_5_ieeet1",
      "ports": {
        "bus": 16049,
        "speed": 7544,
        "vs": 7547,
        "efd": 7546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16049_5_tgov1",
      "ports": {
        "speed": 7544,
        "pmech": 7545
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.3299224376678467,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16049_5_ieeest",
      "ports": {
        "input": 7544,
        "output": 7547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16049_7_genrou",
      "ports": {
        "bus": 16049,
        "pmech": 7549,
        "efd": 7550,
        "speed": 7548
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 5.050849914550781,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.413599967956543,
        "Xdp": 0.2777000069618225,
        "Xdpp": 0.16339999437332153,
        "Xq": 2.219099998474121,
        "Xqp": 0.5286999940872192,
        "Xqpp": 0.16339999437332153,
        "Xl": 0.1257999986410141,
        "Tdop": 9.72029972076416,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.3594000339508057,
        "Tqopp": 0.08669999986886978,
        "S10": 0.20550000667572021,
        "S12": 0.6524999737739563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8773563429713249,
        "pmax": 5.999999865889549,
        "qmin": -0.6659999955445528,
        "qmax": 3.0540000647306442,
        "regulated": 16049,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "16049_7_ieeet1",
      "ports": {
        "bus": 16049,
        "speed": 7548,
        "vs": 7551,
        "efd": 7550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16049_7_tgov1",
      "ports": {
        "speed": 7548,
        "pmech": 7549
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.12185505032539368,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16049_7_ieeest",
      "ports": {
        "input": 7548,
        "output": 7551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16049_8_genrou",
      "ports": {
        "bus": 16049,
        "pmech": 7553,
        "efd": 7554,
        "speed": 7552
      },
      "params": {
        "mva": 8.399999618530273,
        "H": 9.335604667663574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5125999450683594,
        "Xdp": 0.2011999934911728,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.4919999837875366,
        "Xqp": 0.22939999401569366,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08950000256299973,
        "Tdop": 4.3094000816345215,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.784600019454956,
        "Tqopp": 0.04740000143647194,
        "S10": 0.06840000301599503,
        "S12": 0.545799970626831
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6697593033313751,
        "pmax": 7.000000029802322,
        "qmin": -0.7770000025629997,
        "qmax": 3.56299988925457,
        "regulated": 16049,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "16049_8_ieeet1",
      "ports": {
        "bus": 16049,
        "speed": 7552,
        "vs": 7555,
        "efd": 7554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16049_8_tgov1",
      "ports": {
        "speed": 7552,
        "pmech": 7553
      },
      "params": {
        "Trate": 8.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254494,
        "Pvmin": 0.1987808793783188,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16049_8_ieeest",
      "ports": {
        "input": 7552,
        "output": 7555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16052_1_genrou",
      "ports": {
        "bus": 16052,
        "pmech": 7557,
        "efd": 7558,
        "speed": 7556
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.307145833969116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2351999282836914,
        "Xdp": 0.4104999899864197,
        "Xdpp": 0.2939000129699707,
        "Xq": 2.1212000846862793,
        "Xqp": 0.504800021648407,
        "Xqpp": 0.2939000129699707,
        "Xl": 0.2222999930381775,
        "Tdop": 4.6483001708984375,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.8119000196456909,
        "Tqopp": 0.04439999908208847,
        "S10": 0.06849999725818634,
        "S12": 0.3718999922275543
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.40878294967114925,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 16052,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "16052_1_ieeet1",
      "ports": {
        "bus": 16052,
        "speed": 7556,
        "vs": 7559,
        "efd": 7558
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5732998847961426,
        "E2": 3.4310998916625977,
        "Se1": 0.0632999986410141,
        "Se2": 0.3190999925136566,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16052_1_tgov1",
      "ports": {
        "speed": 7556,
        "pmech": 7557
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.1135508194565773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16052_1_ieeest",
      "ports": {
        "input": 7556,
        "output": 7559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16052_2_genrou",
      "ports": {
        "bus": 16052,
        "pmech": 7561,
        "efd": 7562,
        "speed": 7560
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.307145833969116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2351999282836914,
        "Xdp": 0.4104999899864197,
        "Xdpp": 0.2939000129699707,
        "Xq": 2.1212000846862793,
        "Xqp": 0.504800021648407,
        "Xqpp": 0.2939000129699707,
        "Xl": 0.2222999930381775,
        "Tdop": 4.6483001708984375,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.8119000196456909,
        "Tqopp": 0.04439999908208847,
        "S10": 0.06849999725818634,
        "S12": 0.3718999922275543
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9540512226521969,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 16052,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "16052_2_ieeet1",
      "ports": {
        "bus": 16052,
        "speed": 7560,
        "vs": 7563,
        "efd": 7562
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5732998847961426,
        "E2": 3.4310998916625977,
        "Se1": 0.0632999986410141,
        "Se2": 0.3190999925136566,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16052_2_tgov1",
      "ports": {
        "speed": 7560,
        "pmech": 7561
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.2650142312049866,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16052_2_ieeest",
      "ports": {
        "input": 7560,
        "output": 7563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16053_1_genrou",
      "ports": {
        "bus": 16053,
        "pmech": 7565,
        "efd": 7566,
        "speed": 7564
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.307145833969116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2351999282836914,
        "Xdp": 0.4104999899864197,
        "Xdpp": 0.2939000129699707,
        "Xq": 2.1212000846862793,
        "Xqp": 0.504800021648407,
        "Xqpp": 0.2939000129699707,
        "Xl": 0.2222999930381775,
        "Tdop": 4.6483001708984375,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.8119000196456909,
        "Tqopp": 0.04439999908208847,
        "S10": 0.06849999725818634,
        "S12": 0.3718999922275543
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5601285025477409,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 16053,
        "vset": 1.0125000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "16053_1_ieeet1",
      "ports": {
        "bus": 16053,
        "speed": 7564,
        "vs": 7567,
        "efd": 7566
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5732998847961426,
        "E2": 3.4310998916625977,
        "Se1": 0.0632999986410141,
        "Se2": 0.3190999925136566,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16053_1_tgov1",
      "ports": {
        "speed": 7564,
        "pmech": 7565
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.15559124946594238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16053_1_ieeest",
      "ports": {
        "input": 7564,
        "output": 7567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16055_1_genrou",
      "ports": {
        "bus": 16055,
        "pmech": 7569,
        "efd": 7570,
        "speed": 7568
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.307145833969116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2351999282836914,
        "Xdp": 0.4104999899864197,
        "Xdpp": 0.2939000129699707,
        "Xq": 2.1212000846862793,
        "Xqp": 0.504800021648407,
        "Xqpp": 0.2939000129699707,
        "Xl": 0.2222999930381775,
        "Tdop": 4.6483001708984375,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.8119000196456909,
        "Tqopp": 0.04439999908208847,
        "S10": 0.06849999725818634,
        "S12": 0.3718999922275543
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9263056330382824,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 16055,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "16055_1_ieeet1",
      "ports": {
        "bus": 16055,
        "speed": 7568,
        "vs": 7571,
        "efd": 7570
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5732998847961426,
        "E2": 3.4310998916625977,
        "Se1": 0.0632999986410141,
        "Se2": 0.3190999925136566,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16055_1_tgov1",
      "ports": {
        "speed": 7568,
        "pmech": 7569
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.25730711221694946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16055_1_ieeest",
      "ports": {
        "input": 7568,
        "output": 7571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16055_2_genrou",
      "ports": {
        "bus": 16055,
        "pmech": 7573,
        "efd": 7574,
        "speed": 7572
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.307145833969116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2351999282836914,
        "Xdp": 0.4104999899864197,
        "Xdpp": 0.2939000129699707,
        "Xq": 2.1212000846862793,
        "Xqp": 0.504800021648407,
        "Xqpp": 0.2939000129699707,
        "Xl": 0.2222999930381775,
        "Tdop": 4.6483001708984375,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.8119000196456909,
        "Tqopp": 0.04439999908208847,
        "S10": 0.06849999725818634,
        "S12": 0.3718999922275543
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.952666811645031,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 16055,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "16055_2_ieeet1",
      "ports": {
        "bus": 16055,
        "speed": 7572,
        "vs": 7575,
        "efd": 7574
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5732998847961426,
        "E2": 3.4310998916625977,
        "Se1": 0.0632999986410141,
        "Se2": 0.3190999925136566,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16055_2_tgov1",
      "ports": {
        "speed": 7572,
        "pmech": 7573
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.26462966203689575,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16055_2_ieeest",
      "ports": {
        "input": 7572,
        "output": 7575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16056_1_genrou",
      "ports": {
        "bus": 16056,
        "pmech": 7577,
        "efd": 7578,
        "speed": 7576
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.7451833486557007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.159600019454956,
        "Xdp": 0.1273999959230423,
        "Xdpp": 0.09539999812841415,
        "Xq": 1.1186000108718872,
        "Xqp": 0.3817000091075897,
        "Xqpp": 0.09539999812841415,
        "Xl": 0.0681999996304512,
        "Tdop": 8.012999534606934,
        "Tdopp": 0.048900000751018524,
        "Tqop": 0.8205999732017517,
        "Tqopp": 0.04129999876022339,
        "S10": 0.1404000073671341,
        "S12": 0.5157999992370605
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8791076019406319,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 16056,
        "vset": 1.0125000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "16056_1_ieeet1",
      "ports": {
        "bus": 16056,
        "speed": 7576,
        "vs": 7579,
        "efd": 7578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16056_1_tgov1",
      "ports": {
        "speed": 7576,
        "pmech": 7577
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.36629483103752136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16056_1_ieeest",
      "ports": {
        "input": 7576,
        "output": 7579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16056_2_genrou",
      "ports": {
        "bus": 16056,
        "pmech": 7581,
        "efd": 7582,
        "speed": 7580
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.7451833486557007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.159600019454956,
        "Xdp": 0.1273999959230423,
        "Xdpp": 0.09539999812841415,
        "Xq": 1.1186000108718872,
        "Xqp": 0.3817000091075897,
        "Xqpp": 0.09539999812841415,
        "Xl": 0.0681999996304512,
        "Tdop": 8.012999534606934,
        "Tdopp": 0.048900000751018524,
        "Tqop": 0.8205999732017517,
        "Tqopp": 0.04129999876022339,
        "S10": 0.1404000073671341,
        "S12": 0.5157999992370605
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9753109887242317,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 16056,
        "vset": 1.0125000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "16056_2_ieeet1",
      "ports": {
        "bus": 16056,
        "speed": 7580,
        "vs": 7583,
        "efd": 7582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16056_2_tgov1",
      "ports": {
        "speed": 7580,
        "pmech": 7581
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.4063795506954193,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16056_2_ieeest",
      "ports": {
        "input": 7580,
        "output": 7583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16057_1_genrou",
      "ports": {
        "bus": 16057,
        "pmech": 7585,
        "efd": 7586,
        "speed": 7584
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.7451833486557007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.159600019454956,
        "Xdp": 0.1273999959230423,
        "Xdpp": 0.09539999812841415,
        "Xq": 1.1186000108718872,
        "Xqp": 0.3817000091075897,
        "Xqpp": 0.09539999812841415,
        "Xl": 0.0681999996304512,
        "Tdop": 8.012999534606934,
        "Tdopp": 0.048900000751018524,
        "Tqop": 0.8205999732017517,
        "Tqopp": 0.04129999876022339,
        "S10": 0.1404000073671341,
        "S12": 0.5157999992370605
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8875696919858456,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 16057,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "16057_1_ieeet1",
      "ports": {
        "bus": 16057,
        "speed": 7584,
        "vs": 7587,
        "efd": 7586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16057_1_tgov1",
      "ports": {
        "speed": 7584,
        "pmech": 7585
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3698206841945648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16057_1_ieeest",
      "ports": {
        "input": 7584,
        "output": 7587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16060_1_gensal",
      "ports": {
        "bus": 16060,
        "pmech": 7589,
        "efd": 7590,
        "speed": 7588
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.995699882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1605000495910645,
        "Xdp": 0.3555999994277954,
        "Xdpp": 0.25999999046325684,
        "Xq": 0.7530999779701233,
        "Xl": 0.20479999482631683,
        "Tdop": 6.0,
        "Tdopp": 0.40860000252723694,
        "Tqopp": 0.2214999943971634,
        "S10": 0.17389999330043793,
        "S12": 0.41200000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1875359332188964,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 16060,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "16060_1_ieeet1",
      "ports": {
        "bus": 16060,
        "speed": 7588,
        "vs": 7591,
        "efd": 7590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16060_1_hygov",
      "ports": {
        "speed": 7588,
        "pmech": 7589
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4706493020057678,
        "Tr": 7.9630231857299805,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7152999639511108,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16060_1_ieeest",
      "ports": {
        "input": 7588,
        "output": 7591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16060_2_gensal",
      "ports": {
        "bus": 16060,
        "pmech": 7593,
        "efd": 7594,
        "speed": 7592
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.995699882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1605000495910645,
        "Xdp": 0.3555999994277954,
        "Xdpp": 0.25999999046325684,
        "Xq": 0.7530999779701233,
        "Xl": 0.20479999482631683,
        "Tdop": 6.0,
        "Tdopp": 0.40860000252723694,
        "Tqopp": 0.2214999943971634,
        "S10": 0.17389999330043793,
        "S12": 0.41200000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1568877836689353,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 16060,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "16060_2_ieeet1",
      "ports": {
        "bus": 16060,
        "speed": 7592,
        "vs": 7595,
        "efd": 7594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16060_2_hygov",
      "ports": {
        "speed": 7592,
        "pmech": 7593
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4706493020057678,
        "Tr": 7.9630231857299805,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7152999639511108,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16060_2_ieeest",
      "ports": {
        "input": 7592,
        "output": 7595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16060_3_gensal",
      "ports": {
        "bus": 16060,
        "pmech": 7597,
        "efd": 7598,
        "speed": 7596
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 2.4254000186920166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0010000467300415,
        "Xdp": 0.4952000081539154,
        "Xdpp": 0.45320001244544983,
        "Xq": 0.6491000056266785,
        "Xl": 0.13510000705718994,
        "Tdop": 6.0,
        "Tdopp": 0.5921000242233276,
        "Tqopp": 0.14579999446868896,
        "S10": 0.1817999929189682,
        "S12": 0.546999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8987537585198879,
        "pmax": 4.600000008940697,
        "qmin": -0.22539999336004257,
        "qmax": 1.7664000391960144,
        "regulated": 16060,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Esdc1a",
      "id": "16060_3_esdc1a",
      "ports": {
        "bus": 16060,
        "speed": 7596,
        "vs": 7599,
        "efd": 7598
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03830000013113022,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4637999534606934,
        "Se1": 0.149399995803833,
        "E2": 3.285099983215332,
        "Se2": 0.44830000400543213,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "16060_3_hygov",
      "ports": {
        "speed": 7596,
        "pmech": 7597
      },
      "params": {
        "Trate": 5.519999980926514,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6292813420295715,
        "Tr": 6.551059722900391,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3589999675750732,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16060_3_ieeest",
      "ports": {
        "input": 7596,
        "output": 7599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16060_4_gensal",
      "ports": {
        "bus": 16060,
        "pmech": 7601,
        "efd": 7602,
        "speed": 7600
      },
      "params": {
        "mva": 9.0,
        "H": 1.9351999759674072,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7095000147819519,
        "Xdp": 0.21170000731945038,
        "Xdpp": 0.1972000002861023,
        "Xq": 0.45890000462532043,
        "Xl": 0.11840000003576279,
        "Tdop": 6.0,
        "Tdopp": 0.0754999965429306,
        "Tqopp": 0.2969000041484833,
        "S10": 0.2240000069141388,
        "S12": 0.6065000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.4662898629903793,
        "pmax": 7.500000298023224,
        "qmin": -0.36750000435858965,
        "qmax": 2.879999950528145,
        "regulated": 16060,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "16060_4_ieeet1",
      "ports": {
        "bus": 16060,
        "speed": 7600,
        "vs": 7603,
        "efd": 7602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6335999965667725,
        "E2": 3.511399984359741,
        "Se1": 0.08619999885559082,
        "Se2": 0.39489999413490295,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16060_4_hygov",
      "ports": {
        "speed": 7600,
        "pmech": 7601
      },
      "params": {
        "Trate": 9.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0968619585037231,
        "Tr": 8.89631462097168,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9704999923706055,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16060_4_ieeest",
      "ports": {
        "input": 7600,
        "output": 7603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16061_1_gensal",
      "ports": {
        "bus": 16061,
        "pmech": 7605,
        "efd": 7606,
        "speed": 7604
      },
      "params": {
        "mva": 9.0,
        "H": 1.9351999759674072,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7095000147819519,
        "Xdp": 0.21170000731945038,
        "Xdpp": 0.1972000002861023,
        "Xq": 0.45890000462532043,
        "Xl": 0.11840000003576279,
        "Tdop": 6.0,
        "Tdopp": 0.0754999965429306,
        "Tqopp": 0.2969000041484833,
        "S10": 0.2240000069141388,
        "S12": 0.6065000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.7077646702528,
        "pmax": 7.500000298023224,
        "qmin": -0.36750000435858965,
        "qmax": 2.879999950528145,
        "regulated": 16061,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "16061_1_ieeet1",
      "ports": {
        "bus": 16061,
        "speed": 7604,
        "vs": 7607,
        "efd": 7606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6335999965667725,
        "E2": 3.511399984359741,
        "Se1": 0.08619999885559082,
        "Se2": 0.39489999413490295,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16061_1_hygov",
      "ports": {
        "speed": 7604,
        "pmech": 7605
      },
      "params": {
        "Trate": 9.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.0968619585037231,
        "Tr": 8.89631462097168,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9704999923706055,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16061_1_ieeest",
      "ports": {
        "input": 7604,
        "output": 7607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16062_1_gensal",
      "ports": {
        "bus": 16062,
        "pmech": 7609,
        "efd": 7610,
        "speed": 7608
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 3.995699882507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1605000495910645,
        "Xdp": 0.3555999994277954,
        "Xdpp": 0.25999999046325684,
        "Xq": 0.7530999779701233,
        "Xl": 0.20479999482631683,
        "Tdop": 6.0,
        "Tdopp": 0.40860000252723694,
        "Tqopp": 0.2214999943971634,
        "S10": 0.17389999330043793,
        "S12": 0.41200000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17961157718673348,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 16062,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "16062_1_ieeet1",
      "ports": {
        "bus": 16062,
        "speed": 7608,
        "vs": 7611,
        "efd": 7610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16062_1_hygov",
      "ports": {
        "speed": 7608,
        "pmech": 7609
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4706493020057678,
        "Tr": 7.9630231857299805,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7152999639511108,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16062_1_ieeest",
      "ports": {
        "input": 7608,
        "output": 7611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16062_2_gensal",
      "ports": {
        "bus": 16062,
        "pmech": 7613,
        "efd": 7614,
        "speed": 7612
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 1.701200008392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.315500020980835,
        "Xdp": 0.5595999956130981,
        "Xdpp": 0.5224999785423279,
        "Xq": 0.854200005531311,
        "Xl": 0.10360000282526016,
        "Tdop": 6.0,
        "Tdopp": 0.5139999985694885,
        "Tqopp": 0.07150000333786011,
        "S10": 0.18799999356269836,
        "S12": 0.7247999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6221678573638201,
        "pmax": 2.6000000536441803,
        "qmin": -0.12740000383928418,
        "qmax": 0.9983999654650688,
        "regulated": 16062,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "16062_2_ieeet1",
      "ports": {
        "bus": 16062,
        "speed": 7612,
        "vs": 7615,
        "efd": 7614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16062_2_hygov",
      "ports": {
        "speed": 7612,
        "pmech": 7613
      },
      "params": {
        "Trate": 3.119999885559082,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8893553614616394,
        "Tr": 6.4971418380737305,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3459999561309814,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16062_2_ieeest",
      "ports": {
        "input": 7612,
        "output": 7615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16062_3_gensal",
      "ports": {
        "bus": 16062,
        "pmech": 7617,
        "efd": 7618,
        "speed": 7616
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 1.701200008392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.315500020980835,
        "Xdp": 0.5595999956130981,
        "Xdpp": 0.5224999785423279,
        "Xq": 0.854200005531311,
        "Xl": 0.10360000282526016,
        "Tdop": 6.0,
        "Tdopp": 0.5139999985694885,
        "Tqopp": 0.07150000333786011,
        "S10": 0.18799999356269836,
        "S12": 0.7247999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1320301331579685,
        "pmax": 2.6000000536441803,
        "qmin": -0.12740000383928418,
        "qmax": 0.9983999654650688,
        "regulated": 16062,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "16062_3_ieeet1",
      "ports": {
        "bus": 16062,
        "speed": 7616,
        "vs": 7619,
        "efd": 7618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16062_3_hygov",
      "ports": {
        "speed": 7616,
        "pmech": 7617
      },
      "params": {
        "Trate": 3.119999885559082,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8893553614616394,
        "Tr": 6.4971418380737305,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3459999561309814,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16062_3_ieeest",
      "ports": {
        "input": 7616,
        "output": 7619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16062_4_gensal",
      "ports": {
        "bus": 16062,
        "pmech": 7621,
        "efd": 7622,
        "speed": 7620
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 2.4254000186920166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0010000467300415,
        "Xdp": 0.4952000081539154,
        "Xdpp": 0.45320001244544983,
        "Xq": 0.6491000056266785,
        "Xl": 0.13510000705718994,
        "Tdop": 6.0,
        "Tdopp": 0.5921000242233276,
        "Tqopp": 0.14579999446868896,
        "S10": 0.1817999929189682,
        "S12": 0.546999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0009197294712067,
        "pmax": 4.600000008940697,
        "qmin": -0.22539999336004257,
        "qmax": 1.7664000391960144,
        "regulated": 16062,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Esdc1a",
      "id": "16062_4_esdc1a",
      "ports": {
        "bus": 16062,
        "speed": 7620,
        "vs": 7623,
        "efd": 7622
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03830000013113022,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4637999534606934,
        "Se1": 0.149399995803833,
        "E2": 3.285099983215332,
        "Se2": 0.44830000400543213,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "16062_4_hygov",
      "ports": {
        "speed": 7620,
        "pmech": 7621
      },
      "params": {
        "Trate": 5.519999980926514,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6292813420295715,
        "Tr": 6.551059722900391,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3589999675750732,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16062_4_ieeest",
      "ports": {
        "input": 7620,
        "output": 7623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16062_5_gensal",
      "ports": {
        "bus": 16062,
        "pmech": 7625,
        "efd": 7626,
        "speed": 7624
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 2.4254000186920166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0010000467300415,
        "Xdp": 0.4952000081539154,
        "Xdpp": 0.45320001244544983,
        "Xq": 0.6491000056266785,
        "Xl": 0.13510000705718994,
        "Tdop": 6.0,
        "Tdopp": 0.5921000242233276,
        "Tqopp": 0.14579999446868896,
        "S10": 0.1817999929189682,
        "S12": 0.546999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1189717575907707,
        "pmax": 4.600000008940697,
        "qmin": -0.22539999336004257,
        "qmax": 1.7664000391960144,
        "regulated": 16062,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Esdc1a",
      "id": "16062_5_esdc1a",
      "ports": {
        "bus": 16062,
        "speed": 7624,
        "vs": 7627,
        "efd": 7626
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03830000013113022,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4637999534606934,
        "Se1": 0.149399995803833,
        "E2": 3.285099983215332,
        "Se2": 0.44830000400543213,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "16062_5_hygov",
      "ports": {
        "speed": 7624,
        "pmech": 7625
      },
      "params": {
        "Trate": 5.519999980926514,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6292813420295715,
        "Tr": 6.551059722900391,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3589999675750732,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16062_5_ieeest",
      "ports": {
        "input": 7624,
        "output": 7627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16062_6_gensal",
      "ports": {
        "bus": 16062,
        "pmech": 7629,
        "efd": 7630,
        "speed": 7628
      },
      "params": {
        "mva": 5.519999980926514,
        "H": 2.4254000186920166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0010000467300415,
        "Xdp": 0.4952000081539154,
        "Xdpp": 0.45320001244544983,
        "Xq": 0.6491000056266785,
        "Xl": 0.13510000705718994,
        "Tdop": 6.0,
        "Tdopp": 0.5921000242233276,
        "Tqopp": 0.14579999446868896,
        "S10": 0.1817999929189682,
        "S12": 0.546999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5089500453323126,
        "pmax": 4.600000008940697,
        "qmin": -0.22539999336004257,
        "qmax": 1.7664000391960144,
        "regulated": 16062,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Esdc1a",
      "id": "16062_6_esdc1a",
      "ports": {
        "bus": 16062,
        "speed": 7628,
        "vs": 7631,
        "efd": 7630
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03830000013113022,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4637999534606934,
        "Se1": 0.149399995803833,
        "E2": 3.285099983215332,
        "Se2": 0.44830000400543213,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "16062_6_hygov",
      "ports": {
        "speed": 7628,
        "pmech": 7629
      },
      "params": {
        "Trate": 5.519999980926514,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6292813420295715,
        "Tr": 6.551059722900391,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3589999675750732,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16062_6_ieeest",
      "ports": {
        "input": 7628,
        "output": 7631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_16072_1",
      "ports": {
        "bus": 16072
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 52.34587788581848,
        "pmax": 139.40000534057617,
        "qmin": -20.073600113391876,
        "qmax": 29.69219982624054,
        "regulated": 16072,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Genrou",
      "id": "16078_1_genrou",
      "ports": {
        "bus": 16078,
        "pmech": 7633,
        "efd": 7634,
        "speed": 7632
      },
      "params": {
        "mva": 63.720001220703125,
        "H": 4.615927696228027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.806399941444397,
        "Xdp": 0.3490000069141388,
        "Xdpp": 0.2506999969482422,
        "Xq": 1.721500039100647,
        "Xqp": 0.5181000232696533,
        "Xqpp": 0.2506999969482422,
        "Xl": 0.18889999389648438,
        "Tdop": 9.133399963378906,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.5523999929428101,
        "Tqopp": 0.04280000180006027,
        "S10": 0.10719999670982361,
        "S12": 0.44929999113082886
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.861584469676018,
        "pmax": 53.1000018119812,
        "qmin": -6.4782001078128815,
        "qmax": 24.74460005760193,
        "regulated": 16078,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "16078_1_ieeet1",
      "ports": {
        "bus": 16078,
        "speed": 7632,
        "vs": 7635,
        "efd": 7634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16078_1_tgov1",
      "ports": {
        "speed": 7632,
        "pmech": 7633
      },
      "params": {
        "Trate": 63.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09198971092700958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16078_1_ieeest",
      "ports": {
        "input": 7632,
        "output": 7635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_16081_1",
      "ports": {
        "bus": 16081
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 32.90216624736786,
        "pmax": 80.0000011920929,
        "qmin": -11.51999980211258,
        "qmax": 17.03999936580658,
        "regulated": 16081,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Gensal",
      "id": "16088_2_gensal",
      "ports": {
        "bus": 16088,
        "pmech": 7637,
        "efd": 7638,
        "speed": 7636
      },
      "params": {
        "mva": 15.359999656677246,
        "H": 2.197700023651123,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0285999774932861,
        "Xdp": 0.24469999969005585,
        "Xdpp": 0.17880000174045563,
        "Xq": 0.6669999957084656,
        "Xl": 0.16990000009536743,
        "Tdop": 6.0,
        "Tdopp": 0.4174000024795532,
        "Tqopp": 0.11330000311136246,
        "S10": 0.21610000729560852,
        "S12": 0.6270999908447266
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.85367588698864,
        "pmax": 12.800000607967377,
        "qmin": -0.6271999794989824,
        "qmax": 4.915200173854828,
        "regulated": 16088,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "16088_2_ieeet1",
      "ports": {
        "bus": 16088,
        "speed": 7636,
        "vs": 7639,
        "efd": 7638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16088_2_hygov",
      "ports": {
        "speed": 7636,
        "pmech": 7637
      },
      "params": {
        "Trate": 15.359999656677246,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3642743229866028,
        "Tr": 3.5184381008148193,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6819999814033508,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16088_2_ieeest",
      "ports": {
        "input": 7636,
        "output": 7639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16089_1_gensal",
      "ports": {
        "bus": 16089,
        "pmech": 7641,
        "efd": 7642,
        "speed": 7640
      },
      "params": {
        "mva": 7.320000171661377,
        "H": 2.754199981689453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6610999703407288,
        "Xdp": 0.3037000000476837,
        "Xdpp": 0.2531000077724457,
        "Xq": 0.42730000615119934,
        "Xl": 0.15309999883174896,
        "Tdop": 6.0,
        "Tdopp": 0.3073999881744385,
        "Tqopp": 0.39800000190734863,
        "S10": 0.21469999849796295,
        "S12": 0.6035000085830688
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8381578847765923,
        "pmax": 6.1000000685453415,
        "qmin": -0.2988999942317605,
        "qmax": 2.3423999547958374,
        "regulated": 16089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "16089_1_ieeet1",
      "ports": {
        "bus": 16089,
        "speed": 7640,
        "vs": 7643,
        "efd": 7642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16089_1_hygov",
      "ports": {
        "speed": 7640,
        "pmech": 7641
      },
      "params": {
        "Trate": 7.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7671145796775818,
        "Tr": 8.858845710754395,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9599000215530396,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16089_1_ieeest",
      "ports": {
        "input": 7640,
        "output": 7643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "16089_2_gensal",
      "ports": {
        "bus": 16089,
        "pmech": 7645,
        "efd": 7646,
        "speed": 7644
      },
      "params": {
        "mva": 7.320000171661377,
        "H": 2.754199981689453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6610999703407288,
        "Xdp": 0.3037000000476837,
        "Xdpp": 0.2531000077724457,
        "Xq": 0.42730000615119934,
        "Xl": 0.15309999883174896,
        "Tdop": 6.0,
        "Tdopp": 0.3073999881744385,
        "Tqopp": 0.39800000190734863,
        "S10": 0.21469999849796295,
        "S12": 0.6035000085830688
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9704492762684822,
        "pmax": 6.1000000685453415,
        "qmin": -0.2988999942317605,
        "qmax": 2.3423999547958374,
        "regulated": 16089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "16089_2_ieeet1",
      "ports": {
        "bus": 16089,
        "speed": 7644,
        "vs": 7647,
        "efd": 7646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "16089_2_hygov",
      "ports": {
        "speed": 7644,
        "pmech": 7645
      },
      "params": {
        "Trate": 7.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7671145796775818,
        "Tr": 8.858845710754395,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9599000215530396,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16089_2_ieeest",
      "ports": {
        "input": 7644,
        "output": 7647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16092_1_genrou",
      "ports": {
        "bus": 16092,
        "pmech": 7649,
        "efd": 7650,
        "speed": 7648
      },
      "params": {
        "mva": 101.97000122070312,
        "H": 7.183981418609619,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6634999513626099,
        "Xdp": 0.1965000033378601,
        "Xdpp": 0.12759999930858612,
        "Xq": 1.613700032234192,
        "Xqp": 0.4641000032424927,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "Tdop": 7.105400085449219,
        "Tdopp": 0.04639999940991402,
        "Tqop": 0.5131000280380249,
        "Tqopp": 0.07980000227689743,
        "S10": 0.17520000040531158,
        "S12": 0.7373999953269958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.201058268547058,
        "pmax": 84.97499823570251,
        "qmin": -9.432224929332733,
        "qmax": 43.25227439403534,
        "regulated": 16092,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "16092_1_ieeet1",
      "ports": {
        "bus": 16092,
        "speed": 7648,
        "vs": 7651,
        "efd": 7650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16092_1_tgov1",
      "ports": {
        "speed": 7648,
        "pmech": 7649
      },
      "params": {
        "Trate": 101.97000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21772146224975586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16092_1_ieeest",
      "ports": {
        "input": 7648,
        "output": 7651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16092_2_genrou",
      "ports": {
        "bus": 16092,
        "pmech": 7653,
        "efd": 7654,
        "speed": 7652
      },
      "params": {
        "mva": 101.97000122070312,
        "H": 7.183981418609619,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6634999513626099,
        "Xdp": 0.1965000033378601,
        "Xdpp": 0.12759999930858612,
        "Xq": 1.613700032234192,
        "Xqp": 0.4641000032424927,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "Tdop": 7.105400085449219,
        "Tdopp": 0.04639999940991402,
        "Tqop": 0.5131000280380249,
        "Tqopp": 0.07980000227689743,
        "S10": 0.17520000040531158,
        "S12": 0.7373999953269958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.630869448184967,
        "pmax": 84.97499823570251,
        "qmin": -9.432224929332733,
        "qmax": 43.25227439403534,
        "regulated": 16092,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "16092_2_ieeet1",
      "ports": {
        "bus": 16092,
        "speed": 7652,
        "vs": 7655,
        "efd": 7654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16092_2_tgov1",
      "ports": {
        "speed": 7652,
        "pmech": 7653
      },
      "params": {
        "Trate": 101.97000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12386848032474518,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16092_2_ieeest",
      "ports": {
        "input": 7652,
        "output": 7655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16092_3_genrou",
      "ports": {
        "bus": 16092,
        "pmech": 7657,
        "efd": 7658,
        "speed": 7656
      },
      "params": {
        "mva": 101.97000122070312,
        "H": 7.183981418609619,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6634999513626099,
        "Xdp": 0.1965000033378601,
        "Xdpp": 0.12759999930858612,
        "Xq": 1.613700032234192,
        "Xqp": 0.4641000032424927,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "Tdop": 7.105400085449219,
        "Tdopp": 0.04639999940991402,
        "Tqop": 0.5131000280380249,
        "Tqopp": 0.07980000227689743,
        "S10": 0.17520000040531158,
        "S12": 0.7373999953269958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.40255555510521,
        "pmax": 84.97499823570251,
        "qmin": -9.432224929332733,
        "qmax": 43.25227439403534,
        "regulated": 16092,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "16092_3_ieeet1",
      "ports": {
        "bus": 16092,
        "speed": 7656,
        "vs": 7659,
        "efd": 7658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16092_3_tgov1",
      "ports": {
        "speed": 7656,
        "pmech": 7657
      },
      "params": {
        "Trate": 101.97000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11182264983654022,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16092_3_ieeest",
      "ports": {
        "input": 7656,
        "output": 7659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16092_4_genrou",
      "ports": {
        "bus": 16092,
        "pmech": 7661,
        "efd": 7662,
        "speed": 7660
      },
      "params": {
        "mva": 101.97000122070312,
        "H": 7.183981418609619,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6634999513626099,
        "Xdp": 0.1965000033378601,
        "Xdpp": 0.12759999930858612,
        "Xq": 1.613700032234192,
        "Xqp": 0.4641000032424927,
        "Xqpp": 0.12759999930858612,
        "Xl": 0.09730000048875809,
        "Tdop": 7.105400085449219,
        "Tdopp": 0.04639999940991402,
        "Tqop": 0.5131000280380249,
        "Tqopp": 0.07980000227689743,
        "S10": 0.17520000040531158,
        "S12": 0.7373999953269958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.98232340812683,
        "pmax": 84.97499823570251,
        "qmin": -9.432224929332733,
        "qmax": 43.25227439403534,
        "regulated": 16092,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "16092_4_ieeet1",
      "ports": {
        "bus": 16092,
        "speed": 7660,
        "vs": 7663,
        "efd": 7662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16092_4_tgov1",
      "ports": {
        "speed": 7660,
        "pmech": 7661
      },
      "params": {
        "Trate": 101.97000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2842240035533905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16092_4_ieeest",
      "ports": {
        "input": 7660,
        "output": 7663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16097_1_genrou",
      "ports": {
        "bus": 16097,
        "pmech": 7665,
        "efd": 7666,
        "speed": 7664
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 5.034327507019043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0352001190185547,
        "Xdp": 0.3422999978065491,
        "Xdpp": 0.26269999146461487,
        "Xq": 1.913699984550476,
        "Xqp": 0.4465000033378601,
        "Xqpp": 0.26269999146461487,
        "Xl": 0.20499999821186066,
        "Tdop": 5.4375,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.859000027179718,
        "Tqopp": 0.09539999812841415,
        "S10": 0.09700000286102295,
        "S12": 0.4984999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.64161920547485,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 16097,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "16097_1_ieeet1",
      "ports": {
        "bus": 16097,
        "speed": 7664,
        "vs": 7667,
        "efd": 7666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16097_1_tgov1",
      "ports": {
        "speed": 7664,
        "pmech": 7665
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37132567167282104,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16097_1_ieeest",
      "ports": {
        "input": 7664,
        "output": 7667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16098_1_genrou",
      "ports": {
        "bus": 16098,
        "pmech": 7669,
        "efd": 7670,
        "speed": 7668
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 5.034327507019043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0352001190185547,
        "Xdp": 0.3422999978065491,
        "Xdpp": 0.26269999146461487,
        "Xq": 1.913699984550476,
        "Xqp": 0.4465000033378601,
        "Xqpp": 0.26269999146461487,
        "Xl": 0.20499999821186066,
        "Tdop": 5.4375,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.859000027179718,
        "Tqopp": 0.09539999812841415,
        "S10": 0.09700000286102295,
        "S12": 0.4984999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.99319684505463,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 16098,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "16098_1_ieeet1",
      "ports": {
        "bus": 16098,
        "speed": 7668,
        "vs": 7671,
        "efd": 7670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16098_1_tgov1",
      "ports": {
        "speed": 7668,
        "pmech": 7669
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20830038189888,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16098_1_ieeest",
      "ports": {
        "input": 7668,
        "output": 7671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16099_1_genrou",
      "ports": {
        "bus": 16099,
        "pmech": 7673,
        "efd": 7674,
        "speed": 7672
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 5.034327507019043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0352001190185547,
        "Xdp": 0.3422999978065491,
        "Xdpp": 0.26269999146461487,
        "Xq": 1.913699984550476,
        "Xqp": 0.4465000033378601,
        "Xqpp": 0.26269999146461487,
        "Xl": 0.20499999821186066,
        "Tdop": 5.4375,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.859000027179718,
        "Tqopp": 0.09539999812841415,
        "S10": 0.09700000286102295,
        "S12": 0.4984999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.37325406074524,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 16099,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "16099_1_ieeet1",
      "ports": {
        "bus": 16099,
        "speed": 7672,
        "vs": 7675,
        "efd": 7674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16099_1_tgov1",
      "ports": {
        "speed": 7672,
        "pmech": 7673
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3458006680011749,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16099_1_ieeest",
      "ports": {
        "input": 7672,
        "output": 7675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16100_1_genrou",
      "ports": {
        "bus": 16100,
        "pmech": 7677,
        "efd": 7678,
        "speed": 7676
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 5.034327507019043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0352001190185547,
        "Xdp": 0.3422999978065491,
        "Xdpp": 0.26269999146461487,
        "Xq": 1.913699984550476,
        "Xqp": 0.4465000033378601,
        "Xqpp": 0.26269999146461487,
        "Xl": 0.20499999821186066,
        "Tdop": 5.4375,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.859000027179718,
        "Tqopp": 0.09539999812841415,
        "S10": 0.09700000286102295,
        "S12": 0.4984999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.245948314666748,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 16100,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "16100_1_ieeet1",
      "ports": {
        "bus": 16100,
        "speed": 7676,
        "vs": 7679,
        "efd": 7678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16100_1_tgov1",
      "ports": {
        "speed": 7676,
        "pmech": 7677
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08355595171451569,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16100_1_ieeest",
      "ports": {
        "input": 7676,
        "output": 7679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_16103_1",
      "ports": {
        "bus": 16103
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 23.64700585603714,
        "pmax": 52.49999761581421,
        "qmin": -7.5599998235702515,
        "qmax": 11.182499676942825,
        "regulated": 16103,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "16242_1_genrou",
      "ports": {
        "bus": 16242,
        "pmech": 7681,
        "efd": 7682,
        "speed": 7680
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 2.595381021499634,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4228999614715576,
        "Xdp": 0.2224999964237213,
        "Xdpp": 0.16210000216960907,
        "Xq": 2.2962000370025635,
        "Xqp": 0.48399999737739563,
        "Xqpp": 0.16210000216960907,
        "Xl": 0.11999999731779099,
        "Tdop": 6.526800155639648,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.4183000326156616,
        "Tqopp": 0.05180000141263008,
        "S10": 0.08980000019073486,
        "S12": 0.41449999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.862509250640869,
        "pmax": 18.60000044107437,
        "qmin": -2.269200049340725,
        "qmax": 8.667600154876709,
        "regulated": 16242,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "16242_1_ieeet1",
      "ports": {
        "bus": 16242,
        "speed": 7680,
        "vs": 7683,
        "efd": 7682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16242_1_tgov1",
      "ports": {
        "speed": 7680,
        "pmech": 7681
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30746009945869446,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16242_1_ieeest",
      "ports": {
        "input": 7680,
        "output": 7683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "16246_1_regca",
      "ports": {
        "bus": 16246,
        "iqcmd": 7685,
        "ipcmd": 7684,
        "pbranch": 7686,
        "qbranch": 7687
      },
      "params": {
        "mva": 14.15999984741211,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.11800000071525574,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.7991703003644943,
        "pmax": 11.800000071525574,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 16246,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "16246_1_reecb",
      "ports": {
        "bus": 16246,
        "pe": 7686,
        "qgen": 7687,
        "iqcmd": 7685,
        "ipcmd": 7684
      },
      "params": {
        "mva": 14.15999984741211,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "16247_1_regca",
      "ports": {
        "bus": 16247,
        "iqcmd": 7689,
        "ipcmd": 7688,
        "pbranch": 7690,
        "qbranch": 7691
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.826064869761467,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 16247,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "16247_1_reecb",
      "ports": {
        "bus": 16247,
        "pe": 7690,
        "qgen": 7691,
        "iqcmd": 7689,
        "ipcmd": 7688
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "16247_2_regca",
      "ports": {
        "bus": 16247,
        "iqcmd": 7693,
        "ipcmd": 7692,
        "pbranch": 7694,
        "qbranch": 7695
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6257503759115934,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 16247,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "16247_2_reecb",
      "ports": {
        "bus": 16247,
        "pe": 7694,
        "qgen": 7695,
        "iqcmd": 7693,
        "ipcmd": 7692
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "16248_1_regca",
      "ports": {
        "bus": 16248,
        "iqcmd": 7697,
        "ipcmd": 7696,
        "pbranch": 7698,
        "qbranch": 7699
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5647617392241955,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 16248,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "16248_1_reecb",
      "ports": {
        "bus": 16248,
        "pe": 7698,
        "qgen": 7699,
        "iqcmd": 7697,
        "ipcmd": 7696
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "16252_1_genrou",
      "ports": {
        "bus": 16252,
        "pmech": 7701,
        "efd": 7702,
        "speed": 7700
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 8.593663215637207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8680000305175781,
        "Xdp": 0.36970001459121704,
        "Xdpp": 0.24699999392032623,
        "Xq": 1.7788000106811523,
        "Xqp": 0.6355999708175659,
        "Xqpp": 0.24699999392032623,
        "Xl": 0.19249999523162842,
        "Tdop": 4.6057000160217285,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.232699990272522,
        "Tqopp": 0.06729999929666519,
        "S10": 0.2549000084400177,
        "S12": 0.7609999775886536
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1581738479435444,
        "pmax": 4.500000178813934,
        "qmin": -0.4995000082999468,
        "qmax": 2.2904999554157257,
        "regulated": 16252,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "16252_1_ieeet1",
      "ports": {
        "bus": 16252,
        "speed": 7700,
        "vs": 7703,
        "efd": 7702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16252_1_tgov1",
      "ports": {
        "speed": 7700,
        "pmech": 7701
      },
      "params": {
        "Trate": 5.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21447663009166718,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16252_1_ieeest",
      "ports": {
        "input": 7700,
        "output": 7703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16252_2_genrou",
      "ports": {
        "bus": 16252,
        "pmech": 7705,
        "efd": 7706,
        "speed": 7704
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 8.593663215637207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8680000305175781,
        "Xdp": 0.36970001459121704,
        "Xdpp": 0.24699999392032623,
        "Xq": 1.7788000106811523,
        "Xqp": 0.6355999708175659,
        "Xqpp": 0.24699999392032623,
        "Xl": 0.19249999523162842,
        "Tdop": 4.6057000160217285,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.232699990272522,
        "Tqopp": 0.06729999929666519,
        "S10": 0.2549000084400177,
        "S12": 0.7609999775886536
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1676575057208538,
        "pmax": 4.500000178813934,
        "qmin": -0.4995000082999468,
        "qmax": 2.2904999554157257,
        "regulated": 16252,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "16252_2_ieeet1",
      "ports": {
        "bus": 16252,
        "speed": 7704,
        "vs": 7707,
        "efd": 7706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16252_2_tgov1",
      "ports": {
        "speed": 7704,
        "pmech": 7705
      },
      "params": {
        "Trate": 5.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21623286604881287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16252_2_ieeest",
      "ports": {
        "input": 7704,
        "output": 7707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16254_2_genrou",
      "ports": {
        "bus": 16254,
        "pmech": 7709,
        "efd": 7710,
        "speed": 7708
      },
      "params": {
        "mva": 5.400000095367432,
        "H": 8.593663215637207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8680000305175781,
        "Xdp": 0.36970001459121704,
        "Xdpp": 0.24699999392032623,
        "Xq": 1.7788000106811523,
        "Xqp": 0.6355999708175659,
        "Xqpp": 0.24699999392032623,
        "Xl": 0.19249999523162842,
        "Tdop": 4.6057000160217285,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.232699990272522,
        "Tqopp": 0.06729999929666519,
        "S10": 0.2549000084400177,
        "S12": 0.7609999775886536
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8279798552393913,
        "pmax": 4.500000178813934,
        "qmin": -0.4995000082999468,
        "qmax": 2.2904999554157257,
        "regulated": 16254,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "16254_2_ieeet1",
      "ports": {
        "bus": 16254,
        "speed": 7708,
        "vs": 7711,
        "efd": 7710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16254_2_tgov1",
      "ports": {
        "speed": 7708,
        "pmech": 7709
      },
      "params": {
        "Trate": 5.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15332959592342377,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16254_2_ieeest",
      "ports": {
        "input": 7708,
        "output": 7711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16255_1_genrou",
      "ports": {
        "bus": 16255,
        "pmech": 7713,
        "efd": 7714,
        "speed": 7712
      },
      "params": {
        "mva": 3.7200000286102295,
        "H": 8.959371566772461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9831000566482544,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.13899999856948853,
        "Xq": 1.8717000484466553,
        "Xqp": 0.2770000100135803,
        "Xqpp": 0.13899999856948853,
        "Xl": 0.10639999806880951,
        "Tdop": 8.696499824523926,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.4158999919891357,
        "Tqopp": 0.07980000227689743,
        "S10": 0.1762000024318695,
        "S12": 0.5935999751091003
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.37099183537065983,
        "pmax": 3.099999949336052,
        "qmin": -0.34409998916089535,
        "qmax": 1.5778999775648117,
        "regulated": 16255,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "16255_1_ieeet1",
      "ports": {
        "bus": 16255,
        "speed": 7712,
        "vs": 7715,
        "efd": 7714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16255_1_tgov1",
      "ports": {
        "speed": 7712,
        "pmech": 7713
      },
      "params": {
        "Trate": 3.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09972898662090302,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16255_1_ieeest",
      "ports": {
        "input": 7712,
        "output": 7715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16255_2_genrou",
      "ports": {
        "bus": 16255,
        "pmech": 7717,
        "efd": 7718,
        "speed": 7716
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 7.092121124267578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.40339994430542,
        "Xdp": 0.20250000059604645,
        "Xdpp": 0.11490000039339066,
        "Xq": 1.4039000272750854,
        "Xqp": 0.28780001401901245,
        "Xqpp": 0.11490000039339066,
        "Xl": 0.08720000088214874,
        "Tdop": 4.499100208282471,
        "Tdopp": 0.0674000009894371,
        "Tqop": 0.7486000061035156,
        "Tqopp": 0.05849999934434891,
        "S10": 0.16670000553131104,
        "S12": 0.7311999797821045
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6672564893960953,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 16255,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "16255_2_ieeet1",
      "ports": {
        "bus": 16255,
        "speed": 7716,
        "vs": 7719,
        "efd": 7718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16255_2_tgov1",
      "ports": {
        "speed": 7716,
        "pmech": 7717
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.27802354097366333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16255_2_ieeest",
      "ports": {
        "input": 7716,
        "output": 7719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16259_1_genrou",
      "ports": {
        "bus": 16259,
        "pmech": 7721,
        "efd": 7722,
        "speed": 7720
      },
      "params": {
        "mva": 31.200000762939453,
        "H": 4.992594242095947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1504000425338745,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.16680000722408295,
        "Xq": 1.1101000308990479,
        "Xqp": 0.23970000445842743,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12359999865293503,
        "Tdop": 7.356900215148926,
        "Tdopp": 0.03790000081062317,
        "Tqop": 0.9668999910354614,
        "Tqopp": 0.07020000368356705,
        "S10": 0.14219999313354492,
        "S12": 0.5194000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.51943153142929,
        "pmax": 25.999999046325684,
        "qmin": -3.1720001250505447,
        "qmax": 12.116000056266785,
        "regulated": 16259,
        "vset": 1.065000057220459
      }
    },
    {
      "class": "Ieeet1",
      "id": "16259_1_ieeet1",
      "ports": {
        "bus": 16259,
        "speed": 7720,
        "vs": 7723,
        "efd": 7722
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.251800060272217,
        "E2": 4.335700035095215,
        "Se1": 0.1964000016450882,
        "Se2": 0.4684000015258789,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16259_1_tgov1",
      "ports": {
        "speed": 7720,
        "pmech": 7721
      },
      "params": {
        "Trate": 31.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891938,
        "Pvmin": 0.33716127276420593,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16259_1_ieeest",
      "ports": {
        "input": 7720,
        "output": 7723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16259_2_genrou",
      "ports": {
        "bus": 16259,
        "pmech": 7725,
        "efd": 7726,
        "speed": 7724
      },
      "params": {
        "mva": 31.200000762939453,
        "H": 4.992594242095947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1504000425338745,
        "Xdp": 0.22920000553131104,
        "Xdpp": 0.16680000722408295,
        "Xq": 1.1101000308990479,
        "Xqp": 0.23970000445842743,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12359999865293503,
        "Tdop": 7.356900215148926,
        "Tdopp": 0.03790000081062317,
        "Tqop": 0.9668999910354614,
        "Tqopp": 0.07020000368356705,
        "S10": 0.14219999313354492,
        "S12": 0.5194000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.598415642976761,
        "pmax": 25.999999046325684,
        "qmin": -3.1720001250505447,
        "qmax": 12.116000056266785,
        "regulated": 16259,
        "vset": 1.065000057220459
      }
    },
    {
      "class": "Ieeet1",
      "id": "16259_2_ieeet1",
      "ports": {
        "bus": 16259,
        "speed": 7724,
        "vs": 7727,
        "efd": 7726
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.251800060272217,
        "E2": 4.335700035095215,
        "Se1": 0.1964000016450882,
        "Se2": 0.4684000015258789,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16259_2_tgov1",
      "ports": {
        "speed": 7724,
        "pmech": 7725
      },
      "params": {
        "Trate": 31.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891938,
        "Pvmin": 0.1473851203918457,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16259_2_ieeest",
      "ports": {
        "input": 7724,
        "output": 7727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16260_1_genrou",
      "ports": {
        "bus": 16260,
        "pmech": 7729,
        "efd": 7730,
        "speed": 7728
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 4.9260663986206055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2079999446868896,
        "Xdp": 0.3646000027656555,
        "Xdpp": 0.26170000433921814,
        "Xq": 2.095900058746338,
        "Xqp": 0.5185999870300293,
        "Xqpp": 0.26170000433921814,
        "Xl": 0.1973000019788742,
        "Tdop": 6.598400115966797,
        "Tdopp": 0.05979999899864197,
        "Tqop": 0.6507999897003174,
        "Tqopp": 0.07259999960660934,
        "S10": 0.08579999953508377,
        "S12": 0.4065999984741211
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.090938419103622,
        "pmax": 18.50000023841858,
        "qmin": -2.256999909877777,
        "qmax": 8.62099975347519,
        "regulated": 16260,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "16260_1_ieeet1",
      "ports": {
        "bus": 16260,
        "speed": 7728,
        "vs": 7731,
        "efd": 7730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16260_1_tgov1",
      "ports": {
        "speed": 7728,
        "pmech": 7729
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340414,
        "Pvmin": 0.40950173139572144,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16260_1_ieeest",
      "ports": {
        "input": 7728,
        "output": 7731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16260_2_genrou",
      "ports": {
        "bus": 16260,
        "pmech": 7733,
        "efd": 7734,
        "speed": 7732
      },
      "params": {
        "mva": 15.0,
        "H": 4.492666721343994,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8961999416351318,
        "Xdp": 0.20559999346733093,
        "Xdpp": 0.15029999613761902,
        "Xq": 1.8051999807357788,
        "Xqp": 0.41190001368522644,
        "Xqpp": 0.15029999613761902,
        "Xl": 0.11079999804496765,
        "Tdop": 8.31190013885498,
        "Tdopp": 0.05079999938607216,
        "Tqop": 0.9283999800682068,
        "Tqopp": 0.04989999905228615,
        "S10": 0.0957999974489212,
        "S12": 0.42649999260902405
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4266282320022583,
        "pmax": 12.5,
        "qmin": -1.5250000171363354,
        "qmax": 5.824999883770943,
        "regulated": 16260,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "16260_2_ieeet1",
      "ports": {
        "bus": 16260,
        "speed": 7732,
        "vs": 7735,
        "efd": 7734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0786999985575676,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2679998874664307,
        "E2": 4.357399940490723,
        "Se1": 0.1834000051021576,
        "Se2": 0.453900009393692,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16260_2_tgov1",
      "ports": {
        "speed": 7732,
        "pmech": 7733
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.09510854631662369,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16260_2_ieeest",
      "ports": {
        "input": 7732,
        "output": 7735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16263_1_genrou",
      "ports": {
        "bus": 16263,
        "pmech": 7737,
        "efd": 7738,
        "speed": 7736
      },
      "params": {
        "mva": 60.47999954223633,
        "H": 1.5681768655776978,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0455000400543213,
        "Xdp": 0.1565999984741211,
        "Xdpp": 0.10329999774694443,
        "Xq": 1.9220000505447388,
        "Xqp": 0.20800000429153442,
        "Xqpp": 0.10329999774694443,
        "Xl": 0.0778999999165535,
        "Tdop": 4.535900115966797,
        "Tdopp": 0.04479999840259552,
        "Tqop": 0.5803999900817871,
        "Tqopp": 0.08649999648332596,
        "S10": 0.11050000041723251,
        "S12": 0.5909000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.043575406074524,
        "pmax": 50.40000081062317,
        "qmin": -5.594399943947792,
        "qmax": 25.653600692749023,
        "regulated": 16263,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "16263_1_ieeet1",
      "ports": {
        "bus": 16263,
        "speed": 7736,
        "vs": 7739,
        "efd": 7738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16263_1_tgov1",
      "ports": {
        "speed": 7736,
        "pmech": 7737
      },
      "params": {
        "Trate": 60.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1825987994670868,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16263_1_ieeest",
      "ports": {
        "input": 7736,
        "output": 7739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16263_2_genrou",
      "ports": {
        "bus": 16263,
        "pmech": 7741,
        "efd": 7742,
        "speed": 7740
      },
      "params": {
        "mva": 60.47999954223633,
        "H": 1.5681768655776978,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0455000400543213,
        "Xdp": 0.1565999984741211,
        "Xdpp": 0.10329999774694443,
        "Xq": 1.9220000505447388,
        "Xqp": 0.20800000429153442,
        "Xqpp": 0.10329999774694443,
        "Xl": 0.0778999999165535,
        "Tdop": 4.535900115966797,
        "Tdopp": 0.04479999840259552,
        "Tqop": 0.5803999900817871,
        "Tqopp": 0.08649999648332596,
        "S10": 0.11050000041723251,
        "S12": 0.5909000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.993188321590424,
        "pmax": 50.40000081062317,
        "qmin": -5.594399943947792,
        "qmax": 25.653600692749023,
        "regulated": 16263,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "16263_2_ieeet1",
      "ports": {
        "bus": 16263,
        "speed": 7740,
        "vs": 7743,
        "efd": 7742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16263_2_tgov1",
      "ports": {
        "speed": 7740,
        "pmech": 7741
      },
      "params": {
        "Trate": 60.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26443764567375183,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16263_2_ieeest",
      "ports": {
        "input": 7740,
        "output": 7743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16263_3_genrou",
      "ports": {
        "bus": 16263,
        "pmech": 7745,
        "efd": 7746,
        "speed": 7744
      },
      "params": {
        "mva": 60.47999954223633,
        "H": 1.5681768655776978,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0455000400543213,
        "Xdp": 0.1565999984741211,
        "Xdpp": 0.10329999774694443,
        "Xq": 1.9220000505447388,
        "Xqp": 0.20800000429153442,
        "Xqpp": 0.10329999774694443,
        "Xl": 0.0778999999165535,
        "Tdop": 4.535900115966797,
        "Tdopp": 0.04479999840259552,
        "Tqop": 0.5803999900817871,
        "Tqopp": 0.08649999648332596,
        "S10": 0.11050000041723251,
        "S12": 0.5909000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.838328421115875,
        "pmax": 50.40000081062317,
        "qmin": -5.594399943947792,
        "qmax": 25.653600692749023,
        "regulated": 16263,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "16263_3_ieeet1",
      "ports": {
        "bus": 16263,
        "speed": 7744,
        "vs": 7747,
        "efd": 7746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16263_3_tgov1",
      "ports": {
        "speed": 7744,
        "pmech": 7745
      },
      "params": {
        "Trate": 60.47999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22880834341049194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16263_3_ieeest",
      "ports": {
        "input": 7744,
        "output": 7747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16266_1_genrou",
      "ports": {
        "bus": 16266,
        "pmech": 7749,
        "efd": 7750,
        "speed": 7748
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 5.067666053771973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.483299970626831,
        "Xdp": 0.17409999668598175,
        "Xdpp": 0.11460000276565552,
        "Xq": 1.468400001525879,
        "Xqp": 0.34459999203681946,
        "Xqpp": 0.11460000276565552,
        "Xl": 0.0869000032544136,
        "Tdop": 6.695099830627441,
        "Tdopp": 0.058400001376867294,
        "Tqop": 0.7448999881744385,
        "Tqopp": 0.0640999972820282,
        "S10": 0.10260000079870224,
        "S12": 0.3763999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.8165825009346,
        "pmax": 47.999998927116394,
        "qmin": -5.327999964356422,
        "qmax": 24.432000517845154,
        "regulated": 16266,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "16266_1_ieeet1",
      "ports": {
        "bus": 16266,
        "speed": 7748,
        "vs": 7751,
        "efd": 7750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16266_1_tgov1",
      "ports": {
        "speed": 7748,
        "pmech": 7749
      },
      "params": {
        "Trate": 57.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826761,
        "Pvmin": 0.17042678594589233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16266_1_ieeest",
      "ports": {
        "input": 7748,
        "output": 7751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16266_2_genrou",
      "ports": {
        "bus": 16266,
        "pmech": 7753,
        "efd": 7754,
        "speed": 7752
      },
      "params": {
        "mva": 57.599998474121094,
        "H": 5.067666053771973,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.483299970626831,
        "Xdp": 0.17409999668598175,
        "Xdpp": 0.11460000276565552,
        "Xq": 1.468400001525879,
        "Xqp": 0.34459999203681946,
        "Xqpp": 0.11460000276565552,
        "Xl": 0.0869000032544136,
        "Tdop": 6.695099830627441,
        "Tdopp": 0.058400001376867294,
        "Tqop": 0.7448999881744385,
        "Tqopp": 0.0640999972820282,
        "S10": 0.10260000079870224,
        "S12": 0.3763999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.65409016609192,
        "pmax": 47.999998927116394,
        "qmin": -5.327999964356422,
        "qmax": 24.432000517845154,
        "regulated": 16266,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "16266_2_ieeet1",
      "ports": {
        "bus": 16266,
        "speed": 7752,
        "vs": 7755,
        "efd": 7754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16266_2_tgov1",
      "ports": {
        "speed": 7752,
        "pmech": 7753
      },
      "params": {
        "Trate": 57.599998474121094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826761,
        "Pvmin": 0.3238557279109955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16266_2_ieeest",
      "ports": {
        "input": 7752,
        "output": 7755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16268_1_genrou",
      "ports": {
        "bus": 16268,
        "pmech": 7757,
        "efd": 7758,
        "speed": 7756
      },
      "params": {
        "mva": 54.119998931884766,
        "H": 5.530971527099609,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5295000076293945,
        "Xdp": 0.414900004863739,
        "Xdpp": 0.24629999697208405,
        "Xq": 2.3125,
        "Xqp": 0.640999972820282,
        "Xqpp": 0.24629999697208405,
        "Xl": 0.19189999997615814,
        "Tdop": 8.058199882507324,
        "Tdopp": 0.048900000751018524,
        "Tqop": 0.7282999753952026,
        "Tqopp": 0.0820000022649765,
        "S10": 0.08250000327825546,
        "S12": 0.3921999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.769210755825043,
        "pmax": 45.100000500679016,
        "qmin": -5.0060998648405075,
        "qmax": 22.95590043067932,
        "regulated": 16268,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "16268_1_ieeet1",
      "ports": {
        "bus": 16268,
        "speed": 7756,
        "vs": 7759,
        "efd": 7758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16268_1_tgov1",
      "ports": {
        "speed": 7756,
        "pmech": 7757
      },
      "params": {
        "Trate": 54.119998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19898763298988342,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16268_1_ieeest",
      "ports": {
        "input": 7756,
        "output": 7759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16271_1_genrou",
      "ports": {
        "bus": 16271,
        "pmech": 7761,
        "efd": 7762,
        "speed": 7760
      },
      "params": {
        "mva": 238.60000610351562,
        "H": 5.051587104797363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2834999561309814,
        "Xdp": 0.2199999988079071,
        "Xdpp": 0.1615999937057495,
        "Xq": 2.1140999794006348,
        "Xqp": 0.545199990272522,
        "Xqpp": 0.1615999937057495,
        "Xl": 0.12439999729394913,
        "Tdop": 5.405399799346924,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.9708999991416931,
        "Tqopp": 0.09040000289678574,
        "S10": 0.11649999767541885,
        "S12": 0.7041000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.69438481330872,
        "pmax": 198.83333444595337,
        "qmin": -22.070500254631042,
        "qmax": 101.20617151260376,
        "regulated": 16271,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "16271_1_ieeet1",
      "ports": {
        "bus": 16271,
        "speed": 7760,
        "vs": 7763,
        "efd": 7762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16271_1_tgov1",
      "ports": {
        "speed": 7760,
        "pmech": 7761
      },
      "params": {
        "Trate": 238.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166793397,
        "Pvmin": 0.2795238196849823,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16271_1_ieeest",
      "ports": {
        "input": 7760,
        "output": 7763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16272_1_genrou",
      "ports": {
        "bus": 16272,
        "pmech": 7765,
        "efd": 7766,
        "speed": 7764
      },
      "params": {
        "mva": 238.60000610351562,
        "H": 5.051587104797363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2834999561309814,
        "Xdp": 0.2199999988079071,
        "Xdpp": 0.1615999937057495,
        "Xq": 2.1140999794006348,
        "Xqp": 0.545199990272522,
        "Xqpp": 0.1615999937057495,
        "Xl": 0.12439999729394913,
        "Tdop": 5.405399799346924,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.9708999991416931,
        "Tqopp": 0.09040000289678574,
        "S10": 0.11649999767541885,
        "S12": 0.7041000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.14310359954834,
        "pmax": 198.83333444595337,
        "qmin": -22.070500254631042,
        "qmax": 101.20617151260376,
        "regulated": 16272,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "16272_1_ieeet1",
      "ports": {
        "bus": 16272,
        "speed": 7764,
        "vs": 7767,
        "efd": 7766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16272_1_tgov1",
      "ports": {
        "speed": 7764,
        "pmech": 7765
      },
      "params": {
        "Trate": 238.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333331667934,
        "Pvmin": 0.18919992446899414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16272_1_ieeest",
      "ports": {
        "input": 7764,
        "output": 7767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16273_1_genrou",
      "ports": {
        "bus": 16273,
        "pmech": 7769,
        "efd": 7770,
        "speed": 7768
      },
      "params": {
        "mva": 238.60000610351562,
        "H": 5.051587104797363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2834999561309814,
        "Xdp": 0.2199999988079071,
        "Xdpp": 0.1615999937057495,
        "Xq": 2.1140999794006348,
        "Xqp": 0.545199990272522,
        "Xqpp": 0.1615999937057495,
        "Xl": 0.12439999729394913,
        "Tdop": 5.405399799346924,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.9708999991416931,
        "Tqopp": 0.09040000289678574,
        "S10": 0.11649999767541885,
        "S12": 0.7041000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.50295525789261,
        "pmax": 198.83333444595337,
        "qmin": -22.070500254631042,
        "qmax": 101.20617151260376,
        "regulated": 16273,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "16273_1_ieeet1",
      "ports": {
        "bus": 16273,
        "speed": 7768,
        "vs": 7771,
        "efd": 7770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16273_1_tgov1",
      "ports": {
        "speed": 7768,
        "pmech": 7769
      },
      "params": {
        "Trate": 238.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166793397,
        "Pvmin": 0.09012135118246078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16273_1_ieeest",
      "ports": {
        "input": 7768,
        "output": 7771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16274_1_genrou",
      "ports": {
        "bus": 16274,
        "pmech": 7773,
        "efd": 7774,
        "speed": 7772
      },
      "params": {
        "mva": 238.60000610351562,
        "H": 5.051587104797363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2834999561309814,
        "Xdp": 0.2199999988079071,
        "Xdpp": 0.1615999937057495,
        "Xq": 2.1140999794006348,
        "Xqp": 0.545199990272522,
        "Xqpp": 0.1615999937057495,
        "Xl": 0.12439999729394913,
        "Tdop": 5.405399799346924,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.9708999991416931,
        "Tqopp": 0.09040000289678574,
        "S10": 0.11649999767541885,
        "S12": 0.7041000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.52338421344757,
        "pmax": 198.83333444595337,
        "qmin": -22.070500254631042,
        "qmax": 101.20617151260376,
        "regulated": 16270,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "16274_1_ieeet1",
      "ports": {
        "bus": 16274,
        "speed": 7772,
        "vs": 7775,
        "efd": 7774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16274_1_tgov1",
      "ports": {
        "speed": 7772,
        "pmech": 7773
      },
      "params": {
        "Trate": 238.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166793397,
        "Pvmin": 0.1907937228679657,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16274_1_ieeest",
      "ports": {
        "input": 7772,
        "output": 7775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16275_1_genrou",
      "ports": {
        "bus": 16275,
        "pmech": 7777,
        "efd": 7778,
        "speed": 7776
      },
      "params": {
        "mva": 238.60000610351562,
        "H": 5.051587104797363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2834999561309814,
        "Xdp": 0.2199999988079071,
        "Xdpp": 0.1615999937057495,
        "Xq": 2.1140999794006348,
        "Xqp": 0.545199990272522,
        "Xqpp": 0.1615999937057495,
        "Xl": 0.12439999729394913,
        "Tdop": 5.405399799346924,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.9708999991416931,
        "Tqopp": 0.09040000289678574,
        "S10": 0.11649999767541885,
        "S12": 0.7041000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.85664677619934,
        "pmax": 198.83333444595337,
        "qmin": -22.070500254631042,
        "qmax": 101.20617151260376,
        "regulated": 16270,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "16275_1_ieeet1",
      "ports": {
        "bus": 16275,
        "speed": 7776,
        "vs": 7779,
        "efd": 7778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16275_1_tgov1",
      "ports": {
        "speed": 7776,
        "pmech": 7777
      },
      "params": {
        "Trate": 238.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166793397,
        "Pvmin": 0.4101284444332123,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16275_1_ieeest",
      "ports": {
        "input": 7776,
        "output": 7779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16276_1_genrou",
      "ports": {
        "bus": 16276,
        "pmech": 7781,
        "efd": 7782,
        "speed": 7780
      },
      "params": {
        "mva": 238.60000610351562,
        "H": 5.051587104797363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2834999561309814,
        "Xdp": 0.2199999988079071,
        "Xdpp": 0.1615999937057495,
        "Xq": 2.1140999794006348,
        "Xqp": 0.545199990272522,
        "Xqpp": 0.1615999937057495,
        "Xl": 0.12439999729394913,
        "Tdop": 5.405399799346924,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.9708999991416931,
        "Tqopp": 0.09040000289678574,
        "S10": 0.11649999767541885,
        "S12": 0.7041000127792358
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.00614142417908,
        "pmax": 198.83333444595337,
        "qmin": -22.070500254631042,
        "qmax": 101.20617151260376,
        "regulated": 16276,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "16276_1_ieeet1",
      "ports": {
        "bus": 16276,
        "speed": 7780,
        "vs": 7783,
        "efd": 7782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16276_1_tgov1",
      "ports": {
        "speed": 7780,
        "pmech": 7781
      },
      "params": {
        "Trate": 238.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333166793399,
        "Pvmin": 0.2263459414243698,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16276_1_ieeest",
      "ports": {
        "input": 7780,
        "output": 7783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16282_1_genrou",
      "ports": {
        "bus": 16282,
        "pmech": 7785,
        "efd": 7786,
        "speed": 7784
      },
      "params": {
        "mva": 110.4000015258789,
        "H": 2.505420684814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7209999561309814,
        "Xdp": 0.27730000019073486,
        "Xdpp": 0.18709999322891235,
        "Xq": 1.6601999998092651,
        "Xqp": 0.4821000099182129,
        "Xqpp": 0.18709999322891235,
        "Xl": 0.14480000734329224,
        "Tdop": 5.957900047302246,
        "Tdopp": 0.05220000073313713,
        "Tqop": 0.5467000007629395,
        "Tqopp": 0.055799998342990875,
        "S10": 0.1315000057220459,
        "S12": 0.7095000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.17031288146973,
        "pmax": 92.00000166893005,
        "qmin": -10.211999714374542,
        "qmax": 46.827998757362366,
        "regulated": 16282,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "16282_1_ieeet1",
      "ports": {
        "bus": 16282,
        "speed": 7784,
        "vs": 7787,
        "efd": 7786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16282_1_tgov1",
      "ports": {
        "speed": 7784,
        "pmech": 7785
      },
      "params": {
        "Trate": 110.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326474,
        "Pvmin": 0.35480356216430664,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16282_1_ieeest",
      "ports": {
        "input": 7784,
        "output": 7787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16282_2_genrou",
      "ports": {
        "bus": 16282,
        "pmech": 7789,
        "efd": 7790,
        "speed": 7788
      },
      "params": {
        "mva": 110.4000015258789,
        "H": 2.505420684814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7209999561309814,
        "Xdp": 0.27730000019073486,
        "Xdpp": 0.18709999322891235,
        "Xq": 1.6601999998092651,
        "Xqp": 0.4821000099182129,
        "Xqpp": 0.18709999322891235,
        "Xl": 0.14480000734329224,
        "Tdop": 5.957900047302246,
        "Tdopp": 0.05220000073313713,
        "Tqop": 0.5467000007629395,
        "Tqopp": 0.055799998342990875,
        "S10": 0.1315000057220459,
        "S12": 0.7095000147819519
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.2786648273468,
        "pmax": 92.00000166893005,
        "qmin": -10.211999714374542,
        "qmax": 46.827998757362366,
        "regulated": 16282,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "16282_2_ieeet1",
      "ports": {
        "bus": 16282,
        "speed": 7788,
        "vs": 7791,
        "efd": 7790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16282_2_tgov1",
      "ports": {
        "speed": 7788,
        "pmech": 7789
      },
      "params": {
        "Trate": 110.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326474,
        "Pvmin": 0.27426326274871826,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16282_2_ieeest",
      "ports": {
        "input": 7788,
        "output": 7791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16285_1_genrou",
      "ports": {
        "bus": 16285,
        "pmech": 7793,
        "efd": 7794,
        "speed": 7792
      },
      "params": {
        "mva": 24.0,
        "H": 1.178011178970337,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9179999828338623,
        "Xdp": 0.3596000075340271,
        "Xdpp": 0.25450000166893005,
        "Xq": 1.8255000114440918,
        "Xqp": 0.2678999900817871,
        "Xqpp": 0.25450000166893005,
        "Xl": 0.19179999828338623,
        "Tdop": 5.459199905395508,
        "Tdopp": 0.045099999755620956,
        "Tqop": 0.9911999702453613,
        "Tqopp": 0.07519999891519547,
        "S10": 0.1648000031709671,
        "S12": 0.5645999908447266
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.024104475975037,
        "pmax": 20.000000298023224,
        "qmin": -2.4399999529123306,
        "qmax": 9.319999814033508,
        "regulated": 16285,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "16285_1_ieeet1",
      "ports": {
        "bus": 16285,
        "speed": 7792,
        "vs": 7795,
        "efd": 7794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.06350000202655792,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.7232000827789307,
        "E2": 4.964200019836426,
        "Se1": 0.37689998745918274,
        "Se2": 0.6710000038146973,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16285_1_tgov1",
      "ports": {
        "speed": 7792,
        "pmech": 7793
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37600433826446533,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16285_1_ieeest",
      "ports": {
        "input": 7792,
        "output": 7795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16288_1_genrou",
      "ports": {
        "bus": 16288,
        "pmech": 7797,
        "efd": 7798,
        "speed": 7796
      },
      "params": {
        "mva": 534.5999755859375,
        "H": 2.1099793910980225,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1298999786376953,
        "Xdp": 0.21060000360012054,
        "Xdpp": 0.15379999577999115,
        "Xq": 2.0230000019073486,
        "Xqp": 0.5455999970436096,
        "Xqpp": 0.15379999577999115,
        "Xl": 0.11349999904632568,
        "Tdop": 9.473799705505371,
        "Tdopp": 0.05869999900460243,
        "Tqop": 1.353600025177002,
        "Tqopp": 0.05429999902844429,
        "S10": 0.02630000002682209,
        "S12": 0.28760001063346863
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 117.64645576477051,
        "pmax": 445.49999237060547,
        "qmin": -54.35100197792053,
        "qmax": 207.60300159454346,
        "regulated": 16287,
        "vset": 1.0720000267028809
      }
    },
    {
      "class": "Ieeet1",
      "id": "16288_1_ieeet1",
      "ports": {
        "bus": 16288,
        "speed": 7796,
        "vs": 7799,
        "efd": 7798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16288_1_tgov1",
      "ports": {
        "speed": 7796,
        "pmech": 7797
      },
      "params": {
        "Trate": 534.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2200644612312317,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16288_1_ieeest",
      "ports": {
        "input": 7796,
        "output": 7799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16294_1_genrou",
      "ports": {
        "bus": 16294,
        "pmech": 7801,
        "efd": 7802,
        "speed": 7800
      },
      "params": {
        "mva": 279.1199951171875,
        "H": 4.790152072906494,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6877000331878662,
        "Xdp": 0.3107999861240387,
        "Xdpp": 0.2442999929189682,
        "Xq": 1.6332999467849731,
        "Xqp": 0.4620000123977661,
        "Xqpp": 0.2442999929189682,
        "Xl": 0.19030000269412994,
        "Tdop": 6.607600212097168,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.6298999786376953,
        "Tqopp": 0.07259999960660934,
        "S10": 0.17139999568462372,
        "S12": 0.4661000072956085
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.784908413887024,
        "pmax": 232.59999752044678,
        "qmin": -25.8186012506485,
        "qmax": 118.3933973312378,
        "regulated": 16292,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "16294_1_ieeet1",
      "ports": {
        "bus": 16294,
        "speed": 7800,
        "vs": 7803,
        "efd": 7802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16294_1_tgov1",
      "ports": {
        "speed": 7800,
        "pmech": 7801
      },
      "params": {
        "Trate": 279.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333390278632,
        "Pvmin": 0.15328499674797058,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16294_1_ieeest",
      "ports": {
        "input": 7800,
        "output": 7803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "16295_1_genrou",
      "ports": {
        "bus": 16295,
        "pmech": 7805,
        "efd": 7806,
        "speed": 7804
      },
      "params": {
        "mva": 279.1199951171875,
        "H": 4.790152072906494,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6877000331878662,
        "Xdp": 0.3107999861240387,
        "Xdpp": 0.2442999929189682,
        "Xq": 1.6332999467849731,
        "Xqp": 0.4620000123977661,
        "Xqpp": 0.2442999929189682,
        "Xl": 0.19030000269412994,
        "Tdop": 6.607600212097168,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.6298999786376953,
        "Tqopp": 0.07259999960660934,
        "S10": 0.17139999568462372,
        "S12": 0.4661000072956085
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.315100073814392,
        "pmax": 232.59999752044678,
        "qmin": -25.8186012506485,
        "qmax": 118.3933973312378,
        "regulated": 16295,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "16295_1_ieeet1",
      "ports": {
        "bus": 16295,
        "speed": 7804,
        "vs": 7807,
        "efd": 7806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "16295_1_tgov1",
      "ports": {
        "speed": 7804,
        "pmech": 7805
      },
      "params": {
        "Trate": 279.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333390278634,
        "Pvmin": 0.10144418478012085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "16295_1_ieeest",
      "ports": {
        "input": 7804,
        "output": 7807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 2.2300000190734863,
        "T2": 0.1120000034570694,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17288_1_genrou",
      "ports": {
        "bus": 17288,
        "pmech": 7809,
        "efd": 7810,
        "speed": 7808
      },
      "params": {
        "mva": 108.36000061035156,
        "H": 3.7041192054748535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.342099905014038,
        "Xdp": 0.5350000262260437,
        "Xdpp": 0.38109999895095825,
        "Xq": 2.220900058746338,
        "Xqp": 0.48840001225471497,
        "Xqpp": 0.38109999895095825,
        "Xl": 0.29010000824928284,
        "Tdop": 6.071199893951416,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.3009999990463257,
        "Tqopp": 0.050700001418590546,
        "S10": 0.15209999680519104,
        "S12": 0.5390999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.5793474316597,
        "pmax": 90.2999997138977,
        "qmin": -11.016599833965302,
        "qmax": 42.07980036735535,
        "regulated": 17288,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17288_1_ieeet1",
      "ports": {
        "bus": 17288,
        "speed": 7808,
        "vs": 7811,
        "efd": 7810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17288_1_tgov1",
      "ports": {
        "speed": 7808,
        "pmech": 7809
      },
      "params": {
        "Trate": 108.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333259991823,
        "Pvmin": 0.17145946621894836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17288_1_ieeest",
      "ports": {
        "input": 7808,
        "output": 7811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17288_2_genrou",
      "ports": {
        "bus": 17288,
        "pmech": 7813,
        "efd": 7814,
        "speed": 7812
      },
      "params": {
        "mva": 108.36000061035156,
        "H": 3.7041192054748535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.342099905014038,
        "Xdp": 0.5350000262260437,
        "Xdpp": 0.38109999895095825,
        "Xq": 2.220900058746338,
        "Xqp": 0.48840001225471497,
        "Xqpp": 0.38109999895095825,
        "Xl": 0.29010000824928284,
        "Tdop": 6.071199893951416,
        "Tdopp": 0.0568000003695488,
        "Tqop": 1.3009999990463257,
        "Tqopp": 0.050700001418590546,
        "S10": 0.15209999680519104,
        "S12": 0.5390999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.837779462337494,
        "pmax": 90.2999997138977,
        "qmin": -11.016599833965302,
        "qmax": 42.07980036735535,
        "regulated": 17288,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17288_2_ieeet1",
      "ports": {
        "bus": 17288,
        "speed": 7812,
        "vs": 7815,
        "efd": 7814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17288_2_tgov1",
      "ports": {
        "speed": 7812,
        "pmech": 7813
      },
      "params": {
        "Trate": 108.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333259991823,
        "Pvmin": 0.21998688578605652,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17288_2_ieeest",
      "ports": {
        "input": 7812,
        "output": 7815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17296_1_genrou",
      "ports": {
        "bus": 17296,
        "pmech": 7817,
        "efd": 7818,
        "speed": 7816
      },
      "params": {
        "mva": 195.60000610351562,
        "H": 5.434225559234619,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4553000926971436,
        "Xdp": 0.2632000148296356,
        "Xdpp": 0.19580000638961792,
        "Xq": 2.252700090408325,
        "Xqp": 0.3587000072002411,
        "Xqpp": 0.19580000638961792,
        "Xl": 0.1517000049352646,
        "Tdop": 6.23769998550415,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.0779000520706177,
        "Tqopp": 0.04089999943971634,
        "S10": 0.034699998795986176,
        "S12": 0.44290000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.68725061416626,
        "pmax": 162.99999952316284,
        "qmin": -18.09300035238266,
        "qmax": 82.96700119972229,
        "regulated": 17294,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "17296_1_ieeet1",
      "ports": {
        "bus": 17296,
        "speed": 7816,
        "vs": 7819,
        "efd": 7818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17296_1_tgov1",
      "ports": {
        "speed": 7816,
        "pmech": 7817
      },
      "params": {
        "Trate": 195.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14666283130645752,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17296_1_ieeest",
      "ports": {
        "input": 7816,
        "output": 7819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17297_1_genrou",
      "ports": {
        "bus": 17297,
        "pmech": 7821,
        "efd": 7822,
        "speed": 7820
      },
      "params": {
        "mva": 195.60000610351562,
        "H": 5.434225559234619,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4553000926971436,
        "Xdp": 0.2632000148296356,
        "Xdpp": 0.19580000638961792,
        "Xq": 2.252700090408325,
        "Xqp": 0.3587000072002411,
        "Xqpp": 0.19580000638961792,
        "Xl": 0.1517000049352646,
        "Tdop": 6.23769998550415,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.0779000520706177,
        "Tqopp": 0.04089999943971634,
        "S10": 0.034699998795986176,
        "S12": 0.44290000200271606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.59202599525452,
        "pmax": 162.99999952316284,
        "qmin": -18.09300035238266,
        "qmax": 82.96700119972229,
        "regulated": 17297,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "17297_1_ieeet1",
      "ports": {
        "bus": 17297,
        "speed": 7820,
        "vs": 7823,
        "efd": 7822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17297_1_tgov1",
      "ports": {
        "speed": 7820,
        "pmech": 7821
      },
      "params": {
        "Trate": 195.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2433130145072937,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17297_1_ieeest",
      "ports": {
        "input": 7820,
        "output": 7823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17301_1_genrou",
      "ports": {
        "bus": 17301,
        "pmech": 7825,
        "efd": 7826,
        "speed": 7824
      },
      "params": {
        "mva": 230.39999389648438,
        "H": 3.8541905879974365,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.843400001525879,
        "Xdp": 0.1817999929189682,
        "Xdpp": 0.15399999916553497,
        "Xq": 1.7589000463485718,
        "Xqp": 0.2506999969482422,
        "Xqpp": 0.15399999916553497,
        "Xl": 0.11829999834299088,
        "Tdop": 4.519999980926514,
        "Tdopp": 0.06880000233650208,
        "Tqop": 1.108199954032898,
        "Tqopp": 0.0568000003695488,
        "S10": 0.16419999301433563,
        "S12": 0.6988000273704529
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.93514561653137,
        "pmax": 191.99999570846558,
        "qmin": -21.31199985742569,
        "qmax": 97.72800207138062,
        "regulated": 17300,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "17301_1_ieeet1",
      "ports": {
        "bus": 17301,
        "speed": 7824,
        "vs": 7827,
        "efd": 7826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17301_1_tgov1",
      "ports": {
        "speed": 7824,
        "pmech": 7825
      },
      "params": {
        "Trate": 230.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.15596851706504822,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17301_1_ieeest",
      "ports": {
        "input": 7824,
        "output": 7827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17304_1_genrou",
      "ports": {
        "bus": 17304,
        "pmech": 7829,
        "efd": 7830,
        "speed": 7828
      },
      "params": {
        "mva": 145.8000030517578,
        "H": 3.381476640701294,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2546000480651855,
        "Xdp": 0.3887999951839447,
        "Xdpp": 0.29260000586509705,
        "Xq": 2.0908000469207764,
        "Xqp": 0.5623999834060669,
        "Xqpp": 0.29260000586509705,
        "Xl": 0.2287999987602234,
        "Tdop": 6.654099941253662,
        "Tdopp": 0.06360000371932983,
        "Tqop": 0.8549000024795532,
        "Tqopp": 0.0835999995470047,
        "S10": 0.052400000393390656,
        "S12": 0.2572000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.366328418254852,
        "pmax": 121.50000333786011,
        "qmin": -13.486500084400177,
        "qmax": 61.84350252151489,
        "regulated": 17304,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "17304_1_ieeet1",
      "ports": {
        "bus": 17304,
        "speed": 7828,
        "vs": 7831,
        "efd": 7830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17304_1_tgov1",
      "ports": {
        "speed": 7828,
        "pmech": 7829
      },
      "params": {
        "Trate": 145.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333387841466,
        "Pvmin": 0.13282804191112518,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17304_1_ieeest",
      "ports": {
        "input": 7828,
        "output": 7831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17308_1_genrou",
      "ports": {
        "bus": 17308,
        "pmech": 7833,
        "efd": 7834,
        "speed": 7832
      },
      "params": {
        "mva": 1097.219970703125,
        "H": 3.419875144958496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9098000526428223,
        "Xdp": 0.3140000104904175,
        "Xdpp": 0.22619999945163727,
        "Xq": 1.8178999423980713,
        "Xqp": 0.6245999932289124,
        "Xqpp": 0.22619999945163727,
        "Xl": 0.16979999840259552,
        "Tdop": 8.75790023803711,
        "Tdopp": 0.055799998342990875,
        "Tqop": 0.945900022983551,
        "Tqopp": 0.0430000014603138,
        "S10": 0.12330000102519989,
        "S12": 0.48159998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 307.2542190551758,
        "pmax": 914.3500328063965,
        "qmin": -74.9767005443573,
        "qmax": 336.48080825805664,
        "regulated": 17306,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "17308_1_ieeet1",
      "ports": {
        "bus": 17308,
        "speed": 7832,
        "vs": 7835,
        "efd": 7834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05609999969601631,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11620000004768372,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.1663999557495117,
        "E2": 4.22189998626709,
        "Se1": 0.18320000171661377,
        "Se2": 0.4537000060081482,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17308_1_tgov1",
      "ports": {
        "speed": 7832,
        "pmech": 7833
      },
      "params": {
        "Trate": 1097.219970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385483732,
        "Pvmin": 0.2800297439098358,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17308_1_ieeest",
      "ports": {
        "input": 7832,
        "output": 7835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17309_1_genrou",
      "ports": {
        "bus": 17309,
        "pmech": 7837,
        "efd": 7838,
        "speed": 7836
      },
      "params": {
        "mva": 1097.219970703125,
        "H": 3.419875144958496,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9098000526428223,
        "Xdp": 0.3140000104904175,
        "Xdpp": 0.22619999945163727,
        "Xq": 1.8178999423980713,
        "Xqp": 0.6245999932289124,
        "Xqpp": 0.22619999945163727,
        "Xl": 0.16979999840259552,
        "Tdop": 8.75790023803711,
        "Tdopp": 0.055799998342990875,
        "Tqop": 0.945900022983551,
        "Tqopp": 0.0430000014603138,
        "S10": 0.12330000102519989,
        "S12": 0.48159998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 228.42671871185303,
        "pmax": 914.3500328063965,
        "qmin": -74.9767005443573,
        "qmax": 336.48080825805664,
        "regulated": 17306,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "17309_1_ieeet1",
      "ports": {
        "bus": 17309,
        "speed": 7836,
        "vs": 7839,
        "efd": 7838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05609999969601631,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11620000004768372,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.1663999557495117,
        "E2": 4.22189998626709,
        "Se1": 0.18320000171661377,
        "Se2": 0.4537000060081482,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17309_1_tgov1",
      "ports": {
        "speed": 7836,
        "pmech": 7837
      },
      "params": {
        "Trate": 1097.219970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385483732,
        "Pvmin": 0.2081868052482605,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17309_1_ieeest",
      "ports": {
        "input": 7836,
        "output": 7839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "17312_1_regca",
      "ports": {
        "bus": 17312,
        "iqcmd": 7841,
        "ipcmd": 7840,
        "pbranch": 7842,
        "qbranch": 7843
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3649207763373852,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17312,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17312_1_reecb",
      "ports": {
        "bus": 17312,
        "pe": 7842,
        "qgen": 7843,
        "iqcmd": 7841,
        "ipcmd": 7840
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "17312_2_regca",
      "ports": {
        "bus": 17312,
        "iqcmd": 7845,
        "ipcmd": 7844,
        "pbranch": 7846,
        "qbranch": 7847
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6861735600978136,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17312,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17312_2_reecb",
      "ports": {
        "bus": 17312,
        "pe": 7846,
        "qgen": 7847,
        "iqcmd": 7845,
        "ipcmd": 7844
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "17312_3_regca",
      "ports": {
        "bus": 17312,
        "iqcmd": 7849,
        "ipcmd": 7848,
        "pbranch": 7850,
        "qbranch": 7851
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5838029086589813,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17312,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17312_3_reecb",
      "ports": {
        "bus": 17312,
        "pe": 7850,
        "qgen": 7851,
        "iqcmd": 7849,
        "ipcmd": 7848
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "17315_1_genrou",
      "ports": {
        "bus": 17315,
        "pmech": 7853,
        "efd": 7854,
        "speed": 7852
      },
      "params": {
        "mva": 239.8800048828125,
        "H": 4.269926071166992,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0074000358581543,
        "Xdp": 0.25859999656677246,
        "Xdpp": 0.1873999983072281,
        "Xq": 1.9089000225067139,
        "Xqp": 0.6923999786376953,
        "Xqpp": 0.1873999983072281,
        "Xl": 0.1396999955177307,
        "Tdop": 6.047500133514404,
        "Tdopp": 0.041600000113248825,
        "Tqop": 1.0095000267028809,
        "Tqopp": 0.0763000026345253,
        "S10": 0.18440000712871552,
        "S12": 0.6036999821662903
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.29752707481384,
        "pmax": 199.89999532699585,
        "qmin": -24.387800693511963,
        "qmax": 93.15339922904968,
        "regulated": 17315,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17315_1_ieeet1",
      "ports": {
        "bus": 17315,
        "speed": 7852,
        "vs": 7855,
        "efd": 7854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17315_1_tgov1",
      "ports": {
        "speed": 7852,
        "pmech": 7853
      },
      "params": {
        "Trate": 239.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26804038882255554,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17315_1_ieeest",
      "ports": {
        "input": 7852,
        "output": 7855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17316_1_genrou",
      "ports": {
        "bus": 17316,
        "pmech": 7857,
        "efd": 7858,
        "speed": 7856
      },
      "params": {
        "mva": 239.8800048828125,
        "H": 4.269926071166992,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0074000358581543,
        "Xdp": 0.25859999656677246,
        "Xdpp": 0.1873999983072281,
        "Xq": 1.9089000225067139,
        "Xqp": 0.6923999786376953,
        "Xqpp": 0.1873999983072281,
        "Xl": 0.1396999955177307,
        "Tdop": 6.047500133514404,
        "Tdopp": 0.041600000113248825,
        "Tqop": 1.0095000267028809,
        "Tqopp": 0.0763000026345253,
        "S10": 0.18440000712871552,
        "S12": 0.6036999821662903
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.52780270576477,
        "pmax": 199.89999532699585,
        "qmin": -24.387800693511963,
        "qmax": 93.15339922904968,
        "regulated": 17314,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "17316_1_ieeet1",
      "ports": {
        "bus": 17316,
        "speed": 7856,
        "vs": 7859,
        "efd": 7858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17316_1_tgov1",
      "ports": {
        "speed": 7856,
        "pmech": 7857
      },
      "params": {
        "Trate": 239.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3773878514766693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17316_1_ieeest",
      "ports": {
        "input": 7856,
        "output": 7859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17319_1_genrou",
      "ports": {
        "bus": 17319,
        "pmech": 7861,
        "efd": 7862,
        "speed": 7860
      },
      "params": {
        "mva": 6.840000152587891,
        "H": 8.430519104003906,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.672800064086914,
        "Xdp": 0.2590000033378601,
        "Xdpp": 0.12809999287128448,
        "Xq": 2.4282000064849854,
        "Xqp": 0.3675999939441681,
        "Xqpp": 0.12809999287128448,
        "Xl": 0.09769999980926514,
        "Tdop": 5.793799877166748,
        "Tdopp": 0.051100000739097595,
        "Tqop": 0.7437999844551086,
        "Tqopp": 0.08980000019073486,
        "S10": 0.09480000287294388,
        "S12": 0.3142000138759613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5618979930877686,
        "pmax": 5.700000002980232,
        "qmin": -0.6326999980956316,
        "qmax": 2.9013000428676605,
        "regulated": 17319,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17319_1_ieeet1",
      "ports": {
        "bus": 17319,
        "speed": 7860,
        "vs": 7863,
        "efd": 7862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17319_1_tgov1",
      "ports": {
        "speed": 7860,
        "pmech": 7861
      },
      "params": {
        "Trate": 6.840000152587891,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333151788979,
        "Pvmin": 0.22834765911102295,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17319_1_ieeest",
      "ports": {
        "input": 7860,
        "output": 7863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17322_1_genrou",
      "ports": {
        "bus": 17322,
        "pmech": 7865,
        "efd": 7866,
        "speed": 7864
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 5.3998637199401855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4458999633789062,
        "Xdp": 0.1987999975681305,
        "Xdpp": 0.14550000429153442,
        "Xq": 1.385599970817566,
        "Xqp": 0.4108999967575073,
        "Xqpp": 0.14550000429153442,
        "Xl": 0.1071000024676323,
        "Tdop": 6.341000080108643,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.7240999937057495,
        "Tqopp": 0.05649999901652336,
        "S10": 0.1843000054359436,
        "S12": 0.6035000085830688
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9714723564684391,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 17322,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17322_1_ieeet1",
      "ports": {
        "bus": 17322,
        "speed": 7864,
        "vs": 7867,
        "efd": 7866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17322_1_tgov1",
      "ports": {
        "speed": 7864,
        "pmech": 7865
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324761,
        "Pvmin": 0.3519827425479889,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17322_1_ieeest",
      "ports": {
        "input": 7864,
        "output": 7867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "17328_1_gensal",
      "ports": {
        "bus": 17328,
        "pmech": 7869,
        "efd": 7870,
        "speed": 7868
      },
      "params": {
        "mva": 12.0,
        "H": 2.2118000984191895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7307000160217285,
        "Xdp": 0.21529999375343323,
        "Xdpp": 0.20419999957084656,
        "Xq": 0.47269999980926514,
        "Xl": 0.13500000536441803,
        "Tdop": 6.0,
        "Tdopp": 0.3718000054359436,
        "Tqopp": 0.29919999837875366,
        "S10": 0.2856999933719635,
        "S12": 0.9203000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.4598545879125595,
        "pmax": 10.000000149011612,
        "qmin": -0.49000000581145287,
        "qmax": 3.840000182390213,
        "regulated": 17328,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17328_1_ieeet1",
      "ports": {
        "bus": 17328,
        "speed": 7868,
        "vs": 7871,
        "efd": 7870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5216000080108643,
        "E2": 3.3622000217437744,
        "Se1": 0.08420000225305557,
        "Se2": 0.38580000400543213,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "17328_1_hygov",
      "ports": {
        "speed": 7868,
        "pmech": 7869
      },
      "params": {
        "Trate": 12.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8497206568717957,
        "Tr": 7.958480358123779,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7141000032424927,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07940000295639038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17328_1_ieeest",
      "ports": {
        "input": 7868,
        "output": 7871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "17328_2_gensal",
      "ports": {
        "bus": 17328,
        "pmech": 7873,
        "efd": 7874,
        "speed": 7872
      },
      "params": {
        "mva": 12.0,
        "H": 2.2118000984191895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7307000160217285,
        "Xdp": 0.21529999375343323,
        "Xdpp": 0.20419999957084656,
        "Xq": 0.47269999980926514,
        "Xl": 0.13500000536441803,
        "Tdop": 6.0,
        "Tdopp": 0.3718000054359436,
        "Tqopp": 0.29919999837875366,
        "S10": 0.2856999933719635,
        "S12": 0.9203000068664551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.454413216561079,
        "pmax": 10.000000149011612,
        "qmin": -0.49000000581145287,
        "qmax": 3.840000182390213,
        "regulated": 17328,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17328_2_ieeet1",
      "ports": {
        "bus": 17328,
        "speed": 7872,
        "vs": 7875,
        "efd": 7874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5216000080108643,
        "E2": 3.3622000217437744,
        "Se1": 0.08420000225305557,
        "Se2": 0.38580000400543213,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "17328_2_hygov",
      "ports": {
        "speed": 7872,
        "pmech": 7873
      },
      "params": {
        "Trate": 12.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8497206568717957,
        "Tr": 7.958480358123779,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7141000032424927,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07940000295639038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17328_2_ieeest",
      "ports": {
        "input": 7872,
        "output": 7875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_17331_1",
      "ports": {
        "bus": 17331
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 3.0277175828814507,
        "pmax": 10.000000149011612,
        "qmin": -1.4399999752640724,
        "qmax": 2.1299999207258224,
        "regulated": 17331,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Genrou",
      "id": "17337_1_genrou",
      "ports": {
        "bus": 17337,
        "pmech": 7877,
        "efd": 7878,
        "speed": 7876
      },
      "params": {
        "mva": 124.19999694824219,
        "H": 2.4913041591644287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7350000143051147,
        "Xdp": 0.26249998807907104,
        "Xdpp": 0.20250000059604645,
        "Xq": 1.6713999509811401,
        "Xqp": 0.3828999996185303,
        "Xqpp": 0.20250000059604645,
        "Xl": 0.15700000524520874,
        "Tdop": 4.778900146484375,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.0855000019073486,
        "Tqopp": 0.06750000268220901,
        "S10": 0.1289999932050705,
        "S12": 0.48350000381469727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.985264241695404,
        "pmax": 103.49999666213989,
        "qmin": -11.488500237464905,
        "qmax": 52.68149971961975,
        "regulated": 17337,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "17337_1_ieeet1",
      "ports": {
        "bus": 17337,
        "speed": 7876,
        "vs": 7879,
        "efd": 7878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17337_1_tgov1",
      "ports": {
        "speed": 7876,
        "pmech": 7877
      },
      "params": {
        "Trate": 124.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333269345522,
        "Pvmin": 0.20116961002349854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17337_1_ieeest",
      "ports": {
        "input": 7876,
        "output": 7879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17341_1_genrou",
      "ports": {
        "bus": 17341,
        "pmech": 7881,
        "efd": 7882,
        "speed": 7880
      },
      "params": {
        "mva": 7.760000228881836,
        "H": 4.989227294921875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7458000183105469,
        "Xdp": 0.319599986076355,
        "Xdpp": 0.23010000586509705,
        "Xq": 1.6650999784469604,
        "Xqp": 0.6251999735832214,
        "Xqpp": 0.23010000586509705,
        "Xl": 0.1728000044822693,
        "Tdop": 6.634799957275391,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.3040000200271606,
        "Tqopp": 0.07930000126361847,
        "S10": 0.08460000157356262,
        "S12": 0.4041999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8112580999732018,
        "pmax": 6.466666609048843,
        "qmin": -0.7889333181083202,
        "qmax": 3.0134666711091995,
        "regulated": 17341,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17341_1_ieeet1",
      "ports": {
        "bus": 17341,
        "speed": 7880,
        "vs": 7883,
        "efd": 7882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17341_1_tgov1",
      "ports": {
        "speed": 7880,
        "pmech": 7881
      },
      "params": {
        "Trate": 7.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36227551102638245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17341_1_ieeest",
      "ports": {
        "input": 7880,
        "output": 7883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17342_1_genrou",
      "ports": {
        "bus": 17342,
        "pmech": 7885,
        "efd": 7886,
        "speed": 7884
      },
      "params": {
        "mva": 7.760000228881836,
        "H": 4.989227294921875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7458000183105469,
        "Xdp": 0.319599986076355,
        "Xdpp": 0.23010000586509705,
        "Xq": 1.6650999784469604,
        "Xqp": 0.6251999735832214,
        "Xqpp": 0.23010000586509705,
        "Xl": 0.1728000044822693,
        "Tdop": 6.634799957275391,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.3040000200271606,
        "Tqopp": 0.07930000126361847,
        "S10": 0.08460000157356262,
        "S12": 0.4041999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2106092646718025,
        "pmax": 6.466666609048843,
        "qmin": -0.7889333181083202,
        "qmax": 3.0134666711091995,
        "regulated": 17342,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17342_1_ieeet1",
      "ports": {
        "bus": 17342,
        "speed": 7884,
        "vs": 7887,
        "efd": 7886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17342_1_tgov1",
      "ports": {
        "speed": 7884,
        "pmech": 7885
      },
      "params": {
        "Trate": 7.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1560063511133194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17342_1_ieeest",
      "ports": {
        "input": 7884,
        "output": 7887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17344_1_genrou",
      "ports": {
        "bus": 17344,
        "pmech": 7889,
        "efd": 7890,
        "speed": 7888
      },
      "params": {
        "mva": 7.760000228881836,
        "H": 4.989227294921875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7458000183105469,
        "Xdp": 0.319599986076355,
        "Xdpp": 0.23010000586509705,
        "Xq": 1.6650999784469604,
        "Xqp": 0.6251999735832214,
        "Xqpp": 0.23010000586509705,
        "Xl": 0.1728000044822693,
        "Tdop": 6.634799957275391,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.3040000200271606,
        "Tqopp": 0.07930000126361847,
        "S10": 0.08460000157356262,
        "S12": 0.4041999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2055206820368767,
        "pmax": 6.466666609048843,
        "qmin": -0.7889333181083202,
        "qmax": 3.0134666711091995,
        "regulated": 17344,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17344_1_ieeet1",
      "ports": {
        "bus": 17344,
        "speed": 7888,
        "vs": 7891,
        "efd": 7890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17344_1_tgov1",
      "ports": {
        "speed": 7888,
        "pmech": 7889
      },
      "params": {
        "Trate": 7.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28421658277511597,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17344_1_ieeest",
      "ports": {
        "input": 7888,
        "output": 7891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17345_1_genrou",
      "ports": {
        "bus": 17345,
        "pmech": 7893,
        "efd": 7894,
        "speed": 7892
      },
      "params": {
        "mva": 7.760000228881836,
        "H": 4.989227294921875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7458000183105469,
        "Xdp": 0.319599986076355,
        "Xdpp": 0.23010000586509705,
        "Xq": 1.6650999784469604,
        "Xqp": 0.6251999735832214,
        "Xqpp": 0.23010000586509705,
        "Xl": 0.1728000044822693,
        "Tdop": 6.634799957275391,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.3040000200271606,
        "Tqopp": 0.07930000126361847,
        "S10": 0.08460000157356262,
        "S12": 0.4041999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.872209832072258,
        "pmax": 6.466666609048843,
        "qmin": -0.7889333181083202,
        "qmax": 3.0134666711091995,
        "regulated": 17345,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17345_1_ieeet1",
      "ports": {
        "bus": 17345,
        "speed": 7892,
        "vs": 7895,
        "efd": 7894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17345_1_tgov1",
      "ports": {
        "speed": 7892,
        "pmech": 7893
      },
      "params": {
        "Trate": 7.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24126414954662323,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17345_1_ieeest",
      "ports": {
        "input": 7892,
        "output": 7895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17345_2_genrou",
      "ports": {
        "bus": 17345,
        "pmech": 7897,
        "efd": 7898,
        "speed": 7896
      },
      "params": {
        "mva": 7.760000228881836,
        "H": 4.989227294921875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7458000183105469,
        "Xdp": 0.319599986076355,
        "Xdpp": 0.23010000586509705,
        "Xq": 1.6650999784469604,
        "Xqp": 0.6251999735832214,
        "Xqpp": 0.23010000586509705,
        "Xl": 0.1728000044822693,
        "Tdop": 6.634799957275391,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.3040000200271606,
        "Tqopp": 0.07930000126361847,
        "S10": 0.08460000157356262,
        "S12": 0.4041999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9944451972842216,
        "pmax": 6.466666609048843,
        "qmin": -0.7889333181083202,
        "qmax": 3.0134666711091995,
        "regulated": 17345,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17345_2_ieeet1",
      "ports": {
        "bus": 17345,
        "speed": 7896,
        "vs": 7899,
        "efd": 7898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17345_2_tgov1",
      "ports": {
        "speed": 7896,
        "pmech": 7897
      },
      "params": {
        "Trate": 7.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12815015017986298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17345_2_ieeest",
      "ports": {
        "input": 7896,
        "output": 7899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17346_1_genrou",
      "ports": {
        "bus": 17346,
        "pmech": 7901,
        "efd": 7902,
        "speed": 7900
      },
      "params": {
        "mva": 7.760000228881836,
        "H": 4.989227294921875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7458000183105469,
        "Xdp": 0.319599986076355,
        "Xdpp": 0.23010000586509705,
        "Xq": 1.6650999784469604,
        "Xqp": 0.6251999735832214,
        "Xqpp": 0.23010000586509705,
        "Xl": 0.1728000044822693,
        "Tdop": 6.634799957275391,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.3040000200271606,
        "Tqopp": 0.07930000126361847,
        "S10": 0.08460000157356262,
        "S12": 0.4041999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7052000164985657,
        "pmax": 6.466666609048843,
        "qmin": -0.7889333181083202,
        "qmax": 3.0134666711091995,
        "regulated": 17346,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17346_1_ieeet1",
      "ports": {
        "bus": 17346,
        "speed": 7900,
        "vs": 7903,
        "efd": 7902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17346_1_tgov1",
      "ports": {
        "speed": 7900,
        "pmech": 7901
      },
      "params": {
        "Trate": 7.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34860822558403015,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17346_1_ieeest",
      "ports": {
        "input": 7900,
        "output": 7903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17351_1_genrou",
      "ports": {
        "bus": 17351,
        "pmech": 7905,
        "efd": 7906,
        "speed": 7904
      },
      "params": {
        "mva": 274.79998779296875,
        "H": 3.8810153007507324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6571999788284302,
        "Xdp": 0.3167000114917755,
        "Xdpp": 0.2281000018119812,
        "Xq": 1.5824999809265137,
        "Xqp": 0.3310000002384186,
        "Xqpp": 0.2281000018119812,
        "Xl": 0.1712999939918518,
        "Tdop": 4.032199859619141,
        "Tdopp": 0.03799999877810478,
        "Tqop": 1.1297999620437622,
        "Tqopp": 0.06469999998807907,
        "S10": 0.10830000042915344,
        "S12": 0.45159998536109924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.57523369789124,
        "pmax": 228.99999618530273,
        "qmin": -27.937999367713928,
        "qmax": 106.7139983177185,
        "regulated": 17349,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17351_1_ieeet1",
      "ports": {
        "bus": 17351,
        "speed": 7904,
        "vs": 7907,
        "efd": 7906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17351_1_tgov1",
      "ports": {
        "speed": 7904,
        "pmech": 7905
      },
      "params": {
        "Trate": 274.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2932141125202179,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17351_1_ieeest",
      "ports": {
        "input": 7904,
        "output": 7907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17354_1_genrou",
      "ports": {
        "bus": 17354,
        "pmech": 7909,
        "efd": 7910,
        "speed": 7908
      },
      "params": {
        "mva": 115.5199966430664,
        "H": 3.7461671829223633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.260999917984009,
        "Xdp": 0.22669999301433563,
        "Xdpp": 0.12690000236034393,
        "Xq": 2.095900058746338,
        "Xqp": 0.5555999875068665,
        "Xqpp": 0.12690000236034393,
        "Xl": 0.09679999947547913,
        "Tdop": 6.112800121307373,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.0570000410079956,
        "Tqopp": 0.08550000190734863,
        "S10": 0.11289999634027481,
        "S12": 0.32109999656677246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.545771956443787,
        "pmax": 96.26666903495789,
        "qmin": -10.685600340366364,
        "qmax": 48.99973273277283,
        "regulated": 17354,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17354_1_ieeet1",
      "ports": {
        "bus": 17354,
        "speed": 7908,
        "vs": 7911,
        "efd": 7910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17354_1_tgov1",
      "ports": {
        "speed": 7908,
        "pmech": 7909
      },
      "params": {
        "Trate": 115.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333780505774,
        "Pvmin": 0.2297937422990799,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17354_1_ieeest",
      "ports": {
        "input": 7908,
        "output": 7911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17354_2_genrou",
      "ports": {
        "bus": 17354,
        "pmech": 7913,
        "efd": 7914,
        "speed": 7912
      },
      "params": {
        "mva": 115.5199966430664,
        "H": 3.7461671829223633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.260999917984009,
        "Xdp": 0.22669999301433563,
        "Xdpp": 0.12690000236034393,
        "Xq": 2.095900058746338,
        "Xqp": 0.5555999875068665,
        "Xqpp": 0.12690000236034393,
        "Xl": 0.09679999947547913,
        "Tdop": 6.112800121307373,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.0570000410079956,
        "Tqopp": 0.08550000190734863,
        "S10": 0.11289999634027481,
        "S12": 0.32109999656677246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.251350402832031,
        "pmax": 96.26666903495789,
        "qmin": -10.685600340366364,
        "qmax": 48.99973273277283,
        "regulated": 17354,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17354_2_ieeet1",
      "ports": {
        "bus": 17354,
        "speed": 7912,
        "vs": 7915,
        "efd": 7914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17354_2_tgov1",
      "ports": {
        "speed": 7912,
        "pmech": 7913
      },
      "params": {
        "Trate": 115.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333780505774,
        "Pvmin": 0.13202346861362457,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17354_2_ieeest",
      "ports": {
        "input": 7912,
        "output": 7915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17354_3_genrou",
      "ports": {
        "bus": 17354,
        "pmech": 7917,
        "efd": 7918,
        "speed": 7916
      },
      "params": {
        "mva": 115.5199966430664,
        "H": 3.7461671829223633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.260999917984009,
        "Xdp": 0.22669999301433563,
        "Xdpp": 0.12690000236034393,
        "Xq": 2.095900058746338,
        "Xqp": 0.5555999875068665,
        "Xqpp": 0.12690000236034393,
        "Xl": 0.09679999947547913,
        "Tdop": 6.112800121307373,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.0570000410079956,
        "Tqopp": 0.08550000190734863,
        "S10": 0.11289999634027481,
        "S12": 0.32109999656677246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.636637687683105,
        "pmax": 96.26666903495789,
        "qmin": -10.685600340366364,
        "qmax": 48.99973273277283,
        "regulated": 17354,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17354_3_ieeet1",
      "ports": {
        "bus": 17354,
        "speed": 7916,
        "vs": 7919,
        "efd": 7918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17354_3_tgov1",
      "ports": {
        "speed": 7916,
        "pmech": 7917
      },
      "params": {
        "Trate": 115.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333780505774,
        "Pvmin": 0.32580193877220154,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17354_3_ieeest",
      "ports": {
        "input": 7916,
        "output": 7919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_17362_1",
      "ports": {
        "bus": 17362
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 13.505136966705322,
        "pmax": 40.00000059604645,
        "qmin": -5.75999990105629,
        "qmax": 8.51999968290329,
        "regulated": 17362,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Genrou",
      "id": "17372_1_genrou",
      "ports": {
        "bus": 17372,
        "pmech": 7921,
        "efd": 7922,
        "speed": 7920
      },
      "params": {
        "mva": 8.0,
        "H": 5.537431716918945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3575999736785889,
        "Xdp": 0.17270000278949738,
        "Xdpp": 0.11630000174045563,
        "Xq": 1.3668999671936035,
        "Xqp": 0.46140000224113464,
        "Xqpp": 0.11630000174045563,
        "Xl": 0.08829999715089798,
        "Tdop": 9.191399574279785,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.3817000091075897,
        "Tqopp": 0.06560000032186508,
        "S10": 0.23070000112056732,
        "S12": 0.739300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4858635142445564,
        "pmax": 6.666667014360428,
        "qmin": -0.7400000002235174,
        "qmax": 3.3933334052562714,
        "regulated": 17372,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17372_1_ieeet1",
      "ports": {
        "bus": 17372,
        "speed": 7920,
        "vs": 7923,
        "efd": 7922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17372_1_tgov1",
      "ports": {
        "speed": 7920,
        "pmech": 7921
      },
      "params": {
        "Trate": 8.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950536,
        "Pvmin": 0.18573294579982758,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17372_1_ieeest",
      "ports": {
        "input": 7920,
        "output": 7923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17372_2_genrou",
      "ports": {
        "bus": 17372,
        "pmech": 7925,
        "efd": 7926,
        "speed": 7924
      },
      "params": {
        "mva": 8.0,
        "H": 5.537431716918945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3575999736785889,
        "Xdp": 0.17270000278949738,
        "Xdpp": 0.11630000174045563,
        "Xq": 1.3668999671936035,
        "Xqp": 0.46140000224113464,
        "Xqpp": 0.11630000174045563,
        "Xl": 0.08829999715089798,
        "Tdop": 9.191399574279785,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.3817000091075897,
        "Tqopp": 0.06560000032186508,
        "S10": 0.23070000112056732,
        "S12": 0.739300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4285534396767616,
        "pmax": 6.666667014360428,
        "qmin": -0.7400000002235174,
        "qmax": 3.3933334052562714,
        "regulated": 17372,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17372_2_ieeet1",
      "ports": {
        "bus": 17372,
        "speed": 7924,
        "vs": 7927,
        "efd": 7926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17372_2_tgov1",
      "ports": {
        "speed": 7924,
        "pmech": 7925
      },
      "params": {
        "Trate": 8.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950536,
        "Pvmin": 0.30356916785240173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17372_2_ieeest",
      "ports": {
        "input": 7924,
        "output": 7927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17372_3_genrou",
      "ports": {
        "bus": 17372,
        "pmech": 7929,
        "efd": 7930,
        "speed": 7928
      },
      "params": {
        "mva": 8.0,
        "H": 5.537431716918945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3575999736785889,
        "Xdp": 0.17270000278949738,
        "Xdpp": 0.11630000174045563,
        "Xq": 1.3668999671936035,
        "Xqp": 0.46140000224113464,
        "Xqpp": 0.11630000174045563,
        "Xl": 0.08829999715089798,
        "Tdop": 9.191399574279785,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.3817000091075897,
        "Tqopp": 0.06560000032186508,
        "S10": 0.23070000112056732,
        "S12": 0.739300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.92121472209692,
        "pmax": 6.666667014360428,
        "qmin": -0.7400000002235174,
        "qmax": 3.3933334052562714,
        "regulated": 17372,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17372_3_ieeet1",
      "ports": {
        "bus": 17372,
        "speed": 7928,
        "vs": 7931,
        "efd": 7930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17372_3_tgov1",
      "ports": {
        "speed": 7928,
        "pmech": 7929
      },
      "params": {
        "Trate": 8.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333767950536,
        "Pvmin": 0.24015183746814728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17372_3_ieeest",
      "ports": {
        "input": 7928,
        "output": 7931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_17376_1",
      "ports": {
        "bus": 17376
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.439331650733948,
        "pmax": 69.9999988079071,
        "qmin": -10.080000013113022,
        "qmax": 14.910000562667847,
        "regulated": 17376,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Genrou",
      "id": "17379_1_genrou",
      "ports": {
        "bus": 17379,
        "pmech": 7933,
        "efd": 7934,
        "speed": 7932
      },
      "params": {
        "mva": 18.31999969482422,
        "H": 7.290243625640869,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3657000064849854,
        "Xdp": 0.19339999556541443,
        "Xdpp": 0.13899999856948853,
        "Xq": 1.3734999895095825,
        "Xqp": 0.517799973487854,
        "Xqpp": 0.13899999856948853,
        "Xl": 0.10639999806880951,
        "Tdop": 5.368899822235107,
        "Tdopp": 0.05829999968409538,
        "Tqop": 1.458400011062622,
        "Tqopp": 0.06539999693632126,
        "S10": 0.155799999833107,
        "S12": 0.6694999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.198454737663269,
        "pmax": 15.266667306423187,
        "qmin": -1.694599911570549,
        "qmax": 7.770733535289764,
        "regulated": 17379,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "17379_1_ieeet1",
      "ports": {
        "bus": 17379,
        "speed": 7932,
        "vs": 7935,
        "efd": 7934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17379_1_tgov1",
      "ports": {
        "speed": 7932,
        "pmech": 7933
      },
      "params": {
        "Trate": 18.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333821362638,
        "Pvmin": 0.12000299245119095,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17379_1_ieeest",
      "ports": {
        "input": 7932,
        "output": 7935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17379_3_genrou",
      "ports": {
        "bus": 17379,
        "pmech": 7937,
        "efd": 7938,
        "speed": 7936
      },
      "params": {
        "mva": 18.31999969482422,
        "H": 7.290243625640869,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3657000064849854,
        "Xdp": 0.19339999556541443,
        "Xdpp": 0.13899999856948853,
        "Xq": 1.3734999895095825,
        "Xqp": 0.517799973487854,
        "Xqpp": 0.13899999856948853,
        "Xl": 0.10639999806880951,
        "Tdop": 5.368899822235107,
        "Tdopp": 0.05829999968409538,
        "Tqop": 1.458400011062622,
        "Tqopp": 0.06539999693632126,
        "S10": 0.155799999833107,
        "S12": 0.6694999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9944475963711739,
        "pmax": 15.266667306423187,
        "qmin": -1.694599911570549,
        "qmax": 7.770733535289764,
        "regulated": 17379,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "17379_3_ieeet1",
      "ports": {
        "bus": 17379,
        "speed": 7936,
        "vs": 7939,
        "efd": 7938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17379_3_tgov1",
      "ports": {
        "speed": 7936,
        "pmech": 7937
      },
      "params": {
        "Trate": 18.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333821362638,
        "Pvmin": 0.10886722803115845,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17379_3_ieeest",
      "ports": {
        "input": 7936,
        "output": 7939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17379_4_genrou",
      "ports": {
        "bus": 17379,
        "pmech": 7941,
        "efd": 7942,
        "speed": 7940
      },
      "params": {
        "mva": 18.31999969482422,
        "H": 7.290243625640869,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3657000064849854,
        "Xdp": 0.19339999556541443,
        "Xdpp": 0.13899999856948853,
        "Xq": 1.3734999895095825,
        "Xqp": 0.517799973487854,
        "Xqpp": 0.13899999856948853,
        "Xl": 0.10639999806880951,
        "Tdop": 5.368899822235107,
        "Tdopp": 0.05829999968409538,
        "Tqop": 1.458400011062622,
        "Tqopp": 0.06539999693632126,
        "S10": 0.155799999833107,
        "S12": 0.6694999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.868661239743233,
        "pmax": 15.266667306423187,
        "qmin": -1.694599911570549,
        "qmax": 7.770733535289764,
        "regulated": 17379,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "17379_4_ieeet1",
      "ports": {
        "bus": 17379,
        "speed": 7940,
        "vs": 7943,
        "efd": 7942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17379_4_tgov1",
      "ports": {
        "speed": 7940,
        "pmech": 7941
      },
      "params": {
        "Trate": 18.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333821362638,
        "Pvmin": 0.26575663685798645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17379_4_ieeest",
      "ports": {
        "input": 7940,
        "output": 7943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17380_1_genrou",
      "ports": {
        "bus": 17380,
        "pmech": 7945,
        "efd": 7946,
        "speed": 7944
      },
      "params": {
        "mva": 18.31999969482422,
        "H": 7.290243625640869,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3657000064849854,
        "Xdp": 0.19339999556541443,
        "Xdpp": 0.13899999856948853,
        "Xq": 1.3734999895095825,
        "Xqp": 0.517799973487854,
        "Xqpp": 0.13899999856948853,
        "Xl": 0.10639999806880951,
        "Tdop": 5.368899822235107,
        "Tdopp": 0.05829999968409538,
        "Tqop": 1.458400011062622,
        "Tqopp": 0.06539999693632126,
        "S10": 0.155799999833107,
        "S12": 0.6694999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5532634928822517,
        "pmax": 15.266667306423187,
        "qmin": -1.694599911570549,
        "qmax": 7.770733535289764,
        "regulated": 17380,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17380_1_ieeet1",
      "ports": {
        "bus": 17380,
        "speed": 7944,
        "vs": 7947,
        "efd": 7946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17380_1_tgov1",
      "ports": {
        "speed": 7944,
        "pmech": 7945
      },
      "params": {
        "Trate": 18.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333821362638,
        "Pvmin": 0.13937027752399445,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17380_1_ieeest",
      "ports": {
        "input": 7944,
        "output": 7947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17386_1_genrou",
      "ports": {
        "bus": 17386,
        "pmech": 7949,
        "efd": 7950,
        "speed": 7948
      },
      "params": {
        "mva": 59.20000076293945,
        "H": 5.184526443481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.195199966430664,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.28049999475479126,
        "Xq": 2.083899974822998,
        "Xqp": 0.7853999733924866,
        "Xqpp": 0.28049999475479126,
        "Xl": 0.211899995803833,
        "Tdop": 5.248000144958496,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.482100009918213,
        "Tqopp": 0.0754999965429306,
        "S10": 0.10329999774694443,
        "S12": 0.4415000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.741011202335358,
        "pmax": 49.33333396911621,
        "qmin": -6.018666550517082,
        "qmax": 22.989332675933838,
        "regulated": 17386,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17386_1_ieeet1",
      "ports": {
        "bus": 17386,
        "speed": 7948,
        "vs": 7951,
        "efd": 7950
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.329899787902832,
        "E2": 5.773200035095215,
        "Se1": 0.09019999951124191,
        "Se2": 0.3492000102996826,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17386_1_tgov1",
      "ports": {
        "speed": 7948,
        "pmech": 7949
      },
      "params": {
        "Trate": 59.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3503549098968506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17386_1_ieeest",
      "ports": {
        "input": 7948,
        "output": 7951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17387_1_genrou",
      "ports": {
        "bus": 17387,
        "pmech": 7953,
        "efd": 7954,
        "speed": 7952
      },
      "params": {
        "mva": 59.20000076293945,
        "H": 5.184526443481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.195199966430664,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.28049999475479126,
        "Xq": 2.083899974822998,
        "Xqp": 0.7853999733924866,
        "Xqpp": 0.28049999475479126,
        "Xl": 0.211899995803833,
        "Tdop": 5.248000144958496,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.482100009918213,
        "Tqopp": 0.0754999965429306,
        "S10": 0.10329999774694443,
        "S12": 0.4415000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.651636242866516,
        "pmax": 49.33333396911621,
        "qmin": -6.018666550517082,
        "qmax": 22.989332675933838,
        "regulated": 17387,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17387_1_ieeet1",
      "ports": {
        "bus": 17387,
        "speed": 7952,
        "vs": 7955,
        "efd": 7954
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.329899787902832,
        "E2": 5.773200035095215,
        "Se1": 0.09019999951124191,
        "Se2": 0.3492000102996826,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17387_1_tgov1",
      "ports": {
        "speed": 7952,
        "pmech": 7953
      },
      "params": {
        "Trate": 59.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.230601966381073,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17387_1_ieeest",
      "ports": {
        "input": 7952,
        "output": 7955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17389_1_genrou",
      "ports": {
        "bus": 17389,
        "pmech": 7957,
        "efd": 7958,
        "speed": 7956
      },
      "params": {
        "mva": 59.20000076293945,
        "H": 5.184526443481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.195199966430664,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.28049999475479126,
        "Xq": 2.083899974822998,
        "Xqp": 0.7853999733924866,
        "Xqpp": 0.28049999475479126,
        "Xl": 0.211899995803833,
        "Tdop": 5.248000144958496,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.482100009918213,
        "Tqopp": 0.0754999965429306,
        "S10": 0.10329999774694443,
        "S12": 0.4415000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.47951090335846,
        "pmax": 49.33333396911621,
        "qmin": -6.018666550517082,
        "qmax": 22.989332675933838,
        "regulated": 17389,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17389_1_ieeet1",
      "ports": {
        "bus": 17389,
        "speed": 7956,
        "vs": 7959,
        "efd": 7958
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.329899787902832,
        "E2": 5.773200035095215,
        "Se1": 0.09019999951124191,
        "Se2": 0.3492000102996826,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17389_1_tgov1",
      "ports": {
        "speed": 7956,
        "pmech": 7957
      },
      "params": {
        "Trate": 59.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.21080254018306732,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17389_1_ieeest",
      "ports": {
        "input": 7956,
        "output": 7959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17389_2_genrou",
      "ports": {
        "bus": 17389,
        "pmech": 7961,
        "efd": 7962,
        "speed": 7960
      },
      "params": {
        "mva": 59.20000076293945,
        "H": 5.184526443481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.195199966430664,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.28049999475479126,
        "Xq": 2.083899974822998,
        "Xqp": 0.7853999733924866,
        "Xqpp": 0.28049999475479126,
        "Xl": 0.211899995803833,
        "Tdop": 5.248000144958496,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.482100009918213,
        "Tqopp": 0.0754999965429306,
        "S10": 0.10329999774694443,
        "S12": 0.4415000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.63641756772995,
        "pmax": 49.33333396911621,
        "qmin": -6.018666550517082,
        "qmax": 22.989332675933838,
        "regulated": 17389,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17389_2_ieeet1",
      "ports": {
        "bus": 17389,
        "speed": 7960,
        "vs": 7963,
        "efd": 7962
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.329899787902832,
        "E2": 5.773200035095215,
        "Se1": 0.09019999951124191,
        "Se2": 0.3492000102996826,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17389_2_tgov1",
      "ports": {
        "speed": 7960,
        "pmech": 7961
      },
      "params": {
        "Trate": 59.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.17966921627521515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17389_2_ieeest",
      "ports": {
        "input": 7960,
        "output": 7963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17390_1_genrou",
      "ports": {
        "bus": 17390,
        "pmech": 7965,
        "efd": 7966,
        "speed": 7964
      },
      "params": {
        "mva": 59.20000076293945,
        "H": 5.184526443481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.195199966430664,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.28049999475479126,
        "Xq": 2.083899974822998,
        "Xqp": 0.7853999733924866,
        "Xqpp": 0.28049999475479126,
        "Xl": 0.211899995803833,
        "Tdop": 5.248000144958496,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.482100009918213,
        "Tqopp": 0.0754999965429306,
        "S10": 0.10329999774694443,
        "S12": 0.4415000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.590559899806976,
        "pmax": 49.33333396911621,
        "qmin": -6.018666550517082,
        "qmax": 22.989332675933838,
        "regulated": 17390,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17390_1_ieeet1",
      "ports": {
        "bus": 17390,
        "speed": 7964,
        "vs": 7967,
        "efd": 7966
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.329899787902832,
        "E2": 5.773200035095215,
        "Se1": 0.09019999951124191,
        "Se2": 0.3492000102996826,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17390_1_tgov1",
      "ports": {
        "speed": 7964,
        "pmech": 7965
      },
      "params": {
        "Trate": 59.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.2464621514081955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17390_1_ieeest",
      "ports": {
        "input": 7964,
        "output": 7967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17390_2_genrou",
      "ports": {
        "bus": 17390,
        "pmech": 7969,
        "efd": 7970,
        "speed": 7968
      },
      "params": {
        "mva": 59.20000076293945,
        "H": 5.184526443481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.195199966430664,
        "Xdp": 0.391400009393692,
        "Xdpp": 0.28049999475479126,
        "Xq": 2.083899974822998,
        "Xqp": 0.7853999733924866,
        "Xqpp": 0.28049999475479126,
        "Xl": 0.211899995803833,
        "Tdop": 5.248000144958496,
        "Tdopp": 0.04740000143647194,
        "Tqop": 1.482100009918213,
        "Tqopp": 0.0754999965429306,
        "S10": 0.10329999774694443,
        "S12": 0.4415000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.37939727306366,
        "pmax": 49.33333396911621,
        "qmin": -6.018666550517082,
        "qmax": 22.989332675933838,
        "regulated": 17390,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17390_2_ieeet1",
      "ports": {
        "bus": 17390,
        "speed": 7968,
        "vs": 7971,
        "efd": 7970
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.329899787902832,
        "E2": 5.773200035095215,
        "Se1": 0.09019999951124191,
        "Se2": 0.3492000102996826,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17390_2_tgov1",
      "ports": {
        "speed": 7968,
        "pmech": 7969
      },
      "params": {
        "Trate": 59.20000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3442465662956238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17390_2_ieeest",
      "ports": {
        "input": 7968,
        "output": 7971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17395_1_genrou",
      "ports": {
        "bus": 17395,
        "pmech": 7973,
        "efd": 7974,
        "speed": 7972
      },
      "params": {
        "mva": 231.77999877929688,
        "H": 4.443934917449951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8042000532150269,
        "Xdp": 0.27399998903274536,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.7273000478744507,
        "Xqp": 0.5234000086784363,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 5.7631001472473145,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.4453999996185303,
        "Tqopp": 0.09679999947547913,
        "S10": 0.018699999898672104,
        "S12": 0.35089999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 85.5251133441925,
        "pmax": 193.149995803833,
        "qmin": -21.439650654792786,
        "qmax": 98.31334948539734,
        "regulated": 17395,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17395_1_ieeet1",
      "ports": {
        "bus": 17395,
        "speed": 7972,
        "vs": 7975,
        "efd": 7974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17395_1_tgov1",
      "ports": {
        "speed": 7972,
        "pmech": 7973
      },
      "params": {
        "Trate": 231.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333196181101,
        "Pvmin": 0.3689926266670227,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17395_1_ieeest",
      "ports": {
        "input": 7972,
        "output": 7975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17396_1_genrou",
      "ports": {
        "bus": 17396,
        "pmech": 7977,
        "efd": 7978,
        "speed": 7976
      },
      "params": {
        "mva": 231.77999877929688,
        "H": 4.443934917449951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8042000532150269,
        "Xdp": 0.27399998903274536,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.7273000478744507,
        "Xqp": 0.5234000086784363,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 5.7631001472473145,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.4453999996185303,
        "Tqopp": 0.09679999947547913,
        "S10": 0.018699999898672104,
        "S12": 0.35089999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.979989230632782,
        "pmax": 193.149995803833,
        "qmin": -21.439650654792786,
        "qmax": 98.31334948539734,
        "regulated": 17396,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17396_1_ieeet1",
      "ports": {
        "bus": 17396,
        "speed": 7976,
        "vs": 7979,
        "efd": 7978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17396_1_tgov1",
      "ports": {
        "speed": 7976,
        "pmech": 7977
      },
      "params": {
        "Trate": 231.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333196181101,
        "Pvmin": 0.10777457058429718,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17396_1_ieeest",
      "ports": {
        "input": 7976,
        "output": 7979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17397_1_genrou",
      "ports": {
        "bus": 17397,
        "pmech": 7981,
        "efd": 7982,
        "speed": 7980
      },
      "params": {
        "mva": 231.77999877929688,
        "H": 4.443934917449951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8042000532150269,
        "Xdp": 0.27399998903274536,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.7273000478744507,
        "Xqp": 0.5234000086784363,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 5.7631001472473145,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.4453999996185303,
        "Tqopp": 0.09679999947547913,
        "S10": 0.018699999898672104,
        "S12": 0.35089999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.11571729183197,
        "pmax": 193.149995803833,
        "qmin": -21.439650654792786,
        "qmax": 98.31334948539734,
        "regulated": 17397,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "17397_1_ieeet1",
      "ports": {
        "bus": 17397,
        "speed": 7980,
        "vs": 7983,
        "efd": 7982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17397_1_tgov1",
      "ports": {
        "speed": 7980,
        "pmech": 7981
      },
      "params": {
        "Trate": 231.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333196181104,
        "Pvmin": 0.09110241383314133,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17397_1_ieeest",
      "ports": {
        "input": 7980,
        "output": 7983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17398_1_genrou",
      "ports": {
        "bus": 17398,
        "pmech": 7985,
        "efd": 7986,
        "speed": 7984
      },
      "params": {
        "mva": 231.77999877929688,
        "H": 4.443934917449951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8042000532150269,
        "Xdp": 0.27399998903274536,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.7273000478744507,
        "Xqp": 0.5234000086784363,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 5.7631001472473145,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.4453999996185303,
        "Tqopp": 0.09679999947547913,
        "S10": 0.018699999898672104,
        "S12": 0.35089999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.84563112258911,
        "pmax": 193.149995803833,
        "qmin": -21.439650654792786,
        "qmax": 98.31334948539734,
        "regulated": 17393,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "17398_1_ieeet1",
      "ports": {
        "bus": 17398,
        "speed": 7984,
        "vs": 7987,
        "efd": 7986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17398_1_tgov1",
      "ports": {
        "speed": 7984,
        "pmech": 7985
      },
      "params": {
        "Trate": 231.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333196181103,
        "Pvmin": 0.2366279661655426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17398_1_ieeest",
      "ports": {
        "input": 7984,
        "output": 7987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17402_1_genrou",
      "ports": {
        "bus": 17402,
        "pmech": 7989,
        "efd": 7990,
        "speed": 7988
      },
      "params": {
        "mva": 159.36000061035156,
        "H": 6.7753376960754395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.065200090408325,
        "Xdp": 0.24160000681877136,
        "Xdpp": 0.1477999985218048,
        "Xq": 1.9378999471664429,
        "Xqp": 0.4887000024318695,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "Tdop": 4.033100128173828,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.9717000126838684,
        "Tqopp": 0.08330000191926956,
        "S10": 0.01979999989271164,
        "S12": 0.22280000150203705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.52154040336609,
        "pmax": 132.79999494552612,
        "qmin": -14.740799367427826,
        "qmax": 67.59520173072815,
        "regulated": 17401,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "17402_1_ieeet1",
      "ports": {
        "bus": 17402,
        "speed": 7988,
        "vs": 7991,
        "efd": 7990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17402_1_tgov1",
      "ports": {
        "speed": 7988,
        "pmech": 7989
      },
      "params": {
        "Trate": 159.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12249962240457535,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17402_1_ieeest",
      "ports": {
        "input": 7988,
        "output": 7991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17407_1_genrou",
      "ports": {
        "bus": 17407,
        "pmech": 7993,
        "efd": 7994,
        "speed": 7992
      },
      "params": {
        "mva": 258.4200134277344,
        "H": 4.479757308959961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.126199960708618,
        "Xdp": 0.4964999854564667,
        "Xdpp": 0.35409998893737793,
        "Xq": 2.0195999145507812,
        "Xqp": 0.6313999891281128,
        "Xqpp": 0.35409998893737793,
        "Xl": 0.26910001039505005,
        "Tdop": 7.876299858093262,
        "Tdopp": 0.05770000070333481,
        "Tqop": 1.0671000480651855,
        "Tqopp": 0.05660000070929527,
        "S10": 0.13459999859333038,
        "S12": 0.5041000247001648
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.71099615097046,
        "pmax": 215.35000801086426,
        "qmin": -26.272699236869812,
        "qmax": 100.35309791564941,
        "regulated": 17406,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17407_1_ieeet1",
      "ports": {
        "bus": 17407,
        "speed": 7992,
        "vs": 7995,
        "efd": 7994
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.04899999871850014,
        "Ke": 0.0,
        "Te": 0.5273000001907349,
        "Kf": 0.10450000315904617,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.240999937057495,
        "E2": 2.98799991607666,
        "Se1": 0.027899999171495438,
        "Se2": 0.2793000042438507,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17407_1_tgov1",
      "ports": {
        "speed": 7992,
        "pmech": 7993
      },
      "params": {
        "Trate": 258.4200134277344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333210319858,
        "Pvmin": 0.11497172713279724,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17407_1_ieeest",
      "ports": {
        "input": 7992,
        "output": 7995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17408_1_genrou",
      "ports": {
        "bus": 17408,
        "pmech": 7997,
        "efd": 7998,
        "speed": 7996
      },
      "params": {
        "mva": 258.4200134277344,
        "H": 4.479757308959961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.126199960708618,
        "Xdp": 0.4964999854564667,
        "Xdpp": 0.35409998893737793,
        "Xq": 2.0195999145507812,
        "Xqp": 0.6313999891281128,
        "Xqpp": 0.35409998893737793,
        "Xl": 0.26910001039505005,
        "Tdop": 7.876299858093262,
        "Tdopp": 0.05770000070333481,
        "Tqop": 1.0671000480651855,
        "Tqopp": 0.05660000070929527,
        "S10": 0.13459999859333038,
        "S12": 0.5041000247001648
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.904308915138245,
        "pmax": 215.35000801086426,
        "qmin": -26.272699236869812,
        "qmax": 100.35309791564941,
        "regulated": 17408,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "17408_1_ieeet1",
      "ports": {
        "bus": 17408,
        "speed": 7996,
        "vs": 7999,
        "efd": 7998
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.04899999871850014,
        "Ke": 0.0,
        "Te": 0.5273000001907349,
        "Kf": 0.10450000315904617,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.240999937057495,
        "E2": 2.98799991607666,
        "Se1": 0.027899999171495438,
        "Se2": 0.2793000042438507,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17408_1_tgov1",
      "ports": {
        "speed": 7996,
        "pmech": 7997
      },
      "params": {
        "Trate": 258.4200134277344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333210319859,
        "Pvmin": 0.11571978777647018,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17408_1_ieeest",
      "ports": {
        "input": 7996,
        "output": 7999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17416_1_genrou",
      "ports": {
        "bus": 17416,
        "pmech": 8001,
        "efd": 8002,
        "speed": 8000
      },
      "params": {
        "mva": 22.799999237060547,
        "H": 3.1035921573638916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.761199951171875,
        "Xdp": 0.17669999599456787,
        "Xdpp": 0.12999999523162842,
        "Xq": 1.6793999671936035,
        "Xqp": 0.5008999705314636,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09510000050067902,
        "Tdop": 6.5406999588012695,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.6722000241279602,
        "Tqopp": 0.07020000368356705,
        "S10": 0.04749999940395355,
        "S12": 0.33009999990463257
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.68946760892868,
        "pmax": 18.99999976158142,
        "qmin": -2.3180000483989716,
        "qmax": 8.854000270366669,
        "regulated": 17416,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17416_1_ieeet1",
      "ports": {
        "bus": 17416,
        "speed": 8000,
        "vs": 8003,
        "efd": 8002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17416_1_tgov1",
      "ports": {
        "speed": 8000,
        "pmech": 8001
      },
      "params": {
        "Trate": 22.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3811170160770416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17416_1_ieeest",
      "ports": {
        "input": 8000,
        "output": 8003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "17418_1_regca",
      "ports": {
        "bus": 17418,
        "iqcmd": 8005,
        "ipcmd": 8004,
        "pbranch": 8006,
        "qbranch": 8007
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4997486248612404,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17418,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17418_1_reecb",
      "ports": {
        "bus": 17418,
        "pe": 8006,
        "qgen": 8007,
        "iqcmd": 8005,
        "ipcmd": 8004
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "17418_2_regca",
      "ports": {
        "bus": 17418,
        "iqcmd": 8009,
        "ipcmd": 8008,
        "pbranch": 8010,
        "qbranch": 8011
      },
      "params": {
        "mva": 1.6799999475479126,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014000000432133675,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.33375618513673544,
        "pmax": 1.4000000432133675,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17418,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17418_2_reecb",
      "ports": {
        "bus": 17418,
        "pe": 8010,
        "qgen": 8011,
        "iqcmd": 8009,
        "ipcmd": 8008
      },
      "params": {
        "mva": 1.6799999475479126,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "17418_3_regca",
      "ports": {
        "bus": 17418,
        "iqcmd": 8013,
        "ipcmd": 8012,
        "pbranch": 8014,
        "qbranch": 8015
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7614000234752893,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17418,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17418_3_reecb",
      "ports": {
        "bus": 17418,
        "pe": 8014,
        "qgen": 8015,
        "iqcmd": 8013,
        "ipcmd": 8012
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "17418_4_regca",
      "ports": {
        "bus": 17418,
        "iqcmd": 8017,
        "ipcmd": 8016,
        "pbranch": 8018,
        "qbranch": 8019
      },
      "params": {
        "mva": 2.5199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.020999999716877937,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7574201561510563,
        "pmax": 2.0999999716877937,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17418,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17418_4_reecb",
      "ports": {
        "bus": 17418,
        "pe": 8018,
        "qgen": 8019,
        "iqcmd": 8017,
        "ipcmd": 8016
      },
      "params": {
        "mva": 2.5199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "17419_1_regca",
      "ports": {
        "bus": 17419,
        "iqcmd": 8021,
        "ipcmd": 8020,
        "pbranch": 8022,
        "qbranch": 8023
      },
      "params": {
        "mva": 0.9599999785423279,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.00800000037997961,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.1750686322338879,
        "pmax": 0.800000037997961,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17419,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17419_1_reecb",
      "ports": {
        "bus": 17419,
        "pe": 8022,
        "qgen": 8023,
        "iqcmd": 8021,
        "ipcmd": 8020
      },
      "params": {
        "mva": 0.9599999785423279,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "17422_1_regca",
      "ports": {
        "bus": 17422,
        "iqcmd": 8025,
        "ipcmd": 8024,
        "pbranch": 8026,
        "qbranch": 8027
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.36555915139615536,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17422,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17422_1_reecb",
      "ports": {
        "bus": 17422,
        "pe": 8026,
        "qgen": 8027,
        "iqcmd": 8025,
        "ipcmd": 8024
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "17423_1_regca",
      "ports": {
        "bus": 17423,
        "iqcmd": 8029,
        "ipcmd": 8028,
        "pbranch": 8030,
        "qbranch": 8031
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4270292818546295,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17423,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17423_1_reecb",
      "ports": {
        "bus": 17423,
        "pe": 8030,
        "qgen": 8031,
        "iqcmd": 8029,
        "ipcmd": 8028
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "17429_1_genrou",
      "ports": {
        "bus": 17429,
        "pmech": 8033,
        "efd": 8034,
        "speed": 8032
      },
      "params": {
        "mva": 235.1999969482422,
        "H": 4.486655235290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7338000535964966,
        "Xdp": 0.2644999921321869,
        "Xdpp": 0.1914999932050705,
        "Xq": 1.6539000272750854,
        "Xqp": 0.27160000801086426,
        "Xqpp": 0.1914999932050705,
        "Xl": 0.1429000049829483,
        "Tdop": 6.472400188446045,
        "Tdopp": 0.04019999876618385,
        "Tqop": 1.288599967956543,
        "Tqopp": 0.06509999930858612,
        "S10": 0.18649999797344208,
        "S12": 0.6079000234603882
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.002177476882935,
        "pmax": 196.00000381469727,
        "qmin": -23.91200065612793,
        "qmax": 91.33599996566772,
        "regulated": 17427,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "17429_1_ieeet1",
      "ports": {
        "bus": 17429,
        "speed": 8032,
        "vs": 8035,
        "efd": 8034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17429_1_tgov1",
      "ports": {
        "speed": 8032,
        "pmech": 8033
      },
      "params": {
        "Trate": 235.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2040908932685852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17429_1_ieeest",
      "ports": {
        "input": 8032,
        "output": 8035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17430_1_genrou",
      "ports": {
        "bus": 17430,
        "pmech": 8037,
        "efd": 8038,
        "speed": 8036
      },
      "params": {
        "mva": 235.1999969482422,
        "H": 4.486655235290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7338000535964966,
        "Xdp": 0.2644999921321869,
        "Xdpp": 0.1914999932050705,
        "Xq": 1.6539000272750854,
        "Xqp": 0.27160000801086426,
        "Xqpp": 0.1914999932050705,
        "Xl": 0.1429000049829483,
        "Tdop": 6.472400188446045,
        "Tdopp": 0.04019999876618385,
        "Tqop": 1.288599967956543,
        "Tqopp": 0.06509999930858612,
        "S10": 0.18649999797344208,
        "S12": 0.6079000234603882
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.79324245452881,
        "pmax": 196.00000381469727,
        "qmin": -23.91200065612793,
        "qmax": 91.33599996566772,
        "regulated": 17430,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "17430_1_ieeet1",
      "ports": {
        "bus": 17430,
        "speed": 8036,
        "vs": 8039,
        "efd": 8038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17430_1_tgov1",
      "ports": {
        "speed": 8036,
        "pmech": 8037
      },
      "params": {
        "Trate": 235.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2159576714038849,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17430_1_ieeest",
      "ports": {
        "input": 8036,
        "output": 8039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17431_1_genrou",
      "ports": {
        "bus": 17431,
        "pmech": 8041,
        "efd": 8042,
        "speed": 8040
      },
      "params": {
        "mva": 235.1999969482422,
        "H": 4.486655235290527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7338000535964966,
        "Xdp": 0.2644999921321869,
        "Xdpp": 0.1914999932050705,
        "Xq": 1.6539000272750854,
        "Xqp": 0.27160000801086426,
        "Xqpp": 0.1914999932050705,
        "Xl": 0.1429000049829483,
        "Tdop": 6.472400188446045,
        "Tdopp": 0.04019999876618385,
        "Tqop": 1.288599967956543,
        "Tqopp": 0.06509999930858612,
        "S10": 0.18649999797344208,
        "S12": 0.6079000234603882
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 77.00204849243164,
        "pmax": 196.00000381469727,
        "qmin": -23.91200065612793,
        "qmax": 91.33599996566772,
        "regulated": 17431,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "17431_1_ieeet1",
      "ports": {
        "bus": 17431,
        "speed": 8040,
        "vs": 8043,
        "efd": 8042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17431_1_tgov1",
      "ports": {
        "speed": 8040,
        "pmech": 8041
      },
      "params": {
        "Trate": 235.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.327389657497406,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17431_1_ieeest",
      "ports": {
        "input": 8040,
        "output": 8043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17434_1_genrou",
      "ports": {
        "bus": 17434,
        "pmech": 8045,
        "efd": 8046,
        "speed": 8044
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 1.250832438468933,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9014999866485596,
        "Xdp": 0.23019999265670776,
        "Xdpp": 0.16750000417232513,
        "Xq": 1.8100999593734741,
        "Xqp": 0.2425999939441681,
        "Xqpp": 0.16750000417232513,
        "Xl": 0.1242000013589859,
        "Tdop": 7.437900066375732,
        "Tdopp": 0.059700001031160355,
        "Tqop": 1.2081999778747559,
        "Tqopp": 0.057100001722574234,
        "S10": 0.06069999933242798,
        "S12": 0.3564000129699707
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.301259577274323,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 17434,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17434_1_ieeet1",
      "ports": {
        "bus": 17434,
        "speed": 8044,
        "vs": 8047,
        "efd": 8046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17434_1_tgov1",
      "ports": {
        "speed": 8044,
        "pmech": 8045
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325713,
        "Pvmin": 0.33418920636177063,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17434_1_ieeest",
      "ports": {
        "input": 8044,
        "output": 8047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17434_2_genrou",
      "ports": {
        "bus": 17434,
        "pmech": 8049,
        "efd": 8050,
        "speed": 8048
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 1.250832438468933,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9014999866485596,
        "Xdp": 0.23019999265670776,
        "Xdpp": 0.16750000417232513,
        "Xq": 1.8100999593734741,
        "Xqp": 0.2425999939441681,
        "Xqpp": 0.16750000417232513,
        "Xl": 0.1242000013589859,
        "Tdop": 7.437900066375732,
        "Tdopp": 0.059700001031160355,
        "Tqop": 1.2081999778747559,
        "Tqopp": 0.057100001722574234,
        "S10": 0.06069999933242798,
        "S12": 0.3564000129699707
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.847434610128403,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 17434,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17434_2_ieeet1",
      "ports": {
        "bus": 17434,
        "speed": 8048,
        "vs": 8051,
        "efd": 8050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17434_2_tgov1",
      "ports": {
        "speed": 8048,
        "pmech": 8049
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325713,
        "Pvmin": 0.39643457531929016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17434_2_ieeest",
      "ports": {
        "input": 8048,
        "output": 8051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17435_1_genrou",
      "ports": {
        "bus": 17435,
        "pmech": 8053,
        "efd": 8054,
        "speed": 8052
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 1.250832438468933,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9014999866485596,
        "Xdp": 0.23019999265670776,
        "Xdpp": 0.16750000417232513,
        "Xq": 1.8100999593734741,
        "Xqp": 0.2425999939441681,
        "Xqpp": 0.16750000417232513,
        "Xl": 0.1242000013589859,
        "Tdop": 7.437900066375732,
        "Tdopp": 0.059700001031160355,
        "Tqop": 1.2081999778747559,
        "Tqopp": 0.057100001722574234,
        "S10": 0.06069999933242798,
        "S12": 0.3564000129699707
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.560744881629944,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 17435,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17435_1_ieeet1",
      "ports": {
        "bus": 17435,
        "speed": 8052,
        "vs": 8055,
        "efd": 8054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17435_1_tgov1",
      "ports": {
        "speed": 8052,
        "pmech": 8053
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325714,
        "Pvmin": 0.30437782406806946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17435_1_ieeest",
      "ports": {
        "input": 8052,
        "output": 8055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17436_1_genrou",
      "ports": {
        "bus": 17436,
        "pmech": 8057,
        "efd": 8058,
        "speed": 8056
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 1.250832438468933,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9014999866485596,
        "Xdp": 0.23019999265670776,
        "Xdpp": 0.16750000417232513,
        "Xq": 1.8100999593734741,
        "Xqp": 0.2425999939441681,
        "Xqpp": 0.16750000417232513,
        "Xl": 0.1242000013589859,
        "Tdop": 7.437900066375732,
        "Tdopp": 0.059700001031160355,
        "Tqop": 1.2081999778747559,
        "Tqopp": 0.057100001722574234,
        "S10": 0.06069999933242798,
        "S12": 0.3564000129699707
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.731150135397911,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 17436,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17436_1_ieeet1",
      "ports": {
        "bus": 17436,
        "speed": 8056,
        "vs": 8059,
        "efd": 8058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17436_1_tgov1",
      "ports": {
        "speed": 8056,
        "pmech": 8057
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325714,
        "Pvmin": 0.23072263598442078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17436_1_ieeest",
      "ports": {
        "input": 8056,
        "output": 8059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17441_1_genrou",
      "ports": {
        "bus": 17441,
        "pmech": 8061,
        "efd": 8062,
        "speed": 8060
      },
      "params": {
        "mva": 86.63999938964844,
        "H": 2.880183219909668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7236000299453735,
        "Xdp": 0.19439999759197235,
        "Xdpp": 0.14839999377727509,
        "Xq": 1.6622999906539917,
        "Xqp": 0.20100000500679016,
        "Xqpp": 0.14839999377727509,
        "Xl": 0.11389999836683273,
        "Tdop": 9.49370002746582,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.9035000205039978,
        "Tqopp": 0.055799998342990875,
        "S10": 0.10790000110864639,
        "S12": 0.6541000008583069
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.161838352680206,
        "pmax": 72.2000002861023,
        "qmin": -8.014199882745743,
        "qmax": 36.74980103969574,
        "regulated": 17441,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "17441_1_ieeet1",
      "ports": {
        "bus": 17441,
        "speed": 8060,
        "vs": 8063,
        "efd": 8062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17441_1_tgov1",
      "ports": {
        "speed": 8060,
        "pmech": 8061
      },
      "params": {
        "Trate": 86.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333342506101,
        "Pvmin": 0.09420404583215714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17441_1_ieeest",
      "ports": {
        "input": 8060,
        "output": 8063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17446_1_genrou",
      "ports": {
        "bus": 17446,
        "pmech": 8065,
        "efd": 8066,
        "speed": 8064
      },
      "params": {
        "mva": 30.0,
        "H": 5.706986904144287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.342900037765503,
        "Xdp": 0.28279998898506165,
        "Xdpp": 0.20440000295639038,
        "Xq": 1.2896000146865845,
        "Xqp": 0.3865000009536743,
        "Xqpp": 0.20440000295639038,
        "Xl": 0.15279999375343323,
        "Tdop": 9.427499771118164,
        "Tdopp": 0.04019999876618385,
        "Tqop": 0.6823999881744385,
        "Tqopp": 0.05270000174641609,
        "S10": 0.12690000236034393,
        "S12": 0.4887999892234802
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.3613273203372955,
        "pmax": 25.0,
        "qmin": -3.0500000342726707,
        "qmax": 11.649999767541885,
        "regulated": 17446,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17446_1_ieeet1",
      "ports": {
        "bus": 17446,
        "speed": 8064,
        "vs": 8067,
        "efd": 8066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11540000140666962,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.065400123596191,
        "E2": 5.420599937438965,
        "Se1": 0.023800000548362732,
        "Se2": 0.27469998598098755,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17446_1_tgov1",
      "ports": {
        "speed": 8064,
        "pmech": 8065
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.21204423904418945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17446_1_ieeest",
      "ports": {
        "input": 8064,
        "output": 8067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17447_1_genrou",
      "ports": {
        "bus": 17447,
        "pmech": 8069,
        "efd": 8070,
        "speed": 8068
      },
      "params": {
        "mva": 30.0,
        "H": 5.706986904144287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.342900037765503,
        "Xdp": 0.28279998898506165,
        "Xdpp": 0.20440000295639038,
        "Xq": 1.2896000146865845,
        "Xqp": 0.3865000009536743,
        "Xqpp": 0.20440000295639038,
        "Xl": 0.15279999375343323,
        "Tdop": 9.427499771118164,
        "Tdopp": 0.04019999876618385,
        "Tqop": 0.6823999881744385,
        "Tqopp": 0.05270000174641609,
        "S10": 0.12690000236034393,
        "S12": 0.4887999892234802
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.195489227771759,
        "pmax": 25.0,
        "qmin": -3.0500000342726707,
        "qmax": 11.649999767541885,
        "regulated": 17447,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17447_1_ieeet1",
      "ports": {
        "bus": 17447,
        "speed": 8068,
        "vs": 8071,
        "efd": 8070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11540000140666962,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.065400123596191,
        "E2": 5.420599937438965,
        "Se1": 0.023800000548362732,
        "Se2": 0.27469998598098755,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17447_1_tgov1",
      "ports": {
        "speed": 8068,
        "pmech": 8069
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.33984965085983276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17447_1_ieeest",
      "ports": {
        "input": 8068,
        "output": 8071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17453_1_genrou",
      "ports": {
        "bus": 17453,
        "pmech": 8073,
        "efd": 8074,
        "speed": 8072
      },
      "params": {
        "mva": 436.79998779296875,
        "H": 2.7878923416137695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7578999996185303,
        "Xdp": 0.1956000030040741,
        "Xdpp": 0.14329999685287476,
        "Xq": 1.676300048828125,
        "Xqp": 0.2475000023841858,
        "Xqpp": 0.14329999685287476,
        "Xl": 0.10540000349283218,
        "Tdop": 5.535900115966797,
        "Tdopp": 0.05400000140070915,
        "Tqop": 0.5702999830245972,
        "Tqopp": 0.06109999865293503,
        "S10": 0.05590000003576279,
        "S12": 0.3467000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 145.27876377105713,
        "pmax": 364.0000104904175,
        "qmin": -44.40799951553345,
        "qmax": 169.6239948272705,
        "regulated": 17451,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "17453_1_ieeet1",
      "ports": {
        "bus": 17453,
        "speed": 8072,
        "vs": 8075,
        "efd": 8074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17453_1_tgov1",
      "ports": {
        "speed": 8072,
        "pmech": 8073
      },
      "params": {
        "Trate": 436.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33259791135787964,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17453_1_ieeest",
      "ports": {
        "input": 8072,
        "output": 8075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17454_1_genrou",
      "ports": {
        "bus": 17454,
        "pmech": 8077,
        "efd": 8078,
        "speed": 8076
      },
      "params": {
        "mva": 436.79998779296875,
        "H": 2.7878923416137695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7578999996185303,
        "Xdp": 0.1956000030040741,
        "Xdpp": 0.14329999685287476,
        "Xq": 1.676300048828125,
        "Xqp": 0.2475000023841858,
        "Xqpp": 0.14329999685287476,
        "Xl": 0.10540000349283218,
        "Tdop": 5.535900115966797,
        "Tdopp": 0.05400000140070915,
        "Tqop": 0.5702999830245972,
        "Tqopp": 0.06109999865293503,
        "S10": 0.05590000003576279,
        "S12": 0.3467000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.468068957328796,
        "pmax": 364.0000104904175,
        "qmin": -44.40799951553345,
        "qmax": 169.6239948272705,
        "regulated": 17451,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "17454_1_ieeet1",
      "ports": {
        "bus": 17454,
        "speed": 8076,
        "vs": 8079,
        "efd": 8078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17454_1_tgov1",
      "ports": {
        "speed": 8076,
        "pmech": 8077
      },
      "params": {
        "Trate": 436.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.0949360579252243,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17454_1_ieeest",
      "ports": {
        "input": 8076,
        "output": 8079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17457_1_genrou",
      "ports": {
        "bus": 17457,
        "pmech": 8081,
        "efd": 8082,
        "speed": 8080
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 2.029386281967163,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.155400037765503,
        "Xdp": 0.1177000030875206,
        "Xdpp": 0.08869999647140503,
        "Xq": 1.114799976348877,
        "Xqp": 0.39160001277923584,
        "Xqpp": 0.08869999647140503,
        "Xl": 0.06300000101327896,
        "Tdop": 6.475800037384033,
        "Tdopp": 0.056299999356269836,
        "Tqop": 1.3739999532699585,
        "Tqopp": 0.06369999796152115,
        "S10": 0.08699999749660492,
        "S12": 0.4090000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15028880443423986,
        "pmax": 0.8500000461935997,
        "qmin": -0.10369999799877405,
        "qmax": 0.39610001258552074,
        "regulated": 17457,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17457_1_ieeet1",
      "ports": {
        "bus": 17457,
        "speed": 8080,
        "vs": 8083,
        "efd": 8082
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.038100000470876694,
        "Ke": 0.0,
        "Te": 0.7258999943733215,
        "Kf": 0.10530000180006027,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8717999458312988,
        "E2": 2.495800018310547,
        "Se1": 0.17219999432563782,
        "Se2": 0.44130000472068787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17457_1_tgov1",
      "ports": {
        "speed": 8080,
        "pmech": 8081
      },
      "params": {
        "Trate": 1.0199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.14734196662902832,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17457_1_ieeest",
      "ports": {
        "input": 8080,
        "output": 8083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17457_2_genrou",
      "ports": {
        "bus": 17457,
        "pmech": 8085,
        "efd": 8086,
        "speed": 8084
      },
      "params": {
        "mva": 1.0199999809265137,
        "H": 2.029386281967163,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.155400037765503,
        "Xdp": 0.1177000030875206,
        "Xdpp": 0.08869999647140503,
        "Xq": 1.114799976348877,
        "Xqp": 0.39160001277923584,
        "Xqpp": 0.08869999647140503,
        "Xl": 0.06300000101327896,
        "Tdop": 6.475800037384033,
        "Tdopp": 0.056299999356269836,
        "Tqop": 1.3739999532699585,
        "Tqopp": 0.06369999796152115,
        "S10": 0.08699999749660492,
        "S12": 0.4090000092983246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25484205689281225,
        "pmax": 0.8500000461935997,
        "qmin": -0.10369999799877405,
        "qmax": 0.39610001258552074,
        "regulated": 17457,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17457_2_ieeet1",
      "ports": {
        "bus": 17457,
        "speed": 8084,
        "vs": 8087,
        "efd": 8086
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.038100000470876694,
        "Ke": 0.0,
        "Te": 0.7258999943733215,
        "Kf": 0.10530000180006027,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.8717999458312988,
        "E2": 2.495800018310547,
        "Se1": 0.17219999432563782,
        "Se2": 0.44130000472068787,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17457_2_tgov1",
      "ports": {
        "speed": 8084,
        "pmech": 8085
      },
      "params": {
        "Trate": 1.0199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.24984516203403473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17457_2_ieeest",
      "ports": {
        "input": 8084,
        "output": 8087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17457_3_genrou",
