      "ports": {
        "bus": 17457,
        "pmech": 8089,
        "efd": 8090,
        "speed": 8088
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.051430583000183,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3512001037597656,
        "Xdp": 0.2387000024318695,
        "Xdpp": 0.17350000143051147,
        "Xq": 2.229300022125244,
        "Xqp": 0.351500004529953,
        "Xqpp": 0.17350000143051147,
        "Xl": 0.12880000472068787,
        "Tdop": 4.475800037384033,
        "Tdopp": 0.04500000178813934,
        "Tqop": 1.4119000434875488,
        "Tqopp": 0.04050000011920929,
        "S10": 0.05909999832510948,
        "S12": 0.3531999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14962742570787668,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 17457,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17457_3_ieeet1",
      "ports": {
        "bus": 17457,
        "speed": 8088,
        "vs": 8091,
        "efd": 8090
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7839999794960022,
        "Kf": 0.09009999781847,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.290900230407715,
        "E2": 5.721199989318848,
        "Se1": 0.14980000257492065,
        "Se2": 0.41609999537467957,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17457_3_tgov1",
      "ports": {
        "speed": 8088,
        "pmech": 8089
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.12468951940536499,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17457_3_ieeest",
      "ports": {
        "input": 8088,
        "output": 8091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17457_4_genrou",
      "ports": {
        "bus": 17457,
        "pmech": 8093,
        "efd": 8094,
        "speed": 8092
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.051430583000183,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3512001037597656,
        "Xdp": 0.2387000024318695,
        "Xdpp": 0.17350000143051147,
        "Xq": 2.229300022125244,
        "Xqp": 0.351500004529953,
        "Xqpp": 0.17350000143051147,
        "Xl": 0.12880000472068787,
        "Tdop": 4.475800037384033,
        "Tdopp": 0.04500000178813934,
        "Tqop": 1.4119000434875488,
        "Tqopp": 0.04050000011920929,
        "S10": 0.05909999832510948,
        "S12": 0.3531999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42987437918782234,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 17457,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17457_4_ieeet1",
      "ports": {
        "bus": 17457,
        "speed": 8092,
        "vs": 8095,
        "efd": 8094
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7839999794960022,
        "Kf": 0.09009999781847,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.290900230407715,
        "E2": 5.721199989318848,
        "Se1": 0.14980000257492065,
        "Se2": 0.41609999537467957,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17457_4_tgov1",
      "ports": {
        "speed": 8092,
        "pmech": 8093
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3582286238670349,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17457_4_ieeest",
      "ports": {
        "input": 8092,
        "output": 8095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17461_1_genrou",
      "ports": {
        "bus": 17461,
        "pmech": 8097,
        "efd": 8098,
        "speed": 8096
      },
      "params": {
        "mva": 751.2000122070312,
        "H": 3.8004915714263916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2119998931884766,
        "Xdp": 0.5145999789237976,
        "Xdpp": 0.3668000102043152,
        "Xq": 2.099600076675415,
        "Xqp": 0.754800021648407,
        "Xqpp": 0.3668000102043152,
        "Xl": 0.27900001406669617,
        "Tdop": 8.132499694824219,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.7455999851226807,
        "Tqopp": 0.061900001019239426,
        "S10": 0.18539999425411224,
        "S12": 0.6057000160217285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 250.3596305847168,
        "pmax": 626.0000228881836,
        "qmin": -76.37199759483337,
        "qmax": 291.71600341796875,
        "regulated": 17459,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "17461_1_ieeet1",
      "ports": {
        "bus": 17461,
        "speed": 8096,
        "vs": 8099,
        "efd": 8098
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.05270000174641609,
        "Ke": 0.0,
        "Te": 0.4961000084877014,
        "Kf": 0.11710000038146973,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.488100051879883,
        "E2": 3.317500114440918,
        "Se1": 0.12120000272989273,
        "Se2": 0.3840999901294708,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17461_1_tgov1",
      "ports": {
        "speed": 8096,
        "pmech": 8097
      },
      "params": {
        "Trate": 751.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3332795798778534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17461_1_ieeest",
      "ports": {
        "input": 8096,
        "output": 8099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17462_1_genrou",
      "ports": {
        "bus": 17462,
        "pmech": 8101,
        "efd": 8102,
        "speed": 8100
      },
      "params": {
        "mva": 751.2000122070312,
        "H": 3.8004915714263916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2119998931884766,
        "Xdp": 0.5145999789237976,
        "Xdpp": 0.3668000102043152,
        "Xq": 2.099600076675415,
        "Xqp": 0.754800021648407,
        "Xqpp": 0.3668000102043152,
        "Xl": 0.27900001406669617,
        "Tdop": 8.132499694824219,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.7455999851226807,
        "Tqopp": 0.061900001019239426,
        "S10": 0.18539999425411224,
        "S12": 0.6057000160217285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 98.8542914390564,
        "pmax": 626.0000228881836,
        "qmin": -76.37199759483337,
        "qmax": 291.71600341796875,
        "regulated": 17459,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "17462_1_ieeet1",
      "ports": {
        "bus": 17462,
        "speed": 8100,
        "vs": 8103,
        "efd": 8102
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.05270000174641609,
        "Ke": 0.0,
        "Te": 0.4961000084877014,
        "Kf": 0.11710000038146973,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.488100051879883,
        "E2": 3.317500114440918,
        "Se1": 0.12120000272989273,
        "Se2": 0.3840999901294708,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17462_1_tgov1",
      "ports": {
        "speed": 8100,
        "pmech": 8101
      },
      "params": {
        "Trate": 751.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1315951645374298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17462_1_ieeest",
      "ports": {
        "input": 8100,
        "output": 8103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17466_1_genrou",
      "ports": {
        "bus": 17466,
        "pmech": 8105,
        "efd": 8106,
        "speed": 8104
      },
      "params": {
        "mva": 297.0,
        "H": 4.1772871017456055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7383999824523926,
        "Xdp": 0.3864000141620636,
        "Xdpp": 0.2770000100135803,
        "Xq": 1.6582000255584717,
        "Xqp": 0.6563000082969666,
        "Xqpp": 0.2770000100135803,
        "Xl": 0.20919999480247498,
        "Tdop": 9.838399887084961,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.0470000505447388,
        "Tqopp": 0.05649999901652336,
        "S10": 0.05939999967813492,
        "S12": 0.3537999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.418424129486084,
        "pmax": 247.49999046325684,
        "qmin": -30.195000767707825,
        "qmax": 115.33499956130981,
        "regulated": 17465,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "17466_1_ieeet1",
      "ports": {
        "bus": 17466,
        "speed": 8104,
        "vs": 8107,
        "efd": 8106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17466_1_tgov1",
      "ports": {
        "speed": 8104,
        "pmech": 8105
      },
      "params": {
        "Trate": 297.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12935496866703033,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17466_1_ieeest",
      "ports": {
        "input": 8104,
        "output": 8107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17467_1_genrou",
      "ports": {
        "bus": 17467,
        "pmech": 8109,
        "efd": 8110,
        "speed": 8108
      },
      "params": {
        "mva": 297.0,
        "H": 4.1772871017456055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7383999824523926,
        "Xdp": 0.3864000141620636,
        "Xdpp": 0.2770000100135803,
        "Xq": 1.6582000255584717,
        "Xqp": 0.6563000082969666,
        "Xqpp": 0.2770000100135803,
        "Xl": 0.20919999480247498,
        "Tdop": 9.838399887084961,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.0470000505447388,
        "Tqopp": 0.05649999901652336,
        "S10": 0.05939999967813492,
        "S12": 0.3537999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.26394605636597,
        "pmax": 247.49999046325684,
        "qmin": -30.195000767707825,
        "qmax": 115.33499956130981,
        "regulated": 17465,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "17467_1_ieeet1",
      "ports": {
        "bus": 17467,
        "speed": 8108,
        "vs": 8111,
        "efd": 8110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17467_1_tgov1",
      "ports": {
        "speed": 8108,
        "pmech": 8109
      },
      "params": {
        "Trate": 297.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23657894134521484,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17467_1_ieeest",
      "ports": {
        "input": 8108,
        "output": 8111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "17470_1_regca",
      "ports": {
        "bus": 17470,
        "iqcmd": 8113,
        "ipcmd": 8112,
        "pbranch": 8114,
        "qbranch": 8115
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.18222691724076867,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17470,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17470_1_reecb",
      "ports": {
        "bus": 17470,
        "pe": 8114,
        "qgen": 8115,
        "iqcmd": 8113,
        "ipcmd": 8112
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "17470_2_regca",
      "ports": {
        "bus": 17470,
        "iqcmd": 8117,
        "ipcmd": 8116,
        "pbranch": 8118,
        "qbranch": 8119
      },
      "params": {
        "mva": 3.359999895095825,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02800000086426735,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7455416023731232,
        "pmax": 2.800000086426735,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 17470,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "17470_2_reecb",
      "ports": {
        "bus": 17470,
        "pe": 8118,
        "qgen": 8119,
        "iqcmd": 8117,
        "ipcmd": 8116
      },
      "params": {
        "mva": 3.359999895095825,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "17472_1_genrou",
      "ports": {
        "bus": 17472,
        "pmech": 8121,
        "efd": 8122,
        "speed": 8120
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 1.2778319120407104,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6887999773025513,
        "Xdp": 0.22689999639987946,
        "Xdpp": 0.16519999504089355,
        "Xq": 1.611899971961975,
        "Xqp": 0.22089999914169312,
        "Xqpp": 0.16519999504089355,
        "Xl": 0.12240000069141388,
        "Tdop": 6.259300231933594,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.2828999757766724,
        "Tqopp": 0.045899998396635056,
        "S10": 0.19529999792575836,
        "S12": 0.6254000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9527334719896317,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 17472,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "17472_1_ieeet1",
      "ports": {
        "bus": 17472,
        "speed": 8120,
        "vs": 8123,
        "efd": 8122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17472_1_tgov1",
      "ports": {
        "speed": 8120,
        "pmech": 8121
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.10170486569404602,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17472_1_ieeest",
      "ports": {
        "input": 8120,
        "output": 8123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17474_1_genrou",
      "ports": {
        "bus": 17474,
        "pmech": 8125,
        "efd": 8126,
        "speed": 8124
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.3730309009552,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1963000297546387,
        "Xdp": 0.12680000066757202,
        "Xdpp": 0.09510000050067902,
        "Xq": 1.1527999639511108,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.09510000050067902,
        "Xl": 0.06790000200271606,
        "Tdop": 4.4756999015808105,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.3818000555038452,
        "Tqopp": 0.05339999869465828,
        "S10": 0.11590000241994858,
        "S12": 0.4666999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4734089598059654,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 17474,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17474_1_ieeet1",
      "ports": {
        "bus": 17474,
        "speed": 8124,
        "vs": 8127,
        "efd": 8126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04320000112056732,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.050999999046325684,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.359299898147583,
        "E2": 4.479000091552734,
        "Se1": 0.04690000042319298,
        "Se2": 0.30059999227523804,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17474_1_tgov1",
      "ports": {
        "speed": 8124,
        "pmech": 8125
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.21917080879211426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17474_1_ieeest",
      "ports": {
        "input": 8124,
        "output": 8127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17474_2_genrou",
      "ports": {
        "bus": 17474,
        "pmech": 8129,
        "efd": 8130,
        "speed": 8128
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.3730309009552,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1963000297546387,
        "Xdp": 0.12680000066757202,
        "Xdpp": 0.09510000050067902,
        "Xq": 1.1527999639511108,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.09510000050067902,
        "Xl": 0.06790000200271606,
        "Tdop": 4.4756999015808105,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.3818000555038452,
        "Tqopp": 0.05339999869465828,
        "S10": 0.11590000241994858,
        "S12": 0.4666999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3639219328761101,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 17474,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17474_2_ieeet1",
      "ports": {
        "bus": 17474,
        "speed": 8128,
        "vs": 8131,
        "efd": 8130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04320000112056732,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.050999999046325684,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.359299898147583,
        "E2": 4.479000091552734,
        "Se1": 0.04690000042319298,
        "Se2": 0.30059999227523804,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17474_2_tgov1",
      "ports": {
        "speed": 8128,
        "pmech": 8129
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.16848236322402954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17474_2_ieeest",
      "ports": {
        "input": 8128,
        "output": 8131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17474_3_genrou",
      "ports": {
        "bus": 17474,
        "pmech": 8133,
        "efd": 8134,
        "speed": 8132
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.3730309009552,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1963000297546387,
        "Xdp": 0.12680000066757202,
        "Xdpp": 0.09510000050067902,
        "Xq": 1.1527999639511108,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.09510000050067902,
        "Xl": 0.06790000200271606,
        "Tdop": 4.4756999015808105,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.3818000555038452,
        "Tqopp": 0.05339999869465828,
        "S10": 0.11590000241994858,
        "S12": 0.4666999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7907060906291008,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 17474,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17474_3_ieeet1",
      "ports": {
        "bus": 17474,
        "speed": 8132,
        "vs": 8135,
        "efd": 8134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04320000112056732,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.050999999046325684,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.359299898147583,
        "E2": 4.479000091552734,
        "Se1": 0.04690000042319298,
        "Se2": 0.30059999227523804,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17474_3_tgov1",
      "ports": {
        "speed": 8132,
        "pmech": 8133
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3660676181316376,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17474_3_ieeest",
      "ports": {
        "input": 8132,
        "output": 8135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17474_4_genrou",
      "ports": {
        "bus": 17474,
        "pmech": 8137,
        "efd": 8138,
        "speed": 8136
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.3730309009552,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1963000297546387,
        "Xdp": 0.12680000066757202,
        "Xdpp": 0.09510000050067902,
        "Xq": 1.1527999639511108,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.09510000050067902,
        "Xl": 0.06790000200271606,
        "Tdop": 4.4756999015808105,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.3818000555038452,
        "Tqopp": 0.05339999869465828,
        "S10": 0.11590000241994858,
        "S12": 0.4666999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2712433226406574,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 17474,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17474_4_ieeet1",
      "ports": {
        "bus": 17474,
        "speed": 8136,
        "vs": 8139,
        "efd": 8138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04320000112056732,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.050999999046325684,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.359299898147583,
        "E2": 4.479000091552734,
        "Se1": 0.04690000042319298,
        "Se2": 0.30059999227523804,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17474_4_tgov1",
      "ports": {
        "speed": 8136,
        "pmech": 8137
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.12557560205459595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17474_4_ieeest",
      "ports": {
        "input": 8136,
        "output": 8139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17474_5_genrou",
      "ports": {
        "bus": 17474,
        "pmech": 8141,
        "efd": 8142,
        "speed": 8140
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.3730309009552,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1963000297546387,
        "Xdp": 0.12680000066757202,
        "Xdpp": 0.09510000050067902,
        "Xq": 1.1527999639511108,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.09510000050067902,
        "Xl": 0.06790000200271606,
        "Tdop": 4.4756999015808105,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.3818000555038452,
        "Tqopp": 0.05339999869465828,
        "S10": 0.11590000241994858,
        "S12": 0.4666999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7983806543052197,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 17474,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17474_5_ieeet1",
      "ports": {
        "bus": 17474,
        "speed": 8140,
        "vs": 8143,
        "efd": 8142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04320000112056732,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.050999999046325684,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.359299898147583,
        "E2": 4.479000091552734,
        "Se1": 0.04690000042319298,
        "Se2": 0.30059999227523804,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17474_5_tgov1",
      "ports": {
        "speed": 8140,
        "pmech": 8141
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3696206510066986,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17474_5_ieeest",
      "ports": {
        "input": 8140,
        "output": 8143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17481_1_genrou",
      "ports": {
        "bus": 17481,
        "pmech": 8145,
        "efd": 8146,
        "speed": 8144
      },
      "params": {
        "mva": 7.0,
        "H": 5.15725040435791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.511699914932251,
        "Xdp": 0.2694999873638153,
        "Xdpp": 0.14270000159740448,
        "Xq": 2.2981998920440674,
        "Xqp": 0.49239999055862427,
        "Xqpp": 0.14270000159740448,
        "Xl": 0.10930000245571136,
        "Tdop": 5.282299995422363,
        "Tdopp": 0.06129999831318855,
        "Tqop": 0.5446000099182129,
        "Tqopp": 0.0625,
        "S10": 0.07079999893903732,
        "S12": 0.30079999566078186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4507755413651466,
        "pmax": 5.833333358168602,
        "qmin": -0.647500017657876,
        "qmax": 2.96916663646698,
        "regulated": 17481,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "17481_1_ieeet1",
      "ports": {
        "bus": 17481,
        "speed": 8144,
        "vs": 8147,
        "efd": 8146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17481_1_tgov1",
      "ports": {
        "speed": 8144,
        "pmech": 8145
      },
      "params": {
        "Trate": 7.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368812288,
        "Pvmin": 0.350110799074173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17481_1_ieeest",
      "ports": {
        "input": 8144,
        "output": 8147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17481_2_genrou",
      "ports": {
        "bus": 17481,
        "pmech": 8149,
        "efd": 8150,
        "speed": 8148
      },
      "params": {
        "mva": 7.0,
        "H": 5.15725040435791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.511699914932251,
        "Xdp": 0.2694999873638153,
        "Xdpp": 0.14270000159740448,
        "Xq": 2.2981998920440674,
        "Xqp": 0.49239999055862427,
        "Xqpp": 0.14270000159740448,
        "Xl": 0.10930000245571136,
        "Tdop": 5.282299995422363,
        "Tdopp": 0.06129999831318855,
        "Tqop": 0.5446000099182129,
        "Tqopp": 0.0625,
        "S10": 0.07079999893903732,
        "S12": 0.30079999566078186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6555020585656166,
        "pmax": 5.833333358168602,
        "qmin": -0.647500017657876,
        "qmax": 2.96916663646698,
        "regulated": 17481,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "17481_2_ieeet1",
      "ports": {
        "bus": 17481,
        "speed": 8148,
        "vs": 8151,
        "efd": 8150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17481_2_tgov1",
      "ports": {
        "speed": 8148,
        "pmech": 8149
      },
      "params": {
        "Trate": 7.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368812288,
        "Pvmin": 0.23650029301643372,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17481_2_ieeest",
      "ports": {
        "input": 8148,
        "output": 8151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17485_1_genrou",
      "ports": {
        "bus": 17485,
        "pmech": 8153,
        "efd": 8154,
        "speed": 8152
      },
      "params": {
        "mva": 6.71999979019165,
        "H": 4.3784871101379395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.118799924850464,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.28200000524520874,
        "Xq": 2.012700080871582,
        "Xqp": 0.5248000025749207,
        "Xqpp": 0.28200000524520874,
        "Xl": 0.21310000121593475,
        "Tdop": 7.221199989318848,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.9635999798774719,
        "Tqopp": 0.07859999686479568,
        "S10": 0.1665000021457672,
        "S12": 0.5679000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0364459604024887,
        "pmax": 5.60000017285347,
        "qmin": -0.6831999868154526,
        "qmax": 2.6095999404788017,
        "regulated": 17485,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17485_1_ieeet1",
      "ports": {
        "bus": 17485,
        "speed": 8152,
        "vs": 8155,
        "efd": 8154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11500000208616257,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.855600118637085,
        "E2": 5.140699863433838,
        "Se1": 0.0019000000320374966,
        "Se2": 0.2502000033855438,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17485_1_tgov1",
      "ports": {
        "speed": 8152,
        "pmech": 8153
      },
      "params": {
        "Trate": 6.71999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.30304256081581116,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17485_1_ieeest",
      "ports": {
        "input": 8152,
        "output": 8155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17485_2_genrou",
      "ports": {
        "bus": 17485,
        "pmech": 8157,
        "efd": 8158,
        "speed": 8156
      },
      "params": {
        "mva": 6.71999979019165,
        "H": 4.3784871101379395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.118799924850464,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.28200000524520874,
        "Xq": 2.012700080871582,
        "Xqp": 0.5248000025749207,
        "Xqpp": 0.28200000524520874,
        "Xl": 0.21310000121593475,
        "Tdop": 7.221199989318848,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.9635999798774719,
        "Tqopp": 0.07859999686479568,
        "S10": 0.1665000021457672,
        "S12": 0.5679000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6361878477036953,
        "pmax": 5.60000017285347,
        "qmin": -0.6831999868154526,
        "qmax": 2.6095999404788017,
        "regulated": 17485,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17485_2_ieeet1",
      "ports": {
        "bus": 17485,
        "speed": 8156,
        "vs": 8159,
        "efd": 8158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11500000208616257,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.855600118637085,
        "E2": 5.140699863433838,
        "Se1": 0.0019000000320374966,
        "Se2": 0.2502000033855438,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17485_2_tgov1",
      "ports": {
        "speed": 8156,
        "pmech": 8157
      },
      "params": {
        "Trate": 6.71999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.09467081725597382,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17485_2_ieeest",
      "ports": {
        "input": 8156,
        "output": 8159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17485_3_genrou",
      "ports": {
        "bus": 17485,
        "pmech": 8161,
        "efd": 8162,
        "speed": 8160
      },
      "params": {
        "mva": 6.71999979019165,
        "H": 4.3784871101379395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.118799924850464,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.28200000524520874,
        "Xq": 2.012700080871582,
        "Xqp": 0.5248000025749207,
        "Xqpp": 0.28200000524520874,
        "Xl": 0.21310000121593475,
        "Tdop": 7.221199989318848,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.9635999798774719,
        "Tqopp": 0.07859999686479568,
        "S10": 0.1665000021457672,
        "S12": 0.5679000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7782244607806206,
        "pmax": 5.60000017285347,
        "qmin": -0.6831999868154526,
        "qmax": 2.6095999404788017,
        "regulated": 17485,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17485_3_ieeet1",
      "ports": {
        "bus": 17485,
        "speed": 8160,
        "vs": 8163,
        "efd": 8162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11500000208616257,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.855600118637085,
        "E2": 5.140699863433838,
        "Se1": 0.0019000000320374966,
        "Se2": 0.2502000033855438,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17485_3_tgov1",
      "ports": {
        "speed": 8160,
        "pmech": 8161
      },
      "params": {
        "Trate": 6.71999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.4134262800216675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17485_3_ieeest",
      "ports": {
        "input": 8160,
        "output": 8163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17485_4_genrou",
      "ports": {
        "bus": 17485,
        "pmech": 8165,
        "efd": 8166,
        "speed": 8164
      },
      "params": {
        "mva": 6.71999979019165,
        "H": 4.3784871101379395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.118799924850464,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.28200000524520874,
        "Xq": 2.012700080871582,
        "Xqp": 0.5248000025749207,
        "Xqpp": 0.28200000524520874,
        "Xl": 0.21310000121593475,
        "Tdop": 7.221199989318848,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.9635999798774719,
        "Tqopp": 0.07859999686479568,
        "S10": 0.1665000021457672,
        "S12": 0.5679000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7435417268425226,
        "pmax": 5.60000017285347,
        "qmin": -0.6831999868154526,
        "qmax": 2.6095999404788017,
        "regulated": 17485,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17485_4_ieeet1",
      "ports": {
        "bus": 17485,
        "speed": 8164,
        "vs": 8167,
        "efd": 8166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11500000208616257,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.855600118637085,
        "E2": 5.140699863433838,
        "Se1": 0.0019000000320374966,
        "Se2": 0.2502000033855438,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17485_4_tgov1",
      "ports": {
        "speed": 8164,
        "pmech": 8165
      },
      "params": {
        "Trate": 6.71999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333385073478,
        "Pvmin": 0.110646091401577,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17485_4_ieeest",
      "ports": {
        "input": 8164,
        "output": 8167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17486_1_genrou",
      "ports": {
        "bus": 17486,
        "pmech": 8169,
        "efd": 8170,
        "speed": 8168
      },
      "params": {
        "mva": 6.71999979019165,
        "H": 4.3784871101379395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.118799924850464,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.28200000524520874,
        "Xq": 2.012700080871582,
        "Xqp": 0.5248000025749207,
        "Xqpp": 0.28200000524520874,
        "Xl": 0.21310000121593475,
        "Tdop": 7.221199989318848,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.9635999798774719,
        "Tqopp": 0.07859999686479568,
        "S10": 0.1665000021457672,
        "S12": 0.5679000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5879565142095089,
        "pmax": 5.60000017285347,
        "qmin": -0.6831999868154526,
        "qmax": 2.6095999404788017,
        "regulated": 17486,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17486_1_ieeet1",
      "ports": {
        "bus": 17486,
        "speed": 8168,
        "vs": 8171,
        "efd": 8170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11500000208616257,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.855600118637085,
        "E2": 5.140699863433838,
        "Se1": 0.0019000000320374966,
        "Se2": 0.2502000033855438,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17486_1_tgov1",
      "ports": {
        "speed": 8168,
        "pmech": 8169
      },
      "params": {
        "Trate": 6.71999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.08749353140592575,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17486_1_ieeest",
      "ports": {
        "input": 8168,
        "output": 8171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17487_1_genrou",
      "ports": {
        "bus": 17487,
        "pmech": 8173,
        "efd": 8174,
        "speed": 8172
      },
      "params": {
        "mva": 6.71999979019165,
        "H": 4.3784871101379395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.118799924850464,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.28200000524520874,
        "Xq": 2.012700080871582,
        "Xqp": 0.5248000025749207,
        "Xqpp": 0.28200000524520874,
        "Xl": 0.21310000121593475,
        "Tdop": 7.221199989318848,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.9635999798774719,
        "Tqopp": 0.07859999686479568,
        "S10": 0.1665000021457672,
        "S12": 0.5679000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7349280193448067,
        "pmax": 5.60000017285347,
        "qmin": -0.6831999868154526,
        "qmax": 2.6095999404788017,
        "regulated": 17487,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17487_1_ieeet1",
      "ports": {
        "bus": 17487,
        "speed": 8172,
        "vs": 8175,
        "efd": 8174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11500000208616257,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.855600118637085,
        "E2": 5.140699863433838,
        "Se1": 0.0019000000320374966,
        "Se2": 0.2502000033855438,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17487_1_tgov1",
      "ports": {
        "speed": 8172,
        "pmech": 8173
      },
      "params": {
        "Trate": 6.71999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333850734779,
        "Pvmin": 0.406983345746994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17487_1_ieeest",
      "ports": {
        "input": 8172,
        "output": 8175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17493_1_genrou",
      "ports": {
        "bus": 17493,
        "pmech": 8177,
        "efd": 8178,
        "speed": 8176
      },
      "params": {
        "mva": 383.79998779296875,
        "H": 2.7283856868743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512999534606934,
        "Xdp": 0.263700008392334,
        "Xdpp": 0.19099999964237213,
        "Xq": 1.5770000219345093,
        "Xqp": 0.673799991607666,
        "Xqpp": 0.19099999964237213,
        "Xl": 0.14239999651908875,
        "Tdop": 7.2434000968933105,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.4187999963760376,
        "Tqopp": 0.06549999862909317,
        "S10": 0.11949999630451202,
        "S12": 0.4738999903202057
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.80722653865814,
        "pmax": 319.8333263397217,
        "qmin": -39.019668102264404,
        "qmax": 149.0423321723938,
        "regulated": 17491,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "17493_1_ieeet1",
      "ports": {
        "bus": 17493,
        "speed": 8176,
        "vs": 8179,
        "efd": 8178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17493_1_tgov1",
      "ports": {
        "speed": 8176,
        "pmech": 8177
      },
      "params": {
        "Trate": 383.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333416160704,
        "Pvmin": 0.12195733934640884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17493_1_ieeest",
      "ports": {
        "input": 8176,
        "output": 8179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17494_1_genrou",
      "ports": {
        "bus": 17494,
        "pmech": 8181,
        "efd": 8182,
        "speed": 8180
      },
      "params": {
        "mva": 383.79998779296875,
        "H": 2.7283856868743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512999534606934,
        "Xdp": 0.263700008392334,
        "Xdpp": 0.19099999964237213,
        "Xq": 1.5770000219345093,
        "Xqp": 0.673799991607666,
        "Xqpp": 0.19099999964237213,
        "Xl": 0.14239999651908875,
        "Tdop": 7.2434000968933105,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.4187999963760376,
        "Tqopp": 0.06549999862909317,
        "S10": 0.11949999630451202,
        "S12": 0.4738999903202057
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.083593130111694,
        "pmax": 319.8333263397217,
        "qmin": -39.019668102264404,
        "qmax": 149.0423321723938,
        "regulated": 17491,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "17494_1_ieeet1",
      "ports": {
        "bus": 17494,
        "speed": 8180,
        "vs": 8183,
        "efd": 8182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17494_1_tgov1",
      "ports": {
        "speed": 8180,
        "pmech": 8181
      },
      "params": {
        "Trate": 383.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333416160702,
        "Pvmin": 0.10443875193595886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17494_1_ieeest",
      "ports": {
        "input": 8180,
        "output": 8183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17495_1_genrou",
      "ports": {
        "bus": 17495,
        "pmech": 8185,
        "efd": 8186,
        "speed": 8184
      },
      "params": {
        "mva": 383.79998779296875,
        "H": 2.7283856868743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512999534606934,
        "Xdp": 0.263700008392334,
        "Xdpp": 0.19099999964237213,
        "Xq": 1.5770000219345093,
        "Xqp": 0.673799991607666,
        "Xqpp": 0.19099999964237213,
        "Xl": 0.14239999651908875,
        "Tdop": 7.2434000968933105,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.4187999963760376,
        "Tqopp": 0.06549999862909317,
        "S10": 0.11949999630451202,
        "S12": 0.4738999903202057
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 117.30842590332031,
        "pmax": 319.8333263397217,
        "qmin": -39.019668102264404,
        "qmax": 149.0423321723938,
        "regulated": 17491,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "17495_1_ieeet1",
      "ports": {
        "bus": 17495,
        "speed": 8184,
        "vs": 8187,
        "efd": 8186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17495_1_tgov1",
      "ports": {
        "speed": 8184,
        "pmech": 8185
      },
      "params": {
        "Trate": 383.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333416160704,
        "Pvmin": 0.30564990639686584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17495_1_ieeest",
      "ports": {
        "input": 8184,
        "output": 8187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17496_1_genrou",
      "ports": {
        "bus": 17496,
        "pmech": 8189,
        "efd": 8190,
        "speed": 8188
      },
      "params": {
        "mva": 383.79998779296875,
        "H": 2.7283856868743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512999534606934,
        "Xdp": 0.263700008392334,
        "Xdpp": 0.19099999964237213,
        "Xq": 1.5770000219345093,
        "Xqp": 0.673799991607666,
        "Xqpp": 0.19099999964237213,
        "Xl": 0.14239999651908875,
        "Tdop": 7.2434000968933105,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.4187999963760376,
        "Tqopp": 0.06549999862909317,
        "S10": 0.11949999630451202,
        "S12": 0.4738999903202057
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 153.55291366577148,
        "pmax": 319.8333263397217,
        "qmin": -39.019668102264404,
        "qmax": 149.0423321723938,
        "regulated": 17491,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "17496_1_ieeet1",
      "ports": {
        "bus": 17496,
        "speed": 8188,
        "vs": 8191,
        "efd": 8190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17496_1_tgov1",
      "ports": {
        "speed": 8188,
        "pmech": 8189
      },
      "params": {
        "Trate": 383.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333416160704,
        "Pvmin": 0.40008577704429626,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17496_1_ieeest",
      "ports": {
        "input": 8188,
        "output": 8191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17497_1_genrou",
      "ports": {
        "bus": 17497,
        "pmech": 8193,
        "efd": 8194,
        "speed": 8192
      },
      "params": {
        "mva": 383.79998779296875,
        "H": 2.7283856868743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512999534606934,
        "Xdp": 0.263700008392334,
        "Xdpp": 0.19099999964237213,
        "Xq": 1.5770000219345093,
        "Xqp": 0.673799991607666,
        "Xqpp": 0.19099999964237213,
        "Xl": 0.14239999651908875,
        "Tdop": 7.2434000968933105,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.4187999963760376,
        "Tqopp": 0.06549999862909317,
        "S10": 0.11949999630451202,
        "S12": 0.4738999903202057
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.33852982521057,
        "pmax": 319.8333263397217,
        "qmin": -39.019668102264404,
        "qmax": 149.0423321723938,
        "regulated": 17491,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "17497_1_ieeet1",
      "ports": {
        "bus": 17497,
        "speed": 8192,
        "vs": 8195,
        "efd": 8194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17497_1_tgov1",
      "ports": {
        "speed": 8192,
        "pmech": 8193
      },
      "params": {
        "Trate": 383.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333416160704,
        "Pvmin": 0.21453499794006348,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17497_1_ieeest",
      "ports": {
        "input": 8192,
        "output": 8195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17498_1_genrou",
      "ports": {
        "bus": 17498,
        "pmech": 8197,
        "efd": 8198,
        "speed": 8196
      },
      "params": {
        "mva": 383.79998779296875,
        "H": 2.7283856868743896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512999534606934,
        "Xdp": 0.263700008392334,
        "Xdpp": 0.19099999964237213,
        "Xq": 1.5770000219345093,
        "Xqp": 0.673799991607666,
        "Xqpp": 0.19099999964237213,
        "Xl": 0.14239999651908875,
        "Tdop": 7.2434000968933105,
        "Tdopp": 0.05090000107884407,
        "Tqop": 1.4187999963760376,
        "Tqopp": 0.06549999862909317,
        "S10": 0.11949999630451202,
        "S12": 0.4738999903202057
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.98653984069824,
        "pmax": 319.8333263397217,
        "qmin": -39.019668102264404,
        "qmax": 149.0423321723938,
        "regulated": 17491,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "17498_1_ieeet1",
      "ports": {
        "bus": 17498,
        "speed": 8196,
        "vs": 8199,
        "efd": 8198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17498_1_tgov1",
      "ports": {
        "speed": 8196,
        "pmech": 8197
      },
      "params": {
        "Trate": 383.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333416160704,
        "Pvmin": 0.10158035904169083,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17498_1_ieeest",
      "ports": {
        "input": 8196,
        "output": 8199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17501_1_genrou",
      "ports": {
        "bus": 17501,
        "pmech": 8201,
        "efd": 8202,
        "speed": 8200
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 8.812643051147461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7766000032424927,
        "Xdp": 0.25360000133514404,
        "Xdpp": 0.20360000431537628,
        "Xq": 1.7051000595092773,
        "Xqp": 0.34310001134872437,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15790000557899475,
        "Tdop": 9.744199752807617,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.2740999460220337,
        "Tqopp": 0.06539999693632126,
        "S10": 0.06689999997615814,
        "S12": 0.2110999971628189
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.69697842001915,
        "pmax": 23.999999463558197,
        "qmin": -2.663999982178211,
        "qmax": 12.216000258922577,
        "regulated": 17501,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17501_1_ieeet1",
      "ports": {
        "bus": 17501,
        "speed": 8200,
        "vs": 8203,
        "efd": 8202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17501_1_tgov1",
      "ports": {
        "speed": 8200,
        "pmech": 8201
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.19781175255775452,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17501_1_ieeest",
      "ports": {
        "input": 8200,
        "output": 8203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17501_2_genrou",
      "ports": {
        "bus": 17501,
        "pmech": 8205,
        "efd": 8206,
        "speed": 8204
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 8.812643051147461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7766000032424927,
        "Xdp": 0.25360000133514404,
        "Xdpp": 0.20360000431537628,
        "Xq": 1.7051000595092773,
        "Xqp": 0.34310001134872437,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15790000557899475,
        "Tdop": 9.744199752807617,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.2740999460220337,
        "Tqopp": 0.06539999693632126,
        "S10": 0.06689999997615814,
        "S12": 0.2110999971628189
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.817148417234421,
        "pmax": 23.999999463558197,
        "qmin": -2.663999982178211,
        "qmax": 12.216000258922577,
        "regulated": 17501,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17501_2_ieeet1",
      "ports": {
        "bus": 17501,
        "speed": 8204,
        "vs": 8207,
        "efd": 8206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17501_2_tgov1",
      "ports": {
        "speed": 8204,
        "pmech": 8205
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.27142876386642456,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17501_2_ieeest",
      "ports": {
        "input": 8204,
        "output": 8207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17501_3_genrou",
      "ports": {
        "bus": 17501,
        "pmech": 8209,
        "efd": 8210,
        "speed": 8208
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 8.812643051147461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7766000032424927,
        "Xdp": 0.25360000133514404,
        "Xdpp": 0.20360000431537628,
        "Xq": 1.7051000595092773,
        "Xqp": 0.34310001134872437,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15790000557899475,
        "Tdop": 9.744199752807617,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.2740999460220337,
        "Tqopp": 0.06539999693632126,
        "S10": 0.06689999997615814,
        "S12": 0.2110999971628189
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.044783979654312,
        "pmax": 23.999999463558197,
        "qmin": -2.663999982178211,
        "qmax": 12.216000258922577,
        "regulated": 17501,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17501_3_ieeet1",
      "ports": {
        "bus": 17501,
        "speed": 8208,
        "vs": 8211,
        "efd": 8210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17501_3_tgov1",
      "ports": {
        "speed": 8208,
        "pmech": 8209
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.24461056292057037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17501_3_ieeest",
      "ports": {
        "input": 8208,
        "output": 8211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17501_4_genrou",
      "ports": {
        "bus": 17501,
        "pmech": 8213,
        "efd": 8214,
        "speed": 8212
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 8.812643051147461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7766000032424927,
        "Xdp": 0.25360000133514404,
        "Xdpp": 0.20360000431537628,
        "Xq": 1.7051000595092773,
        "Xqp": 0.34310001134872437,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15790000557899475,
        "Tdop": 9.744199752807617,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.2740999460220337,
        "Tqopp": 0.06539999693632126,
        "S10": 0.06689999997615814,
        "S12": 0.2110999971628189
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.87859570980072,
        "pmax": 23.999999463558197,
        "qmin": -2.663999982178211,
        "qmax": 12.216000258922577,
        "regulated": 17501,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17501_4_ieeet1",
      "ports": {
        "bus": 17501,
        "speed": 8212,
        "vs": 8215,
        "efd": 8214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17501_4_tgov1",
      "ports": {
        "speed": 8212,
        "pmech": 8213
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.37772902846336365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17501_4_ieeest",
      "ports": {
        "input": 8212,
        "output": 8215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17501_6_genrou",
      "ports": {
        "bus": 17501,
        "pmech": 8217,
        "efd": 8218,
        "speed": 8216
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 8.812643051147461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7766000032424927,
        "Xdp": 0.25360000133514404,
        "Xdpp": 0.20360000431537628,
        "Xq": 1.7051000595092773,
        "Xqp": 0.34310001134872437,
        "Xqpp": 0.20360000431537628,
        "Xl": 0.15790000557899475,
        "Tdop": 9.744199752807617,
        "Tdopp": 0.06769999861717224,
        "Tqop": 1.2740999460220337,
        "Tqopp": 0.06539999693632126,
        "S10": 0.06689999997615814,
        "S12": 0.2110999971628189
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.348021000623703,
        "pmax": 23.999999463558197,
        "qmin": -2.663999982178211,
        "qmax": 12.216000258922577,
        "regulated": 17501,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "17501_6_ieeet1",
      "ports": {
        "bus": 17501,
        "speed": 8216,
        "vs": 8219,
        "efd": 8218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17501_6_tgov1",
      "ports": {
        "speed": 8216,
        "pmech": 8217
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.15097296237945557,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17501_6_ieeest",
      "ports": {
        "input": 8216,
        "output": 8219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17504_1_genrou",
      "ports": {
        "bus": 17504,
        "pmech": 8221,
        "efd": 8222,
        "speed": 8220
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 2.548717975616455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7761000394821167,
        "Xdp": 0.20900000631809235,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.7045999765396118,
        "Xqp": 0.5428000092506409,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1306000053882599,
        "Tdop": 5.441999912261963,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.006500005722046,
        "Tqopp": 0.08950000256299973,
        "S10": 0.15790000557899475,
        "S12": 0.44179999828338623
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3071693032979965,
        "pmax": 10.999999940395355,
        "qmin": -1.2210000306367874,
        "qmax": 5.598999932408333,
        "regulated": 17504,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "17504_1_ieeet1",
      "ports": {
        "bus": 17504,
        "speed": 8220,
        "vs": 8223,
        "efd": 8222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17504_1_tgov1",
      "ports": {
        "speed": 8220,
        "pmech": 8221
      },
      "params": {
        "Trate": 13.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591728,
        "Pvmin": 0.25054314732551575,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17504_1_ieeest",
      "ports": {
        "input": 8220,
        "output": 8223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17504_2_genrou",
      "ports": {
        "bus": 17504,
        "pmech": 8225,
        "efd": 8226,
        "speed": 8224
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 2.548717975616455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7761000394821167,
        "Xdp": 0.20900000631809235,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.7045999765396118,
        "Xqp": 0.5428000092506409,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1306000053882599,
        "Tdop": 5.441999912261963,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.006500005722046,
        "Tqopp": 0.08950000256299973,
        "S10": 0.15790000557899475,
        "S12": 0.44179999828338623
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6920866444706917,
        "pmax": 10.999999940395355,
        "qmin": -1.2210000306367874,
        "qmax": 5.598999932408333,
        "regulated": 17504,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "17504_2_ieeet1",
      "ports": {
        "bus": 17504,
        "speed": 8224,
        "vs": 8227,
        "efd": 8226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17504_2_tgov1",
      "ports": {
        "speed": 8224,
        "pmech": 8225
      },
      "params": {
        "Trate": 13.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591728,
        "Pvmin": 0.1281883865594864,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17504_2_ieeest",
      "ports": {
        "input": 8224,
        "output": 8227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_17510_1",
      "ports": {
        "bus": 17510
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 13.333037495613098,
        "pmax": 40.00000059604645,
        "qmin": -5.75999990105629,
        "qmax": 8.51999968290329,
        "regulated": 17510,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Genrou",
      "id": "17512_1_genrou",
      "ports": {
        "bus": 17512,
        "pmech": 8229,
        "efd": 8230,
        "speed": 8228
      },
      "params": {
        "mva": 63.720001220703125,
        "H": 2.978344440460205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1112000942230225,
        "Xdp": 0.49540001153945923,
        "Xdpp": 0.353300005197525,
        "Xq": 2.0055999755859375,
        "Xqp": 0.41449999809265137,
        "Xqpp": 0.353300005197525,
        "Xl": 0.2685000002384186,
        "Tdop": 9.314399719238281,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.815500020980835,
        "Tqopp": 0.06549999862909317,
        "S10": 0.15160000324249268,
        "S12": 0.538100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.382444143295288,
        "pmax": 53.1000018119812,
        "qmin": -6.4782001078128815,
        "qmax": 24.74460005760193,
        "regulated": 17512,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17512_1_ieeet1",
      "ports": {
        "bus": 17512,
        "speed": 8228,
        "vs": 8231,
        "efd": 8230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17512_1_tgov1",
      "ports": {
        "speed": 8228,
        "pmech": 8229
      },
      "params": {
        "Trate": 63.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3512624502182007,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17512_1_ieeest",
      "ports": {
        "input": 8228,
        "output": 8231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17512_2_genrou",
      "ports": {
        "bus": 17512,
        "pmech": 8233,
        "efd": 8234,
        "speed": 8232
      },
      "params": {
        "mva": 63.720001220703125,
        "H": 2.978344440460205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1112000942230225,
        "Xdp": 0.49540001153945923,
        "Xdpp": 0.353300005197525,
        "Xq": 2.0055999755859375,
        "Xqp": 0.41449999809265137,
        "Xqpp": 0.353300005197525,
        "Xl": 0.2685000002384186,
        "Tdop": 9.314399719238281,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.815500020980835,
        "Tqopp": 0.06549999862909317,
        "S10": 0.15160000324249268,
        "S12": 0.538100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.8014852702617645,
        "pmax": 53.1000018119812,
        "qmin": -6.4782001078128815,
        "qmax": 24.74460005760193,
        "regulated": 17512,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17512_2_ieeet1",
      "ports": {
        "bus": 17512,
        "speed": 8232,
        "vs": 8235,
        "efd": 8234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17512_2_tgov1",
      "ports": {
        "speed": 8232,
        "pmech": 8233
      },
      "params": {
        "Trate": 63.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10674019157886505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17512_2_ieeest",
      "ports": {
        "input": 8232,
        "output": 8235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17512_3_genrou",
      "ports": {
        "bus": 17512,
        "pmech": 8237,
        "efd": 8238,
        "speed": 8236
      },
      "params": {
        "mva": 63.720001220703125,
        "H": 2.978344440460205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1112000942230225,
        "Xdp": 0.49540001153945923,
        "Xdpp": 0.353300005197525,
        "Xq": 2.0055999755859375,
        "Xqp": 0.41449999809265137,
        "Xqpp": 0.353300005197525,
        "Xl": 0.2685000002384186,
        "Tdop": 9.314399719238281,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.815500020980835,
        "Tqopp": 0.06549999862909317,
        "S10": 0.15160000324249268,
        "S12": 0.538100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.165446639060974,
        "pmax": 53.1000018119812,
        "qmin": -6.4782001078128815,
        "qmax": 24.74460005760193,
        "regulated": 17512,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17512_3_ieeet1",
      "ports": {
        "bus": 17512,
        "speed": 8236,
        "vs": 8239,
        "efd": 8238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17512_3_tgov1",
      "ports": {
        "speed": 8236,
        "pmech": 8237
      },
      "params": {
        "Trate": 63.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41063159704208374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17512_3_ieeest",
      "ports": {
        "input": 8236,
        "output": 8239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "17512_4_genrou",
      "ports": {
        "bus": 17512,
        "pmech": 8241,
        "efd": 8242,
        "speed": 8240
      },
      "params": {
        "mva": 63.720001220703125,
        "H": 2.978344440460205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1112000942230225,
        "Xdp": 0.49540001153945923,
        "Xdpp": 0.353300005197525,
        "Xq": 2.0055999755859375,
        "Xqp": 0.41449999809265137,
        "Xqpp": 0.353300005197525,
        "Xl": 0.2685000002384186,
        "Tdop": 9.314399719238281,
        "Tdopp": 0.053199999034404755,
        "Tqop": 0.815500020980835,
        "Tqopp": 0.06549999862909317,
        "S10": 0.15160000324249268,
        "S12": 0.538100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.109716475009918,
        "pmax": 53.1000018119812,
        "qmin": -6.4782001078128815,
        "qmax": 24.74460005760193,
        "regulated": 17512,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "17512_4_ieeet1",
      "ports": {
        "bus": 17512,
        "speed": 8240,
        "vs": 8243,
        "efd": 8242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "17512_4_tgov1",
      "ports": {
        "speed": 8240,
        "pmech": 8241
      },
      "params": {
        "Trate": 63.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2842077314853668,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17512_4_ieeest",
      "ports": {
        "input": 8240,
        "output": 8243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "17516_1_gensal",
      "ports": {
        "bus": 17516,
        "pmech": 8245,
        "efd": 8246,
        "speed": 8244
      },
      "params": {
        "mva": 106.16000366210938,
        "H": 3.882999897003174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3662000000476837,
        "Xdpp": 0.35899999737739563,
        "Xq": 0.6484000086784363,
        "Xl": 0.09880000352859497,
        "Tdop": 6.0,
        "Tdopp": 0.5867000222206116,
        "Tqopp": 0.337799996137619,
        "S10": 0.18950000405311584,
        "S12": 0.47780001163482666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.77124285697937,
        "pmax": 88.46666812896729,
        "qmin": -4.334866628050804,
        "qmax": 33.9711993932724,
        "regulated": 17516,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "17516_1_esdc1a",
      "ports": {
        "bus": 17516,
        "speed": 8244,
        "vs": 8247,
        "efd": 8246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.042100001126527786,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.371999979019165,
        "Se1": 0.14949999749660492,
        "E2": 3.1626999378204346,
        "Se2": 0.44850000739097595,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "17516_1_hygov",
      "ports": {
        "speed": 8244,
        "pmech": 8245
      },
      "params": {
        "Trate": 106.16000366210938,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.12945255637168884,
        "Tr": 2.2278952598571777,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4212000072002411,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17516_1_ieeest",
      "ports": {
        "input": 8244,
        "output": 8247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "17516_3_gensal",
      "ports": {
        "bus": 17516,
        "pmech": 8249,
        "efd": 8250,
        "speed": 8248
      },
      "params": {
        "mva": 106.16000366210938,
        "H": 3.882999897003174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3662000000476837,
        "Xdpp": 0.35899999737739563,
        "Xq": 0.6484000086784363,
        "Xl": 0.09880000352859497,
        "Tdop": 6.0,
        "Tdopp": 0.5867000222206116,
        "Tqopp": 0.337799996137619,
        "S10": 0.18950000405311584,
        "S12": 0.47780001163482666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.004155457019806,
        "pmax": 88.46666812896729,
        "qmin": -4.334866628050804,
        "qmax": 33.9711993932724,
        "regulated": 17516,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "17516_3_esdc1a",
      "ports": {
        "bus": 17516,
        "speed": 8248,
        "vs": 8251,
        "efd": 8250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.042100001126527786,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.371999979019165,
        "Se1": 0.14949999749660492,
        "E2": 3.1626999378204346,
        "Se2": 0.44850000739097595,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "17516_3_hygov",
      "ports": {
        "speed": 8248,
        "pmech": 8249
      },
      "params": {
        "Trate": 106.16000366210938,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.12945255637168884,
        "Tr": 2.2278952598571777,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4212000072002411,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17516_3_ieeest",
      "ports": {
        "input": 8248,
        "output": 8251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "17516_4_gensal",
      "ports": {
        "bus": 17516,
        "pmech": 8253,
        "efd": 8254,
        "speed": 8252
      },
      "params": {
        "mva": 106.16000366210938,
        "H": 3.882999897003174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3662000000476837,
        "Xdpp": 0.35899999737739563,
        "Xq": 0.6484000086784363,
        "Xl": 0.09880000352859497,
        "Tdop": 6.0,
        "Tdopp": 0.5867000222206116,
        "Tqopp": 0.337799996137619,
        "S10": 0.18950000405311584,
        "S12": 0.47780001163482666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.086401462554932,
        "pmax": 88.46666812896729,
        "qmin": -4.334866628050804,
        "qmax": 33.9711993932724,
        "regulated": 17516,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "17516_4_esdc1a",
      "ports": {
        "bus": 17516,
        "speed": 8252,
        "vs": 8255,
        "efd": 8254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.042100001126527786,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.371999979019165,
        "Se1": 0.14949999749660492,
        "E2": 3.1626999378204346,
        "Se2": 0.44850000739097595,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "17516_4_hygov",
      "ports": {
        "speed": 8252,
        "pmech": 8253
      },
      "params": {
        "Trate": 106.16000366210938,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.12945255637168884,
        "Tr": 2.2278952598571777,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4212000072002411,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "17516_4_ieeest",
      "ports": {
        "input": 8252,
        "output": 8255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18293_1_genrou",
      "ports": {
        "bus": 18293,
        "pmech": 8257,
        "efd": 8258,
        "speed": 8256
      },
      "params": {
        "mva": 283.8299865722656,
        "H": 4.8936238288879395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6597000360488892,
        "Xdp": 0.21320000290870667,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.610700011253357,
        "Xqp": 0.3723999857902527,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08730000257492065,
        "Tdop": 4.019899845123291,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.5468000173568726,
        "Tqopp": 0.08209999650716782,
        "S10": 0.11969999969005585,
        "S12": 0.6139000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.37037658691406,
        "pmax": 236.52501106262207,
        "qmin": -26.25427544116974,
        "qmax": 120.39122581481934,
        "regulated": 18293,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "18293_1_ieeet1",
      "ports": {
        "bus": 18293,
        "speed": 8256,
        "vs": 8259,
        "efd": 8258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18293_1_tgov1",
      "ports": {
        "speed": 8256,
        "pmech": 8257
      },
      "params": {
        "Trate": 283.8299865722656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.2902102768421173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18293_1_ieeest",
      "ports": {
        "input": 8256,
        "output": 8259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18294_1_genrou",
      "ports": {
        "bus": 18294,
        "pmech": 8261,
        "efd": 8262,
        "speed": 8260
      },
      "params": {
        "mva": 283.8299865722656,
        "H": 4.8936238288879395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6597000360488892,
        "Xdp": 0.21320000290870667,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.610700011253357,
        "Xqp": 0.3723999857902527,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08730000257492065,
        "Tdop": 4.019899845123291,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.5468000173568726,
        "Tqopp": 0.08209999650716782,
        "S10": 0.11969999969005585,
        "S12": 0.6139000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.20351195335388,
        "pmax": 236.52501106262207,
        "qmin": -26.25427544116974,
        "qmax": 120.39122581481934,
        "regulated": 18291,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "18294_1_ieeet1",
      "ports": {
        "bus": 18294,
        "speed": 8260,
        "vs": 8263,
        "efd": 8262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18294_1_tgov1",
      "ports": {
        "speed": 8260,
        "pmech": 8261
      },
      "params": {
        "Trate": 283.8299865722656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.1627858728170395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18294_1_ieeest",
      "ports": {
        "input": 8260,
        "output": 8263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18295_1_genrou",
      "ports": {
        "bus": 18295,
        "pmech": 8265,
        "efd": 8266,
        "speed": 8264
      },
      "params": {
        "mva": 283.8299865722656,
        "H": 4.8936238288879395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6597000360488892,
        "Xdp": 0.21320000290870667,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.610700011253357,
        "Xqp": 0.3723999857902527,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08730000257492065,
        "Tdop": 4.019899845123291,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.5468000173568726,
        "Tqopp": 0.08209999650716782,
        "S10": 0.11969999969005585,
        "S12": 0.6139000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.48424959182739,
        "pmax": 236.52501106262207,
        "qmin": -26.25427544116974,
        "qmax": 120.39122581481934,
        "regulated": 18291,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "18295_1_ieeet1",
      "ports": {
        "bus": 18295,
        "speed": 8264,
        "vs": 8267,
        "efd": 8266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18295_1_tgov1",
      "ports": {
        "speed": 8264,
        "pmech": 8265
      },
      "params": {
        "Trate": 283.8299865722656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.23071646690368652,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18295_1_ieeest",
      "ports": {
        "input": 8264,
        "output": 8267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18296_1_genrou",
      "ports": {
        "bus": 18296,
        "pmech": 8269,
        "efd": 8270,
        "speed": 8268
      },
      "params": {
        "mva": 283.8299865722656,
        "H": 4.8936238288879395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6597000360488892,
        "Xdp": 0.21320000290870667,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.610700011253357,
        "Xqp": 0.3723999857902527,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08730000257492065,
        "Tdop": 4.019899845123291,
        "Tdopp": 0.041099999099969864,
        "Tqop": 0.5468000173568726,
        "Tqopp": 0.08209999650716782,
        "S10": 0.11969999969005585,
        "S12": 0.6139000058174133
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 117.23729372024536,
        "pmax": 236.52501106262207,
        "qmin": -26.25427544116974,
        "qmax": 120.39122581481934,
        "regulated": 18296,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "18296_1_ieeet1",
      "ports": {
        "bus": 18296,
        "speed": 8268,
        "vs": 8271,
        "efd": 8270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18296_1_tgov1",
      "ports": {
        "speed": 8268,
        "pmech": 8269
      },
      "params": {
        "Trate": 283.8299865722656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.4130546450614929,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18296_1_ieeest",
      "ports": {
        "input": 8268,
        "output": 8271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18300_1_genrou",
      "ports": {
        "bus": 18300,
        "pmech": 8273,
        "efd": 8274,
        "speed": 8272
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.69590950012207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5634000301361084,
        "Xdp": 0.19179999828338623,
        "Xdpp": 0.14059999585151672,
        "Xq": 1.4951000213623047,
        "Xqp": 0.2596000134944916,
        "Xqpp": 0.14059999585151672,
        "Xl": 0.10329999774694443,
        "Tdop": 6.714000225067139,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.2883000373840332,
        "Tqopp": 0.0723000019788742,
        "S10": 0.05000000074505806,
        "S12": 0.33500000834465027
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4114924930036068,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 18300,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "18300_1_ieeet1",
      "ports": {
        "bus": 18300,
        "speed": 8272,
        "vs": 8275,
        "efd": 8274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0706000030040741,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.995699882507324,
        "E2": 5.327600002288818,
        "Se1": 0.18709999322891235,
        "Se2": 0.4580000042915344,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18300_1_tgov1",
      "ports": {
        "speed": 8272,
        "pmech": 8273
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.17145520448684692,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18300_1_ieeest",
      "ports": {
        "input": 8272,
        "output": 8275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18303_1_genrou",
      "ports": {
        "bus": 18303,
        "pmech": 8277,
        "efd": 8278,
        "speed": 8276
      },
      "params": {
        "mva": 52.79999923706055,
        "H": 5.306755542755127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.407900094985962,
        "Xdp": 0.4375999867916107,
        "Xdpp": 0.3077999949455261,
        "Xq": 2.2144999504089355,
        "Xqp": 0.6455000042915344,
        "Xqpp": 0.3077999949455261,
        "Xl": 0.24089999496936798,
        "Tdop": 4.572199821472168,
        "Tdopp": 0.06939999759197235,
        "Tqop": 1.159999966621399,
        "Tqopp": 0.08190000057220459,
        "S10": 0.011800000444054604,
        "S12": 0.3084000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.257472336292267,
        "pmax": 43.99999976158142,
        "qmin": -4.88400012254715,
        "qmax": 22.39599972963333,
        "regulated": 18303,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "18303_1_ieeet1",
      "ports": {
        "bus": 18303,
        "speed": 8276,
        "vs": 8279,
        "efd": 8278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18303_1_tgov1",
      "ports": {
        "speed": 8276,
        "pmech": 8277
      },
      "params": {
        "Trate": 52.79999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591724,
        "Pvmin": 0.3079066872596741,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18303_1_ieeest",
      "ports": {
        "input": 8276,
        "output": 8279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18303_2_genrou",
      "ports": {
        "bus": 18303,
        "pmech": 8281,
        "efd": 8282,
        "speed": 8280
      },
      "params": {
        "mva": 52.79999923706055,
        "H": 5.306755542755127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.407900094985962,
        "Xdp": 0.4375999867916107,
        "Xdpp": 0.3077999949455261,
        "Xq": 2.2144999504089355,
        "Xqp": 0.6455000042915344,
        "Xqpp": 0.3077999949455261,
        "Xl": 0.24089999496936798,
        "Tdop": 4.572199821472168,
        "Tdopp": 0.06939999759197235,
        "Tqop": 1.159999966621399,
        "Tqopp": 0.08190000057220459,
        "S10": 0.011800000444054604,
        "S12": 0.3084000051021576
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.723994076251984,
        "pmax": 43.99999976158142,
        "qmin": -4.88400012254715,
        "qmax": 22.39599972963333,
        "regulated": 18303,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "18303_2_ieeet1",
      "ports": {
        "bus": 18303,
        "speed": 8280,
        "vs": 8283,
        "efd": 8282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18303_2_tgov1",
      "ports": {
        "speed": 8280,
        "pmech": 8281
      },
      "params": {
        "Trate": 52.79999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591724,
        "Pvmin": 0.3924998939037323,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18303_2_ieeest",
      "ports": {
        "input": 8280,
        "output": 8283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18309_1_gensal",
      "ports": {
        "bus": 18309,
        "pmech": 8285,
        "efd": 8286,
        "speed": 8284
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.1949000358581543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.117300033569336,
        "Xdp": 0.4027000069618225,
        "Xdpp": 0.23160000145435333,
        "Xq": 0.7249000072479248,
        "Xl": 0.1670999974012375,
        "Tdop": 6.0,
        "Tdopp": 0.05689999833703041,
        "Tqopp": 0.14790000021457672,
        "S10": 0.11060000211000443,
        "S12": 0.4611000120639801
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.690606702119112,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 18309,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18309_1_ieeet1",
      "ports": {
        "bus": 18309,
        "speed": 8284,
        "vs": 8287,
        "efd": 8286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18309_1_hygov",
      "ports": {
        "speed": 8284,
        "pmech": 8285
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8153600096702576,
        "Tr": 7.605557918548584,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.621999979019165,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18309_1_ieeest",
      "ports": {
        "input": 8284,
        "output": 8287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18309_2_gensal",
      "ports": {
        "bus": 18309,
        "pmech": 8289,
        "efd": 8290,
        "speed": 8288
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.1949000358581543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.117300033569336,
        "Xdp": 0.4027000069618225,
        "Xdpp": 0.23160000145435333,
        "Xq": 0.7249000072479248,
        "Xl": 0.1670999974012375,
        "Tdop": 6.0,
        "Tdopp": 0.05689999833703041,
        "Tqopp": 0.14790000021457672,
        "S10": 0.11060000211000443,
        "S12": 0.4611000120639801
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7469977717846632,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 18309,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18309_2_ieeet1",
      "ports": {
        "bus": 18309,
        "speed": 8288,
        "vs": 8291,
        "efd": 8290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18309_2_hygov",
      "ports": {
        "speed": 8288,
        "pmech": 8289
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8153600096702576,
        "Tr": 7.605557918548584,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.621999979019165,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18309_2_ieeest",
      "ports": {
        "input": 8288,
        "output": 8291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18310_1_gensal",
      "ports": {
        "bus": 18310,
        "pmech": 8293,
        "efd": 8294,
        "speed": 8292
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.1949000358581543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.117300033569336,
        "Xdp": 0.4027000069618225,
        "Xdpp": 0.23160000145435333,
        "Xq": 0.7249000072479248,
        "Xl": 0.1670999974012375,
        "Tdop": 6.0,
        "Tdopp": 0.05689999833703041,
        "Tqopp": 0.14790000021457672,
        "S10": 0.11060000211000443,
        "S12": 0.4611000120639801
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7267886772751808,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 18310,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18310_1_ieeet1",
      "ports": {
        "bus": 18310,
        "speed": 8292,
        "vs": 8295,
        "efd": 8294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18310_1_hygov",
      "ports": {
        "speed": 8292,
        "pmech": 8293
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8153600096702576,
        "Tr": 7.605557918548584,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.621999979019165,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18310_1_ieeest",
      "ports": {
        "input": 8292,
        "output": 8295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18316_1_genrou",
      "ports": {
        "bus": 18316,
        "pmech": 8297,
        "efd": 8298,
        "speed": 8296
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.311712265014648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4635000228881836,
        "Xdp": 0.21230000257492065,
        "Xdpp": 0.15489999949932098,
        "Xq": 1.401900053024292,
        "Xqp": 0.5759999752044678,
        "Xqpp": 0.15489999949932098,
        "Xl": 0.1143999993801117,
        "Tdop": 7.981200218200684,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.1066999435424805,
        "Tqopp": 0.06430000066757202,
        "S10": 0.17800000309944153,
        "S12": 0.5909000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18898601410910487,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 18316,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18316_1_ieeet1",
      "ports": {
        "bus": 18316,
        "speed": 8296,
        "vs": 8299,
        "efd": 8298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09939999878406525,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9309000968933105,
        "E2": 3.9077999591827393,
        "Se1": 0.18449999392032623,
        "Se2": 0.45509999990463257,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18316_1_tgov1",
      "ports": {
        "speed": 8296,
        "pmech": 8297
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.08749352395534515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18316_1_ieeest",
      "ports": {
        "input": 8296,
        "output": 8299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18319_3_gensal",
      "ports": {
        "bus": 18319,
        "pmech": 8301,
        "efd": 8302,
        "speed": 8300
      },
      "params": {
        "mva": 22.440000534057617,
        "H": 1.7962000370025635,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6718999743461609,
        "Xdp": 0.23399999737739563,
        "Xdpp": 0.20999999344348907,
        "Xq": 0.4343000054359436,
        "Xl": 0.12530000507831573,
        "Tdop": 6.0,
        "Tdopp": 0.387800008058548,
        "Tqopp": 0.16349999606609344,
        "S10": 0.12919999659061432,
        "S12": 0.503600001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.828716978430748,
        "pmax": 18.700000643730164,
        "qmin": -0.916299968957901,
        "qmax": 7.180800288915634,
        "regulated": 18319,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Esdc1a",
      "id": "18319_3_esdc1a",
      "ports": {
        "bus": 18319,
        "speed": 8300,
        "vs": 8303,
        "efd": 8302
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.052000001072883606,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4433000087738037,
        "Se1": 0.12759999930858612,
        "E2": 3.257699966430664,
        "Se2": 0.3828999996185303,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "18319_3_hygov",
      "ports": {
        "speed": 8300,
        "pmech": 8301
      },
      "params": {
        "Trate": 22.440000534057617,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.8071874976158142,
        "Tr": 6.240201473236084,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.284600019454956,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18319_3_ieeest",
      "ports": {
        "input": 8300,
        "output": 8303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18324_1_genrou",
      "ports": {
        "bus": 18324,
        "pmech": 8305,
        "efd": 8306,
        "speed": 8304
      },
      "params": {
        "mva": 285.0,
        "H": 4.422784805297852,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6119999885559082,
        "Xdp": 0.31439998745918274,
        "Xdpp": 0.226500004529953,
        "Xq": 1.5403000116348267,
        "Xqp": 0.6258000135421753,
        "Xqpp": 0.226500004529953,
        "Xl": 0.17000000178813934,
        "Tdop": 9.837300300598145,
        "Tdopp": 0.058800000697374344,
        "Tqop": 0.6222000122070312,
        "Tqopp": 0.05950000137090683,
        "S10": 0.10740000009536743,
        "S12": 0.4498000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 81.17982745170593,
        "pmax": 237.5,
        "qmin": -28.975000977516174,
        "qmax": 110.67500114440918,
        "regulated": 18322,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "18324_1_ieeet1",
      "ports": {
        "bus": 18324,
        "speed": 8304,
        "vs": 8307,
        "efd": 8306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18324_1_tgov1",
      "ports": {
        "speed": 8304,
        "pmech": 8305
      },
      "params": {
        "Trate": 285.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.28484150767326355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18324_1_ieeest",
      "ports": {
        "input": 8304,
        "output": 8307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18325_1_genrou",
      "ports": {
        "bus": 18325,
        "pmech": 8309,
        "efd": 8310,
        "speed": 8308
      },
      "params": {
        "mva": 285.0,
        "H": 4.422784805297852,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6119999885559082,
        "Xdp": 0.31439998745918274,
        "Xdpp": 0.226500004529953,
        "Xq": 1.5403000116348267,
        "Xqp": 0.6258000135421753,
        "Xqpp": 0.226500004529953,
        "Xl": 0.17000000178813934,
        "Tdop": 9.837300300598145,
        "Tdopp": 0.058800000697374344,
        "Tqop": 0.6222000122070312,
        "Tqopp": 0.05950000137090683,
        "S10": 0.10740000009536743,
        "S12": 0.4498000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.7888674736023,
        "pmax": 237.5,
        "qmin": -28.975000977516174,
        "qmax": 110.67500114440918,
        "regulated": 18322,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "18325_1_ieeet1",
      "ports": {
        "bus": 18325,
        "speed": 8308,
        "vs": 8311,
        "efd": 8310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18325_1_tgov1",
      "ports": {
        "speed": 8308,
        "pmech": 8309
      },
      "params": {
        "Trate": 285.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3536451458930969,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18325_1_ieeest",
      "ports": {
        "input": 8308,
        "output": 8311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18326_1_genrou",
      "ports": {
        "bus": 18326,
        "pmech": 8313,
        "efd": 8314,
        "speed": 8312
      },
      "params": {
        "mva": 285.0,
        "H": 4.422784805297852,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6119999885559082,
        "Xdp": 0.31439998745918274,
        "Xdpp": 0.226500004529953,
        "Xq": 1.5403000116348267,
        "Xqp": 0.6258000135421753,
        "Xqpp": 0.226500004529953,
        "Xl": 0.17000000178813934,
        "Tdop": 9.837300300598145,
        "Tdopp": 0.058800000697374344,
        "Tqop": 0.6222000122070312,
        "Tqopp": 0.05950000137090683,
        "S10": 0.10740000009536743,
        "S12": 0.4498000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 105.6482195854187,
        "pmax": 237.5,
        "qmin": -28.975000977516174,
        "qmax": 110.67500114440918,
        "regulated": 18322,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "18326_1_ieeet1",
      "ports": {
        "bus": 18326,
        "speed": 8312,
        "vs": 8315,
        "efd": 8314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18326_1_tgov1",
      "ports": {
        "speed": 8312,
        "pmech": 8313
      },
      "params": {
        "Trate": 285.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3706955015659332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18326_1_ieeest",
      "ports": {
        "input": 8312,
        "output": 8315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18329_2_gensal",
      "ports": {
        "bus": 18329,
        "pmech": 8317,
        "efd": 8318,
        "speed": 8316
      },
      "params": {
        "mva": 0.7799999713897705,
        "H": 3.9458000659942627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9434999823570251,
        "Xdp": 0.31029999256134033,
        "Xdpp": 0.17880000174045563,
        "Xq": 0.6115000247955322,
        "Xl": 0.10660000145435333,
        "Tdop": 6.0,
        "Tdopp": 0.18060000240802765,
        "Tqopp": 0.42649999260902405,
        "S10": 0.09290000051259995,
        "S12": 0.2678999900817871
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13567251153290272,
        "pmax": 0.6500000134110451,
        "qmin": -0.031850000959821045,
        "qmax": 0.2495999913662672,
        "regulated": 18329,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "18329_2_esdc1a",
      "ports": {
        "bus": 18329,
        "speed": 8316,
        "vs": 8319,
        "efd": 8318
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.030799999833106995,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4730000495910645,
        "Se1": 0.12610000371932983,
        "E2": 3.297300100326538,
        "Se2": 0.3783999979496002,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "18329_2_hygov",
      "ports": {
        "speed": 8316,
        "pmech": 8317
      },
      "params": {
        "Trate": 0.7799999713897705,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.23423928022384644,
        "Tr": 4.047075271606445,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7929999828338623,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18329_2_ieeest",
      "ports": {
        "input": 8316,
        "output": 8319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18331_1_gensal",
      "ports": {
        "bus": 18331,
        "pmech": 8321,
        "efd": 8322,
        "speed": 8320
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.4284000396728516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3365000486373901,
        "Xdp": 0.4894999861717224,
        "Xdpp": 0.3847000002861023,
        "Xq": 0.8679999709129333,
        "Xl": 0.17309999465942383,
        "Tdop": 6.0,
        "Tdopp": 0.18729999661445618,
        "Tqopp": 0.5152999758720398,
        "S10": 0.24979999661445618,
        "S12": 0.5799000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19553801976144314,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 18331,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18331_1_ieeet1",
      "ports": {
        "bus": 18331,
        "speed": 8320,
        "vs": 8323,
        "efd": 8322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18331_1_hygov",
      "ports": {
        "speed": 8320,
        "pmech": 8321
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.413490653038025,
        "Tr": 8.500200271606445,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8600000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18331_1_ieeest",
      "ports": {
        "input": 8320,
        "output": 8323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18331_2_gensal",
      "ports": {
        "bus": 18331,
        "pmech": 8325,
        "efd": 8326,
        "speed": 8324
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.4284000396728516,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3365000486373901,
        "Xdp": 0.4894999861717224,
        "Xdpp": 0.3847000002861023,
        "Xq": 0.8679999709129333,
        "Xl": 0.17309999465942383,
        "Tdop": 6.0,
        "Tdopp": 0.18729999661445618,
        "Tqopp": 0.5152999758720398,
        "S10": 0.24979999661445618,
        "S12": 0.5799000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8216903544962406,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 18331,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18331_2_ieeet1",
      "ports": {
        "bus": 18331,
        "speed": 8324,
        "vs": 8327,
        "efd": 8326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18331_2_hygov",
      "ports": {
        "speed": 8324,
        "pmech": 8325
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.413490653038025,
        "Tr": 8.500200271606445,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8600000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18331_2_ieeest",
      "ports": {
        "input": 8324,
        "output": 8327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18334_1_genrou",
      "ports": {
        "bus": 18334,
        "pmech": 8329,
        "efd": 8330,
        "speed": 8328
      },
      "params": {
        "mva": 152.52000427246094,
        "H": 5.218040943145752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.28410005569458,
        "Xdp": 0.3849000036716461,
        "Xdpp": 0.295199990272522,
        "Xq": 2.114500045776367,
        "Xqp": 0.679099977016449,
        "Xqpp": 0.295199990272522,
        "Xl": 0.23090000450611115,
        "Tdop": 5.019400119781494,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.3905999660491943,
        "Tqopp": 0.09510000050067902,
        "S10": 0.12489999830722809,
        "S12": 0.43790000677108765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.733898639678955,
        "pmax": 127.10000276565552,
        "qmin": -14.108100533485413,
        "qmax": 64.69389796257019,
        "regulated": 18334,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "18334_1_ieeet1",
      "ports": {
        "bus": 18334,
        "speed": 8328,
        "vs": 8331,
        "efd": 8330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18334_1_tgov1",
      "ports": {
        "speed": 8328,
        "pmech": 8329
      },
      "params": {
        "Trate": 152.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333281226818,
        "Pvmin": 0.09660305827856064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18334_1_ieeest",
      "ports": {
        "input": 8328,
        "output": 8331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18335_1_genrou",
      "ports": {
        "bus": 18335,
        "pmech": 8333,
        "efd": 8334,
        "speed": 8332
      },
      "params": {
        "mva": 152.52000427246094,
        "H": 5.218040943145752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.28410005569458,
        "Xdp": 0.3849000036716461,
        "Xdpp": 0.295199990272522,
        "Xq": 2.114500045776367,
        "Xqp": 0.679099977016449,
        "Xqpp": 0.295199990272522,
        "Xl": 0.23090000450611115,
        "Tdop": 5.019400119781494,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.3905999660491943,
        "Tqopp": 0.09510000050067902,
        "S10": 0.12489999830722809,
        "S12": 0.43790000677108765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.43171977996826,
        "pmax": 127.10000276565552,
        "qmin": -14.108100533485413,
        "qmax": 64.69389796257019,
        "regulated": 18335,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "18335_1_ieeet1",
      "ports": {
        "bus": 18335,
        "speed": 8332,
        "vs": 8335,
        "efd": 8334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18335_1_tgov1",
      "ports": {
        "speed": 8332,
        "pmech": 8333
      },
      "params": {
        "Trate": 152.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333281226818,
        "Pvmin": 0.38966506719589233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18335_1_ieeest",
      "ports": {
        "input": 8332,
        "output": 8335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18338_1_genrou",
      "ports": {
        "bus": 18338,
        "pmech": 8337,
        "efd": 8338,
        "speed": 8336
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 3.57690691947937,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.604599952697754,
        "Xdp": 0.23469999432563782,
        "Xdpp": 0.17059999704360962,
        "Xq": 1.533400058746338,
        "Xqp": 0.5942000150680542,
        "Xqpp": 0.17059999704360962,
        "Xl": 0.1265999972820282,
        "Tdop": 6.442699909210205,
        "Tdopp": 0.051100000739097595,
        "Tqop": 0.9672999978065491,
        "Tqopp": 0.05209999904036522,
        "S10": 0.1500999927520752,
        "S12": 0.5351999998092651
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19613909535109997,
        "pmax": 0.8999999612569809,
        "qmin": -0.10979999788105488,
        "qmax": 0.419399980455637,
        "regulated": 18338,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18338_1_ieeet1",
      "ports": {
        "bus": 18338,
        "speed": 8336,
        "vs": 8339,
        "efd": 8338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18338_1_tgov1",
      "ports": {
        "speed": 8336,
        "pmech": 8337
      },
      "params": {
        "Trate": 1.0800000429153442,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.18161027133464813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18338_1_ieeest",
      "ports": {
        "input": 8336,
        "output": 8339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18342_1_genrou",
      "ports": {
        "bus": 18342,
        "pmech": 8341,
        "efd": 8342,
        "speed": 8340
      },
      "params": {
        "mva": 122.18399810791016,
        "H": 4.604345798492432,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8133000135421753,
        "Xdp": 0.37950000166893005,
        "Xdpp": 0.3102000057697296,
        "Xq": 1.7345999479293823,
        "Xqp": 0.5273000001907349,
        "Xqpp": 0.3102000057697296,
        "Xl": 0.24289999902248383,
        "Tdop": 8.140000343322754,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.4952000379562378,
        "Tqopp": 0.05779999867081642,
        "S10": 0.08879999816417694,
        "S12": 0.29980000853538513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.87671583890915,
        "pmax": 101.82000398635864,
        "qmin": -11.302019655704498,
        "qmax": 51.82638168334961,
        "regulated": 18342,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "18342_1_ieeet1",
      "ports": {
        "bus": 18342,
        "speed": 8340,
        "vs": 8343,
        "efd": 8342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18342_1_tgov1",
      "ports": {
        "speed": 8340,
        "pmech": 8341
      },
      "params": {
        "Trate": 122.18399810791016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333788638468,
        "Pvmin": 0.1217566654086113,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18342_1_ieeest",
      "ports": {
        "input": 8340,
        "output": 8343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18343_1_genrou",
      "ports": {
        "bus": 18343,
        "pmech": 8345,
        "efd": 8346,
        "speed": 8344
      },
      "params": {
        "mva": 122.18399810791016,
        "H": 4.604345798492432,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8133000135421753,
        "Xdp": 0.37950000166893005,
        "Xdpp": 0.3102000057697296,
        "Xq": 1.7345999479293823,
        "Xqp": 0.5273000001907349,
        "Xqpp": 0.3102000057697296,
        "Xl": 0.24289999902248383,
        "Tdop": 8.140000343322754,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.4952000379562378,
        "Tqopp": 0.05779999867081642,
        "S10": 0.08879999816417694,
        "S12": 0.29980000853538513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.43684935569763,
        "pmax": 101.82000398635864,
        "qmin": -11.302019655704498,
        "qmax": 51.82638168334961,
        "regulated": 18343,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "18343_1_ieeet1",
      "ports": {
        "bus": 18343,
        "speed": 8344,
        "vs": 8347,
        "efd": 8346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18343_1_tgov1",
      "ports": {
        "speed": 8344,
        "pmech": 8345
      },
      "params": {
        "Trate": 122.18399810791016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333788638468,
        "Pvmin": 0.4046098589897156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18343_1_ieeest",
      "ports": {
        "input": 8344,
        "output": 8347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18344_1_genrou",
      "ports": {
        "bus": 18344,
        "pmech": 8349,
        "efd": 8350,
        "speed": 8348
      },
      "params": {
        "mva": 122.18399810791016,
        "H": 4.604345798492432,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8133000135421753,
        "Xdp": 0.37950000166893005,
        "Xdpp": 0.3102000057697296,
        "Xq": 1.7345999479293823,
        "Xqp": 0.5273000001907349,
        "Xqpp": 0.3102000057697296,
        "Xl": 0.24289999902248383,
        "Tdop": 8.140000343322754,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.4952000379562378,
        "Tqopp": 0.05779999867081642,
        "S10": 0.08879999816417694,
        "S12": 0.29980000853538513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.47390913963318,
        "pmax": 101.82000398635864,
        "qmin": -11.302019655704498,
        "qmax": 51.82638168334961,
        "regulated": 18344,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "18344_1_ieeet1",
      "ports": {
        "bus": 18344,
        "speed": 8348,
        "vs": 8351,
        "efd": 8350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18344_1_tgov1",
      "ports": {
        "speed": 8348,
        "pmech": 8349
      },
      "params": {
        "Trate": 122.18399810791016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333788638468,
        "Pvmin": 0.32306939363479614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18344_1_ieeest",
      "ports": {
        "input": 8348,
        "output": 8351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18345_1_genrou",
      "ports": {
        "bus": 18345,
        "pmech": 8353,
        "efd": 8354,
        "speed": 8352
      },
      "params": {
        "mva": 122.18399810791016,
        "H": 4.604345798492432,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8133000135421753,
        "Xdp": 0.37950000166893005,
        "Xdpp": 0.3102000057697296,
        "Xq": 1.7345999479293823,
        "Xqp": 0.5273000001907349,
        "Xqpp": 0.3102000057697296,
        "Xl": 0.24289999902248383,
        "Tdop": 8.140000343322754,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.4952000379562378,
        "Tqopp": 0.05779999867081642,
        "S10": 0.08879999816417694,
        "S12": 0.29980000853538513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.924142718315125,
        "pmax": 101.82000398635864,
        "qmin": -11.302019655704498,
        "qmax": 51.82638168334961,
        "regulated": 18345,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "18345_1_ieeet1",
      "ports": {
        "bus": 18345,
        "speed": 8352,
        "vs": 8355,
        "efd": 8354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18345_1_tgov1",
      "ports": {
        "speed": 8352,
        "pmech": 8353
      },
      "params": {
        "Trate": 122.18399810791016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333788638468,
        "Pvmin": 0.11396044492721558,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18345_1_ieeest",
      "ports": {
        "input": 8352,
        "output": 8355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18346_1_genrou",
      "ports": {
        "bus": 18346,
        "pmech": 8357,
        "efd": 8358,
        "speed": 8356
      },
      "params": {
        "mva": 122.18399810791016,
        "H": 4.604345798492432,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8133000135421753,
        "Xdp": 0.37950000166893005,
        "Xdpp": 0.3102000057697296,
        "Xq": 1.7345999479293823,
        "Xqp": 0.5273000001907349,
        "Xqpp": 0.3102000057697296,
        "Xl": 0.24289999902248383,
        "Tdop": 8.140000343322754,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.4952000379562378,
        "Tqopp": 0.05779999867081642,
        "S10": 0.08879999816417694,
        "S12": 0.29980000853538513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.89920115470886,
        "pmax": 101.82000398635864,
        "qmin": -11.302019655704498,
        "qmax": 51.82638168334961,
        "regulated": 18340,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "18346_1_ieeet1",
      "ports": {
        "bus": 18346,
        "speed": 8356,
        "vs": 8359,
        "efd": 8358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18346_1_tgov1",
      "ports": {
        "speed": 8356,
        "pmech": 8357
      },
      "params": {
        "Trate": 122.18399810791016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333378863847,
        "Pvmin": 0.31836575269699097,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18346_1_ieeest",
      "ports": {
        "input": 8356,
        "output": 8359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18357_1_genrou",
      "ports": {
        "bus": 18357,
        "pmech": 8361,
        "efd": 8362,
        "speed": 8360
      },
      "params": {
        "mva": 8.199999809265137,
        "H": 5.736474990844727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.112499952316284,
        "Xdp": 0.48840001225471497,
        "Xdpp": 0.2802000045776367,
        "Xq": 2.0067999362945557,
        "Xqp": 0.29490000009536743,
        "Xqpp": 0.2802000045776367,
        "Xl": 0.21170000731945038,
        "Tdop": 6.164000034332275,
        "Tdopp": 0.05530000105500221,
        "Tqop": 1.3558000326156616,
        "Tqopp": 0.06379999965429306,
        "S10": 0.1362999975681305,
        "S12": 0.5076000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1388981714844704,
        "pmax": 6.833333522081375,
        "qmin": -0.8336666971445084,
        "qmax": 3.1843334436416626,
        "regulated": 18357,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "18357_1_ieeet1",
      "ports": {
        "bus": 18357,
        "speed": 8360,
        "vs": 8363,
        "efd": 8362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18357_1_tgov1",
      "ports": {
        "speed": 8360,
        "pmech": 8361
      },
      "params": {
        "Trate": 8.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333757350124,
        "Pvmin": 0.13889002799987793,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18357_1_ieeest",
      "ports": {
        "input": 8360,
        "output": 8363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18358_1_genrou",
      "ports": {
        "bus": 18358,
        "pmech": 8365,
        "efd": 8366,
        "speed": 8364
      },
      "params": {
        "mva": 8.199999809265137,
        "H": 5.736474990844727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.112499952316284,
        "Xdp": 0.48840001225471497,
        "Xdpp": 0.2802000045776367,
        "Xq": 2.0067999362945557,
        "Xqp": 0.29490000009536743,
        "Xqpp": 0.2802000045776367,
        "Xl": 0.21170000731945038,
        "Tdop": 6.164000034332275,
        "Tdopp": 0.05530000105500221,
        "Tqop": 1.3558000326156616,
        "Tqopp": 0.06379999965429306,
        "S10": 0.1362999975681305,
        "S12": 0.5076000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0032442398369312,
        "pmax": 6.833333522081375,
        "qmin": -0.8336666971445084,
        "qmax": 3.1843334436416626,
        "regulated": 18358,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "18358_1_ieeet1",
      "ports": {
        "bus": 18358,
        "speed": 8364,
        "vs": 8367,
        "efd": 8366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18358_1_tgov1",
      "ports": {
        "speed": 8364,
        "pmech": 8365
      },
      "params": {
        "Trate": 8.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333757350128,
        "Pvmin": 0.12234686315059662,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18358_1_ieeest",
      "ports": {
        "input": 8364,
        "output": 8367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18358_2_genrou",
      "ports": {
        "bus": 18358,
        "pmech": 8369,
        "efd": 8370,
        "speed": 8368
      },
      "params": {
        "mva": 8.199999809265137,
        "H": 5.736474990844727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.112499952316284,
        "Xdp": 0.48840001225471497,
        "Xdpp": 0.2802000045776367,
        "Xq": 2.0067999362945557,
        "Xqp": 0.29490000009536743,
        "Xqpp": 0.2802000045776367,
        "Xl": 0.21170000731945038,
        "Tdop": 6.164000034332275,
        "Tdopp": 0.05530000105500221,
        "Tqop": 1.3558000326156616,
        "Tqopp": 0.06379999965429306,
        "S10": 0.1362999975681305,
        "S12": 0.5076000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8470728546380997,
        "pmax": 6.833333522081375,
        "qmin": -0.8336666971445084,
        "qmax": 3.1843334436416626,
        "regulated": 18358,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "18358_2_ieeet1",
      "ports": {
        "bus": 18358,
        "speed": 8368,
        "vs": 8371,
        "efd": 8370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18358_2_tgov1",
      "ports": {
        "speed": 8368,
        "pmech": 8369
      },
      "params": {
        "Trate": 8.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333757350128,
        "Pvmin": 0.3472040295600891,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18358_2_ieeest",
      "ports": {
        "input": 8368,
        "output": 8371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18362_1_gensal",
      "ports": {
        "bus": 18362,
        "pmech": 8373,
        "efd": 8374,
        "speed": 8372
      },
      "params": {
        "mva": 0.6399999856948853,
        "H": 2.6089000701904297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2303999662399292,
        "Xdp": 0.35929998755455017,
        "Xdpp": 0.2361000031232834,
        "Xq": 0.7986999750137329,
        "Xl": 0.14229999482631683,
        "Tdop": 6.0,
        "Tdopp": 0.3142000138759613,
        "Tqopp": 0.2987000048160553,
        "S10": 0.28690001368522644,
        "S12": 0.6262999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07235054508782923,
        "pmax": 0.5333333276212215,
        "qmin": -0.02613333344925195,
        "qmax": 0.2047999994829297,
        "regulated": 18362,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Esdc1a",
      "id": "18362_1_esdc1a",
      "ports": {
        "bus": 18362,
        "speed": 8372,
        "vs": 8375,
        "efd": 8374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.012600000016391277,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2929000854492188,
        "Se1": 0.1428000032901764,
        "E2": 3.0571999549865723,
        "Se2": 0.4284000098705292,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "18362_1_hygov",
      "ports": {
        "speed": 8372,
        "pmech": 8373
      },
      "params": {
        "Trate": 0.6399999856948853,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.671859085559845,
        "Tr": 7.4598212242126465,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5845999717712402,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18362_1_ieeest",
      "ports": {
        "input": 8372,
        "output": 8375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18363_1_gensal",
      "ports": {
        "bus": 18363,
        "pmech": 8377,
        "efd": 8378,
        "speed": 8376
      },
      "params": {
        "mva": 0.6399999856948853,
        "H": 2.6089000701904297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2303999662399292,
        "Xdp": 0.35929998755455017,
        "Xdpp": 0.2361000031232834,
        "Xq": 0.7986999750137329,
        "Xl": 0.14229999482631683,
        "Tdop": 6.0,
        "Tdopp": 0.3142000138759613,
        "Tqopp": 0.2987000048160553,
        "S10": 0.28690001368522644,
        "S12": 0.6262999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22322293370962143,
        "pmax": 0.5333333276212215,
        "qmin": -0.02613333344925195,
        "qmax": 0.2047999994829297,
        "regulated": 18363,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Esdc1a",
      "id": "18363_1_esdc1a",
      "ports": {
        "bus": 18363,
        "speed": 8376,
        "vs": 8379,
        "efd": 8378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.012600000016391277,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2929000854492188,
        "Se1": 0.1428000032901764,
        "E2": 3.0571999549865723,
        "Se2": 0.4284000098705292,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "18363_1_hygov",
      "ports": {
        "speed": 8376,
        "pmech": 8377
      },
      "params": {
        "Trate": 0.6399999856948853,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.671859085559845,
        "Tr": 7.4598212242126465,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5845999717712402,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18363_1_ieeest",
      "ports": {
        "input": 8376,
        "output": 8379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18364_1_gensal",
      "ports": {
        "bus": 18364,
        "pmech": 8381,
        "efd": 8382,
        "speed": 8380
      },
      "params": {
        "mva": 0.6399999856948853,
        "H": 2.6089000701904297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2303999662399292,
        "Xdp": 0.35929998755455017,
        "Xdpp": 0.2361000031232834,
        "Xq": 0.7986999750137329,
        "Xl": 0.14229999482631683,
        "Tdop": 6.0,
        "Tdopp": 0.3142000138759613,
        "Tqopp": 0.2987000048160553,
        "S10": 0.28690001368522644,
        "S12": 0.6262999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15572033589705825,
        "pmax": 0.5333333276212215,
        "qmin": -0.02613333344925195,
        "qmax": 0.2047999994829297,
        "regulated": 18364,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Esdc1a",
      "id": "18364_1_esdc1a",
      "ports": {
        "bus": 18364,
        "speed": 8380,
        "vs": 8383,
        "efd": 8382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.012600000016391277,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2929000854492188,
        "Se1": 0.1428000032901764,
        "E2": 3.0571999549865723,
        "Se2": 0.4284000098705292,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "18364_1_hygov",
      "ports": {
        "speed": 8380,
        "pmech": 8381
      },
      "params": {
        "Trate": 0.6399999856948853,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.671859085559845,
        "Tr": 7.4598212242126465,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5845999717712402,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18364_1_ieeest",
      "ports": {
        "input": 8380,
        "output": 8383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18368_2_gensal",
      "ports": {
        "bus": 18368,
        "pmech": 8385,
        "efd": 8386,
        "speed": 8384
      },
      "params": {
        "mva": 0.6399999856948853,
        "H": 2.294800043106079,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5803999900817871,
        "Xdp": 0.2443999946117401,
        "Xdpp": 0.22310000658035278,
        "Xq": 0.37459999322891235,
        "Xl": 0.1738000065088272,
        "Tdop": 6.0,
        "Tdopp": 0.5741999745368958,
        "Tqopp": 0.35499998927116394,
        "S10": 0.12839999794960022,
        "S12": 0.4812000095844269
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09031615918502212,
        "pmax": 0.5333333276212215,
        "qmin": -0.02613333344925195,
        "qmax": 0.2047999994829297,
        "regulated": 18368,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "18368_2_ieeet1",
      "ports": {
        "bus": 18368,
        "speed": 8384,
        "vs": 8387,
        "efd": 8386
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7356998920440674,
        "E2": 3.647700071334839,
        "Se1": 0.0860000029206276,
        "Se2": 0.39430001378059387,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18368_2_hygov",
      "ports": {
        "speed": 8384,
        "pmech": 8385
      },
      "params": {
        "Trate": 0.6399999856948853,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3289930820465088,
        "Tr": 3.322488784790039,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6414999961853027,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18368_2_ieeest",
      "ports": {
        "input": 8384,
        "output": 8387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18369_1_gensal",
      "ports": {
        "bus": 18369,
        "pmech": 8389,
        "efd": 8390,
        "speed": 8388
      },
      "params": {
        "mva": 0.6399999856948853,
        "H": 2.294800043106079,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5803999900817871,
        "Xdp": 0.2443999946117401,
        "Xdpp": 0.22310000658035278,
        "Xq": 0.37459999322891235,
        "Xl": 0.1738000065088272,
        "Tdop": 6.0,
        "Tdopp": 0.5741999745368958,
        "Tqopp": 0.35499998927116394,
        "S10": 0.12839999794960022,
        "S12": 0.4812000095844269
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16001774929463863,
        "pmax": 0.5333333276212215,
        "qmin": -0.02613333344925195,
        "qmax": 0.2047999994829297,
        "regulated": 18369,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "18369_1_ieeet1",
      "ports": {
        "bus": 18369,
        "speed": 8388,
        "vs": 8391,
        "efd": 8390
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7356998920440674,
        "E2": 3.647700071334839,
        "Se1": 0.0860000029206276,
        "Se2": 0.39430001378059387,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18369_1_hygov",
      "ports": {
        "speed": 8388,
        "pmech": 8389
      },
      "params": {
        "Trate": 0.6399999856948853,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3289930820465088,
        "Tr": 3.322488784790039,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6414999961853027,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18369_1_ieeest",
      "ports": {
        "input": 8388,
        "output": 8391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18376_1_genrou",
      "ports": {
        "bus": 18376,
        "pmech": 8393,
        "efd": 8394,
        "speed": 8392
      },
      "params": {
        "mva": 202.5,
        "H": 3.628906011581421,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5526000261306763,
        "Xdp": 0.15109999477863312,
        "Xdpp": 0.11209999769926071,
        "Xq": 1.4850000143051147,
        "Xqp": 0.4749000072479248,
        "Xqpp": 0.11209999769926071,
        "Xl": 0.08110000193119049,
        "Tdop": 8.604999542236328,
        "Tdopp": 0.04129999876022339,
        "Tqop": 0.760200023651123,
        "Tqopp": 0.06859999895095825,
        "S10": 0.17820000648498535,
        "S12": 0.5913000106811523
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.80901670455933,
        "pmax": 168.75,
        "qmin": -20.58749943971634,
        "qmax": 78.63749861717224,
        "regulated": 18372,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "18376_1_ieeet1",
      "ports": {
        "bus": 18376,
        "speed": 8392,
        "vs": 8395,
        "efd": 8394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.10339999943971634,
        "Kf": 0.08749999850988388,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.164400100708008,
        "E2": 2.8859000205993652,
        "Se1": 0.15539999306201935,
        "Se2": 0.42239999771118164,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18376_1_tgov1",
      "ports": {
        "speed": 8392,
        "pmech": 8393
      },
      "params": {
        "Trate": 202.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.35955071449279785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18376_1_ieeest",
      "ports": {
        "input": 8392,
        "output": 8395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18380_1_gensal",
      "ports": {
        "bus": 18380,
        "pmech": 8397,
        "efd": 8398,
        "speed": 8396
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.449199914932251,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3379000425338745,
        "Xdp": 0.557699978351593,
        "Xdpp": 0.4747999906539917,
        "Xq": 0.8689000010490417,
        "Xl": 0.13220000267028809,
        "Tdop": 6.0,
        "Tdopp": 0.13300000131130219,
        "Tqopp": 0.4390999972820282,
        "S10": 0.09849999845027924,
        "S12": 0.4327000081539154
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29353266581892967,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 18380,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "18380_1_ieeet1",
      "ports": {
        "bus": 18380,
        "speed": 8396,
        "vs": 8399,
        "efd": 8398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.549999952316284,
        "E2": 3.4000000953674316,
        "Se1": 0.08730000257492065,
        "Se2": 0.4000999927520752,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18380_1_hygov",
      "ports": {
        "speed": 8396,
        "pmech": 8397
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.575294554233551,
        "Tr": 8.36630630493164,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8234000205993652,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18380_1_ieeest",
      "ports": {
        "input": 8396,
        "output": 8399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18382_1_genrou",
      "ports": {
        "bus": 18382,
        "pmech": 8401,
        "efd": 8402,
        "speed": 8400
      },
      "params": {
        "mva": 83.87999725341797,
        "H": 3.774637460708618,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1094000339508057,
        "Xdp": 0.41119998693466187,
        "Xdpp": 0.29429998993873596,
        "Xq": 2.003999948501587,
        "Xqp": 0.4749999940395355,
        "Xqpp": 0.29429998993873596,
        "Xl": 0.22269999980926514,
        "Tdop": 5.986000061035156,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.6949999928474426,
        "Tqopp": 0.05939999967813492,
        "S10": 0.15620000660419464,
        "S12": 0.5472000241279602
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.11532700061798,
        "pmax": 69.90000009536743,
        "qmin": -8.52779969573021,
        "qmax": 32.57339894771576,
        "regulated": 18382,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "18382_1_ieeet1",
      "ports": {
        "bus": 18382,
        "speed": 8400,
        "vs": 8403,
        "efd": 8402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18382_1_tgov1",
      "ports": {
        "speed": 8400,
        "pmech": 8401
      },
      "params": {
        "Trate": 83.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28749793767929077,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18382_1_ieeest",
      "ports": {
        "input": 8400,
        "output": 8403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18382_2_genrou",
      "ports": {
        "bus": 18382,
        "pmech": 8405,
        "efd": 8406,
        "speed": 8404
      },
      "params": {
        "mva": 83.87999725341797,
        "H": 3.774637460708618,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1094000339508057,
        "Xdp": 0.41119998693466187,
        "Xdpp": 0.29429998993873596,
        "Xq": 2.003999948501587,
        "Xqp": 0.4749999940395355,
        "Xqpp": 0.29429998993873596,
        "Xl": 0.22269999980926514,
        "Tdop": 5.986000061035156,
        "Tdopp": 0.04969999939203262,
        "Tqop": 0.6949999928474426,
        "Tqopp": 0.05939999967813492,
        "S10": 0.15620000660419464,
        "S12": 0.5472000241279602
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.543417811393738,
        "pmax": 69.90000009536743,
        "qmin": -8.52779969573021,
        "qmax": 32.57339894771576,
        "regulated": 18382,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "18382_2_ieeet1",
      "ports": {
        "bus": 18382,
        "speed": 8404,
        "vs": 8407,
        "efd": 8406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18382_2_tgov1",
      "ports": {
        "speed": 8404,
        "pmech": 8405
      },
      "params": {
        "Trate": 83.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08993107080459595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18382_2_ieeest",
      "ports": {
        "input": 8404,
        "output": 8407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18392_1_genrou",
      "ports": {
        "bus": 18392,
        "pmech": 8409,
        "efd": 8410,
        "speed": 8408
      },
      "params": {
        "mva": 90.12000274658203,
        "H": 1.2038975954055786,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4884999990463257,
        "Xdp": 0.20919999480247498,
        "Xdpp": 0.13120000064373016,
        "Xq": 1.472599983215332,
        "Xqp": 0.4878999888896942,
        "Xqpp": 0.13120000064373016,
        "Xl": 0.10019999742507935,
        "Tdop": 8.221199989318848,
        "Tdopp": 0.06379999965429306,
        "Tqop": 1.0852999687194824,
        "Tqopp": 0.05490000173449516,
        "S10": 0.08579999953508377,
        "S12": 0.4088999927043915
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.119275450706482,
        "pmax": 75.09999871253967,
        "qmin": -8.336099982261658,
        "qmax": 38.22590112686157,
        "regulated": 18392,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "18392_1_ieeet1",
      "ports": {
        "bus": 18392,
        "speed": 8408,
        "vs": 8411,
        "efd": 8410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18392_1_tgov1",
      "ports": {
        "speed": 8408,
        "pmech": 8409
      },
      "params": {
        "Trate": 90.12000274658203,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16776825487613678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18392_1_ieeest",
      "ports": {
        "input": 8408,
        "output": 8411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18393_1_genrou",
      "ports": {
        "bus": 18393,
        "pmech": 8413,
        "efd": 8414,
        "speed": 8412
      },
      "params": {
        "mva": 90.12000274658203,
        "H": 1.2038975954055786,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4884999990463257,
        "Xdp": 0.20919999480247498,
        "Xdpp": 0.13120000064373016,
        "Xq": 1.472599983215332,
        "Xqp": 0.4878999888896942,
        "Xqpp": 0.13120000064373016,
        "Xl": 0.10019999742507935,
        "Tdop": 8.221199989318848,
        "Tdopp": 0.06379999965429306,
        "Tqop": 1.0852999687194824,
        "Tqopp": 0.05490000173449516,
        "S10": 0.08579999953508377,
        "S12": 0.4088999927043915
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.63328069448471,
        "pmax": 75.09999871253967,
        "qmin": -8.336099982261658,
        "qmax": 38.22590112686157,
        "regulated": 18393,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "18393_1_ieeet1",
      "ports": {
        "bus": 18393,
        "speed": 8412,
        "vs": 8415,
        "efd": 8414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18393_1_tgov1",
      "ports": {
        "speed": 8412,
        "pmech": 8413
      },
      "params": {
        "Trate": 90.12000274658203,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20676076412200928,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18393_1_ieeest",
      "ports": {
        "input": 8412,
        "output": 8415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18394_1_genrou",
      "ports": {
        "bus": 18394,
        "pmech": 8417,
        "efd": 8418,
        "speed": 8416
      },
      "params": {
        "mva": 90.12000274658203,
        "H": 1.2038975954055786,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4884999990463257,
        "Xdp": 0.20919999480247498,
        "Xdpp": 0.13120000064373016,
        "Xq": 1.472599983215332,
        "Xqp": 0.4878999888896942,
        "Xqpp": 0.13120000064373016,
        "Xl": 0.10019999742507935,
        "Tdop": 8.221199989318848,
        "Tdopp": 0.06379999965429306,
        "Tqop": 1.0852999687194824,
        "Tqopp": 0.05490000173449516,
        "S10": 0.08579999953508377,
        "S12": 0.4088999927043915
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.400990396738052,
        "pmax": 75.09999871253967,
        "qmin": -8.336099982261658,
        "qmax": 38.22590112686157,
        "regulated": 18394,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "18394_1_ieeet1",
      "ports": {
        "bus": 18394,
        "speed": 8416,
        "vs": 8419,
        "efd": 8418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18394_1_tgov1",
      "ports": {
        "speed": 8416,
        "pmech": 8417
      },
      "params": {
        "Trate": 90.12000274658203,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11541267484426498,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18394_1_ieeest",
      "ports": {
        "input": 8416,
        "output": 8419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18395_1_genrou",
      "ports": {
        "bus": 18395,
        "pmech": 8421,
        "efd": 8422,
        "speed": 8420
      },
      "params": {
        "mva": 90.12000274658203,
        "H": 1.2038975954055786,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4884999990463257,
        "Xdp": 0.20919999480247498,
        "Xdpp": 0.13120000064373016,
        "Xq": 1.472599983215332,
        "Xqp": 0.4878999888896942,
        "Xqpp": 0.13120000064373016,
        "Xl": 0.10019999742507935,
        "Tdop": 8.221199989318848,
        "Tdopp": 0.06379999965429306,
        "Tqop": 1.0852999687194824,
        "Tqopp": 0.05490000173449516,
        "S10": 0.08579999953508377,
        "S12": 0.4088999927043915
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.643745243549347,
        "pmax": 75.09999871253967,
        "qmin": -8.336099982261658,
        "qmax": 38.22590112686157,
        "regulated": 18395,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "18395_1_ieeet1",
      "ports": {
        "bus": 18395,
        "speed": 8420,
        "vs": 8423,
        "efd": 8422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18395_1_tgov1",
      "ports": {
        "speed": 8420,
        "pmech": 8421
      },
      "params": {
        "Trate": 90.12000274658203,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19578056037425995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18395_1_ieeest",
      "ports": {
        "input": 8420,
        "output": 8423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18400_1_gensal",
      "ports": {
        "bus": 18400,
        "pmech": 8425,
        "efd": 8426,
        "speed": 8424
      },
      "params": {
        "mva": 572.4000244140625,
        "H": 2.151099920272827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3614000082015991,
        "Xdpp": 0.34619998931884766,
        "Xq": 0.6484000086784363,
        "Xl": 0.09390000253915787,
        "Tdop": 6.0,
        "Tdopp": 0.48649999499320984,
        "Tqopp": 0.1386999934911728,
        "S10": 0.23119999468326569,
        "S12": 0.7694000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 212.233304977417,
        "pmax": 476.99999809265137,
        "qmin": -23.37300032377243,
        "qmax": 183.16800594329834,
        "regulated": 18398,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "18400_1_ieeet1",
      "ports": {
        "bus": 18400,
        "speed": 8424,
        "vs": 8427,
        "efd": 8426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18400_1_hygov",
      "ports": {
        "speed": 8424,
        "pmech": 8425
      },
      "params": {
        "Trate": 572.4000244140625,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5952565670013428,
        "Tr": 5.543309211730957,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1224000453948975,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18400_1_ieeest",
      "ports": {
        "input": 8424,
        "output": 8427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18401_1_gensal",
      "ports": {
        "bus": 18401,
        "pmech": 8429,
        "efd": 8430,
        "speed": 8428
      },
      "params": {
        "mva": 572.4000244140625,
        "H": 2.151099920272827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3614000082015991,
        "Xdpp": 0.34619998931884766,
        "Xq": 0.6484000086784363,
        "Xl": 0.09390000253915787,
        "Tdop": 6.0,
        "Tdopp": 0.48649999499320984,
        "Tqopp": 0.1386999934911728,
        "S10": 0.23119999468326569,
        "S12": 0.7694000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 172.6084589958191,
        "pmax": 476.99999809265137,
        "qmin": -23.37300032377243,
        "qmax": 183.16800594329834,
        "regulated": 18398,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "18401_1_ieeet1",
      "ports": {
        "bus": 18401,
        "speed": 8428,
        "vs": 8431,
        "efd": 8430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18401_1_hygov",
      "ports": {
        "speed": 8428,
        "pmech": 8429
      },
      "params": {
        "Trate": 572.4000244140625,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5952565670013428,
        "Tr": 5.543309211730957,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1224000453948975,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18401_1_ieeest",
      "ports": {
        "input": 8428,
        "output": 8431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18402_1_gensal",
      "ports": {
        "bus": 18402,
        "pmech": 8433,
        "efd": 8434,
        "speed": 8432
      },
      "params": {
        "mva": 572.4000244140625,
        "H": 2.151099920272827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3614000082015991,
        "Xdpp": 0.34619998931884766,
        "Xq": 0.6484000086784363,
        "Xl": 0.09390000253915787,
        "Tdop": 6.0,
        "Tdopp": 0.48649999499320984,
        "Tqopp": 0.1386999934911728,
        "S10": 0.23119999468326569,
        "S12": 0.7694000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 201.31118297576904,
        "pmax": 476.99999809265137,
        "qmin": -23.37300032377243,
        "qmax": 183.16800594329834,
        "regulated": 18398,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "18402_1_ieeet1",
      "ports": {
        "bus": 18402,
        "speed": 8432,
        "vs": 8435,
        "efd": 8434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18402_1_hygov",
      "ports": {
        "speed": 8432,
        "pmech": 8433
      },
      "params": {
        "Trate": 572.4000244140625,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5952565670013428,
        "Tr": 5.543309211730957,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1224000453948975,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18402_1_ieeest",
      "ports": {
        "input": 8432,
        "output": 8435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18404_1_gensal",
      "ports": {
        "bus": 18404,
        "pmech": 8437,
        "efd": 8438,
        "speed": 8436
      },
      "params": {
        "mva": 572.4000244140625,
        "H": 2.151099920272827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3614000082015991,
        "Xdpp": 0.34619998931884766,
        "Xq": 0.6484000086784363,
        "Xl": 0.09390000253915787,
        "Tdop": 6.0,
        "Tdopp": 0.48649999499320984,
        "Tqopp": 0.1386999934911728,
        "S10": 0.23119999468326569,
        "S12": 0.7694000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 224.81026649475098,
        "pmax": 476.99999809265137,
        "qmin": -23.37300032377243,
        "qmax": 183.16800594329834,
        "regulated": 18398,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "18404_1_ieeet1",
      "ports": {
        "bus": 18404,
        "speed": 8436,
        "vs": 8439,
        "efd": 8438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18404_1_hygov",
      "ports": {
        "speed": 8436,
        "pmech": 8437
      },
      "params": {
        "Trate": 572.4000244140625,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5952565670013428,
        "Tr": 5.543309211730957,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1224000453948975,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18404_1_ieeest",
      "ports": {
        "input": 8436,
        "output": 8439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18405_1_gensal",
      "ports": {
        "bus": 18405,
        "pmech": 8441,
        "efd": 8442,
        "speed": 8440
      },
      "params": {
        "mva": 572.4000244140625,
        "H": 2.151099920272827,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.3614000082015991,
        "Xdpp": 0.34619998931884766,
        "Xq": 0.6484000086784363,
        "Xl": 0.09390000253915787,
        "Tdop": 6.0,
        "Tdopp": 0.48649999499320984,
        "Tqopp": 0.1386999934911728,
        "S10": 0.23119999468326569,
        "S12": 0.7694000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 234.79313850402832,
        "pmax": 476.99999809265137,
        "qmin": -23.37300032377243,
        "qmax": 183.16800594329834,
        "regulated": 18398,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "18405_1_ieeet1",
      "ports": {
        "bus": 18405,
        "speed": 8440,
        "vs": 8443,
        "efd": 8442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18405_1_hygov",
      "ports": {
        "speed": 8440,
        "pmech": 8441
      },
      "params": {
        "Trate": 572.4000244140625,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5952565670013428,
        "Tr": 5.543309211730957,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1224000453948975,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07259999960660934,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18405_1_ieeest",
      "ports": {
        "input": 8440,
        "output": 8443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18409_1_gensal",
      "ports": {
        "bus": 18409,
        "pmech": 8445,
        "efd": 8446,
        "speed": 8444
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.5768001079559326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1363999843597412,
        "Xdp": 0.5189999938011169,
        "Xdpp": 0.34459999203681946,
        "Xq": 0.7373999953269958,
        "Xl": 0.14820000529289246,
        "Tdop": 6.0,
        "Tdopp": 0.4065000116825104,
        "Tqopp": 0.3165999948978424,
        "S10": 0.05939999967813492,
        "S12": 0.20430000126361847
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09358110837638378,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 18409,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "18409_1_ieeet1",
      "ports": {
        "bus": 18409,
        "speed": 8444,
        "vs": 8447,
        "efd": 8446
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5947000980377197,
        "E2": 3.4595999717712402,
        "Se1": 0.08320000022649765,
        "Se2": 0.3813000023365021,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18409_1_hygov",
      "ports": {
        "speed": 8444,
        "pmech": 8445
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6431776881217957,
        "Tr": 7.0793352127075195,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4886000156402588,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18409_1_ieeest",
      "ports": {
        "input": 8444,
        "output": 8447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18410_1_gensal",
      "ports": {
        "bus": 18410,
        "pmech": 8449,
        "efd": 8450,
        "speed": 8448
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.5768001079559326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1363999843597412,
        "Xdp": 0.5189999938011169,
        "Xdpp": 0.34459999203681946,
        "Xq": 0.7373999953269958,
        "Xl": 0.14820000529289246,
        "Tdop": 6.0,
        "Tdopp": 0.4065000116825104,
        "Tqopp": 0.3165999948978424,
        "S10": 0.05939999967813492,
        "S12": 0.20430000126361847
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20898887887597084,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 18410,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "18410_1_ieeet1",
      "ports": {
        "bus": 18410,
        "speed": 8448,
        "vs": 8451,
        "efd": 8450
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5947000980377197,
        "E2": 3.4595999717712402,
        "Se1": 0.08320000022649765,
        "Se2": 0.3813000023365021,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18410_1_hygov",
      "ports": {
        "speed": 8448,
        "pmech": 8449
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6431776881217957,
        "Tr": 7.0793352127075195,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4886000156402588,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18410_1_ieeest",
      "ports": {
        "input": 8448,
        "output": 8451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18413_2_gensal",
      "ports": {
        "bus": 18413,
        "pmech": 8453,
        "efd": 8454,
        "speed": 8452
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 3.6800999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.461400032043457,
        "Xdp": 0.6783000230789185,
        "Xdpp": 0.5823000073432922,
        "Xq": 0.949400007724762,
        "Xl": 0.08569999784231186,
        "Tdop": 6.0,
        "Tdopp": 0.27889999747276306,
        "Tqopp": 0.050700001418590546,
        "S10": 0.14339999854564667,
        "S12": 0.5019999742507935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.316223293542862,
        "pmax": 3.700000047683716,
        "qmin": -0.18129999516531825,
        "qmax": 1.4208000153303146,
        "regulated": 18413,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "18413_2_esdc1a",
      "ports": {
        "bus": 18413,
        "speed": 8452,
        "vs": 8455,
        "efd": 8454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0754999965429306,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.285599946975708,
        "Se1": 0.13210000097751617,
        "E2": 3.047499895095825,
        "Se2": 0.39629998803138733,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "18413_2_hygov",
      "ports": {
        "speed": 8452,
        "pmech": 8453
      },
      "params": {
        "Trate": 4.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38370993733406067,
        "Tr": 6.0856733322143555,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2481000423431396,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18413_2_ieeest",
      "ports": {
        "input": 8452,
        "output": 8455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18413_3_gensal",
      "ports": {
        "bus": 18413,
        "pmech": 8457,
        "efd": 8458,
        "speed": 8456
      },
      "params": {
        "mva": 4.440000057220459,
        "H": 3.6800999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.461400032043457,
        "Xdp": 0.6783000230789185,
        "Xdpp": 0.5823000073432922,
        "Xq": 0.949400007724762,
        "Xl": 0.08569999784231186,
        "Tdop": 6.0,
        "Tdopp": 0.27889999747276306,
        "Tqopp": 0.050700001418590546,
        "S10": 0.14339999854564667,
        "S12": 0.5019999742507935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4296652041375637,
        "pmax": 3.700000047683716,
        "qmin": -0.18129999516531825,
        "qmax": 1.4208000153303146,
        "regulated": 18413,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "18413_3_esdc1a",
      "ports": {
        "bus": 18413,
        "speed": 8456,
        "vs": 8459,
        "efd": 8458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0754999965429306,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.285599946975708,
        "Se1": 0.13210000097751617,
        "E2": 3.047499895095825,
        "Se2": 0.39629998803138733,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "18413_3_hygov",
      "ports": {
        "speed": 8456,
        "pmech": 8457
      },
      "params": {
        "Trate": 4.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38370993733406067,
        "Tr": 6.0856733322143555,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2481000423431396,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18413_3_ieeest",
      "ports": {
        "input": 8456,
        "output": 8459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18416_1_gensal",
      "ports": {
        "bus": 18416,
        "pmech": 8461,
        "efd": 8462,
        "speed": 8460
      },
      "params": {
        "mva": 3.0,
        "H": 1.9412000179290771,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0355000495910645,
        "Xdp": 0.41999998688697815,
        "Xdpp": 0.3564999997615814,
        "Xq": 0.6715999841690063,
        "Xl": 0.19380000233650208,
        "Tdop": 6.0,
        "Tdopp": 0.288100004196167,
        "Tqopp": 0.21389999985694885,
        "S10": 0.2687000036239624,
        "S12": 0.7839000225067139
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49784164875745773,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 18416,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "18416_1_ieeet1",
      "ports": {
        "bus": 18416,
        "speed": 8460,
        "vs": 8463,
        "efd": 8462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6602001190185547,
        "E2": 3.5469000339508057,
        "Se1": 0.08219999819993973,
        "Se2": 0.3765000104904175,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18416_1_hygov",
      "ports": {
        "speed": 8460,
        "pmech": 8461
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5740445852279663,
        "Tr": 4.850502014160156,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9668999910354614,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18416_1_ieeest",
      "ports": {
        "input": 8460,
        "output": 8463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18418_2_gensal",
      "ports": {
        "bus": 18418,
        "pmech": 8465,
        "efd": 8466,
        "speed": 8464
      },
      "params": {
        "mva": 3.0,
        "H": 1.9412000179290771,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0355000495910645,
        "Xdp": 0.41999998688697815,
        "Xdpp": 0.3564999997615814,
        "Xq": 0.6715999841690063,
        "Xl": 0.19380000233650208,
        "Tdop": 6.0,
        "Tdopp": 0.288100004196167,
        "Tqopp": 0.21389999985694885,
        "S10": 0.2687000036239624,
        "S12": 0.7839000225067139
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.614364305511117,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 18418,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "18418_2_ieeet1",
      "ports": {
        "bus": 18418,
        "speed": 8464,
        "vs": 8467,
        "efd": 8466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6602001190185547,
        "E2": 3.5469000339508057,
        "Se1": 0.08219999819993973,
        "Se2": 0.3765000104904175,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18418_2_hygov",
      "ports": {
        "speed": 8464,
        "pmech": 8465
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5740445852279663,
        "Tr": 4.850502014160156,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9668999910354614,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18418_2_ieeest",
      "ports": {
        "input": 8464,
        "output": 8467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18423_1_genrou",
      "ports": {
        "bus": 18423,
        "pmech": 8469,
        "efd": 8470,
        "speed": 8468
      },
      "params": {
        "mva": 223.60000610351562,
        "H": 5.308939456939697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.86080002784729,
        "Xdp": 0.1670999974012375,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.7728999853134155,
        "Xqp": 0.37880000472068787,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09719999879598618,
        "Tdop": 7.624300003051758,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.3059000074863434,
        "Tqopp": 0.05999999865889549,
        "S10": 0.1648000031709671,
        "S12": 0.44999998807907104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.56259536743164,
        "pmax": 186.33333444595337,
        "qmin": -20.68299949169159,
        "qmax": 94.84366774559021,
        "regulated": 18423,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "18423_1_ieeet1",
      "ports": {
        "bus": 18423,
        "speed": 8468,
        "vs": 8471,
        "efd": 8470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18423_1_tgov1",
      "ports": {
        "speed": 8468,
        "pmech": 8469
      },
      "params": {
        "Trate": 223.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155621219,
        "Pvmin": 0.2306019365787506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18423_1_ieeest",
      "ports": {
        "input": 8468,
        "output": 8471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18424_1_genrou",
      "ports": {
        "bus": 18424,
        "pmech": 8473,
        "efd": 8474,
        "speed": 8472
      },
      "params": {
        "mva": 223.60000610351562,
        "H": 5.308939456939697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.86080002784729,
        "Xdp": 0.1670999974012375,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.7728999853134155,
        "Xqp": 0.37880000472068787,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09719999879598618,
        "Tdop": 7.624300003051758,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.3059000074863434,
        "Tqopp": 0.05999999865889549,
        "S10": 0.1648000031709671,
        "S12": 0.44999998807907104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.084646344184875,
        "pmax": 186.33333444595337,
        "qmin": -20.68299949169159,
        "qmax": 94.84366774559021,
        "regulated": 18424,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "18424_1_ieeet1",
      "ports": {
        "bus": 18424,
        "speed": 8472,
        "vs": 8475,
        "efd": 8474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18424_1_tgov1",
      "ports": {
        "speed": 8472,
        "pmech": 8473
      },
      "params": {
        "Trate": 223.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155621219,
        "Pvmin": 0.08982399851083755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18424_1_ieeest",
      "ports": {
        "input": 8472,
        "output": 8475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18425_1_genrou",
      "ports": {
        "bus": 18425,
        "pmech": 8477,
        "efd": 8478,
        "speed": 8476
      },
      "params": {
        "mva": 223.60000610351562,
        "H": 5.308939456939697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.86080002784729,
        "Xdp": 0.1670999974012375,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.7728999853134155,
        "Xqp": 0.37880000472068787,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09719999879598618,
        "Tdop": 7.624300003051758,
        "Tdopp": 0.040800001472234726,
        "Tqop": 0.3059000074863434,
        "Tqopp": 0.05999999865889549,
        "S10": 0.1648000031709671,
        "S12": 0.44999998807907104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.73039531707764,
        "pmax": 186.33333444595337,
        "qmin": -20.68299949169159,
        "qmax": 94.84366774559021,
        "regulated": 18425,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "18425_1_ieeet1",
      "ports": {
        "bus": 18425,
        "speed": 8476,
        "vs": 8479,
        "efd": 8478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18425_1_tgov1",
      "ports": {
        "speed": 8476,
        "pmech": 8477
      },
      "params": {
        "Trate": 223.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155621219,
        "Pvmin": 0.22688011825084686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18425_1_ieeest",
      "ports": {
        "input": 8476,
        "output": 8479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18429_1_genrou",
      "ports": {
        "bus": 18429,
        "pmech": 8481,
        "efd": 8482,
        "speed": 8480
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 3.2356302738189697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.94350004196167,
        "Xdp": 0.24869999289512634,
        "Xdpp": 0.18050000071525574,
        "Xq": 1.8493000268936157,
        "Xqp": 0.6730999946594238,
        "Xqpp": 0.18050000071525574,
        "Xl": 0.13429999351501465,
        "Tdop": 5.275100231170654,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.195099949836731,
        "Tqopp": 0.060499999672174454,
        "S10": 0.06159999966621399,
        "S12": 0.35830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.969869039952755,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 18429,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "18429_1_ieeet1",
      "ports": {
        "bus": 18429,
        "speed": 8480,
        "vs": 8483,
        "efd": 8482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05849999934434891,
        "Ke": 0.0,
        "Te": 0.8409000039100647,
        "Kf": 0.10660000145435333,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.712499976158142,
        "E2": 2.2832999229431152,
        "Se1": 0.011099999770522118,
        "Se2": 0.2605000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18429_1_tgov1",
      "ports": {
        "speed": 8480,
        "pmech": 8481
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040911,
        "Pvmin": 0.3639545440673828,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18429_1_ieeest",
      "ports": {
        "input": 8480,
        "output": 8483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18429_2_genrou",
      "ports": {
        "bus": 18429,
        "pmech": 8485,
        "efd": 8486,
        "speed": 8484
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 3.2356302738189697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.94350004196167,
        "Xdp": 0.24869999289512634,
        "Xdpp": 0.18050000071525574,
        "Xq": 1.8493000268936157,
        "Xqp": 0.6730999946594238,
        "Xqpp": 0.18050000071525574,
        "Xl": 0.13429999351501465,
        "Tdop": 5.275100231170654,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.195099949836731,
        "Tqopp": 0.060499999672174454,
        "S10": 0.06159999966621399,
        "S12": 0.35830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5891395509243011,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 18429,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "18429_2_ieeet1",
      "ports": {
        "bus": 18429,
        "speed": 8484,
        "vs": 8487,
        "efd": 8486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05849999934434891,
        "Ke": 0.0,
        "Te": 0.8409000039100647,
        "Kf": 0.10660000145435333,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.712499976158142,
        "E2": 2.2832999229431152,
        "Se1": 0.011099999770522118,
        "Se2": 0.2605000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18429_2_tgov1",
      "ports": {
        "speed": 8484,
        "pmech": 8485
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040911,
        "Pvmin": 0.19474749267101288,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18429_2_ieeest",
      "ports": {
        "input": 8484,
        "output": 8487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18430_1_genrou",
      "ports": {
        "bus": 18430,
        "pmech": 8489,
        "efd": 8490,
        "speed": 8488
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 3.2356302738189697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.94350004196167,
        "Xdp": 0.24869999289512634,
        "Xdpp": 0.18050000071525574,
        "Xq": 1.8493000268936157,
        "Xqp": 0.6730999946594238,
        "Xqpp": 0.18050000071525574,
        "Xl": 0.13429999351501465,
        "Tdop": 5.275100231170654,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.195099949836731,
        "Tqopp": 0.060499999672174454,
        "S10": 0.06159999966621399,
        "S12": 0.35830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3607412353157997,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 18430,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "18430_1_ieeet1",
      "ports": {
        "bus": 18430,
        "speed": 8488,
        "vs": 8491,
        "efd": 8490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05849999934434891,
        "Ke": 0.0,
        "Te": 0.8409000039100647,
        "Kf": 0.10660000145435333,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.712499976158142,
        "E2": 2.2832999229431152,
        "Se1": 0.011099999770522118,
        "Se2": 0.2605000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18430_1_tgov1",
      "ports": {
        "speed": 8488,
        "pmech": 8489
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.28930652141571045,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18430_1_ieeest",
      "ports": {
        "input": 8488,
        "output": 8491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18431_1_genrou",
      "ports": {
        "bus": 18431,
        "pmech": 8493,
        "efd": 8494,
        "speed": 8492
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 3.2356302738189697,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.94350004196167,
        "Xdp": 0.24869999289512634,
        "Xdpp": 0.18050000071525574,
        "Xq": 1.8493000268936157,
        "Xqp": 0.6730999946594238,
        "Xqpp": 0.18050000071525574,
        "Xl": 0.13429999351501465,
        "Tdop": 5.275100231170654,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.195099949836731,
        "Tqopp": 0.060499999672174454,
        "S10": 0.06159999966621399,
        "S12": 0.35830000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6415439546108246,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 18431,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "18431_1_ieeet1",
      "ports": {
        "bus": 18431,
        "speed": 8492,
        "vs": 8495,
        "efd": 8494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05849999934434891,
        "Ke": 0.0,
        "Te": 0.8409000039100647,
        "Kf": 0.10660000145435333,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.712499976158142,
        "E2": 2.2832999229431152,
        "Se1": 0.011099999770522118,
        "Se2": 0.2605000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18431_1_tgov1",
      "ports": {
        "speed": 8492,
        "pmech": 8493
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.20116961002349854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18431_1_ieeest",
      "ports": {
        "input": 8492,
        "output": 8495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18434_2_genrou",
      "ports": {
        "bus": 18434,
        "pmech": 8497,
        "efd": 8498,
        "speed": 8496
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 1.86141037940979,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2409000396728516,
        "Xdp": 0.1906999945640564,
        "Xdpp": 0.13979999721050262,
        "Xq": 2.1266000270843506,
        "Xqp": 0.4602000117301941,
        "Xqpp": 0.13979999721050262,
        "Xl": 0.10270000249147415,
        "Tdop": 7.701300144195557,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.0733000040054321,
        "Tqopp": 0.07540000230073929,
        "S10": 0.032999999821186066,
        "S12": 0.3010999858379364
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8382916003465652,
        "pmax": 5.999999865889549,
        "qmin": -0.7319999858736992,
        "qmax": 2.7960000559687614,
        "regulated": 18434,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "18434_2_ieeet1",
      "ports": {
        "bus": 18434,
        "speed": 8496,
        "vs": 8499,
        "efd": 8498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18434_2_tgov1",
      "ports": {
        "speed": 8496,
        "pmech": 8497
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.3942071795463562,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18434_2_ieeest",
      "ports": {
        "input": 8496,
        "output": 8499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18435_1_genrou",
      "ports": {
        "bus": 18435,
        "pmech": 8501,
        "efd": 8502,
        "speed": 8500
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 1.86141037940979,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2409000396728516,
        "Xdp": 0.1906999945640564,
        "Xdpp": 0.13979999721050262,
        "Xq": 2.1266000270843506,
        "Xqp": 0.4602000117301941,
        "Xqpp": 0.13979999721050262,
        "Xl": 0.10270000249147415,
        "Tdop": 7.701300144195557,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.0733000040054321,
        "Tqopp": 0.07540000230073929,
        "S10": 0.032999999821186066,
        "S12": 0.3010999858379364
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2669401243329048,
        "pmax": 5.999999865889549,
        "qmin": -0.7319999858736992,
        "qmax": 2.7960000559687614,
        "regulated": 18435,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18435_1_ieeet1",
      "ports": {
        "bus": 18435,
        "speed": 8500,
        "vs": 8503,
        "efd": 8502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18435_1_tgov1",
      "ports": {
        "speed": 8500,
        "pmech": 8501
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826764,
        "Pvmin": 0.17596390843391418,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18435_1_ieeest",
      "ports": {
        "input": 8500,
        "output": 8503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18440_1_gensal",
      "ports": {
        "bus": 18440,
        "pmech": 8505,
        "efd": 8506,
        "speed": 8504
      },
      "params": {
        "mva": 0.23999999463558197,
        "H": 1.448199987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.186900019645691,
        "Xdp": 0.39989998936653137,
        "Xdpp": 0.38769999146461487,
        "Xq": 0.7702999711036682,
        "Xl": 0.22660000622272491,
        "Tdop": 6.0,
        "Tdopp": 0.353300005197525,
        "Tqopp": 0.5963000059127808,
        "S10": 0.14480000734329224,
        "S12": 0.5375999808311462
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.04346164641901851,
        "pmax": 0.20000000949949026,
        "qmin": -0.0097999996796716,
        "qmax": 0.07680000271648169,
        "regulated": 18440,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18440_1_ieeet1",
      "ports": {
        "bus": 18440,
        "speed": 8504,
        "vs": 8507,
        "efd": 8506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18440_1_hygov",
      "ports": {
        "speed": 8504,
        "pmech": 8505
      },
      "params": {
        "Trate": 0.23999999463558197,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5014091730117798,
        "Tr": 3.1982719898223877,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6159999966621399,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18440_1_ieeest",
      "ports": {
        "input": 8504,
        "output": 8507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18440_2_gensal",
      "ports": {
        "bus": 18440,
        "pmech": 8509,
        "efd": 8510,
        "speed": 8508
      },
      "params": {
        "mva": 0.23999999463558197,
        "H": 1.448199987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.186900019645691,
        "Xdp": 0.39989998936653137,
        "Xdpp": 0.38769999146461487,
        "Xq": 0.7702999711036682,
        "Xl": 0.22660000622272491,
        "Tdop": 6.0,
        "Tdopp": 0.353300005197525,
        "Tqopp": 0.5963000059127808,
        "S10": 0.14480000734329224,
        "S12": 0.5375999808311462
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.025715763331390917,
        "pmax": 0.20000000949949026,
        "qmin": -0.0097999996796716,
        "qmax": 0.07680000271648169,
        "regulated": 18440,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18440_2_ieeet1",
      "ports": {
        "bus": 18440,
        "speed": 8508,
        "vs": 8511,
        "efd": 8510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18440_2_hygov",
      "ports": {
        "speed": 8508,
        "pmech": 8509
      },
      "params": {
        "Trate": 0.23999999463558197,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5014091730117798,
        "Tr": 3.1982719898223877,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6159999966621399,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18440_2_ieeest",
      "ports": {
        "input": 8508,
        "output": 8511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18449_1_gensal",
      "ports": {
        "bus": 18449,
        "pmech": 8513,
        "efd": 8514,
        "speed": 8512
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.5871999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0509999990463257,
        "Xdp": 0.37549999356269836,
        "Xdpp": 0.2574000060558319,
        "Xq": 0.6816999912261963,
        "Xl": 0.23170000314712524,
        "Tdop": 6.0,
        "Tdopp": 0.04450000077486038,
        "Tqopp": 0.04129999876022339,
        "S10": 0.15569999814033508,
        "S12": 0.4675000011920929
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.32449644058942795,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 18449,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18449_1_ieeet1",
      "ports": {
        "bus": 18449,
        "speed": 8512,
        "vs": 8515,
        "efd": 8514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18449_1_hygov",
      "ports": {
        "speed": 8512,
        "pmech": 8513
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6059429049491882,
        "Tr": 6.7187700271606445,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3997000455856323,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18449_1_ieeest",
      "ports": {
        "input": 8512,
        "output": 8515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18449_2_gensal",
      "ports": {
        "bus": 18449,
        "pmech": 8517,
        "efd": 8518,
        "speed": 8516
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.5871999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0509999990463257,
        "Xdp": 0.37549999356269836,
        "Xdpp": 0.2574000060558319,
        "Xq": 0.6816999912261963,
        "Xl": 0.23170000314712524,
        "Tdop": 6.0,
        "Tdopp": 0.04450000077486038,
        "Tqopp": 0.04129999876022339,
        "S10": 0.15569999814033508,
        "S12": 0.4675000011920929
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6265981588512659,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 18449,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18449_2_ieeet1",
      "ports": {
        "bus": 18449,
        "speed": 8516,
        "vs": 8519,
        "efd": 8518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18449_2_hygov",
      "ports": {
        "speed": 8516,
        "pmech": 8517
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6059429049491882,
        "Tr": 6.7187700271606445,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3997000455856323,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18449_2_ieeest",
      "ports": {
        "input": 8516,
        "output": 8519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18449_3_gensal",
      "ports": {
        "bus": 18449,
        "pmech": 8521,
        "efd": 8522,
        "speed": 8520
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.5871999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0509999990463257,
        "Xdp": 0.37549999356269836,
        "Xdpp": 0.2574000060558319,
        "Xq": 0.6816999912261963,
        "Xl": 0.23170000314712524,
        "Tdop": 6.0,
        "Tdopp": 0.04450000077486038,
        "Tqopp": 0.04129999876022339,
        "S10": 0.15569999814033508,
        "S12": 0.4675000011920929
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.531526654958725,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 18449,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18449_3_ieeet1",
      "ports": {
        "bus": 18449,
        "speed": 8520,
        "vs": 8523,
        "efd": 8522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18449_3_hygov",
      "ports": {
        "speed": 8520,
        "pmech": 8521
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6059429049491882,
        "Tr": 6.7187700271606445,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3997000455856323,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18449_3_ieeest",
      "ports": {
        "input": 8520,
        "output": 8523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18449_4_gensal",
      "ports": {
        "bus": 18449,
        "pmech": 8525,
        "efd": 8526,
        "speed": 8524
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.5871999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0509999990463257,
        "Xdp": 0.37549999356269836,
        "Xdpp": 0.2574000060558319,
        "Xq": 0.6816999912261963,
        "Xl": 0.23170000314712524,
        "Tdop": 6.0,
        "Tdopp": 0.04450000077486038,
        "Tqopp": 0.04129999876022339,
        "S10": 0.15569999814033508,
        "S12": 0.4675000011920929
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5433963146060705,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 18449,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18449_4_ieeet1",
      "ports": {
        "bus": 18449,
        "speed": 8524,
        "vs": 8527,
        "efd": 8526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18449_4_hygov",
      "ports": {
        "speed": 8524,
        "pmech": 8525
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6059429049491882,
        "Tr": 6.7187700271606445,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3997000455856323,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18449_4_ieeest",
      "ports": {
        "input": 8524,
        "output": 8527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18449_5_gensal",
      "ports": {
        "bus": 18449,
        "pmech": 8529,
        "efd": 8530,
        "speed": 8528
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.5871999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0509999990463257,
        "Xdp": 0.37549999356269836,
        "Xdpp": 0.2574000060558319,
        "Xq": 0.6816999912261963,
        "Xl": 0.23170000314712524,
        "Tdop": 6.0,
        "Tdopp": 0.04450000077486038,
        "Tqopp": 0.04129999876022339,
        "S10": 0.15569999814033508,
        "S12": 0.4675000011920929
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6080308463424444,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 18449,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18449_5_ieeet1",
      "ports": {
        "bus": 18449,
        "speed": 8528,
        "vs": 8531,
        "efd": 8530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18449_5_hygov",
      "ports": {
        "speed": 8528,
        "pmech": 8529
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6059429049491882,
        "Tr": 6.7187700271606445,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3997000455856323,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07609999924898148,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18449_5_ieeest",
      "ports": {
        "input": 8528,
        "output": 8531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18452_1_gensal",
      "ports": {
        "bus": 18452,
        "pmech": 8533,
        "efd": 8534,
        "speed": 8532
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 1.173699975013733,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.169700026512146,
        "Xdp": 0.29100000858306885,
        "Xdpp": 0.2547000050544739,
        "Xq": 0.7591000199317932,
        "Xl": 0.13379999995231628,
        "Tdop": 6.0,
        "Tdopp": 0.10350000113248825,
        "Tqopp": 0.400299996137619,
        "S10": 0.19550000131130219,
        "S12": 0.4348999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06819928530603647,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 18452,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "18452_1_esdc1a",
      "ports": {
        "bus": 18452,
        "speed": 8532,
        "vs": 8535,
        "efd": 8534
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0210999995470047,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.403899908065796,
        "Se1": 0.12129999697208405,
        "E2": 3.205199956893921,
        "Se2": 0.36390000581741333,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "18452_1_hygov",
      "ports": {
        "speed": 8532,
        "pmech": 8533
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.6843143701553345,
        "Tr": 8.337597846984863,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.815600037574768,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18452_1_ieeest",
      "ports": {
        "input": 8532,
        "output": 8535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18453_1_gensal",
      "ports": {
        "bus": 18453,
        "pmech": 8537,
        "efd": 8538,
        "speed": 8536
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 1.173699975013733,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.169700026512146,
        "Xdp": 0.29100000858306885,
        "Xdpp": 0.2547000050544739,
        "Xq": 0.7591000199317932,
        "Xl": 0.13379999995231628,
        "Tdop": 6.0,
        "Tdopp": 0.10350000113248825,
        "Tqopp": 0.400299996137619,
        "S10": 0.19550000131130219,
        "S12": 0.4348999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11283225612714887,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 18453,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "18453_1_esdc1a",
      "ports": {
        "bus": 18453,
        "speed": 8536,
        "vs": 8539,
        "efd": 8538
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0210999995470047,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.403899908065796,
        "Se1": 0.12129999697208405,
        "E2": 3.205199956893921,
        "Se2": 0.36390000581741333,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "18453_1_hygov",
      "ports": {
        "speed": 8536,
        "pmech": 8537
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.6843143701553345,
        "Tr": 8.337597846984863,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.815600037574768,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18453_1_ieeest",
      "ports": {
        "input": 8536,
        "output": 8539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18457_1_gensal",
      "ports": {
        "bus": 18457,
        "pmech": 8541,
        "efd": 8542,
        "speed": 8540
      },
      "params": {
        "mva": 6.480000019073486,
        "H": 1.4946000576019287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3388999700546265,
        "Xdp": 0.3808000087738037,
        "Xdpp": 0.3416000008583069,
        "Xq": 0.8694999814033508,
        "Xl": 0.1891999989748001,
        "Tdop": 6.0,
        "Tdopp": 0.43059998750686646,
        "Tqopp": 0.23810000717639923,
        "S10": 0.1761000007390976,
        "S12": 0.384799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6484962999820709,
        "pmax": 5.400000140070915,
        "qmin": -0.26459998916834593,
        "qmax": 2.0735999569296837,
        "regulated": 18457,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18457_1_ieeet1",
      "ports": {
        "bus": 18457,
        "speed": 8540,
        "vs": 8543,
        "efd": 8542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18457_1_hygov",
      "ports": {
        "speed": 8540,
        "pmech": 8541
      },
      "params": {
        "Trate": 6.480000019073486,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.159929871559143,
        "Tr": 7.383674621582031,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5651999711990356,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18457_1_ieeest",
      "ports": {
        "input": 8540,
        "output": 8543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18457_3_gensal",
      "ports": {
        "bus": 18457,
        "pmech": 8545,
        "efd": 8546,
        "speed": 8544
      },
      "params": {
        "mva": 6.480000019073486,
        "H": 1.4946000576019287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3388999700546265,
        "Xdp": 0.3808000087738037,
        "Xdpp": 0.3416000008583069,
        "Xq": 0.8694999814033508,
        "Xl": 0.1891999989748001,
        "Tdop": 6.0,
        "Tdopp": 0.43059998750686646,
        "Tqopp": 0.23810000717639923,
        "S10": 0.1761000007390976,
        "S12": 0.384799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5811249371618032,
        "pmax": 5.400000140070915,
        "qmin": -0.26459998916834593,
        "qmax": 2.0735999569296837,
        "regulated": 18457,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18457_3_ieeet1",
      "ports": {
        "bus": 18457,
        "speed": 8544,
        "vs": 8547,
        "efd": 8546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18457_3_hygov",
      "ports": {
        "speed": 8544,
        "pmech": 8545
      },
      "params": {
        "Trate": 6.480000019073486,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.159929871559143,
        "Tr": 7.383674621582031,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5651999711990356,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18457_3_ieeest",
      "ports": {
        "input": 8544,
        "output": 8547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18457_4_gensal",
      "ports": {
        "bus": 18457,
        "pmech": 8549,
        "efd": 8550,
        "speed": 8548
      },
      "params": {
        "mva": 6.480000019073486,
        "H": 1.4946000576019287,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3388999700546265,
        "Xdp": 0.3808000087738037,
        "Xdpp": 0.3416000008583069,
        "Xq": 0.8694999814033508,
        "Xl": 0.1891999989748001,
        "Tdop": 6.0,
        "Tdopp": 0.43059998750686646,
        "Tqopp": 0.23810000717639923,
        "S10": 0.1761000007390976,
        "S12": 0.384799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8597031012177467,
        "pmax": 5.400000140070915,
        "qmin": -0.26459998916834593,
        "qmax": 2.0735999569296837,
        "regulated": 18457,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18457_4_ieeet1",
      "ports": {
        "bus": 18457,
        "speed": 8548,
        "vs": 8551,
        "efd": 8550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18457_4_hygov",
      "ports": {
        "speed": 8548,
        "pmech": 8549
      },
      "params": {
        "Trate": 6.480000019073486,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.159929871559143,
        "Tr": 7.383674621582031,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5651999711990356,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18457_4_ieeest",
      "ports": {
        "input": 8548,
        "output": 8551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18461_1_genrou",
      "ports": {
        "bus": 18461,
        "pmech": 8553,
        "efd": 8554,
        "speed": 8552
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 4.916687965393066,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3027000427246094,
        "Xdp": 0.2655999958515167,
        "Xdpp": 0.1923000067472458,
        "Xq": 1.2519999742507935,
        "Xqp": 0.5224999785423279,
        "Xqpp": 0.1923000067472458,
        "Xl": 0.14350000023841858,
        "Tdop": 8.755800247192383,
        "Tdopp": 0.03739999979734421,
        "Tqop": 1.0785000324249268,
        "Tqopp": 0.066600002348423,
        "S10": 0.1137000024318695,
        "S12": 0.46239998936653137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.73275089263916,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 18461,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18461_1_ieeet1",
      "ports": {
        "bus": 18461,
        "speed": 8552,
        "vs": 8555,
        "efd": 8554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18461_1_tgov1",
      "ports": {
        "speed": 8552,
        "pmech": 8553
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325713,
        "Pvmin": 0.23078706860542297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18461_1_ieeest",
      "ports": {
        "input": 8552,
        "output": 8555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18462_1_genrou",
      "ports": {
        "bus": 18462,
        "pmech": 8557,
        "efd": 8558,
        "speed": 8556
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 4.916687965393066,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3027000427246094,
        "Xdp": 0.2655999958515167,
        "Xdpp": 0.1923000067472458,
        "Xq": 1.2519999742507935,
        "Xqp": 0.5224999785423279,
        "Xqpp": 0.1923000067472458,
        "Xl": 0.14350000023841858,
        "Tdop": 8.755800247192383,
        "Tdopp": 0.03739999979734421,
        "Tqop": 1.0785000324249268,
        "Tqopp": 0.066600002348423,
        "S10": 0.1137000024318695,
        "S12": 0.46239998936653137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1147144958376884,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 18462,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18462_1_ieeet1",
      "ports": {
        "bus": 18462,
        "speed": 8556,
        "vs": 8559,
        "efd": 8558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18462_1_tgov1",
      "ports": {
        "speed": 8556,
        "pmech": 8557
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325713,
        "Pvmin": 0.08513343334197998,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18462_1_ieeest",
      "ports": {
        "input": 8556,
        "output": 8559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18464_1_genrou",
      "ports": {
        "bus": 18464,
        "pmech": 8561,
        "efd": 8562,
        "speed": 8560
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 4.916687965393066,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3027000427246094,
        "Xdp": 0.2655999958515167,
        "Xdpp": 0.1923000067472458,
        "Xq": 1.2519999742507935,
        "Xqp": 0.5224999785423279,
        "Xqpp": 0.1923000067472458,
        "Xl": 0.14350000023841858,
        "Tdop": 8.755800247192383,
        "Tdopp": 0.03739999979734421,
        "Tqop": 1.0785000324249268,
        "Tqopp": 0.066600002348423,
        "S10": 0.1137000024318695,
        "S12": 0.46239998936653137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.549591451883316,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 18464,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "18464_1_ieeet1",
      "ports": {
        "bus": 18464,
        "speed": 8560,
        "vs": 8563,
        "efd": 8562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18464_1_tgov1",
      "ports": {
        "speed": 8560,
        "pmech": 8561
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325715,
        "Pvmin": 0.14289820194244385,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18464_1_ieeest",
      "ports": {
        "input": 8560,
        "output": 8563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18464_2_genrou",
      "ports": {
        "bus": 18464,
        "pmech": 8565,
        "efd": 8566,
        "speed": 8564
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 4.916687965393066,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3027000427246094,
        "Xdp": 0.2655999958515167,
        "Xdpp": 0.1923000067472458,
        "Xq": 1.2519999742507935,
        "Xqp": 0.5224999785423279,
        "Xqpp": 0.1923000067472458,
        "Xl": 0.14350000023841858,
        "Tdop": 8.755800247192383,
        "Tdopp": 0.03739999979734421,
        "Tqop": 1.0785000324249268,
        "Tqopp": 0.066600002348423,
        "S10": 0.1137000024318695,
        "S12": 0.46239998936653137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.079228758811951,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 18464,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "18464_2_ieeet1",
      "ports": {
        "bus": 18464,
        "speed": 8564,
        "vs": 8567,
        "efd": 8566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18464_2_tgov1",
      "ports": {
        "speed": 8564,
        "pmech": 8565
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325715,
        "Pvmin": 0.28499311208724976,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18464_2_ieeest",
      "ports": {
        "input": 8564,
        "output": 8567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18470_1_gensal",
      "ports": {
        "bus": 18470,
        "pmech": 8569,
        "efd": 8570,
        "speed": 8568
      },
      "params": {
        "mva": 24.0,
        "H": 1.8289999961853027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0263999700546265,
        "Xdp": 0.23109999299049377,
        "Xdpp": 0.18539999425411224,
        "Xq": 0.6656000018119812,
        "Xl": 0.08349999785423279,
        "Tdop": 6.0,
        "Tdopp": 0.43860000371932983,
        "Tqopp": 0.44209998846054077,
        "S10": 0.10260000079870224,
        "S12": 0.4465999901294708
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8559070080518723,
        "pmax": 20.000000298023224,
        "qmin": -0.9800000116229057,
        "qmax": 7.680000364780426,
        "regulated": 18470,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18470_1_ieeet1",
      "ports": {
        "bus": 18470,
        "speed": 8568,
        "vs": 8571,
        "efd": 8570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9607999324798584,
        "E2": 3.9477999210357666,
        "Se1": 0.08820000290870667,
        "Se2": 0.4041999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18470_1_hygov",
      "ports": {
        "speed": 8568,
        "pmech": 8569
      },
      "params": {
        "Trate": 24.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1192235946655273,
        "Tr": 8.607867240905762,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8897000551223755,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18470_1_ieeest",
      "ports": {
        "input": 8568,
        "output": 8571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18473_1_gensal",
      "ports": {
        "bus": 18473,
        "pmech": 8573,
        "efd": 8574,
        "speed": 8572
      },
      "params": {
        "mva": 3.0,
        "H": 3.975100040435791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1073999404907227,
        "Xdp": 0.4221999943256378,
        "Xdpp": 0.335099995136261,
        "Xq": 0.718500018119812,
        "Xl": 0.10130000114440918,
        "Tdop": 6.0,
        "Tdopp": 0.5667999982833862,
        "Tqopp": 0.4284000098705292,
        "S10": 0.2624000012874603,
        "S12": 0.5809999704360962
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0859503410756588,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 18473,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18473_1_ieeet1",
      "ports": {
        "bus": 18473,
        "speed": 8572,
        "vs": 8575,
        "efd": 8574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7195000648498535,
        "E2": 3.6261000633239746,
        "Se1": 0.08799999952316284,
        "Se2": 0.40310001373291016,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18473_1_hygov",
      "ports": {
        "speed": 8572,
        "pmech": 8573
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5373255014419556,
        "Tr": 8.946684837341309,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9847999811172485,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07660000026226044,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18473_1_ieeest",
      "ports": {
        "input": 8572,
        "output": 8575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18477_1_genrou",
      "ports": {
        "bus": 18477,
        "pmech": 8577,
        "efd": 8578,
        "speed": 8576
      },
      "params": {
        "mva": 508.79998779296875,
        "H": 3.8712940216064453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1354000568389893,
        "Xdp": 0.46369999647140503,
        "Xdpp": 0.3310999870300293,
        "Xq": 2.0281999111175537,
        "Xqp": 0.4629000127315521,
        "Xqpp": 0.3310999870300293,
        "Xl": 0.25130000710487366,
        "Tdop": 7.702600002288818,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.8141999840736389,
        "Tqopp": 0.04600000008940697,
        "S10": 0.17239999771118164,
        "S12": 0.5796999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 117.6241397857666,
        "pmax": 423.9999771118164,
        "qmin": -51.72799825668335,
        "qmax": 197.58399724960327,
        "regulated": 18475,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "18477_1_ieeet1",
      "ports": {
        "bus": 18477,
        "speed": 8576,
        "vs": 8579,
        "efd": 8578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18477_1_tgov1",
      "ports": {
        "speed": 8576,
        "pmech": 8577
      },
      "params": {
        "Trate": 508.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23117952048778534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18477_1_ieeest",
      "ports": {
        "input": 8576,
        "output": 8579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18478_1_genrou",
      "ports": {
        "bus": 18478,
        "pmech": 8581,
        "efd": 8582,
        "speed": 8580
      },
      "params": {
        "mva": 508.79998779296875,
        "H": 3.8712940216064453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1354000568389893,
        "Xdp": 0.46369999647140503,
        "Xdpp": 0.3310999870300293,
        "Xq": 2.0281999111175537,
        "Xqp": 0.4629000127315521,
        "Xqpp": 0.3310999870300293,
        "Xl": 0.25130000710487366,
        "Tdop": 7.702600002288818,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.8141999840736389,
        "Tqopp": 0.04600000008940697,
        "S10": 0.17239999771118164,
        "S12": 0.5796999931335449
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 168.4012770652771,
        "pmax": 423.9999771118164,
        "qmin": -51.72799825668335,
        "qmax": 197.58399724960327,
        "regulated": 18475,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "18478_1_ieeet1",
      "ports": {
        "bus": 18478,
        "speed": 8580,
        "vs": 8583,
        "efd": 8582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18478_1_tgov1",
      "ports": {
        "speed": 8580,
        "pmech": 8581
      },
      "params": {
        "Trate": 508.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33097735047340393,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18478_1_ieeest",
      "ports": {
        "input": 8580,
        "output": 8583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18481_1_genrou",
      "ports": {
        "bus": 18481,
        "pmech": 8585,
        "efd": 8586,
        "speed": 8584
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 2.4565937519073486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3845999240875244,
        "Xdp": 0.2671999931335449,
        "Xdpp": 0.1906999945640564,
        "Xq": 2.19569993019104,
        "Xqp": 0.46779999136924744,
        "Xqpp": 0.1906999945640564,
        "Xl": 0.147599995136261,
        "Tdop": 7.41540002822876,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.3214000463485718,
        "Tqopp": 0.05979999899864197,
        "S10": 0.2224999964237213,
        "S12": 0.7178000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.427117943763733,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 18481,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "18481_1_ieeet1",
      "ports": {
        "bus": 18481,
        "speed": 8584,
        "vs": 8587,
        "efd": 8586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18481_1_tgov1",
      "ports": {
        "speed": 8584,
        "pmech": 8585
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37174147367477417,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18481_1_ieeest",
      "ports": {
        "input": 8584,
        "output": 8587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18481_2_genrou",
      "ports": {
        "bus": 18481,
        "pmech": 8589,
        "efd": 8590,
        "speed": 8588
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 2.4565937519073486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3845999240875244,
        "Xdp": 0.2671999931335449,
        "Xdpp": 0.1906999945640564,
        "Xq": 2.19569993019104,
        "Xqp": 0.46779999136924744,
        "Xqpp": 0.1906999945640564,
        "Xl": 0.147599995136261,
        "Tdop": 7.41540002822876,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.3214000463485718,
        "Tqopp": 0.05979999899864197,
        "S10": 0.2224999964237213,
        "S12": 0.7178000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.841253191232681,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 18481,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "18481_2_ieeet1",
      "ports": {
        "bus": 18481,
        "speed": 8588,
        "vs": 8591,
        "efd": 8590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18481_2_tgov1",
      "ports": {
        "speed": 8588,
        "pmech": 8589
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1731177270412445,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18481_2_ieeest",
      "ports": {
        "input": 8588,
        "output": 8591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18481_3_genrou",
      "ports": {
        "bus": 18481,
        "pmech": 8593,
        "efd": 8594,
        "speed": 8592
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 2.4565937519073486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3845999240875244,
        "Xdp": 0.2671999931335449,
        "Xdpp": 0.1906999945640564,
        "Xq": 2.19569993019104,
        "Xqp": 0.46779999136924744,
        "Xqpp": 0.1906999945640564,
        "Xl": 0.147599995136261,
        "Tdop": 7.41540002822876,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.3214000463485718,
        "Tqopp": 0.05979999899864197,
        "S10": 0.2224999964237213,
        "S12": 0.7178000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.450821578502655,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 18481,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "18481_3_ieeet1",
      "ports": {
        "bus": 18481,
        "speed": 8592,
        "vs": 8595,
        "efd": 8594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18481_3_tgov1",
      "ports": {
        "speed": 8592,
        "pmech": 8593
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13816989958286285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18481_3_ieeest",
      "ports": {
        "input": 8592,
        "output": 8595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18481_4_genrou",
      "ports": {
        "bus": 18481,
        "pmech": 8597,
        "efd": 8598,
        "speed": 8596
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 2.4565937519073486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3845999240875244,
        "Xdp": 0.2671999931335449,
        "Xdpp": 0.1906999945640564,
        "Xq": 2.19569993019104,
        "Xqp": 0.46779999136924744,
        "Xqpp": 0.1906999945640564,
        "Xl": 0.147599995136261,
        "Tdop": 7.41540002822876,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.3214000463485718,
        "Tqopp": 0.05979999899864197,
        "S10": 0.2224999964237213,
        "S12": 0.7178000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.637589812278748,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 18481,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "18481_4_ieeet1",
      "ports": {
        "bus": 18481,
        "speed": 8596,
        "vs": 8599,
        "efd": 8598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18481_4_tgov1",
      "ports": {
        "speed": 8596,
        "pmech": 8597
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34557878971099854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18481_4_ieeest",
      "ports": {
        "input": 8596,
        "output": 8599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18481_5_genrou",
      "ports": {
        "bus": 18481,
        "pmech": 8601,
        "efd": 8602,
        "speed": 8600
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 2.4565937519073486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3845999240875244,
        "Xdp": 0.2671999931335449,
        "Xdpp": 0.1906999945640564,
        "Xq": 2.19569993019104,
        "Xqp": 0.46779999136924744,
        "Xqpp": 0.1906999945640564,
        "Xl": 0.147599995136261,
        "Tdop": 7.41540002822876,
        "Tdopp": 0.06350000202655792,
        "Tqop": 1.3214000463485718,
        "Tqopp": 0.05979999899864197,
        "S10": 0.2224999964237213,
        "S12": 0.7178000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.349786520004272,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 18481,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "18481_5_ieeet1",
      "ports": {
        "bus": 18481,
        "speed": 8600,
        "vs": 8603,
        "efd": 8602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18481_5_tgov1",
      "ports": {
        "speed": 8600,
        "pmech": 8601
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23903195559978485,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18481_5_ieeest",
      "ports": {
        "input": 8600,
        "output": 8603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18489_1_genrou",
      "ports": {
        "bus": 18489,
        "pmech": 8605,
        "efd": 8606,
        "speed": 8604
      },
      "params": {
        "mva": 26.700000762939453,
        "H": 2.057607412338257,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.753999948501587,
        "Xdp": 0.22419999539852142,
        "Xdpp": 0.16329999268054962,
        "Xq": 1.672700047492981,
        "Xqp": 0.3285999894142151,
        "Xqpp": 0.16329999268054962,
        "Xl": 0.120899997651577,
        "Tdop": 8.452699661254883,
        "Tdopp": 0.03669999912381172,
        "Tqop": 1.169600009918213,
        "Tqopp": 0.07699999958276749,
        "S10": 0.0738999992609024,
        "S12": 0.38280001282691956
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2707400619983673,
        "pmax": 22.24999964237213,
        "qmin": -2.714500017464161,
        "qmax": 10.368499904870987,
        "regulated": 18489,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "18489_1_ieeet1",
      "ports": {
        "bus": 18489,
        "speed": 8604,
        "vs": 8607,
        "efd": 8606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18489_1_tgov1",
      "ports": {
        "speed": 8604,
        "pmech": 8605
      },
      "params": {
        "Trate": 26.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12249962240457535,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18489_1_ieeest",
      "ports": {
        "input": 8604,
        "output": 8607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18492_3_gensal",
      "ports": {
        "bus": 18492,
        "pmech": 8609,
        "efd": 8610,
        "speed": 8608
      },
      "params": {
        "mva": 1.6200000047683716,
        "H": 3.2532999515533447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6503000259399414,
        "Xdp": 0.2994000017642975,
        "Xdpp": 0.25999999046325684,
        "Xq": 0.4203000068664551,
        "Xl": 0.11640000343322754,
        "Tdop": 6.0,
        "Tdopp": 0.4489000141620636,
        "Tqopp": 0.5849000215530396,
        "S10": 0.12380000203847885,
        "S12": 0.5432999730110168
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.47249775379896164,
        "pmax": 1.3500000350177288,
        "qmin": -0.06614999729208648,
        "qmax": 0.5183999892324209,
        "regulated": 18492,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18492_3_ieeet1",
      "ports": {
        "bus": 18492,
        "speed": 8608,
        "vs": 8611,
        "efd": 8610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18492_3_hygov",
      "ports": {
        "speed": 8608,
        "pmech": 8609
      },
      "params": {
        "Trate": 1.6200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3206823468208313,
        "Tr": 4.551438808441162,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9014000296592712,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18492_3_ieeest",
      "ports": {
        "input": 8608,
        "output": 8611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18492_4_gensal",
      "ports": {
        "bus": 18492,
        "pmech": 8613,
        "efd": 8614,
        "speed": 8612
      },
      "params": {
        "mva": 1.6200000047683716,
        "H": 3.2532999515533447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6503000259399414,
        "Xdp": 0.2994000017642975,
        "Xdpp": 0.25999999046325684,
        "Xq": 0.4203000068664551,
        "Xl": 0.11640000343322754,
        "Tdop": 6.0,
        "Tdopp": 0.4489000141620636,
        "Tqopp": 0.5849000215530396,
        "S10": 0.12380000203847885,
        "S12": 0.5432999730110168
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4270878154784441,
        "pmax": 1.3500000350177288,
        "qmin": -0.06614999729208648,
        "qmax": 0.5183999892324209,
        "regulated": 18492,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18492_4_ieeet1",
      "ports": {
        "bus": 18492,
        "speed": 8612,
        "vs": 8615,
        "efd": 8614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18492_4_hygov",
      "ports": {
        "speed": 8612,
        "pmech": 8613
      },
      "params": {
        "Trate": 1.6200000047683716,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3206823468208313,
        "Tr": 4.551438808441162,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9014000296592712,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18492_4_ieeest",
      "ports": {
        "input": 8612,
        "output": 8615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18496_1_genrou",
      "ports": {
        "bus": 18496,
        "pmech": 8617,
        "efd": 8618,
        "speed": 8616
      },
      "params": {
        "mva": 441.6600036621094,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.02810001373291,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.11500000208616257,
        "Xq": 1.9079999923706055,
        "Xqp": 0.2387000024318695,
        "Xqpp": 0.11500000208616257,
        "Xl": 0.08730000257492065,
        "Tdop": 5.940899848937988,
        "Tdopp": 0.06830000132322311,
        "Tqop": 1.0078999996185303,
        "Tqopp": 0.04859999939799309,
        "S10": 0.02630000002682209,
        "S12": 0.27489998936653137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 136.8360161781311,
        "pmax": 368.0500030517578,
        "qmin": -40.853551030159,
        "qmax": 187.33744621276855,
        "regulated": 18494,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "18496_1_ieeet1",
      "ports": {
        "bus": 18496,
        "speed": 8616,
        "vs": 8619,
        "efd": 8618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18496_1_tgov1",
      "ports": {
        "speed": 8616,
        "pmech": 8617
      },
      "params": {
        "Trate": 441.6600036621094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.30982208251953125,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18496_1_ieeest",
      "ports": {
        "input": 8616,
        "output": 8619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18497_1_genrou",
      "ports": {
        "bus": 18497,
        "pmech": 8621,
        "efd": 8622,
        "speed": 8620
      },
      "params": {
        "mva": 441.6600036621094,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.02810001373291,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.11500000208616257,
        "Xq": 1.9079999923706055,
        "Xqp": 0.2387000024318695,
        "Xqpp": 0.11500000208616257,
        "Xl": 0.08730000257492065,
        "Tdop": 5.940899848937988,
        "Tdopp": 0.06830000132322311,
        "Tqop": 1.0078999996185303,
        "Tqopp": 0.04859999939799309,
        "S10": 0.02630000002682209,
        "S12": 0.27489998936653137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 105.86321353912354,
        "pmax": 368.0500030517578,
        "qmin": -40.853551030159,
        "qmax": 187.33744621276855,
        "regulated": 18494,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "18497_1_ieeet1",
      "ports": {
        "bus": 18497,
        "speed": 8620,
        "vs": 8623,
        "efd": 8622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18497_1_tgov1",
      "ports": {
        "speed": 8620,
        "pmech": 8621
      },
      "params": {
        "Trate": 441.6600036621094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.23969390988349915,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18497_1_ieeest",
      "ports": {
        "input": 8620,
        "output": 8623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18498_1_genrou",
      "ports": {
        "bus": 18498,
        "pmech": 8625,
        "efd": 8626,
        "speed": 8624
      },
      "params": {
        "mva": 441.6600036621094,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.02810001373291,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.11500000208616257,
        "Xq": 1.9079999923706055,
        "Xqp": 0.2387000024318695,
        "Xqpp": 0.11500000208616257,
        "Xl": 0.08730000257492065,
        "Tdop": 5.940899848937988,
        "Tdopp": 0.06830000132322311,
        "Tqop": 1.0078999996185303,
        "Tqopp": 0.04859999939799309,
        "S10": 0.02630000002682209,
        "S12": 0.27489998936653137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 181.917405128479,
        "pmax": 368.0500030517578,
        "qmin": -40.853551030159,
        "qmax": 187.33744621276855,
        "regulated": 18494,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "18498_1_ieeet1",
      "ports": {
        "bus": 18498,
        "speed": 8624,
        "vs": 8627,
        "efd": 8626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18498_1_tgov1",
      "ports": {
        "speed": 8624,
        "pmech": 8625
      },
      "params": {
        "Trate": 441.6600036621094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.41189467906951904,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18498_1_ieeest",
      "ports": {
        "input": 8624,
        "output": 8627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18499_1_genrou",
      "ports": {
        "bus": 18499,
        "pmech": 8629,
        "efd": 8630,
        "speed": 8628
      },
      "params": {
        "mva": 441.6600036621094,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.02810001373291,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.11500000208616257,
        "Xq": 1.9079999923706055,
        "Xqp": 0.2387000024318695,
        "Xqpp": 0.11500000208616257,
        "Xl": 0.08730000257492065,
        "Tdop": 5.940899848937988,
        "Tdopp": 0.06830000132322311,
        "Tqop": 1.0078999996185303,
        "Tqopp": 0.04859999939799309,
        "S10": 0.02630000002682209,
        "S12": 0.27489998936653137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 169.09029483795166,
        "pmax": 368.0500030517578,
        "qmin": -40.853551030159,
        "qmax": 187.33744621276855,
        "regulated": 18494,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "18499_1_ieeet1",
      "ports": {
        "bus": 18499,
        "speed": 8628,
        "vs": 8631,
        "efd": 8630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18499_1_tgov1",
      "ports": {
        "speed": 8628,
        "pmech": 8629
      },
      "params": {
        "Trate": 441.6600036621094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3828517198562622,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18499_1_ieeest",
      "ports": {
        "input": 8628,
        "output": 8631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "18503_1_genrou",
      "ports": {
        "bus": 18503,
        "pmech": 8633,
        "efd": 8634,
        "speed": 8632
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 5.327392101287842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0893000364303589,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.15369999408721924,
        "Xq": 1.0530999898910522,
        "Xqp": 0.2168000042438507,
        "Xqpp": 0.15369999408721924,
        "Xl": 0.11349999904632568,
        "Tdop": 7.421999931335449,
        "Tdopp": 0.03700000047683716,
        "Tqop": 1.1220999956130981,
        "Tqopp": 0.06800000369548798,
        "S10": 0.19040000438690186,
        "S12": 0.6155999898910522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20963840652257204,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 18503,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "18503_1_ieeet1",
      "ports": {
        "bus": 18503,
        "speed": 8632,
        "vs": 8635,
        "efd": 8634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "18503_1_tgov1",
      "ports": {
        "speed": 8632,
        "pmech": 8633
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.13438360393047333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18503_1_ieeest",
      "ports": {
        "input": 8632,
        "output": 8635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18507_1_gensal",
      "ports": {
        "bus": 18507,
        "pmech": 8637,
        "efd": 8638,
        "speed": 8636
      },
      "params": {
        "mva": 59.36000061035156,
        "H": 2.1510000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.930899977684021,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.23350000381469727,
        "Xq": 0.6032999753952026,
        "Xl": 0.18459999561309814,
        "Tdop": 6.0,
        "Tdopp": 0.3181999921798706,
        "Tqopp": 0.42719998955726624,
        "S10": 0.16660000383853912,
        "S12": 0.6854000091552734
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.377113938331604,
        "pmax": 49.46666657924652,
        "qmin": -2.4238666519522667,
        "qmax": 18.995200097560883,
        "regulated": 18507,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "18507_1_ieeet1",
      "ports": {
        "bus": 18507,
        "speed": 8636,
        "vs": 8639,
        "efd": 8638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.575500011444092,
        "E2": 3.434000015258789,
        "Se1": 0.08990000188350677,
        "Se2": 0.412200003862381,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18507_1_hygov",
      "ports": {
        "speed": 8636,
        "pmech": 8637
      },
      "params": {
        "Trate": 59.36000061035156,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8798069953918457,
        "Tr": 8.009499549865723,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7275999784469604,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18507_1_ieeest",
      "ports": {
        "input": 8636,
        "output": 8639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18507_2_gensal",
      "ports": {
        "bus": 18507,
        "pmech": 8641,
        "efd": 8642,
        "speed": 8640
      },
      "params": {
        "mva": 59.36000061035156,
        "H": 2.1510000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.930899977684021,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.23350000381469727,
        "Xq": 0.6032999753952026,
        "Xl": 0.18459999561309814,
        "Tdop": 6.0,
        "Tdopp": 0.3181999921798706,
        "Tqopp": 0.42719998955726624,
        "S10": 0.16660000383853912,
        "S12": 0.6854000091552734
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.586945295333862,
        "pmax": 49.46666657924652,
        "qmin": -2.4238666519522667,
        "qmax": 18.995200097560883,
        "regulated": 18507,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "18507_2_ieeet1",
      "ports": {
        "bus": 18507,
        "speed": 8640,
        "vs": 8643,
        "efd": 8642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.575500011444092,
        "E2": 3.434000015258789,
        "Se1": 0.08990000188350677,
        "Se2": 0.412200003862381,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18507_2_hygov",
      "ports": {
        "speed": 8640,
        "pmech": 8641
      },
      "params": {
        "Trate": 59.36000061035156,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8798069953918457,
        "Tr": 8.009499549865723,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7275999784469604,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18507_2_ieeest",
      "ports": {
        "input": 8640,
        "output": 8643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18508_1_gensal",
      "ports": {
        "bus": 18508,
        "pmech": 8645,
        "efd": 8646,
        "speed": 8644
      },
      "params": {
        "mva": 59.36000061035156,
        "H": 2.1510000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.930899977684021,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.23350000381469727,
        "Xq": 0.6032999753952026,
        "Xl": 0.18459999561309814,
        "Tdop": 6.0,
        "Tdopp": 0.3181999921798706,
        "Tqopp": 0.42719998955726624,
        "S10": 0.16660000383853912,
        "S12": 0.6854000091552734
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.683521419763565,
        "pmax": 49.46666657924652,
        "qmin": -2.4238666519522667,
        "qmax": 18.995200097560883,
        "regulated": 18508,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "18508_1_ieeet1",
      "ports": {
        "bus": 18508,
        "speed": 8644,
        "vs": 8647,
        "efd": 8646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.575500011444092,
        "E2": 3.434000015258789,
        "Se1": 0.08990000188350677,
        "Se2": 0.412200003862381,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18508_1_hygov",
      "ports": {
        "speed": 8644,
        "pmech": 8645
      },
      "params": {
        "Trate": 59.36000061035156,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8798069953918457,
        "Tr": 8.009499549865723,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7275999784469604,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18508_1_ieeest",
      "ports": {
        "input": 8644,
        "output": 8647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "18509_1_gensal",
      "ports": {
        "bus": 18509,
        "pmech": 8649,
        "efd": 8650,
        "speed": 8648
      },
      "params": {
        "mva": 59.36000061035156,
        "H": 2.1510000228881836,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.930899977684021,
        "Xdp": 0.30730000138282776,
        "Xdpp": 0.23350000381469727,
        "Xq": 0.6032999753952026,
        "Xl": 0.18459999561309814,
        "Tdop": 6.0,
        "Tdopp": 0.3181999921798706,
        "Tqopp": 0.42719998955726624,
        "S10": 0.16660000383853912,
        "S12": 0.6854000091552734
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.870640456676483,
        "pmax": 49.46666657924652,
        "qmin": -2.4238666519522667,
        "qmax": 18.995200097560883,
        "regulated": 18509,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "18509_1_ieeet1",
      "ports": {
        "bus": 18509,
        "speed": 8648,
        "vs": 8651,
        "efd": 8650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.575500011444092,
        "E2": 3.434000015258789,
        "Se1": 0.08990000188350677,
        "Se2": 0.412200003862381,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "18509_1_hygov",
      "ports": {
        "speed": 8648,
        "pmech": 8649
      },
      "params": {
        "Trate": 59.36000061035156,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8798069953918457,
        "Tr": 8.009499549865723,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7275999784469604,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
