        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "18509_1_ieeest",
      "ports": {
        "input": 8648,
        "output": 8651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "19383_1_gensal",
      "ports": {
        "bus": 19383,
        "pmech": 8653,
        "efd": 8654,
        "speed": 8652
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 3.22379994392395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1519999504089355,
        "Xdp": 0.3476000130176544,
        "Xdpp": 0.2822999954223633,
        "Xq": 0.7476000189781189,
        "Xl": 0.23240000009536743,
        "Tdop": 6.0,
        "Tdopp": 0.374099999666214,
        "Tqopp": 0.09030000120401382,
        "S10": 0.1526000052690506,
        "S12": 0.6424000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.41928342543542385,
        "pmax": 2.8999999165534973,
        "qmin": -0.1420999993570149,
        "qmax": 1.113600004464388,
        "regulated": 19383,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "19383_1_esdc1a",
      "ports": {
        "bus": 19383,
        "speed": 8652,
        "vs": 8655,
        "efd": 8654
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05649999901652336,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2832999229431152,
        "Se1": 0.12960000336170197,
        "E2": 3.0443999767303467,
        "Se2": 0.3889000117778778,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "19383_1_hygov",
      "ports": {
        "speed": 8652,
        "pmech": 8653
      },
      "params": {
        "Trate": 3.4800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5023166537284851,
        "Tr": 6.926989555358887,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4507999420166016,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19383_1_ieeest",
      "ports": {
        "input": 8652,
        "output": 8655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19387_1_genrou",
      "ports": {
        "bus": 19387,
        "pmech": 8657,
        "efd": 8658,
        "speed": 8656
      },
      "params": {
        "mva": 224.39999389648438,
        "H": 4.444403648376465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1356000900268555,
        "Xdp": 0.21150000393390656,
        "Xdpp": 0.12269999831914902,
        "Xq": 1.9946999549865723,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.12269999831914902,
        "Xl": 0.0934000015258789,
        "Tdop": 4.7403998374938965,
        "Tdopp": 0.06669999659061432,
        "Tqop": 0.8579000234603882,
        "Tqopp": 0.0737999975681305,
        "S10": 0.23280000686645508,
        "S12": 0.6694999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.77924585342407,
        "pmax": 187.00000047683716,
        "qmin": -20.757000148296356,
        "qmax": 95.18300294876099,
        "regulated": 19386,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "19387_1_ieeet1",
      "ports": {
        "bus": 19387,
        "speed": 8656,
        "vs": 8659,
        "efd": 8658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19387_1_tgov1",
      "ports": {
        "speed": 8656,
        "pmech": 8657
      },
      "params": {
        "Trate": 224.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40008577704429626,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19387_1_ieeest",
      "ports": {
        "input": 8656,
        "output": 8659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19389_1_genrou",
      "ports": {
        "bus": 19389,
        "pmech": 8661,
        "efd": 8662,
        "speed": 8660
      },
      "params": {
        "mva": 68.87999725341797,
        "H": 2.5861501693725586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1538000106811523,
        "Xdp": 0.4422999918460846,
        "Xdpp": 0.31610000133514404,
        "Xq": 2.0453999042510986,
        "Xqp": 0.6577000021934509,
        "Xqpp": 0.31610000133514404,
        "Xl": 0.23960000276565552,
        "Tdop": 4.012199878692627,
        "Tdopp": 0.04360000044107437,
        "Tqop": 1.405900001525879,
        "Tqopp": 0.0729999989271164,
        "S10": 0.11180000007152557,
        "S12": 0.4586000144481659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.76698064804077,
        "pmax": 57.40000009536743,
        "qmin": -7.002799957990646,
        "qmax": 26.748400926589966,
        "regulated": 19389,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "19389_1_ieeet1",
      "ports": {
        "bus": 19389,
        "speed": 8660,
        "vs": 8663,
        "efd": 8662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19389_1_tgov1",
      "ports": {
        "speed": 8660,
        "pmech": 8661
      },
      "params": {
        "Trate": 68.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37408509850502014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19389_1_ieeest",
      "ports": {
        "input": 8660,
        "output": 8663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19389_2_genrou",
      "ports": {
        "bus": 19389,
        "pmech": 8665,
        "efd": 8666,
        "speed": 8664
      },
      "params": {
        "mva": 68.87999725341797,
        "H": 2.5861501693725586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1538000106811523,
        "Xdp": 0.4422999918460846,
        "Xdpp": 0.31610000133514404,
        "Xq": 2.0453999042510986,
        "Xqp": 0.6577000021934509,
        "Xqpp": 0.31610000133514404,
        "Xl": 0.23960000276565552,
        "Tdop": 4.012199878692627,
        "Tdopp": 0.04360000044107437,
        "Tqop": 1.405900001525879,
        "Tqopp": 0.0729999989271164,
        "S10": 0.11180000007152557,
        "S12": 0.4586000144481659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.15299892425537,
        "pmax": 57.40000009536743,
        "qmin": -7.002799957990646,
        "qmax": 26.748400926589966,
        "regulated": 19389,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "19389_2_ieeet1",
      "ports": {
        "bus": 19389,
        "speed": 8664,
        "vs": 8667,
        "efd": 8666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19389_2_tgov1",
      "ports": {
        "speed": 8664,
        "pmech": 8665
      },
      "params": {
        "Trate": 68.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2780632972717285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19389_2_ieeest",
      "ports": {
        "input": 8664,
        "output": 8667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19392_1_genrou",
      "ports": {
        "bus": 19392,
        "pmech": 8669,
        "efd": 8670,
        "speed": 8668
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 3.5624194145202637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6175999641418457,
        "Xdp": 0.2815000116825104,
        "Xdpp": 0.20340000092983246,
        "Xq": 1.5456000566482544,
        "Xqp": 0.39010000228881836,
        "Xqpp": 0.20340000092983246,
        "Xl": 0.15209999680519104,
        "Tdop": 8.755900382995605,
        "Tdopp": 0.05510000139474869,
        "Tqop": 1.0155999660491943,
        "Tqopp": 0.07360000163316727,
        "S10": 0.045499999076128006,
        "S12": 0.32600000500679016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1956638656556606,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 19392,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19392_1_ieeet1",
      "ports": {
        "bus": 19392,
        "speed": 8668,
        "vs": 8671,
        "efd": 8670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19392_1_tgov1",
      "ports": {
        "speed": 8668,
        "pmech": 8669
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.24909663200378418,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19392_1_ieeest",
      "ports": {
        "input": 8668,
        "output": 8671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19395_2_genrou",
      "ports": {
        "bus": 19395,
        "pmech": 8673,
        "efd": 8674,
        "speed": 8672
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.2008165121078491,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4588000774383545,
        "Xdp": 0.4668999910354614,
        "Xdpp": 0.2370000034570694,
        "Xq": 2.329699993133545,
        "Xqp": 0.24950000643730164,
        "Xqpp": 0.2370000034570694,
        "Xl": 0.17820000648498535,
        "Tdop": 6.162300109863281,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.1938999891281128,
        "Tqopp": 0.057500001043081284,
        "S10": 0.042899999767541885,
        "S12": 0.32089999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4354713950306177,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19395,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19395_2_ieeet1",
      "ports": {
        "bus": 19395,
        "speed": 8672,
        "vs": 8675,
        "efd": 8674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19395_2_tgov1",
      "ports": {
        "speed": 8672,
        "pmech": 8673
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.2016071230173111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19395_2_ieeest",
      "ports": {
        "input": 8672,
        "output": 8675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19396_1_genrou",
      "ports": {
        "bus": 19396,
        "pmech": 8677,
        "efd": 8678,
        "speed": 8676
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.2008165121078491,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4588000774383545,
        "Xdp": 0.4668999910354614,
        "Xdpp": 0.2370000034570694,
        "Xq": 2.329699993133545,
        "Xqp": 0.24950000643730164,
        "Xqpp": 0.2370000034570694,
        "Xl": 0.17820000648498535,
        "Tdop": 6.162300109863281,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.1938999891281128,
        "Tqopp": 0.057500001043081284,
        "S10": 0.042899999767541885,
        "S12": 0.32089999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5818289704620838,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19396,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19396_1_ieeet1",
      "ports": {
        "bus": 19396,
        "speed": 8676,
        "vs": 8679,
        "efd": 8678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19396_1_tgov1",
      "ports": {
        "speed": 8676,
        "pmech": 8677
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.26936525106430054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19396_1_ieeest",
      "ports": {
        "input": 8676,
        "output": 8679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19399_1_genrou",
      "ports": {
        "bus": 19399,
        "pmech": 8681,
        "efd": 8682,
        "speed": 8680
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.069841146469116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0179998874664307,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.9187999963760376,
        "Xqp": 0.531000018119812,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.11079999804496765,
        "Tdop": 6.002900123596191,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.1553000211715698,
        "Tqopp": 0.06440000236034393,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6479118019342422,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 19399,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19399_1_ieeet1",
      "ports": {
        "bus": 19399,
        "speed": 8680,
        "vs": 8683,
        "efd": 8682
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03610000014305115,
        "Ke": 0.0,
        "Te": 0.6324999928474426,
        "Kf": 0.09960000216960907,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9031999111175537,
        "E2": 5.20419979095459,
        "Se1": 0.23070000112056732,
        "Se2": 0.5069000124931335,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19399_1_tgov1",
      "ports": {
        "speed": 8680,
        "pmech": 8681
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.26996323466300964,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19399_1_ieeest",
      "ports": {
        "input": 8680,
        "output": 8683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19399_2_genrou",
      "ports": {
        "bus": 19399,
        "pmech": 8685,
        "efd": 8686,
        "speed": 8684
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.069841146469116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0179998874664307,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.9187999963760376,
        "Xqp": 0.531000018119812,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.11079999804496765,
        "Tdop": 6.002900123596191,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.1553000211715698,
        "Tqopp": 0.06440000236034393,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3252706490457058,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 19399,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19399_2_ieeet1",
      "ports": {
        "bus": 19399,
        "speed": 8684,
        "vs": 8687,
        "efd": 8686
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03610000014305115,
        "Ke": 0.0,
        "Te": 0.6324999928474426,
        "Kf": 0.09960000216960907,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9031999111175537,
        "E2": 5.20419979095459,
        "Se1": 0.23070000112056732,
        "Se2": 0.5069000124931335,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19399_2_tgov1",
      "ports": {
        "speed": 8684,
        "pmech": 8685
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.13552942872047424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19399_2_ieeest",
      "ports": {
        "input": 8684,
        "output": 8687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19399_3_genrou",
      "ports": {
        "bus": 19399,
        "pmech": 8689,
        "efd": 8690,
        "speed": 8688
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.069841146469116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0179998874664307,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.9187999963760376,
        "Xqp": 0.531000018119812,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.11079999804496765,
        "Tdop": 6.002900123596191,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.1553000211715698,
        "Tqopp": 0.06440000236034393,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5496012978255749,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 19399,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19399_3_ieeet1",
      "ports": {
        "bus": 19399,
        "speed": 8688,
        "vs": 8691,
        "efd": 8690
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03610000014305115,
        "Ke": 0.0,
        "Te": 0.6324999928474426,
        "Kf": 0.09960000216960907,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9031999111175537,
        "E2": 5.20419979095459,
        "Se1": 0.23070000112056732,
        "Se2": 0.5069000124931335,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19399_3_tgov1",
      "ports": {
        "speed": 8688,
        "pmech": 8689
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2290005385875702,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19399_3_ieeest",
      "ports": {
        "input": 8688,
        "output": 8691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19399_4_genrou",
      "ports": {
        "bus": 19399,
        "pmech": 8693,
        "efd": 8694,
        "speed": 8692
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.069841146469116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0179998874664307,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.9187999963760376,
        "Xqp": 0.531000018119812,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.11079999804496765,
        "Tdop": 6.002900123596191,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.1553000211715698,
        "Tqopp": 0.06440000236034393,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2531524747610092,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 19399,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19399_4_ieeet1",
      "ports": {
        "bus": 19399,
        "speed": 8692,
        "vs": 8695,
        "efd": 8694
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03610000014305115,
        "Ke": 0.0,
        "Te": 0.6324999928474426,
        "Kf": 0.09960000216960907,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9031999111175537,
        "E2": 5.20419979095459,
        "Se1": 0.23070000112056732,
        "Se2": 0.5069000124931335,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19399_4_tgov1",
      "ports": {
        "speed": 8692,
        "pmech": 8693
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.10548019409179688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19399_4_ieeest",
      "ports": {
        "input": 8692,
        "output": 8695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19400_1_genrou",
      "ports": {
        "bus": 19400,
        "pmech": 8697,
        "efd": 8698,
        "speed": 8696
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.069841146469116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0179998874664307,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.9187999963760376,
        "Xqp": 0.531000018119812,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.11079999804496765,
        "Tdop": 6.002900123596191,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.1553000211715698,
        "Tqopp": 0.06440000236034393,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.450045894831419,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 19400,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19400_1_ieeet1",
      "ports": {
        "bus": 19400,
        "speed": 8696,
        "vs": 8699,
        "efd": 8698
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03610000014305115,
        "Ke": 0.0,
        "Te": 0.6324999928474426,
        "Kf": 0.09960000216960907,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9031999111175537,
        "E2": 5.20419979095459,
        "Se1": 0.23070000112056732,
        "Se2": 0.5069000124931335,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19400_1_tgov1",
      "ports": {
        "speed": 8696,
        "pmech": 8697
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.1875191181898117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19400_1_ieeest",
      "ports": {
        "input": 8696,
        "output": 8699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19401_1_genrou",
      "ports": {
        "bus": 19401,
        "pmech": 8701,
        "efd": 8702,
        "speed": 8700
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.069841146469116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0179998874664307,
        "Xdp": 0.20550000667572021,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.9187999963760376,
        "Xqp": 0.531000018119812,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.11079999804496765,
        "Tdop": 6.002900123596191,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.1553000211715698,
        "Tqopp": 0.06440000236034393,
        "S10": 0.032099999487400055,
        "S12": 0.2992999851703644
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7640778087079525,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 19401,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19401_1_ieeet1",
      "ports": {
        "bus": 19401,
        "speed": 8700,
        "vs": 8703,
        "efd": 8702
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03610000014305115,
        "Ke": 0.0,
        "Te": 0.6324999928474426,
        "Kf": 0.09960000216960907,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9031999111175537,
        "E2": 5.20419979095459,
        "Se1": 0.23070000112056732,
        "Se2": 0.5069000124931335,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19401_1_tgov1",
      "ports": {
        "speed": 8700,
        "pmech": 8701
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.31836575269699097,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19401_1_ieeest",
      "ports": {
        "input": 8700,
        "output": 8703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19409_1_genrou",
      "ports": {
        "bus": 19409,
        "pmech": 8705,
        "efd": 8706,
        "speed": 8704
      },
      "params": {
        "mva": 150.39999389648438,
        "H": 2.4043214321136475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5551999807357788,
        "Xdp": 0.1632000058889389,
        "Xdpp": 0.10350000113248825,
        "Xq": 1.5263999700546265,
        "Xqp": 0.2680000066757202,
        "Xqpp": 0.10350000113248825,
        "Xl": 0.07810000330209732,
        "Tdop": 7.349299907684326,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.0087000131607056,
        "Tqopp": 0.06400000303983688,
        "S10": 0.0778999999165535,
        "S12": 0.5575000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.27285385131836,
        "pmax": 125.3333330154419,
        "qmin": -13.911999762058258,
        "qmax": 63.79466652870178,
        "regulated": 19405,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "19409_1_ieeet1",
      "ports": {
        "bus": 19409,
        "speed": 8704,
        "vs": 8707,
        "efd": 8706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19409_1_tgov1",
      "ports": {
        "speed": 8704,
        "pmech": 8705
      },
      "params": {
        "Trate": 150.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1148461103439331,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19409_1_ieeest",
      "ports": {
        "input": 8704,
        "output": 8707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19410_1_genrou",
      "ports": {
        "bus": 19410,
        "pmech": 8709,
        "efd": 8710,
        "speed": 8708
      },
      "params": {
        "mva": 150.39999389648438,
        "H": 2.4043214321136475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5551999807357788,
        "Xdp": 0.1632000058889389,
        "Xdpp": 0.10350000113248825,
        "Xq": 1.5263999700546265,
        "Xqp": 0.2680000066757202,
        "Xqpp": 0.10350000113248825,
        "Xl": 0.07810000330209732,
        "Tdop": 7.349299907684326,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.0087000131607056,
        "Tqopp": 0.06400000303983688,
        "S10": 0.0778999999165535,
        "S12": 0.5575000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.12364900112152,
        "pmax": 125.3333330154419,
        "qmin": -13.911999762058258,
        "qmax": 63.79466652870178,
        "regulated": 19410,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19410_1_ieeet1",
      "ports": {
        "bus": 19410,
        "speed": 8708,
        "vs": 8711,
        "efd": 8710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19410_1_tgov1",
      "ports": {
        "speed": 8708,
        "pmech": 8709
      },
      "params": {
        "Trate": 150.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1936412900686264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19410_1_ieeest",
      "ports": {
        "input": 8708,
        "output": 8711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19411_1_genrou",
      "ports": {
        "bus": 19411,
        "pmech": 8713,
        "efd": 8714,
        "speed": 8712
      },
      "params": {
        "mva": 150.39999389648438,
        "H": 2.4043214321136475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5551999807357788,
        "Xdp": 0.1632000058889389,
        "Xdpp": 0.10350000113248825,
        "Xq": 1.5263999700546265,
        "Xqp": 0.2680000066757202,
        "Xqpp": 0.10350000113248825,
        "Xl": 0.07810000330209732,
        "Tdop": 7.349299907684326,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.0087000131607056,
        "Tqopp": 0.06400000303983688,
        "S10": 0.0778999999165535,
        "S12": 0.5575000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.82114100456238,
        "pmax": 125.3333330154419,
        "qmin": -13.911999762058258,
        "qmax": 63.79466652870178,
        "regulated": 19411,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19411_1_ieeet1",
      "ports": {
        "bus": 19411,
        "speed": 8712,
        "vs": 8715,
        "efd": 8714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19411_1_tgov1",
      "ports": {
        "speed": 8712,
        "pmech": 8713
      },
      "params": {
        "Trate": 150.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27141717076301575,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19411_1_ieeest",
      "ports": {
        "input": 8712,
        "output": 8715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19412_1_genrou",
      "ports": {
        "bus": 19412,
        "pmech": 8717,
        "efd": 8718,
        "speed": 8716
      },
      "params": {
        "mva": 150.39999389648438,
        "H": 2.4043214321136475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5551999807357788,
        "Xdp": 0.1632000058889389,
        "Xdpp": 0.10350000113248825,
        "Xq": 1.5263999700546265,
        "Xqp": 0.2680000066757202,
        "Xqpp": 0.10350000113248825,
        "Xl": 0.07810000330209732,
        "Tdop": 7.349299907684326,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.0087000131607056,
        "Tqopp": 0.06400000303983688,
        "S10": 0.0778999999165535,
        "S12": 0.5575000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.9159973859787,
        "pmax": 125.3333330154419,
        "qmin": -13.911999762058258,
        "qmax": 63.79466652870178,
        "regulated": 19412,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19412_1_ieeet1",
      "ports": {
        "bus": 19412,
        "speed": 8716,
        "vs": 8719,
        "efd": 8718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19412_1_tgov1",
      "ports": {
        "speed": 8716,
        "pmech": 8717
      },
      "params": {
        "Trate": 150.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19890956580638885,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19412_1_ieeest",
      "ports": {
        "input": 8716,
        "output": 8719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19413_1_genrou",
      "ports": {
        "bus": 19413,
        "pmech": 8721,
        "efd": 8722,
        "speed": 8720
      },
      "params": {
        "mva": 150.39999389648438,
        "H": 2.4043214321136475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5551999807357788,
        "Xdp": 0.1632000058889389,
        "Xdpp": 0.10350000113248825,
        "Xq": 1.5263999700546265,
        "Xqp": 0.2680000066757202,
        "Xqpp": 0.10350000113248825,
        "Xl": 0.07810000330209732,
        "Tdop": 7.349299907684326,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.0087000131607056,
        "Tqopp": 0.06400000303983688,
        "S10": 0.0778999999165535,
        "S12": 0.5575000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.56307017803192,
        "pmax": 125.3333330154419,
        "qmin": -13.911999762058258,
        "qmax": 63.79466652870178,
        "regulated": 19413,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19413_1_ieeet1",
      "ports": {
        "bus": 19413,
        "speed": 8720,
        "vs": 8723,
        "efd": 8722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19413_1_tgov1",
      "ports": {
        "speed": 8720,
        "pmech": 8721
      },
      "params": {
        "Trate": 150.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16996723413467407,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19413_1_ieeest",
      "ports": {
        "input": 8720,
        "output": 8723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19414_1_genrou",
      "ports": {
        "bus": 19414,
        "pmech": 8725,
        "efd": 8726,
        "speed": 8724
      },
      "params": {
        "mva": 150.39999389648438,
        "H": 2.4043214321136475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5551999807357788,
        "Xdp": 0.1632000058889389,
        "Xdpp": 0.10350000113248825,
        "Xq": 1.5263999700546265,
        "Xqp": 0.2680000066757202,
        "Xqpp": 0.10350000113248825,
        "Xl": 0.07810000330209732,
        "Tdop": 7.349299907684326,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.0087000131607056,
        "Tqopp": 0.06400000303983688,
        "S10": 0.0778999999165535,
        "S12": 0.5575000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.355146408081055,
        "pmax": 125.3333330154419,
        "qmin": -13.911999762058258,
        "qmax": 63.79466652870178,
        "regulated": 19405,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "19414_1_ieeet1",
      "ports": {
        "bus": 19414,
        "speed": 8724,
        "vs": 8727,
        "efd": 8726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19414_1_tgov1",
      "ports": {
        "speed": 8724,
        "pmech": 8725
      },
      "params": {
        "Trate": 150.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3481060266494751,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19414_1_ieeest",
      "ports": {
        "input": 8724,
        "output": 8727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19431_1_genrou",
      "ports": {
        "bus": 19431,
        "pmech": 8729,
        "efd": 8730,
        "speed": 8728
      },
      "params": {
        "mva": 133.97999572753906,
        "H": 2.6528995037078857,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7425999641418457,
        "Xdp": 0.3100000023841858,
        "Xdpp": 0.2533000111579895,
        "Xq": 1.6776000261306763,
        "Xqp": 0.499099999666214,
        "Xqpp": 0.2533000111579895,
        "Xl": 0.19750000536441803,
        "Tdop": 7.35890007019043,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.8077999949455261,
        "Tqopp": 0.09160000085830688,
        "S10": 0.08489999920129776,
        "S12": 0.5527999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.84512519836426,
        "pmax": 111.65000200271606,
        "qmin": -12.393149733543396,
        "qmax": 56.82985186576843,
        "regulated": 19431,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "19431_1_ieeet1",
      "ports": {
        "bus": 19431,
        "speed": 8728,
        "vs": 8731,
        "efd": 8730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19431_1_tgov1",
      "ports": {
        "speed": 8728,
        "pmech": 8729
      },
      "params": {
        "Trate": 133.97999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333748552049,
        "Pvmin": 0.357106477022171,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19431_1_ieeest",
      "ports": {
        "input": 8728,
        "output": 8731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19432_1_genrou",
      "ports": {
        "bus": 19432,
        "pmech": 8733,
        "efd": 8734,
        "speed": 8732
      },
      "params": {
        "mva": 133.97999572753906,
        "H": 2.6528995037078857,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7425999641418457,
        "Xdp": 0.3100000023841858,
        "Xdpp": 0.2533000111579895,
        "Xq": 1.6776000261306763,
        "Xqp": 0.499099999666214,
        "Xqpp": 0.2533000111579895,
        "Xl": 0.19750000536441803,
        "Tdop": 7.35890007019043,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.8077999949455261,
        "Tqopp": 0.09160000085830688,
        "S10": 0.08489999920129776,
        "S12": 0.5527999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.907123804092407,
        "pmax": 111.65000200271606,
        "qmin": -12.393149733543396,
        "qmax": 56.82985186576843,
        "regulated": 19432,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "19432_1_ieeet1",
      "ports": {
        "bus": 19432,
        "speed": 8732,
        "vs": 8735,
        "efd": 8734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19432_1_tgov1",
      "ports": {
        "speed": 8732,
        "pmech": 8733
      },
      "params": {
        "Trate": 133.97999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333748552048,
        "Pvmin": 0.14111900329589844,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19432_1_ieeest",
      "ports": {
        "input": 8732,
        "output": 8735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19433_1_genrou",
      "ports": {
        "bus": 19433,
        "pmech": 8737,
        "efd": 8738,
        "speed": 8736
      },
      "params": {
        "mva": 133.97999572753906,
        "H": 2.6528995037078857,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7425999641418457,
        "Xdp": 0.3100000023841858,
        "Xdpp": 0.2533000111579895,
        "Xq": 1.6776000261306763,
        "Xqp": 0.499099999666214,
        "Xqpp": 0.2533000111579895,
        "Xl": 0.19750000536441803,
        "Tdop": 7.35890007019043,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.8077999949455261,
        "Tqopp": 0.09160000085830688,
        "S10": 0.08489999920129776,
        "S12": 0.5527999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.2152373790741,
        "pmax": 111.65000200271606,
        "qmin": -12.393149733543396,
        "qmax": 56.82985186576843,
        "regulated": 19433,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "19433_1_ieeet1",
      "ports": {
        "bus": 19433,
        "speed": 8736,
        "vs": 8739,
        "efd": 8738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19433_1_tgov1",
      "ports": {
        "speed": 8736,
        "pmech": 8737
      },
      "params": {
        "Trate": 133.97999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333374855205,
        "Pvmin": 0.3822603225708008,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19433_1_ieeest",
      "ports": {
        "input": 8736,
        "output": 8739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19434_1_genrou",
      "ports": {
        "bus": 19434,
        "pmech": 8741,
        "efd": 8742,
        "speed": 8740
      },
      "params": {
        "mva": 133.97999572753906,
        "H": 2.6528995037078857,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7425999641418457,
        "Xdp": 0.3100000023841858,
        "Xdpp": 0.2533000111579895,
        "Xq": 1.6776000261306763,
        "Xqp": 0.499099999666214,
        "Xqpp": 0.2533000111579895,
        "Xl": 0.19750000536441803,
        "Tdop": 7.35890007019043,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.8077999949455261,
        "Tqopp": 0.09160000085830688,
        "S10": 0.08489999920129776,
        "S12": 0.5527999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.02898806333542,
        "pmax": 111.65000200271606,
        "qmin": -12.393149733543396,
        "qmax": 56.82985186576843,
        "regulated": 19434,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "19434_1_ieeet1",
      "ports": {
        "bus": 19434,
        "speed": 8740,
        "vs": 8743,
        "efd": 8742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19434_1_tgov1",
      "ports": {
        "speed": 8740,
        "pmech": 8741
      },
      "params": {
        "Trate": 133.97999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333374855205,
        "Pvmin": 0.15695618093013763,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19434_1_ieeest",
      "ports": {
        "input": 8740,
        "output": 8743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "19437_1_gensal",
      "ports": {
        "bus": 19437,
        "pmech": 8745,
        "efd": 8746,
        "speed": 8744
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.959700107574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6883999705314636,
        "Xdp": 0.34290000796318054,
        "Xdpp": 0.2176000028848648,
        "Xq": 0.44510000944137573,
        "Xl": 0.09130000323057175,
        "Tdop": 6.0,
        "Tdopp": 0.22220000624656677,
        "Tqopp": 0.16040000319480896,
        "S10": 0.25940001010894775,
        "S12": 0.5534999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4652520176023245,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 19437,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "19437_1_ieeet1",
      "ports": {
        "bus": 19437,
        "speed": 8744,
        "vs": 8747,
        "efd": 8746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "19437_1_hygov",
      "ports": {
        "speed": 8744,
        "pmech": 8745
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6753222346305847,
        "Tr": 8.422075271606445,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8386000394821167,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19437_1_ieeest",
      "ports": {
        "input": 8744,
        "output": 8747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19440_1_genrou",
      "ports": {
        "bus": 19440,
        "pmech": 8749,
        "efd": 8750,
        "speed": 8748
      },
      "params": {
        "mva": 20.219999313354492,
        "H": 3.157658576965332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.266900062561035,
        "Xdp": 0.2215999960899353,
        "Xdpp": 0.1615000069141388,
        "Xq": 2.1507999897003174,
        "Xqp": 0.27379998564720154,
        "Xqpp": 0.1615000069141388,
        "Xl": 0.11949999630451202,
        "Tdop": 4.22760009765625,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.5422999858856201,
        "Tqopp": 0.053300000727176666,
        "S10": 0.09799999743700027,
        "S12": 0.4309999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9319224655628204,
        "pmax": 16.850000619888306,
        "qmin": -2.055699937045574,
        "qmax": 7.85209983587265,
        "regulated": 19440,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "19440_1_ieeet1",
      "ports": {
        "bus": 19440,
        "speed": 8748,
        "vs": 8751,
        "efd": 8750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19440_1_tgov1",
      "ports": {
        "speed": 8748,
        "pmech": 8749
      },
      "params": {
        "Trate": 20.219999313354492,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333922894628,
        "Pvmin": 0.19445709884166718,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19440_1_ieeest",
      "ports": {
        "input": 8748,
        "output": 8751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19440_2_genrou",
      "ports": {
        "bus": 19440,
        "pmech": 8753,
        "efd": 8754,
        "speed": 8752
      },
      "params": {
        "mva": 20.219999313354492,
        "H": 3.157658576965332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.266900062561035,
        "Xdp": 0.2215999960899353,
        "Xdpp": 0.1615000069141388,
        "Xq": 2.1507999897003174,
        "Xqp": 0.27379998564720154,
        "Xqpp": 0.1615000069141388,
        "Xl": 0.11949999630451202,
        "Tdop": 4.22760009765625,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.5422999858856201,
        "Tqopp": 0.053300000727176666,
        "S10": 0.09799999743700027,
        "S12": 0.4309999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.405396968126297,
        "pmax": 16.850000619888306,
        "qmin": -2.055699937045574,
        "qmax": 7.85209983587265,
        "regulated": 19440,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "19440_2_ieeet1",
      "ports": {
        "bus": 19440,
        "speed": 8752,
        "vs": 8755,
        "efd": 8754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19440_2_tgov1",
      "ports": {
        "speed": 8752,
        "pmech": 8753
      },
      "params": {
        "Trate": 20.219999313354492,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333922894628,
        "Pvmin": 0.26732924580574036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19440_2_ieeest",
      "ports": {
        "input": 8752,
        "output": 8755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19441_1_genrou",
      "ports": {
        "bus": 19441,
        "pmech": 8757,
        "efd": 8758,
        "speed": 8756
      },
      "params": {
        "mva": 20.219999313354492,
        "H": 3.157658576965332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.266900062561035,
        "Xdp": 0.2215999960899353,
        "Xdpp": 0.1615000069141388,
        "Xq": 2.1507999897003174,
        "Xqp": 0.27379998564720154,
        "Xqpp": 0.1615000069141388,
        "Xl": 0.11949999630451202,
        "Tdop": 4.22760009765625,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.5422999858856201,
        "Tqopp": 0.053300000727176666,
        "S10": 0.09799999743700027,
        "S12": 0.4309999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.222906708717346,
        "pmax": 16.850000619888306,
        "qmin": -2.055699937045574,
        "qmax": 7.85209983587265,
        "regulated": 19441,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "19441_1_ieeet1",
      "ports": {
        "bus": 19441,
        "speed": 8756,
        "vs": 8759,
        "efd": 8758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19441_1_tgov1",
      "ports": {
        "speed": 8756,
        "pmech": 8757
      },
      "params": {
        "Trate": 20.219999313354492,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333922894628,
        "Pvmin": 0.30776000022888184,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19441_1_ieeest",
      "ports": {
        "input": 8756,
        "output": 8759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19441_2_genrou",
      "ports": {
        "bus": 19441,
        "pmech": 8761,
        "efd": 8762,
        "speed": 8760
      },
      "params": {
        "mva": 20.219999313354492,
        "H": 3.157658576965332,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.266900062561035,
        "Xdp": 0.2215999960899353,
        "Xdpp": 0.1615000069141388,
        "Xq": 2.1507999897003174,
        "Xqp": 0.27379998564720154,
        "Xqpp": 0.1615000069141388,
        "Xl": 0.11949999630451202,
        "Tdop": 4.22760009765625,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.5422999858856201,
        "Tqopp": 0.053300000727176666,
        "S10": 0.09799999743700027,
        "S12": 0.4309999942779541
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9576437547802925,
        "pmax": 16.850000619888306,
        "qmin": -2.055699937045574,
        "qmax": 7.85209983587265,
        "regulated": 19441,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "19441_2_ieeet1",
      "ports": {
        "bus": 19441,
        "speed": 8760,
        "vs": 8763,
        "efd": 8762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19441_2_tgov1",
      "ports": {
        "speed": 8760,
        "pmech": 8761
      },
      "params": {
        "Trate": 20.219999313354492,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333922894628,
        "Pvmin": 0.1462731808423996,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19441_2_ieeest",
      "ports": {
        "input": 8760,
        "output": 8763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19445_1_genrou",
      "ports": {
        "bus": 19445,
        "pmech": 8765,
        "efd": 8766,
        "speed": 8764
      },
      "params": {
        "mva": 245.1999969482422,
        "H": 5.875025749206543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9795000553131104,
        "Xdp": 0.26510000228881836,
        "Xdpp": 0.13050000369548798,
        "Xq": 1.8687000274658203,
        "Xqp": 0.37209999561309814,
        "Xqpp": 0.13050000369548798,
        "Xl": 0.09960000216960907,
        "Tdop": 6.484899997711182,
        "Tdopp": 0.06560000032186508,
        "Tqop": 0.8129000067710876,
        "Tqopp": 0.07649999856948853,
        "S10": 0.17970000207424164,
        "S12": 0.5788999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.82997441291809,
        "pmax": 204.33332920074463,
        "qmin": -22.68099933862686,
        "qmax": 104.00567054748535,
        "regulated": 19444,
        "vset": 1.065999984741211
      }
    },
    {
      "class": "Ieeet1",
      "id": "19445_1_ieeet1",
      "ports": {
        "bus": 19445,
        "speed": 8764,
        "vs": 8767,
        "efd": 8766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19445_1_tgov1",
      "ports": {
        "speed": 8764,
        "pmech": 8765
      },
      "params": {
        "Trate": 245.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333268510446,
        "Pvmin": 0.26847460865974426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19445_1_ieeest",
      "ports": {
        "input": 8764,
        "output": 8767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19446_1_genrou",
      "ports": {
        "bus": 19446,
        "pmech": 8769,
        "efd": 8770,
        "speed": 8768
      },
      "params": {
        "mva": 245.1999969482422,
        "H": 5.875025749206543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9795000553131104,
        "Xdp": 0.26510000228881836,
        "Xdpp": 0.13050000369548798,
        "Xq": 1.8687000274658203,
        "Xqp": 0.37209999561309814,
        "Xqpp": 0.13050000369548798,
        "Xl": 0.09960000216960907,
        "Tdop": 6.484899997711182,
        "Tdopp": 0.06560000032186508,
        "Tqop": 0.8129000067710876,
        "Tqopp": 0.07649999856948853,
        "S10": 0.17970000207424164,
        "S12": 0.5788999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.002445816993713,
        "pmax": 204.33332920074463,
        "qmin": -22.68099933862686,
        "qmax": 104.00567054748535,
        "regulated": 19444,
        "vset": 1.065999984741211
      }
    },
    {
      "class": "Ieeet1",
      "id": "19446_1_ieeet1",
      "ports": {
        "bus": 19446,
        "speed": 8768,
        "vs": 8771,
        "efd": 8770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19446_1_tgov1",
      "ports": {
        "speed": 8768,
        "pmech": 8769
      },
      "params": {
        "Trate": 245.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333268510447,
        "Pvmin": 0.10604586452245712,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19446_1_ieeest",
      "ports": {
        "input": 8768,
        "output": 8771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19447_1_genrou",
      "ports": {
        "bus": 19447,
        "pmech": 8773,
        "efd": 8774,
        "speed": 8772
      },
      "params": {
        "mva": 245.1999969482422,
        "H": 5.875025749206543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9795000553131104,
        "Xdp": 0.26510000228881836,
        "Xdpp": 0.13050000369548798,
        "Xq": 1.8687000274658203,
        "Xqp": 0.37209999561309814,
        "Xqpp": 0.13050000369548798,
        "Xl": 0.09960000216960907,
        "Tdop": 6.484899997711182,
        "Tdopp": 0.06560000032186508,
        "Tqop": 0.8129000067710876,
        "Tqopp": 0.07649999856948853,
        "S10": 0.17970000207424164,
        "S12": 0.5788999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 86.53910160064697,
        "pmax": 204.33332920074463,
        "qmin": -22.68099933862686,
        "qmax": 104.00567054748535,
        "regulated": 19447,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19447_1_ieeet1",
      "ports": {
        "bus": 19447,
        "speed": 8772,
        "vs": 8775,
        "efd": 8774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19447_1_tgov1",
      "ports": {
        "speed": 8772,
        "pmech": 8773
      },
      "params": {
        "Trate": 245.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333268510443,
        "Pvmin": 0.35293272137641907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19447_1_ieeest",
      "ports": {
        "input": 8772,
        "output": 8775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19450_1_genrou",
      "ports": {
        "bus": 19450,
        "pmech": 8777,
        "efd": 8778,
        "speed": 8776
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 5.861508846282959,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2887001037597656,
        "Xdp": 0.4799000024795532,
        "Xdpp": 0.3425000011920929,
        "Xq": 2.171099901199341,
        "Xqp": 0.7590000033378601,
        "Xqpp": 0.3425000011920929,
        "Xl": 0.26010000705718994,
        "Tdop": 8.566300392150879,
        "Tdopp": 0.05040000006556511,
        "Tqop": 0.6844000220298767,
        "Tqopp": 0.049300000071525574,
        "S10": 0.09279999881982803,
        "S12": 0.4207000136375427
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.324783012270927,
        "pmax": 11.999999731779099,
        "qmin": -1.4639999717473984,
        "qmax": 5.592000111937523,
        "regulated": 19450,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19450_1_ieeet1",
      "ports": {
        "bus": 19450,
        "speed": 8776,
        "vs": 8779,
        "efd": 8778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19450_1_tgov1",
      "ports": {
        "speed": 8776,
        "pmech": 8777
      },
      "params": {
        "Trate": 14.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.3003321588039398,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19450_1_ieeest",
      "ports": {
        "input": 8776,
        "output": 8779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19452_1_genrou",
      "ports": {
        "bus": 19452,
        "pmech": 8781,
        "efd": 8782,
        "speed": 8780
      },
      "params": {
        "mva": 1.4600000381469727,
        "H": 1.8939357995986938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9673999547958374,
        "Xdp": 0.3384000062942505,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.8716000318527222,
        "Xqp": 0.6693999767303467,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18310000002384186,
        "Tdop": 4.529099941253662,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.8513000011444092,
        "Tqopp": 0.049300000071525574,
        "S10": 0.024700000882148743,
        "S12": 0.28450000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3551467787474394,
        "pmax": 1.216666679829359,
        "qmin": -0.14843333046883345,
        "qmax": 0.5669666454195976,
        "regulated": 19452,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19452_1_ieeet1",
      "ports": {
        "bus": 19452,
        "speed": 8780,
        "vs": 8783,
        "efd": 8782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.548799991607666,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.578000068664551,
        "E2": 3.437299966812134,
        "Se1": 0.08320000022649765,
        "Se2": 0.34130001068115234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19452_1_tgov1",
      "ports": {
        "speed": 8780,
        "pmech": 8781
      },
      "params": {
        "Trate": 1.4600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333332057549,
        "Pvmin": 0.24325121939182281,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19452_1_ieeest",
      "ports": {
        "input": 8780,
        "output": 8783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19452_2_genrou",
      "ports": {
        "bus": 19452,
        "pmech": 8785,
        "efd": 8786,
        "speed": 8784
      },
      "params": {
        "mva": 1.4600000381469727,
        "H": 1.8939357995986938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9673999547958374,
        "Xdp": 0.3384000062942505,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.8716000318527222,
        "Xqp": 0.6693999767303467,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18310000002384186,
        "Tdop": 4.529099941253662,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.8513000011444092,
        "Tqopp": 0.049300000071525574,
        "S10": 0.024700000882148743,
        "S12": 0.28450000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13124434044584632,
        "pmax": 1.216666679829359,
        "qmin": -0.14843333046883345,
        "qmax": 0.5669666454195976,
        "regulated": 19452,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19452_2_ieeet1",
      "ports": {
        "bus": 19452,
        "speed": 8784,
        "vs": 8787,
        "efd": 8786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.548799991607666,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.578000068664551,
        "E2": 3.437299966812134,
        "Se1": 0.08320000022649765,
        "Se2": 0.34130001068115234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19452_2_tgov1",
      "ports": {
        "speed": 8784,
        "pmech": 8785
      },
      "params": {
        "Trate": 1.4600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333332057549,
        "Pvmin": 0.08989337831735611,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19452_2_ieeest",
      "ports": {
        "input": 8784,
        "output": 8787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19452_3_genrou",
      "ports": {
        "bus": 19452,
        "pmech": 8789,
        "efd": 8790,
        "speed": 8788
      },
      "params": {
        "mva": 1.4600000381469727,
        "H": 1.8939357995986938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9673999547958374,
        "Xdp": 0.3384000062942505,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.8716000318527222,
        "Xqp": 0.6693999767303467,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18310000002384186,
        "Tdop": 4.529099941253662,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.8513000011444092,
        "Tqopp": 0.049300000071525574,
        "S10": 0.024700000882148743,
        "S12": 0.28450000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2802173374220729,
        "pmax": 1.216666679829359,
        "qmin": -0.14843333046883345,
        "qmax": 0.5669666454195976,
        "regulated": 19452,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19452_3_ieeet1",
      "ports": {
        "bus": 19452,
        "speed": 8788,
        "vs": 8791,
        "efd": 8790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.548799991607666,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.578000068664551,
        "E2": 3.437299966812134,
        "Se1": 0.08320000022649765,
        "Se2": 0.34130001068115234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19452_3_tgov1",
      "ports": {
        "speed": 8788,
        "pmech": 8789
      },
      "params": {
        "Trate": 1.4600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333332057549,
        "Pvmin": 0.1919296830892563,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19452_3_ieeest",
      "ports": {
        "input": 8788,
        "output": 8791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19452_4_genrou",
      "ports": {
        "bus": 19452,
        "pmech": 8793,
        "efd": 8794,
        "speed": 8792
      },
      "params": {
        "mva": 1.4600000381469727,
        "H": 1.8939357995986938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9673999547958374,
        "Xdp": 0.3384000062942505,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.8716000318527222,
        "Xqp": 0.6693999767303467,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18310000002384186,
        "Tdop": 4.529099941253662,
        "Tdopp": 0.03689999878406525,
        "Tqop": 0.8513000011444092,
        "Tqopp": 0.049300000071525574,
        "S10": 0.024700000882148743,
        "S12": 0.28450000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18446455942466855,
        "pmax": 1.216666679829359,
        "qmin": -0.14843333046883345,
        "qmax": 0.5669666454195976,
        "regulated": 19452,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19452_4_ieeet1",
      "ports": {
        "bus": 19452,
        "speed": 8792,
        "vs": 8795,
        "efd": 8794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.548799991607666,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.578000068664551,
        "E2": 3.437299966812134,
        "Se1": 0.08320000022649765,
        "Se2": 0.34130001068115234,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19452_4_tgov1",
      "ports": {
        "speed": 8792,
        "pmech": 8793
      },
      "params": {
        "Trate": 1.4600000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333332057549,
        "Pvmin": 0.12634558975696564,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19452_4_ieeest",
      "ports": {
        "input": 8792,
        "output": 8795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "19454_1_gensal",
      "ports": {
        "bus": 19454,
        "pmech": 8797,
        "efd": 8798,
        "speed": 8796
      },
      "params": {
        "mva": 1.5,
        "H": 1.2000999450683594,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.072700023651123,
        "Xdp": 0.4726000130176544,
        "Xdpp": 0.3889000117778778,
        "Xq": 0.6958000063896179,
        "Xl": 0.164000004529953,
        "Tdop": 6.0,
        "Tdopp": 0.5562000274658203,
        "Tqopp": 0.13860000669956207,
        "S10": 0.056299999356269836,
        "S12": 0.12520000338554382
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35292713437229395,
        "pmax": 1.2500000186264515,
        "qmin": -0.06125000072643161,
        "qmax": 0.4800000227987766,
        "regulated": 19454,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19454_1_ieeet1",
      "ports": {
        "bus": 19454,
        "speed": 8796,
        "vs": 8799,
        "efd": 8798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "19454_1_hygov",
      "ports": {
        "speed": 8796,
        "pmech": 8797
      },
      "params": {
        "Trate": 1.5,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7205746173858643,
        "Tr": 3.7933437824249268,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7394000291824341,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07940000295639038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19454_1_ieeest",
      "ports": {
        "input": 8796,
        "output": 8799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19460_1_genrou",
      "ports": {
        "bus": 19460,
        "pmech": 8801,
        "efd": 8802,
        "speed": 8800
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.3438217639923096,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1205999851226807,
        "Xdp": 0.44929999113082886,
        "Xdpp": 0.32109999656677246,
        "Xq": 2.0144999027252197,
        "Xqp": 0.5899999737739563,
        "Xqpp": 0.32109999656677246,
        "Xl": 0.2434999942779541,
        "Tdop": 5.647299766540527,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.438599944114685,
        "Tqopp": 0.04820000007748604,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.819453876465559,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 19460,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19460_1_ieeet1",
      "ports": {
        "bus": 19460,
        "speed": 8800,
        "vs": 8803,
        "efd": 8802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19460_1_tgov1",
      "ports": {
        "speed": 8800,
        "pmech": 8801
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3103991746902466,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19460_1_ieeest",
      "ports": {
        "input": 8800,
        "output": 8803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19461_1_genrou",
      "ports": {
        "bus": 19461,
        "pmech": 8805,
        "efd": 8806,
        "speed": 8804
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.3438217639923096,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1205999851226807,
        "Xdp": 0.44929999113082886,
        "Xdpp": 0.32109999656677246,
        "Xq": 2.0144999027252197,
        "Xqp": 0.5899999737739563,
        "Xqpp": 0.32109999656677246,
        "Xl": 0.2434999942779541,
        "Tdop": 5.647299766540527,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.438599944114685,
        "Tqopp": 0.04820000007748604,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0681699961423874,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 19461,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19461_1_ieeet1",
      "ports": {
        "bus": 19461,
        "speed": 8804,
        "vs": 8807,
        "efd": 8806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19461_1_tgov1",
      "ports": {
        "speed": 8804,
        "pmech": 8805
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4046098291873932,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19461_1_ieeest",
      "ports": {
        "input": 8804,
        "output": 8807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19463_1_genrou",
      "ports": {
        "bus": 19463,
        "pmech": 8809,
        "efd": 8810,
        "speed": 8808
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.3438217639923096,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1205999851226807,
        "Xdp": 0.44929999113082886,
        "Xdpp": 0.32109999656677246,
        "Xq": 2.0144999027252197,
        "Xqp": 0.5899999737739563,
        "Xqpp": 0.32109999656677246,
        "Xl": 0.2434999942779541,
        "Tdop": 5.647299766540527,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.438599944114685,
        "Tqopp": 0.04820000007748604,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.42420770041644573,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 19463,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19463_1_ieeet1",
      "ports": {
        "bus": 19463,
        "speed": 8808,
        "vs": 8811,
        "efd": 8810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19463_1_tgov1",
      "ports": {
        "speed": 8808,
        "pmech": 8809
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.160684734582901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19463_1_ieeest",
      "ports": {
        "input": 8808,
        "output": 8811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19464_1_genrou",
      "ports": {
        "bus": 19464,
        "pmech": 8813,
        "efd": 8814,
        "speed": 8812
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.3438217639923096,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1205999851226807,
        "Xdp": 0.44929999113082886,
        "Xdpp": 0.32109999656677246,
        "Xq": 2.0144999027252197,
        "Xqp": 0.5899999737739563,
        "Xqpp": 0.32109999656677246,
        "Xl": 0.2434999942779541,
        "Tdop": 5.647299766540527,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.438599944114685,
        "Tqopp": 0.04820000007748604,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4969353321939707,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 19464,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19464_1_ieeet1",
      "ports": {
        "bus": 19464,
        "speed": 8812,
        "vs": 8815,
        "efd": 8814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19464_1_tgov1",
      "ports": {
        "speed": 8812,
        "pmech": 8813
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18823307752609253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19464_1_ieeest",
      "ports": {
        "input": 8812,
        "output": 8815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19465_1_genrou",
      "ports": {
        "bus": 19465,
        "pmech": 8817,
        "efd": 8818,
        "speed": 8816
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.3438217639923096,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1205999851226807,
        "Xdp": 0.44929999113082886,
        "Xdpp": 0.32109999656677246,
        "Xq": 2.0144999027252197,
        "Xqp": 0.5899999737739563,
        "Xqpp": 0.32109999656677246,
        "Xl": 0.2434999942779541,
        "Tdop": 5.647299766540527,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.438599944114685,
        "Tqopp": 0.04820000007748604,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8041810244321823,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 19465,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19465_1_ieeet1",
      "ports": {
        "bus": 19465,
        "speed": 8816,
        "vs": 8819,
        "efd": 8818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19465_1_tgov1",
      "ports": {
        "speed": 8816,
        "pmech": 8817
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.30461400747299194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19465_1_ieeest",
      "ports": {
        "input": 8816,
        "output": 8819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19466_1_genrou",
      "ports": {
        "bus": 19466,
        "pmech": 8821,
        "efd": 8822,
        "speed": 8820
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.3438217639923096,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1205999851226807,
        "Xdp": 0.44929999113082886,
        "Xdpp": 0.32109999656677246,
        "Xq": 2.0144999027252197,
        "Xqp": 0.5899999737739563,
        "Xqpp": 0.32109999656677246,
        "Xl": 0.2434999942779541,
        "Tdop": 5.647299766540527,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.438599944114685,
        "Tqopp": 0.04820000007748604,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7273043505847454,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 19466,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19466_1_ieeet1",
      "ports": {
        "bus": 19466,
        "speed": 8820,
        "vs": 8823,
        "efd": 8822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19466_1_tgov1",
      "ports": {
        "speed": 8820,
        "pmech": 8821
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2754940688610077,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19466_1_ieeest",
      "ports": {
        "input": 8820,
        "output": 8823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19470_1_genrou",
      "ports": {
        "bus": 19470,
        "pmech": 8825,
        "efd": 8826,
        "speed": 8824
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.792894124984741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6075999736785889,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.21889999508857727,
        "Xq": 1.5362000465393066,
        "Xqp": 0.6291999816894531,
        "Xqpp": 0.21889999508857727,
        "Xl": 0.16410000622272491,
        "Tdop": 4.362100124359131,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6833999752998352,
        "Tqopp": 0.0786999985575676,
        "S10": 0.1331000030040741,
        "S12": 0.5012000203132629
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8337016217410564,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19470,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19470_1_ieeet1",
      "ports": {
        "bus": 19470,
        "speed": 8824,
        "vs": 8827,
        "efd": 8826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19470_1_tgov1",
      "ports": {
        "speed": 8824,
        "pmech": 8825
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.3859729468822479,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19470_1_ieeest",
      "ports": {
        "input": 8824,
        "output": 8827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19471_1_genrou",
      "ports": {
        "bus": 19471,
        "pmech": 8829,
        "efd": 8830,
        "speed": 8828
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.792894124984741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6075999736785889,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.21889999508857727,
        "Xq": 1.5362000465393066,
        "Xqp": 0.6291999816894531,
        "Xqpp": 0.21889999508857727,
        "Xl": 0.16410000622272491,
        "Tdop": 4.362100124359131,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6833999752998352,
        "Tqopp": 0.0786999985575676,
        "S10": 0.1331000030040741,
        "S12": 0.5012000203132629
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6978298537433147,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19471,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19471_1_ieeet1",
      "ports": {
        "bus": 19471,
        "speed": 8828,
        "vs": 8831,
        "efd": 8830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19471_1_tgov1",
      "ports": {
        "speed": 8828,
        "pmech": 8829
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.32306936383247375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19471_1_ieeest",
      "ports": {
        "input": 8828,
        "output": 8831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19473_1_genrou",
      "ports": {
        "bus": 19473,
        "pmech": 8833,
        "efd": 8834,
        "speed": 8832
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.792894124984741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6075999736785889,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.21889999508857727,
        "Xq": 1.5362000465393066,
        "Xqp": 0.6291999816894531,
        "Xqpp": 0.21889999508857727,
        "Xl": 0.16410000622272491,
        "Tdop": 4.362100124359131,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6833999752998352,
        "Tqopp": 0.0786999985575676,
        "S10": 0.1331000030040741,
        "S12": 0.5012000203132629
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4850049503147602,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19473,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "19473_1_ieeet1",
      "ports": {
        "bus": 19473,
        "speed": 8832,
        "vs": 8835,
        "efd": 8834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19473_1_tgov1",
      "ports": {
        "speed": 8832,
        "pmech": 8833
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.22453932464122772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19473_1_ieeest",
      "ports": {
        "input": 8832,
        "output": 8835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19473_2_genrou",
      "ports": {
        "bus": 19473,
        "pmech": 8837,
        "efd": 8838,
        "speed": 8836
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.792894124984741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6075999736785889,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.21889999508857727,
        "Xq": 1.5362000465393066,
        "Xqp": 0.6291999816894531,
        "Xqpp": 0.21889999508857727,
        "Xl": 0.16410000622272491,
        "Tdop": 4.362100124359131,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6833999752998352,
        "Tqopp": 0.0786999985575676,
        "S10": 0.1331000030040741,
        "S12": 0.5012000203132629
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8961564861238003,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19473,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "19473_2_ieeet1",
      "ports": {
        "bus": 19473,
        "speed": 8836,
        "vs": 8839,
        "efd": 8838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19473_2_tgov1",
      "ports": {
        "speed": 8836,
        "pmech": 8837
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.4148872494697571,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19473_2_ieeest",
      "ports": {
        "input": 8836,
        "output": 8839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19474_1_genrou",
      "ports": {
        "bus": 19474,
        "pmech": 8841,
        "efd": 8842,
        "speed": 8840
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.792894124984741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6075999736785889,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.21889999508857727,
        "Xq": 1.5362000465393066,
        "Xqp": 0.6291999816894531,
        "Xqpp": 0.21889999508857727,
        "Xl": 0.16410000622272491,
        "Tdop": 4.362100124359131,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6833999752998352,
        "Tqopp": 0.0786999985575676,
        "S10": 0.1331000030040741,
        "S12": 0.5012000203132629
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6831462495028973,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19474,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "19474_1_ieeet1",
      "ports": {
        "bus": 19474,
        "speed": 8840,
        "vs": 8843,
        "efd": 8842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19474_1_tgov1",
      "ports": {
        "speed": 8840,
        "pmech": 8841
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.3162713944911957,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19474_1_ieeest",
      "ports": {
        "input": 8840,
        "output": 8843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19474_2_genrou",
      "ports": {
        "bus": 19474,
        "pmech": 8845,
        "efd": 8846,
        "speed": 8844
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.792894124984741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6075999736785889,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.21889999508857727,
        "Xq": 1.5362000465393066,
        "Xqp": 0.6291999816894531,
        "Xqpp": 0.21889999508857727,
        "Xl": 0.16410000622272491,
        "Tdop": 4.362100124359131,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.6833999752998352,
        "Tqopp": 0.0786999985575676,
        "S10": 0.1331000030040741,
        "S12": 0.5012000203132629
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5336629692465067,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19474,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "19474_2_ieeet1",
      "ports": {
        "bus": 19474,
        "speed": 8844,
        "vs": 8847,
        "efd": 8846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19474_2_tgov1",
      "ports": {
        "speed": 8844,
        "pmech": 8845
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.2470661848783493,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19474_2_ieeest",
      "ports": {
        "input": 8844,
        "output": 8847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19479_1_genrou",
      "ports": {
        "bus": 19479,
        "pmech": 8849,
        "efd": 8850,
        "speed": 8848
      },
      "params": {
        "mva": 195.60000610351562,
        "H": 1.5752519369125366,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1277999877929688,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.23589999973773956,
        "Xq": 2.0211000442504883,
        "Xqp": 0.2483000010251999,
        "Xqpp": 0.23589999973773956,
        "Xl": 0.17730000615119934,
        "Tdop": 7.00600004196167,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.323099970817566,
        "Tqopp": 0.04769999906420708,
        "S10": 0.10859999805688858,
        "S12": 0.4521999955177307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.53071355819702,
        "pmax": 162.99999952316284,
        "qmin": -19.88600045442581,
        "qmax": 75.95800161361694,
        "regulated": 19479,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "19479_1_ieeet1",
      "ports": {
        "bus": 19479,
        "speed": 8848,
        "vs": 8851,
        "efd": 8850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19479_1_tgov1",
      "ports": {
        "speed": 8848,
        "pmech": 8849
      },
      "params": {
        "Trate": 195.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35547399520874023,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19479_1_ieeest",
      "ports": {
        "input": 8848,
        "output": 8851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19480_1_genrou",
      "ports": {
        "bus": 19480,
        "pmech": 8853,
        "efd": 8854,
        "speed": 8852
      },
      "params": {
        "mva": 195.60000610351562,
        "H": 1.5752519369125366,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1277999877929688,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.23589999973773956,
        "Xq": 2.0211000442504883,
        "Xqp": 0.2483000010251999,
        "Xqpp": 0.23589999973773956,
        "Xl": 0.17730000615119934,
        "Tdop": 7.00600004196167,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.323099970817566,
        "Tqopp": 0.04769999906420708,
        "S10": 0.10859999805688858,
        "S12": 0.4521999955177307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.59330868721008,
        "pmax": 162.99999952316284,
        "qmin": -19.88600045442581,
        "qmax": 75.95800161361694,
        "regulated": 19477,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "19480_1_ieeet1",
      "ports": {
        "bus": 19480,
        "speed": 8852,
        "vs": 8855,
        "efd": 8854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19480_1_tgov1",
      "ports": {
        "speed": 8852,
        "pmech": 8853
      },
      "params": {
        "Trate": 195.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2688819468021393,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19480_1_ieeest",
      "ports": {
        "input": 8852,
        "output": 8855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19481_1_genrou",
      "ports": {
        "bus": 19481,
        "pmech": 8857,
        "efd": 8858,
        "speed": 8856
      },
      "params": {
        "mva": 195.60000610351562,
        "H": 1.5752519369125366,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1277999877929688,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.23589999973773956,
        "Xq": 2.0211000442504883,
        "Xqp": 0.2483000010251999,
        "Xqpp": 0.23589999973773956,
        "Xl": 0.17730000615119934,
        "Tdop": 7.00600004196167,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.323099970817566,
        "Tqopp": 0.04769999906420708,
        "S10": 0.10859999805688858,
        "S12": 0.4521999955177307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.00714361667633,
        "pmax": 162.99999952316284,
        "qmin": -19.88600045442581,
        "qmax": 75.95800161361694,
        "regulated": 19481,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "19481_1_ieeet1",
      "ports": {
        "bus": 19481,
        "speed": 8856,
        "vs": 8859,
        "efd": 8858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19481_1_tgov1",
      "ports": {
        "speed": 8856,
        "pmech": 8857
      },
      "params": {
        "Trate": 195.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12784837186336517,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19481_1_ieeest",
      "ports": {
        "input": 8856,
        "output": 8859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19482_1_genrou",
      "ports": {
        "bus": 19482,
        "pmech": 8861,
        "efd": 8862,
        "speed": 8860
      },
      "params": {
        "mva": 195.60000610351562,
        "H": 1.5752519369125366,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1277999877929688,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.23589999973773956,
        "Xq": 2.0211000442504883,
        "Xqp": 0.2483000010251999,
        "Xqpp": 0.23589999973773956,
        "Xl": 0.17730000615119934,
        "Tdop": 7.00600004196167,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.323099970817566,
        "Tqopp": 0.04769999906420708,
        "S10": 0.10859999805688858,
        "S12": 0.4521999955177307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.81706833839417,
        "pmax": 162.99999952316284,
        "qmin": -19.88600045442581,
        "qmax": 75.95800161361694,
        "regulated": 19482,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "19482_1_ieeet1",
      "ports": {
        "bus": 19482,
        "speed": 8860,
        "vs": 8863,
        "efd": 8862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19482_1_tgov1",
      "ports": {
        "speed": 8860,
        "pmech": 8861
      },
      "params": {
        "Trate": 195.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3773878514766693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19482_1_ieeest",
      "ports": {
        "input": 8860,
        "output": 8863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19483_1_genrou",
      "ports": {
        "bus": 19483,
        "pmech": 8865,
        "efd": 8866,
        "speed": 8864
      },
      "params": {
        "mva": 195.60000610351562,
        "H": 1.5752519369125366,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1277999877929688,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.23589999973773956,
        "Xq": 2.0211000442504883,
        "Xqp": 0.2483000010251999,
        "Xqpp": 0.23589999973773956,
        "Xl": 0.17730000615119934,
        "Tdop": 7.00600004196167,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.323099970817566,
        "Tqopp": 0.04769999906420708,
        "S10": 0.10859999805688858,
        "S12": 0.4521999955177307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 79.97242212295532,
        "pmax": 162.99999952316284,
        "qmin": -19.88600045442581,
        "qmax": 75.95800161361694,
        "regulated": 19477,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "19483_1_ieeet1",
      "ports": {
        "bus": 19483,
        "speed": 8864,
        "vs": 8867,
        "efd": 8866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19483_1_tgov1",
      "ports": {
        "speed": 8864,
        "pmech": 8865
      },
      "params": {
        "Trate": 195.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40885695815086365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19483_1_ieeest",
      "ports": {
        "input": 8864,
        "output": 8867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19484_1_genrou",
      "ports": {
        "bus": 19484,
        "pmech": 8869,
        "efd": 8870,
        "speed": 8868
      },
      "params": {
        "mva": 195.60000610351562,
        "H": 1.5752519369125366,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1277999877929688,
        "Xdp": 0.3698999881744385,
        "Xdpp": 0.23589999973773956,
        "Xq": 2.0211000442504883,
        "Xqp": 0.2483000010251999,
        "Xqpp": 0.23589999973773956,
        "Xl": 0.17730000615119934,
        "Tdop": 7.00600004196167,
        "Tdopp": 0.0430000014603138,
        "Tqop": 1.323099970817566,
        "Tqopp": 0.04769999906420708,
        "S10": 0.10859999805688858,
        "S12": 0.4521999955177307
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.91749668121338,
        "pmax": 162.99999952316284,
        "qmin": -19.88600045442581,
        "qmax": 75.95800161361694,
        "regulated": 19484,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "19484_1_ieeet1",
      "ports": {
        "bus": 19484,
        "speed": 8868,
        "vs": 8871,
        "efd": 8870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19484_1_tgov1",
      "ports": {
        "speed": 8868,
        "pmech": 8869
      },
      "params": {
        "Trate": 195.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18362727761268616,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19484_1_ieeest",
      "ports": {
        "input": 8868,
        "output": 8871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19487_1_genrou",
      "ports": {
        "bus": 19487,
        "pmech": 8873,
        "efd": 8874,
        "speed": 8872
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 2.0138626098632812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0367000102996826,
        "Xdp": 0.179299995303154,
        "Xdpp": 0.13179999589920044,
        "Xq": 1.9362000226974487,
        "Xqp": 0.47380000352859497,
        "Xqpp": 0.13179999589920044,
        "Xl": 0.09650000184774399,
        "Tdop": 7.849699974060059,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.8765000104904175,
        "Tqopp": 0.0658000037074089,
        "S10": 0.1915999948978424,
        "S12": 0.6180999875068665
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.344318062067032,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 19487,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "19487_1_ieeet1",
      "ports": {
        "bus": 19487,
        "speed": 8872,
        "vs": 8875,
        "efd": 8874
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.559299945831299,
        "E2": 3.4123001098632812,
        "Se1": 0.006500000134110451,
        "Se2": 0.25529998540878296,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19487_1_tgov1",
      "ports": {
        "speed": 8872,
        "pmech": 8873
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325715,
        "Pvmin": 0.17489202320575714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19487_1_ieeest",
      "ports": {
        "input": 8872,
        "output": 8875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19487_2_genrou",
      "ports": {
        "bus": 19487,
        "pmech": 8877,
        "efd": 8878,
        "speed": 8876
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 2.0138626098632812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0367000102996826,
        "Xdp": 0.179299995303154,
        "Xdpp": 0.13179999589920044,
        "Xq": 1.9362000226974487,
        "Xqp": 0.47380000352859497,
        "Xqpp": 0.13179999589920044,
        "Xl": 0.09650000184774399,
        "Tdop": 7.849699974060059,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.8765000104904175,
        "Tqopp": 0.0658000037074089,
        "S10": 0.1915999948978424,
        "S12": 0.6180999875068665
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4859024211764336,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 19487,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "19487_2_ieeet1",
      "ports": {
        "bus": 19487,
        "speed": 8876,
        "vs": 8879,
        "efd": 8878
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.559299945831299,
        "E2": 3.4123001098632812,
        "Se1": 0.006500000134110451,
        "Se2": 0.25529998540878296,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19487_2_tgov1",
      "ports": {
        "speed": 8876,
        "pmech": 8877
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325715,
        "Pvmin": 0.1000765860080719,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19487_2_ieeest",
      "ports": {
        "input": 8876,
        "output": 8879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19488_1_genrou",
      "ports": {
        "bus": 19488,
        "pmech": 8881,
        "efd": 8882,
        "speed": 8880
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 2.0138626098632812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0367000102996826,
        "Xdp": 0.179299995303154,
        "Xdpp": 0.13179999589920044,
        "Xq": 1.9362000226974487,
        "Xqp": 0.47380000352859497,
        "Xqpp": 0.13179999589920044,
        "Xl": 0.09650000184774399,
        "Tdop": 7.849699974060059,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.8765000104904175,
        "Tqopp": 0.0658000037074089,
        "S10": 0.1915999948978424,
        "S12": 0.6180999875068665
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.9136437475681305,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 19488,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19488_1_ieeet1",
      "ports": {
        "bus": 19488,
        "speed": 8880,
        "vs": 8883,
        "efd": 8882
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.559299945831299,
        "E2": 3.4123001098632812,
        "Se1": 0.006500000134110451,
        "Se2": 0.25529998540878296,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19488_1_tgov1",
      "ports": {
        "speed": 8880,
        "pmech": 8881
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325714,
        "Pvmin": 0.19781173765659332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19488_1_ieeest",
      "ports": {
        "input": 8880,
        "output": 8883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19488_2_genrou",
      "ports": {
        "bus": 19488,
        "pmech": 8885,
        "efd": 8886,
        "speed": 8884
      },
      "params": {
        "mva": 24.84000015258789,
        "H": 2.0138626098632812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0367000102996826,
        "Xdp": 0.179299995303154,
        "Xdpp": 0.13179999589920044,
        "Xq": 1.9362000226974487,
        "Xqp": 0.47380000352859497,
        "Xqpp": 0.13179999589920044,
        "Xl": 0.09650000184774399,
        "Tdop": 7.849699974060059,
        "Tdopp": 0.05169999971985817,
        "Tqop": 0.8765000104904175,
        "Tqopp": 0.0658000037074089,
        "S10": 0.1915999948978424,
        "S12": 0.6180999875068665
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.1288615465164185,
        "pmax": 20.70000022649765,
        "qmin": -2.525399997830391,
        "qmax": 9.646199643611908,
        "regulated": 19488,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19488_2_ieeet1",
      "ports": {
        "bus": 19488,
        "speed": 8884,
        "vs": 8887,
        "efd": 8886
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.559299945831299,
        "E2": 3.4123001098632812,
        "Se1": 0.006500000134110451,
        "Se2": 0.25529998540878296,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19488_2_tgov1",
      "ports": {
        "speed": 8884,
        "pmech": 8885
      },
      "params": {
        "Trate": 24.84000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373325714,
        "Pvmin": 0.2869912087917328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19488_2_ieeest",
      "ports": {
        "input": 8884,
        "output": 8887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19493_1_genrou",
      "ports": {
        "bus": 19493,
        "pmech": 8889,
        "efd": 8890,
        "speed": 8888
      },
      "params": {
        "mva": 1175.6400146484375,
        "H": 2.066917896270752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.018899917602539,
        "Xdp": 0.29600000381469727,
        "Xdpp": 0.21359999477863312,
        "Xq": 1.919600009918213,
        "Xqp": 0.6812999844551086,
        "Xqpp": 0.21359999477863312,
        "Xl": 0.1599999964237213,
        "Tdop": 8.122300148010254,
        "Tdopp": 0.058400001376867294,
        "Tqop": 0.6668999791145325,
        "Tqopp": 0.07479999959468842,
        "S10": 0.1500999927520752,
        "S12": 0.5350000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 300.480055809021,
        "pmax": 979.6999931335449,
        "qmin": -80.3354024887085,
        "qmax": 360.52958965301514,
        "regulated": 19491,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "19493_1_ieeet1",
      "ports": {
        "bus": 19493,
        "speed": 8888,
        "vs": 8891,
        "efd": 8890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05829999968409538,
        "Ke": 0.0,
        "Te": 0.8180999755859375,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.301700115203857,
        "E2": 5.735599994659424,
        "Se1": 0.19249999523162842,
        "Se2": 0.4641000032424927,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19493_1_tgov1",
      "ports": {
        "speed": 8888,
        "pmech": 8889
      },
      "params": {
        "Trate": 1175.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333171094162,
        "Pvmin": 0.25558850169181824,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19493_1_ieeest",
      "ports": {
        "input": 8888,
        "output": 8891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19494_1_genrou",
      "ports": {
        "bus": 19494,
        "pmech": 8893,
        "efd": 8894,
        "speed": 8892
      },
      "params": {
        "mva": 1175.6400146484375,
        "H": 2.066917896270752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.018899917602539,
        "Xdp": 0.29600000381469727,
        "Xdpp": 0.21359999477863312,
        "Xq": 1.919600009918213,
        "Xqp": 0.6812999844551086,
        "Xqpp": 0.21359999477863312,
        "Xl": 0.1599999964237213,
        "Tdop": 8.122300148010254,
        "Tdopp": 0.058400001376867294,
        "Tqop": 0.6668999791145325,
        "Tqopp": 0.07479999959468842,
        "S10": 0.1500999927520752,
        "S12": 0.5350000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 485.02044677734375,
        "pmax": 979.6999931335449,
        "qmin": -80.3354024887085,
        "qmax": 360.52958965301514,
        "regulated": 19491,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "19494_1_ieeet1",
      "ports": {
        "bus": 19494,
        "speed": 8892,
        "vs": 8895,
        "efd": 8894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05829999968409538,
        "Ke": 0.0,
        "Te": 0.8180999755859375,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.301700115203857,
        "E2": 5.735599994659424,
        "Se1": 0.19249999523162842,
        "Se2": 0.4641000032424927,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19494_1_tgov1",
      "ports": {
        "speed": 8892,
        "pmech": 8893
      },
      "params": {
        "Trate": 1175.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333317109416,
        "Pvmin": 0.4125586450099945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19494_1_ieeest",
      "ports": {
        "input": 8892,
        "output": 8895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19497_1_genrou",
      "ports": {
        "bus": 19497,
        "pmech": 8897,
        "efd": 8898,
        "speed": 8896
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.5095813274383545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9673000574111938,
        "Xdp": 0.357699990272522,
        "Xdpp": 0.25690001249313354,
        "Xq": 1.871500015258789,
        "Xqp": 0.7986999750137329,
        "Xqpp": 0.25690001249313354,
        "Xl": 0.19359999895095825,
        "Tdop": 6.5808000564575195,
        "Tdopp": 0.035100001841783524,
        "Tqop": 0.6334999799728394,
        "Tqopp": 0.06390000134706497,
        "S10": 0.14030000567436218,
        "S12": 0.5156000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7582542952150106,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19497,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19497_1_ieeet1",
      "ports": {
        "bus": 19497,
        "speed": 8896,
        "vs": 8899,
        "efd": 8898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19497_1_tgov1",
      "ports": {
        "speed": 8896,
        "pmech": 8897
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.3510436415672302,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19497_1_ieeest",
      "ports": {
        "input": 8896,
        "output": 8899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19497_2_genrou",
      "ports": {
        "bus": 19497,
        "pmech": 8901,
        "efd": 8902,
        "speed": 8900
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.5095813274383545,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9673000574111938,
        "Xdp": 0.357699990272522,
        "Xdpp": 0.25690001249313354,
        "Xq": 1.871500015258789,
        "Xqp": 0.7986999750137329,
        "Xqpp": 0.25690001249313354,
        "Xl": 0.19359999895095825,
        "Tdop": 6.5808000564575195,
        "Tdopp": 0.035100001841783524,
        "Tqop": 0.6334999799728394,
        "Tqopp": 0.06390000134706497,
        "S10": 0.14030000567436218,
        "S12": 0.5156000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8381993509829044,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19497,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19497_2_ieeet1",
      "ports": {
        "bus": 19497,
        "speed": 8900,
        "vs": 8903,
        "efd": 8902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19497_2_tgov1",
      "ports": {
        "speed": 8900,
        "pmech": 8901
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.3880552351474762,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19497_2_ieeest",
      "ports": {
        "input": 8900,
        "output": 8903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19501_1_genrou",
      "ports": {
        "bus": 19501,
        "pmech": 8905,
        "efd": 8906,
        "speed": 8904
      },
      "params": {
        "mva": 214.1999969482422,
        "H": 5.137673377990723,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.929900050163269,
        "Xdp": 0.2687999904155731,
        "Xdpp": 0.12359999865293503,
        "Xq": 1.8286999464035034,
        "Xqp": 0.5569999814033508,
        "Xqpp": 0.12359999865293503,
        "Xl": 0.0940999984741211,
        "Tdop": 7.228400230407715,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8944000005722046,
        "Tqopp": 0.08410000056028366,
        "S10": 0.009499999694526196,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.93619787693024,
        "pmax": 178.4999966621399,
        "qmin": -19.813500344753265,
        "qmax": 90.85649847984314,
        "regulated": 19499,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "19501_1_ieeet1",
      "ports": {
        "bus": 19501,
        "speed": 8904,
        "vs": 8907,
        "efd": 8906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19501_1_tgov1",
      "ports": {
        "speed": 8904,
        "pmech": 8905
      },
      "params": {
        "Trate": 214.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333296231158,
        "Pvmin": 0.19578057527542114,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19501_1_ieeest",
      "ports": {
        "input": 8904,
        "output": 8907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19502_1_genrou",
      "ports": {
        "bus": 19502,
        "pmech": 8909,
        "efd": 8910,
        "speed": 8908
      },
      "params": {
        "mva": 214.1999969482422,
        "H": 5.137673377990723,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.929900050163269,
        "Xdp": 0.2687999904155731,
        "Xdpp": 0.12359999865293503,
        "Xq": 1.8286999464035034,
        "Xqp": 0.5569999814033508,
        "Xqpp": 0.12359999865293503,
        "Xl": 0.0940999984741211,
        "Tdop": 7.228400230407715,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8944000005722046,
        "Tqopp": 0.08410000056028366,
        "S10": 0.009499999694526196,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.21482354402542,
        "pmax": 178.4999966621399,
        "qmin": -19.813500344753265,
        "qmax": 90.85649847984314,
        "regulated": 19502,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "19502_1_ieeet1",
      "ports": {
        "bus": 19502,
        "speed": 8908,
        "vs": 8911,
        "efd": 8910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19502_1_tgov1",
      "ports": {
        "speed": 8908,
        "pmech": 8909
      },
      "params": {
        "Trate": 214.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333296231157,
        "Pvmin": 0.11304773390293121,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19502_1_ieeest",
      "ports": {
        "input": 8908,
        "output": 8911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19503_1_genrou",
      "ports": {
        "bus": 19503,
        "pmech": 8913,
        "efd": 8914,
        "speed": 8912
      },
      "params": {
        "mva": 214.1999969482422,
        "H": 5.137673377990723,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.929900050163269,
        "Xdp": 0.2687999904155731,
        "Xdpp": 0.12359999865293503,
        "Xq": 1.8286999464035034,
        "Xqp": 0.5569999814033508,
        "Xqpp": 0.12359999865293503,
        "Xl": 0.0940999984741211,
        "Tdop": 7.228400230407715,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8944000005722046,
        "Tqopp": 0.08410000056028366,
        "S10": 0.009499999694526196,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.26996636390686,
        "pmax": 178.4999966621399,
        "qmin": -19.813500344753265,
        "qmax": 90.85649847984314,
        "regulated": 19503,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "19503_1_ieeet1",
      "ports": {
        "bus": 19503,
        "speed": 8912,
        "vs": 8915,
        "efd": 8914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19503_1_tgov1",
      "ports": {
        "speed": 8912,
        "pmech": 8913
      },
      "params": {
        "Trate": 214.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333296231159,
        "Pvmin": 0.23935559391975403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19503_1_ieeest",
      "ports": {
        "input": 8912,
        "output": 8915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19504_1_genrou",
      "ports": {
        "bus": 19504,
        "pmech": 8917,
        "efd": 8918,
        "speed": 8916
      },
      "params": {
        "mva": 214.1999969482422,
        "H": 5.137673377990723,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.929900050163269,
        "Xdp": 0.2687999904155731,
        "Xdpp": 0.12359999865293503,
        "Xq": 1.8286999464035034,
        "Xqp": 0.5569999814033508,
        "Xqpp": 0.12359999865293503,
        "Xl": 0.0940999984741211,
        "Tdop": 7.228400230407715,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8944000005722046,
        "Tqopp": 0.08410000056028366,
        "S10": 0.009499999694526196,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.77015113830566,
        "pmax": 178.4999966621399,
        "qmin": -19.813500344753265,
        "qmax": 90.85649847984314,
        "regulated": 19504,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "19504_1_ieeet1",
      "ports": {
        "bus": 19504,
        "speed": 8916,
        "vs": 8919,
        "efd": 8918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19504_1_tgov1",
      "ports": {
        "speed": 8916,
        "pmech": 8917
      },
      "params": {
        "Trate": 214.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333296231158,
        "Pvmin": 0.4144264757633209,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19504_1_ieeest",
      "ports": {
        "input": 8916,
        "output": 8919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19505_1_genrou",
      "ports": {
        "bus": 19505,
        "pmech": 8921,
        "efd": 8922,
        "speed": 8920
      },
      "params": {
        "mva": 214.1999969482422,
        "H": 5.137673377990723,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.929900050163269,
        "Xdp": 0.2687999904155731,
        "Xdpp": 0.12359999865293503,
        "Xq": 1.8286999464035034,
        "Xqp": 0.5569999814033508,
        "Xqpp": 0.12359999865293503,
        "Xl": 0.0940999984741211,
        "Tdop": 7.228400230407715,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.8944000005722046,
        "Tqopp": 0.08410000056028366,
        "S10": 0.009499999694526196,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.886985063552856,
        "pmax": 178.4999966621399,
        "qmin": -19.813500344753265,
        "qmax": 90.85649847984314,
        "regulated": 19505,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "19505_1_ieeet1",
      "ports": {
        "bus": 19505,
        "speed": 8920,
        "vs": 8923,
        "efd": 8922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19505_1_tgov1",
      "ports": {
        "speed": 8920,
        "pmech": 8921
      },
      "params": {
        "Trate": 214.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333296231158,
        "Pvmin": 0.28425297141075134,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19505_1_ieeest",
      "ports": {
        "input": 8920,
        "output": 8923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19509_1_genrou",
      "ports": {
        "bus": 19509,
        "pmech": 8925,
        "efd": 8926,
        "speed": 8924
      },
      "params": {
        "mva": 132.0,
        "H": 4.283016204833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7724000215530396,
        "Xdp": 0.25679999589920044,
        "Xdpp": 0.12600000202655792,
        "Xq": 1.70169997215271,
        "Xqp": 0.6136999726295471,
        "Xqpp": 0.12600000202655792,
        "Xl": 0.09600000083446503,
        "Tdop": 6.197400093078613,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.1568000316619873,
        "Tqopp": 0.09769999980926514,
        "S10": 0.2062000036239624,
        "S12": 0.6585000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.07485467195511,
        "pmax": 110.00000238418579,
        "qmin": -12.210000306367874,
        "qmax": 55.98999857902527,
        "regulated": 19509,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19509_1_ieeet1",
      "ports": {
        "bus": 19509,
        "speed": 8924,
        "vs": 8927,
        "efd": 8926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19509_1_tgov1",
      "ports": {
        "speed": 8924,
        "pmech": 8925
      },
      "params": {
        "Trate": 132.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12935495376586914,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19509_1_ieeest",
      "ports": {
        "input": 8924,
        "output": 8927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19510_1_genrou",
      "ports": {
        "bus": 19510,
        "pmech": 8929,
        "efd": 8930,
        "speed": 8928
      },
      "params": {
        "mva": 132.0,
        "H": 4.283016204833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7724000215530396,
        "Xdp": 0.25679999589920044,
        "Xdpp": 0.12600000202655792,
        "Xq": 1.70169997215271,
        "Xqp": 0.6136999726295471,
        "Xqpp": 0.12600000202655792,
        "Xl": 0.09600000083446503,
        "Tdop": 6.197400093078613,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.1568000316619873,
        "Tqopp": 0.09769999980926514,
        "S10": 0.2062000036239624,
        "S12": 0.6585000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.22842013835907,
        "pmax": 110.00000238418579,
        "qmin": -12.210000306367874,
        "qmax": 55.98999857902527,
        "regulated": 19510,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19510_1_ieeet1",
      "ports": {
        "bus": 19510,
        "speed": 8928,
        "vs": 8931,
        "efd": 8930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19510_1_tgov1",
      "ports": {
        "speed": 8928,
        "pmech": 8929
      },
      "params": {
        "Trate": 132.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23657894134521484,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19510_1_ieeest",
      "ports": {
        "input": 8928,
        "output": 8931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19511_1_genrou",
      "ports": {
        "bus": 19511,
        "pmech": 8933,
        "efd": 8934,
        "speed": 8932
      },
      "params": {
        "mva": 132.0,
        "H": 4.283016204833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7724000215530396,
        "Xdp": 0.25679999589920044,
        "Xdpp": 0.12600000202655792,
        "Xq": 1.70169997215271,
        "Xqp": 0.6136999726295471,
        "Xqpp": 0.12600000202655792,
        "Xl": 0.09600000083446503,
        "Tdop": 6.197400093078613,
        "Tdopp": 0.05700000002980232,
        "Tqop": 1.1568000316619873,
        "Tqopp": 0.09769999980926514,
        "S10": 0.2062000036239624,
        "S12": 0.6585000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.963921785354614,
        "pmax": 110.00000238418579,
        "qmin": -12.210000306367874,
        "qmax": 55.98999857902527,
        "regulated": 19511,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19511_1_ieeet1",
      "ports": {
        "bus": 19511,
        "speed": 8932,
        "vs": 8935,
        "efd": 8934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19511_1_tgov1",
      "ports": {
        "speed": 8932,
        "pmech": 8933
      },
      "params": {
        "Trate": 132.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2800297141075134,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19511_1_ieeest",
      "ports": {
        "input": 8932,
        "output": 8935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19514_1_genrou",
      "ports": {
        "bus": 19514,
        "pmech": 8937,
        "efd": 8938,
        "speed": 8936
      },
      "params": {
        "mva": 80.5,
        "H": 5.399820327758789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2985000610351562,
        "Xdp": 0.36390000581741333,
        "Xdpp": 0.2612000107765198,
        "Xq": 2.1802000999450684,
        "Xqp": 0.3991999924182892,
        "Xqpp": 0.2612000107765198,
        "Xl": 0.19699999690055847,
        "Tdop": 6.363999843597412,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.4571000337600708,
        "Tqopp": 0.06870000064373016,
        "S10": 0.0617000013589859,
        "S12": 0.35839998722076416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.37228298187256,
        "pmax": 67.08333492279053,
        "qmin": -8.184166997671127,
        "qmax": 31.260833144187927,
        "regulated": 19514,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "19514_1_ieeet1",
      "ports": {
        "bus": 19514,
        "speed": 8936,
        "vs": 8939,
        "efd": 8938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19514_1_tgov1",
      "ports": {
        "speed": 8936,
        "pmech": 8937
      },
      "params": {
        "Trate": 80.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41456252336502075,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19514_1_ieeest",
      "ports": {
        "input": 8936,
        "output": 8939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19514_2_genrou",
      "ports": {
        "bus": 19514,
        "pmech": 8941,
        "efd": 8942,
        "speed": 8940
      },
      "params": {
        "mva": 80.5,
        "H": 5.399820327758789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2985000610351562,
        "Xdp": 0.36390000581741333,
        "Xdpp": 0.2612000107765198,
        "Xq": 2.1802000999450684,
        "Xqp": 0.3991999924182892,
        "Xqpp": 0.2612000107765198,
        "Xl": 0.19699999690055847,
        "Tdop": 6.363999843597412,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.4571000337600708,
        "Tqopp": 0.06870000064373016,
        "S10": 0.0617000013589859,
        "S12": 0.35839998722076416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.039056360721588,
        "pmax": 67.08333492279053,
        "qmin": -8.184166997671127,
        "qmax": 31.260833144187927,
        "regulated": 19514,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "19514_2_ieeet1",
      "ports": {
        "bus": 19514,
        "speed": 8940,
        "vs": 8943,
        "efd": 8942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19514_2_tgov1",
      "ports": {
        "speed": 8940,
        "pmech": 8941
      },
      "params": {
        "Trate": 80.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2861994504928589,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19514_2_ieeest",
      "ports": {
        "input": 8940,
        "output": 8943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19514_3_genrou",
      "ports": {
        "bus": 19514,
        "pmech": 8945,
        "efd": 8946,
        "speed": 8944
      },
      "params": {
        "mva": 80.5,
        "H": 5.399820327758789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2985000610351562,
        "Xdp": 0.36390000581741333,
        "Xdpp": 0.2612000107765198,
        "Xq": 2.1802000999450684,
        "Xqp": 0.3991999924182892,
        "Xqpp": 0.2612000107765198,
        "Xl": 0.19699999690055847,
        "Tdop": 6.363999843597412,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.4571000337600708,
        "Tqopp": 0.06870000064373016,
        "S10": 0.0617000013589859,
        "S12": 0.35839998722076416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.992483496665955,
        "pmax": 67.08333492279053,
        "qmin": -8.184166997671127,
        "qmax": 31.260833144187927,
        "regulated": 19514,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "19514_3_ieeet1",
      "ports": {
        "bus": 19514,
        "speed": 8944,
        "vs": 8947,
        "efd": 8946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19514_3_tgov1",
      "ports": {
        "speed": 8944,
        "pmech": 8945
      },
      "params": {
        "Trate": 80.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19866439700126648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19514_3_ieeest",
      "ports": {
        "input": 8944,
        "output": 8947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19514_4_genrou",
      "ports": {
        "bus": 19514,
        "pmech": 8949,
        "efd": 8950,
        "speed": 8948
      },
      "params": {
        "mva": 80.5,
        "H": 5.399820327758789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2985000610351562,
        "Xdp": 0.36390000581741333,
        "Xdpp": 0.2612000107765198,
        "Xq": 2.1802000999450684,
        "Xqp": 0.3991999924182892,
        "Xqpp": 0.2612000107765198,
        "Xl": 0.19699999690055847,
        "Tdop": 6.363999843597412,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.4571000337600708,
        "Tqopp": 0.06870000064373016,
        "S10": 0.0617000013589859,
        "S12": 0.35839998722076416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.195365607738495,
        "pmax": 67.08333492279053,
        "qmin": -8.184166997671127,
        "qmax": 31.260833144187927,
        "regulated": 19514,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "19514_4_ieeet1",
      "ports": {
        "bus": 19514,
        "speed": 8948,
        "vs": 8951,
        "efd": 8950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19514_4_tgov1",
      "ports": {
        "speed": 8948,
        "pmech": 8949
      },
      "params": {
        "Trate": 80.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3005635440349579,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19514_4_ieeest",
      "ports": {
        "input": 8948,
        "output": 8951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19514_5_genrou",
      "ports": {
        "bus": 19514,
        "pmech": 8953,
        "efd": 8954,
        "speed": 8952
      },
      "params": {
        "mva": 80.5,
        "H": 5.399820327758789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2985000610351562,
        "Xdp": 0.36390000581741333,
        "Xdpp": 0.2612000107765198,
        "Xq": 2.1802000999450684,
        "Xqp": 0.3991999924182892,
        "Xqpp": 0.2612000107765198,
        "Xl": 0.19699999690055847,
        "Tdop": 6.363999843597412,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.4571000337600708,
        "Tqopp": 0.06870000064373016,
        "S10": 0.0617000013589859,
        "S12": 0.35839998722076416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.005131036043167,
        "pmax": 67.08333492279053,
        "qmin": -8.184166997671127,
        "qmax": 31.260833144187927,
        "regulated": 19514,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "19514_5_ieeet1",
      "ports": {
        "bus": 19514,
        "speed": 8952,
        "vs": 8955,
        "efd": 8954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19514_5_tgov1",
      "ports": {
        "speed": 8952,
        "pmech": 8953
      },
      "params": {
        "Trate": 80.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09944262355566025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19514_5_ieeest",
      "ports": {
        "input": 8952,
        "output": 8955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19514_6_genrou",
      "ports": {
        "bus": 19514,
        "pmech": 8957,
        "efd": 8958,
        "speed": 8956
      },
      "params": {
        "mva": 80.5,
        "H": 5.399820327758789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2985000610351562,
        "Xdp": 0.36390000581741333,
        "Xdpp": 0.2612000107765198,
        "Xq": 2.1802000999450684,
        "Xqp": 0.3991999924182892,
        "Xqpp": 0.2612000107765198,
        "Xl": 0.19699999690055847,
        "Tdop": 6.363999843597412,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.4571000337600708,
        "Tqopp": 0.06870000064373016,
        "S10": 0.0617000013589859,
        "S12": 0.35839998722076416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.092248916625977,
        "pmax": 67.08333492279053,
        "qmin": -8.184166997671127,
        "qmax": 31.260833144187927,
        "regulated": 19514,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "19514_6_ieeet1",
      "ports": {
        "bus": 19514,
        "speed": 8956,
        "vs": 8959,
        "efd": 8958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19514_6_tgov1",
      "ports": {
        "speed": 8956,
        "pmech": 8957
      },
      "params": {
        "Trate": 80.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24959315359592438,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19514_6_ieeest",
      "ports": {
        "input": 8956,
        "output": 8959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19520_1_genrou",
      "ports": {
        "bus": 19520,
        "pmech": 8961,
        "efd": 8962,
        "speed": 8960
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 4.00448751449585,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.031999945640564,
        "Xdp": 0.18299999833106995,
        "Xdpp": 0.13439999520778656,
        "Xq": 0.9997000098228455,
        "Xqp": 0.25360000133514404,
        "Xqpp": 0.13439999520778656,
        "Xl": 0.09849999845027924,
        "Tdop": 7.707499980926514,
        "Tdopp": 0.0478999987244606,
        "Tqop": 0.5716999769210815,
        "Tqopp": 0.04470000043511391,
        "S10": 0.062300000339746475,
        "S12": 0.3596999943256378
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6733579337596893,
        "pmax": 3.999999910593033,
        "qmin": -0.4879999905824661,
        "qmax": 1.8640000373125076,
        "regulated": 19520,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19520_1_ieeet1",
      "ports": {
        "bus": 19520,
        "speed": 8960,
        "vs": 8963,
        "efd": 8962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5034000277519226,
        "Kf": 0.09239999949932098,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.071500062942505,
        "E2": 4.095399856567383,
        "Se1": 0.04470000043511391,
        "Se2": 0.29820001125335693,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19520_1_tgov1",
      "ports": {
        "speed": 8960,
        "pmech": 8961
      },
      "params": {
        "Trate": 4.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.34861621260643005,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19520_1_ieeest",
      "ports": {
        "input": 8960,
        "output": 8963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19523_1_genrou",
      "ports": {
        "bus": 19523,
        "pmech": 8965,
        "efd": 8966,
        "speed": 8964
      },
      "params": {
        "mva": 110.27999877929688,
        "H": 8.1094331741333,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.878000020980835,
        "Xdp": 0.1736000031232834,
        "Xdpp": 0.10100000351667404,
        "Xq": 1.7868000268936157,
        "Xqp": 0.22589999437332153,
        "Xqpp": 0.10100000351667404,
        "Xl": 0.07609999924898148,
        "Tdop": 4.782599925994873,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.382699966430664,
        "Tqopp": 0.07349999994039536,
        "S10": 0.0877000018954277,
        "S12": 0.5389000177383423
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.43232810497284,
        "pmax": 91.90000295639038,
        "qmin": -10.200899839401245,
        "qmax": 46.77709937095642,
        "regulated": 19523,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "19523_1_ieeet1",
      "ports": {
        "bus": 19523,
        "speed": 8964,
        "vs": 8967,
        "efd": 8966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19523_1_tgov1",
      "ports": {
        "speed": 8964,
        "pmech": 8965
      },
      "params": {
        "Trate": 110.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1671411693096161,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19523_1_ieeest",
      "ports": {
        "input": 8964,
        "output": 8967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19524_1_genrou",
      "ports": {
        "bus": 19524,
        "pmech": 8969,
        "efd": 8970,
        "speed": 8968
      },
      "params": {
        "mva": 110.27999877929688,
        "H": 8.1094331741333,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.878000020980835,
        "Xdp": 0.1736000031232834,
        "Xdpp": 0.10100000351667404,
        "Xq": 1.7868000268936157,
        "Xqp": 0.22589999437332153,
        "Xqpp": 0.10100000351667404,
        "Xl": 0.07609999924898148,
        "Tdop": 4.782599925994873,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.382699966430664,
        "Tqopp": 0.07349999994039536,
        "S10": 0.0877000018954277,
        "S12": 0.5389000177383423
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.29237961769104,
        "pmax": 91.90000295639038,
        "qmin": -10.200899839401245,
        "qmax": 46.77709937095642,
        "regulated": 19524,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "19524_1_ieeet1",
      "ports": {
        "bus": 19524,
        "speed": 8968,
        "vs": 8971,
        "efd": 8970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19524_1_tgov1",
      "ports": {
        "speed": 8968,
        "pmech": 8969
      },
      "params": {
        "Trate": 110.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22027911245822906,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19524_1_ieeest",
      "ports": {
        "input": 8968,
        "output": 8971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19525_1_genrou",
      "ports": {
        "bus": 19525,
        "pmech": 8973,
        "efd": 8974,
        "speed": 8972
      },
      "params": {
        "mva": 110.27999877929688,
        "H": 8.1094331741333,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.878000020980835,
        "Xdp": 0.1736000031232834,
        "Xdpp": 0.10100000351667404,
        "Xq": 1.7868000268936157,
        "Xqp": 0.22589999437332153,
        "Xqpp": 0.10100000351667404,
        "Xl": 0.07609999924898148,
        "Tdop": 4.782599925994873,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.382699966430664,
        "Tqopp": 0.07349999994039536,
        "S10": 0.0877000018954277,
        "S12": 0.5389000177383423
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.848592519760132,
        "pmax": 91.90000295639038,
        "qmin": -10.200899839401245,
        "qmax": 46.77709937095642,
        "regulated": 19525,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "19525_1_ieeet1",
      "ports": {
        "bus": 19525,
        "speed": 8972,
        "vs": 8975,
        "efd": 8974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19525_1_tgov1",
      "ports": {
        "speed": 8972,
        "pmech": 8973
      },
      "params": {
        "Trate": 110.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2797297239303589,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19525_1_ieeest",
      "ports": {
        "input": 8972,
        "output": 8975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19526_1_genrou",
      "ports": {
        "bus": 19526,
        "pmech": 8977,
        "efd": 8978,
        "speed": 8976
      },
      "params": {
        "mva": 110.27999877929688,
        "H": 8.1094331741333,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.878000020980835,
        "Xdp": 0.1736000031232834,
        "Xdpp": 0.10100000351667404,
        "Xq": 1.7868000268936157,
        "Xqp": 0.22589999437332153,
        "Xqpp": 0.10100000351667404,
        "Xl": 0.07609999924898148,
        "Tdop": 4.782599925994873,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.382699966430664,
        "Tqopp": 0.07349999994039536,
        "S10": 0.0877000018954277,
        "S12": 0.5389000177383423
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.05572009086609,
        "pmax": 91.90000295639038,
        "qmin": -10.200899839401245,
        "qmax": 46.77709937095642,
        "regulated": 19526,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "19526_1_ieeet1",
      "ports": {
        "bus": 19526,
        "speed": 8976,
        "vs": 8979,
        "efd": 8978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19526_1_tgov1",
      "ports": {
        "speed": 8976,
        "pmech": 8977
      },
      "params": {
        "Trate": 110.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15465833246707916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19526_1_ieeest",
      "ports": {
        "input": 8976,
        "output": 8979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19530_1_genrou",
      "ports": {
        "bus": 19530,
        "pmech": 8981,
        "efd": 8982,
        "speed": 8980
      },
      "params": {
        "mva": 155.52000427246094,
        "H": 4.068819046020508,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.617400050163269,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.5765000581741333,
        "Xqp": 0.23420000076293945,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13529999554157257,
        "Tdop": 8.832200050354004,
        "Tdopp": 0.06949999928474426,
        "Tqop": 1.4048999547958374,
        "Tqopp": 0.08320000022649765,
        "S10": 0.24709999561309814,
        "S12": 0.7207000255584717
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.45415472984314,
        "pmax": 129.60000038146973,
        "qmin": -14.38560038805008,
        "qmax": 65.96639752388,
        "regulated": 19530,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19530_1_ieeet1",
      "ports": {
        "bus": 19530,
        "speed": 8980,
        "vs": 8983,
        "efd": 8982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19530_1_tgov1",
      "ports": {
        "speed": 8980,
        "pmech": 8981
      },
      "params": {
        "Trate": 155.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1829613745212555,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19530_1_ieeest",
      "ports": {
        "input": 8980,
        "output": 8983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19531_1_genrou",
      "ports": {
        "bus": 19531,
        "pmech": 8985,
        "efd": 8986,
        "speed": 8984
      },
      "params": {
        "mva": 155.52000427246094,
        "H": 4.068819046020508,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.617400050163269,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.5765000581741333,
        "Xqp": 0.23420000076293945,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13529999554157257,
        "Tdop": 8.832200050354004,
        "Tdopp": 0.06949999928474426,
        "Tqop": 1.4048999547958374,
        "Tqopp": 0.08320000022649765,
        "S10": 0.24709999561309814,
        "S12": 0.7207000255584717
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.60017639398575,
        "pmax": 129.60000038146973,
        "qmin": -14.38560038805008,
        "qmax": 65.96639752388,
        "regulated": 19531,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19531_1_ieeet1",
      "ports": {
        "bus": 19531,
        "speed": 8984,
        "vs": 8987,
        "efd": 8986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19531_1_tgov1",
      "ports": {
        "speed": 8984,
        "pmech": 8985
      },
      "params": {
        "Trate": 155.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13889001309871674,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19531_1_ieeest",
      "ports": {
        "input": 8984,
        "output": 8987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19532_1_genrou",
      "ports": {
        "bus": 19532,
        "pmech": 8989,
        "efd": 8990,
        "speed": 8988
      },
      "params": {
        "mva": 155.52000427246094,
        "H": 4.068819046020508,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.617400050163269,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.5765000581741333,
        "Xqp": 0.23420000076293945,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13529999554157257,
        "Tdop": 8.832200050354004,
        "Tdopp": 0.06949999928474426,
        "Tqop": 1.4048999547958374,
        "Tqopp": 0.08320000022649765,
        "S10": 0.24709999561309814,
        "S12": 0.7207000255584717
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.62197995185852,
        "pmax": 129.60000038146973,
        "qmin": -14.38560038805008,
        "qmax": 65.96639752388,
        "regulated": 19532,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19532_1_ieeet1",
      "ports": {
        "bus": 19532,
        "speed": 8988,
        "vs": 8991,
        "efd": 8990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19532_1_tgov1",
      "ports": {
        "speed": 8988,
        "pmech": 8989
      },
      "params": {
        "Trate": 155.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2483409196138382,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19532_1_ieeest",
      "ports": {
        "input": 8988,
        "output": 8991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19542_1_genrou",
      "ports": {
        "bus": 19542,
        "pmech": 8993,
        "efd": 8994,
        "speed": 8992
      },
      "params": {
        "mva": 211.74000549316406,
        "H": 5.620093822479248,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7383999824523926,
        "Xdp": 0.3075999915599823,
        "Xdpp": 0.24050000309944153,
        "Xq": 1.6742000579833984,
        "Xqp": 0.5974000096321106,
        "Xqpp": 0.24050000309944153,
        "Xl": 0.18729999661445618,
        "Tdop": 7.143799781799316,
        "Tdopp": 0.06729999929666519,
        "Tqop": 0.3093000054359436,
        "Tqopp": 0.06069999933242798,
        "S10": 0.08079999685287476,
        "S12": 0.5224000215530396
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.77952516078949,
        "pmax": 176.45000219345093,
        "qmin": -19.585950672626495,
        "qmax": 89.8130476474762,
        "regulated": 19541,
        "vset": 1.0579999685287476
      }
    },
    {
      "class": "Ieeet1",
      "id": "19542_1_ieeet1",
      "ports": {
        "bus": 19542,
        "speed": 8992,
        "vs": 8995,
        "efd": 8994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19542_1_tgov1",
      "ports": {
        "speed": 8992,
        "pmech": 8993
      },
      "params": {
        "Trate": 211.74000549316406,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333220733649,
        "Pvmin": 0.20676076412200928,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19542_1_ieeest",
      "ports": {
        "input": 8992,
        "output": 8995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19543_1_genrou",
      "ports": {
        "bus": 19543,
        "pmech": 8997,
        "efd": 8998,
        "speed": 8996
      },
      "params": {
        "mva": 211.74000549316406,
        "H": 5.620093822479248,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7383999824523926,
        "Xdp": 0.3075999915599823,
        "Xdpp": 0.24050000309944153,
        "Xq": 1.6742000579833984,
        "Xqp": 0.5974000096321106,
        "Xqpp": 0.24050000309944153,
        "Xl": 0.18729999661445618,
        "Tdop": 7.143799781799316,
        "Tdopp": 0.06729999929666519,
        "Tqop": 0.3093000054359436,
        "Tqopp": 0.06069999933242798,
        "S10": 0.08079999685287476,
        "S12": 0.5224000215530396
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.43748116493225,
        "pmax": 176.45000219345093,
        "qmin": -19.585950672626495,
        "qmax": 89.8130476474762,
        "regulated": 19543,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "19543_1_ieeet1",
      "ports": {
        "bus": 19543,
        "speed": 8996,
        "vs": 8999,
        "efd": 8998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19543_1_tgov1",
      "ports": {
        "speed": 8996,
        "pmech": 8997
      },
      "params": {
        "Trate": 211.74000549316406,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333322073365,
        "Pvmin": 0.11541267484426498,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19543_1_ieeest",
      "ports": {
        "input": 8996,
        "output": 8999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19555_1_genrou",
      "ports": {
        "bus": 19555,
        "pmech": 9001,
        "efd": 9002,
        "speed": 9000
      },
      "params": {
        "mva": 211.64999389648438,
        "H": 4.266143321990967,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7721999883651733,
        "Xdp": 0.15219999849796295,
        "Xdpp": 0.10239999741315842,
        "Xq": 1.7015000581741333,
        "Xqp": 0.2944999933242798,
        "Xqpp": 0.10239999741315842,
        "Xl": 0.07720000296831131,
        "Tdop": 9.811699867248535,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.31630000472068787,
        "Tqopp": 0.06199999898672104,
        "S10": 0.05530000105500221,
        "S12": 0.2639999985694885
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.67523431777954,
        "pmax": 176.37499570846558,
        "qmin": -19.577625393867493,
        "qmax": 89.77487683296204,
        "regulated": 19555,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "19555_1_ieeet1",
      "ports": {
        "bus": 19555,
        "speed": 9000,
        "vs": 9003,
        "efd": 9002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19555_1_tgov1",
      "ports": {
        "speed": 9000,
        "pmech": 9001
      },
      "params": {
        "Trate": 211.64999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370882524,
        "Pvmin": 0.3717232942581177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19555_1_ieeest",
      "ports": {
        "input": 9000,
        "output": 9003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19556_1_genrou",
      "ports": {
        "bus": 19556,
        "pmech": 9005,
        "efd": 9006,
        "speed": 9004
      },
      "params": {
        "mva": 211.64999389648438,
        "H": 4.266143321990967,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7721999883651733,
        "Xdp": 0.15219999849796295,
        "Xdpp": 0.10239999741315842,
        "Xq": 1.7015000581741333,
        "Xqp": 0.2944999933242798,
        "Xqpp": 0.10239999741315842,
        "Xl": 0.07720000296831131,
        "Tdop": 9.811699867248535,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.31630000472068787,
        "Tqopp": 0.06199999898672104,
        "S10": 0.05530000105500221,
        "S12": 0.2639999985694885
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.20922350883484,
        "pmax": 176.37499570846558,
        "qmin": -19.577625393867493,
        "qmax": 89.77487683296204,
        "regulated": 19556,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "19556_1_ieeet1",
      "ports": {
        "bus": 19556,
        "speed": 9004,
        "vs": 9007,
        "efd": 9006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19556_1_tgov1",
      "ports": {
        "speed": 9004,
        "pmech": 9005
      },
      "params": {
        "Trate": 211.64999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370882523,
        "Pvmin": 0.27030107378959656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19556_1_ieeest",
      "ports": {
        "input": 9004,
        "output": 9007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19557_1_genrou",
      "ports": {
        "bus": 19557,
        "pmech": 9009,
        "efd": 9010,
        "speed": 9008
      },
      "params": {
        "mva": 211.64999389648438,
        "H": 4.266143321990967,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7721999883651733,
        "Xdp": 0.15219999849796295,
        "Xdpp": 0.10239999741315842,
        "Xq": 1.7015000581741333,
        "Xqp": 0.2944999933242798,
        "Xqpp": 0.10239999741315842,
        "Xl": 0.07720000296831131,
        "Tdop": 9.811699867248535,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.31630000472068787,
        "Tqopp": 0.06199999898672104,
        "S10": 0.05530000105500221,
        "S12": 0.2639999985694885
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.63590908050537,
        "pmax": 176.37499570846558,
        "qmin": -19.577625393867493,
        "qmax": 89.77487683296204,
        "regulated": 19557,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "19557_1_ieeet1",
      "ports": {
        "bus": 19557,
        "speed": 9008,
        "vs": 9011,
        "efd": 9010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19557_1_tgov1",
      "ports": {
        "speed": 9008,
        "pmech": 9009
      },
      "params": {
        "Trate": 211.64999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370882525,
        "Pvmin": 0.2439683973789215,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19557_1_ieeest",
      "ports": {
        "input": 9008,
        "output": 9011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19558_1_genrou",
      "ports": {
        "bus": 19558,
        "pmech": 9013,
        "efd": 9014,
        "speed": 9012
      },
      "params": {
        "mva": 211.64999389648438,
        "H": 4.266143321990967,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7721999883651733,
        "Xdp": 0.15219999849796295,
        "Xdpp": 0.10239999741315842,
        "Xq": 1.7015000581741333,
        "Xqp": 0.2944999933242798,
        "Xqpp": 0.10239999741315842,
        "Xl": 0.07720000296831131,
        "Tdop": 9.811699867248535,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.31630000472068787,
        "Tqopp": 0.06199999898672104,
        "S10": 0.05530000105500221,
        "S12": 0.2639999985694885
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.10021042823792,
        "pmax": 176.37499570846558,
        "qmin": -19.577625393867493,
        "qmax": 89.77487683296204,
        "regulated": 19551,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "19558_1_ieeet1",
      "ports": {
        "bus": 19558,
        "speed": 9012,
        "vs": 9015,
        "efd": 9014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19558_1_tgov1",
      "ports": {
        "speed": 9012,
        "pmech": 9013
      },
      "params": {
        "Trate": 211.64999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333370882525,
        "Pvmin": 0.3690064251422882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19558_1_ieeest",
      "ports": {
        "input": 9012,
        "output": 9015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19562_1_genrou",
      "ports": {
        "bus": 19562,
        "pmech": 9017,
        "efd": 9018,
        "speed": 9016
      },
      "params": {
        "mva": 205.32000732421875,
        "H": 6.205098628997803,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6292999982833862,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.15399999916553497,
        "Xq": 1.5861999988555908,
        "Xqp": 0.44179999828338623,
        "Xqpp": 0.15399999916553497,
        "Xl": 0.11829999834299088,
        "Tdop": 5.0954999923706055,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.3264000415802002,
        "Tqopp": 0.09790000319480896,
        "S10": 0.08030000329017639,
        "S12": 0.5335000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 85.2075457572937,
        "pmax": 171.09999656677246,
        "qmin": -18.992100656032562,
        "qmax": 87.08990216255188,
        "regulated": 19562,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "19562_1_ieeet1",
      "ports": {
        "bus": 19562,
        "speed": 9016,
        "vs": 9019,
        "efd": 9018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19562_1_tgov1",
      "ports": {
        "speed": 9016,
        "pmech": 9017
      },
      "params": {
        "Trate": 205.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41499873995780945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19562_1_ieeest",
      "ports": {
        "input": 9016,
        "output": 9019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19563_1_genrou",
      "ports": {
        "bus": 19563,
        "pmech": 9021,
        "efd": 9022,
        "speed": 9020
      },
      "params": {
        "mva": 205.32000732421875,
        "H": 6.205098628997803,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6292999982833862,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.15399999916553497,
        "Xq": 1.5861999988555908,
        "Xqp": 0.44179999828338623,
        "Xqpp": 0.15399999916553497,
        "Xl": 0.11829999834299088,
        "Tdop": 5.0954999923706055,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.3264000415802002,
        "Tqopp": 0.09790000319480896,
        "S10": 0.08030000329017639,
        "S12": 0.5335000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.444109439849854,
        "pmax": 171.09999656677246,
        "qmin": -18.992100656032562,
        "qmax": 87.08990216255188,
        "regulated": 19561,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "19563_1_ieeet1",
      "ports": {
        "bus": 19563,
        "speed": 9020,
        "vs": 9023,
        "efd": 9022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19563_1_tgov1",
      "ports": {
        "speed": 9020,
        "pmech": 9021
      },
      "params": {
        "Trate": 205.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14827638864517212,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19563_1_ieeest",
      "ports": {
        "input": 9020,
        "output": 9023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19564_1_genrou",
      "ports": {
        "bus": 19564,
        "pmech": 9025,
        "efd": 9026,
        "speed": 9024
      },
      "params": {
        "mva": 205.32000732421875,
        "H": 6.205098628997803,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6292999982833862,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.15399999916553497,
        "Xq": 1.5861999988555908,
        "Xqp": 0.44179999828338623,
        "Xqpp": 0.15399999916553497,
        "Xl": 0.11829999834299088,
        "Tdop": 5.0954999923706055,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.3264000415802002,
        "Tqopp": 0.09790000319480896,
        "S10": 0.08030000329017639,
        "S12": 0.5335000157356262
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.44617688655853,
        "pmax": 171.09999656677246,
        "qmin": -18.992100656032562,
        "qmax": 87.08990216255188,
        "regulated": 19564,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "19564_1_ieeet1",
      "ports": {
        "bus": 19564,
        "speed": 9024,
        "vs": 9027,
        "efd": 9026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19564_1_tgov1",
      "ports": {
        "speed": 9024,
        "pmech": 9025
      },
      "params": {
        "Trate": 205.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16776823997497559,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19564_1_ieeest",
      "ports": {
        "input": 9024,
        "output": 9027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19583_1_genrou",
      "ports": {
        "bus": 19583,
        "pmech": 9029,
        "efd": 9030,
        "speed": 9028
      },
      "params": {
        "mva": 1017.0,
        "H": 2.077247142791748,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.894700050354004,
        "Xdp": 0.24289999902248383,
        "Xdpp": 0.17640000581741333,
        "Xq": 1.8037999868392944,
        "Xqp": 0.736299991607666,
        "Xqpp": 0.17640000581741333,
        "Xl": 0.13109999895095825,
        "Tdop": 4.709099769592285,
        "Tdopp": 0.03539999946951866,
        "Tqop": 0.885699987411499,
        "Tqopp": 0.07850000262260437,
        "S10": 0.04190000146627426,
        "S12": 0.3188000023365021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 370.14176845550537,
        "pmax": 847.5000381469727,
        "qmin": -69.49499845504761,
        "qmax": 311.8799924850464,
        "regulated": 19581,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "19583_1_ieeet1",
      "ports": {
        "bus": 19583,
        "speed": 9028,
        "vs": 9031,
        "efd": 9030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11720000207424164,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.453000068664551,
        "E2": 4.604000091552734,
        "Se1": 0.1793999969959259,
        "Se2": 0.44929999113082886,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19583_1_tgov1",
      "ports": {
        "speed": 9028,
        "pmech": 9029
      },
      "params": {
        "Trate": 1017.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3639545440673828,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19583_1_ieeest",
      "ports": {
        "input": 9028,
        "output": 9031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19584_1_genrou",
      "ports": {
        "bus": 19584,
        "pmech": 9033,
        "efd": 9034,
        "speed": 9032
      },
      "params": {
        "mva": 1017.0,
        "H": 2.077247142791748,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.894700050354004,
        "Xdp": 0.24289999902248383,
        "Xdpp": 0.17640000581741333,
        "Xq": 1.8037999868392944,
        "Xqp": 0.736299991607666,
        "Xqpp": 0.17640000581741333,
        "Xl": 0.13109999895095825,
        "Tdop": 4.709099769592285,
        "Tdopp": 0.03539999946951866,
        "Tqop": 0.885699987411499,
        "Tqopp": 0.07850000262260437,
        "S10": 0.04190000146627426,
        "S12": 0.3188000023365021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.1290111541748,
        "pmax": 847.5000381469727,
        "qmin": -69.49499845504761,
        "qmax": 311.8799924850464,
        "regulated": 19581,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "19584_1_ieeet1",
      "ports": {
        "bus": 19584,
        "speed": 9032,
        "vs": 9035,
        "efd": 9034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.11720000207424164,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.453000068664551,
        "E2": 4.604000091552734,
        "Se1": 0.1793999969959259,
        "Se2": 0.44929999113082886,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19584_1_tgov1",
      "ports": {
        "speed": 9032,
        "pmech": 9033
      },
      "params": {
        "Trate": 1017.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09550541639328003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19584_1_ieeest",
      "ports": {
        "input": 9032,
        "output": 9035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19592_1_genrou",
      "ports": {
        "bus": 19592,
        "pmech": 9037,
        "efd": 9038,
        "speed": 9036
      },
      "params": {
        "mva": 55.68000030517578,
        "H": 6.760412693023682,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.50570011138916,
        "Xdp": 0.4101000130176544,
        "Xdpp": 0.2818000018596649,
        "Xq": 2.2934000492095947,
        "Xqp": 0.7534999847412109,
        "Xqpp": 0.2818000018596649,
        "Xl": 0.22020000219345093,
        "Tdop": 6.429299831390381,
        "Tdopp": 0.048900000751018524,
        "Tqop": 1.0331000089645386,
        "Tqopp": 0.04619999974966049,
        "S10": 0.0340999998152256,
        "S12": 0.2766999900341034
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.12408310174942,
        "pmax": 46.39999866485596,
        "qmin": -5.150400102138519,
        "qmax": 23.6175999045372,
        "regulated": 19592,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "19592_1_ieeet1",
      "ports": {
        "bus": 19592,
        "speed": 9036,
        "vs": 9039,
        "efd": 9038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19592_1_tgov1",
      "ports": {
        "speed": 9036,
        "pmech": 9037
      },
      "params": {
        "Trate": 55.68000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28958481550216675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19592_1_ieeest",
      "ports": {
        "input": 9036,
        "output": 9039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19596_1_genrou",
      "ports": {
        "bus": 19596,
        "pmech": 9041,
        "efd": 9042,
        "speed": 9040
      },
      "params": {
        "mva": 32.400001525878906,
        "H": 2.0187947750091553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7237999439239502,
        "Xdp": 0.31369999051094055,
        "Xdpp": 0.22599999606609344,
        "Xq": 1.6445000171661377,
        "Xqp": 0.7139000296592712,
        "Xqpp": 0.22599999606609344,
        "Xl": 0.1695999950170517,
        "Tdop": 7.940899848937988,
        "Tdopp": 0.03500000014901161,
        "Tqop": 0.6348999738693237,
        "Tqopp": 0.07410000264644623,
        "S10": 0.048500001430511475,
        "S12": 0.3319999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.9668611735105515,
        "pmax": 27.000001072883606,
        "qmin": -3.294000029563904,
        "qmax": 12.581999599933624,
        "regulated": 19596,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "19596_1_ieeet1",
      "ports": {
        "bus": 19596,
        "speed": 9040,
        "vs": 9043,
        "efd": 9042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03629999980330467,
        "Ke": 0.0,
        "Te": 0.21250000596046448,
        "Kf": 0.10719999670982361,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.547600030899048,
        "E2": 4.730100154876709,
        "Se1": 0.4625000059604645,
        "Se2": 0.7671999931335449,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19596_1_tgov1",
      "ports": {
        "speed": 9040,
        "pmech": 9041
      },
      "params": {
        "Trate": 32.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011686,
        "Pvmin": 0.18416237831115723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19596_1_ieeest",
      "ports": {
        "input": 9040,
        "output": 9043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19600_1_genrou",
      "ports": {
        "bus": 19600,
        "pmech": 9045,
        "efd": 9046,
        "speed": 9044
      },
      "params": {
        "mva": 225.0,
        "H": 3.681762218475342,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9780000448226929,
        "Xdp": 0.19059999287128448,
        "Xdpp": 0.1396999955177307,
        "Xq": 1.881500005722046,
        "Xqp": 0.31769999861717224,
        "Xqpp": 0.1396999955177307,
        "Xl": 0.10260000079870224,
        "Tdop": 9.192999839782715,
        "Tdopp": 0.04479999840259552,
        "Tqop": 0.7056999802589417,
        "Tqopp": 0.07739999890327454,
        "S10": 0.09070000052452087,
        "S12": 0.4163999855518341
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.42776226997375,
        "pmax": 187.5,
        "qmin": -22.875000536441803,
        "qmax": 87.37499713897705,
        "regulated": 19600,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "19600_1_ieeet1",
      "ports": {
        "bus": 19600,
        "speed": 9044,
        "vs": 9047,
        "efd": 9046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19600_1_tgov1",
      "ports": {
        "speed": 9044,
        "pmech": 9045
      },
      "params": {
        "Trate": 225.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333337,
        "Pvmin": 0.29079005122184753,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19600_1_ieeest",
      "ports": {
        "input": 9044,
        "output": 9047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19605_1_genrou",
      "ports": {
        "bus": 19605,
        "pmech": 9049,
        "efd": 9050,
        "speed": 9048
      },
      "params": {
        "mva": 194.85000610351562,
        "H": 4.817286491394043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9138000011444092,
        "Xdp": 0.33649998903274536,
        "Xdpp": 0.24199999868869781,
        "Xq": 1.8215999603271484,
        "Xqp": 0.39590001106262207,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18199999630451202,
        "Tdop": 6.414899826049805,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.2443000078201294,
        "Tqopp": 0.050200000405311584,
        "S10": 0.04100000113248825,
        "S12": 0.31700000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.07935035228729,
        "pmax": 162.37499713897705,
        "qmin": -19.809749722480774,
        "qmax": 75.66674947738647,
        "regulated": 19605,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "19605_1_ieeet1",
      "ports": {
        "bus": 19605,
        "speed": 9048,
        "vs": 9051,
        "efd": 9050
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.19910000264644623,
        "Kf": 0.11420000344514847,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.6796998977661133,
        "E2": 4.906300067901611,
        "Se1": 0.12790000438690186,
        "Se2": 0.39160001277923584,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19605_1_tgov1",
      "ports": {
        "speed": 9048,
        "pmech": 9049
      },
      "params": {
        "Trate": 194.85000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2159576565027237,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19605_1_ieeest",
      "ports": {
        "input": 9048,
        "output": 9051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19606_1_genrou",
      "ports": {
        "bus": 19606,
        "pmech": 9053,
        "efd": 9054,
        "speed": 9052
      },
      "params": {
        "mva": 194.85000610351562,
        "H": 4.817286491394043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9138000011444092,
        "Xdp": 0.33649998903274536,
        "Xdpp": 0.24199999868869781,
        "Xq": 1.8215999603271484,
        "Xqp": 0.39590001106262207,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18199999630451202,
        "Tdop": 6.414899826049805,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.2443000078201294,
        "Tqopp": 0.050200000405311584,
        "S10": 0.04100000113248825,
        "S12": 0.31700000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.791877031326294,
        "pmax": 162.37499713897705,
        "qmin": -19.809749722480774,
        "qmax": 75.66674947738647,
        "regulated": 19604,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "19606_1_ieeet1",
      "ports": {
        "bus": 19606,
        "speed": 9052,
        "vs": 9055,
        "efd": 9054
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.19910000264644623,
        "Kf": 0.11420000344514847,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.6796998977661133,
        "E2": 4.906300067901611,
        "Se1": 0.12790000438690186,
        "Se2": 0.39160001277923584,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19606_1_tgov1",
      "ports": {
        "speed": 9052,
        "pmech": 9053
      },
      "params": {
        "Trate": 194.85000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.327389657497406,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19606_1_ieeest",
      "ports": {
        "input": 9052,
        "output": 9055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19607_1_genrou",
      "ports": {
        "bus": 19607,
        "pmech": 9057,
        "efd": 9058,
        "speed": 9056
      },
      "params": {
        "mva": 194.85000610351562,
        "H": 4.817286491394043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9138000011444092,
        "Xdp": 0.33649998903274536,
        "Xdpp": 0.24199999868869781,
        "Xq": 1.8215999603271484,
        "Xqp": 0.39590001106262207,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18199999630451202,
        "Tdop": 6.414899826049805,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.2443000078201294,
        "Tqopp": 0.050200000405311584,
        "S10": 0.04100000113248825,
        "S12": 0.31700000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.19789493083954,
        "pmax": 162.37499713897705,
        "qmin": -19.809749722480774,
        "qmax": 75.66674947738647,
        "regulated": 19607,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "19607_1_ieeet1",
      "ports": {
        "bus": 19607,
        "speed": 9056,
        "vs": 9059,
        "efd": 9058
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.19910000264644623,
        "Kf": 0.11420000344514847,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.6796998977661133,
        "E2": 4.906300067901611,
        "Se1": 0.12790000438690186,
        "Se2": 0.39160001277923584,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19607_1_tgov1",
      "ports": {
        "speed": 9056,
        "pmech": 9057
      },
      "params": {
        "Trate": 194.85000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20116958022117615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19607_1_ieeest",
      "ports": {
        "input": 9056,
        "output": 9059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19608_1_genrou",
      "ports": {
        "bus": 19608,
        "pmech": 9061,
        "efd": 9062,
        "speed": 9060
      },
      "params": {
        "mva": 194.85000610351562,
        "H": 4.817286491394043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9138000011444092,
        "Xdp": 0.33649998903274536,
        "Xdpp": 0.24199999868869781,
        "Xq": 1.8215999603271484,
        "Xqp": 0.39590001106262207,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18199999630451202,
        "Tdop": 6.414899826049805,
        "Tdopp": 0.05719999969005585,
        "Tqop": 1.2443000078201294,
        "Tqopp": 0.050200000405311584,
        "S10": 0.04100000113248825,
        "S12": 0.31700000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.390465259552002,
        "pmax": 162.37499713897705,
        "qmin": -19.809749722480774,
        "qmax": 75.66674947738647,
        "regulated": 19608,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "19608_1_ieeet1",
      "ports": {
        "bus": 19608,
        "speed": 9060,
        "vs": 9063,
        "efd": 9062
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.19910000264644623,
        "Kf": 0.11420000344514847,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.6796998977661133,
        "E2": 4.906300067901611,
        "Se1": 0.12790000438690186,
        "Se2": 0.39160001277923584,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19608_1_tgov1",
      "ports": {
        "speed": 9060,
        "pmech": 9061
      },
      "params": {
        "Trate": 194.85000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15596851706504822,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19608_1_ieeest",
      "ports": {
        "input": 9060,
        "output": 9063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19613_1_genrou",
      "ports": {
        "bus": 19613,
        "pmech": 9065,
        "efd": 9066,
        "speed": 9064
      },
      "params": {
        "mva": 1058.4000244140625,
        "H": 3.5167644023895264,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0534000396728516,
        "Xdp": 0.24009999632835388,
        "Xdpp": 0.17440000176429749,
        "Xq": 1.951799988746643,
        "Xqp": 0.7710999846458435,
        "Xqpp": 0.17440000176429749,
        "Xl": 0.12960000336170197,
        "Tdop": 6.4953999519348145,
        "Tdopp": 0.052799999713897705,
        "Tqop": 0.7059000134468079,
        "Tqopp": 0.07890000194311142,
        "S10": 0.16179999709129333,
        "S12": 0.5583999752998352
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 422.9546070098877,
        "pmax": 881.9999694824219,
        "qmin": -107.60400295257568,
        "qmax": 411.0119819641113,
        "regulated": 19611,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "19613_1_ieeet1",
      "ports": {
        "bus": 19613,
        "speed": 9064,
        "vs": 9067,
        "efd": 9066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19613_1_tgov1",
      "ports": {
        "speed": 9064,
        "pmech": 9065
      },
      "params": {
        "Trate": 1058.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39961695671081543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19613_1_ieeest",
      "ports": {
        "input": 9064,
        "output": 9067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19616_1_genrou",
      "ports": {
        "bus": 19616,
        "pmech": 9069,
        "efd": 9070,
        "speed": 9068
      },
      "params": {
        "mva": 110.5199966430664,
        "H": 6.61523962020874,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.476300001144409,
        "Xdp": 0.32429999113082886,
        "Xdpp": 0.16220000386238098,
        "Xq": 2.2695999145507812,
        "Xqp": 0.5705000162124634,
        "Xqpp": 0.16220000386238098,
        "Xl": 0.12489999830722809,
        "Tdop": 6.7170000076293945,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4408999681472778,
        "Tqopp": 0.04569999873638153,
        "S10": 0.11299999803304672,
        "S12": 0.5091999769210815
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.38973432779312,
        "pmax": 92.10000038146973,
        "qmin": -10.223100334405899,
        "qmax": 46.87890112400055,
        "regulated": 19616,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "19616_1_ieeet1",
      "ports": {
        "bus": 19616,
        "speed": 9068,
        "vs": 9071,
        "efd": 9070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19616_1_tgov1",
      "ports": {
        "speed": 9068,
        "pmech": 9069
      },
      "params": {
        "Trate": 110.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21163350343704224,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19616_1_ieeest",
      "ports": {
        "input": 9068,
        "output": 9071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19616_2_genrou",
      "ports": {
        "bus": 19616,
        "pmech": 9073,
        "efd": 9074,
        "speed": 9072
      },
      "params": {
        "mva": 110.5199966430664,
        "H": 6.61523962020874,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.476300001144409,
        "Xdp": 0.32429999113082886,
        "Xdpp": 0.16220000386238098,
        "Xq": 2.2695999145507812,
        "Xqp": 0.5705000162124634,
        "Xqpp": 0.16220000386238098,
        "Xl": 0.12489999830722809,
        "Tdop": 6.7170000076293945,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4408999681472778,
        "Tqopp": 0.04569999873638153,
        "S10": 0.11299999803304672,
        "S12": 0.5091999769210815
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.540243804454803,
        "pmax": 92.10000038146973,
        "qmin": -10.223100334405899,
        "qmax": 46.87890112400055,
        "regulated": 19616,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "19616_2_ieeet1",
      "ports": {
        "bus": 19616,
        "speed": 9072,
        "vs": 9075,
        "efd": 9074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19616_2_tgov1",
      "ports": {
        "speed": 9072,
        "pmech": 9073
      },
      "params": {
        "Trate": 110.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1677546501159668,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19616_2_ieeest",
      "ports": {
        "input": 9072,
        "output": 9075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19616_3_genrou",
      "ports": {
        "bus": 19616,
        "pmech": 9077,
        "efd": 9078,
        "speed": 9076
      },
      "params": {
        "mva": 110.5199966430664,
        "H": 6.61523962020874,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.476300001144409,
        "Xdp": 0.32429999113082886,
        "Xdpp": 0.16220000386238098,
        "Xq": 2.2695999145507812,
        "Xqp": 0.5705000162124634,
        "Xqpp": 0.16220000386238098,
        "Xl": 0.12489999830722809,
        "Tdop": 6.7170000076293945,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4408999681472778,
        "Tqopp": 0.04569999873638153,
        "S10": 0.11299999803304672,
        "S12": 0.5091999769210815
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.898466110229492,
        "pmax": 92.10000038146973,
        "qmin": -10.223100334405899,
        "qmax": 46.87890112400055,
        "regulated": 19616,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "19616_3_ieeet1",
      "ports": {
        "bus": 19616,
        "speed": 9076,
        "vs": 9079,
        "efd": 9078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19616_3_tgov1",
      "ports": {
        "speed": 9076,
        "pmech": 9077
      },
      "params": {
        "Trate": 110.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14385148882865906,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19616_3_ieeest",
      "ports": {
        "input": 9076,
        "output": 9079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19616_4_genrou",
      "ports": {
        "bus": 19616,
        "pmech": 9081,
        "efd": 9082,
        "speed": 9080
      },
      "params": {
        "mva": 110.5199966430664,
        "H": 6.61523962020874,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.476300001144409,
        "Xdp": 0.32429999113082886,
        "Xdpp": 0.16220000386238098,
        "Xq": 2.2695999145507812,
        "Xqp": 0.5705000162124634,
        "Xqpp": 0.16220000386238098,
        "Xl": 0.12489999830722809,
        "Tdop": 6.7170000076293945,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.4408999681472778,
        "Tqopp": 0.04569999873638153,
        "S10": 0.11299999803304672,
        "S12": 0.5091999769210815
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.94950270652771,
        "pmax": 92.10000038146973,
        "qmin": -10.223100334405899,
        "qmax": 46.87890112400055,
        "regulated": 19616,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "19616_4_ieeet1",
      "ports": {
        "bus": 19616,
        "speed": 9080,
        "vs": 9083,
        "efd": 9082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19616_4_tgov1",
      "ports": {
        "speed": 9080,
        "pmech": 9081
      },
      "params": {
        "Trate": 110.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1714576780796051,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19616_4_ieeest",
      "ports": {
        "input": 9080,
        "output": 9083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19618_1_genrou",
      "ports": {
        "bus": 19618,
        "pmech": 9085,
        "efd": 9086,
        "speed": 9084
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.1801085472106934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5927000045776367,
        "Xdp": 0.2930999994277954,
        "Xdpp": 0.21160000562667847,
        "Xq": 1.5224000215530396,
        "Xqp": 0.24490000307559967,
        "Xqpp": 0.21160000562667847,
        "Xl": 0.15839999914169312,
        "Tdop": 6.774099826812744,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.8237000107765198,
        "Tqopp": 0.0746999979019165,
        "S10": 0.06620000302791595,
        "S12": 0.3675000071525574
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5903490353375673,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 19618,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19618_1_ieeet1",
      "ports": {
        "bus": 19618,
        "speed": 9084,
        "vs": 9087,
        "efd": 9086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05959999933838844,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09749999642372131,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.311300039291382,
        "E2": 4.41510009765625,
        "Se1": 0.16300000250339508,
        "Se2": 0.4309000074863434,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19618_1_tgov1",
      "ports": {
        "speed": 9084,
        "pmech": 9085
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.27330973744392395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19618_1_ieeest",
      "ports": {
        "input": 9084,
        "output": 9087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19620_1_genrou",
      "ports": {
        "bus": 19620,
        "pmech": 9089,
        "efd": 9090,
        "speed": 9088
      },
      "params": {
        "mva": 68.87999725341797,
        "H": 4.328113079071045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3799999952316284,
        "Xdp": 0.1467999964952469,
        "Xdpp": 0.10909999907016754,
        "Xq": 1.3241000175476074,
        "Xqp": 0.3336000144481659,
        "Xqpp": 0.10909999907016754,
        "Xl": 0.07880000025033951,
        "Tdop": 7.000699996948242,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.0196000337600708,
        "Tqopp": 0.052400000393390656,
        "S10": 0.0502999983727932,
        "S12": 0.33559998869895935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.54126238822937,
        "pmax": 57.40000009536743,
        "qmin": -7.002799957990646,
        "qmax": 26.748400926589966,
        "regulated": 19620,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19620_1_ieeet1",
      "ports": {
        "bus": 19620,
        "speed": 9088,
        "vs": 9091,
        "efd": 9090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19620_1_tgov1",
      "ports": {
        "speed": 9088,
        "pmech": 9089
      },
      "params": {
        "Trate": 68.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21111008524894714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19620_1_ieeest",
      "ports": {
        "input": 9088,
        "output": 9091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19620_2_genrou",
      "ports": {
        "bus": 19620,
        "pmech": 9093,
        "efd": 9094,
        "speed": 9092
      },
      "params": {
        "mva": 68.87999725341797,
        "H": 4.328113079071045,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3799999952316284,
        "Xdp": 0.1467999964952469,
        "Xdpp": 0.10909999907016754,
        "Xq": 1.3241000175476074,
        "Xqp": 0.3336000144481659,
        "Xqpp": 0.10909999907016754,
        "Xl": 0.07880000025033951,
        "Tdop": 7.000699996948242,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.0196000337600708,
        "Tqopp": 0.052400000393390656,
        "S10": 0.0502999983727932,
        "S12": 0.33559998869895935
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.650032103061676,
        "pmax": 57.40000009536743,
        "qmin": -7.002799957990646,
        "qmax": 26.748400926589966,
        "regulated": 19620,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19620_2_ieeet1",
      "ports": {
        "bus": 19620,
        "speed": 9092,
        "vs": 9095,
        "efd": 9094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19620_2_tgov1",
      "ports": {
        "speed": 9092,
        "pmech": 9093
      },
      "params": {
        "Trate": 68.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09654518216848373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19620_2_ieeest",
      "ports": {
        "input": 9092,
        "output": 9095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19623_1_genrou",
      "ports": {
        "bus": 19623,
        "pmech": 9097,
        "efd": 9098,
        "speed": 9096
      },
      "params": {
        "mva": 24.059999465942383,
        "H": 2.777167797088623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9916000366210938,
        "Xdp": 0.35109999775886536,
        "Xdpp": 0.25220000743865967,
        "Xq": 1.8941999673843384,
        "Xqp": 0.7224000096321106,
        "Xqpp": 0.25220000743865967,
        "Xl": 0.1899999976158142,
        "Tdop": 7.281400203704834,
        "Tdopp": 0.040300000458955765,
        "Tqop": 0.9333000183105469,
        "Tqopp": 0.04540000110864639,
        "S10": 0.10740000009536743,
        "S12": 0.4496999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.308399468660355,
        "pmax": 20.04999965429306,
        "qmin": -2.446099929511547,
        "qmax": 9.343300014734268,
        "regulated": 19623,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "19623_1_ieeet1",
      "ports": {
        "bus": 19623,
        "speed": 9096,
        "vs": 9099,
        "efd": 9098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19623_1_tgov1",
      "ports": {
        "speed": 9096,
        "pmech": 9097
      },
      "params": {
        "Trate": 24.059999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333374622227,
        "Pvmin": 0.3453200161457062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19623_1_ieeest",
      "ports": {
        "input": 9096,
        "output": 9099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19623_2_genrou",
      "ports": {
        "bus": 19623,
        "pmech": 9101,
        "efd": 9102,
        "speed": 9100
      },
      "params": {
        "mva": 24.059999465942383,
        "H": 2.777167797088623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9916000366210938,
        "Xdp": 0.35109999775886536,
        "Xdpp": 0.25220000743865967,
        "Xq": 1.8941999673843384,
        "Xqp": 0.7224000096321106,
        "Xqpp": 0.25220000743865967,
        "Xl": 0.1899999976158142,
        "Tdop": 7.281400203704834,
        "Tdopp": 0.040300000458955765,
        "Tqop": 0.9333000183105469,
        "Tqopp": 0.04540000110864639,
        "S10": 0.10740000009536743,
        "S12": 0.4496999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0972056090831757,
        "pmax": 20.04999965429306,
        "qmin": -2.446099929511547,
        "qmax": 9.343300014734268,
        "regulated": 19623,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "19623_2_ieeet1",
      "ports": {
        "bus": 19623,
        "speed": 9100,
        "vs": 9103,
        "efd": 9102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19623_2_tgov1",
      "ports": {
        "speed": 9100,
        "pmech": 9101
      },
      "params": {
        "Trate": 24.059999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333374622227,
        "Pvmin": 0.12872841954231262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19623_2_ieeest",
      "ports": {
        "input": 9100,
        "output": 9103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19625_1_genrou",
      "ports": {
        "bus": 19625,
        "pmech": 9105,
        "efd": 9106,
        "speed": 9104
      },
      "params": {
        "mva": 4.607999801635742,
        "H": 5.559579372406006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.47160005569458,
        "Xdp": 0.22779999673366547,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.409500002861023,
        "Xqp": 0.47909998893737793,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12290000170469284,
        "Tdop": 8.67549991607666,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.7777000069618225,
        "Tqopp": 0.05339999869465828,
        "S10": 0.18479999899864197,
        "S12": 0.6044999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7814064621925354,
        "pmax": 3.840000182390213,
        "qmin": -0.46847998164594173,
        "qmax": 1.7894400283694267,
        "regulated": 19625,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19625_1_ieeet1",
      "ports": {
        "bus": 19625,
        "speed": 9104,
        "vs": 9107,
        "efd": 9106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19625_1_tgov1",
      "ports": {
        "speed": 9104,
        "pmech": 9105
      },
      "params": {
        "Trate": 4.607999801635742,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.16957606375217438,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19625_1_ieeest",
      "ports": {
        "input": 9104,
        "output": 9107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19625_2_genrou",
      "ports": {
        "bus": 19625,
        "pmech": 9109,
        "efd": 9110,
        "speed": 9108
      },
      "params": {
        "mva": 4.607999801635742,
        "H": 5.559579372406006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.47160005569458,
        "Xdp": 0.22779999673366547,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.409500002861023,
        "Xqp": 0.47909998893737793,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12290000170469284,
        "Tdop": 8.67549991607666,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.7777000069618225,
        "Tqopp": 0.05339999869465828,
        "S10": 0.18479999899864197,
        "S12": 0.6044999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.552350353449583,
        "pmax": 3.840000182390213,
        "qmin": -0.46847998164594173,
        "qmax": 1.7894400283694267,
        "regulated": 19625,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19625_2_ieeet1",
      "ports": {
        "bus": 19625,
        "speed": 9108,
        "vs": 9111,
        "efd": 9110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19625_2_tgov1",
      "ports": {
        "speed": 9108,
        "pmech": 9109
      },
      "params": {
        "Trate": 4.607999801635742,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.3368816077709198,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19625_2_ieeest",
      "ports": {
        "input": 9108,
        "output": 9111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19625_3_genrou",
      "ports": {
        "bus": 19625,
        "pmech": 9113,
        "efd": 9114,
        "speed": 9112
      },
      "params": {
        "mva": 4.607999801635742,
        "H": 5.559579372406006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.47160005569458,
        "Xdp": 0.22779999673366547,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.409500002861023,
        "Xqp": 0.47909998893737793,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12290000170469284,
        "Tdop": 8.67549991607666,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.7777000069618225,
        "Tqopp": 0.05339999869465828,
        "S10": 0.18479999899864197,
        "S12": 0.6044999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6956833880394697,
        "pmax": 3.840000182390213,
        "qmin": -0.46847998164594173,
        "qmax": 1.7894400283694267,
        "regulated": 19625,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19625_3_ieeet1",
      "ports": {
        "bus": 19625,
        "speed": 9112,
        "vs": 9115,
        "efd": 9114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19625_3_tgov1",
      "ports": {
        "speed": 9112,
        "pmech": 9113
      },
      "params": {
        "Trate": 4.607999801635742,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.15097296237945557,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19625_3_ieeest",
      "ports": {
        "input": 9112,
        "output": 9115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19625_4_genrou",
      "ports": {
        "bus": 19625,
        "pmech": 9117,
        "efd": 9118,
        "speed": 9116
      },
      "params": {
        "mva": 4.607999801635742,
        "H": 5.559579372406006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.47160005569458,
        "Xdp": 0.22779999673366547,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.409500002861023,
        "Xqp": 0.47909998893737793,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12290000170469284,
        "Tdop": 8.67549991607666,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.7777000069618225,
        "Tqopp": 0.05339999869465828,
        "S10": 0.18479999899864197,
        "S12": 0.6044999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.755163561552763,
        "pmax": 3.840000182390213,
        "qmin": -0.46847998164594173,
        "qmax": 1.7894400283694267,
        "regulated": 19625,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19625_4_ieeet1",
      "ports": {
        "bus": 19625,
        "speed": 9116,
        "vs": 9119,
        "efd": 9118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19625_4_tgov1",
      "ports": {
        "speed": 9116,
        "pmech": 9117
      },
      "params": {
        "Trate": 4.607999801635742,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.16388098895549774,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19625_4_ieeest",
      "ports": {
        "input": 9116,
        "output": 9119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19625_5_genrou",
      "ports": {
        "bus": 19625,
        "pmech": 9121,
        "efd": 9122,
        "speed": 9120
      },
      "params": {
        "mva": 4.607999801635742,
        "H": 5.559579372406006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.47160005569458,
        "Xdp": 0.22779999673366547,
        "Xdpp": 0.16590000689029694,
        "Xq": 1.409500002861023,
        "Xqp": 0.47909998893737793,
        "Xqpp": 0.16590000689029694,
        "Xl": 0.12290000170469284,
        "Tdop": 8.67549991607666,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.7777000069618225,
        "Tqopp": 0.05339999869465828,
        "S10": 0.18479999899864197,
        "S12": 0.6044999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0556355118751526,
        "pmax": 3.840000182390213,
        "qmin": -0.46847998164594173,
        "qmax": 1.7894400283694267,
        "regulated": 19625,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19625_5_ieeet1",
      "ports": {
        "bus": 19625,
        "speed": 9120,
        "vs": 9123,
        "efd": 9122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19625_5_tgov1",
      "ports": {
        "speed": 9120,
        "pmech": 9121
      },
      "params": {
        "Trate": 4.607999801635742,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.22908757627010345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19625_5_ieeest",
      "ports": {
        "input": 9120,
        "output": 9123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19637_1_genrou",
      "ports": {
        "bus": 19637,
        "pmech": 9125,
        "efd": 9126,
        "speed": 9124
      },
      "params": {
        "mva": 121.19999694824219,
        "H": 6.941852569580078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.722499966621399,
        "Xdp": 0.21289999783039093,
        "Xdpp": 0.17890000343322754,
        "Xq": 1.6612999439239502,
        "Xqp": 0.31700000166893005,
        "Xqpp": 0.17890000343322754,
        "Xl": 0.13819999992847443,
        "Tdop": 9.531399726867676,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.4500999450683594,
        "Tqopp": 0.06859999895095825,
        "S10": 0.09619999676942825,
        "S12": 0.4546000063419342
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.934573531150818,
        "pmax": 100.99999904632568,
        "qmin": -11.210999637842178,
        "qmax": 51.40900015830994,
        "regulated": 19637,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19637_1_ieeet1",
      "ports": {
        "bus": 19637,
        "speed": 9124,
        "vs": 9127,
        "efd": 9126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19637_1_tgov1",
      "ports": {
        "speed": 9124,
        "pmech": 9125
      },
      "params": {
        "Trate": 121.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11497173458337784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19637_1_ieeest",
      "ports": {
        "input": 9124,
        "output": 9127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19638_1_genrou",
      "ports": {
        "bus": 19638,
        "pmech": 9129,
        "efd": 9130,
        "speed": 9128
      },
      "params": {
        "mva": 121.19999694824219,
        "H": 6.941852569580078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.722499966621399,
        "Xdp": 0.21289999783039093,
        "Xdpp": 0.17890000343322754,
        "Xq": 1.6612999439239502,
        "Xqp": 0.31700000166893005,
        "Xqpp": 0.17890000343322754,
        "Xl": 0.13819999992847443,
        "Tdop": 9.531399726867676,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.4500999450683594,
        "Tqopp": 0.06859999895095825,
        "S10": 0.09619999676942825,
        "S12": 0.4546000063419342
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.43216809630394,
        "pmax": 100.99999904632568,
        "qmin": -11.210999637842178,
        "qmax": 51.40900015830994,
        "regulated": 19638,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19638_1_ieeet1",
      "ports": {
        "bus": 19638,
        "speed": 9128,
        "vs": 9131,
        "efd": 9130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19638_1_tgov1",
      "ports": {
        "speed": 9128,
        "pmech": 9129
      },
      "params": {
        "Trate": 121.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08607399463653564,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19638_1_ieeest",
      "ports": {
        "input": 9128,
        "output": 9131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19639_1_genrou",
      "ports": {
        "bus": 19639,
        "pmech": 9133,
        "efd": 9134,
        "speed": 9132
      },
      "params": {
        "mva": 121.19999694824219,
        "H": 6.941852569580078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.722499966621399,
        "Xdp": 0.21289999783039093,
        "Xdpp": 0.17890000343322754,
        "Xq": 1.6612999439239502,
        "Xqp": 0.31700000166893005,
        "Xqpp": 0.17890000343322754,
        "Xl": 0.13819999992847443,
        "Tdop": 9.531399726867676,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.4500999450683594,
        "Tqopp": 0.06859999895095825,
        "S10": 0.09619999676942825,
        "S12": 0.4546000063419342
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.010014057159424,
        "pmax": 100.99999904632568,
        "qmin": -11.210999637842178,
        "qmax": 51.40900015830994,
        "regulated": 19639,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "19639_1_ieeet1",
      "ports": {
        "bus": 19639,
        "speed": 9132,
        "vs": 9135,
        "efd": 9134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19639_1_tgov1",
      "ports": {
        "speed": 9132,
        "pmech": 9133
      },
      "params": {
        "Trate": 121.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30536314845085144,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19639_1_ieeest",
      "ports": {
        "input": 9132,
        "output": 9135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19643_1_genrou",
      "ports": {
        "bus": 19643,
        "pmech": 9137,
        "efd": 9138,
        "speed": 9136
      },
      "params": {
        "mva": 68.87999725341797,
        "H": 3.2833800315856934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5399999618530273,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.22339999675750732,
        "Xq": 1.4731999635696411,
        "Xqp": 0.40400001406669617,
        "Xqpp": 0.22339999675750732,
        "Xl": 0.16760000586509705,
        "Tdop": 6.02869987487793,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.0458999872207642,
        "Tqopp": 0.07559999823570251,
        "S10": 0.10580000281333923,
        "S12": 0.4465000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.470945239067078,
        "pmax": 57.40000009536743,
        "qmin": -7.002799957990646,
        "qmax": 26.748400926589966,
        "regulated": 19643,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "19643_1_ieeet1",
      "ports": {
        "bus": 19643,
        "speed": 9136,
        "vs": 9139,
        "efd": 9138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19643_1_tgov1",
      "ports": {
        "speed": 9136,
        "pmech": 9137
      },
      "params": {
        "Trate": 68.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3697872459888458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19643_1_ieeest",
      "ports": {
        "input": 9136,
        "output": 9139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19644_1_genrou",
      "ports": {
        "bus": 19644,
        "pmech": 9141,
        "efd": 9142,
        "speed": 9140
      },
      "params": {
        "mva": 68.87999725341797,
        "H": 3.2833800315856934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5399999618530273,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.22339999675750732,
        "Xq": 1.4731999635696411,
        "Xqp": 0.40400001406669617,
        "Xqpp": 0.22339999675750732,
        "Xl": 0.16760000586509705,
        "Tdop": 6.02869987487793,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.0458999872207642,
        "Tqopp": 0.07559999823570251,
        "S10": 0.10580000281333923,
        "S12": 0.4465000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.549293130636215,
        "pmax": 57.40000009536743,
        "qmin": -7.002799957990646,
        "qmax": 26.748400926589966,
        "regulated": 19644,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "19644_1_ieeet1",
      "ports": {
        "bus": 19644,
        "speed": 9140,
        "vs": 9143,
        "efd": 9142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19644_1_tgov1",
      "ports": {
        "speed": 9140,
        "pmech": 9141
      },
      "params": {
        "Trate": 68.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12411866337060928,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19644_1_ieeest",
      "ports": {
        "input": 9140,
        "output": 9143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19646_1_genrou",
      "ports": {
        "bus": 19646,
        "pmech": 9145,
        "efd": 9146,
        "speed": 9144
      },
      "params": {
        "mva": 68.87999725341797,
        "H": 3.2833800315856934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5399999618530273,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.22339999675750732,
        "Xq": 1.4731999635696411,
        "Xqp": 0.40400001406669617,
        "Xqpp": 0.22339999675750732,
        "Xl": 0.16760000586509705,
        "Tdop": 6.02869987487793,
        "Tdopp": 0.054099999368190765,
        "Tqop": 1.0458999872207642,
        "Tqopp": 0.07559999823570251,
        "S10": 0.10580000281333923,
        "S12": 0.4465000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.852442920207977,
        "pmax": 57.40000009536743,
        "qmin": -7.002799957990646,
        "qmax": 26.748400926589966,
        "regulated": 19646,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "19646_1_ieeet1",
      "ports": {
        "bus": 19646,
        "speed": 9144,
        "vs": 9147,
        "efd": 9146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19646_1_tgov1",
      "ports": {
        "speed": 9144,
        "pmech": 9145
      },
      "params": {
        "Trate": 68.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24466381967067719,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19646_1_ieeest",
      "ports": {
        "input": 9144,
        "output": 9147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19650_1_genrou",
      "ports": {
        "bus": 19650,
        "pmech": 9149,
        "efd": 9150,
        "speed": 9148
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 1.1764603853225708,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6327999830245972,
        "Xdp": 0.1429000049829483,
        "Xdpp": 0.1062999963760376,
        "Xq": 1.5597000122070312,
        "Xqp": 0.42969998717308044,
        "Xqpp": 0.1062999963760376,
        "Xl": 0.07670000195503235,
        "Tdop": 5.137400150299072,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.0566999912261963,
        "Tqopp": 0.04129999876022339,
        "S10": 0.0471000000834465,
        "S12": 0.32919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4893073346465826,
        "pmax": 1.0250000283122063,
        "qmin": -0.12504999758675694,
        "qmax": 0.4776500165462494,
        "regulated": 19650,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19650_1_ieeet1",
      "ports": {
        "bus": 19650,
        "speed": 9148,
        "vs": 9151,
        "efd": 9150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19650_1_tgov1",
      "ports": {
        "speed": 9148,
        "pmech": 9149
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39781084656715393,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19650_1_ieeest",
      "ports": {
        "input": 9148,
        "output": 9151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19651_1_genrou",
      "ports": {
        "bus": 19651,
        "pmech": 9153,
        "efd": 9154,
        "speed": 9152
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 1.1764603853225708,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6327999830245972,
        "Xdp": 0.1429000049829483,
        "Xdpp": 0.1062999963760376,
        "Xq": 1.5597000122070312,
        "Xqp": 0.42969998717308044,
        "Xqpp": 0.1062999963760376,
        "Xl": 0.07670000195503235,
        "Tdop": 5.137400150299072,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.0566999912261963,
        "Tqopp": 0.04129999876022339,
        "S10": 0.0471000000834465,
        "S12": 0.32919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14017134672030807,
        "pmax": 1.0250000283122063,
        "qmin": -0.12504999758675694,
        "qmax": 0.4776500165462494,
        "regulated": 19651,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "19651_1_ieeet1",
      "ports": {
        "bus": 19651,
        "speed": 9152,
        "vs": 9155,
        "efd": 9154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19651_1_tgov1",
      "ports": {
        "speed": 9152,
        "pmech": 9153
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11396044492721558,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19651_1_ieeest",
      "ports": {
        "input": 9152,
        "output": 9155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19653_1_genrou",
      "ports": {
        "bus": 19653,
        "pmech": 9157,
        "efd": 9158,
        "speed": 9156
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 1.1764603853225708,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6327999830245972,
        "Xdp": 0.1429000049829483,
        "Xdpp": 0.1062999963760376,
        "Xq": 1.5597000122070312,
        "Xqp": 0.42969998717308044,
        "Xqpp": 0.1062999963760376,
        "Xl": 0.07670000195503235,
        "Tdop": 5.137400150299072,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.0566999912261963,
        "Tqopp": 0.04129999876022339,
        "S10": 0.0471000000834465,
        "S12": 0.32919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4856913350522518,
        "pmax": 1.0250000283122063,
        "qmin": -0.12504999758675694,
        "qmax": 0.4776500165462494,
        "regulated": 19653,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "19653_1_ieeet1",
      "ports": {
        "bus": 19653,
        "speed": 9156,
        "vs": 9159,
        "efd": 9158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19653_1_tgov1",
      "ports": {
        "speed": 9156,
        "pmech": 9157
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3948709964752197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19653_1_ieeest",
      "ports": {
        "input": 9156,
        "output": 9159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "19653_2_genrou",
      "ports": {
        "bus": 19653,
        "pmech": 9161,
        "efd": 9162,
        "speed": 9160
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 1.1764603853225708,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6327999830245972,
        "Xdp": 0.1429000049829483,
        "Xdpp": 0.1062999963760376,
        "Xq": 1.5597000122070312,
        "Xqp": 0.42969998717308044,
        "Xqpp": 0.1062999963760376,
        "Xl": 0.07670000195503235,
        "Tdop": 5.137400150299072,
        "Tdopp": 0.041999999433755875,
        "Tqop": 1.0566999912261963,
        "Tqopp": 0.04129999876022339,
        "S10": 0.0471000000834465,
        "S12": 0.32919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28734507504850626,
        "pmax": 1.0250000283122063,
        "qmin": -0.12504999758675694,
        "qmax": 0.4776500165462494,
        "regulated": 19653,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "19653_2_ieeet1",
      "ports": {
        "bus": 19653,
        "speed": 9160,
        "vs": 9163,
        "efd": 9162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "19653_2_tgov1",
      "ports": {
        "speed": 9160,
        "pmech": 9161
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23361387848854065,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "19653_2_ieeest",
      "ports": {
        "input": 9160,
        "output": 9163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21122_1_genrou",
      "ports": {
        "bus": 21122,
        "pmech": 9165,
        "efd": 9166,
        "speed": 9164
      },
      "params": {
        "mva": 254.16000366210938,
        "H": 5.076694011688232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9921000003814697,
        "Xdp": 0.2808000147342682,
        "Xdpp": 0.1451999992132187,
        "Xq": 1.8789000511169434,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.1451999992132187,
        "Xl": 0.11140000075101852,
        "Tdop": 4.694399833679199,
        "Tdopp": 0.06599999964237213,
        "Tqop": 1.4074000120162964,
        "Tqopp": 0.04270000010728836,
        "S10": 0.1039000004529953,
        "S12": 0.25040000677108765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.0892744064331,
        "pmax": 211.8000030517578,
        "qmin": -23.50980043411255,
        "qmax": 107.80620574951172,
        "regulated": 21120,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "21122_1_ieeet1",
      "ports": {
        "bus": 21122,
        "speed": 9164,
        "vs": 9167,
        "efd": 9166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21122_1_tgov1",
      "ports": {
        "speed": 9164,
        "pmech": 9165
      },
      "params": {
        "Trate": 254.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333337,
        "Pvmin": 0.2521611452102661,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21122_1_ieeest",
      "ports": {
        "input": 9164,
        "output": 9167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21123_1_genrou",
      "ports": {
        "bus": 21123,
        "pmech": 9169,
        "efd": 9170,
        "speed": 9168
      },
      "params": {
        "mva": 254.16000366210938,
        "H": 5.076694011688232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9921000003814697,
        "Xdp": 0.2808000147342682,
        "Xdpp": 0.1451999992132187,
        "Xq": 1.8789000511169434,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.1451999992132187,
        "Xl": 0.11140000075101852,
        "Tdop": 4.694399833679199,
        "Tdopp": 0.06599999964237213,
        "Tqop": 1.4074000120162964,
        "Tqopp": 0.04270000010728836,
        "S10": 0.1039000004529953,
        "S12": 0.25040000677108765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 95.42721509933472,
        "pmax": 211.8000030517578,
        "qmin": -23.50980043411255,
        "qmax": 107.80620574951172,
        "regulated": 21120,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "21123_1_ieeet1",
      "ports": {
        "bus": 21123,
        "speed": 9168,
        "vs": 9171,
        "efd": 9170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21123_1_tgov1",
      "ports": {
        "speed": 9168,
        "pmech": 9169
      },
      "params": {
        "Trate": 254.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3754611909389496,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21123_1_ieeest",
      "ports": {
        "input": 9168,
        "output": 9171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21124_1_genrou",
      "ports": {
        "bus": 21124,
        "pmech": 9173,
        "efd": 9174,
        "speed": 9172
      },
      "params": {
        "mva": 254.16000366210938,
        "H": 5.076694011688232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9921000003814697,
        "Xdp": 0.2808000147342682,
        "Xdpp": 0.1451999992132187,
        "Xq": 1.8789000511169434,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.1451999992132187,
        "Xl": 0.11140000075101852,
        "Tdop": 4.694399833679199,
        "Tdopp": 0.06599999964237213,
        "Tqop": 1.4074000120162964,
        "Tqopp": 0.04270000010728836,
        "S10": 0.1039000004529953,
        "S12": 0.25040000677108765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.84724879264832,
        "pmax": 211.8000030517578,
        "qmin": -23.50980043411255,
        "qmax": 107.80620574951172,
        "regulated": 21120,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "21124_1_ieeet1",
      "ports": {
        "bus": 21124,
        "speed": 9172,
        "vs": 9175,
        "efd": 9174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21124_1_tgov1",
      "ports": {
        "speed": 9172,
        "pmech": 9173
      },
      "params": {
        "Trate": 254.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.255143404006958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21124_1_ieeest",
      "ports": {
        "input": 9172,
        "output": 9175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21125_1_genrou",
      "ports": {
        "bus": 21125,
        "pmech": 9177,
        "efd": 9178,
        "speed": 9176
      },
      "params": {
        "mva": 254.16000366210938,
        "H": 5.076694011688232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9921000003814697,
        "Xdp": 0.2808000147342682,
        "Xdpp": 0.1451999992132187,
        "Xq": 1.8789000511169434,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.1451999992132187,
        "Xl": 0.11140000075101852,
        "Tdop": 4.694399833679199,
        "Tdopp": 0.06599999964237213,
        "Tqop": 1.4074000120162964,
        "Tqopp": 0.04270000010728836,
        "S10": 0.1039000004529953,
        "S12": 0.25040000677108765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.73886561393738,
        "pmax": 211.8000030517578,
        "qmin": -23.50980043411255,
        "qmax": 107.80620574951172,
        "regulated": 21120,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "21125_1_ieeet1",
      "ports": {
        "bus": 21125,
        "speed": 9176,
        "vs": 9179,
        "efd": 9178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21125_1_tgov1",
      "ports": {
        "speed": 9176,
        "pmech": 9177
      },
      "params": {
        "Trate": 254.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.24684791266918182,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21125_1_ieeest",
      "ports": {
        "input": 9176,
        "output": 9179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21126_1_genrou",
      "ports": {
        "bus": 21126,
        "pmech": 9181,
        "efd": 9182,
        "speed": 9180
      },
      "params": {
        "mva": 254.16000366210938,
        "H": 5.076694011688232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9921000003814697,
        "Xdp": 0.2808000147342682,
        "Xdpp": 0.1451999992132187,
        "Xq": 1.8789000511169434,
        "Xqp": 0.36169999837875366,
        "Xqpp": 0.1451999992132187,
        "Xl": 0.11140000075101852,
        "Tdop": 4.694399833679199,
        "Tdopp": 0.06599999964237213,
        "Tqop": 1.4074000120162964,
        "Tqopp": 0.04270000010728836,
        "S10": 0.1039000004529953,
        "S12": 0.25040000677108765
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.08415865898132,
        "pmax": 211.8000030517578,
        "qmin": -23.50980043411255,
        "qmax": 107.80620574951172,
        "regulated": 21120,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "21126_1_ieeet1",
      "ports": {
        "bus": 21126,
        "speed": 9180,
        "vs": 9183,
        "efd": 9182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21126_1_tgov1",
      "ports": {
        "speed": 9180,
        "pmech": 9181
      },
      "params": {
        "Trate": 254.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.18525400757789612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21126_1_ieeest",
      "ports": {
        "input": 9180,
        "output": 9183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21130_1_regca",
      "ports": {
        "bus": 21130,
        "iqcmd": 9185,
        "ipcmd": 9184,
        "pbranch": 9186,
        "qbranch": 9187
      },
      "params": {
        "mva": 1.7999999523162842,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.014999999664723873,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3806462977081537,
        "pmax": 1.4999999664723873,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21130,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21130_1_reecb",
      "ports": {
        "bus": 21130,
        "pe": 9186,
        "qgen": 9187,
        "iqcmd": 9185,
        "ipcmd": 9184
      },
      "params": {
        "mva": 1.7999999523162842,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21131_1_regca",
      "ports": {
        "bus": 21131,
        "iqcmd": 9189,
        "ipcmd": 9188,
        "pbranch": 9190,
        "qbranch": 9191
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.44392505660653114,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21131,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21131_1_reecb",
      "ports": {
        "bus": 21131,
        "pe": 9190,
        "qgen": 9191,
        "iqcmd": 9189,
        "ipcmd": 9188
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21133_1_regca",
      "ports": {
        "bus": 21133,
        "iqcmd": 9193,
        "ipcmd": 9192,
        "pbranch": 9194,
        "qbranch": 9195
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8371096104383469,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21133,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21133_1_reecb",
      "ports": {
        "bus": 21133,
        "pe": 9194,
        "qgen": 9195,
        "iqcmd": 9193,
        "ipcmd": 9192
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21136_1_regca",
      "ports": {
        "bus": 21136,
        "iqcmd": 9197,
        "ipcmd": 9196,
        "pbranch": 9198,
        "qbranch": 9199
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.43682483956217766,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21136,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21136_1_reecb",
      "ports": {
        "bus": 21136,
        "pe": 9198,
        "qgen": 9199,
        "iqcmd": 9197,
        "ipcmd": 9196
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21136_2_regca",
      "ports": {
        "bus": 21136,
        "iqcmd": 9201,
        "ipcmd": 9200,
        "pbranch": 9202,
        "qbranch": 9203
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6106729153543711,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21136,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21136_2_reecb",
      "ports": {
        "bus": 21136,
        "pe": 9202,
        "qgen": 9203,
        "iqcmd": 9201,
        "ipcmd": 9200
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21137_1_regca",
      "ports": {
        "bus": 21137,
        "iqcmd": 9205,
        "ipcmd": 9204,
        "pbranch": 9206,
        "qbranch": 9207
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2214079024270177,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21137,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21137_1_reecb",
      "ports": {
        "bus": 21137,
        "pe": 9206,
        "qgen": 9207,
        "iqcmd": 9205,
        "ipcmd": 9204
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21145_2_regca",
      "ports": {
        "bus": 21145,
        "iqcmd": 9209,
        "ipcmd": 9208,
        "pbranch": 9210,
        "qbranch": 9211
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2445440972223878,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21145,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21145_2_reecb",
      "ports": {
        "bus": 21145,
        "pe": 9210,
        "qgen": 9211,
        "iqcmd": 9209,
        "ipcmd": 9208
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21146_1_regca",
      "ports": {
        "bus": 21146,
        "iqcmd": 9213,
        "ipcmd": 9212,
        "pbranch": 9214,
        "qbranch": 9215
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.08051534532569349,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21146,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21146_1_reecb",
      "ports": {
        "bus": 21146,
        "pe": 9214,
        "qgen": 9215,
        "iqcmd": 9213,
        "ipcmd": 9212
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21151_1_genrou",
      "ports": {
        "bus": 21151,
        "pmech": 9217,
        "efd": 9218,
        "speed": 9216
      },
      "params": {
        "mva": 5.699999809265137,
        "H": 3.1754074096679688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3176000118255615,
        "Xdp": 0.27149999141693115,
        "Xdpp": 0.1965000033378601,
        "Xq": 1.2659000158309937,
        "Xqp": 0.5322999954223633,
        "Xqpp": 0.1965000033378601,
        "Xl": 0.14669999480247498,
        "Tdop": 8.473299980163574,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.6608999967575073,
        "Tqopp": 0.044199999421834946,
        "S10": 0.1615000069141388,
        "S12": 0.5580000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2555909343063831,
        "pmax": 4.749999940395355,
        "qmin": -0.5795000120997429,
        "qmax": 2.213500067591667,
        "regulated": 21151,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21151_1_ieeet1",
      "ports": {
        "bus": 21151,
        "speed": 9216,
        "vs": 9219,
        "efd": 9218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04969999939203262,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1088000014424324,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.905600070953369,
        "E2": 5.207499980926514,
        "Se1": 0.021299999207258224,
        "Se2": 0.2720000147819519,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21151_1_tgov1",
      "ports": {
        "speed": 9216,
        "pmech": 9217
      },
      "params": {
        "Trate": 5.699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22027911245822906,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21151_1_ieeest",
      "ports": {
        "input": 9216,
        "output": 9219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21152_1_genrou",
      "ports": {
        "bus": 21152,
        "pmech": 9221,
        "efd": 9222,
        "speed": 9220
      },
      "params": {
        "mva": 5.699999809265137,
        "H": 3.1754074096679688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3176000118255615,
        "Xdp": 0.27149999141693115,
        "Xdpp": 0.1965000033378601,
        "Xq": 1.2659000158309937,
        "Xqp": 0.5322999954223633,
        "Xqpp": 0.1965000033378601,
        "Xl": 0.14669999480247498,
        "Tdop": 8.473299980163574,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.6608999967575073,
        "Tqopp": 0.044199999421834946,
        "S10": 0.1615000069141388,
        "S12": 0.5580000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9590447880327702,
        "pmax": 4.749999940395355,
        "qmin": -0.5795000120997429,
        "qmax": 2.213500067591667,
        "regulated": 21152,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21152_1_ieeet1",
      "ports": {
        "bus": 21152,
        "speed": 9220,
        "vs": 9223,
        "efd": 9222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04969999939203262,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1088000014424324,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.905600070953369,
        "E2": 5.207499980926514,
        "Se1": 0.021299999207258224,
        "Se2": 0.2720000147819519,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21152_1_tgov1",
      "ports": {
        "speed": 9220,
        "pmech": 9221
      },
      "params": {
        "Trate": 5.699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16825348138809204,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21152_1_ieeest",
      "ports": {
        "input": 9220,
        "output": 9223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21154_1_genrou",
      "ports": {
        "bus": 21154,
        "pmech": 9225,
        "efd": 9226,
        "speed": 9224
      },
      "params": {
        "mva": 5.699999809265137,
        "H": 3.1754074096679688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3176000118255615,
        "Xdp": 0.27149999141693115,
        "Xdpp": 0.1965000033378601,
        "Xq": 1.2659000158309937,
        "Xqp": 0.5322999954223633,
        "Xqpp": 0.1965000033378601,
        "Xl": 0.14669999480247498,
        "Tdop": 8.473299980163574,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.6608999967575073,
        "Tqopp": 0.044199999421834946,
        "S10": 0.1615000069141388,
        "S12": 0.5580000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.175806950777769,
        "pmax": 4.749999940395355,
        "qmin": -0.5795000120997429,
        "qmax": 2.213500067591667,
        "regulated": 21154,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21154_1_ieeet1",
      "ports": {
        "bus": 21154,
        "speed": 9224,
        "vs": 9227,
        "efd": 9226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04969999939203262,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1088000014424324,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.905600070953369,
        "E2": 5.207499980926514,
        "Se1": 0.021299999207258224,
        "Se2": 0.2720000147819519,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21154_1_tgov1",
      "ports": {
        "speed": 9224,
        "pmech": 9225
      },
      "params": {
        "Trate": 5.699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20628193020820618,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21154_1_ieeest",
      "ports": {
        "input": 9224,
        "output": 9227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21154_2_genrou",
      "ports": {
        "bus": 21154,
        "pmech": 9229,
        "efd": 9230,
        "speed": 9228
      },
      "params": {
        "mva": 5.699999809265137,
        "H": 3.1754074096679688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3176000118255615,
        "Xdp": 0.27149999141693115,
        "Xdpp": 0.1965000033378601,
        "Xq": 1.2659000158309937,
        "Xqp": 0.5322999954223633,
        "Xqpp": 0.1965000033378601,
        "Xl": 0.14669999480247498,
        "Tdop": 8.473299980163574,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.6608999967575073,
        "Tqopp": 0.044199999421834946,
        "S10": 0.1615000069141388,
        "S12": 0.5580000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2197632119059563,
        "pmax": 4.749999940395355,
        "qmin": -0.5795000120997429,
        "qmax": 2.213500067591667,
        "regulated": 21154,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21154_2_ieeet1",
      "ports": {
        "bus": 21154,
        "speed": 9228,
        "vs": 9231,
        "efd": 9230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04969999939203262,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1088000014424324,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.905600070953369,
        "E2": 5.207499980926514,
        "Se1": 0.021299999207258224,
        "Se2": 0.2720000147819519,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21154_2_tgov1",
      "ports": {
        "speed": 9228,
        "pmech": 9229
      },
      "params": {
        "Trate": 5.699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3894321620464325,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21154_2_ieeest",
      "ports": {
        "input": 9228,
        "output": 9231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21155_1_genrou",
      "ports": {
        "bus": 21155,
        "pmech": 9233,
        "efd": 9234,
        "speed": 9232
      },
      "params": {
        "mva": 5.699999809265137,
        "H": 3.1754074096679688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3176000118255615,
        "Xdp": 0.27149999141693115,
        "Xdpp": 0.1965000033378601,
        "Xq": 1.2659000158309937,
        "Xqp": 0.5322999954223633,
        "Xqpp": 0.1965000033378601,
        "Xl": 0.14669999480247498,
        "Tdop": 8.473299980163574,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.6608999967575073,
        "Tqopp": 0.044199999421834946,
        "S10": 0.1615000069141388,
        "S12": 0.5580000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5279989447444677,
        "pmax": 4.749999940395355,
        "qmin": -0.5795000120997429,
        "qmax": 2.213500067591667,
        "regulated": 21155,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21155_1_ieeet1",
      "ports": {
        "bus": 21155,
        "speed": 9232,
        "vs": 9235,
        "efd": 9234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04969999939203262,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1088000014424324,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.905600070953369,
        "E2": 5.207499980926514,
        "Se1": 0.021299999207258224,
        "Se2": 0.2720000147819519,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21155_1_tgov1",
      "ports": {
        "speed": 9232,
        "pmech": 9233
      },
      "params": {
        "Trate": 5.699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09263139963150024,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21155_1_ieeest",
      "ports": {
        "input": 9232,
        "output": 9235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21156_1_genrou",
      "ports": {
        "bus": 21156,
        "pmech": 9237,
        "efd": 9238,
        "speed": 9236
      },
      "params": {
        "mva": 5.699999809265137,
        "H": 3.1754074096679688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3176000118255615,
        "Xdp": 0.27149999141693115,
        "Xdpp": 0.1965000033378601,
        "Xq": 1.2659000158309937,
        "Xqp": 0.5322999954223633,
        "Xqpp": 0.1965000033378601,
        "Xl": 0.14669999480247498,
        "Tdop": 8.473299980163574,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.6608999967575073,
        "Tqopp": 0.044199999421834946,
        "S10": 0.1615000069141388,
        "S12": 0.5580000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2327147647738457,
        "pmax": 4.749999940395355,
        "qmin": -0.5795000120997429,
        "qmax": 2.213500067591667,
        "regulated": 21156,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21156_1_ieeet1",
      "ports": {
        "bus": 21156,
        "speed": 9236,
        "vs": 9239,
        "efd": 9238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04969999939203262,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1088000014424324,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.905600070953369,
        "E2": 5.207499980926514,
        "Se1": 0.021299999207258224,
        "Se2": 0.2720000147819519,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21156_1_tgov1",
      "ports": {
        "speed": 9236,
        "pmech": 9237
      },
      "params": {
        "Trate": 5.699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2162657529115677,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21156_1_ieeest",
      "ports": {
        "input": 9236,
        "output": 9239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21164_1_gensal",
      "ports": {
        "bus": 21164,
        "pmech": 9241,
        "efd": 9242,
        "speed": 9240
      },
      "params": {
        "mva": 25.200000762939453,
        "H": 2.948199987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2940000295639038,
        "Xdp": 0.6205999851226807,
        "Xdpp": 0.5931000113487244,
        "Xq": 0.8402000069618225,
        "Xl": 0.1534000039100647,
        "Tdop": 6.0,
        "Tdopp": 0.336899995803833,
        "Tqopp": 0.47099998593330383,
        "S10": 0.1768999993801117,
        "S12": 0.5116999745368958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.879595875740051,
        "pmax": 20.999999344348907,
        "qmin": -1.0289999656379223,
        "qmax": 8.064000308513641,
        "regulated": 21164,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "21164_1_ieeet1",
      "ports": {
        "bus": 21164,
        "speed": 9240,
        "vs": 9243,
        "efd": 9242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.738300085067749,
        "E2": 3.651099920272827,
        "Se1": 0.08389999717473984,
        "Se2": 0.38449999690055847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21164_1_hygov",
      "ports": {
        "speed": 9240,
        "pmech": 9241
      },
      "params": {
        "Trate": 25.200000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5355995297431946,
        "Tr": 6.7646307945251465,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4108999967575073,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21164_1_ieeest",
      "ports": {
        "input": 9240,
        "output": 9243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21165_1_gensal",
      "ports": {
        "bus": 21165,
        "pmech": 9245,
        "efd": 9246,
        "speed": 9244
      },
      "params": {
        "mva": 25.200000762939453,
        "H": 2.948199987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2940000295639038,
        "Xdp": 0.6205999851226807,
        "Xdpp": 0.5931000113487244,
        "Xq": 0.8402000069618225,
        "Xl": 0.1534000039100647,
        "Tdop": 6.0,
        "Tdopp": 0.336899995803833,
        "Tqopp": 0.47099998593330383,
        "S10": 0.1768999993801117,
        "S12": 0.5116999745368958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2584067657589912,
        "pmax": 20.999999344348907,
        "qmin": -1.0289999656379223,
        "qmax": 8.064000308513641,
        "regulated": 21165,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "21165_1_ieeet1",
      "ports": {
        "bus": 21165,
        "speed": 9244,
        "vs": 9247,
        "efd": 9246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
