        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.738300085067749,
        "E2": 3.651099920272827,
        "Se1": 0.08389999717473984,
        "Se2": 0.38449999690055847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21165_1_hygov",
      "ports": {
        "speed": 9244,
        "pmech": 9245
      },
      "params": {
        "Trate": 25.200000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5355995297431946,
        "Tr": 6.7646307945251465,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4108999967575073,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21165_1_ieeest",
      "ports": {
        "input": 9244,
        "output": 9247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21165_2_gensal",
      "ports": {
        "bus": 21165,
        "pmech": 9249,
        "efd": 9250,
        "speed": 9248
      },
      "params": {
        "mva": 25.200000762939453,
        "H": 2.948199987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2940000295639038,
        "Xdp": 0.6205999851226807,
        "Xdpp": 0.5931000113487244,
        "Xq": 0.8402000069618225,
        "Xl": 0.1534000039100647,
        "Tdop": 6.0,
        "Tdopp": 0.336899995803833,
        "Tqopp": 0.47099998593330383,
        "S10": 0.1768999993801117,
        "S12": 0.5116999745368958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.478818506002426,
        "pmax": 20.999999344348907,
        "qmin": -1.0289999656379223,
        "qmax": 8.064000308513641,
        "regulated": 21165,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "21165_2_ieeet1",
      "ports": {
        "bus": 21165,
        "speed": 9248,
        "vs": 9251,
        "efd": 9250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.738300085067749,
        "E2": 3.651099920272827,
        "Se1": 0.08389999717473984,
        "Se2": 0.38449999690055847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21165_2_hygov",
      "ports": {
        "speed": 9248,
        "pmech": 9249
      },
      "params": {
        "Trate": 25.200000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5355995297431946,
        "Tr": 6.7646307945251465,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4108999967575073,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21165_2_ieeest",
      "ports": {
        "input": 9248,
        "output": 9251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21166_1_gensal",
      "ports": {
        "bus": 21166,
        "pmech": 9253,
        "efd": 9254,
        "speed": 9252
      },
      "params": {
        "mva": 25.200000762939453,
        "H": 2.948199987411499,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2940000295639038,
        "Xdp": 0.6205999851226807,
        "Xdpp": 0.5931000113487244,
        "Xq": 0.8402000069618225,
        "Xl": 0.1534000039100647,
        "Tdop": 6.0,
        "Tdopp": 0.336899995803833,
        "Tqopp": 0.47099998593330383,
        "S10": 0.1768999993801117,
        "S12": 0.5116999745368958
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.73873408138752,
        "pmax": 20.999999344348907,
        "qmin": -1.0289999656379223,
        "qmax": 8.064000308513641,
        "regulated": 21166,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "21166_1_ieeet1",
      "ports": {
        "bus": 21166,
        "speed": 9252,
        "vs": 9255,
        "efd": 9254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.738300085067749,
        "E2": 3.651099920272827,
        "Se1": 0.08389999717473984,
        "Se2": 0.38449999690055847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21166_1_hygov",
      "ports": {
        "speed": 9252,
        "pmech": 9253
      },
      "params": {
        "Trate": 25.200000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5355995297431946,
        "Tr": 6.7646307945251465,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4108999967575073,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21166_1_ieeest",
      "ports": {
        "input": 9252,
        "output": 9255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21170_1_regca",
      "ports": {
        "bus": 21170,
        "iqcmd": 9257,
        "ipcmd": 9256,
        "pbranch": 9258,
        "qbranch": 9259
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.626039482653141,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21170,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21170_1_reecb",
      "ports": {
        "bus": 21170,
        "pe": 9258,
        "qgen": 9259,
        "iqcmd": 9257,
        "ipcmd": 9256
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21180_1_regca",
      "ports": {
        "bus": 21180,
        "iqcmd": 9261,
        "ipcmd": 9260,
        "pbranch": 9262,
        "qbranch": 9263
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.21293568611145,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21180,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21180_1_reecb",
      "ports": {
        "bus": 21180,
        "pe": 9262,
        "qgen": 9263,
        "iqcmd": 9261,
        "ipcmd": 9260
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21180_2_regca",
      "ports": {
        "bus": 21180,
        "iqcmd": 9265,
        "ipcmd": 9264,
        "pbranch": 9266,
        "qbranch": 9267
      },
      "params": {
        "mva": 4.199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03500000014901161,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.3565992005169392,
        "pmax": 3.500000014901161,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21180,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21180_2_reecb",
      "ports": {
        "bus": 21180,
        "pe": 9266,
        "qgen": 9267,
        "iqcmd": 9265,
        "ipcmd": 9264
      },
      "params": {
        "mva": 4.199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21185_1_regca",
      "ports": {
        "bus": 21185,
        "iqcmd": 9269,
        "ipcmd": 9268,
        "pbranch": 9270,
        "qbranch": 9271
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.687901210039854,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21185,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21185_1_reecb",
      "ports": {
        "bus": 21185,
        "pe": 9270,
        "qgen": 9271,
        "iqcmd": 9269,
        "ipcmd": 9268
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21185_2_regca",
      "ports": {
        "bus": 21185,
        "iqcmd": 9273,
        "ipcmd": 9272,
        "pbranch": 9274,
        "qbranch": 9275
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.351610478013754,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21185,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21185_2_reecb",
      "ports": {
        "bus": 21185,
        "pe": 9274,
        "qgen": 9275,
        "iqcmd": 9273,
        "ipcmd": 9272
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21185_3_regca",
      "ports": {
        "bus": 21185,
        "iqcmd": 9277,
        "ipcmd": 9276,
        "pbranch": 9278,
        "qbranch": 9279
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.4661704897880554,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21185,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21185_3_reecb",
      "ports": {
        "bus": 21185,
        "pe": 9278,
        "qgen": 9279,
        "iqcmd": 9277,
        "ipcmd": 9276
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21188_1_regca",
      "ports": {
        "bus": 21188,
        "iqcmd": 9281,
        "ipcmd": 9280,
        "pbranch": 9282,
        "qbranch": 9283
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.994656328111887,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21188,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21188_1_reecb",
      "ports": {
        "bus": 21188,
        "pe": 9282,
        "qgen": 9283,
        "iqcmd": 9281,
        "ipcmd": 9280
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21189_1_regca",
      "ports": {
        "bus": 21189,
        "iqcmd": 9285,
        "ipcmd": 9284,
        "pbranch": 9286,
        "qbranch": 9287
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9777851402759552,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21189,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21189_1_reecb",
      "ports": {
        "bus": 21189,
        "pe": 9286,
        "qgen": 9287,
        "iqcmd": 9285,
        "ipcmd": 9284
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21189_2_regca",
      "ports": {
        "bus": 21189,
        "iqcmd": 9289,
        "ipcmd": 9288,
        "pbranch": 9290,
        "qbranch": 9291
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.11254800483584404,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21189,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21189_2_reecb",
      "ports": {
        "bus": 21189,
        "pe": 9290,
        "qgen": 9291,
        "iqcmd": 9289,
        "ipcmd": 9288
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21190_1_regca",
      "ports": {
        "bus": 21190,
        "iqcmd": 9293,
        "ipcmd": 9292,
        "pbranch": 9294,
        "qbranch": 9295
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.07929373532533646,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21190,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21190_1_reecb",
      "ports": {
        "bus": 21190,
        "pe": 9294,
        "qgen": 9295,
        "iqcmd": 9293,
        "ipcmd": 9292
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21190_2_regca",
      "ports": {
        "bus": 21190,
        "iqcmd": 9297,
        "ipcmd": 9296,
        "pbranch": 9298,
        "qbranch": 9299
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.09698009816929698,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21190,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21190_2_reecb",
      "ports": {
        "bus": 21190,
        "pe": 9298,
        "qgen": 9299,
        "iqcmd": 9297,
        "ipcmd": 9296
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21191_1_regca",
      "ports": {
        "bus": 21191,
        "iqcmd": 9301,
        "ipcmd": 9300,
        "pbranch": 9302,
        "qbranch": 9303
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.19227629527449608,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21191,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21191_1_reecb",
      "ports": {
        "bus": 21191,
        "pe": 9302,
        "qgen": 9303,
        "iqcmd": 9301,
        "ipcmd": 9300
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21195_1_regca",
      "ports": {
        "bus": 21195,
        "iqcmd": 9305,
        "ipcmd": 9304,
        "pbranch": 9306,
        "qbranch": 9307
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8664602413773537,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21195,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21195_1_reecb",
      "ports": {
        "bus": 21195,
        "pe": 9306,
        "qgen": 9307,
        "iqcmd": 9305,
        "ipcmd": 9304
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21203_1_regca",
      "ports": {
        "bus": 21203,
        "iqcmd": 9309,
        "ipcmd": 9308,
        "pbranch": 9310,
        "qbranch": 9311
      },
      "params": {
        "mva": 1.3200000524520874,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.010999999940395355,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.20439645741134882,
        "pmax": 1.0999999940395355,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21203,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21203_1_reecb",
      "ports": {
        "bus": 21203,
        "pe": 9310,
        "qgen": 9311,
        "iqcmd": 9309,
        "ipcmd": 9308
      },
      "params": {
        "mva": 1.3200000524520874,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21203_3_regca",
      "ports": {
        "bus": 21203,
        "iqcmd": 9313,
        "ipcmd": 9312,
        "pbranch": 9314,
        "qbranch": 9315
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7708569057285786,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21203,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21203_3_reecb",
      "ports": {
        "bus": 21203,
        "pe": 9314,
        "qgen": 9315,
        "iqcmd": 9313,
        "ipcmd": 9312
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21206_1_regca",
      "ports": {
        "bus": 21206,
        "iqcmd": 9317,
        "ipcmd": 9316,
        "pbranch": 9318,
        "qbranch": 9319
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9722273796796799,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21206,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21206_1_reecb",
      "ports": {
        "bus": 21206,
        "pe": 9318,
        "qgen": 9319,
        "iqcmd": 9317,
        "ipcmd": 9316
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21207_1_regca",
      "ports": {
        "bus": 21207,
        "iqcmd": 9321,
        "ipcmd": 9320,
        "pbranch": 9322,
        "qbranch": 9323
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.068319544196129,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21207,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21207_1_reecb",
      "ports": {
        "bus": 21207,
        "pe": 9322,
        "qgen": 9323,
        "iqcmd": 9321,
        "ipcmd": 9320
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21210_2_regca",
      "ports": {
        "bus": 21210,
        "iqcmd": 9325,
        "ipcmd": 9324,
        "pbranch": 9326,
        "qbranch": 9327
      },
      "params": {
        "mva": 24.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.20000000298023224,
        "q0": 0.0
      },
      "extension": {
        "pmin": 7.833997905254364,
        "pmax": 20.000000298023224,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21210,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21210_2_reecb",
      "ports": {
        "bus": 21210,
        "pe": 9326,
        "qgen": 9327,
        "iqcmd": 9325,
        "ipcmd": 9324
      },
      "params": {
        "mva": 24.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21215_1_genrou",
      "ports": {
        "bus": 21215,
        "pmech": 9329,
        "efd": 9330,
        "speed": 9328
      },
      "params": {
        "mva": 72.0,
        "H": 4.7732977867126465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.016900062561035,
        "Xdp": 0.41519999504089355,
        "Xdpp": 0.24130000174045563,
        "Xq": 1.8990000486373901,
        "Xqp": 0.6671000123023987,
        "Xqpp": 0.24130000174045563,
        "Xl": 0.18790000677108765,
        "Tdop": 8.155699729919434,
        "Tdopp": 0.061500001698732376,
        "Tqop": 0.8773999810218811,
        "Tqopp": 0.04969999939203262,
        "S10": 0.08060000091791153,
        "S12": 0.5008000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.720118522644043,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 21215,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "21215_1_ieeet1",
      "ports": {
        "bus": 21215,
        "speed": 9328,
        "vs": 9331,
        "efd": 9330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21215_1_tgov1",
      "ports": {
        "speed": 9328,
        "pmech": 9329
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37111276388168335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21215_1_ieeest",
      "ports": {
        "input": 9328,
        "output": 9331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21216_1_genrou",
      "ports": {
        "bus": 21216,
        "pmech": 9333,
        "efd": 9334,
        "speed": 9332
      },
      "params": {
        "mva": 72.0,
        "H": 4.7732977867126465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.016900062561035,
        "Xdp": 0.41519999504089355,
        "Xdpp": 0.24130000174045563,
        "Xq": 1.8990000486373901,
        "Xqp": 0.6671000123023987,
        "Xqpp": 0.24130000174045563,
        "Xl": 0.18790000677108765,
        "Tdop": 8.155699729919434,
        "Tdopp": 0.061500001698732376,
        "Tqop": 0.8773999810218811,
        "Tqopp": 0.04969999939203262,
        "S10": 0.08060000091791153,
        "S12": 0.5008000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.73293548822403,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 21216,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "21216_1_ieeet1",
      "ports": {
        "bus": 21216,
        "speed": 9332,
        "vs": 9335,
        "efd": 9334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21216_1_tgov1",
      "ports": {
        "speed": 9332,
        "pmech": 9333
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19073522090911865,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21216_1_ieeest",
      "ports": {
        "input": 9332,
        "output": 9335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21217_1_genrou",
      "ports": {
        "bus": 21217,
        "pmech": 9337,
        "efd": 9338,
        "speed": 9336
      },
      "params": {
        "mva": 72.0,
        "H": 4.7732977867126465,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.016900062561035,
        "Xdp": 0.41519999504089355,
        "Xdpp": 0.24130000174045563,
        "Xq": 1.8990000486373901,
        "Xqp": 0.6671000123023987,
        "Xqpp": 0.24130000174045563,
        "Xl": 0.18790000677108765,
        "Tdop": 8.155699729919434,
        "Tdopp": 0.061500001698732376,
        "Tqop": 0.8773999810218811,
        "Tqopp": 0.04969999939203262,
        "S10": 0.08060000091791153,
        "S12": 0.5008000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.313844323158264,
        "pmax": 60.00000238418579,
        "qmin": -6.6600002348423,
        "qmax": 30.540001392364502,
        "regulated": 21217,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "21217_1_ieeet1",
      "ports": {
        "bus": 21217,
        "speed": 9336,
        "vs": 9339,
        "efd": 9338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21217_1_tgov1",
      "ports": {
        "speed": 9336,
        "pmech": 9337
      },
      "params": {
        "Trate": 72.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3654700517654419,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21217_1_ieeest",
      "ports": {
        "input": 9336,
        "output": 9339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21224_1_genrou",
      "ports": {
        "bus": 21224,
        "pmech": 9341,
        "efd": 9342,
        "speed": 9340
      },
      "params": {
        "mva": 239.27999877929688,
        "H": 5.77351713180542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.106600046157837,
        "Xdp": 0.36489999294281006,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.9713000059127808,
        "Xqp": 0.7425000071525574,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.23000000417232513,
        "Tdop": 9.473699569702148,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.1253000497817993,
        "Tqopp": 0.042100001126527786,
        "S10": 0.18050000071525574,
        "S12": 0.6808000206947327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.13903832435608,
        "pmax": 199.399995803833,
        "qmin": -22.133399546146393,
        "qmax": 101.49459838867188,
        "regulated": 21220,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21224_1_ieeet1",
      "ports": {
        "bus": 21224,
        "speed": 9340,
        "vs": 9343,
        "efd": 9342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21224_1_tgov1",
      "ports": {
        "speed": 9340,
        "pmech": 9341
      },
      "params": {
        "Trate": 239.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333200480005,
        "Pvmin": 0.16357003152370453,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21224_1_ieeest",
      "ports": {
        "input": 9340,
        "output": 9343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21225_1_genrou",
      "ports": {
        "bus": 21225,
        "pmech": 9345,
        "efd": 9346,
        "speed": 9344
      },
      "params": {
        "mva": 239.27999877929688,
        "H": 5.77351713180542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.106600046157837,
        "Xdp": 0.36489999294281006,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.9713000059127808,
        "Xqp": 0.7425000071525574,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.23000000417232513,
        "Tdop": 9.473699569702148,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.1253000497817993,
        "Tqopp": 0.042100001126527786,
        "S10": 0.18050000071525574,
        "S12": 0.6808000206947327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.29066181182861,
        "pmax": 199.399995803833,
        "qmin": -22.133399546146393,
        "qmax": 101.49459838867188,
        "regulated": 21220,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21225_1_ieeet1",
      "ports": {
        "bus": 21225,
        "speed": 9344,
        "vs": 9347,
        "efd": 9346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21225_1_tgov1",
      "ports": {
        "speed": 9344,
        "pmech": 9345
      },
      "params": {
        "Trate": 239.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333200480006,
        "Pvmin": 0.289579838514328,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21225_1_ieeest",
      "ports": {
        "input": 9344,
        "output": 9347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21226_1_genrou",
      "ports": {
        "bus": 21226,
        "pmech": 9349,
        "efd": 9350,
        "speed": 9348
      },
      "params": {
        "mva": 239.27999877929688,
        "H": 5.77351713180542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.106600046157837,
        "Xdp": 0.36489999294281006,
        "Xdpp": 0.29409998655319214,
        "Xq": 1.9713000059127808,
        "Xqp": 0.7425000071525574,
        "Xqpp": 0.29409998655319214,
        "Xl": 0.23000000417232513,
        "Tdop": 9.473699569702148,
        "Tdopp": 0.05290000140666962,
        "Tqop": 1.1253000497817993,
        "Tqopp": 0.042100001126527786,
        "S10": 0.18050000071525574,
        "S12": 0.6808000206947327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.60520458221436,
        "pmax": 199.399995803833,
        "qmin": -22.133399546146393,
        "qmax": 101.49459838867188,
        "regulated": 21226,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "21226_1_ieeet1",
      "ports": {
        "bus": 21226,
        "speed": 9348,
        "vs": 9351,
        "efd": 9350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21226_1_tgov1",
      "ports": {
        "speed": 9348,
        "pmech": 9349
      },
      "params": {
        "Trate": 239.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333200480008,
        "Pvmin": 0.30343198776245117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21226_1_ieeest",
      "ports": {
        "input": 9348,
        "output": 9351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21230_1_regca",
      "ports": {
        "bus": 21230,
        "iqcmd": 9353,
        "ipcmd": 9352,
        "pbranch": 9354,
        "qbranch": 9355
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.926177740097046,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21230,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21230_1_reecb",
      "ports": {
        "bus": 21230,
        "pe": 9354,
        "qgen": 9355,
        "iqcmd": 9353,
        "ipcmd": 9352
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21232_2_regca",
      "ports": {
        "bus": 21232,
        "iqcmd": 9357,
        "ipcmd": 9356,
        "pbranch": 9358,
        "qbranch": 9359
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.05895301583223045,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21232,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21232_2_reecb",
      "ports": {
        "bus": 21232,
        "pe": 9358,
        "qgen": 9359,
        "iqcmd": 9357,
        "ipcmd": 9356
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21232_3_regca",
      "ports": {
        "bus": 21232,
        "iqcmd": 9361,
        "ipcmd": 9360,
        "pbranch": 9362,
        "qbranch": 9363
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.1905218348838389,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21232,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21232_3_reecb",
      "ports": {
        "bus": 21232,
        "pe": 9362,
        "qgen": 9363,
        "iqcmd": 9361,
        "ipcmd": 9360
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21232_4_regca",
      "ports": {
        "bus": 21232,
        "iqcmd": 9365,
        "ipcmd": 9364,
        "pbranch": 9366,
        "qbranch": 9367
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.1351154292933643,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21232,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21232_4_reecb",
      "ports": {
        "bus": 21232,
        "pe": 9366,
        "qgen": 9367,
        "iqcmd": 9365,
        "ipcmd": 9364
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21232_5_regca",
      "ports": {
        "bus": 21232,
        "iqcmd": 9369,
        "ipcmd": 9368,
        "pbranch": 9370,
        "qbranch": 9371
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.552086066454649,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21232,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21232_5_reecb",
      "ports": {
        "bus": 21232,
        "pe": 9370,
        "qgen": 9371,
        "iqcmd": 9369,
        "ipcmd": 9368
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21232_6_regca",
      "ports": {
        "bus": 21232,
        "iqcmd": 9373,
        "ipcmd": 9372,
        "pbranch": 9374,
        "qbranch": 9375
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5092395469546318,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21232,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21232_6_reecb",
      "ports": {
        "bus": 21232,
        "pe": 9374,
        "qgen": 9375,
        "iqcmd": 9373,
        "ipcmd": 9372
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21238_1_regca",
      "ports": {
        "bus": 21238,
        "iqcmd": 9377,
        "ipcmd": 9376,
        "pbranch": 9378,
        "qbranch": 9379
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5896329879760742,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21238,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21238_1_reecb",
      "ports": {
        "bus": 21238,
        "pe": 9378,
        "qgen": 9379,
        "iqcmd": 9377,
        "ipcmd": 9376
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21240_2_regca",
      "ports": {
        "bus": 21240,
        "iqcmd": 9381,
        "ipcmd": 9380,
        "pbranch": 9382,
        "qbranch": 9383
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.2715700790286064,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21240,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21240_2_reecb",
      "ports": {
        "bus": 21240,
        "pe": 9382,
        "qgen": 9383,
        "iqcmd": 9381,
        "ipcmd": 9380
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21247_1_regca",
      "ports": {
        "bus": 21247,
        "iqcmd": 9385,
        "ipcmd": 9384,
        "pbranch": 9386,
        "qbranch": 9387
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.1300621330738068,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21247,
        "vset": 1.0240000486373901
      }
    },
    {
      "class": "Reecb",
      "id": "21247_1_reecb",
      "ports": {
        "bus": 21247,
        "pe": 9386,
        "qgen": 9387,
        "iqcmd": 9385,
        "ipcmd": 9384
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21252_1_genrou",
      "ports": {
        "bus": 21252,
        "pmech": 9389,
        "efd": 9390,
        "speed": 9388
      },
      "params": {
        "mva": 1464.3599853515625,
        "H": 2.6058883666992188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.993899941444397,
        "Xdp": 0.22619999945163727,
        "Xdpp": 0.1647000014781952,
        "Xq": 1.896299958229065,
        "Xqp": 0.4900999963283539,
        "Xqpp": 0.1647000014781952,
        "Xl": 0.12200000137090683,
        "Tdop": 7.4309000968933105,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.483299970626831,
        "Tqopp": 0.04910000041127205,
        "S10": 0.120899997651577,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 247.38225936889648,
        "pmax": 1220.300006866455,
        "qmin": -100.06459951400757,
        "qmax": 449.070405960083,
        "regulated": 21250,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "21252_1_ieeet1",
      "ports": {
        "bus": 21252,
        "speed": 9388,
        "vs": 9391,
        "efd": 9390
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7038000226020813,
        "Kf": 0.04039999842643738,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.293800115585327,
        "E2": 3.0583999156951904,
        "Se1": 0.38199999928474426,
        "Se2": 0.676800012588501,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21252_1_tgov1",
      "ports": {
        "speed": 9388,
        "pmech": 9389
      },
      "params": {
        "Trate": 1464.3599853515625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16893541812896729,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21252_1_ieeest",
      "ports": {
        "input": 9388,
        "output": 9391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21253_1_genrou",
      "ports": {
        "bus": 21253,
        "pmech": 9393,
        "efd": 9394,
        "speed": 9392
      },
      "params": {
        "mva": 1464.3599853515625,
        "H": 2.6058883666992188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.993899941444397,
        "Xdp": 0.22619999945163727,
        "Xdpp": 0.1647000014781952,
        "Xq": 1.896299958229065,
        "Xqp": 0.4900999963283539,
        "Xqpp": 0.1647000014781952,
        "Xl": 0.12200000137090683,
        "Tdop": 7.4309000968933105,
        "Tdopp": 0.04129999876022339,
        "Tqop": 1.483299970626831,
        "Tqopp": 0.04910000041127205,
        "S10": 0.120899997651577,
        "S12": 0.4767000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 348.5322952270508,
        "pmax": 1220.300006866455,
        "qmin": -100.06459951400757,
        "qmax": 449.070405960083,
        "regulated": 21250,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "21253_1_ieeet1",
      "ports": {
        "bus": 21253,
        "speed": 9392,
        "vs": 9395,
        "efd": 9394
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7038000226020813,
        "Kf": 0.04039999842643738,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.293800115585327,
        "E2": 3.0583999156951904,
        "Se1": 0.38199999928474426,
        "Se2": 0.676800012588501,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21253_1_tgov1",
      "ports": {
        "speed": 9392,
        "pmech": 9393
      },
      "params": {
        "Trate": 1464.3599853515625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2380099892616272,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21253_1_ieeest",
      "ports": {
        "input": 9392,
        "output": 9395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21257_1_regca",
      "ports": {
        "bus": 21257,
        "iqcmd": 9397,
        "ipcmd": 9396,
        "pbranch": 9398,
        "qbranch": 9399
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.166164852678776,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21257,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21257_1_reecb",
      "ports": {
        "bus": 21257,
        "pe": 9398,
        "qgen": 9399,
        "iqcmd": 9397,
        "ipcmd": 9396
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21257_2_regca",
      "ports": {
        "bus": 21257,
        "iqcmd": 9401,
        "ipcmd": 9400,
        "pbranch": 9402,
        "qbranch": 9403
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.0584961622953415,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21257,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21257_2_reecb",
      "ports": {
        "bus": 21257,
        "pe": 9402,
        "qgen": 9403,
        "iqcmd": 9401,
        "ipcmd": 9400
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21258_1_regca",
      "ports": {
        "bus": 21258,
        "iqcmd": 9405,
        "ipcmd": 9404,
        "pbranch": 9406,
        "qbranch": 9407
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.8636270649731159,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21258,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21258_1_reecb",
      "ports": {
        "bus": 21258,
        "pe": 9406,
        "qgen": 9407,
        "iqcmd": 9405,
        "ipcmd": 9404
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21265_1_regca",
      "ports": {
        "bus": 21265,
        "iqcmd": 9409,
        "ipcmd": 9408,
        "pbranch": 9410,
        "qbranch": 9411
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.826193556189537,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21265,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21265_1_reecb",
      "ports": {
        "bus": 21265,
        "pe": 9410,
        "qgen": 9411,
        "iqcmd": 9409,
        "ipcmd": 9408
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21265_2_regca",
      "ports": {
        "bus": 21265,
        "iqcmd": 9413,
        "ipcmd": 9412,
        "pbranch": 9414,
        "qbranch": 9415
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.809639297425747,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21265,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21265_2_reecb",
      "ports": {
        "bus": 21265,
        "pe": 9414,
        "qgen": 9415,
        "iqcmd": 9413,
        "ipcmd": 9412
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21273_2_regca",
      "ports": {
        "bus": 21273,
        "iqcmd": 9417,
        "ipcmd": 9416,
        "pbranch": 9418,
        "qbranch": 9419
      },
      "params": {
        "mva": 5.880000114440918,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04899999871850014,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.191639319062233,
        "pmax": 4.899999871850014,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21273,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21273_2_reecb",
      "ports": {
        "bus": 21273,
        "pe": 9418,
        "qgen": 9419,
        "iqcmd": 9417,
        "ipcmd": 9416
      },
      "params": {
        "mva": 5.880000114440918,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21276_1_regca",
      "ports": {
        "bus": 21276,
        "iqcmd": 9421,
        "ipcmd": 9420,
        "pbranch": 9422,
        "qbranch": 9423
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.3852163217961788,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21276,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21276_1_reecb",
      "ports": {
        "bus": 21276,
        "pe": 9422,
        "qgen": 9423,
        "iqcmd": 9421,
        "ipcmd": 9420
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21281_1_genrou",
      "ports": {
        "bus": 21281,
        "pmech": 9425,
        "efd": 9426,
        "speed": 9424
      },
      "params": {
        "mva": 1141.0799560546875,
        "H": 2.768934488296509,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9567999839782715,
        "Xdp": 0.44279998540878296,
        "Xdpp": 0.3165000081062317,
        "Xq": 1.8617000579833984,
        "Xqp": 0.5773000121116638,
        "Xqpp": 0.3165000081062317,
        "Xl": 0.23989999294281006,
        "Tdop": 6.144599914550781,
        "Tdopp": 0.042100001126527786,
        "Tqop": 0.7394000291824341,
        "Tqopp": 0.050200000405311584,
        "S10": 0.13210000097751617,
        "S12": 0.499099999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 137.03489303588867,
        "pmax": 950.8999824523926,
        "qmin": -77.97380089759827,
        "qmax": 349.9311923980713,
        "regulated": 21278,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "21281_1_ieeet1",
      "ports": {
        "bus": 21281,
        "speed": 9424,
        "vs": 9427,
        "efd": 9426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10899999737739563,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.765899896621704,
        "E2": 3.6877999305725098,
        "Se1": 0.3587000072002411,
        "Se2": 0.6506999731063843,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21281_1_tgov1",
      "ports": {
        "speed": 9424,
        "pmech": 9425
      },
      "params": {
        "Trate": 1141.0799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12009228020906448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21281_1_ieeest",
      "ports": {
        "input": 9424,
        "output": 9427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21285_1_regca",
      "ports": {
        "bus": 21285,
        "iqcmd": 9429,
        "ipcmd": 9428,
        "pbranch": 9430,
        "qbranch": 9431
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.0777326077222824,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21285,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21285_1_reecb",
      "ports": {
        "bus": 21285,
        "pe": 9430,
        "qgen": 9431,
        "iqcmd": 9429,
        "ipcmd": 9428
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21297_1_genrou",
      "ports": {
        "bus": 21297,
        "pmech": 9433,
        "efd": 9434,
        "speed": 9432
      },
      "params": {
        "mva": 767.4600219726562,
        "H": 2.6382551193237305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8294999599456787,
        "Xdp": 0.4156999886035919,
        "Xdpp": 0.29750001430511475,
        "Xq": 1.7431000471115112,
        "Xqp": 0.5756999850273132,
        "Xqpp": 0.29750001430511475,
        "Xl": 0.22509999573230743,
        "Tdop": 8.07509994506836,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.8896999955177307,
        "Tqopp": 0.05009999871253967,
        "S10": 0.1606999933719635,
        "S12": 0.5562999844551086
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 174.27557706832886,
        "pmax": 639.5500183105469,
        "qmin": -78.02510261535645,
        "qmax": 298.03030490875244,
        "regulated": 21290,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "21297_1_ieeet1",
      "ports": {
        "bus": 21297,
        "speed": 9432,
        "vs": 9435,
        "efd": 9434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21297_1_tgov1",
      "ports": {
        "speed": 9432,
        "pmech": 9433
      },
      "params": {
        "Trate": 767.4600219726562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22708098412784566,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21297_1_ieeest",
      "ports": {
        "input": 9432,
        "output": 9435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21298_1_genrou",
      "ports": {
        "bus": 21298,
        "pmech": 9437,
        "efd": 9438,
        "speed": 9436
      },
      "params": {
        "mva": 767.4600219726562,
        "H": 2.6382551193237305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8294999599456787,
        "Xdp": 0.4156999886035919,
        "Xdpp": 0.29750001430511475,
        "Xq": 1.7431000471115112,
        "Xqp": 0.5756999850273132,
        "Xqpp": 0.29750001430511475,
        "Xl": 0.22509999573230743,
        "Tdop": 8.07509994506836,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.8896999955177307,
        "Tqopp": 0.05009999871253967,
        "S10": 0.1606999933719635,
        "S12": 0.5562999844551086
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 310.8600378036499,
        "pmax": 639.5500183105469,
        "qmin": -78.02510261535645,
        "qmax": 298.03030490875244,
        "regulated": 21290,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "21298_1_ieeet1",
      "ports": {
        "bus": 21298,
        "speed": 9436,
        "vs": 9439,
        "efd": 9438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21298_1_tgov1",
      "ports": {
        "speed": 9436,
        "pmech": 9437
      },
      "params": {
        "Trate": 767.4600219726562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40505045652389526,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21298_1_ieeest",
      "ports": {
        "input": 9436,
        "output": 9439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21299_1_genrou",
      "ports": {
        "bus": 21299,
        "pmech": 9441,
        "efd": 9442,
        "speed": 9440
      },
      "params": {
        "mva": 767.4600219726562,
        "H": 2.6382551193237305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8294999599456787,
        "Xdp": 0.4156999886035919,
        "Xdpp": 0.29750001430511475,
        "Xq": 1.7431000471115112,
        "Xqp": 0.5756999850273132,
        "Xqpp": 0.29750001430511475,
        "Xl": 0.22509999573230743,
        "Tdop": 8.07509994506836,
        "Tdopp": 0.05939999967813492,
        "Tqop": 0.8896999955177307,
        "Tqopp": 0.05009999871253967,
        "S10": 0.1606999933719635,
        "S12": 0.5562999844551086
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 178.82452011108398,
        "pmax": 639.5500183105469,
        "qmin": -78.02510261535645,
        "qmax": 298.03030490875244,
        "regulated": 21290,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "21299_1_ieeet1",
      "ports": {
        "bus": 21299,
        "speed": 9440,
        "vs": 9443,
        "efd": 9442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21299_1_tgov1",
      "ports": {
        "speed": 9440,
        "pmech": 9441
      },
      "params": {
        "Trate": 767.4600219726562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2330082505941391,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21299_1_ieeest",
      "ports": {
        "input": 9440,
        "output": 9443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21303_1_genrou",
      "ports": {
        "bus": 21303,
        "pmech": 9445,
        "efd": 9446,
        "speed": 9444
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 8.528646469116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770799994468689,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.16339999437332153,
        "Xq": 1.7002999782562256,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.16339999437332153,
        "Xl": 0.1257999986410141,
        "Tdop": 4.842599868774414,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.5188000202178955,
        "Tqopp": 0.05169999971985817,
        "S10": 0.1745000034570694,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.400426477193832,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21303,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "21303_1_ieeet1",
      "ports": {
        "bus": 21303,
        "speed": 9444,
        "vs": 9447,
        "efd": 9446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21303_1_tgov1",
      "ports": {
        "speed": 9444,
        "pmech": 9445
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543299,
        "Pvmin": 0.09308356791734695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21303_1_ieeest",
      "ports": {
        "input": 9444,
        "output": 9447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21303_2_genrou",
      "ports": {
        "bus": 21303,
        "pmech": 9449,
        "efd": 9450,
        "speed": 9448
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 8.528646469116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770799994468689,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.16339999437332153,
        "Xq": 1.7002999782562256,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.16339999437332153,
        "Xl": 0.1257999986410141,
        "Tdop": 4.842599868774414,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.5188000202178955,
        "Tqopp": 0.05169999971985817,
        "S10": 0.1745000034570694,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.515597105026245,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21303,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "21303_2_ieeet1",
      "ports": {
        "bus": 21303,
        "speed": 9448,
        "vs": 9451,
        "efd": 9450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21303_2_tgov1",
      "ports": {
        "speed": 9448,
        "pmech": 9449
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543299,
        "Pvmin": 0.38562530279159546,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21303_2_ieeest",
      "ports": {
        "input": 9448,
        "output": 9451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21303_3_genrou",
      "ports": {
        "bus": 21303,
        "pmech": 9453,
        "efd": 9454,
        "speed": 9452
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 8.528646469116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770799994468689,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.16339999437332153,
        "Xq": 1.7002999782562256,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.16339999437332153,
        "Xl": 0.1257999986410141,
        "Tdop": 4.842599868774414,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.5188000202178955,
        "Tqopp": 0.05169999971985817,
        "S10": 0.1745000034570694,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.68487524986267,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21303,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "21303_3_ieeet1",
      "ports": {
        "bus": 21303,
        "speed": 9452,
        "vs": 9455,
        "efd": 9454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21303_3_tgov1",
      "ports": {
        "speed": 9452,
        "pmech": 9453
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543299,
        "Pvmin": 0.3735438287258148,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21303_3_ieeest",
      "ports": {
        "input": 9452,
        "output": 9455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21303_4_genrou",
      "ports": {
        "bus": 21303,
        "pmech": 9457,
        "efd": 9458,
        "speed": 9456
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 8.528646469116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770799994468689,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.16339999437332153,
        "Xq": 1.7002999782562256,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.16339999437332153,
        "Xl": 0.1257999986410141,
        "Tdop": 4.842599868774414,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.5188000202178955,
        "Tqopp": 0.05169999971985817,
        "S10": 0.1745000034570694,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.522327065467834,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21303,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "21303_4_ieeet1",
      "ports": {
        "bus": 21303,
        "speed": 9456,
        "vs": 9459,
        "efd": 9458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21303_4_tgov1",
      "ports": {
        "speed": 9456,
        "pmech": 9457
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543299,
        "Pvmin": 0.24028979241847992,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21303_4_ieeest",
      "ports": {
        "input": 9456,
        "output": 9459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21303_5_genrou",
      "ports": {
        "bus": 21303,
        "pmech": 9461,
        "efd": 9462,
        "speed": 9460
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 8.528646469116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770799994468689,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.16339999437332153,
        "Xq": 1.7002999782562256,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.16339999437332153,
        "Xl": 0.1257999986410141,
        "Tdop": 4.842599868774414,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.5188000202178955,
        "Tqopp": 0.05169999971985817,
        "S10": 0.1745000034570694,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.15576583147049,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21303,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "21303_5_ieeet1",
      "ports": {
        "bus": 21303,
        "speed": 9460,
        "vs": 9463,
        "efd": 9462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21303_5_tgov1",
      "ports": {
        "speed": 9460,
        "pmech": 9461
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543299,
        "Pvmin": 0.191328763961792,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21303_5_ieeest",
      "ports": {
        "input": 9460,
        "output": 9463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21303_6_genrou",
      "ports": {
        "bus": 21303,
        "pmech": 9465,
        "efd": 9466,
        "speed": 9464
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 8.528646469116211,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.770799994468689,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.16339999437332153,
        "Xq": 1.7002999782562256,
        "Xqp": 0.2937000095844269,
        "Xqpp": 0.16339999437332153,
        "Xl": 0.1257999986410141,
        "Tdop": 4.842599868774414,
        "Tdopp": 0.05860000103712082,
        "Tqop": 0.5188000202178955,
        "Tqopp": 0.05169999971985817,
        "S10": 0.1745000034570694,
        "S12": 0.6103000044822693
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.348671346902847,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21303,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "21303_6_ieeet1",
      "ports": {
        "bus": 21303,
        "speed": 9464,
        "vs": 9467,
        "efd": 9466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21303_6_tgov1",
      "ports": {
        "speed": 9464,
        "pmech": 9465
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543299,
        "Pvmin": 0.12141755223274231,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21303_6_ieeest",
      "ports": {
        "input": 9464,
        "output": 9467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21305_1_genrou",
      "ports": {
        "bus": 21305,
        "pmech": 9469,
        "efd": 9470,
        "speed": 9468
      },
      "params": {
        "mva": 18.0,
        "H": 8.12327766418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6646000146865845,
        "Xdp": 0.2928999960422516,
        "Xdpp": 0.22179999947547913,
        "Xq": 1.6146999597549438,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.22179999947547913,
        "Xl": 0.17239999771118164,
        "Tdop": 6.714399814605713,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.3986999988555908,
        "Tqopp": 0.08100000023841858,
        "S10": 0.07029999792575836,
        "S12": 0.44429999589920044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.732292354106903,
        "pmax": 15.000000596046448,
        "qmin": -1.665000058710575,
        "qmax": 7.6350003480911255,
        "regulated": 21305,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21305_1_ieeet1",
      "ports": {
        "bus": 21305,
        "speed": 9468,
        "vs": 9471,
        "efd": 9470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21305_1_tgov1",
      "ports": {
        "speed": 9468,
        "pmech": 9469
      },
      "params": {
        "Trate": 18.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20734956860542297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21305_1_ieeest",
      "ports": {
        "input": 9468,
        "output": 9471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21305_2_genrou",
      "ports": {
        "bus": 21305,
        "pmech": 9473,
        "efd": 9474,
        "speed": 9472
      },
      "params": {
        "mva": 18.0,
        "H": 8.12327766418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6646000146865845,
        "Xdp": 0.2928999960422516,
        "Xdpp": 0.22179999947547913,
        "Xq": 1.6146999597549438,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.22179999947547913,
        "Xl": 0.17239999771118164,
        "Tdop": 6.714399814605713,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.3986999988555908,
        "Tqopp": 0.08100000023841858,
        "S10": 0.07029999792575836,
        "S12": 0.44429999589920044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.480970814824104,
        "pmax": 15.000000596046448,
        "qmin": -1.665000058710575,
        "qmax": 7.6350003480911255,
        "regulated": 21305,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21305_2_ieeet1",
      "ports": {
        "bus": 21305,
        "speed": 9472,
        "vs": 9475,
        "efd": 9474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21305_2_tgov1",
      "ports": {
        "speed": 9472,
        "pmech": 9473
      },
      "params": {
        "Trate": 18.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3044983744621277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21305_2_ieeest",
      "ports": {
        "input": 9472,
        "output": 9475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21307_1_regca",
      "ports": {
        "bus": 21307,
        "iqcmd": 9477,
        "ipcmd": 9476,
        "pbranch": 9478,
        "qbranch": 9479
      },
      "params": {
        "mva": 1.559999942779541,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.013000000268220901,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.29737059958279133,
        "pmax": 1.3000000268220901,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21307,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21307_1_reecb",
      "ports": {
        "bus": 21307,
        "pe": 9478,
        "qgen": 9479,
        "iqcmd": 9477,
        "ipcmd": 9476
      },
      "params": {
        "mva": 1.559999942779541,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21307_2_regca",
      "ports": {
        "bus": 21307,
        "iqcmd": 9481,
        "ipcmd": 9480,
        "pbranch": 9482,
        "qbranch": 9483
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5551389884203672,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21307,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21307_2_reecb",
      "ports": {
        "bus": 21307,
        "pe": 9482,
        "qgen": 9483,
        "iqcmd": 9481,
        "ipcmd": 9480
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "21313_2_gensal",
      "ports": {
        "bus": 21313,
        "pmech": 9485,
        "efd": 9486,
        "speed": 9484
      },
      "params": {
        "mva": 16.799999237060547,
        "H": 2.8259999752044678,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3531999588012695,
        "Xdp": 0.5703999996185303,
        "Xdpp": 0.3763999938964844,
        "Xq": 0.8787999749183655,
        "Xl": 0.08129999786615372,
        "Tdop": 6.0,
        "Tdopp": 0.08839999884366989,
        "Tqopp": 0.16439999639987946,
        "S10": 0.22519999742507935,
        "S12": 0.5113000273704529
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.80254739522934,
        "pmax": 14.000000059604645,
        "qmin": -0.686000008136034,
        "qmax": 5.375999957323074,
        "regulated": 21313,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "21313_2_ieeet1",
      "ports": {
        "bus": 21313,
        "speed": 9484,
        "vs": 9487,
        "efd": 9486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9623000621795654,
        "E2": 3.949700117111206,
        "Se1": 0.0835999995470047,
        "Se2": 0.3831000030040741,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21313_2_hygov",
      "ports": {
        "speed": 9484,
        "pmech": 9485
      },
      "params": {
        "Trate": 16.799999237060547,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29889726638793945,
        "Tr": 3.707490921020508,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7214000225067139,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21313_2_ieeest",
      "ports": {
        "input": 9484,
        "output": 9487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21313_3_gensal",
      "ports": {
        "bus": 21313,
        "pmech": 9489,
        "efd": 9490,
        "speed": 9488
      },
      "params": {
        "mva": 16.799999237060547,
        "H": 2.8259999752044678,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3531999588012695,
        "Xdp": 0.5703999996185303,
        "Xdpp": 0.3763999938964844,
        "Xq": 0.8787999749183655,
        "Xl": 0.08129999786615372,
        "Tdop": 6.0,
        "Tdopp": 0.08839999884366989,
        "Tqopp": 0.16439999639987946,
        "S10": 0.22519999742507935,
        "S12": 0.5113000273704529
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.625005811452866,
        "pmax": 14.000000059604645,
        "qmin": -0.686000008136034,
        "qmax": 5.375999957323074,
        "regulated": 21313,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "21313_3_ieeet1",
      "ports": {
        "bus": 21313,
        "speed": 9488,
        "vs": 9491,
        "efd": 9490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9623000621795654,
        "E2": 3.949700117111206,
        "Se1": 0.0835999995470047,
        "Se2": 0.3831000030040741,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21313_3_hygov",
      "ports": {
        "speed": 9488,
        "pmech": 9489
      },
      "params": {
        "Trate": 16.799999237060547,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29889726638793945,
        "Tr": 3.707490921020508,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7214000225067139,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21313_3_ieeest",
      "ports": {
        "input": 9488,
        "output": 9491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21316_1_regca",
      "ports": {
        "bus": 21316,
        "iqcmd": 9493,
        "ipcmd": 9492,
        "pbranch": 9494,
        "qbranch": 9495
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.336534671485424,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21316,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21316_1_reecb",
      "ports": {
        "bus": 21316,
        "pe": 9494,
        "qgen": 9495,
        "iqcmd": 9493,
        "ipcmd": 9492
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21318_1_regca",
      "ports": {
        "bus": 21318,
        "iqcmd": 9497,
        "ipcmd": 9496,
        "pbranch": 9498,
        "qbranch": 9499
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6718621589243412,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21318,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21318_1_reecb",
      "ports": {
        "bus": 21318,
        "pe": 9498,
        "qgen": 9499,
        "iqcmd": 9497,
        "ipcmd": 9496
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21320_1_genrou",
      "ports": {
        "bus": 21320,
        "pmech": 9501,
        "efd": 9502,
        "speed": 9500
      },
      "params": {
        "mva": 68.87999725341797,
        "H": 5.404962062835693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.666599988937378,
        "Xdp": 0.349700003862381,
        "Xdpp": 0.25130000710487366,
        "Xq": 1.5911999940872192,
        "Xqp": 0.4729999899864197,
        "Xqpp": 0.25130000710487366,
        "Xl": 0.18930000066757202,
        "Tdop": 8.18019962310791,
        "Tdopp": 0.03579999879002571,
        "Tqop": 1.3938000202178955,
        "Tqopp": 0.07240000367164612,
        "S10": 0.07620000094175339,
        "S12": 0.3874000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.72957319021225,
        "pmax": 57.40000009536743,
        "qmin": -7.002799957990646,
        "qmax": 26.748400926589966,
        "regulated": 21320,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21320_1_ieeet1",
      "ports": {
        "bus": 21320,
        "speed": 9500,
        "vs": 9503,
        "efd": 9502
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9796000123023987,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.827399969100952,
        "E2": 5.1031999588012695,
        "Se1": 0.2603999972343445,
        "Se2": 0.5403000116348267,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21320_1_tgov1",
      "ports": {
        "speed": 9500,
        "pmech": 9501
      },
      "params": {
        "Trate": 68.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34450602531433105,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21320_1_ieeest",
      "ports": {
        "input": 9500,
        "output": 9503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21320_2_genrou",
      "ports": {
        "bus": 21320,
        "pmech": 9505,
        "efd": 9506,
        "speed": 9504
      },
      "params": {
        "mva": 68.87999725341797,
        "H": 5.404962062835693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.666599988937378,
        "Xdp": 0.349700003862381,
        "Xdpp": 0.25130000710487366,
        "Xq": 1.5911999940872192,
        "Xqp": 0.4729999899864197,
        "Xqpp": 0.25130000710487366,
        "Xl": 0.18930000066757202,
        "Tdop": 8.18019962310791,
        "Tdopp": 0.03579999879002571,
        "Tqop": 1.3938000202178955,
        "Tqopp": 0.07240000367164612,
        "S10": 0.07620000094175339,
        "S12": 0.3874000012874603
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.20668363571167,
        "pmax": 57.40000009536743,
        "qmin": -7.002799957990646,
        "qmax": 26.748400926589966,
        "regulated": 21320,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21320_2_ieeet1",
      "ports": {
        "bus": 21320,
        "speed": 9504,
        "vs": 9507,
        "efd": 9506
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9796000123023987,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.827399969100952,
        "E2": 5.1031999588012695,
        "Se1": 0.2603999972343445,
        "Se2": 0.5403000116348267,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21320_2_tgov1",
      "ports": {
        "speed": 9504,
        "pmech": 9505
      },
      "params": {
        "Trate": 68.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20625267922878265,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21320_2_ieeest",
      "ports": {
        "input": 9504,
        "output": 9507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21326_1_genrou",
      "ports": {
        "bus": 21326,
        "pmech": 9509,
        "efd": 9510,
        "speed": 9508
      },
      "params": {
        "mva": 882.9600219726562,
        "H": 2.7818892002105713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0322000980377197,
        "Xdp": 0.3917999863624573,
        "Xdpp": 0.2558000087738037,
        "Xq": 1.9320000410079956,
        "Xqp": 0.26919999718666077,
        "Xqpp": 0.2558000087738037,
        "Xl": 0.19269999861717224,
        "Tdop": 5.211100101470947,
        "Tdopp": 0.04650000110268593,
        "Tqop": 0.8346999883651733,
        "Tqopp": 0.06880000233650208,
        "S10": 0.1387999951839447,
        "S12": 0.5126000046730042
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 163.1446361541748,
        "pmax": 735.7999801635742,
        "qmin": -89.76759910583496,
        "qmax": 342.8828001022339,
        "regulated": 21324,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21326_1_ieeet1",
      "ports": {
        "bus": 21326,
        "speed": 9508,
        "vs": 9511,
        "efd": 9510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21326_1_tgov1",
      "ports": {
        "speed": 9508,
        "pmech": 9509
      },
      "params": {
        "Trate": 882.9600219726562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1847701221704483,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21326_1_ieeest",
      "ports": {
        "input": 9508,
        "output": 9511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21329_1_regca",
      "ports": {
        "bus": 21329,
        "iqcmd": 9513,
        "ipcmd": 9512,
        "pbranch": 9514,
        "qbranch": 9515
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.9512489438056946,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21329,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21329_1_reecb",
      "ports": {
        "bus": 21329,
        "pe": 9514,
        "qgen": 9515,
        "iqcmd": 9513,
        "ipcmd": 9512
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21332_1_genrou",
      "ports": {
        "bus": 21332,
        "pmech": 9517,
        "efd": 9518,
        "speed": 9516
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 4.3234968185424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7056000232696533,
        "Xdp": 0.1615999937057495,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.6275999546051025,
        "Xqp": 0.6978999972343445,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.0869000032544136,
        "Tdop": 5.179500102996826,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.6498000025749207,
        "Tqopp": 0.07900000363588333,
        "S10": 0.040300000458955765,
        "S12": 0.3156000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.242532953619957,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 21332,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "21332_1_ieeet1",
      "ports": {
        "bus": 21332,
        "speed": 9516,
        "vs": 9519,
        "efd": 9518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21332_1_tgov1",
      "ports": {
        "speed": 9516,
        "pmech": 9517
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.3451480567455292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21332_1_ieeest",
      "ports": {
        "input": 9516,
        "output": 9519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21332_2_genrou",
      "ports": {
        "bus": 21332,
        "pmech": 9521,
        "efd": 9522,
        "speed": 9520
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 4.3234968185424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7056000232696533,
        "Xdp": 0.1615999937057495,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.6275999546051025,
        "Xqp": 0.6978999972343445,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.0869000032544136,
        "Tdop": 5.179500102996826,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.6498000025749207,
        "Tqopp": 0.07900000363588333,
        "S10": 0.040300000458955765,
        "S12": 0.3156000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9037026204168797,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 21332,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "21332_2_ieeet1",
      "ports": {
        "bus": 21332,
        "speed": 9520,
        "vs": 9523,
        "efd": 9522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21332_2_tgov1",
      "ports": {
        "speed": 9520,
        "pmech": 9521
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.25102850794792175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21332_2_ieeest",
      "ports": {
        "input": 9520,
        "output": 9523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21333_1_genrou",
      "ports": {
        "bus": 21333,
        "pmech": 9525,
        "efd": 9526,
        "speed": 9524
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 4.3234968185424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7056000232696533,
        "Xdp": 0.1615999937057495,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.6275999546051025,
        "Xqp": 0.6978999972343445,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.0869000032544136,
        "Tdop": 5.179500102996826,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.6498000025749207,
        "Tqopp": 0.07900000363588333,
        "S10": 0.040300000458955765,
        "S12": 0.3156000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0757960379123688,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 21333,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "21333_1_ieeet1",
      "ports": {
        "bus": 21333,
        "speed": 9524,
        "vs": 9527,
        "efd": 9526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21333_1_tgov1",
      "ports": {
        "speed": 9524,
        "pmech": 9525
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826764,
        "Pvmin": 0.2988322377204895,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21333_1_ieeest",
      "ports": {
        "input": 9524,
        "output": 9527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21333_2_genrou",
      "ports": {
        "bus": 21333,
        "pmech": 9529,
        "efd": 9530,
        "speed": 9528
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 4.3234968185424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7056000232696533,
        "Xdp": 0.1615999937057495,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.6275999546051025,
        "Xqp": 0.6978999972343445,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.0869000032544136,
        "Tdop": 5.179500102996826,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.6498000025749207,
        "Tqopp": 0.07900000363588333,
        "S10": 0.040300000458955765,
        "S12": 0.3156000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4321738611906767,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 21333,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "21333_2_ieeet1",
      "ports": {
        "bus": 21333,
        "speed": 9528,
        "vs": 9531,
        "efd": 9530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21333_2_tgov1",
      "ports": {
        "speed": 9528,
        "pmech": 9529
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826764,
        "Pvmin": 0.12004829943180084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21333_2_ieeest",
      "ports": {
        "input": 9528,
        "output": 9531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21334_1_genrou",
      "ports": {
        "bus": 21334,
        "pmech": 9533,
        "efd": 9534,
        "speed": 9532
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 4.3234968185424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7056000232696533,
        "Xdp": 0.1615999937057495,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.6275999546051025,
        "Xqp": 0.6978999972343445,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.0869000032544136,
        "Tdop": 5.179500102996826,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.6498000025749207,
        "Tqopp": 0.07900000363588333,
        "S10": 0.040300000458955765,
        "S12": 0.3156000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4894356708973646,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 21334,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "21334_1_ieeet1",
      "ports": {
        "bus": 21334,
        "speed": 9532,
        "vs": 9535,
        "efd": 9534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21334_1_tgov1",
      "ports": {
        "speed": 9532,
        "pmech": 9533
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.135954350233078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21334_1_ieeest",
      "ports": {
        "input": 9532,
        "output": 9535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21334_2_genrou",
      "ports": {
        "bus": 21334,
        "pmech": 9537,
        "efd": 9538,
        "speed": 9536
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 4.3234968185424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7056000232696533,
        "Xdp": 0.1615999937057495,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.6275999546051025,
        "Xqp": 0.6978999972343445,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.0869000032544136,
        "Tdop": 5.179500102996826,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.6498000025749207,
        "Tqopp": 0.07900000363588333,
        "S10": 0.040300000458955765,
        "S12": 0.3156000077724457
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39531304500997066,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 21334,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "21334_2_ieeet1",
      "ports": {
        "bus": 21334,
        "speed": 9536,
        "vs": 9539,
        "efd": 9538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21334_2_tgov1",
      "ports": {
        "speed": 9536,
        "pmech": 9537
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.10980918258428574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21334_2_ieeest",
      "ports": {
        "input": 9536,
        "output": 9539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21338_1_regca",
      "ports": {
        "bus": 21338,
        "iqcmd": 9541,
        "ipcmd": 9540,
        "pbranch": 9542,
        "qbranch": 9543
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4866484086960554,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21338,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21338_1_reecb",
      "ports": {
        "bus": 21338,
        "pe": 9542,
        "qgen": 9543,
        "iqcmd": 9541,
        "ipcmd": 9540
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21342_1_regca",
      "ports": {
        "bus": 21342,
        "iqcmd": 9545,
        "ipcmd": 9544,
        "pbranch": 9546,
        "qbranch": 9547
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.9246894866228104,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21342,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21342_1_reecb",
      "ports": {
        "bus": 21342,
        "pe": 9546,
        "qgen": 9547,
        "iqcmd": 9545,
        "ipcmd": 9544
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21345_1_regca",
      "ports": {
        "bus": 21345,
        "iqcmd": 9549,
        "ipcmd": 9548,
        "pbranch": 9550,
        "qbranch": 9551
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.346799336373806,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21345,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21345_1_reecb",
      "ports": {
        "bus": 21345,
        "pe": 9550,
        "qgen": 9551,
        "iqcmd": 9549,
        "ipcmd": 9548
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21345_2_regca",
      "ports": {
        "bus": 21345,
        "iqcmd": 9553,
        "ipcmd": 9552,
        "pbranch": 9554,
        "qbranch": 9555
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.4614572748541832,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21345,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21345_2_reecb",
      "ports": {
        "bus": 21345,
        "pe": 9554,
        "qgen": 9555,
        "iqcmd": 9553,
        "ipcmd": 9552
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21349_1_regca",
      "ports": {
        "bus": 21349,
        "iqcmd": 9557,
        "ipcmd": 9556,
        "pbranch": 9558,
        "qbranch": 9559
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.7653068527579308,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21349,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21349_1_reecb",
      "ports": {
        "bus": 21349,
        "pe": 9558,
        "qgen": 9559,
        "iqcmd": 9557,
        "ipcmd": 9556
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21352_1_regca",
      "ports": {
        "bus": 21352,
        "iqcmd": 9561,
        "ipcmd": 9560,
        "pbranch": 9562,
        "qbranch": 9563
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.193763129413128,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21352,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21352_1_reecb",
      "ports": {
        "bus": 21352,
        "pe": 9562,
        "qgen": 9563,
        "iqcmd": 9561,
        "ipcmd": 9560
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21357_1_genrou",
      "ports": {
        "bus": 21357,
        "pmech": 9565,
        "efd": 9566,
        "speed": 9564
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 1.6754474639892578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2953999042510986,
        "Xdp": 0.3474000096321106,
        "Xdpp": 0.2493000030517578,
        "Xq": 2.123699903488159,
        "Xqp": 0.6373000144958496,
        "Xqpp": 0.2493000030517578,
        "Xl": 0.19429999589920044,
        "Tdop": 6.345799922943115,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.402999997138977,
        "Tqopp": 0.08760000020265579,
        "S10": 0.09860000014305115,
        "S12": 0.5489000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.54496133327484,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21357,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "21357_1_ieeet1",
      "ports": {
        "bus": 21357,
        "speed": 9564,
        "vs": 9567,
        "efd": 9566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21357_1_tgov1",
      "ports": {
        "speed": 9564,
        "pmech": 9565
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543297,
        "Pvmin": 0.38605237007141113,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21357_1_ieeest",
      "ports": {
        "input": 9564,
        "output": 9567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21358_1_genrou",
      "ports": {
        "bus": 21358,
        "pmech": 9569,
        "efd": 9570,
        "speed": 9568
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 1.6754474639892578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2953999042510986,
        "Xdp": 0.3474000096321106,
        "Xdpp": 0.2493000030517578,
        "Xq": 2.123699903488159,
        "Xqp": 0.6373000144958496,
        "Xqpp": 0.2493000030517578,
        "Xl": 0.19429999589920044,
        "Tdop": 6.345799922943115,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.402999997138977,
        "Tqopp": 0.08760000020265579,
        "S10": 0.09860000014305115,
        "S12": 0.5489000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.518935799598694,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21358,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "21358_1_ieeet1",
      "ports": {
        "bus": 21358,
        "speed": 9568,
        "vs": 9571,
        "efd": 9570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21358_1_tgov1",
      "ports": {
        "speed": 9568,
        "pmech": 9569
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543298,
        "Pvmin": 0.32750052213668823,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21358_1_ieeest",
      "ports": {
        "input": 9568,
        "output": 9571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21359_1_genrou",
      "ports": {
        "bus": 21359,
        "pmech": 9573,
        "efd": 9574,
        "speed": 9572
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 1.6754474639892578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2953999042510986,
        "Xdp": 0.3474000096321106,
        "Xdpp": 0.2493000030517578,
        "Xq": 2.123699903488159,
        "Xqp": 0.6373000144958496,
        "Xqpp": 0.2493000030517578,
        "Xl": 0.19429999589920044,
        "Tdop": 6.345799922943115,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.402999997138977,
        "Tqopp": 0.08760000020265579,
        "S10": 0.09860000014305115,
        "S12": 0.5489000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.74003678560257,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21359,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "21359_1_ieeet1",
      "ports": {
        "bus": 21359,
        "speed": 9572,
        "vs": 9575,
        "efd": 9574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21359_1_tgov1",
      "ports": {
        "speed": 9572,
        "pmech": 9573
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543297,
        "Pvmin": 0.3452593982219696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21359_1_ieeest",
      "ports": {
        "input": 9572,
        "output": 9575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21360_1_genrou",
      "ports": {
        "bus": 21360,
        "pmech": 9577,
        "efd": 9578,
        "speed": 9576
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 1.6754474639892578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2953999042510986,
        "Xdp": 0.3474000096321106,
        "Xdpp": 0.2493000030517578,
        "Xq": 2.123699903488159,
        "Xqp": 0.6373000144958496,
        "Xqpp": 0.2493000030517578,
        "Xl": 0.19429999589920044,
        "Tdop": 6.345799922943115,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.402999997138977,
        "Tqopp": 0.08760000020265579,
        "S10": 0.09860000014305115,
        "S12": 0.5489000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.633816480636597,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21360,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "21360_1_ieeet1",
      "ports": {
        "bus": 21360,
        "speed": 9576,
        "vs": 9579,
        "efd": 9578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21360_1_tgov1",
      "ports": {
        "speed": 9576,
        "pmech": 9577
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543298,
        "Pvmin": 0.21282455325126648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21360_1_ieeest",
      "ports": {
        "input": 9576,
        "output": 9579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21361_1_genrou",
      "ports": {
        "bus": 21361,
        "pmech": 9581,
        "efd": 9582,
        "speed": 9580
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 1.6754474639892578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2953999042510986,
        "Xdp": 0.3474000096321106,
        "Xdpp": 0.2493000030517578,
        "Xq": 2.123699903488159,
        "Xqp": 0.6373000144958496,
        "Xqpp": 0.2493000030517578,
        "Xl": 0.19429999589920044,
        "Tdop": 6.345799922943115,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.402999997138977,
        "Tqopp": 0.08760000020265579,
        "S10": 0.09860000014305115,
        "S12": 0.5489000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.75026261806488,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21361,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "21361_1_ieeet1",
      "ports": {
        "bus": 21361,
        "speed": 9580,
        "vs": 9583,
        "efd": 9582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21361_1_tgov1",
      "ports": {
        "speed": 9580,
        "pmech": 9581
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333332755433,
        "Pvmin": 0.4035814702510834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21361_1_ieeest",
      "ports": {
        "input": 9580,
        "output": 9583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21362_1_genrou",
      "ports": {
        "bus": 21362,
        "pmech": 9585,
        "efd": 9586,
        "speed": 9584
      },
      "params": {
        "mva": 68.76000213623047,
        "H": 1.6754474639892578,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2953999042510986,
        "Xdp": 0.3474000096321106,
        "Xdpp": 0.2493000030517578,
        "Xq": 2.123699903488159,
        "Xqp": 0.6373000144958496,
        "Xqpp": 0.2493000030517578,
        "Xl": 0.19429999589920044,
        "Tdop": 6.345799922943115,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.402999997138977,
        "Tqopp": 0.08760000020265579,
        "S10": 0.09860000014305115,
        "S12": 0.5489000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.005076348781586,
        "pmax": 57.30000138282776,
        "qmin": -6.36029988527298,
        "qmax": 29.16570007801056,
        "regulated": 21362,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "21362_1_ieeet1",
      "ports": {
        "bus": 21362,
        "speed": 9584,
        "vs": 9587,
        "efd": 9586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21362_1_tgov1",
      "ports": {
        "speed": 9584,
        "pmech": 9585
      },
      "params": {
        "Trate": 68.76000213623047,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333275543299,
        "Pvmin": 0.18913723528385162,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21362_1_ieeest",
      "ports": {
        "input": 9584,
        "output": 9587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21366_1_regca",
      "ports": {
        "bus": 21366,
        "iqcmd": 9589,
        "ipcmd": 9588,
        "pbranch": 9590,
        "qbranch": 9591
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.4756995253264904,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21366,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21366_1_reecb",
      "ports": {
        "bus": 21366,
        "pe": 9590,
        "qgen": 9591,
        "iqcmd": 9589,
        "ipcmd": 9588
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21372_1_regca",
      "ports": {
        "bus": 21372,
        "iqcmd": 9593,
        "ipcmd": 9592,
        "pbranch": 9594,
        "qbranch": 9595
      },
      "params": {
        "mva": 0.8999999761581421,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.007499999832361937,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2672317437827587,
        "pmax": 0.7499999832361937,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21372,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21372_1_reecb",
      "ports": {
        "bus": 21372,
        "pe": 9594,
        "qgen": 9595,
        "iqcmd": 9593,
        "ipcmd": 9592
      },
      "params": {
        "mva": 0.8999999761581421,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21373_1_regca",
      "ports": {
        "bus": 21373,
        "iqcmd": 9597,
        "ipcmd": 9596,
        "pbranch": 9598,
        "qbranch": 9599
      },
      "params": {
        "mva": 0.8999999761581421,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.007499999832361937,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.27074890676885843,
        "pmax": 0.7499999832361937,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21373,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21373_1_reecb",
      "ports": {
        "bus": 21373,
        "pe": 9598,
        "qgen": 9599,
        "iqcmd": 9597,
        "ipcmd": 9596
      },
      "params": {
        "mva": 0.8999999761581421,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21375_2_regca",
      "ports": {
        "bus": 21375,
        "iqcmd": 9601,
        "ipcmd": 9600,
        "pbranch": 9602,
        "qbranch": 9603
      },
      "params": {
        "mva": 0.8999999761581421,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.007499999832361937,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.36611128598451614,
        "pmax": 0.7499999832361937,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21375,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21375_2_reecb",
      "ports": {
        "bus": 21375,
        "pe": 9602,
        "qgen": 9603,
        "iqcmd": 9601,
        "ipcmd": 9600
      },
      "params": {
        "mva": 0.8999999761581421,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21379_1_genrou",
      "ports": {
        "bus": 21379,
        "pmech": 9605,
        "efd": 9606,
        "speed": 9604
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.4045627117156982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4955999851226807,
        "Xdp": 0.48899999260902405,
        "Xdpp": 0.34880000352859497,
        "Xq": 2.3638999462127686,
        "Xqp": 0.7994999885559082,
        "Xqpp": 0.34880000352859497,
        "Xl": 0.26499998569488525,
        "Tdop": 9.318099975585938,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.9621999859809875,
        "Tqopp": 0.07079999893903732,
        "S10": 0.10949999839067459,
        "S12": 0.45399999618530273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2994625363498926,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 21379,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21379_1_ieeet1",
      "ports": {
        "bus": 21379,
        "speed": 9604,
        "vs": 9607,
        "efd": 9606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21379_1_tgov1",
      "ports": {
        "speed": 9604,
        "pmech": 9605
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.24955210089683533,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21379_1_ieeest",
      "ports": {
        "input": 9604,
        "output": 9607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21379_2_genrou",
      "ports": {
        "bus": 21379,
        "pmech": 9609,
        "efd": 9610,
        "speed": 9608
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.4045627117156982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4955999851226807,
        "Xdp": 0.48899999260902405,
        "Xdpp": 0.34880000352859497,
        "Xq": 2.3638999462127686,
        "Xqp": 0.7994999885559082,
        "Xqpp": 0.34880000352859497,
        "Xl": 0.26499998569488525,
        "Tdop": 9.318099975585938,
        "Tdopp": 0.059700001031160355,
        "Tqop": 0.9621999859809875,
        "Tqopp": 0.07079999893903732,
        "S10": 0.10949999839067459,
        "S12": 0.45399999618530273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17126373713836074,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 21379,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21379_2_ieeet1",
      "ports": {
        "bus": 21379,
        "speed": 9608,
        "vs": 9611,
        "efd": 9610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21379_2_tgov1",
      "ports": {
        "speed": 9608,
        "pmech": 9609
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.14271977543830872,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21379_2_ieeest",
      "ports": {
        "input": 9608,
        "output": 9611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21381_1_genrou",
      "ports": {
        "bus": 21381,
        "pmech": 9613,
        "efd": 9614,
        "speed": 9612
      },
      "params": {
        "mva": 36.52000045776367,
        "H": 3.691913366317749,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5348000526428223,
        "Xdp": 0.33550000190734863,
        "Xdpp": 0.24130000174045563,
        "Xq": 1.468400001525879,
        "Xqp": 0.5583000183105469,
        "Xqpp": 0.24130000174045563,
        "Xl": 0.18150000274181366,
        "Tdop": 7.747399806976318,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.8738999962806702,
        "Tqopp": 0.0551999993622303,
        "S10": 0.11999999731779099,
        "S12": 0.4749999940395355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.613623797893524,
        "pmax": 30.433332920074463,
        "qmin": -3.7128668278455734,
        "qmax": 14.181932806968689,
        "regulated": 21381,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "21381_1_ieeet1",
      "ports": {
        "bus": 21381,
        "speed": 9612,
        "vs": 9615,
        "efd": 9614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21381_1_tgov1",
      "ports": {
        "speed": 9612,
        "pmech": 9613
      },
      "params": {
        "Trate": 36.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.318007230758667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21381_1_ieeest",
      "ports": {
        "input": 9612,
        "output": 9615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21381_2_genrou",
      "ports": {
        "bus": 21381,
        "pmech": 9617,
        "efd": 9618,
        "speed": 9616
      },
      "params": {
        "mva": 36.52000045776367,
        "H": 3.691913366317749,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5348000526428223,
        "Xdp": 0.33550000190734863,
        "Xdpp": 0.24130000174045563,
        "Xq": 1.468400001525879,
        "Xqp": 0.5583000183105469,
        "Xqpp": 0.24130000174045563,
        "Xl": 0.18150000274181366,
        "Tdop": 7.747399806976318,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.8738999962806702,
        "Tqopp": 0.0551999993622303,
        "S10": 0.11999999731779099,
        "S12": 0.4749999940395355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.070874989032745,
        "pmax": 30.433332920074463,
        "qmin": -3.7128668278455734,
        "qmax": 14.181932806968689,
        "regulated": 21381,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "21381_2_ieeet1",
      "ports": {
        "bus": 21381,
        "speed": 9616,
        "vs": 9619,
        "efd": 9618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21381_2_tgov1",
      "ports": {
        "speed": 9616,
        "pmech": 9617
      },
      "params": {
        "Trate": 36.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41267454624176025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21381_2_ieeest",
      "ports": {
        "input": 9616,
        "output": 9619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21381_3_genrou",
      "ports": {
        "bus": 21381,
        "pmech": 9621,
        "efd": 9622,
        "speed": 9620
      },
      "params": {
        "mva": 36.52000045776367,
        "H": 3.691913366317749,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5348000526428223,
        "Xdp": 0.33550000190734863,
        "Xdpp": 0.24130000174045563,
        "Xq": 1.468400001525879,
        "Xqp": 0.5583000183105469,
        "Xqpp": 0.24130000174045563,
        "Xl": 0.18150000274181366,
        "Tdop": 7.747399806976318,
        "Tdopp": 0.04580000042915344,
        "Tqop": 0.8738999962806702,
        "Tqopp": 0.0551999993622303,
        "S10": 0.11999999731779099,
        "S12": 0.4749999940395355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0539600178599358,
        "pmax": 30.433332920074463,
        "qmin": -3.7128668278455734,
        "qmax": 14.181932806968689,
        "regulated": 21381,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "21381_3_ieeet1",
      "ports": {
        "bus": 21381,
        "speed": 9620,
        "vs": 9623,
        "efd": 9622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21381_3_tgov1",
      "ports": {
        "speed": 9620,
        "pmech": 9621
      },
      "params": {
        "Trate": 36.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08362431824207306,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21381_3_ieeest",
      "ports": {
        "input": 9620,
        "output": 9623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21384_2_regca",
      "ports": {
        "bus": 21384,
        "iqcmd": 9625,
        "ipcmd": 9624,
        "pbranch": 9626,
        "qbranch": 9627
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.901033915579319,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21384,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21384_2_reecb",
      "ports": {
        "bus": 21384,
        "pe": 9626,
        "qgen": 9627,
        "iqcmd": 9625,
        "ipcmd": 9624
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21385_1_regca",
      "ports": {
        "bus": 21385,
        "iqcmd": 9629,
        "ipcmd": 9628,
        "pbranch": 9630,
        "qbranch": 9631
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.21855661179870367,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21385,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21385_1_reecb",
      "ports": {
        "bus": 21385,
        "pe": 9630,
        "qgen": 9631,
        "iqcmd": 9629,
        "ipcmd": 9628
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "21389_1_gensal",
      "ports": {
        "bus": 21389,
        "pmech": 9633,
        "efd": 9634,
        "speed": 9632
      },
      "params": {
        "mva": 12.5600004196167,
        "H": 1.5637999773025513,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8766999840736389,
        "Xdp": 0.31369999051094055,
        "Xdpp": 0.3093000054359436,
        "Xq": 0.5679000020027161,
        "Xl": 0.17319999635219574,
        "Tdop": 6.0,
        "Tdopp": 0.22139999270439148,
        "Tqopp": 0.5590999722480774,
        "S10": 0.14489999413490295,
        "S12": 0.4496999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.623744122684002,
        "pmax": 10.466666519641876,
        "qmin": -0.5128666758537292,
        "qmax": 4.0192000567913055,
        "regulated": 21389,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "21389_1_ieeet1",
      "ports": {
        "bus": 21389,
        "speed": 9632,
        "vs": 9635,
        "efd": 9634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.855299949645996,
        "E2": 3.806999921798706,
        "Se1": 0.08749999850988388,
        "Se2": 0.40119999647140503,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21389_1_hygov",
      "ports": {
        "speed": 9632,
        "pmech": 9633
      },
      "params": {
        "Trate": 12.5600004196167,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5493527054786682,
        "Tr": 3.7690517902374268,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7343000173568726,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21389_1_ieeest",
      "ports": {
        "input": 9632,
        "output": 9635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21389_2_gensal",
      "ports": {
        "bus": 21389,
        "pmech": 9637,
        "efd": 9638,
        "speed": 9636
      },
      "params": {
        "mva": 12.5600004196167,
        "H": 1.5637999773025513,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8766999840736389,
        "Xdp": 0.31369999051094055,
        "Xdpp": 0.3093000054359436,
        "Xq": 0.5679000020027161,
        "Xl": 0.17319999635219574,
        "Tdop": 6.0,
        "Tdopp": 0.22139999270439148,
        "Tqopp": 0.5590999722480774,
        "S10": 0.14489999413490295,
        "S12": 0.4496999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.120460219681263,
        "pmax": 10.466666519641876,
        "qmin": -0.5128666758537292,
        "qmax": 4.0192000567913055,
        "regulated": 21389,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "21389_2_ieeet1",
      "ports": {
        "bus": 21389,
        "speed": 9636,
        "vs": 9639,
        "efd": 9638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.855299949645996,
        "E2": 3.806999921798706,
        "Se1": 0.08749999850988388,
        "Se2": 0.40119999647140503,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21389_2_hygov",
      "ports": {
        "speed": 9636,
        "pmech": 9637
      },
      "params": {
        "Trate": 12.5600004196167,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5493527054786682,
        "Tr": 3.7690517902374268,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7343000173568726,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21389_2_ieeest",
      "ports": {
        "input": 9636,
        "output": 9639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21390_1_gensal",
      "ports": {
        "bus": 21390,
        "pmech": 9641,
        "efd": 9642,
        "speed": 9640
      },
      "params": {
        "mva": 12.5600004196167,
        "H": 1.5637999773025513,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8766999840736389,
        "Xdp": 0.31369999051094055,
        "Xdpp": 0.3093000054359436,
        "Xq": 0.5679000020027161,
        "Xl": 0.17319999635219574,
        "Tdop": 6.0,
        "Tdopp": 0.22139999270439148,
        "Tqopp": 0.5590999722480774,
        "S10": 0.14489999413490295,
        "S12": 0.4496999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2831747084856033,
        "pmax": 10.466666519641876,
        "qmin": -0.5128666758537292,
        "qmax": 4.0192000567913055,
        "regulated": 21390,
        "vset": 1.0230000019073486
      }
    },
    {
      "class": "Ieeet1",
      "id": "21390_1_ieeet1",
      "ports": {
        "bus": 21390,
        "speed": 9640,
        "vs": 9643,
        "efd": 9642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.855299949645996,
        "E2": 3.806999921798706,
        "Se1": 0.08749999850988388,
        "Se2": 0.40119999647140503,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21390_1_hygov",
      "ports": {
        "speed": 9640,
        "pmech": 9641
      },
      "params": {
        "Trate": 12.5600004196167,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5493527054786682,
        "Tr": 3.7690517902374268,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7343000173568726,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21390_1_ieeest",
      "ports": {
        "input": 9640,
        "output": 9643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21393_5_genrou",
      "ports": {
        "bus": 21393,
        "pmech": 9645,
        "efd": 9646,
        "speed": 9644
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 5.890133380889893,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6096999645233154,
        "Xdp": 0.2867000102996826,
        "Xdpp": 0.2071000039577484,
        "Xq": 1.5382000207901,
        "Xqp": 0.6477000117301941,
        "Xqpp": 0.2071000039577484,
        "Xl": 0.15489999949932098,
        "Tdop": 5.667600154876709,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.145300030708313,
        "Tqopp": 0.042100001126527786,
        "S10": 0.08420000225305557,
        "S12": 0.4034000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8541781455278397,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 21393,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21393_5_ieeet1",
      "ports": {
        "bus": 21393,
        "speed": 9644,
        "vs": 9647,
        "efd": 9646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21393_5_tgov1",
      "ports": {
        "speed": 9644,
        "pmech": 9645
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32355231046676636,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21393_5_ieeest",
      "ports": {
        "input": 9644,
        "output": 9647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21393_6_genrou",
      "ports": {
        "bus": 21393,
        "pmech": 9649,
        "efd": 9650,
        "speed": 9648
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 5.890133380889893,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6096999645233154,
        "Xdp": 0.2867000102996826,
        "Xdpp": 0.2071000039577484,
        "Xq": 1.5382000207901,
        "Xqp": 0.6477000117301941,
        "Xqpp": 0.2071000039577484,
        "Xl": 0.15489999949932098,
        "Tdop": 5.667600154876709,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.145300030708313,
        "Tqopp": 0.042100001126527786,
        "S10": 0.08420000225305557,
        "S12": 0.4034000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0370736941695213,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 21393,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21393_6_ieeet1",
      "ports": {
        "bus": 21393,
        "speed": 9648,
        "vs": 9651,
        "efd": 9650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21393_6_tgov1",
      "ports": {
        "speed": 9648,
        "pmech": 9649
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3928309381008148,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21393_6_ieeest",
      "ports": {
        "input": 9648,
        "output": 9651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21393_7_genrou",
      "ports": {
        "bus": 21393,
        "pmech": 9653,
        "efd": 9654,
        "speed": 9652
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 5.890133380889893,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6096999645233154,
        "Xdp": 0.2867000102996826,
        "Xdpp": 0.2071000039577484,
        "Xq": 1.5382000207901,
        "Xqp": 0.6477000117301941,
        "Xqpp": 0.2071000039577484,
        "Xl": 0.15489999949932098,
        "Tdop": 5.667600154876709,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.145300030708313,
        "Tqopp": 0.042100001126527786,
        "S10": 0.08420000225305557,
        "S12": 0.4034000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36911675706505775,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 21393,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21393_7_ieeet1",
      "ports": {
        "bus": 21393,
        "speed": 9652,
        "vs": 9655,
        "efd": 9654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21393_7_tgov1",
      "ports": {
        "speed": 9652,
        "pmech": 9653
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13981695473194122,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21393_7_ieeest",
      "ports": {
        "input": 9652,
        "output": 9655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21398_1_gensal",
      "ports": {
        "bus": 21398,
        "pmech": 9657,
        "efd": 9658,
        "speed": 9656
      },
      "params": {
        "mva": 32.63999938964844,
        "H": 1.881700038909912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2098000049591064,
        "Xdp": 0.5045999884605408,
        "Xdpp": 0.399399995803833,
        "Xq": 0.7853000164031982,
        "Xl": 0.11330000311136246,
        "Tdop": 6.0,
        "Tdopp": 0.4553999900817871,
        "Tqopp": 0.3919999897480011,
        "S10": 0.13670000433921814,
        "S12": 0.60589998960495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.279821187257767,
        "pmax": 27.20000147819519,
        "qmin": -1.3327999971807003,
        "qmax": 10.444799810647964,
        "regulated": 21398,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Esdc1a",
      "id": "21398_1_esdc1a",
      "ports": {
        "bus": 21398,
        "speed": 9656,
        "vs": 9659,
        "efd": 9658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.060100000351667404,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4119999408721924,
        "Se1": 0.12300000339746475,
        "E2": 3.2160000801086426,
        "Se2": 0.36890000104904175,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "21398_1_hygov",
      "ports": {
        "speed": 9656,
        "pmech": 9657
      },
      "params": {
        "Trate": 32.63999938964844,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.846319317817688,
        "Tr": 6.81892728805542,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4242000579833984,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21398_1_ieeest",
      "ports": {
        "input": 9656,
        "output": 9659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21398_2_gensal",
      "ports": {
        "bus": 21398,
        "pmech": 9661,
        "efd": 9662,
        "speed": 9660
      },
      "params": {
        "mva": 32.63999938964844,
        "H": 1.881700038909912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2098000049591064,
        "Xdp": 0.5045999884605408,
        "Xdpp": 0.399399995803833,
        "Xq": 0.7853000164031982,
        "Xl": 0.11330000311136246,
        "Tdop": 6.0,
        "Tdopp": 0.4553999900817871,
        "Tqopp": 0.3919999897480011,
        "S10": 0.13670000433921814,
        "S12": 0.60589998960495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.292909920215607,
        "pmax": 27.20000147819519,
        "qmin": -1.3327999971807003,
        "qmax": 10.444799810647964,
        "regulated": 21398,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Esdc1a",
      "id": "21398_2_esdc1a",
      "ports": {
        "bus": 21398,
        "speed": 9660,
        "vs": 9663,
        "efd": 9662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.060100000351667404,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4119999408721924,
        "Se1": 0.12300000339746475,
        "E2": 3.2160000801086426,
        "Se2": 0.36890000104904175,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "21398_2_hygov",
      "ports": {
        "speed": 9660,
        "pmech": 9661
      },
      "params": {
        "Trate": 32.63999938964844,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.846319317817688,
        "Tr": 6.81892728805542,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4242000579833984,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21398_2_ieeest",
      "ports": {
        "input": 9660,
        "output": 9663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21399_1_gensal",
      "ports": {
        "bus": 21399,
        "pmech": 9665,
        "efd": 9666,
        "speed": 9664
      },
      "params": {
        "mva": 32.63999938964844,
        "H": 1.881700038909912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2098000049591064,
        "Xdp": 0.5045999884605408,
        "Xdpp": 0.399399995803833,
        "Xq": 0.7853000164031982,
        "Xl": 0.11330000311136246,
        "Tdop": 6.0,
        "Tdopp": 0.4553999900817871,
        "Tqopp": 0.3919999897480011,
        "S10": 0.13670000433921814,
        "S12": 0.60589998960495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2944388687610626,
        "pmax": 27.20000147819519,
        "qmin": -1.3327999971807003,
        "qmax": 10.444799810647964,
        "regulated": 21399,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Esdc1a",
      "id": "21399_1_esdc1a",
      "ports": {
        "bus": 21399,
        "speed": 9664,
        "vs": 9667,
        "efd": 9666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.060100000351667404,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4119999408721924,
        "Se1": 0.12300000339746475,
        "E2": 3.2160000801086426,
        "Se2": 0.36890000104904175,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "21399_1_hygov",
      "ports": {
        "speed": 9664,
        "pmech": 9665
      },
      "params": {
        "Trate": 32.63999938964844,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.846319317817688,
        "Tr": 6.81892728805542,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4242000579833984,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21399_1_ieeest",
      "ports": {
        "input": 9664,
        "output": 9667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21399_2_gensal",
      "ports": {
        "bus": 21399,
        "pmech": 9669,
        "efd": 9670,
        "speed": 9668
      },
      "params": {
        "mva": 32.63999938964844,
        "H": 1.881700038909912,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2098000049591064,
        "Xdp": 0.5045999884605408,
        "Xdpp": 0.399399995803833,
        "Xq": 0.7853000164031982,
        "Xl": 0.11330000311136246,
        "Tdop": 6.0,
        "Tdopp": 0.4553999900817871,
        "Tqopp": 0.3919999897480011,
        "S10": 0.13670000433921814,
        "S12": 0.60589998960495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.097295999526978,
        "pmax": 27.20000147819519,
        "qmin": -1.3327999971807003,
        "qmax": 10.444799810647964,
        "regulated": 21399,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Esdc1a",
      "id": "21399_2_esdc1a",
      "ports": {
        "bus": 21399,
        "speed": 9668,
        "vs": 9671,
        "efd": 9670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.060100000351667404,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4119999408721924,
        "Se1": 0.12300000339746475,
        "E2": 3.2160000801086426,
        "Se2": 0.36890000104904175,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "21399_2_hygov",
      "ports": {
        "speed": 9668,
        "pmech": 9669
      },
      "params": {
        "Trate": 32.63999938964844,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.846319317817688,
        "Tr": 6.81892728805542,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4242000579833984,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21399_2_ieeest",
      "ports": {
        "input": 9668,
        "output": 9671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21411_2_regca",
      "ports": {
        "bus": 21411,
        "iqcmd": 9673,
        "ipcmd": 9672,
        "pbranch": 9674,
        "qbranch": 9675
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.78605318069458,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21411,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21411_2_reecb",
      "ports": {
        "bus": 21411,
        "pe": 9674,
        "qgen": 9675,
        "iqcmd": 9673,
        "ipcmd": 9672
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21418_1_genrou",
      "ports": {
        "bus": 21418,
        "pmech": 9677,
        "efd": 9678,
        "speed": 9676
      },
      "params": {
        "mva": 234.60000610351562,
        "H": 4.449751377105713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.299499988555908,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12150000035762787,
        "Xq": 2.127000093460083,
        "Xqp": 0.4781999886035919,
        "Xqpp": 0.12150000035762787,
        "Xl": 0.09239999949932098,
        "Tdop": 7.626299858093262,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.2066999673843384,
        "Tqopp": 0.09510000050067902,
        "S10": 0.13019999861717224,
        "S12": 0.5864999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.1404504776001,
        "pmax": 195.50000429153442,
        "qmin": -21.700499951839447,
        "qmax": 99.50950145721436,
        "regulated": 21418,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "21418_1_ieeet1",
      "ports": {
        "bus": 21418,
        "speed": 9676,
        "vs": 9679,
        "efd": 9678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21418_1_tgov1",
      "ports": {
        "speed": 9676,
        "pmech": 9677
      },
      "params": {
        "Trate": 234.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299457433,
        "Pvmin": 0.22225254774093628,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21418_1_ieeest",
      "ports": {
        "input": 9676,
        "output": 9679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21419_1_genrou",
      "ports": {
        "bus": 21419,
        "pmech": 9681,
        "efd": 9682,
        "speed": 9680
      },
      "params": {
        "mva": 234.60000610351562,
        "H": 4.449751377105713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.299499988555908,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12150000035762787,
        "Xq": 2.127000093460083,
        "Xqp": 0.4781999886035919,
        "Xqpp": 0.12150000035762787,
        "Xl": 0.09239999949932098,
        "Tdop": 7.626299858093262,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.2066999673843384,
        "Tqopp": 0.09510000050067902,
        "S10": 0.13019999861717224,
        "S12": 0.5864999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.112914085388184,
        "pmax": 195.50000429153442,
        "qmin": -21.700499951839447,
        "qmax": 99.50950145721436,
        "regulated": 21419,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "21419_1_ieeet1",
      "ports": {
        "bus": 21419,
        "speed": 9680,
        "vs": 9683,
        "efd": 9682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21419_1_tgov1",
      "ports": {
        "speed": 9680,
        "pmech": 9681
      },
      "params": {
        "Trate": 234.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299457436,
        "Pvmin": 0.21787260472774506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21419_1_ieeest",
      "ports": {
        "input": 9680,
        "output": 9683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21420_1_genrou",
      "ports": {
        "bus": 21420,
        "pmech": 9685,
        "efd": 9686,
        "speed": 9684
      },
      "params": {
        "mva": 234.60000610351562,
        "H": 4.449751377105713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.299499988555908,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12150000035762787,
        "Xq": 2.127000093460083,
        "Xqp": 0.4781999886035919,
        "Xqpp": 0.12150000035762787,
        "Xl": 0.09239999949932098,
        "Tdop": 7.626299858093262,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.2066999673843384,
        "Tqopp": 0.09510000050067902,
        "S10": 0.13019999861717224,
        "S12": 0.5864999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.941126346588135,
        "pmax": 195.50000429153442,
        "qmin": -21.700499951839447,
        "qmax": 99.50950145721436,
        "regulated": 21413,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "21420_1_ieeet1",
      "ports": {
        "bus": 21420,
        "speed": 9684,
        "vs": 9687,
        "efd": 9686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21420_1_tgov1",
      "ports": {
        "speed": 9684,
        "pmech": 9685
      },
      "params": {
        "Trate": 234.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299457433,
        "Pvmin": 0.19582746922969818,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21420_1_ieeest",
      "ports": {
        "input": 9684,
        "output": 9687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21421_1_genrou",
      "ports": {
        "bus": 21421,
        "pmech": 9689,
        "efd": 9690,
        "speed": 9688
      },
      "params": {
        "mva": 234.60000610351562,
        "H": 4.449751377105713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.299499988555908,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12150000035762787,
        "Xq": 2.127000093460083,
        "Xqp": 0.4781999886035919,
        "Xqpp": 0.12150000035762787,
        "Xl": 0.09239999949932098,
        "Tdop": 7.626299858093262,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.2066999673843384,
        "Tqopp": 0.09510000050067902,
        "S10": 0.13019999861717224,
        "S12": 0.5864999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.80223274230957,
        "pmax": 195.50000429153442,
        "qmin": -21.700499951839447,
        "qmax": 99.50950145721436,
        "regulated": 21421,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "21421_1_ieeet1",
      "ports": {
        "bus": 21421,
        "speed": 9688,
        "vs": 9691,
        "efd": 9690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21421_1_tgov1",
      "ports": {
        "speed": 9688,
        "pmech": 9689
      },
      "params": {
        "Trate": 234.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299457435,
        "Pvmin": 0.10145878791809082,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21421_1_ieeest",
      "ports": {
        "input": 9688,
        "output": 9691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21422_1_genrou",
      "ports": {
        "bus": 21422,
        "pmech": 9693,
        "efd": 9694,
        "speed": 9692
      },
      "params": {
        "mva": 234.60000610351562,
        "H": 4.449751377105713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.299499988555908,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12150000035762787,
        "Xq": 2.127000093460083,
        "Xqp": 0.4781999886035919,
        "Xqpp": 0.12150000035762787,
        "Xl": 0.09239999949932098,
        "Tdop": 7.626299858093262,
        "Tdopp": 0.05420000106096268,
        "Tqop": 1.2066999673843384,
        "Tqopp": 0.09510000050067902,
        "S10": 0.13019999861717224,
        "S12": 0.5864999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.33191680908203,
        "pmax": 195.50000429153442,
        "qmin": -21.700499951839447,
        "qmax": 99.50950145721436,
        "regulated": 21422,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "21422_1_ieeet1",
      "ports": {
        "bus": 21422,
        "speed": 9692,
        "vs": 9695,
        "efd": 9694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21422_1_tgov1",
      "ports": {
        "speed": 9692,
        "pmech": 9693
      },
      "params": {
        "Trate": 234.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299457435,
        "Pvmin": 0.25716927647590637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21422_1_ieeest",
      "ports": {
        "input": 9692,
        "output": 9695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21426_1_regca",
      "ports": {
        "bus": 21426,
        "iqcmd": 9697,
        "ipcmd": 9696,
        "pbranch": 9698,
        "qbranch": 9699
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4215257242321968,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21426,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21426_1_reecb",
      "ports": {
        "bus": 21426,
        "pe": 9698,
        "qgen": 9699,
        "iqcmd": 9697,
        "ipcmd": 9696
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21427_1_regca",
      "ports": {
        "bus": 21427,
        "iqcmd": 9701,
        "ipcmd": 9700,
        "pbranch": 9702,
        "qbranch": 9703
      },
      "params": {
        "mva": 2.2799999713897705,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01899999938905239,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.22969788406044245,
        "pmax": 1.899999938905239,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21427,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21427_1_reecb",
      "ports": {
        "bus": 21427,
        "pe": 9702,
        "qgen": 9703,
        "iqcmd": 9701,
        "ipcmd": 9700
      },
      "params": {
        "mva": 2.2799999713897705,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21429_1_regca",
      "ports": {
        "bus": 21429,
        "iqcmd": 9705,
        "ipcmd": 9704,
        "pbranch": 9706,
        "qbranch": 9707
      },
      "params": {
        "mva": 6.239999771118164,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.052000001072883606,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.0705977454781532,
        "pmax": 5.200000107288361,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21429,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21429_1_reecb",
      "ports": {
        "bus": 21429,
        "pe": 9706,
        "qgen": 9707,
        "iqcmd": 9705,
        "ipcmd": 9704
      },
      "params": {
        "mva": 6.239999771118164,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21429_2_regca",
      "ports": {
        "bus": 21429,
        "iqcmd": 9709,
        "ipcmd": 9708,
        "pbranch": 9710,
        "qbranch": 9711
      },
      "params": {
        "mva": 4.199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03500000014901161,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.7140856012701988,
        "pmax": 3.500000014901161,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21429,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21429_2_reecb",
      "ports": {
        "bus": 21429,
        "pe": 9710,
        "qgen": 9711,
        "iqcmd": 9709,
        "ipcmd": 9708
      },
      "params": {
        "mva": 4.199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21432_1_genrou",
      "ports": {
        "bus": 21432,
        "pmech": 9713,
        "efd": 9714,
        "speed": 9712
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.850330352783203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6859999895095825,
        "Xdp": 0.2924000024795532,
        "Xdpp": 0.2110999971628189,
        "Xq": 1.6093000173568726,
        "Xqp": 0.25360000133514404,
        "Xqpp": 0.2110999971628189,
        "Xl": 0.15800000727176666,
        "Tdop": 4.299600124359131,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.4850000143051147,
        "Tqopp": 0.06109999865293503,
        "S10": 0.1396999955177307,
        "S12": 0.5142999887466431
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11270022951066494,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 21432,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21432_1_ieeet1",
      "ports": {
        "bus": 21432,
        "speed": 9712,
        "vs": 9715,
        "efd": 9714
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5485000014305115,
        "Kf": 0.10090000182390213,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.095900058746338,
        "E2": 2.794600009918213,
        "Se1": 0.42100000381469727,
        "Se2": 0.7206000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21432_1_tgov1",
      "ports": {
        "speed": 9712,
        "pmech": 9713
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.09391685575246811,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21432_1_ieeest",
      "ports": {
        "input": 9712,
        "output": 9715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21432_2_genrou",
      "ports": {
        "bus": 21432,
        "pmech": 9717,
        "efd": 9718,
        "speed": 9716
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.850330352783203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6859999895095825,
        "Xdp": 0.2924000024795532,
        "Xdpp": 0.2110999971628189,
        "Xq": 1.6093000173568726,
        "Xqp": 0.25360000133514404,
        "Xqpp": 0.2110999971628189,
        "Xl": 0.15800000727176666,
        "Tdop": 4.299600124359131,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.4850000143051147,
        "Tqopp": 0.06109999865293503,
        "S10": 0.1396999955177307,
        "S12": 0.5142999887466431
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14627525815740228,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 21432,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21432_2_ieeet1",
      "ports": {
        "bus": 21432,
        "speed": 9716,
        "vs": 9719,
        "efd": 9718
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5485000014305115,
        "Kf": 0.10090000182390213,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.095900058746338,
        "E2": 2.794600009918213,
        "Se1": 0.42100000381469727,
        "Se2": 0.7206000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21432_2_tgov1",
      "ports": {
        "speed": 9716,
        "pmech": 9717
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.12189604341983795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21432_2_ieeest",
      "ports": {
        "input": 9716,
        "output": 9719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21432_3_genrou",
      "ports": {
        "bus": 21432,
        "pmech": 9721,
        "efd": 9722,
        "speed": 9720
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.850330352783203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6859999895095825,
        "Xdp": 0.2924000024795532,
        "Xdpp": 0.2110999971628189,
        "Xq": 1.6093000173568726,
        "Xqp": 0.25360000133514404,
        "Xqpp": 0.2110999971628189,
        "Xl": 0.15800000727176666,
        "Tdop": 4.299600124359131,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.4850000143051147,
        "Tqopp": 0.06109999865293503,
        "S10": 0.1396999955177307,
        "S12": 0.5142999887466431
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16018357127904892,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 21432,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21432_3_ieeet1",
      "ports": {
        "bus": 21432,
        "speed": 9720,
        "vs": 9723,
        "efd": 9722
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5485000014305115,
        "Kf": 0.10090000182390213,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.095900058746338,
        "E2": 2.794600009918213,
        "Se1": 0.42100000381469727,
        "Se2": 0.7206000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21432_3_tgov1",
      "ports": {
        "speed": 9720,
        "pmech": 9721
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.1334863007068634,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21432_3_ieeest",
      "ports": {
        "input": 9720,
        "output": 9723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21434_1_regca",
      "ports": {
        "bus": 21434,
        "iqcmd": 9725,
        "ipcmd": 9724,
        "pbranch": 9726,
        "qbranch": 9727
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.2341929376125336,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21434,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21434_1_reecb",
      "ports": {
        "bus": 21434,
        "pe": 9726,
        "qgen": 9727,
        "iqcmd": 9725,
        "ipcmd": 9724
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21440_1_regca",
      "ports": {
        "bus": 21440,
        "iqcmd": 9729,
        "ipcmd": 9728,
        "pbranch": 9730,
        "qbranch": 9731
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.8894229084253311,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21440,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21440_1_reecb",
      "ports": {
        "bus": 21440,
        "pe": 9730,
        "qgen": 9731,
        "iqcmd": 9729,
        "ipcmd": 9728
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21442_1_genrou",
      "ports": {
        "bus": 21442,
        "pmech": 9733,
        "efd": 9734,
        "speed": 9732
      },
      "params": {
        "mva": 69.36000061035156,
        "H": 5.60907506942749,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1618000268936157,
        "Xdp": 0.13199999928474426,
        "Xdpp": 0.09870000183582306,
        "Xq": 1.1207000017166138,
        "Xqp": 0.33559998869895935,
        "Xqpp": 0.09870000183582306,
        "Xl": 0.07079999893903732,
        "Tdop": 7.768199920654297,
        "Tdopp": 0.05609999969601631,
        "Tqop": 1.493899941444397,
        "Tqopp": 0.07519999891519547,
        "S10": 0.15489999949932098,
        "S12": 0.544700026512146
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.26811957359314,
        "pmax": 57.8000009059906,
        "qmin": -7.051599770784378,
        "qmax": 26.934799551963806,
        "regulated": 21442,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "21442_1_ieeet1",
      "ports": {
        "bus": 21442,
        "speed": 9732,
        "vs": 9735,
        "efd": 9734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21442_1_tgov1",
      "ports": {
        "speed": 9732,
        "pmech": 9733
      },
      "params": {
        "Trate": 69.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333390623456,
        "Pvmin": 0.36430391669273376,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21442_1_ieeest",
      "ports": {
        "input": 9732,
        "output": 9735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21445_1_regca",
      "ports": {
        "bus": 21445,
        "iqcmd": 9737,
        "ipcmd": 9736,
        "pbranch": 9738,
        "qbranch": 9739
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2230899184942245,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21445,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21445_1_reecb",
      "ports": {
        "bus": 21445,
        "pe": 9738,
        "qgen": 9739,
        "iqcmd": 9737,
        "ipcmd": 9736
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21446_1_regca",
      "ports": {
        "bus": 21446,
        "iqcmd": 9741,
        "ipcmd": 9740,
        "pbranch": 9742,
        "qbranch": 9743
      },
      "params": {
        "mva": 4.199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03500000014901161,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.9131648577749729,
        "pmax": 3.500000014901161,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21446,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21446_1_reecb",
      "ports": {
        "bus": 21446,
        "pe": 9742,
        "qgen": 9743,
        "iqcmd": 9741,
        "ipcmd": 9740
      },
      "params": {
        "mva": 4.199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21446_2_regca",
      "ports": {
        "bus": 21446,
        "iqcmd": 9745,
        "ipcmd": 9744,
        "pbranch": 9746,
        "qbranch": 9747
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3749337512999773,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21446,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21446_2_reecb",
      "ports": {
        "bus": 21446,
        "pe": 9746,
        "qgen": 9747,
        "iqcmd": 9745,
        "ipcmd": 9744
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21450_1_genrou",
      "ports": {
        "bus": 21450,
        "pmech": 9749,
        "efd": 9750,
        "speed": 9748
      },
      "params": {
        "mva": 49.15999984741211,
        "H": 1.5816808938980103,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7898000478744507,
        "Xdp": 0.2831000089645386,
        "Xdpp": 0.15139999985694885,
        "Xq": 1.7157000303268433,
        "Xqp": 0.4255000054836273,
        "Xqpp": 0.15139999985694885,
        "Xl": 0.11630000174045563,
        "Tdop": 7.580900192260742,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2746000289916992,
        "Tqopp": 0.07500000298023224,
        "S10": 0.07569999992847443,
        "S12": 0.4569000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.335368812084198,
        "pmax": 40.966665744781494,
        "qmin": -4.547299817204475,
        "qmax": 20.85203379392624,
        "regulated": 21450,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21450_1_ieeet1",
      "ports": {
        "bus": 21450,
        "speed": 9748,
        "vs": 9751,
        "efd": 9750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21450_1_tgov1",
      "ports": {
        "speed": 9748,
        "pmech": 9749
      },
      "params": {
        "Trate": 49.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333171671699,
        "Pvmin": 0.4136568009853363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21450_1_ieeest",
      "ports": {
        "input": 9748,
        "output": 9751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21450_2_genrou",
      "ports": {
        "bus": 21450,
        "pmech": 9753,
        "efd": 9754,
        "speed": 9752
      },
      "params": {
        "mva": 49.15999984741211,
        "H": 1.5816808938980103,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7898000478744507,
        "Xdp": 0.2831000089645386,
        "Xdpp": 0.15139999985694885,
        "Xq": 1.7157000303268433,
        "Xqp": 0.4255000054836273,
        "Xqpp": 0.15139999985694885,
        "Xl": 0.11630000174045563,
        "Tdop": 7.580900192260742,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2746000289916992,
        "Tqopp": 0.07500000298023224,
        "S10": 0.07569999992847443,
        "S12": 0.4569000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.666425108909607,
        "pmax": 40.966665744781494,
        "qmin": -4.547299817204475,
        "qmax": 20.85203379392624,
        "regulated": 21450,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21450_2_ieeet1",
      "ports": {
        "bus": 21450,
        "speed": 9752,
        "vs": 9755,
        "efd": 9754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21450_2_tgov1",
      "ports": {
        "speed": 9752,
        "pmech": 9753
      },
      "params": {
        "Trate": 49.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333171671699,
        "Pvmin": 0.25765714049339294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21450_2_ieeest",
      "ports": {
        "input": 9752,
        "output": 9755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21450_3_genrou",
      "ports": {
        "bus": 21450,
        "pmech": 9757,
        "efd": 9758,
        "speed": 9756
      },
      "params": {
        "mva": 49.15999984741211,
        "H": 1.5816808938980103,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7898000478744507,
        "Xdp": 0.2831000089645386,
        "Xdpp": 0.15139999985694885,
        "Xq": 1.7157000303268433,
        "Xqp": 0.4255000054836273,
        "Xqpp": 0.15139999985694885,
        "Xl": 0.11630000174045563,
        "Tdop": 7.580900192260742,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2746000289916992,
        "Tqopp": 0.07500000298023224,
        "S10": 0.07569999992847443,
        "S12": 0.4569000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.345884442329407,
        "pmax": 40.966665744781494,
        "qmin": -4.547299817204475,
        "qmax": 20.85203379392624,
        "regulated": 21450,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21450_3_ieeet1",
      "ports": {
        "bus": 21450,
        "speed": 9756,
        "vs": 9759,
        "efd": 9758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21450_3_tgov1",
      "ports": {
        "speed": 9756,
        "pmech": 9757
      },
      "params": {
        "Trate": 49.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333171671699,
        "Pvmin": 0.3528454899787903,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21450_3_ieeest",
      "ports": {
        "input": 9756,
        "output": 9759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21450_4_genrou",
      "ports": {
        "bus": 21450,
        "pmech": 9761,
        "efd": 9762,
        "speed": 9760
      },
      "params": {
        "mva": 49.15999984741211,
        "H": 1.5816808938980103,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7898000478744507,
        "Xdp": 0.2831000089645386,
        "Xdpp": 0.15139999985694885,
        "Xq": 1.7157000303268433,
        "Xqp": 0.4255000054836273,
        "Xqpp": 0.15139999985694885,
        "Xl": 0.11630000174045563,
        "Tdop": 7.580900192260742,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2746000289916992,
        "Tqopp": 0.07500000298023224,
        "S10": 0.07569999992847443,
        "S12": 0.4569000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.22531920671463,
        "pmax": 40.966665744781494,
        "qmin": -4.547299817204475,
        "qmax": 20.85203379392624,
        "regulated": 21450,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21450_4_ieeet1",
      "ports": {
        "bus": 21450,
        "speed": 9760,
        "vs": 9763,
        "efd": 9762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21450_4_tgov1",
      "ports": {
        "speed": 9760,
        "pmech": 9761
      },
      "params": {
        "Trate": 49.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333171671699,
        "Pvmin": 0.12663383781909943,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21450_4_ieeest",
      "ports": {
        "input": 9760,
        "output": 9763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21453_1_genrou",
      "ports": {
        "bus": 21453,
        "pmech": 9765,
        "efd": 9766,
        "speed": 9764
      },
      "params": {
        "mva": 49.15999984741211,
        "H": 1.5816808938980103,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7898000478744507,
        "Xdp": 0.2831000089645386,
        "Xdpp": 0.15139999985694885,
        "Xq": 1.7157000303268433,
        "Xqp": 0.4255000054836273,
        "Xqpp": 0.15139999985694885,
        "Xl": 0.11630000174045563,
        "Tdop": 7.580900192260742,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2746000289916992,
        "Tqopp": 0.07500000298023224,
        "S10": 0.07569999992847443,
        "S12": 0.4569000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.359499514102936,
        "pmax": 40.966665744781494,
        "qmin": -4.547299817204475,
        "qmax": 20.85203379392624,
        "regulated": 21453,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21453_1_ieeet1",
      "ports": {
        "bus": 21453,
        "speed": 9764,
        "vs": 9767,
        "efd": 9766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21453_1_tgov1",
      "ports": {
        "speed": 9764,
        "pmech": 9765
      },
      "params": {
        "Trate": 49.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333171671699,
        "Pvmin": 0.29209721088409424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21453_1_ieeest",
      "ports": {
        "input": 9764,
        "output": 9767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21454_1_genrou",
      "ports": {
        "bus": 21454,
        "pmech": 9769,
        "efd": 9770,
        "speed": 9768
      },
      "params": {
        "mva": 49.15999984741211,
        "H": 1.5816808938980103,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7898000478744507,
        "Xdp": 0.2831000089645386,
        "Xdpp": 0.15139999985694885,
        "Xq": 1.7157000303268433,
        "Xqp": 0.4255000054836273,
        "Xqpp": 0.15139999985694885,
        "Xl": 0.11630000174045563,
        "Tdop": 7.580900192260742,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.2746000289916992,
        "Tqopp": 0.07500000298023224,
        "S10": 0.07569999992847443,
        "S12": 0.4569000005722046
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.848994255065918,
        "pmax": 40.966665744781494,
        "qmin": -4.547299817204475,
        "qmax": 20.85203379392624,
        "regulated": 21454,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21454_1_ieeet1",
      "ports": {
        "bus": 21454,
        "speed": 9768,
        "vs": 9771,
        "efd": 9770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21454_1_tgov1",
      "ports": {
        "speed": 9768,
        "pmech": 9769
      },
      "params": {
        "Trate": 49.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333171671699,
        "Pvmin": 0.3223961293697357,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21454_1_ieeest",
      "ports": {
        "input": 9768,
        "output": 9771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21463_1_genrou",
      "ports": {
        "bus": 21463,
        "pmech": 9773,
        "efd": 9774,
        "speed": 9772
      },
      "params": {
        "mva": 247.86000061035156,
        "H": 5.197826385498047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6461000442504883,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.11010000109672546,
        "Xq": 1.5996999740600586,
        "Xqp": 0.4016999900341034,
        "Xqpp": 0.11010000109672546,
        "Xl": 0.08330000191926956,
        "Tdop": 6.828000068664551,
        "Tdopp": 0.060499999672174454,
        "Tqop": 0.9404000043869019,
        "Tqopp": 0.08020000159740448,
        "S10": 0.13490000367164612,
        "S12": 0.508400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.68850302696228,
        "pmax": 206.5500020980835,
        "qmin": -22.927050292491913,
        "qmax": 105.13395071029663,
        "regulated": 21463,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "21463_1_ieeet1",
      "ports": {
        "bus": 21463,
        "speed": 9772,
        "vs": 9775,
        "efd": 9774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21463_1_tgov1",
      "ports": {
        "speed": 9772,
        "pmech": 9773
      },
      "params": {
        "Trate": 247.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333397460551,
        "Pvmin": 0.18836642801761627,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21463_1_ieeest",
      "ports": {
        "input": 9772,
        "output": 9775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21464_1_genrou",
      "ports": {
        "bus": 21464,
        "pmech": 9777,
        "efd": 9778,
        "speed": 9776
      },
      "params": {
        "mva": 247.86000061035156,
        "H": 5.197826385498047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6461000442504883,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.11010000109672546,
        "Xq": 1.5996999740600586,
        "Xqp": 0.4016999900341034,
        "Xqpp": 0.11010000109672546,
        "Xl": 0.08330000191926956,
        "Tdop": 6.828000068664551,
        "Tdopp": 0.060499999672174454,
        "Tqop": 0.9404000043869019,
        "Tqopp": 0.08020000159740448,
        "S10": 0.13490000367164612,
        "S12": 0.508400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.04515326023102,
        "pmax": 206.5500020980835,
        "qmin": -22.927050292491913,
        "qmax": 105.13395071029663,
        "regulated": 21464,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "21464_1_ieeet1",
      "ports": {
        "bus": 21464,
        "speed": 9776,
        "vs": 9779,
        "efd": 9778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21464_1_tgov1",
      "ports": {
        "speed": 9776,
        "pmech": 9777
      },
      "params": {
        "Trate": 247.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333397460551,
        "Pvmin": 0.17770174145698547,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21464_1_ieeest",
      "ports": {
        "input": 9776,
        "output": 9779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21465_1_genrou",
      "ports": {
        "bus": 21465,
        "pmech": 9781,
        "efd": 9782,
        "speed": 9780
      },
      "params": {
        "mva": 247.86000061035156,
        "H": 5.197826385498047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6461000442504883,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.11010000109672546,
        "Xq": 1.5996999740600586,
        "Xqp": 0.4016999900341034,
        "Xqpp": 0.11010000109672546,
        "Xl": 0.08330000191926956,
        "Tdop": 6.828000068664551,
        "Tdopp": 0.060499999672174454,
        "Tqop": 0.9404000043869019,
        "Tqopp": 0.08020000159740448,
        "S10": 0.13490000367164612,
        "S12": 0.508400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 101.60462856292725,
        "pmax": 206.5500020980835,
        "qmin": -22.927050292491913,
        "qmax": 105.13395071029663,
        "regulated": 21465,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "21465_1_ieeet1",
      "ports": {
        "bus": 21465,
        "speed": 9780,
        "vs": 9783,
        "efd": 9782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21465_1_tgov1",
      "ports": {
        "speed": 9780,
        "pmech": 9781
      },
      "params": {
        "Trate": 247.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333397460547,
        "Pvmin": 0.40992748737335205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21465_1_ieeest",
      "ports": {
        "input": 9780,
        "output": 9783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21466_1_genrou",
      "ports": {
        "bus": 21466,
        "pmech": 9785,
        "efd": 9786,
        "speed": 9784
      },
      "params": {
        "mva": 247.86000061035156,
        "H": 5.197826385498047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6461000442504883,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.11010000109672546,
        "Xq": 1.5996999740600586,
        "Xqp": 0.4016999900341034,
        "Xqpp": 0.11010000109672546,
        "Xl": 0.08330000191926956,
        "Tdop": 6.828000068664551,
        "Tdopp": 0.060499999672174454,
        "Tqop": 0.9404000043869019,
        "Tqopp": 0.08020000159740448,
        "S10": 0.13490000367164612,
        "S12": 0.508400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.82795178890228,
        "pmax": 206.5500020980835,
        "qmin": -22.927050292491913,
        "qmax": 105.13395071029663,
        "regulated": 21458,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "21466_1_ieeet1",
      "ports": {
        "bus": 21466,
        "speed": 9784,
        "vs": 9787,
        "efd": 9786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21466_1_tgov1",
      "ports": {
        "speed": 9784,
        "pmech": 9785
      },
      "params": {
        "Trate": 247.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333339746055,
        "Pvmin": 0.16068728268146515,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21466_1_ieeest",
      "ports": {
        "input": 9784,
        "output": 9787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21467_1_genrou",
      "ports": {
        "bus": 21467,
        "pmech": 9789,
        "efd": 9790,
        "speed": 9788
      },
      "params": {
        "mva": 247.86000061035156,
        "H": 5.197826385498047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6461000442504883,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.11010000109672546,
        "Xq": 1.5996999740600586,
        "Xqp": 0.4016999900341034,
        "Xqpp": 0.11010000109672546,
        "Xl": 0.08330000191926956,
        "Tdop": 6.828000068664551,
        "Tdopp": 0.060499999672174454,
        "Tqop": 0.9404000043869019,
        "Tqopp": 0.08020000159740448,
        "S10": 0.13490000367164612,
        "S12": 0.508400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.32801723480225,
        "pmax": 206.5500020980835,
        "qmin": -22.927050292491913,
        "qmax": 105.13395071029663,
        "regulated": 21467,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "21467_1_ieeet1",
      "ports": {
        "bus": 21467,
        "speed": 9788,
        "vs": 9791,
        "efd": 9790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21467_1_tgov1",
      "ports": {
        "speed": 9788,
        "pmech": 9789
      },
      "params": {
        "Trate": 247.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333339746055,
        "Pvmin": 0.2998790442943573,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21467_1_ieeest",
      "ports": {
        "input": 9788,
        "output": 9791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21468_1_genrou",
      "ports": {
        "bus": 21468,
        "pmech": 9793,
        "efd": 9794,
        "speed": 9792
      },
      "params": {
        "mva": 247.86000061035156,
        "H": 5.197826385498047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6461000442504883,
        "Xdp": 0.26600000262260437,
        "Xdpp": 0.11010000109672546,
        "Xq": 1.5996999740600586,
        "Xqp": 0.4016999900341034,
        "Xqpp": 0.11010000109672546,
        "Xl": 0.08330000191926956,
        "Tdop": 6.828000068664551,
        "Tdopp": 0.060499999672174454,
        "Tqop": 0.9404000043869019,
        "Tqopp": 0.08020000159740448,
        "S10": 0.13490000367164612,
        "S12": 0.508400022983551
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.61060094833374,
        "pmax": 206.5500020980835,
        "qmin": -22.927050292491913,
        "qmax": 105.13395071029663,
        "regulated": 21458,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "21468_1_ieeet1",
      "ports": {
        "bus": 21468,
        "speed": 9792,
        "vs": 9795,
        "efd": 9794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21468_1_tgov1",
      "ports": {
        "speed": 9792,
        "pmech": 9793
      },
      "params": {
        "Trate": 247.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333339746055,
        "Pvmin": 0.30908820033073425,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21468_1_ieeest",
      "ports": {
        "input": 9792,
        "output": 9795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21471_1_regca",
      "ports": {
        "bus": 21471,
        "iqcmd": 9797,
        "ipcmd": 9796,
        "pbranch": 9798,
        "qbranch": 9799
      },
      "params": {
        "mva": 5.760000228881836,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04800000041723251,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.660328334197402,
        "pmax": 4.800000041723251,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21471,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21471_1_reecb",
      "ports": {
        "bus": 21471,
        "pe": 9798,
        "qgen": 9799,
        "iqcmd": 9797,
        "ipcmd": 9796
      },
      "params": {
        "mva": 5.760000228881836,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21481_1_genrou",
      "ports": {
        "bus": 21481,
        "pmech": 9801,
        "efd": 9802,
        "speed": 9800
      },
      "params": {
        "mva": 276.44000244140625,
        "H": 5.187778472900391,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6282999515533447,
        "Xdp": 0.25440001487731934,
        "Xdpp": 0.16210000216960907,
        "Xq": 1.5852999687194824,
        "Xqp": 0.5521000027656555,
        "Xqpp": 0.16210000216960907,
        "Xl": 0.12479999661445618,
        "Tdop": 6.79610013961792,
        "Tdopp": 0.06379999965429306,
        "Tqop": 1.051200032234192,
        "Tqopp": 0.051500000059604645,
        "S10": 0.19859999418258667,
        "S12": 0.7260000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.47674345970154,
        "pmax": 230.3666591644287,
        "qmin": -25.57069957256317,
        "qmax": 117.2566294670105,
        "regulated": 21476,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "21481_1_ieeet1",
      "ports": {
        "bus": 21481,
        "speed": 9800,
        "vs": 9803,
        "efd": 9802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21481_1_tgov1",
      "ports": {
        "speed": 9800,
        "pmech": 9801
      },
      "params": {
        "Trate": 276.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15365628898143768,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21481_1_ieeest",
      "ports": {
        "input": 9800,
        "output": 9803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21482_1_genrou",
      "ports": {
        "bus": 21482,
        "pmech": 9805,
        "efd": 9806,
        "speed": 9804
      },
      "params": {
        "mva": 276.44000244140625,
        "H": 5.187778472900391,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6282999515533447,
        "Xdp": 0.25440001487731934,
        "Xdpp": 0.16210000216960907,
        "Xq": 1.5852999687194824,
        "Xqp": 0.5521000027656555,
        "Xqpp": 0.16210000216960907,
        "Xl": 0.12479999661445618,
        "Tdop": 6.79610013961792,
        "Tdopp": 0.06379999965429306,
        "Tqop": 1.051200032234192,
        "Tqopp": 0.051500000059604645,
        "S10": 0.19859999418258667,
        "S12": 0.7260000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.631678223609924,
        "pmax": 230.3666591644287,
        "qmin": -25.57069957256317,
        "qmax": 117.2566294670105,
        "regulated": 21482,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "21482_1_ieeet1",
      "ports": {
        "bus": 21482,
        "speed": 9804,
        "vs": 9807,
        "efd": 9806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21482_1_tgov1",
      "ports": {
        "speed": 9804,
        "pmech": 9805
      },
      "params": {
        "Trate": 276.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10357284545898438,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21482_1_ieeest",
      "ports": {
        "input": 9804,
        "output": 9807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21483_1_genrou",
      "ports": {
        "bus": 21483,
        "pmech": 9809,
        "efd": 9810,
        "speed": 9808
      },
      "params": {
        "mva": 276.44000244140625,
        "H": 5.187778472900391,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6282999515533447,
        "Xdp": 0.25440001487731934,
        "Xdpp": 0.16210000216960907,
        "Xq": 1.5852999687194824,
        "Xqp": 0.5521000027656555,
        "Xqpp": 0.16210000216960907,
        "Xl": 0.12479999661445618,
        "Tdop": 6.79610013961792,
        "Tdopp": 0.06379999965429306,
        "Tqop": 1.051200032234192,
        "Tqopp": 0.051500000059604645,
        "S10": 0.19859999418258667,
        "S12": 0.7260000109672546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.492382407188416,
        "pmax": 230.3666591644287,
        "qmin": -25.57069957256317,
        "qmax": 117.2566294670105,
        "regulated": 21476,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "21483_1_ieeet1",
      "ports": {
        "bus": 21483,
        "speed": 9808,
        "vs": 9811,
        "efd": 9810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21483_1_tgov1",
      "ports": {
        "speed": 9808,
        "pmech": 9809
      },
      "params": {
        "Trate": 276.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12477348744869232,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21483_1_ieeest",
      "ports": {
        "input": 9808,
        "output": 9811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21486_1_regca",
      "ports": {
        "bus": 21486,
        "iqcmd": 9813,
        "ipcmd": 9812,
        "pbranch": 9814,
        "qbranch": 9815
      },
      "params": {
        "mva": 4.199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03500000014901161,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2198877520859241,
        "pmax": 3.500000014901161,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21486,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21486_1_reecb",
      "ports": {
        "bus": 21486,
        "pe": 9814,
        "qgen": 9815,
        "iqcmd": 9813,
        "ipcmd": 9812
      },
      "params": {
        "mva": 4.199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21486_2_regca",
      "ports": {
        "bus": 21486,
        "iqcmd": 9817,
        "ipcmd": 9816,
        "pbranch": 9818,
        "qbranch": 9819
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5385208874940872,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21486,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21486_2_reecb",
      "ports": {
        "bus": 21486,
        "pe": 9818,
        "qgen": 9819,
        "iqcmd": 9817,
        "ipcmd": 9816
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21486_3_regca",
      "ports": {
        "bus": 21486,
        "iqcmd": 9821,
        "ipcmd": 9820,
        "pbranch": 9822,
        "qbranch": 9823
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.638836482539773,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21486,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21486_3_reecb",
      "ports": {
        "bus": 21486,
        "pe": 9822,
        "qgen": 9823,
        "iqcmd": 9821,
        "ipcmd": 9820
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21488_1_regca",
      "ports": {
        "bus": 21488,
        "iqcmd": 9825,
        "ipcmd": 9824,
        "pbranch": 9826,
        "qbranch": 9827
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.412411943078041,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21488,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21488_1_reecb",
      "ports": {
        "bus": 21488,
        "pe": 9826,
        "qgen": 9827,
        "iqcmd": 9825,
        "ipcmd": 9824
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21491_1_regca",
      "ports": {
        "bus": 21491,
        "iqcmd": 9829,
        "ipcmd": 9828,
        "pbranch": 9830,
        "qbranch": 9831
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5134870298206806,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21491,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21491_1_reecb",
      "ports": {
        "bus": 21491,
        "pe": 9830,
        "qgen": 9831,
        "iqcmd": 9829,
        "ipcmd": 9828
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21492_1_regca",
      "ports": {
        "bus": 21492,
        "iqcmd": 9833,
        "ipcmd": 9832,
        "pbranch": 9834,
        "qbranch": 9835
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.163107879459858,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21492,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21492_1_reecb",
      "ports": {
        "bus": 21492,
        "pe": 9834,
        "qgen": 9835,
        "iqcmd": 9833,
        "ipcmd": 9832
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21494_1_regca",
      "ports": {
        "bus": 21494,
        "iqcmd": 9837,
        "ipcmd": 9836,
        "pbranch": 9838,
        "qbranch": 9839
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.141379192471504,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21494,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21494_1_reecb",
      "ports": {
        "bus": 21494,
        "pe": 9838,
        "qgen": 9839,
        "iqcmd": 9837,
        "ipcmd": 9836
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21498_1_regca",
      "ports": {
        "bus": 21498,
        "iqcmd": 9841,
        "ipcmd": 9840,
        "pbranch": 9842,
        "qbranch": 9843
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.1621378934942186,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21498,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21498_1_reecb",
      "ports": {
        "bus": 21498,
        "pe": 9842,
        "qgen": 9843,
        "iqcmd": 9841,
        "ipcmd": 9840
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21499_1_regca",
      "ports": {
        "bus": 21499,
        "iqcmd": 9845,
        "ipcmd": 9844,
        "pbranch": 9846,
        "qbranch": 9847
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7101374212652445,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21499,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21499_1_reecb",
      "ports": {
        "bus": 21499,
        "pe": 9846,
        "qgen": 9847,
        "iqcmd": 9845,
        "ipcmd": 9844
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21501_1_regca",
      "ports": {
        "bus": 21501,
        "iqcmd": 9849,
        "ipcmd": 9848,
        "pbranch": 9850,
        "qbranch": 9851
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.31583584100008,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21501,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21501_1_reecb",
      "ports": {
        "bus": 21501,
        "pe": 9850,
        "qgen": 9851,
        "iqcmd": 9849,
        "ipcmd": 9848
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21505_1_genrou",
      "ports": {
        "bus": 21505,
        "pmech": 9853,
        "efd": 9854,
        "speed": 9852
      },
      "params": {
        "mva": 52.97999954223633,
        "H": 4.530685901641846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.167799949645996,
        "Xdp": 0.48429998755455017,
        "Xdpp": 0.34549999237060547,
        "Xq": 2.0583999156951904,
        "Xqp": 0.6909000277519226,
        "Xqpp": 0.34549999237060547,
        "Xl": 0.26249998807907104,
        "Tdop": 5.781300067901611,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.602400004863739,
        "Tqopp": 0.05339999869465828,
        "S10": 0.06769999861717224,
        "S12": 0.37049999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.42249035835266,
        "pmax": 44.15000081062317,
        "qmin": -5.386300012469292,
        "qmax": 20.573900640010834,
        "regulated": 21505,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "21505_1_ieeet1",
      "ports": {
        "bus": 21505,
        "speed": 9852,
        "vs": 9855,
        "efd": 9854
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10660000145435333,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.3267998695373535,
        "E2": 5.769100189208984,
        "Se1": 0.037300001829862595,
        "Se2": 0.2897999882698059,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21505_1_tgov1",
      "ports": {
        "speed": 9852,
        "pmech": 9853
      },
      "params": {
        "Trate": 52.97999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34772539138793945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21505_1_ieeest",
      "ports": {
        "input": 9852,
        "output": 9855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21505_2_genrou",
      "ports": {
        "bus": 21505,
        "pmech": 9857,
        "efd": 9858,
        "speed": 9856
      },
      "params": {
        "mva": 52.97999954223633,
        "H": 4.530685901641846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.167799949645996,
        "Xdp": 0.48429998755455017,
        "Xdpp": 0.34549999237060547,
        "Xq": 2.0583999156951904,
        "Xqp": 0.6909000277519226,
        "Xqpp": 0.34549999237060547,
        "Xl": 0.26249998807907104,
        "Tdop": 5.781300067901611,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.602400004863739,
        "Tqopp": 0.05339999869465828,
        "S10": 0.06769999861717224,
        "S12": 0.37049999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.747582972049713,
        "pmax": 44.15000081062317,
        "qmin": -5.386300012469292,
        "qmax": 20.573900640010834,
        "regulated": 21505,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "21505_2_ieeet1",
      "ports": {
        "bus": 21505,
        "speed": 9856,
        "vs": 9859,
        "efd": 9858
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10660000145435333,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.3267998695373535,
        "E2": 5.769100189208984,
        "Se1": 0.037300001829862595,
        "Se2": 0.2897999882698059,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21505_2_tgov1",
      "ports": {
        "speed": 9856,
        "pmech": 9857
      },
      "params": {
        "Trate": 52.97999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08961085230112076,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21505_2_ieeest",
      "ports": {
        "input": 9856,
        "output": 9859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21507_1_genrou",
      "ports": {
        "bus": 21507,
        "pmech": 9861,
        "efd": 9862,
        "speed": 9860
      },
      "params": {
        "mva": 52.97999954223633,
        "H": 4.530685901641846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.167799949645996,
        "Xdp": 0.48429998755455017,
        "Xdpp": 0.34549999237060547,
        "Xq": 2.0583999156951904,
        "Xqp": 0.6909000277519226,
        "Xqpp": 0.34549999237060547,
        "Xl": 0.26249998807907104,
        "Tdop": 5.781300067901611,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.602400004863739,
        "Tqopp": 0.05339999869465828,
        "S10": 0.06769999861717224,
        "S12": 0.37049999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.772052526473999,
        "pmax": 44.15000081062317,
        "qmin": -5.386300012469292,
        "qmax": 20.573900640010834,
        "regulated": 21507,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21507_1_ieeet1",
      "ports": {
        "bus": 21507,
        "speed": 9860,
        "vs": 9863,
        "efd": 9862
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10660000145435333,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.3267998695373535,
        "E2": 5.769100189208984,
        "Se1": 0.037300001829862595,
        "Se2": 0.2897999882698059,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21507_1_tgov1",
      "ports": {
        "speed": 9860,
        "pmech": 9861
      },
      "params": {
        "Trate": 52.97999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25994813442230225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21507_1_ieeest",
      "ports": {
        "input": 9860,
        "output": 9863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21508_1_genrou",
      "ports": {
        "bus": 21508,
        "pmech": 9865,
        "efd": 9866,
        "speed": 9864
      },
      "params": {
        "mva": 52.97999954223633,
        "H": 4.530685901641846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.167799949645996,
        "Xdp": 0.48429998755455017,
        "Xdpp": 0.34549999237060547,
        "Xq": 2.0583999156951904,
        "Xqp": 0.6909000277519226,
        "Xqpp": 0.34549999237060547,
        "Xl": 0.26249998807907104,
        "Tdop": 5.781300067901611,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.602400004863739,
        "Tqopp": 0.05339999869465828,
        "S10": 0.06769999861717224,
        "S12": 0.37049999833106995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.418454319238663,
        "pmax": 44.15000081062317,
        "qmin": -5.386300012469292,
        "qmax": 20.573900640010834,
        "regulated": 21508,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21508_1_ieeet1",
      "ports": {
        "bus": 21508,
        "speed": 9864,
        "vs": 9867,
        "efd": 9866
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10660000145435333,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.3267998695373535,
        "E2": 5.769100189208984,
        "Se1": 0.037300001829862595,
        "Se2": 0.2897999882698059,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21508_1_tgov1",
      "ports": {
        "speed": 9864,
        "pmech": 9865
      },
      "params": {
        "Trate": 52.97999954223633,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08339853584766388,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21508_1_ieeest",
      "ports": {
        "input": 9864,
        "output": 9867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21517_1_genrou",
      "ports": {
        "bus": 21517,
        "pmech": 9869,
        "efd": 9870,
        "speed": 9868
      },
      "params": {
        "mva": 21.0,
        "H": 3.3548483848571777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.538599967956543,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.21289999783039093,
        "Xq": 1.4718999862670898,
        "Xqp": 0.2240999937057495,
        "Xqpp": 0.21289999783039093,
        "Xl": 0.15940000116825104,
        "Tdop": 7.171599864959717,
        "Tdopp": 0.0421999990940094,
        "Tqop": 1.1490000486373901,
        "Tqopp": 0.052799999713897705,
        "S10": 0.1761000007390976,
        "S12": 0.5870000123977661
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.551689445972443,
        "pmax": 17.499999701976776,
        "qmin": -2.135000005364418,
        "qmax": 8.15500020980835,
        "regulated": 21517,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21517_1_ieeet1",
      "ports": {
        "bus": 21517,
        "speed": 9868,
        "vs": 9871,
        "efd": 9870
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08649999648332596,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8475000858306885,
        "E2": 5.130000114440918,
        "Se1": 0.008200000040233135,
        "Se2": 0.2572000026702881,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21517_1_tgov1",
      "ports": {
        "speed": 9868,
        "pmech": 9869
      },
      "params": {
        "Trate": 21.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.35960426926612854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21517_1_ieeest",
      "ports": {
        "input": 9868,
        "output": 9871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21518_1_genrou",
      "ports": {
        "bus": 21518,
        "pmech": 9873,
        "efd": 9874,
        "speed": 9872
      },
      "params": {
        "mva": 21.0,
        "H": 3.3548483848571777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.538599967956543,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.21289999783039093,
        "Xq": 1.4718999862670898,
        "Xqp": 0.2240999937057495,
        "Xqpp": 0.21289999783039093,
        "Xl": 0.15940000116825104,
        "Tdop": 7.171599864959717,
        "Tdopp": 0.0421999990940094,
        "Tqop": 1.1490000486373901,
        "Tqopp": 0.052799999713897705,
        "S10": 0.1761000007390976,
        "S12": 0.5870000123977661
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.327006869018078,
        "pmax": 17.499999701976776,
        "qmin": -2.135000005364418,
        "qmax": 8.15500020980835,
        "regulated": 21518,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21518_1_ieeet1",
      "ports": {
        "bus": 21518,
        "speed": 9872,
        "vs": 9875,
        "efd": 9874
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08649999648332596,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8475000858306885,
        "E2": 5.130000114440918,
        "Se1": 0.008200000040233135,
        "Se2": 0.2572000026702881,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21518_1_tgov1",
      "ports": {
        "speed": 9872,
        "pmech": 9873
      },
      "params": {
        "Trate": 21.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.11080984771251678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21518_1_ieeest",
      "ports": {
        "input": 9872,
        "output": 9875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21520_1_genrou",
      "ports": {
        "bus": 21520,
        "pmech": 9877,
        "efd": 9878,
        "speed": 9876
      },
      "params": {
        "mva": 21.0,
        "H": 3.3548483848571777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.538599967956543,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.21289999783039093,
        "Xq": 1.4718999862670898,
        "Xqp": 0.2240999937057495,
        "Xqpp": 0.21289999783039093,
        "Xl": 0.15940000116825104,
        "Tdop": 7.171599864959717,
        "Tdopp": 0.0421999990940094,
        "Tqop": 1.1490000486373901,
        "Tqopp": 0.052799999713897705,
        "S10": 0.1761000007390976,
        "S12": 0.5870000123977661
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.268454059958458,
        "pmax": 17.499999701976776,
        "qmin": -2.135000005364418,
        "qmax": 8.15500020980835,
        "regulated": 21520,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21520_1_ieeet1",
      "ports": {
        "bus": 21520,
        "speed": 9876,
        "vs": 9879,
        "efd": 9878
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08649999648332596,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8475000858306885,
        "E2": 5.130000114440918,
        "Se1": 0.008200000040233135,
        "Se2": 0.2572000026702881,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21520_1_tgov1",
      "ports": {
        "speed": 9876,
        "pmech": 9877
      },
      "params": {
        "Trate": 21.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417513,
        "Pvmin": 0.10802162438631058,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21520_1_ieeest",
      "ports": {
        "input": 9876,
        "output": 9879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21521_1_genrou",
      "ports": {
        "bus": 21521,
        "pmech": 9881,
        "efd": 9882,
        "speed": 9880
      },
      "params": {
        "mva": 21.0,
        "H": 3.3548483848571777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.538599967956543,
        "Xdp": 0.33059999346733093,
        "Xdpp": 0.21289999783039093,
        "Xq": 1.4718999862670898,
        "Xqp": 0.2240999937057495,
        "Xqpp": 0.21289999783039093,
        "Xl": 0.15940000116825104,
        "Tdop": 7.171599864959717,
        "Tdopp": 0.0421999990940094,
        "Tqop": 1.1490000486373901,
        "Tqopp": 0.052799999713897705,
        "S10": 0.1761000007390976,
        "S12": 0.5870000123977661
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.599415138363838,
        "pmax": 17.499999701976776,
        "qmin": -2.135000005364418,
        "qmax": 8.15500020980835,
        "regulated": 21521,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21521_1_ieeet1",
      "ports": {
        "bus": 21521,
        "speed": 9880,
        "vs": 9883,
        "efd": 9882
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08649999648332596,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8475000858306885,
        "E2": 5.130000114440918,
        "Se1": 0.008200000040233135,
        "Se2": 0.2572000026702881,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21521_1_tgov1",
      "ports": {
        "speed": 9880,
        "pmech": 9881
      },
      "params": {
        "Trate": 21.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417513,
        "Pvmin": 0.21901977062225342,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21521_1_ieeest",
      "ports": {
        "input": 9880,
        "output": 9883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21527_1_genrou",
      "ports": {
        "bus": 21527,
        "pmech": 9885,
        "efd": 9886,
        "speed": 9884
      },
      "params": {
        "mva": 598.7999877929688,
        "H": 2.6535496711730957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1979000568389893,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.218299999833107,
        "Xq": 2.0864999294281006,
        "Xqp": 0.6507999897003174,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16369999945163727,
        "Tdop": 5.587500095367432,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.661899983882904,
        "Tqopp": 0.05959999933838844,
        "S10": 0.17440000176429749,
        "S12": 0.5837000012397766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.99245691299438,
        "pmax": 498.9999771118164,
        "qmin": -60.878002643585205,
        "qmax": 232.53400325775146,
        "regulated": 21525,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21527_1_ieeet1",
      "ports": {
        "bus": 21527,
        "speed": 9884,
        "vs": 9887,
        "efd": 9886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21527_1_tgov1",
      "ports": {
        "speed": 9884,
        "pmech": 9885
      },
      "params": {
        "Trate": 598.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1202278882265091,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21527_1_ieeest",
      "ports": {
        "input": 9884,
        "output": 9887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21528_1_genrou",
      "ports": {
        "bus": 21528,
        "pmech": 9889,
        "efd": 9890,
        "speed": 9888
      },
      "params": {
        "mva": 598.7999877929688,
        "H": 2.6535496711730957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1979000568389893,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.218299999833107,
        "Xq": 2.0864999294281006,
        "Xqp": 0.6507999897003174,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16369999945163727,
        "Tdop": 5.587500095367432,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.661899983882904,
        "Tqopp": 0.05959999933838844,
        "S10": 0.17440000176429749,
        "S12": 0.5837000012397766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 242.33946800231934,
        "pmax": 498.9999771118164,
        "qmin": -60.878002643585205,
        "qmax": 232.53400325775146,
        "regulated": 21525,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21528_1_ieeet1",
      "ports": {
        "bus": 21528,
        "speed": 9888,
        "vs": 9891,
        "efd": 9890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21528_1_tgov1",
      "ports": {
        "speed": 9888,
        "pmech": 9889
      },
      "params": {
        "Trate": 598.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40470853447914124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21528_1_ieeest",
      "ports": {
        "input": 9888,
        "output": 9891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21529_1_genrou",
      "ports": {
        "bus": 21529,
        "pmech": 9893,
        "efd": 9894,
        "speed": 9892
      },
      "params": {
        "mva": 598.7999877929688,
        "H": 2.6535496711730957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1979000568389893,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.218299999833107,
        "Xq": 2.0864999294281006,
        "Xqp": 0.6507999897003174,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16369999945163727,
        "Tdop": 5.587500095367432,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.661899983882904,
        "Tqopp": 0.05959999933838844,
        "S10": 0.17440000176429749,
        "S12": 0.5837000012397766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 197.462797164917,
        "pmax": 498.9999771118164,
        "qmin": -60.878002643585205,
        "qmax": 232.53400325775146,
        "regulated": 21525,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21529_1_ieeet1",
      "ports": {
        "bus": 21529,
        "speed": 9892,
        "vs": 9895,
        "efd": 9894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21529_1_tgov1",
      "ports": {
        "speed": 9892,
        "pmech": 9893
      },
      "params": {
        "Trate": 598.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.329764187335968,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21529_1_ieeest",
      "ports": {
        "input": 9892,
        "output": 9895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21530_1_genrou",
      "ports": {
        "bus": 21530,
        "pmech": 9897,
        "efd": 9898,
        "speed": 9896
      },
      "params": {
        "mva": 598.7999877929688,
        "H": 2.6535496711730957,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1979000568389893,
        "Xdp": 0.3027999997138977,
        "Xdpp": 0.218299999833107,
        "Xq": 2.0864999294281006,
        "Xqp": 0.6507999897003174,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16369999945163727,
        "Tdop": 5.587500095367432,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.661899983882904,
        "Tqopp": 0.05959999933838844,
        "S10": 0.17440000176429749,
        "S12": 0.5837000012397766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 185.70436239242554,
        "pmax": 498.9999771118164,
        "qmin": -60.878002643585205,
        "qmax": 232.53400325775146,
        "regulated": 21525,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21530_1_ieeet1",
      "ports": {
        "bus": 21530,
        "speed": 9896,
        "vs": 9899,
        "efd": 9898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21530_1_tgov1",
      "ports": {
        "speed": 9896,
        "pmech": 9897
      },
      "params": {
        "Trate": 598.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31012752652168274,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21530_1_ieeest",
      "ports": {
        "input": 9896,
        "output": 9899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21540_1_gensal",
      "ports": {
        "bus": 21540,
        "pmech": 9901,
        "efd": 9902,
        "speed": 9900
      },
      "params": {
        "mva": 30.0,
        "H": 2.1145999431610107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1541999578475952,
        "Xdp": 0.39100000262260437,
        "Xdpp": 0.2847000062465668,
        "Xq": 0.7490000128746033,
        "Xl": 0.11010000109672546,
        "Tdop": 6.0,
        "Tdopp": 0.1738000065088272,
        "Tqopp": 0.32659998536109924,
        "S10": 0.27000001072883606,
        "S12": 0.7193999886512756
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.269700407981873,
        "pmax": 25.0,
        "qmin": -1.2249999679625034,
        "qmax": 9.600000083446503,
        "regulated": 21540,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Esdc1a",
      "id": "21540_1_esdc1a",
      "ports": {
        "bus": 21540,
        "speed": 9900,
        "vs": 9903,
        "efd": 9902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.014800000004470348,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4021999835968018,
        "Se1": 0.13199999928474426,
        "E2": 3.203000068664551,
        "Se2": 0.3961000144481659,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "21540_1_hygov",
      "ports": {
        "speed": 9900,
        "pmech": 9901
      },
      "params": {
        "Trate": 30.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7276098728179932,
        "Tr": 6.601092338562012,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3710999488830566,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21540_1_ieeest",
      "ports": {
        "input": 9900,
        "output": 9903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21541_2_gensal",
      "ports": {
        "bus": 21541,
        "pmech": 9905,
        "efd": 9906,
        "speed": 9904
      },
      "params": {
        "mva": 0.6399999856948853,
        "H": 2.398400068283081,
        "D": 0.0,
        "Ra": 0.0,
