        "Xd": 0.6916000247001648,
        "Xdp": 0.35100001096725464,
        "Xdpp": 0.25609999895095825,
        "Xq": 0.4472000002861023,
        "Xl": 0.16380000114440918,
        "Tdop": 6.0,
        "Tdopp": 0.5685999989509583,
        "Tqopp": 0.43160000443458557,
        "S10": 0.2102999985218048,
        "S12": 0.4528000056743622
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08939760155044496,
        "pmax": 0.5333333276212215,
        "qmin": -0.02613333344925195,
        "qmax": 0.2047999994829297,
        "regulated": 21541,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Esdc1a",
      "id": "21541_2_esdc1a",
      "ports": {
        "bus": 21541,
        "speed": 9904,
        "vs": 9907,
        "efd": 9906
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05000000074505806,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4700000286102295,
        "Se1": 0.12039999663829803,
        "E2": 3.293299913406372,
        "Se2": 0.3612000048160553,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "21541_2_hygov",
      "ports": {
        "speed": 9904,
        "pmech": 9905
      },
      "params": {
        "Trate": 0.6399999856948853,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.30474331974983215,
        "Tr": 3.218775987625122,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.620199978351593,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21541_2_ieeest",
      "ports": {
        "input": 9904,
        "output": 9907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21541_4_gensal",
      "ports": {
        "bus": 21541,
        "pmech": 9909,
        "efd": 9910,
        "speed": 9908
      },
      "params": {
        "mva": 30.0,
        "H": 2.1145999431610107,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1541999578475952,
        "Xdp": 0.39100000262260437,
        "Xdpp": 0.2847000062465668,
        "Xq": 0.7490000128746033,
        "Xl": 0.11010000109672546,
        "Tdop": 6.0,
        "Tdopp": 0.1738000065088272,
        "Tqopp": 0.32659998536109924,
        "S10": 0.27000001072883606,
        "S12": 0.7193999886512756
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.4428571164608,
        "pmax": 25.0,
        "qmin": -1.2249999679625034,
        "qmax": 9.600000083446503,
        "regulated": 21541,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Esdc1a",
      "id": "21541_4_esdc1a",
      "ports": {
        "bus": 21541,
        "speed": 9908,
        "vs": 9911,
        "efd": 9910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.014800000004470348,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4021999835968018,
        "Se1": 0.13199999928474426,
        "E2": 3.203000068664551,
        "Se2": 0.3961000144481659,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "21541_4_hygov",
      "ports": {
        "speed": 9908,
        "pmech": 9909
      },
      "params": {
        "Trate": 30.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7276098728179932,
        "Tr": 6.601092338562012,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3710999488830566,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07180000096559525,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21541_4_ieeest",
      "ports": {
        "input": 9908,
        "output": 9911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21548_1_genrou",
      "ports": {
        "bus": 21548,
        "pmech": 9913,
        "efd": 9914,
        "speed": 9912
      },
      "params": {
        "mva": 218.75999450683594,
        "H": 3.7127246856689453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7160999774932861,
        "Xdp": 0.23330000042915344,
        "Xdpp": 0.1696999967098236,
        "Xq": 1.6374000310897827,
        "Xqp": 0.5317999720573425,
        "Xqpp": 0.1696999967098236,
        "Xl": 0.125900000333786,
        "Tdop": 8.35420036315918,
        "Tdopp": 0.050599999725818634,
        "Tqop": 0.7307000160217285,
        "Tqopp": 0.04569999873638153,
        "S10": 0.1177000030875206,
        "S12": 0.47040000557899475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.395846366882324,
        "pmax": 182.29999542236328,
        "qmin": -22.240599989891052,
        "qmax": 84.95180010795593,
        "regulated": 21544,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "21548_1_ieeet1",
      "ports": {
        "bus": 21548,
        "speed": 9912,
        "vs": 9915,
        "efd": 9914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21548_1_tgov1",
      "ports": {
        "speed": 9912,
        "pmech": 9913
      },
      "params": {
        "Trate": 218.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.23037049174308777,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21548_1_ieeest",
      "ports": {
        "input": 9912,
        "output": 9915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21551_1_gensal",
      "ports": {
        "bus": 21551,
        "pmech": 9917,
        "efd": 9918,
        "speed": 9916
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 1.461899995803833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.201200008392334,
        "Xdp": 0.34220001101493835,
        "Xdpp": 0.2757999897003174,
        "Xq": 0.779699981212616,
        "Xl": 0.17589999735355377,
        "Tdop": 6.0,
        "Tdopp": 0.15360000729560852,
        "Tqopp": 0.5024999976158142,
        "S10": 0.09600000083446503,
        "S12": 0.5044000148773193
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11283069616183639,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 21551,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21551_1_ieeet1",
      "ports": {
        "bus": 21551,
        "speed": 9916,
        "vs": 9919,
        "efd": 9918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21551_1_hygov",
      "ports": {
        "speed": 9916,
        "pmech": 9917
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.38274085521698,
        "Tr": 2.4760589599609375,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.47029998898506165,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21551_1_ieeest",
      "ports": {
        "input": 9916,
        "output": 9919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21551_2_gensal",
      "ports": {
        "bus": 21551,
        "pmech": 9921,
        "efd": 9922,
        "speed": 9920
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 1.461899995803833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.201200008392334,
        "Xdp": 0.34220001101493835,
        "Xdpp": 0.2757999897003174,
        "Xq": 0.779699981212616,
        "Xl": 0.17589999735355377,
        "Tdop": 6.0,
        "Tdopp": 0.15360000729560852,
        "Tqopp": 0.5024999976158142,
        "S10": 0.09600000083446503,
        "S12": 0.5044000148773193
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10261668357998133,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 21551,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21551_2_ieeet1",
      "ports": {
        "bus": 21551,
        "speed": 9920,
        "vs": 9923,
        "efd": 9922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21551_2_hygov",
      "ports": {
        "speed": 9920,
        "pmech": 9921
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.38274085521698,
        "Tr": 2.4760589599609375,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.47029998898506165,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21551_2_ieeest",
      "ports": {
        "input": 9920,
        "output": 9923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21551_3_gensal",
      "ports": {
        "bus": 21551,
        "pmech": 9925,
        "efd": 9926,
        "speed": 9924
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 1.461899995803833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.201200008392334,
        "Xdp": 0.34220001101493835,
        "Xdpp": 0.2757999897003174,
        "Xq": 0.779699981212616,
        "Xl": 0.17589999735355377,
        "Tdop": 6.0,
        "Tdopp": 0.15360000729560852,
        "Tqopp": 0.5024999976158142,
        "S10": 0.09600000083446503,
        "S12": 0.5044000148773193
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14649423537775874,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 21551,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21551_3_ieeet1",
      "ports": {
        "bus": 21551,
        "speed": 9924,
        "vs": 9927,
        "efd": 9926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21551_3_hygov",
      "ports": {
        "speed": 9924,
        "pmech": 9925
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.38274085521698,
        "Tr": 2.4760589599609375,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.47029998898506165,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21551_3_ieeest",
      "ports": {
        "input": 9924,
        "output": 9927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21551_5_gensal",
      "ports": {
        "bus": 21551,
        "pmech": 9929,
        "efd": 9930,
        "speed": 9928
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.5246999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.062000036239624,
        "Xdp": 0.45680001378059387,
        "Xdpp": 0.2912999987602234,
        "Xq": 0.6888999938964844,
        "Xl": 0.18780000507831573,
        "Tdop": 6.0,
        "Tdopp": 0.414900004863739,
        "Tqopp": 0.49889999628067017,
        "S10": 0.10409999638795853,
        "S12": 0.46299999952316284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1456105033867061,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 21551,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21551_5_ieeet1",
      "ports": {
        "bus": 21551,
        "speed": 9928,
        "vs": 9931,
        "efd": 9930
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6849000453948975,
        "E2": 3.579900026321411,
        "Se1": 0.08789999783039093,
        "Se2": 0.4027000069618225,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21551_5_hygov",
      "ports": {
        "speed": 9928,
        "pmech": 9929
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.42795538902282715,
        "Tr": 4.708126544952393,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9355999827384949,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21551_5_ieeest",
      "ports": {
        "input": 9928,
        "output": 9931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21551_9_gensal",
      "ports": {
        "bus": 21551,
        "pmech": 9933,
        "efd": 9934,
        "speed": 9932
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 3.479599952697754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4496999979019165,
        "Xdp": 0.42660000920295715,
        "Xdpp": 0.2694000005722046,
        "Xq": 0.9417999982833862,
        "Xl": 0.15839999914169312,
        "Tdop": 6.0,
        "Tdopp": 0.2648000121116638,
        "Tqopp": 0.47029998898506165,
        "S10": 0.21299999952316284,
        "S12": 0.7649000287055969
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5834404844790697,
        "pmax": 2.199999988079071,
        "qmin": -0.10779999429360032,
        "qmax": 0.8448000065982342,
        "regulated": 21551,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21551_9_ieeet1",
      "ports": {
        "bus": 21551,
        "speed": 9932,
        "vs": 9935,
        "efd": 9934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21551_9_hygov",
      "ports": {
        "speed": 9932,
        "pmech": 9933
      },
      "params": {
        "Trate": 2.640000104904175,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34033113718032837,
        "Tr": 5.143041133880615,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0319000482559204,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21551_9_ieeest",
      "ports": {
        "input": 9932,
        "output": 9935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21560_1_regca",
      "ports": {
        "bus": 21560,
        "iqcmd": 9937,
        "ipcmd": 9936,
        "pbranch": 9938,
        "qbranch": 9939
      },
      "params": {
        "mva": 14.880000114440918,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.12399999797344208,
        "q0": 0.0
      },
      "extension": {
        "pmin": 3.767067939043045,
        "pmax": 12.399999797344208,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21560,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21560_1_reecb",
      "ports": {
        "bus": 21560,
        "pe": 9938,
        "qgen": 9939,
        "iqcmd": 9937,
        "ipcmd": 9936
      },
      "params": {
        "mva": 14.880000114440918,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21563_2_regca",
      "ports": {
        "bus": 21563,
        "iqcmd": 9941,
        "ipcmd": 9940,
        "pbranch": 9942,
        "qbranch": 9943
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.0455143637955189,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21563,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21563_2_reecb",
      "ports": {
        "bus": 21563,
        "pe": 9942,
        "qgen": 9943,
        "iqcmd": 9941,
        "ipcmd": 9940
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21566_1_regca",
      "ports": {
        "bus": 21566,
        "iqcmd": 9945,
        "ipcmd": 9944,
        "pbranch": 9946,
        "qbranch": 9947
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.1631576120853424,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21566,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21566_1_reecb",
      "ports": {
        "bus": 21566,
        "pe": 9946,
        "qgen": 9947,
        "iqcmd": 9945,
        "ipcmd": 9944
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21566_2_regca",
      "ports": {
        "bus": 21566,
        "iqcmd": 9949,
        "ipcmd": 9948,
        "pbranch": 9950,
        "qbranch": 9951
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.30649276450276375,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21566,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21566_2_reecb",
      "ports": {
        "bus": 21566,
        "pe": 9950,
        "qgen": 9951,
        "iqcmd": 9949,
        "ipcmd": 9948
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21570_1_regca",
      "ports": {
        "bus": 21570,
        "iqcmd": 9953,
        "ipcmd": 9952,
        "pbranch": 9954,
        "qbranch": 9955
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.4315052889287472,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21570,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21570_1_reecb",
      "ports": {
        "bus": 21570,
        "pe": 9954,
        "qgen": 9955,
        "iqcmd": 9953,
        "ipcmd": 9952
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21572_1_regca",
      "ports": {
        "bus": 21572,
        "iqcmd": 9957,
        "ipcmd": 9956,
        "pbranch": 9958,
        "qbranch": 9959
      },
      "params": {
        "mva": 5.760000228881836,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04800000041723251,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2551520019769669,
        "pmax": 4.800000041723251,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21572,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21572_1_reecb",
      "ports": {
        "bus": 21572,
        "pe": 9958,
        "qgen": 9959,
        "iqcmd": 9957,
        "ipcmd": 9956
      },
      "params": {
        "mva": 5.760000228881836,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21573_2_regca",
      "ports": {
        "bus": 21573,
        "iqcmd": 9961,
        "ipcmd": 9960,
        "pbranch": 9962,
        "qbranch": 9963
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.7089605331420898,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21573,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21573_2_reecb",
      "ports": {
        "bus": 21573,
        "pe": 9962,
        "qgen": 9963,
        "iqcmd": 9961,
        "ipcmd": 9960
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "21577_1_gensal",
      "ports": {
        "bus": 21577,
        "pmech": 9965,
        "efd": 9966,
        "speed": 9964
      },
      "params": {
        "mva": 10.319999694824219,
        "H": 2.331199884414673,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2884999513626099,
        "Xdp": 0.34119999408721924,
        "Xdpp": 0.26440000534057617,
        "Xq": 0.8366000056266785,
        "Xl": 0.15700000524520874,
        "Tdop": 6.0,
        "Tdopp": 0.4065999984741211,
        "Tqopp": 0.14890000224113464,
        "S10": 0.2305999994277954,
        "S12": 0.5250999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3965698890388012,
        "pmax": 8.60000029206276,
        "qmin": -0.4213999956846237,
        "qmax": 3.3023998141288757,
        "regulated": 21577,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "21577_1_ieeet1",
      "ports": {
        "bus": 21577,
        "speed": 9964,
        "vs": 9967,
        "efd": 9966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21577_1_hygov",
      "ports": {
        "speed": 9964,
        "pmech": 9965
      },
      "params": {
        "Trate": 10.319999694824219,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6106286644935608,
        "Tr": 6.132383823394775,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2590999603271484,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21577_1_ieeest",
      "ports": {
        "input": 9964,
        "output": 9967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21577_2_gensal",
      "ports": {
        "bus": 21577,
        "pmech": 9969,
        "efd": 9970,
        "speed": 9968
      },
      "params": {
        "mva": 10.319999694824219,
        "H": 2.331199884414673,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2884999513626099,
        "Xdp": 0.34119999408721924,
        "Xdpp": 0.26440000534057617,
        "Xq": 0.8366000056266785,
        "Xl": 0.15700000524520874,
        "Tdop": 6.0,
        "Tdopp": 0.4065999984741211,
        "Tqopp": 0.14890000224113464,
        "S10": 0.2305999994277954,
        "S12": 0.5250999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2105060517787933,
        "pmax": 8.60000029206276,
        "qmin": -0.4213999956846237,
        "qmax": 3.3023998141288757,
        "regulated": 21577,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "21577_2_ieeet1",
      "ports": {
        "bus": 21577,
        "speed": 9968,
        "vs": 9971,
        "efd": 9970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21577_2_hygov",
      "ports": {
        "speed": 9968,
        "pmech": 9969
      },
      "params": {
        "Trate": 10.319999694824219,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6106286644935608,
        "Tr": 6.132383823394775,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2590999603271484,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21577_2_ieeest",
      "ports": {
        "input": 9968,
        "output": 9971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21578_1_gensal",
      "ports": {
        "bus": 21578,
        "pmech": 9973,
        "efd": 9974,
        "speed": 9972
      },
      "params": {
        "mva": 10.319999694824219,
        "H": 2.331199884414673,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2884999513626099,
        "Xdp": 0.34119999408721924,
        "Xdpp": 0.26440000534057617,
        "Xq": 0.8366000056266785,
        "Xl": 0.15700000524520874,
        "Tdop": 6.0,
        "Tdopp": 0.4065999984741211,
        "Tqopp": 0.14890000224113464,
        "S10": 0.2305999994277954,
        "S12": 0.5250999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2147661298513412,
        "pmax": 8.60000029206276,
        "qmin": -0.4213999956846237,
        "qmax": 3.3023998141288757,
        "regulated": 21578,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "21578_1_ieeet1",
      "ports": {
        "bus": 21578,
        "speed": 9972,
        "vs": 9975,
        "efd": 9974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21578_1_hygov",
      "ports": {
        "speed": 9972,
        "pmech": 9973
      },
      "params": {
        "Trate": 10.319999694824219,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6106286644935608,
        "Tr": 6.132383823394775,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2590999603271484,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21578_1_ieeest",
      "ports": {
        "input": 9972,
        "output": 9975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21581_1_regca",
      "ports": {
        "bus": 21581,
        "iqcmd": 9977,
        "ipcmd": 9976,
        "pbranch": 9978,
        "qbranch": 9979
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6233264692127705,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21581_1_reecb",
      "ports": {
        "bus": 21581,
        "pe": 9978,
        "qgen": 9979,
        "iqcmd": 9977,
        "ipcmd": 9976
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21583_1_regca",
      "ports": {
        "bus": 21583,
        "iqcmd": 9981,
        "ipcmd": 9980,
        "pbranch": 9982,
        "qbranch": 9983
      },
      "params": {
        "mva": 1.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.008333333767950535,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.34131526481360197,
        "pmax": 0.8333333767950535,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21583,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21583_1_reecb",
      "ports": {
        "bus": 21583,
        "pe": 9982,
        "qgen": 9983,
        "iqcmd": 9981,
        "ipcmd": 9980
      },
      "params": {
        "mva": 1.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21583_2_regca",
      "ports": {
        "bus": 21583,
        "iqcmd": 9985,
        "ipcmd": 9984,
        "pbranch": 9986,
        "qbranch": 9987
      },
      "params": {
        "mva": 1.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.008333333767950535,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3337098518386483,
        "pmax": 0.8333333767950535,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21583,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21583_2_reecb",
      "ports": {
        "bus": 21583,
        "pe": 9986,
        "qgen": 9987,
        "iqcmd": 9985,
        "ipcmd": 9984
      },
      "params": {
        "mva": 1.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21583_4_regca",
      "ports": {
        "bus": 21583,
        "iqcmd": 9989,
        "ipcmd": 9988,
        "pbranch": 9990,
        "qbranch": 9991
      },
      "params": {
        "mva": 1.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.008333333767950535,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.18391901394352317,
        "pmax": 0.8333333767950535,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21583,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21583_4_reecb",
      "ports": {
        "bus": 21583,
        "pe": 9990,
        "qgen": 9991,
        "iqcmd": 9989,
        "ipcmd": 9988
      },
      "params": {
        "mva": 1.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21583_5_regca",
      "ports": {
        "bus": 21583,
        "iqcmd": 9993,
        "ipcmd": 9992,
        "pbranch": 9994,
        "qbranch": 9995
      },
      "params": {
        "mva": 1.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.008333333767950535,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.25670265313237906,
        "pmax": 0.8333333767950535,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21583,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21583_5_reecb",
      "ports": {
        "bus": 21583,
        "pe": 9994,
        "qgen": 9995,
        "iqcmd": 9993,
        "ipcmd": 9992
      },
      "params": {
        "mva": 1.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21583_6_regca",
      "ports": {
        "bus": 21583,
        "iqcmd": 9997,
        "ipcmd": 9996,
        "pbranch": 9998,
        "qbranch": 9999
      },
      "params": {
        "mva": 1.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.008333333767950535,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.37752222269773483,
        "pmax": 0.8333333767950535,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21583,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21583_6_reecb",
      "ports": {
        "bus": 21583,
        "pe": 9998,
        "qgen": 9999,
        "iqcmd": 9997,
        "ipcmd": 9996
      },
      "params": {
        "mva": 1.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21587_2_regca",
      "ports": {
        "bus": 21587,
        "iqcmd": 10001,
        "ipcmd": 10000,
        "pbranch": 10002,
        "qbranch": 10003
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.3112137094140053,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21587,
        "vset": 1.0219999551773071
      }
    },
    {
      "class": "Reecb",
      "id": "21587_2_reecb",
      "ports": {
        "bus": 21587,
        "pe": 10002,
        "qgen": 10003,
        "iqcmd": 10001,
        "ipcmd": 10000
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "21592_1_gensal",
      "ports": {
        "bus": 21592,
        "pmech": 10005,
        "efd": 10006,
        "speed": 10004
      },
      "params": {
        "mva": 53.279998779296875,
        "H": 2.7981998920440674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0192999839782715,
        "Xdp": 0.4375999867916107,
        "Xdpp": 0.39559999108314514,
        "Xq": 0.6610000133514404,
        "Xl": 0.1785999983549118,
        "Tdop": 6.0,
        "Tdopp": 0.28279998898506165,
        "Tqopp": 0.5579000115394592,
        "S10": 0.22390000522136688,
        "S12": 0.5
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.171466037631035,
        "pmax": 44.40000057220459,
        "qmin": -2.175600081682205,
        "qmax": 17.049600183963776,
        "regulated": 21592,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "21592_1_ieeet1",
      "ports": {
        "bus": 21592,
        "speed": 10004,
        "vs": 10007,
        "efd": 10006
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.602099895477295,
        "E2": 3.4695000648498535,
        "Se1": 0.08449999988079071,
        "Se2": 0.38749998807907104,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21592_1_hygov",
      "ports": {
        "speed": 10004,
        "pmech": 10005
      },
      "params": {
        "Trate": 53.279998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29675379395484924,
        "Tr": 3.646243095397949,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7085999846458435,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21592_1_ieeest",
      "ports": {
        "input": 10004,
        "output": 10007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21595_1_gensal",
      "ports": {
        "bus": 21595,
        "pmech": 10009,
        "efd": 10010,
        "speed": 10008
      },
      "params": {
        "mva": 53.279998779296875,
        "H": 2.7981998920440674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0192999839782715,
        "Xdp": 0.4375999867916107,
        "Xdpp": 0.39559999108314514,
        "Xq": 0.6610000133514404,
        "Xl": 0.1785999983549118,
        "Tdop": 6.0,
        "Tdopp": 0.28279998898506165,
        "Tqopp": 0.5579000115394592,
        "S10": 0.22390000522136688,
        "S12": 0.5
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.05414642393589,
        "pmax": 44.40000057220459,
        "qmin": -2.175600081682205,
        "qmax": 17.049600183963776,
        "regulated": 21595,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21595_1_ieeet1",
      "ports": {
        "bus": 21595,
        "speed": 10008,
        "vs": 10011,
        "efd": 10010
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.602099895477295,
        "E2": 3.4695000648498535,
        "Se1": 0.08449999988079071,
        "Se2": 0.38749998807907104,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21595_1_hygov",
      "ports": {
        "speed": 10008,
        "pmech": 10009
      },
      "params": {
        "Trate": 53.279998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.29675379395484924,
        "Tr": 3.646243095397949,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7085999846458435,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21595_1_ieeest",
      "ports": {
        "input": 10008,
        "output": 10011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21599_3_genrou",
      "ports": {
        "bus": 21599,
        "pmech": 10013,
        "efd": 10014,
        "speed": 10012
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 1.5701638460159302,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1965999603271484,
        "Xdp": 0.1256999969482422,
        "Xdpp": 0.09430000185966492,
        "Xq": 1.1532000303268433,
        "Xqp": 0.47679999470710754,
        "Xqpp": 0.09430000185966492,
        "Xl": 0.06729999929666519,
        "Tdop": 7.856500148773193,
        "Tdopp": 0.03689999878406525,
        "Tqop": 1.0546000003814697,
        "Tqopp": 0.0502999983727932,
        "S10": 0.03200000151991844,
        "S12": 0.29899999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8232955820858479,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 21599,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21599_3_ieeet1",
      "ports": {
        "bus": 21599,
        "speed": 10012,
        "vs": 10015,
        "efd": 10014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21599_3_tgov1",
      "ports": {
        "speed": 10012,
        "pmech": 10013
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.2982954978942871,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21599_3_ieeest",
      "ports": {
        "input": 10012,
        "output": 10015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21599_4_genrou",
      "ports": {
        "bus": 21599,
        "pmech": 10017,
        "efd": 10018,
        "speed": 10016
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 1.5701638460159302,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1965999603271484,
        "Xdp": 0.1256999969482422,
        "Xdpp": 0.09430000185966492,
        "Xq": 1.1532000303268433,
        "Xqp": 0.47679999470710754,
        "Xqpp": 0.09430000185966492,
        "Xl": 0.06729999929666519,
        "Tdop": 7.856500148773193,
        "Tdopp": 0.03689999878406525,
        "Tqop": 1.0546000003814697,
        "Tqopp": 0.0502999983727932,
        "S10": 0.03200000151991844,
        "S12": 0.29899999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4111473448574543,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 21599,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21599_4_ieeet1",
      "ports": {
        "bus": 21599,
        "speed": 10016,
        "vs": 10019,
        "efd": 10018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21599_4_tgov1",
      "ports": {
        "speed": 10016,
        "pmech": 10017
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.14896643161773682,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21599_4_ieeest",
      "ports": {
        "input": 10016,
        "output": 10019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21599_5_genrou",
      "ports": {
        "bus": 21599,
        "pmech": 10021,
        "efd": 10022,
        "speed": 10020
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 1.5701638460159302,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1965999603271484,
        "Xdp": 0.1256999969482422,
        "Xdpp": 0.09430000185966492,
        "Xq": 1.1532000303268433,
        "Xqp": 0.47679999470710754,
        "Xqpp": 0.09430000185966492,
        "Xl": 0.06729999929666519,
        "Tdop": 7.856500148773193,
        "Tdopp": 0.03689999878406525,
        "Tqop": 1.0546000003814697,
        "Tqopp": 0.0502999983727932,
        "S10": 0.03200000151991844,
        "S12": 0.29899999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5019452888518572,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 21599,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21599_5_ieeet1",
      "ports": {
        "bus": 21599,
        "speed": 10020,
        "vs": 10023,
        "efd": 10022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21599_5_tgov1",
      "ports": {
        "speed": 10020,
        "pmech": 10021
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.18186423182487488,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21599_5_ieeest",
      "ports": {
        "input": 10020,
        "output": 10023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21599_6_genrou",
      "ports": {
        "bus": 21599,
        "pmech": 10025,
        "efd": 10026,
        "speed": 10024
      },
      "params": {
        "mva": 2.759999990463257,
        "H": 1.5701638460159302,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1965999603271484,
        "Xdp": 0.1256999969482422,
        "Xdpp": 0.09430000185966492,
        "Xq": 1.1532000303268433,
        "Xqp": 0.47679999470710754,
        "Xqpp": 0.09430000185966492,
        "Xl": 0.06729999929666519,
        "Tdop": 7.856500148773193,
        "Tdopp": 0.03689999878406525,
        "Tqop": 1.0546000003814697,
        "Tqopp": 0.0502999983727932,
        "S10": 0.03200000151991844,
        "S12": 0.29899999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6307334639132023,
        "pmax": 2.3000000044703484,
        "qmin": -0.280599994584918,
        "qmax": 1.0718000121414661,
        "regulated": 21599,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21599_6_ieeet1",
      "ports": {
        "bus": 21599,
        "speed": 10024,
        "vs": 10027,
        "efd": 10026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21599_6_tgov1",
      "ports": {
        "speed": 10024,
        "pmech": 10025
      },
      "params": {
        "Trate": 2.759999990463257,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378324763,
        "Pvmin": 0.22852662205696106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21599_6_ieeest",
      "ports": {
        "input": 10024,
        "output": 10027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21602_1_regca",
      "ports": {
        "bus": 21602,
        "iqcmd": 10029,
        "ipcmd": 10028,
        "pbranch": 10030,
        "qbranch": 10031
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.0618490166962147,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21602,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21602_1_reecb",
      "ports": {
        "bus": 21602,
        "pe": 10030,
        "qgen": 10031,
        "iqcmd": 10029,
        "ipcmd": 10028
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21605_1_regca",
      "ports": {
        "bus": 21605,
        "iqcmd": 10033,
        "ipcmd": 10032,
        "pbranch": 10034,
        "qbranch": 10035
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.603491859510541,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21605,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21605_1_reecb",
      "ports": {
        "bus": 21605,
        "pe": 10034,
        "qgen": 10035,
        "iqcmd": 10033,
        "ipcmd": 10032
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21608_1_regca",
      "ports": {
        "bus": 21608,
        "iqcmd": 10037,
        "ipcmd": 10036,
        "pbranch": 10038,
        "qbranch": 10039
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5810912698507309,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21608,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21608_1_reecb",
      "ports": {
        "bus": 21608,
        "pe": 10038,
        "qgen": 10039,
        "iqcmd": 10037,
        "ipcmd": 10036
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21608_2_regca",
      "ports": {
        "bus": 21608,
        "iqcmd": 10041,
        "ipcmd": 10040,
        "pbranch": 10042,
        "qbranch": 10043
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.295241572894156,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21608,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21608_2_reecb",
      "ports": {
        "bus": 21608,
        "pe": 10042,
        "qgen": 10043,
        "iqcmd": 10041,
        "ipcmd": 10040
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21609_1_regca",
      "ports": {
        "bus": 21609,
        "iqcmd": 10045,
        "ipcmd": 10044,
        "pbranch": 10046,
        "qbranch": 10047
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2773110521957278,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21609,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21609_1_reecb",
      "ports": {
        "bus": 21609,
        "pe": 10046,
        "qgen": 10047,
        "iqcmd": 10045,
        "ipcmd": 10044
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21615_1_genrou",
      "ports": {
        "bus": 21615,
        "pmech": 10049,
        "efd": 10050,
        "speed": 10048
      },
      "params": {
        "mva": 292.0,
        "H": 5.040170669555664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2118000984191895,
        "Xdp": 0.23680000007152557,
        "Xdpp": 0.12470000237226486,
        "Xq": 2.0562000274658203,
        "Xqp": 0.3142000138759613,
        "Xqpp": 0.12470000237226486,
        "Xl": 0.0949999988079071,
        "Tdop": 7.373300075531006,
        "Tdopp": 0.042500000447034836,
        "Tqop": 1.4844000339508057,
        "Tqopp": 0.08810000121593475,
        "S10": 0.18479999899864197,
        "S12": 0.5145999789237976
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.612659454345703,
        "pmax": 243.3333396911621,
        "qmin": -27.009999752044678,
        "qmax": 123.85666370391846,
        "regulated": 21612,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "21615_1_ieeet1",
      "ports": {
        "bus": 21615,
        "speed": 10048,
        "vs": 10051,
        "efd": 10050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21615_1_tgov1",
      "ports": {
        "speed": 10048,
        "pmech": 10049
      },
      "params": {
        "Trate": 292.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10483787208795547,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21615_1_ieeest",
      "ports": {
        "input": 10048,
        "output": 10051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21616_1_genrou",
      "ports": {
        "bus": 21616,
        "pmech": 10053,
        "efd": 10054,
        "speed": 10052
      },
      "params": {
        "mva": 292.0,
        "H": 5.040170669555664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2118000984191895,
        "Xdp": 0.23680000007152557,
        "Xdpp": 0.12470000237226486,
        "Xq": 2.0562000274658203,
        "Xqp": 0.3142000138759613,
        "Xqpp": 0.12470000237226486,
        "Xl": 0.0949999988079071,
        "Tdop": 7.373300075531006,
        "Tdopp": 0.042500000447034836,
        "Tqop": 1.4844000339508057,
        "Tqopp": 0.08810000121593475,
        "S10": 0.18479999899864197,
        "S12": 0.5145999789237976
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 102.71836519241333,
        "pmax": 243.3333396911621,
        "qmin": -27.009999752044678,
        "qmax": 123.85666370391846,
        "regulated": 21612,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "21616_1_ieeet1",
      "ports": {
        "bus": 21616,
        "speed": 10052,
        "vs": 10055,
        "efd": 10054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21616_1_tgov1",
      "ports": {
        "speed": 10052,
        "pmech": 10053
      },
      "params": {
        "Trate": 292.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35177522897720337,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21616_1_ieeest",
      "ports": {
        "input": 10052,
        "output": 10055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21617_1_genrou",
      "ports": {
        "bus": 21617,
        "pmech": 10057,
        "efd": 10058,
        "speed": 10056
      },
      "params": {
        "mva": 292.0,
        "H": 5.040170669555664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2118000984191895,
        "Xdp": 0.23680000007152557,
        "Xdpp": 0.12470000237226486,
        "Xq": 2.0562000274658203,
        "Xqp": 0.3142000138759613,
        "Xqpp": 0.12470000237226486,
        "Xl": 0.0949999988079071,
        "Tdop": 7.373300075531006,
        "Tdopp": 0.042500000447034836,
        "Tqop": 1.4844000339508057,
        "Tqopp": 0.08810000121593475,
        "S10": 0.18479999899864197,
        "S12": 0.5145999789237976
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.391903519630432,
        "pmax": 243.3333396911621,
        "qmin": -27.009999752044678,
        "qmax": 123.85666370391846,
        "regulated": 21612,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "21617_1_ieeet1",
      "ports": {
        "bus": 21617,
        "speed": 10056,
        "vs": 10059,
        "efd": 10058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21617_1_tgov1",
      "ports": {
        "speed": 10056,
        "pmech": 10057
      },
      "params": {
        "Trate": 292.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08695857226848602,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21617_1_ieeest",
      "ports": {
        "input": 10056,
        "output": 10059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21623_1_genrou",
      "ports": {
        "bus": 21623,
        "pmech": 10061,
        "efd": 10062,
        "speed": 10060
      },
      "params": {
        "mva": 1201.9200439453125,
        "H": 2.603529930114746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.08270001411438,
        "Xdp": 0.38670000433921814,
        "Xdpp": 0.27720001339912415,
        "Xq": 1.979099988937378,
        "Xqp": 0.2969000041484833,
        "Xqpp": 0.27720001339912415,
        "Xl": 0.2093999981880188,
        "Tdop": 5.329999923706055,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.507099986076355,
        "Tqopp": 0.07410000264644623,
        "S10": 0.042100001126527786,
        "S12": 0.3192000091075897
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 428.1853675842285,
        "pmax": 1001.5999794006348,
        "qmin": -82.13120102882385,
        "qmax": 368.58880519866943,
        "regulated": 21620,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "21623_1_ieeet1",
      "ports": {
        "bus": 21623,
        "speed": 10060,
        "vs": 10063,
        "efd": 10062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8104000091552734,
        "E2": 5.08050012588501,
        "Se1": 0.00039999998989515007,
        "Se2": 0.2484000027179718,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21623_1_tgov1",
      "ports": {
        "speed": 10060,
        "pmech": 10061
      },
      "params": {
        "Trate": 1201.9200439453125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3562511205673218,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21623_1_ieeest",
      "ports": {
        "input": 10060,
        "output": 10063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21624_1_genrou",
      "ports": {
        "bus": 21624,
        "pmech": 10065,
        "efd": 10066,
        "speed": 10064
      },
      "params": {
        "mva": 1201.9200439453125,
        "H": 2.603529930114746,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.08270001411438,
        "Xdp": 0.38670000433921814,
        "Xdpp": 0.27720001339912415,
        "Xq": 1.979099988937378,
        "Xqp": 0.2969000041484833,
        "Xqpp": 0.27720001339912415,
        "Xl": 0.2093999981880188,
        "Tdop": 5.329999923706055,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.507099986076355,
        "Tqopp": 0.07410000264644623,
        "S10": 0.042100001126527786,
        "S12": 0.3192000091075897
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 351.89688205718994,
        "pmax": 1001.5999794006348,
        "qmin": -82.13120102882385,
        "qmax": 368.58880519866943,
        "regulated": 21620,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "21624_1_ieeet1",
      "ports": {
        "bus": 21624,
        "speed": 10064,
        "vs": 10067,
        "efd": 10066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8104000091552734,
        "E2": 5.08050012588501,
        "Se1": 0.00039999998989515007,
        "Se2": 0.2484000027179718,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21624_1_tgov1",
      "ports": {
        "speed": 10064,
        "pmech": 10065
      },
      "params": {
        "Trate": 1201.9200439453125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29277893900871277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21624_1_ieeest",
      "ports": {
        "input": 10064,
        "output": 10067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21628_1_genrou",
      "ports": {
        "bus": 21628,
        "pmech": 10069,
        "efd": 10070,
        "speed": 10068
      },
      "params": {
        "mva": 34.560001373291016,
        "H": 4.185656547546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9076999425888062,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.8108999729156494,
        "Xqp": 0.3646000027656555,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.09669999778270721,
        "Tdop": 9.68910026550293,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.4223999977111816,
        "Tqopp": 0.05849999934434891,
        "S10": 0.12200000137090683,
        "S12": 0.5680000185966492
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.66745838522911,
        "pmax": 28.79999876022339,
        "qmin": -3.1968001276254654,
        "qmax": 14.659200608730316,
        "regulated": 21628,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21628_1_ieeet1",
      "ports": {
        "bus": 21628,
        "speed": 10068,
        "vs": 10071,
        "efd": 10070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21628_1_tgov1",
      "ports": {
        "speed": 10068,
        "pmech": 10069
      },
      "params": {
        "Trate": 34.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.2797296941280365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21628_1_ieeest",
      "ports": {
        "input": 10068,
        "output": 10071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21629_1_genrou",
      "ports": {
        "bus": 21629,
        "pmech": 10073,
        "efd": 10074,
        "speed": 10072
      },
      "params": {
        "mva": 34.560001373291016,
        "H": 4.185656547546387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9076999425888062,
        "Xdp": 0.15379999577999115,
        "Xdpp": 0.12680000066757202,
        "Xq": 1.8108999729156494,
        "Xqp": 0.3646000027656555,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.09669999778270721,
        "Tdop": 9.68910026550293,
        "Tdopp": 0.051100000739097595,
        "Tqop": 1.4223999977111816,
        "Tqopp": 0.05849999934434891,
        "S10": 0.12200000137090683,
        "S12": 0.5680000185966492
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.928675651550293,
        "pmax": 28.79999876022339,
        "qmin": -3.1968001276254654,
        "qmax": 14.659200608730316,
        "regulated": 21629,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "21629_1_ieeet1",
      "ports": {
        "bus": 21629,
        "speed": 10072,
        "vs": 10075,
        "efd": 10074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21629_1_tgov1",
      "ports": {
        "speed": 10072,
        "pmech": 10073
      },
      "params": {
        "Trate": 34.560001373291016,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.40302878618240356,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21629_1_ieeest",
      "ports": {
        "input": 10072,
        "output": 10075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21633_1_regca",
      "ports": {
        "bus": 21633,
        "iqcmd": 10077,
        "ipcmd": 10076,
        "pbranch": 10078,
        "qbranch": 10079
      },
      "params": {
        "mva": 3.5999999046325684,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.029999999329447746,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.4243136160075665,
        "pmax": 2.9999999329447746,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21633,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21633_1_reecb",
      "ports": {
        "bus": 21633,
        "pe": 10078,
        "qgen": 10079,
        "iqcmd": 10077,
        "ipcmd": 10076
      },
      "params": {
        "mva": 3.5999999046325684,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21633_2_regca",
      "ports": {
        "bus": 21633,
        "iqcmd": 10081,
        "ipcmd": 10080,
        "pbranch": 10082,
        "qbranch": 10083
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.742768868803978,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21633,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21633_2_reecb",
      "ports": {
        "bus": 21633,
        "pe": 10082,
        "qgen": 10083,
        "iqcmd": 10081,
        "ipcmd": 10080
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21637_1_genrou",
      "ports": {
        "bus": 21637,
        "pmech": 10085,
        "efd": 10086,
        "speed": 10084
      },
      "params": {
        "mva": 276.44000244140625,
        "H": 5.321274757385254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9594000577926636,
        "Xdp": 0.3075000047683716,
        "Xdpp": 0.25369998812675476,
        "Xq": 1.8524999618530273,
        "Xqp": 0.4754999876022339,
        "Xqpp": 0.25369998812675476,
        "Xl": 0.19779999554157257,
        "Tdop": 7.666500091552734,
        "Tdopp": 0.06400000303983688,
        "Tqop": 1.1484999656677246,
        "Tqopp": 0.0608999989926815,
        "S10": 0.13230000436306,
        "S12": 0.47040000557899475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.66017246246338,
        "pmax": 230.3666591644287,
        "qmin": -25.57069957256317,
        "qmax": 117.2566294670105,
        "regulated": 21637,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "21637_1_ieeet1",
      "ports": {
        "bus": 21637,
        "speed": 10084,
        "vs": 10087,
        "efd": 10086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21637_1_tgov1",
      "ports": {
        "speed": 10084,
        "pmech": 10085
      },
      "params": {
        "Trate": 276.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12538045644760132,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21637_1_ieeest",
      "ports": {
        "input": 10084,
        "output": 10087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21638_1_genrou",
      "ports": {
        "bus": 21638,
        "pmech": 10089,
        "efd": 10090,
        "speed": 10088
      },
      "params": {
        "mva": 276.44000244140625,
        "H": 5.321274757385254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9594000577926636,
        "Xdp": 0.3075000047683716,
        "Xdpp": 0.25369998812675476,
        "Xq": 1.8524999618530273,
        "Xqp": 0.4754999876022339,
        "Xqpp": 0.25369998812675476,
        "Xl": 0.19779999554157257,
        "Tdop": 7.666500091552734,
        "Tdopp": 0.06400000303983688,
        "Tqop": 1.1484999656677246,
        "Tqopp": 0.0608999989926815,
        "S10": 0.13230000436306,
        "S12": 0.47040000557899475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.7884590625763,
        "pmax": 230.3666591644287,
        "qmin": -25.57069957256317,
        "qmax": 117.2566294670105,
        "regulated": 21635,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "21638_1_ieeet1",
      "ports": {
        "bus": 21638,
        "speed": 10088,
        "vs": 10091,
        "efd": 10090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21638_1_tgov1",
      "ports": {
        "speed": 10088,
        "pmech": 10089
      },
      "params": {
        "Trate": 276.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3537420630455017,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21638_1_ieeest",
      "ports": {
        "input": 10088,
        "output": 10091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21639_1_genrou",
      "ports": {
        "bus": 21639,
        "pmech": 10093,
        "efd": 10094,
        "speed": 10092
      },
      "params": {
        "mva": 276.44000244140625,
        "H": 5.321274757385254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9594000577926636,
        "Xdp": 0.3075000047683716,
        "Xdpp": 0.25369998812675476,
        "Xq": 1.8524999618530273,
        "Xqp": 0.4754999876022339,
        "Xqpp": 0.25369998812675476,
        "Xl": 0.19779999554157257,
        "Tdop": 7.666500091552734,
        "Tdopp": 0.06400000303983688,
        "Tqop": 1.1484999656677246,
        "Tqopp": 0.0608999989926815,
        "S10": 0.13230000436306,
        "S12": 0.47040000557899475
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.70924425125122,
        "pmax": 230.3666591644287,
        "qmin": -25.57069957256317,
        "qmax": 117.2566294670105,
        "regulated": 21635,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "21639_1_ieeet1",
      "ports": {
        "bus": 21639,
        "speed": 10092,
        "vs": 10095,
        "efd": 10094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21639_1_tgov1",
      "ports": {
        "speed": 10092,
        "pmech": 10093
      },
      "params": {
        "Trate": 276.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3317509889602661,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21639_1_ieeest",
      "ports": {
        "input": 10092,
        "output": 10095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21642_1_regca",
      "ports": {
        "bus": 21642,
        "iqcmd": 10097,
        "ipcmd": 10096,
        "pbranch": 10098,
        "qbranch": 10099
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.6307622194290161,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21642,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21642_1_reecb",
      "ports": {
        "bus": 21642,
        "pe": 10098,
        "qgen": 10099,
        "iqcmd": 10097,
        "ipcmd": 10096
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21646_1_genrou",
      "ports": {
        "bus": 21646,
        "pmech": 10101,
        "efd": 10102,
        "speed": 10100
      },
      "params": {
        "mva": 21.0,
        "H": 4.9928131103515625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6714000701904297,
        "Xdp": 0.1607999950647354,
        "Xdpp": 0.10369999706745148,
        "Xq": 2.427000045776367,
        "Xqp": 0.20669999718666077,
        "Xqpp": 0.10369999706745148,
        "Xl": 0.07819999754428864,
        "Tdop": 7.5320000648498535,
        "Tdopp": 0.058400001376867294,
        "Tqop": 0.7099000215530396,
        "Tqopp": 0.08990000188350677,
        "S10": 0.1670999974012375,
        "S12": 0.7480000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.3122779577970505,
        "pmax": 17.499999701976776,
        "qmin": -1.9424999132752419,
        "qmax": 8.90749990940094,
        "regulated": 21646,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "21646_1_ieeet1",
      "ports": {
        "bus": 21646,
        "speed": 10100,
        "vs": 10103,
        "efd": 10102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21646_1_tgov1",
      "ports": {
        "speed": 10100,
        "pmech": 10101
      },
      "params": {
        "Trate": 21.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.20534656941890717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21646_1_ieeest",
      "ports": {
        "input": 10100,
        "output": 10103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21647_2_genrou",
      "ports": {
        "bus": 21647,
        "pmech": 10105,
        "efd": 10106,
        "speed": 10104
      },
      "params": {
        "mva": 21.0,
        "H": 4.9928131103515625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6714000701904297,
        "Xdp": 0.1607999950647354,
        "Xdpp": 0.10369999706745148,
        "Xq": 2.427000045776367,
        "Xqp": 0.20669999718666077,
        "Xqpp": 0.10369999706745148,
        "Xl": 0.07819999754428864,
        "Tdop": 7.5320000648498535,
        "Tdopp": 0.058400001376867294,
        "Tqop": 0.7099000215530396,
        "Tqopp": 0.08990000188350677,
        "S10": 0.1670999974012375,
        "S12": 0.7480000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.0344239473342896,
        "pmax": 17.499999701976776,
        "qmin": -1.9424999132752419,
        "qmax": 8.90749990940094,
        "regulated": 21647,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "21647_2_ieeet1",
      "ports": {
        "bus": 21647,
        "speed": 10104,
        "vs": 10107,
        "efd": 10106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21647_2_tgov1",
      "ports": {
        "speed": 10104,
        "pmech": 10105
      },
      "params": {
        "Trate": 21.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.3349725604057312,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21647_2_ieeest",
      "ports": {
        "input": 10104,
        "output": 10107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21655_1_genrou",
      "ports": {
        "bus": 21655,
        "pmech": 10109,
        "efd": 10110,
        "speed": 10108
      },
      "params": {
        "mva": 250.1999969482422,
        "H": 4.440570831298828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0604000091552734,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.934000015258789,
        "Xqp": 0.3125,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 5.35860013961792,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.9940000176429749,
        "Tqopp": 0.09690000116825104,
        "S10": 0.09109999984502792,
        "S12": 0.2502000033855438
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.06173205375671,
        "pmax": 208.50000381469727,
        "qmin": -23.143500089645386,
        "qmax": 106.12649917602539,
        "regulated": 21655,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "21655_1_ieeet1",
      "ports": {
        "bus": 21655,
        "speed": 10108,
        "vs": 10111,
        "efd": 10110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21655_1_tgov1",
      "ports": {
        "speed": 10108,
        "pmech": 10109
      },
      "params": {
        "Trate": 250.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35196536779403687,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21655_1_ieeest",
      "ports": {
        "input": 10108,
        "output": 10111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21656_1_genrou",
      "ports": {
        "bus": 21656,
        "pmech": 10113,
        "efd": 10114,
        "speed": 10112
      },
      "params": {
        "mva": 250.1999969482422,
        "H": 4.440570831298828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0604000091552734,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.934000015258789,
        "Xqp": 0.3125,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 5.35860013961792,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.9940000176429749,
        "Tqopp": 0.09690000116825104,
        "S10": 0.09109999984502792,
        "S12": 0.2502000033855438
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.03313255310059,
        "pmax": 208.50000381469727,
        "qmin": -23.143500089645386,
        "qmax": 106.12649917602539,
        "regulated": 21656,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "21656_1_ieeet1",
      "ports": {
        "bus": 21656,
        "speed": 10112,
        "vs": 10115,
        "efd": 10114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21656_1_tgov1",
      "ports": {
        "speed": 10112,
        "pmech": 10113
      },
      "params": {
        "Trate": 250.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3318670392036438,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21656_1_ieeest",
      "ports": {
        "input": 10112,
        "output": 10115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21657_1_genrou",
      "ports": {
        "bus": 21657,
        "pmech": 10117,
        "efd": 10118,
        "speed": 10116
      },
      "params": {
        "mva": 250.1999969482422,
        "H": 4.440570831298828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0604000091552734,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.934000015258789,
        "Xqp": 0.3125,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 5.35860013961792,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.9940000176429749,
        "Tqopp": 0.09690000116825104,
        "S10": 0.09109999984502792,
        "S12": 0.2502000033855438
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.57461619377136,
        "pmax": 208.50000381469727,
        "qmin": -23.143500089645386,
        "qmax": 106.12649917602539,
        "regulated": 21650,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "21657_1_ieeet1",
      "ports": {
        "bus": 21657,
        "speed": 10116,
        "vs": 10119,
        "efd": 10118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21657_1_tgov1",
      "ports": {
        "speed": 10116,
        "pmech": 10117
      },
      "params": {
        "Trate": 250.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.262088805437088,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21657_1_ieeest",
      "ports": {
        "input": 10116,
        "output": 10119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21658_1_genrou",
      "ports": {
        "bus": 21658,
        "pmech": 10121,
        "efd": 10122,
        "speed": 10120
      },
      "params": {
        "mva": 250.1999969482422,
        "H": 4.440570831298828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0604000091552734,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.934000015258789,
        "Xqp": 0.3125,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 5.35860013961792,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.9940000176429749,
        "Tqopp": 0.09690000116825104,
        "S10": 0.09109999984502792,
        "S12": 0.2502000033855438
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 95.73168754577637,
        "pmax": 208.50000381469727,
        "qmin": -23.143500089645386,
        "qmax": 106.12649917602539,
        "regulated": 21650,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "21658_1_ieeet1",
      "ports": {
        "bus": 21658,
        "speed": 10120,
        "vs": 10123,
        "efd": 10122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21658_1_tgov1",
      "ports": {
        "speed": 10120,
        "pmech": 10121
      },
      "params": {
        "Trate": 250.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3826206624507904,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21658_1_ieeest",
      "ports": {
        "input": 10120,
        "output": 10123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21659_1_genrou",
      "ports": {
        "bus": 21659,
        "pmech": 10125,
        "efd": 10126,
        "speed": 10124
      },
      "params": {
        "mva": 250.1999969482422,
        "H": 4.440570831298828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0604000091552734,
        "Xdp": 0.18060000240802765,
        "Xdpp": 0.1501999944448471,
        "Xq": 1.934000015258789,
        "Xqp": 0.3125,
        "Xqpp": 0.1501999944448471,
        "Xl": 0.1152999997138977,
        "Tdop": 5.35860013961792,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.9940000176429749,
        "Tqopp": 0.09690000116825104,
        "S10": 0.09109999984502792,
        "S12": 0.2502000033855438
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.03075647354126,
        "pmax": 208.50000381469727,
        "qmin": -23.143500089645386,
        "qmax": 106.12649917602539,
        "regulated": 21659,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "21659_1_ieeet1",
      "ports": {
        "bus": 21659,
        "speed": 10124,
        "vs": 10127,
        "efd": 10126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21659_1_tgov1",
      "ports": {
        "speed": 10124,
        "pmech": 10125
      },
      "params": {
        "Trate": 250.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24792468547821045,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21659_1_ieeest",
      "ports": {
        "input": 10124,
        "output": 10127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21662_1_regca",
      "ports": {
        "bus": 21662,
        "iqcmd": 10129,
        "ipcmd": 10128,
        "pbranch": 10130,
        "qbranch": 10131
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6491190288215876,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21662,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21662_1_reecb",
      "ports": {
        "bus": 21662,
        "pe": 10130,
        "qgen": 10131,
        "iqcmd": 10129,
        "ipcmd": 10128
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21663_1_regca",
      "ports": {
        "bus": 21663,
        "iqcmd": 10133,
        "ipcmd": 10132,
        "pbranch": 10134,
        "qbranch": 10135
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3086285898461938,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21663,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21663_1_reecb",
      "ports": {
        "bus": 21663,
        "pe": 10134,
        "qgen": 10135,
        "iqcmd": 10133,
        "ipcmd": 10132
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21664_1_regca",
      "ports": {
        "bus": 21664,
        "iqcmd": 10137,
        "ipcmd": 10136,
        "pbranch": 10138,
        "qbranch": 10139
      },
      "params": {
        "mva": 5.880000114440918,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.04899999871850014,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.2468053959310055,
        "pmax": 4.899999871850014,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21664,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21664_1_reecb",
      "ports": {
        "bus": 21664,
        "pe": 10138,
        "qgen": 10139,
        "iqcmd": 10137,
        "ipcmd": 10136
      },
      "params": {
        "mva": 5.880000114440918,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21671_1_regca",
      "ports": {
        "bus": 21671,
        "iqcmd": 10141,
        "ipcmd": 10140,
        "pbranch": 10142,
        "qbranch": 10143
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.596363004297018,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21671,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21671_1_reecb",
      "ports": {
        "bus": 21671,
        "pe": 10142,
        "qgen": 10143,
        "iqcmd": 10141,
        "ipcmd": 10140
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21675_1_regca",
      "ports": {
        "bus": 21675,
        "iqcmd": 10145,
        "ipcmd": 10144,
        "pbranch": 10146,
        "qbranch": 10147
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.3033483177423477,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21675,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21675_1_reecb",
      "ports": {
        "bus": 21675,
        "pe": 10146,
        "qgen": 10147,
        "iqcmd": 10145,
        "ipcmd": 10144
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21675_2_regca",
      "ports": {
        "bus": 21675,
        "iqcmd": 10149,
        "ipcmd": 10148,
        "pbranch": 10150,
        "qbranch": 10151
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.526448804885149,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21675,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21675_2_reecb",
      "ports": {
        "bus": 21675,
        "pe": 10150,
        "qgen": 10151,
        "iqcmd": 10149,
        "ipcmd": 10148
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "21679_1_genrou",
      "ports": {
        "bus": 21679,
        "pmech": 10153,
        "efd": 10154,
        "speed": 10152
      },
      "params": {
        "mva": 41.63999938964844,
        "H": 1.4124027490615845,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9158999919891357,
        "Xdp": 0.3521000146865845,
        "Xdpp": 0.23029999434947968,
        "Xq": 1.8236000537872314,
        "Xqp": 0.24240000545978546,
        "Xqpp": 0.23029999434947968,
        "Xl": 0.17299999296665192,
        "Tdop": 6.973100185394287,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.2553000450134277,
        "Tqopp": 0.04639999940991402,
        "S10": 0.05180000141263008,
        "S12": 0.33869999647140503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.292523682117462,
        "pmax": 34.700000286102295,
        "qmin": -4.233400151133537,
        "qmax": 16.17020070552826,
        "regulated": 21679,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "21679_1_ieeet1",
      "ports": {
        "bus": 21679,
        "speed": 10152,
        "vs": 10155,
        "efd": 10154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.3993000984191895,
        "E2": 3.1991000175476074,
        "Se1": 0.1860000044107437,
        "Se2": 0.45669999718666077,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21679_1_tgov1",
      "ports": {
        "speed": 10152,
        "pmech": 10153
      },
      "params": {
        "Trate": 41.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29520949721336365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21679_1_ieeest",
      "ports": {
        "input": 10152,
        "output": 10155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21685_1_genrou",
      "ports": {
        "bus": 21685,
        "pmech": 10157,
        "efd": 10158,
        "speed": 10156
      },
      "params": {
        "mva": 276.0,
        "H": 5.042041301727295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1689999103546143,
        "Xdp": 0.24469999969005585,
        "Xdpp": 0.19580000638961792,
        "Xq": 2.021699905395508,
        "Xqp": 0.2903999984264374,
        "Xqpp": 0.19580000638961792,
        "Xl": 0.1517000049352646,
        "Tdop": 7.824399948120117,
        "Tdopp": 0.0494999997317791,
        "Tqop": 1.2131999731063843,
        "Tqopp": 0.07970000058412552,
        "S10": 0.11909999698400497,
        "S12": 0.5692999958992004
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.17321372032166,
        "pmax": 229.99999523162842,
        "qmin": -25.529998540878296,
        "qmax": 117.0699954032898,
        "regulated": 21685,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "21685_1_ieeet1",
      "ports": {
        "bus": 21685,
        "speed": 10156,
        "vs": 10159,
        "efd": 10158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21685_1_tgov1",
      "ports": {
        "speed": 10156,
        "pmech": 10157
      },
      "params": {
        "Trate": 276.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566245,
        "Pvmin": 0.23975801467895508,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21685_1_ieeest",
      "ports": {
        "input": 10156,
        "output": 10159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21686_1_genrou",
      "ports": {
        "bus": 21686,
        "pmech": 10161,
        "efd": 10162,
        "speed": 10160
      },
      "params": {
        "mva": 276.0,
        "H": 5.042041301727295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1689999103546143,
        "Xdp": 0.24469999969005585,
        "Xdpp": 0.19580000638961792,
        "Xq": 2.021699905395508,
        "Xqp": 0.2903999984264374,
        "Xqpp": 0.19580000638961792,
        "Xl": 0.1517000049352646,
        "Tdop": 7.824399948120117,
        "Tdopp": 0.0494999997317791,
        "Tqop": 1.2131999731063843,
        "Tqopp": 0.07970000058412552,
        "S10": 0.11909999698400497,
        "S12": 0.5692999958992004
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.421340465545654,
        "pmax": 229.99999523162842,
        "qmin": -25.529998540878296,
        "qmax": 117.0699954032898,
        "regulated": 21682,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "21686_1_ieeet1",
      "ports": {
        "bus": 21686,
        "speed": 10160,
        "vs": 10163,
        "efd": 10162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21686_1_tgov1",
      "ports": {
        "speed": 10160,
        "pmech": 10161
      },
      "params": {
        "Trate": 276.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.20080195367336273,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21686_1_ieeest",
      "ports": {
        "input": 10160,
        "output": 10163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21687_1_genrou",
      "ports": {
        "bus": 21687,
        "pmech": 10165,
        "efd": 10166,
        "speed": 10164
      },
      "params": {
        "mva": 276.0,
        "H": 5.042041301727295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1689999103546143,
        "Xdp": 0.24469999969005585,
        "Xdpp": 0.19580000638961792,
        "Xq": 2.021699905395508,
        "Xqp": 0.2903999984264374,
        "Xqpp": 0.19580000638961792,
        "Xl": 0.1517000049352646,
        "Tdop": 7.824399948120117,
        "Tdopp": 0.0494999997317791,
        "Tqop": 1.2131999731063843,
        "Tqopp": 0.07970000058412552,
        "S10": 0.11909999698400497,
        "S12": 0.5692999958992004
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.85564589500427,
        "pmax": 229.99999523162842,
        "qmin": -25.529998540878296,
        "qmax": 117.0699954032898,
        "regulated": 21687,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "21687_1_ieeet1",
      "ports": {
        "bus": 21687,
        "speed": 10164,
        "vs": 10167,
        "efd": 10166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21687_1_tgov1",
      "ports": {
        "speed": 10164,
        "pmech": 10165
      },
      "params": {
        "Trate": 276.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.21686828136444092,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21687_1_ieeest",
      "ports": {
        "input": 10164,
        "output": 10167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21688_1_genrou",
      "ports": {
        "bus": 21688,
        "pmech": 10169,
        "efd": 10170,
        "speed": 10168
      },
      "params": {
        "mva": 276.0,
        "H": 5.042041301727295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1689999103546143,
        "Xdp": 0.24469999969005585,
        "Xdpp": 0.19580000638961792,
        "Xq": 2.021699905395508,
        "Xqp": 0.2903999984264374,
        "Xqpp": 0.19580000638961792,
        "Xl": 0.1517000049352646,
        "Tdop": 7.824399948120117,
        "Tdopp": 0.0494999997317791,
        "Tqop": 1.2131999731063843,
        "Tqopp": 0.07970000058412552,
        "S10": 0.11909999698400497,
        "S12": 0.5692999958992004
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.71042764186859,
        "pmax": 229.99999523162842,
        "qmin": -25.529998540878296,
        "qmax": 117.0699954032898,
        "regulated": 21682,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "21688_1_ieeet1",
      "ports": {
        "bus": 21688,
        "speed": 10168,
        "vs": 10171,
        "efd": 10170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21688_1_tgov1",
      "ports": {
        "speed": 10168,
        "pmech": 10169
      },
      "params": {
        "Trate": 276.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.17286387085914612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21688_1_ieeest",
      "ports": {
        "input": 10168,
        "output": 10171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21694_1_genrou",
      "ports": {
        "bus": 21694,
        "pmech": 10173,
        "efd": 10174,
        "speed": 10172
      },
      "params": {
        "mva": 237.52000427246094,
        "H": 4.55714225769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.698099970817566,
        "Xdp": 0.37940001487731934,
        "Xdpp": 0.2176000028848648,
        "Xq": 1.641700029373169,
        "Xqp": 0.5622000098228455,
        "Xqpp": 0.2176000028848648,
        "Xl": 0.16910000145435333,
        "Tdop": 8.521499633789062,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.679099977016449,
        "Tqopp": 0.053700000047683716,
        "S10": 0.12770000100135803,
        "S12": 0.4375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.00234293937683,
        "pmax": 197.93332815170288,
        "qmin": -21.97059988975525,
        "qmax": 100.74806213378906,
        "regulated": 21691,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "21694_1_ieeet1",
      "ports": {
        "bus": 21694,
        "speed": 10172,
        "vs": 10175,
        "efd": 10174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21694_1_tgov1",
      "ports": {
        "speed": 10172,
        "pmech": 10173
      },
      "params": {
        "Trate": 237.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.366294801235199,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21694_1_ieeest",
      "ports": {
        "input": 10172,
        "output": 10175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21695_1_genrou",
      "ports": {
        "bus": 21695,
        "pmech": 10177,
        "efd": 10178,
        "speed": 10176
      },
      "params": {
        "mva": 237.52000427246094,
        "H": 4.55714225769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.698099970817566,
        "Xdp": 0.37940001487731934,
        "Xdpp": 0.2176000028848648,
        "Xq": 1.641700029373169,
        "Xqp": 0.5622000098228455,
        "Xqpp": 0.2176000028848648,
        "Xl": 0.16910000145435333,
        "Tdop": 8.521499633789062,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.679099977016449,
        "Tqopp": 0.053700000047683716,
        "S10": 0.12770000100135803,
        "S12": 0.4375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.37031626701355,
        "pmax": 197.93332815170288,
        "qmin": -21.97059988975525,
        "qmax": 100.74806213378906,
        "regulated": 21695,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "21695_1_ieeet1",
      "ports": {
        "bus": 21695,
        "speed": 10176,
        "vs": 10179,
        "efd": 10178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21695_1_tgov1",
      "ports": {
        "speed": 10176,
        "pmech": 10177
      },
      "params": {
        "Trate": 237.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.376264363527298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21695_1_ieeest",
      "ports": {
        "input": 10176,
        "output": 10179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "21696_1_genrou",
      "ports": {
        "bus": 21696,
        "pmech": 10181,
        "efd": 10182,
        "speed": 10180
      },
      "params": {
        "mva": 237.52000427246094,
        "H": 4.55714225769043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.698099970817566,
        "Xdp": 0.37940001487731934,
        "Xdpp": 0.2176000028848648,
        "Xq": 1.641700029373169,
        "Xqp": 0.5622000098228455,
        "Xqpp": 0.2176000028848648,
        "Xl": 0.16910000145435333,
        "Tdop": 8.521499633789062,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.679099977016449,
        "Tqopp": 0.053700000047683716,
        "S10": 0.12770000100135803,
        "S12": 0.4375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.42440605163574,
        "pmax": 197.93332815170288,
        "qmin": -21.97059988975525,
        "qmax": 100.74806213378906,
        "regulated": 21691,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "21696_1_ieeet1",
      "ports": {
        "bus": 21696,
        "speed": 10180,
        "vs": 10183,
        "efd": 10182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "21696_1_tgov1",
      "ports": {
        "speed": 10180,
        "pmech": 10181
      },
      "params": {
        "Trate": 237.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2249259203672409,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21696_1_ieeest",
      "ports": {
        "input": 10180,
        "output": 10183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21699_1_gensal",
      "ports": {
        "bus": 21699,
        "pmech": 10185,
        "efd": 10186,
        "speed": 10184
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 2.8176000118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.355299949645996,
        "Xdp": 0.48010000586509705,
        "Xdpp": 0.31040000915527344,
        "Xq": 0.8802000284194946,
        "Xl": 0.1981000006198883,
        "Tdop": 6.0,
        "Tdopp": 0.5954999923706055,
        "Tqopp": 0.37860000133514404,
        "S10": 0.08529999852180481,
        "S12": 0.30720001459121704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8021186105906963,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 21699,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "21699_1_ieeet1",
      "ports": {
        "bus": 21699,
        "speed": 10184,
        "vs": 10187,
        "efd": 10186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21699_1_hygov",
      "ports": {
        "speed": 10184,
        "pmech": 10185
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.42965811491012573,
        "Tr": 5.253098011016846,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0565999746322632,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21699_1_ieeest",
      "ports": {
        "input": 10184,
        "output": 10187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21699_2_gensal",
      "ports": {
        "bus": 21699,
        "pmech": 10189,
        "efd": 10190,
        "speed": 10188
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 2.8176000118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.355299949645996,
        "Xdp": 0.48010000586509705,
        "Xdpp": 0.31040000915527344,
        "Xq": 0.8802000284194946,
        "Xl": 0.1981000006198883,
        "Tdop": 6.0,
        "Tdopp": 0.5954999923706055,
        "Tqopp": 0.37860000133514404,
        "S10": 0.08529999852180481,
        "S12": 0.30720001459121704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3210151344537735,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 21699,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "21699_2_ieeet1",
      "ports": {
        "bus": 21699,
        "speed": 10188,
        "vs": 10191,
        "efd": 10190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21699_2_hygov",
      "ports": {
        "speed": 10188,
        "pmech": 10189
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.42965811491012573,
        "Tr": 5.253098011016846,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0565999746322632,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21699_2_ieeest",
      "ports": {
        "input": 10188,
        "output": 10191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21699_3_gensal",
      "ports": {
        "bus": 21699,
        "pmech": 10193,
        "efd": 10194,
        "speed": 10192
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 2.8176000118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.355299949645996,
        "Xdp": 0.48010000586509705,
        "Xdpp": 0.31040000915527344,
        "Xq": 0.8802000284194946,
        "Xl": 0.1981000006198883,
        "Tdop": 6.0,
        "Tdopp": 0.5954999923706055,
        "Tqopp": 0.37860000133514404,
        "S10": 0.08529999852180481,
        "S12": 0.30720001459121704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2030701152980328,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 21699,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "21699_3_ieeet1",
      "ports": {
        "bus": 21699,
        "speed": 10192,
        "vs": 10195,
        "efd": 10194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21699_3_hygov",
      "ports": {
        "speed": 10192,
        "pmech": 10193
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.42965811491012573,
        "Tr": 5.253098011016846,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0565999746322632,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21699_3_ieeest",
      "ports": {
        "input": 10192,
        "output": 10195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21699_5_gensal",
      "ports": {
        "bus": 21699,
        "pmech": 10197,
        "efd": 10198,
        "speed": 10196
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 2.8176000118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.355299949645996,
        "Xdp": 0.48010000586509705,
        "Xdpp": 0.31040000915527344,
        "Xq": 0.8802000284194946,
        "Xl": 0.1981000006198883,
        "Tdop": 6.0,
        "Tdopp": 0.5954999923706055,
        "Tqopp": 0.37860000133514404,
        "S10": 0.08529999852180481,
        "S12": 0.30720001459121704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.498253084719181,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 21699,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "21699_5_ieeet1",
      "ports": {
        "bus": 21699,
        "speed": 10196,
        "vs": 10199,
        "efd": 10198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21699_5_hygov",
      "ports": {
        "speed": 10196,
        "pmech": 10197
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.42965811491012573,
        "Tr": 5.253098011016846,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0565999746322632,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21699_5_ieeest",
      "ports": {
        "input": 10196,
        "output": 10199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "21699_6_gensal",
      "ports": {
        "bus": 21699,
        "pmech": 10201,
        "efd": 10202,
        "speed": 10200
      },
      "params": {
        "mva": 4.920000076293945,
        "H": 2.8176000118255615,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.355299949645996,
        "Xdp": 0.48010000586509705,
        "Xdpp": 0.31040000915527344,
        "Xq": 0.8802000284194946,
        "Xl": 0.1981000006198883,
        "Tdop": 6.0,
        "Tdopp": 0.5954999923706055,
        "Tqopp": 0.37860000133514404,
        "S10": 0.08529999852180481,
        "S12": 0.30720001459121704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5711996462196112,
        "pmax": 4.100000113248825,
        "qmin": -0.20089999306946993,
        "qmax": 1.5744000673294067,
        "regulated": 21699,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "21699_6_ieeet1",
      "ports": {
        "bus": 21699,
        "speed": 10200,
        "vs": 10203,
        "efd": 10202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "21699_6_hygov",
      "ports": {
        "speed": 10200,
        "pmech": 10201
      },
      "params": {
        "Trate": 4.920000076293945,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.42965811491012573,
        "Tr": 5.253098011016846,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0565999746322632,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07680000364780426,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "21699_6_ieeest",
      "ports": {
        "input": 10200,
        "output": 10203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "21701_1_regca",
      "ports": {
        "bus": 21701,
        "iqcmd": 10205,
        "ipcmd": 10204,
        "pbranch": 10206,
        "qbranch": 10207
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.12134043499827385,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21701,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21701_1_reecb",
      "ports": {
        "bus": 21701,
        "pe": 10206,
        "qgen": 10207,
        "iqcmd": 10205,
        "ipcmd": 10204
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21701_3_regca",
      "ports": {
        "bus": 21701,
        "iqcmd": 10209,
        "ipcmd": 10208,
        "pbranch": 10210,
        "qbranch": 10211
      },
      "params": {
        "mva": 0.6000000238418579,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.004999999888241291,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.19487496465444565,
        "pmax": 0.4999999888241291,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21701,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21701_3_reecb",
      "ports": {
        "bus": 21701,
        "pe": 10210,
        "qgen": 10211,
        "iqcmd": 10209,
        "ipcmd": 10208
      },
      "params": {
        "mva": 0.6000000238418579,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21701_5_regca",
      "ports": {
        "bus": 21701,
        "iqcmd": 10213,
        "ipcmd": 10212,
        "pbranch": 10214,
        "qbranch": 10215
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.4383723735809326,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21701,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21701_5_reecb",
      "ports": {
        "bus": 21701,
        "pe": 10214,
        "qgen": 10215,
        "iqcmd": 10213,
        "ipcmd": 10212
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21704_1_regca",
      "ports": {
        "bus": 21704,
        "iqcmd": 10217,
        "ipcmd": 10216,
        "pbranch": 10218,
        "qbranch": 10219
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.250289659947157,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21704,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21704_1_reecb",
      "ports": {
        "bus": 21704,
        "pe": 10218,
        "qgen": 10219,
        "iqcmd": 10217,
        "ipcmd": 10216
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21708_1_regca",
      "ports": {
        "bus": 21708,
        "iqcmd": 10221,
        "ipcmd": 10220,
        "pbranch": 10222,
        "qbranch": 10223
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.6929326578974724,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21708,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21708_1_reecb",
      "ports": {
        "bus": 21708,
        "pe": 10222,
        "qgen": 10223,
        "iqcmd": 10221,
        "ipcmd": 10220
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "21709_1_regca",
      "ports": {
        "bus": 21709,
        "iqcmd": 10225,
        "ipcmd": 10224,
        "pbranch": 10226,
        "qbranch": 10227
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.3248370960354805,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 21709,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "21709_1_reecb",
      "ports": {
        "bus": 21709,
        "pe": 10226,
        "qgen": 10227,
        "iqcmd": 10225,
        "ipcmd": 10224
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "22108_1_gensal",
      "ports": {
        "bus": 22108,
        "pmech": 10229,
        "efd": 10230,
        "speed": 10228
      },
      "params": {
        "mva": 27.0,
        "H": 3.960400104522705,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2417999505996704,
        "Xdp": 0.3986999988555908,
        "Xdpp": 0.3276999890804291,
        "Xq": 0.8062000274658203,
        "Xl": 0.10530000180006027,
        "Tdop": 6.0,
        "Tdopp": 0.5252000093460083,
        "Tqopp": 0.3025999963283539,
        "S10": 0.14589999616146088,
        "S12": 0.6424000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.331003874540329,
        "pmax": 22.499999403953552,
        "qmin": -1.1025000363588333,
        "qmax": 8.640000224113464,
        "regulated": 22108,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22108_1_ieeet1",
      "ports": {
        "bus": 22108,
        "speed": 10228,
        "vs": 10231,
        "efd": 10230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22108_1_hygov",
      "ports": {
        "speed": 10228,
        "pmech": 10229
      },
      "params": {
        "Trate": 27.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.126922607421875,
        "Tr": 2.2278952598571777,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4212000072002411,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22108_1_ieeest",
      "ports": {
        "input": 10228,
        "output": 10231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22109_1_gensal",
      "ports": {
        "bus": 22109,
        "pmech": 10233,
        "efd": 10234,
        "speed": 10232
      },
      "params": {
        "mva": 27.0,
        "H": 3.960400104522705,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2417999505996704,
        "Xdp": 0.3986999988555908,
        "Xdpp": 0.3276999890804291,
        "Xq": 0.8062000274658203,
        "Xl": 0.10530000180006027,
        "Tdop": 6.0,
        "Tdopp": 0.5252000093460083,
        "Tqopp": 0.3025999963283539,
        "S10": 0.14589999616146088,
        "S12": 0.6424000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2247841358184814,
        "pmax": 22.499999403953552,
        "qmin": -1.1025000363588333,
        "qmax": 8.640000224113464,
        "regulated": 22109,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22109_1_ieeet1",
      "ports": {
        "bus": 22109,
        "speed": 10232,
        "vs": 10235,
        "efd": 10234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22109_1_hygov",
      "ports": {
        "speed": 10232,
        "pmech": 10233
      },
      "params": {
        "Trate": 27.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.126922607421875,
        "Tr": 2.2278952598571777,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4212000072002411,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07249999791383743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22109_1_ieeest",
      "ports": {
        "input": 10232,
        "output": 10235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22112_2_gensal",
      "ports": {
        "bus": 22112,
        "pmech": 10237,
        "efd": 10238,
        "speed": 10236
      },
      "params": {
        "mva": 101.87999725341797,
        "H": 2.9082999229431152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.46869999170303345,
        "Xdpp": 0.39010000228881836,
        "Xq": 0.6484000086784363,
        "Xl": 0.22849999368190765,
        "Tdop": 6.0,
        "Tdopp": 0.16740000247955322,
        "Tqopp": 0.3822999894618988,
        "S10": 0.1662999987602234,
        "S12": 0.4620000123977661
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.44922983646393,
        "pmax": 84.89999771118164,
        "qmin": -4.160099849104881,
        "qmax": 32.601600885391235,
        "regulated": 22112,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "22112_2_ieeet1",
      "ports": {
        "bus": 22112,
        "speed": 10236,
        "vs": 10239,
        "efd": 10238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6442999839782715,
        "E2": 3.525700092315674,
        "Se1": 0.08429999649524689,
        "Se2": 0.3864000141620636,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22112_2_hygov",
      "ports": {
        "speed": 10236,
        "pmech": 10237
      },
      "params": {
        "Trate": 101.87999725341797,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.14555366337299347,
        "Tr": 1.8802248239517212,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3531999886035919,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22112_2_ieeest",
      "ports": {
        "input": 10236,
        "output": 10239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22112_3_gensal",
      "ports": {
        "bus": 22112,
        "pmech": 10241,
        "efd": 10242,
        "speed": 10240
      },
      "params": {
        "mva": 101.87999725341797,
        "H": 2.9082999229431152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.46869999170303345,
        "Xdpp": 0.39010000228881836,
        "Xq": 0.6484000086784363,
        "Xl": 0.22849999368190765,
        "Tdop": 6.0,
        "Tdopp": 0.16740000247955322,
        "Tqopp": 0.3822999894618988,
        "S10": 0.1662999987602234,
        "S12": 0.4620000123977661
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.134360134601593,
        "pmax": 84.89999771118164,
        "qmin": -4.160099849104881,
        "qmax": 32.601600885391235,
        "regulated": 22112,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "22112_3_ieeet1",
      "ports": {
        "bus": 22112,
        "speed": 10240,
        "vs": 10243,
        "efd": 10242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6442999839782715,
        "E2": 3.525700092315674,
        "Se1": 0.08429999649524689,
        "Se2": 0.3864000141620636,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22112_3_hygov",
      "ports": {
        "speed": 10240,
        "pmech": 10241
      },
      "params": {
        "Trate": 101.87999725341797,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.14555366337299347,
        "Tr": 1.8802248239517212,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3531999886035919,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22112_3_ieeest",
      "ports": {
        "input": 10240,
        "output": 10243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22127_1_gensal",
      "ports": {
        "bus": 22127,
        "pmech": 10245,
        "efd": 10246,
        "speed": 10244
      },
      "params": {
        "mva": 11.079999923706055,
        "H": 1.329800009727478,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9444000124931335,
        "Xdp": 0.46630001068115234,
        "Xdpp": 0.36660000681877136,
        "Xq": 0.6121000051498413,
        "Xl": 0.249099999666214,
        "Tdop": 6.0,
        "Tdopp": 0.06809999793767929,
        "Tqopp": 0.33959999680519104,
        "S10": 0.2418999969959259,
        "S12": 0.507099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4323720484972,
        "pmax": 9.233333170413971,
        "qmin": -0.45243334025144577,
        "qmax": 3.545600175857544,
        "regulated": 22127,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "22127_1_ieeet1",
      "ports": {
        "bus": 22127,
        "speed": 10244,
        "vs": 10247,
        "efd": 10246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8206000328063965,
        "E2": 3.760699987411499,
        "Se1": 0.08669999986886978,
        "Se2": 0.39750000834465027,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22127_1_hygov",
      "ports": {
        "speed": 10244,
        "pmech": 10245
      },
      "params": {
        "Trate": 11.079999923706055,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.070537805557251,
        "Tr": 6.132807731628418,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2591999769210815,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22127_1_ieeest",
      "ports": {
        "input": 10244,
        "output": 10247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22127_2_gensal",
      "ports": {
        "bus": 22127,
        "pmech": 10249,
        "efd": 10250,
        "speed": 10248
      },
      "params": {
        "mva": 11.079999923706055,
        "H": 1.329800009727478,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9444000124931335,
        "Xdp": 0.46630001068115234,
        "Xdpp": 0.36660000681877136,
        "Xq": 0.6121000051498413,
        "Xl": 0.249099999666214,
        "Tdop": 6.0,
        "Tdopp": 0.06809999793767929,
        "Tqopp": 0.33959999680519104,
        "S10": 0.2418999969959259,
        "S12": 0.507099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6779789701104164,
        "pmax": 9.233333170413971,
        "qmin": -0.45243334025144577,
        "qmax": 3.545600175857544,
        "regulated": 22127,
        "vset": 1.0084999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "22127_2_ieeet1",
      "ports": {
        "bus": 22127,
        "speed": 10248,
        "vs": 10251,
        "efd": 10250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8206000328063965,
        "E2": 3.760699987411499,
        "Se1": 0.08669999986886978,
        "Se2": 0.39750000834465027,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22127_2_hygov",
      "ports": {
        "speed": 10248,
        "pmech": 10249
      },
      "params": {
        "Trate": 11.079999923706055,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.070537805557251,
        "Tr": 6.132807731628418,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2591999769210815,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22127_2_ieeest",
      "ports": {
        "input": 10248,
        "output": 10251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22128_1_gensal",
      "ports": {
        "bus": 22128,
        "pmech": 10253,
        "efd": 10254,
        "speed": 10252
      },
      "params": {
        "mva": 11.079999923706055,
        "H": 1.329800009727478,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9444000124931335,
        "Xdp": 0.46630001068115234,
        "Xdpp": 0.36660000681877136,
        "Xq": 0.6121000051498413,
        "Xl": 0.249099999666214,
        "Tdop": 6.0,
        "Tdopp": 0.06809999793767929,
        "Tqopp": 0.33959999680519104,
        "S10": 0.2418999969959259,
        "S12": 0.507099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3313255980610847,
        "pmax": 9.233333170413971,
        "qmin": -0.45243334025144577,
        "qmax": 3.545600175857544,
        "regulated": 22128,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "22128_1_ieeet1",
      "ports": {
        "bus": 22128,
        "speed": 10252,
        "vs": 10255,
        "efd": 10254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8206000328063965,
        "E2": 3.760699987411499,
        "Se1": 0.08669999986886978,
        "Se2": 0.39750000834465027,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22128_1_hygov",
      "ports": {
        "speed": 10252,
        "pmech": 10253
      },
      "params": {
        "Trate": 11.079999923706055,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.070537805557251,
        "Tr": 6.132807731628418,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2591999769210815,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22128_1_ieeest",
      "ports": {
        "input": 10252,
        "output": 10255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "22132_1_regca",
      "ports": {
        "bus": 22132,
        "iqcmd": 10257,
        "ipcmd": 10256,
        "pbranch": 10258,
        "qbranch": 10259
      },
      "params": {
        "mva": 4.199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03500000014901161,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.5206354428082705,
        "pmax": 3.500000014901161,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22132,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22132_1_reecb",
      "ports": {
        "bus": 22132,
        "pe": 10258,
        "qgen": 10259,
        "iqcmd": 10257,
        "ipcmd": 10256
      },
      "params": {
        "mva": 4.199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "22137_1_gensal",
      "ports": {
        "bus": 22137,
        "pmech": 10261,
        "efd": 10262,
        "speed": 10260
      },
      "params": {
        "mva": 105.0,
        "H": 3.125699996948242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44519999623298645,
        "Xdpp": 0.3246999979019165,
        "Xq": 0.6484000086784363,
        "Xl": 0.11219999939203262,
        "Tdop": 6.0,
        "Tdopp": 0.4683000147342682,
        "Tqopp": 0.5019000172615051,
        "S10": 0.26339998841285706,
        "S12": 0.6899999976158142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.139462351799011,
        "pmax": 87.5,
        "qmin": -4.287499934434891,
        "qmax": 33.5999995470047,
        "regulated": 22137,
        "vset": 1.0455000400543213
      }
    },
    {
      "class": "Ieeet1",
      "id": "22137_1_ieeet1",
      "ports": {
        "bus": 22137,
        "speed": 10260,
        "vs": 10263,
        "efd": 10262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.873199939727783,
        "E2": 3.830899953842163,
        "Se1": 0.08550000190734863,
        "Se2": 0.3919000029563904,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22137_1_hygov",
      "ports": {
        "speed": 10260,
        "pmech": 10261
      },
      "params": {
        "Trate": 105.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5439661741256714,
        "Tr": 7.250900745391846,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.531599998474121,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22137_1_ieeest",
      "ports": {
        "input": 10260,
        "output": 10263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22138_1_gensal",
      "ports": {
        "bus": 22138,
        "pmech": 10265,
        "efd": 10266,
        "speed": 10264
      },
      "params": {
        "mva": 105.0,
        "H": 3.125699996948242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44519999623298645,
        "Xdpp": 0.3246999979019165,
        "Xq": 0.6484000086784363,
        "Xl": 0.11219999939203262,
        "Tdop": 6.0,
        "Tdopp": 0.4683000147342682,
        "Tqopp": 0.5019000172615051,
        "S10": 0.26339998841285706,
        "S12": 0.6899999976158142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.613233804702759,
        "pmax": 87.5,
        "qmin": -4.287499934434891,
        "qmax": 33.5999995470047,
        "regulated": 22138,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "22138_1_ieeet1",
      "ports": {
        "bus": 22138,
        "speed": 10264,
        "vs": 10267,
        "efd": 10266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.873199939727783,
        "E2": 3.830899953842163,
        "Se1": 0.08550000190734863,
        "Se2": 0.3919000029563904,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22138_1_hygov",
      "ports": {
        "speed": 10264,
        "pmech": 10265
      },
      "params": {
        "Trate": 105.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5439661741256714,
        "Tr": 7.250900745391846,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.531599998474121,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22138_1_ieeest",
      "ports": {
        "input": 10264,
        "output": 10267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22139_1_gensal",
      "ports": {
        "bus": 22139,
        "pmech": 10269,
        "efd": 10270,
        "speed": 10268
      },
      "params": {
        "mva": 105.0,
        "H": 3.125699996948242,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44519999623298645,
        "Xdpp": 0.3246999979019165,
        "Xq": 0.6484000086784363,
        "Xl": 0.11219999939203262,
        "Tdop": 6.0,
        "Tdopp": 0.4683000147342682,
        "Tqopp": 0.5019000172615051,
        "S10": 0.26339998841285706,
        "S12": 0.6899999976158142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.22835373878479,
        "pmax": 87.5,
        "qmin": -4.287499934434891,
        "qmax": 33.5999995470047,
        "regulated": 22139,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "22139_1_ieeet1",
      "ports": {
        "bus": 22139,
        "speed": 10268,
        "vs": 10271,
        "efd": 10270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.873199939727783,
        "E2": 3.830899953842163,
        "Se1": 0.08550000190734863,
        "Se2": 0.3919000029563904,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22139_1_hygov",
      "ports": {
        "speed": 10268,
        "pmech": 10269
      },
      "params": {
        "Trate": 105.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5439661741256714,
        "Tr": 7.250900745391846,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.531599998474121,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22139_1_ieeest",
      "ports": {
        "input": 10268,
        "output": 10271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22144_1_gensal",
      "ports": {
        "bus": 22144,
        "pmech": 10273,
        "efd": 10274,
        "speed": 10272
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 3.0703001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3769999742507935,
        "Xdp": 0.6320000290870667,
        "Xdpp": 0.40959998965263367,
        "Xq": 0.8944000005722046,
        "Xl": 0.12030000239610672,
        "Tdop": 6.0,
        "Tdopp": 0.16509999334812164,
        "Tqopp": 0.1200999990105629,
        "S10": 0.06440000236034393,
        "S12": 0.23749999701976776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19768860656768084,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 22144,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22144_1_ieeet1",
      "ports": {
        "bus": 22144,
        "speed": 10272,
        "vs": 10275,
        "efd": 10274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6754000186920166,
        "E2": 3.567199945449829,
        "Se1": 0.08309999853372574,
        "Se2": 0.3806999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22144_1_hygov",
      "ports": {
        "speed": 10272,
        "pmech": 10273
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.46201425790786743,
        "Tr": 6.112015724182129,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2542999982833862,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22144_1_ieeest",
      "ports": {
        "input": 10272,
        "output": 10275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22144_2_gensal",
      "ports": {
        "bus": 22144,
        "pmech": 10277,
        "efd": 10278,
        "speed": 10276
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 3.0703001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3769999742507935,
        "Xdp": 0.6320000290870667,
        "Xdpp": 0.40959998965263367,
        "Xq": 0.8944000005722046,
        "Xl": 0.12030000239610672,
        "Tdop": 6.0,
        "Tdopp": 0.16509999334812164,
        "Tqopp": 0.1200999990105629,
        "S10": 0.06440000236034393,
        "S12": 0.23749999701976776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25900788605213165,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 22144,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22144_2_ieeet1",
      "ports": {
        "bus": 22144,
        "speed": 10276,
        "vs": 10279,
        "efd": 10278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6754000186920166,
        "E2": 3.567199945449829,
        "Se1": 0.08309999853372574,
        "Se2": 0.3806999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22144_2_hygov",
      "ports": {
        "speed": 10276,
        "pmech": 10277
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.46201425790786743,
        "Tr": 6.112015724182129,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2542999982833862,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22144_2_ieeest",
      "ports": {
        "input": 10276,
        "output": 10279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22145_1_gensal",
      "ports": {
        "bus": 22145,
        "pmech": 10281,
        "efd": 10282,
        "speed": 10280
      },
      "params": {
        "mva": 0.9599999785423279,
        "H": 3.0703001022338867,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3769999742507935,
        "Xdp": 0.6320000290870667,
        "Xdpp": 0.40959998965263367,
        "Xq": 0.8944000005722046,
        "Xl": 0.12030000239610672,
        "Tdop": 6.0,
        "Tdopp": 0.16509999334812164,
        "Tqopp": 0.1200999990105629,
        "S10": 0.06440000236034393,
        "S12": 0.23749999701976776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29482459649443626,
        "pmax": 0.800000037997961,
        "qmin": -0.0391999987186864,
        "qmax": 0.30720001086592674,
        "regulated": 22145,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22145_1_ieeet1",
      "ports": {
        "bus": 22145,
        "speed": 10280,
        "vs": 10283,
        "efd": 10282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6754000186920166,
        "E2": 3.567199945449829,
        "Se1": 0.08309999853372574,
        "Se2": 0.3806999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22145_1_hygov",
      "ports": {
        "speed": 10280,
        "pmech": 10281
      },
      "params": {
        "Trate": 0.9599999785423279,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.46201425790786743,
        "Tr": 6.112015724182129,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2542999982833862,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22145_1_ieeest",
      "ports": {
        "input": 10280,
        "output": 10283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22146_1_gensal",
      "ports": {
        "bus": 22146,
        "pmech": 10285,
        "efd": 10286,
        "speed": 10284
      },
      "params": {
        "mva": 0.23999999463558197,
        "H": 1.1608999967575073,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7864000201225281,
        "Xdp": 0.23899999260902405,
        "Xdpp": 0.18629999458789825,
        "Xq": 0.5090000033378601,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.2728999853134155,
        "Tqopp": 0.14329999685287476,
        "S10": 0.1387999951839447,
        "S12": 0.37139999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.037539907498285174,
        "pmax": 0.20000000949949026,
        "qmin": -0.0097999996796716,
        "qmax": 0.07680000271648169,
        "regulated": 22146,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "22146_1_ieeet1",
      "ports": {
        "bus": 22146,
        "speed": 10284,
        "vs": 10287,
        "efd": 10286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7105000019073486,
        "E2": 3.614000082015991,
        "Se1": 0.08259999752044678,
        "Se2": 0.37869998812675476,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22146_1_hygov",
      "ports": {
        "speed": 10284,
        "pmech": 10285
      },
      "params": {
        "Trate": 0.23999999463558197,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1701663732528687,
        "Tr": 5.8653740882873535,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1965999603271484,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22146_1_ieeest",
      "ports": {
        "input": 10284,
        "output": 10287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22146_2_gensal",
      "ports": {
        "bus": 22146,
        "pmech": 10289,
        "efd": 10290,
        "speed": 10288
      },
      "params": {
        "mva": 0.23999999463558197,
        "H": 1.1608999967575073,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7864000201225281,
        "Xdp": 0.23899999260902405,
        "Xdpp": 0.18629999458789825,
        "Xq": 0.5090000033378601,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.2728999853134155,
        "Tqopp": 0.14329999685287476,
        "S10": 0.1387999951839447,
        "S12": 0.37139999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07605621940456331,
        "pmax": 0.20000000949949026,
        "qmin": -0.0097999996796716,
        "qmax": 0.07680000271648169,
        "regulated": 22146,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "22146_2_ieeet1",
      "ports": {
        "bus": 22146,
        "speed": 10288,
        "vs": 10291,
        "efd": 10290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7105000019073486,
        "E2": 3.614000082015991,
        "Se1": 0.08259999752044678,
        "Se2": 0.37869998812675476,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22146_2_hygov",
      "ports": {
        "speed": 10288,
        "pmech": 10289
      },
      "params": {
        "Trate": 0.23999999463558197,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1701663732528687,
        "Tr": 5.8653740882873535,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1965999603271484,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22146_2_ieeest",
      "ports": {
        "input": 10288,
        "output": 10291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22147_1_gensal",
      "ports": {
        "bus": 22147,
        "pmech": 10293,
        "efd": 10294,
        "speed": 10292
      },
      "params": {
        "mva": 0.23999999463558197,
        "H": 1.1608999967575073,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7864000201225281,
        "Xdp": 0.23899999260902405,
        "Xdpp": 0.18629999458789825,
        "Xq": 0.5090000033378601,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.2728999853134155,
        "Tqopp": 0.14329999685287476,
        "S10": 0.1387999951839447,
        "S12": 0.37139999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.024055941321421415,
        "pmax": 0.20000000949949026,
        "qmin": -0.0097999996796716,
        "qmax": 0.07680000271648169,
        "regulated": 22147,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22147_1_ieeet1",
      "ports": {
        "bus": 22147,
        "speed": 10292,
        "vs": 10295,
        "efd": 10294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7105000019073486,
        "E2": 3.614000082015991,
        "Se1": 0.08259999752044678,
        "Se2": 0.37869998812675476,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22147_1_hygov",
      "ports": {
        "speed": 10292,
        "pmech": 10293
      },
      "params": {
        "Trate": 0.23999999463558197,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1701663732528687,
        "Tr": 5.8653740882873535,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1965999603271484,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22147_1_ieeest",
      "ports": {
        "input": 10292,
        "output": 10295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22148_1_gensal",
      "ports": {
        "bus": 22148,
        "pmech": 10297,
        "efd": 10298,
        "speed": 10296
      },
      "params": {
        "mva": 0.23999999463558197,
        "H": 1.1608999967575073,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7864000201225281,
        "Xdp": 0.23899999260902405,
        "Xdpp": 0.18629999458789825,
        "Xq": 0.5090000033378601,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.2728999853134155,
        "Tqopp": 0.14329999685287476,
        "S10": 0.1387999951839447,
        "S12": 0.37139999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07954564644023776,
        "pmax": 0.20000000949949026,
        "qmin": -0.0097999996796716,
        "qmax": 0.07680000271648169,
        "regulated": 22148,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "22148_1_ieeet1",
      "ports": {
        "bus": 22148,
        "speed": 10296,
        "vs": 10299,
        "efd": 10298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7105000019073486,
        "E2": 3.614000082015991,
        "Se1": 0.08259999752044678,
        "Se2": 0.37869998812675476,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22148_1_hygov",
      "ports": {
        "speed": 10296,
        "pmech": 10297
      },
      "params": {
        "Trate": 0.23999999463558197,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.1701663732528687,
        "Tr": 5.8653740882873535,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1965999603271484,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22148_1_ieeest",
      "ports": {
        "input": 10296,
        "output": 10299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22152_1_gensal",
      "ports": {
        "bus": 22152,
        "pmech": 10301,
        "efd": 10302,
        "speed": 10300
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 1.9744000434875488,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.007599949836731,
        "Xdp": 0.3971000015735626,
        "Xdpp": 0.29179999232292175,
        "Xq": 0.6534000039100647,
        "Xl": 0.1860000044107437,
        "Tdop": 6.0,
        "Tdopp": 0.29739999771118164,
        "Tqopp": 0.4643999934196472,
        "S10": 0.08900000154972076,
        "S12": 0.41110000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20746157970279455,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 22152,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22152_1_ieeet1",
      "ports": {
        "bus": 22152,
        "speed": 10300,
        "vs": 10303,
        "efd": 10302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22152_1_hygov",
      "ports": {
        "speed": 10300,
        "pmech": 10301
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6850102543830872,
        "Tr": 5.8408284187316895,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1908999681472778,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22152_1_ieeest",
      "ports": {
        "input": 10300,
        "output": 10303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22153_1_gensal",
      "ports": {
        "bus": 22153,
        "pmech": 10305,
        "efd": 10306,
        "speed": 10304
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 1.9744000434875488,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.007599949836731,
        "Xdp": 0.3971000015735626,
        "Xdpp": 0.29179999232292175,
        "Xq": 0.6534000039100647,
        "Xl": 0.1860000044107437,
        "Tdop": 6.0,
        "Tdopp": 0.29739999771118164,
        "Tqopp": 0.4643999934196472,
        "S10": 0.08900000154972076,
        "S12": 0.41110000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.05152136436663568,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 22153,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22153_1_ieeet1",
      "ports": {
        "bus": 22153,
        "speed": 10304,
        "vs": 10307,
        "efd": 10306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22153_1_hygov",
      "ports": {
        "speed": 10304,
        "pmech": 10305
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6850102543830872,
        "Tr": 5.8408284187316895,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1908999681472778,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22153_1_ieeest",
      "ports": {
        "input": 10304,
        "output": 10307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22155_1_gensal",
      "ports": {
        "bus": 22155,
        "pmech": 10309,
        "efd": 10310,
        "speed": 10308
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.8886001110076904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7820000052452087,
        "Xdp": 0.2004999965429306,
        "Xdpp": 0.1776999980211258,
        "Xq": 0.5062000155448914,
        "Xl": 0.08659999817609787,
        "Tdop": 6.0,
        "Tdopp": 0.3767000138759613,
        "Tqopp": 0.31610000133514404,
        "S10": 0.1712999939918518,
        "S12": 0.6700000166893005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3003366757184267,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 22155,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22155_1_ieeet1",
      "ports": {
        "bus": 22155,
        "speed": 10308,
        "vs": 10311,
        "efd": 10310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.946700096130371,
        "E2": 3.9289000034332275,
        "Se1": 0.08100000023841858,
        "Se2": 0.37119999527931213,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22155_1_hygov",
      "ports": {
        "speed": 10308,
        "pmech": 10309
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5951526761054993,
        "Tr": 7.326119899749756,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5506000518798828,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22155_1_ieeest",
      "ports": {
        "input": 10308,
        "output": 10311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22159_1_gensal",
      "ports": {
        "bus": 22159,
        "pmech": 10313,
        "efd": 10314,
        "speed": 10312
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.081199884414673,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.822700023651123,
        "Xdp": 0.2500999867916107,
        "Xdpp": 0.2393999993801117,
        "Xq": 0.5327000021934509,
        "Xl": 0.20550000667572021,
        "Tdop": 6.0,
        "Tdopp": 0.5666000247001648,
        "Tqopp": 0.2632000148296356,
        "S10": 0.09359999746084213,
        "S12": 0.4034999907016754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6455694325268269,
        "pmax": 2.7000000700354576,
        "qmin": -0.13229999458417296,
        "qmax": 1.0367999784648418,
        "regulated": 22159,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "22159_1_ieeet1",
      "ports": {
        "bus": 22159,
        "speed": 10312,
        "vs": 10315,
        "efd": 10314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22159_1_hygov",
      "ports": {
        "speed": 10312,
        "pmech": 10313
      },
      "params": {
        "Trate": 3.240000009536743,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5918183326721191,
        "Tr": 7.739138126373291,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.656599998474121,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22159_1_ieeest",
      "ports": {
        "input": 10312,
        "output": 10315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22159_2_gensal",
      "ports": {
        "bus": 22159,
        "pmech": 10317,
        "efd": 10318,
        "speed": 10316
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.081199884414673,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.822700023651123,
        "Xdp": 0.2500999867916107,
        "Xdpp": 0.2393999993801117,
        "Xq": 0.5327000021934509,
        "Xl": 0.20550000667572021,
        "Tdop": 6.0,
        "Tdopp": 0.5666000247001648,
        "Tqopp": 0.2632000148296356,
        "S10": 0.09359999746084213,
        "S12": 0.4034999907016754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7067176513373852,
        "pmax": 2.7000000700354576,
        "qmin": -0.13229999458417296,
        "qmax": 1.0367999784648418,
        "regulated": 22159,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "22159_2_ieeet1",
      "ports": {
        "bus": 22159,
        "speed": 10316,
        "vs": 10319,
        "efd": 10318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22159_2_hygov",
      "ports": {
        "speed": 10316,
        "pmech": 10317
      },
      "params": {
        "Trate": 3.240000009536743,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5918183326721191,
        "Tr": 7.739138126373291,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.656599998474121,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22159_2_ieeest",
      "ports": {
        "input": 10316,
        "output": 10319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22163_2_gensal",
      "ports": {
        "bus": 22163,
        "pmech": 10321,
        "efd": 10322,
        "speed": 10320
      },
      "params": {
        "mva": 3.0,
        "H": 3.6289000511169434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1535999774932861,
        "Xdp": 0.37040001153945923,
        "Xdpp": 0.3695000112056732,
        "Xq": 0.7486000061035156,
        "Xl": 0.07930000126361847,
        "Tdop": 6.0,
        "Tdopp": 0.24160000681877136,
        "Tqopp": 0.3357999920845032,
        "S10": 0.26809999346733093,
        "S12": 0.708299994468689
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6865184288471937,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 22163,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "Ieeet1",
      "id": "22163_2_ieeet1",
      "ports": {
        "bus": 22163,
        "speed": 10320,
        "vs": 10323,
        "efd": 10322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22163_2_hygov",
      "ports": {
        "speed": 10320,
        "pmech": 10321
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3761264979839325,
        "Tr": 5.892035961151123,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2028000354766846,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22163_2_ieeest",
      "ports": {
        "input": 10320,
        "output": 10323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22168_1_gensal",
      "ports": {
        "bus": 22168,
        "pmech": 10325,
        "efd": 10326,
        "speed": 10324
      },
      "params": {
        "mva": 10.199999809265137,
        "H": 3.380500078201294,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.704200029373169,
        "Xdp": 0.266400009393692,
        "Xdpp": 0.25440001487731934,
        "Xq": 0.4553999900817871,
        "Xl": 0.0934000015258789,
        "Tdop": 6.0,
        "Tdopp": 0.48579999804496765,
        "Tqopp": 0.4429999887943268,
        "S10": 0.2702000141143799,
        "S12": 0.8125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.158218365162611,
        "pmax": 8.500000089406967,
        "qmin": -0.41649998165667057,
        "qmax": 3.26399989426136,
        "regulated": 22168,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22168_1_ieeet1",
      "ports": {
        "bus": 22168,
        "speed": 10324,
        "vs": 10327,
        "efd": 10326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22168_1_hygov",
      "ports": {
        "speed": 10324,
        "pmech": 10325
      },
      "params": {
        "Trate": 10.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1540513038635254,
        "Tr": 2.3070027828216553,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4368000030517578,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22168_1_ieeest",
      "ports": {
        "input": 10324,
        "output": 10327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22168_2_gensal",
      "ports": {
        "bus": 22168,
        "pmech": 10329,
        "efd": 10330,
        "speed": 10328
      },
      "params": {
        "mva": 10.199999809265137,
        "H": 3.380500078201294,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.704200029373169,
        "Xdp": 0.266400009393692,
        "Xdpp": 0.25440001487731934,
        "Xq": 0.4553999900817871,
        "Xl": 0.0934000015258789,
        "Tdop": 6.0,
        "Tdopp": 0.48579999804496765,
        "Tqopp": 0.4429999887943268,
        "S10": 0.2702000141143799,
        "S12": 0.8125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.860668860375881,
        "pmax": 8.500000089406967,
        "qmin": -0.41649998165667057,
        "qmax": 3.26399989426136,
        "regulated": 22168,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22168_2_ieeet1",
      "ports": {
        "bus": 22168,
        "speed": 10328,
        "vs": 10331,
        "efd": 10330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22168_2_hygov",
      "ports": {
        "speed": 10328,
        "pmech": 10329
      },
      "params": {
        "Trate": 10.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1540513038635254,
        "Tr": 2.3070027828216553,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4368000030517578,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22168_2_ieeest",
      "ports": {
        "input": 10328,
        "output": 10331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22168_3_gensal",
      "ports": {
        "bus": 22168,
        "pmech": 10333,
        "efd": 10334,
        "speed": 10332
      },
      "params": {
        "mva": 10.199999809265137,
        "H": 3.380500078201294,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.704200029373169,
        "Xdp": 0.266400009393692,
        "Xdpp": 0.25440001487731934,
        "Xq": 0.4553999900817871,
        "Xl": 0.0934000015258789,
        "Tdop": 6.0,
        "Tdopp": 0.48579999804496765,
        "Tqopp": 0.4429999887943268,
        "S10": 0.2702000141143799,
        "S12": 0.8125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.703145332634449,
        "pmax": 8.500000089406967,
        "qmin": -0.41649998165667057,
        "qmax": 3.26399989426136,
        "regulated": 22168,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22168_3_ieeet1",
      "ports": {
        "bus": 22168,
        "speed": 10332,
        "vs": 10335,
        "efd": 10334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22168_3_hygov",
      "ports": {
        "speed": 10332,
        "pmech": 10333
      },
      "params": {
        "Trate": 10.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1540513038635254,
        "Tr": 2.3070027828216553,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4368000030517578,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22168_3_ieeest",
      "ports": {
        "input": 10332,
        "output": 10335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22170_1_genrou",
      "ports": {
        "bus": 22170,
        "pmech": 10337,
        "efd": 10338,
        "speed": 10336
      },
      "params": {
        "mva": 0.23999999463558197,
        "H": 4.840385913848877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0377999544143677,
        "Xdp": 0.14839999377727509,
        "Xdpp": 0.11020000278949738,
        "Xq": 1.0052000284194946,
        "Xqp": 0.3837999999523163,
        "Xqpp": 0.11020000278949738,
        "Xl": 0.07970000058412552,
        "Tdop": 9.724300384521484,
        "Tdopp": 0.052799999713897705,
        "Tqop": 0.7878000140190125,
        "Tqopp": 0.0430000014603138,
        "S10": 0.12960000336170197,
        "S12": 0.49410000443458557
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06577444146387279,
        "pmax": 0.20000000949949026,
        "qmin": -0.024399999529123306,
        "qmax": 0.09319999953731894,
        "regulated": 22170,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22170_1_ieeet1",
      "ports": {
        "bus": 22170,
        "speed": 10336,
        "vs": 10339,
        "efd": 10338
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.05609999969601631,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09610000252723694,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.317800045013428,
        "E2": 5.756999969482422,
        "Se1": 0.00989999994635582,
        "Se2": 0.2590999901294708,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22170_1_tgov1",
      "ports": {
        "speed": 10336,
        "pmech": 10337
      },
      "params": {
        "Trate": 0.23999999463558197,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333915409955,
        "Pvmin": 0.2740601897239685,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22170_1_ieeest",
      "ports": {
        "input": 10336,
        "output": 10339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22170_2_genrou",
      "ports": {
        "bus": 22170,
        "pmech": 10341,
        "efd": 10342,
        "speed": 10340
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.831251859664917,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.776900053024292,
        "Xdp": 0.21960000693798065,
        "Xdpp": 0.16009999811649323,
        "Xq": 1.694000005722046,
        "Xqp": 0.7078999876976013,
        "Xqpp": 0.16009999811649323,
        "Xl": 0.11840000003576279,
        "Tdop": 9.009400367736816,
        "Tdopp": 0.03929999843239784,
        "Tqop": 1.235200047492981,
        "Tqopp": 0.06759999692440033,
        "S10": 0.06019999831914902,
        "S12": 0.3555000126361847
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3836818737909198,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 22170,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22170_2_ieeet1",
      "ports": {
        "bus": 22170,
        "speed": 10340,
        "vs": 10343,
        "efd": 10342
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.24009999632835388,
        "Kf": 0.09719999879598618,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9189000129699707,
        "E2": 3.8917999267578125,
        "Se1": 0.12540000677108765,
        "Se2": 0.3887999951839447,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22170_2_tgov1",
      "ports": {
        "speed": 10340,
        "pmech": 10341
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934669,
        "Pvmin": 0.24594992399215698,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22170_2_ieeest",
      "ports": {
        "input": 10340,
        "output": 10343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22170_4_genrou",
      "ports": {
        "bus": 22170,
        "pmech": 10345,
        "efd": 10346,
        "speed": 10344
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.2290074825286865,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6363999843597412,
        "Xdp": 0.3052999973297119,
        "Xdpp": 0.22010000050067902,
        "Xq": 1.563099980354309,
        "Xqp": 0.6521999835968018,
        "Xqpp": 0.22010000050067902,
        "Xl": 0.16509999334812164,
        "Tdop": 4.38730001449585,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.6018999814987183,
        "Tqopp": 0.06069999933242798,
        "S10": 0.06459999829530716,
        "S12": 0.364300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5044719204306602,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 22170,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22170_4_ieeet1",
      "ports": {
        "bus": 22170,
        "speed": 10344,
        "vs": 10347,
        "efd": 10346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22170_4_tgov1",
      "ports": {
        "speed": 10344,
        "pmech": 10345
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464785,
        "Pvmin": 0.23355180025100708,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22170_4_ieeest",
      "ports": {
        "input": 10344,
        "output": 10347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22170_5_genrou",
      "ports": {
        "bus": 22170,
        "pmech": 10349,
        "efd": 10350,
        "speed": 10348
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.2290074825286865,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6363999843597412,
        "Xdp": 0.3052999973297119,
        "Xdpp": 0.22010000050067902,
        "Xq": 1.563099980354309,
        "Xqp": 0.6521999835968018,
        "Xqpp": 0.22010000050067902,
        "Xl": 0.16509999334812164,
        "Tdop": 4.38730001449585,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.6018999814987183,
        "Tqopp": 0.06069999933242798,
        "S10": 0.06459999829530716,
        "S12": 0.364300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.46962760388851166,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 22170,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22170_5_ieeet1",
      "ports": {
        "bus": 22170,
        "speed": 10348,
        "vs": 10351,
        "efd": 10350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22170_5_tgov1",
      "ports": {
        "speed": 10348,
        "pmech": 10349
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464785,
        "Pvmin": 0.21742017567157745,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22170_5_ieeest",
      "ports": {
        "input": 10348,
        "output": 10351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22170_6_genrou",
      "ports": {
        "bus": 22170,
        "pmech": 10353,
        "efd": 10354,
        "speed": 10352
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 4.104496955871582,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1572999954223633,
        "Xdp": 0.17970000207424164,
        "Xdpp": 0.13210000097751617,
        "Xq": 1.1165000200271606,
        "Xqp": 0.2152000069618225,
        "Xqpp": 0.13210000097751617,
        "Xl": 0.09669999778270721,
        "Tdop": 7.666600227355957,
        "Tdopp": 0.050999999046325684,
        "Tqop": 0.9498000144958496,
        "Tqopp": 0.0794999971985817,
        "S10": 0.11789999902248383,
        "S12": 0.4706999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4354426171630621,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 22170,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22170_6_ieeet1",
      "ports": {
        "bus": 22170,
        "speed": 10352,
        "vs": 10355,
        "efd": 10354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22170_6_tgov1",
      "ports": {
        "speed": 10352,
        "pmech": 10353
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16494037210941315,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22170_6_ieeest",
      "ports": {
        "input": 10352,
        "output": 10355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22170_7_genrou",
      "ports": {
        "bus": 22170,
        "pmech": 10357,
        "efd": 10358,
        "speed": 10356
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 4.104496955871582,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1572999954223633,
        "Xdp": 0.17970000207424164,
        "Xdpp": 0.13210000097751617,
        "Xq": 1.1165000200271606,
        "Xqp": 0.2152000069618225,
        "Xqpp": 0.13210000097751617,
        "Xl": 0.09669999778270721,
        "Tdop": 7.666600227355957,
        "Tdopp": 0.050999999046325684,
        "Tqop": 0.9498000144958496,
        "Tqopp": 0.0794999971985817,
        "S10": 0.11789999902248383,
        "S12": 0.4706999957561493
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8475182577967644,
        "pmax": 2.199999988079071,
        "qmin": -0.26839999482035637,
        "qmax": 1.0251999832689762,
        "regulated": 22170,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22170_7_ieeet1",
      "ports": {
        "bus": 22170,
        "speed": 10356,
        "vs": 10359,
        "efd": 10358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22170_7_tgov1",
      "ports": {
        "speed": 10356,
        "pmech": 10357
      },
      "params": {
        "Trate": 2.640000104904175,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3210296332836151,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22170_7_ieeest",
      "ports": {
        "input": 10356,
        "output": 10359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22179_1_gensal",
      "ports": {
        "bus": 22179,
        "pmech": 10361,
        "efd": 10362,
        "speed": 10360
      },
      "params": {
        "mva": 114.0,
        "H": 3.0625998973846436,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4853000044822693,
        "Xdpp": 0.34769999980926514,
        "Xq": 0.6484000086784363,
        "Xl": 0.21089999377727509,
        "Tdop": 6.0,
        "Tdopp": 0.5842000246047974,
        "Tqopp": 0.08760000020265579,
        "S10": 0.28929999470710754,
        "S12": 0.9090999960899353
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.10602259635925,
        "pmax": 94.9999988079071,
        "qmin": -4.654999822378159,
        "qmax": 36.480000615119934,
        "regulated": 22179,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22179_1_ieeet1",
      "ports": {
        "bus": 22179,
        "speed": 10360,
        "vs": 10363,
        "efd": 10362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22179_1_hygov",
      "ports": {
        "speed": 10360,
        "pmech": 10361
      },
      "params": {
        "Trate": 114.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5231242775917053,
        "Tr": 6.857602119445801,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4336999654769897,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22179_1_ieeest",
      "ports": {
        "input": 10360,
        "output": 10363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "22182_1_regca",
      "ports": {
        "bus": 22182,
        "iqcmd": 10365,
        "ipcmd": 10364,
        "pbranch": 10366,
        "qbranch": 10367
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.21269249264150858,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22182,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22182_1_reecb",
      "ports": {
        "bus": 22182,
        "pe": 10366,
        "qgen": 10367,
        "iqcmd": 10365,
        "ipcmd": 10364
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "22185_1_regca",
      "ports": {
        "bus": 22185,
        "iqcmd": 10369,
        "ipcmd": 10368,
        "pbranch": 10370,
        "qbranch": 10371
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.836674589663744,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22185,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22185_1_reecb",
      "ports": {
        "bus": 22185,
        "pe": 10370,
        "qgen": 10371,
        "iqcmd": 10369,
        "ipcmd": 10368
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "22186_1_regca",
      "ports": {
        "bus": 22186,
        "iqcmd": 10373,
        "ipcmd": 10372,
        "pbranch": 10374,
        "qbranch": 10375
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3682982875034213,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22186,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22186_1_reecb",
      "ports": {
        "bus": 22186,
        "pe": 10374,
        "qgen": 10375,
        "iqcmd": 10373,
        "ipcmd": 10372
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "22186_2_regca",
      "ports": {
        "bus": 22186,
        "iqcmd": 10377,
        "ipcmd": 10376,
        "pbranch": 10378,
        "qbranch": 10379
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.23878517094999552,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22186,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22186_2_reecb",
      "ports": {
        "bus": 22186,
        "pe": 10378,
        "qgen": 10379,
        "iqcmd": 10377,
        "ipcmd": 10376
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "22196_1_regca",
      "ports": {
        "bus": 22196,
        "iqcmd": 10381,
        "ipcmd": 10380,
        "pbranch": 10382,
        "qbranch": 10383
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.1699301190674305,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22196,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22196_1_reecb",
      "ports": {
        "bus": 22196,
        "pe": 10382,
        "qgen": 10383,
        "iqcmd": 10381,
        "ipcmd": 10380
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "22196_2_regca",
      "ports": {
        "bus": 22196,
        "iqcmd": 10385,
        "ipcmd": 10384,
        "pbranch": 10386,
        "qbranch": 10387
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6905335001647472,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22196,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22196_2_reecb",
      "ports": {
        "bus": 22196,
        "pe": 10386,
        "qgen": 10387,
        "iqcmd": 10385,
        "ipcmd": 10384
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "22200_1_gensal",
      "ports": {
        "bus": 22200,
        "pmech": 10389,
        "efd": 10390,
        "speed": 10388
      },
      "params": {
        "mva": 15.84000015258789,
        "H": 3.0176000595092773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.848800003528595,
        "Xdp": 0.296099990606308,
        "Xdpp": 0.19660000503063202,
        "Xq": 0.5497000217437744,
        "Xl": 0.13120000064373016,
        "Tdop": 6.0,
        "Tdopp": 0.36230000853538513,
        "Tqopp": 0.4259999990463257,
        "S10": 0.1965000033378601,
        "S12": 0.5281000137329102
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.336511671543121,
        "pmax": 13.199999928474426,
        "qmin": -0.6467999890446663,
        "qmax": 5.06879985332489,
        "regulated": 22200,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Esdc1a",
      "id": "22200_1_esdc1a",
      "ports": {
        "bus": 22200,
        "speed": 10388,
        "vs": 10391,
        "efd": 10390
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03180000185966492,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.477299928665161,
        "Se1": 0.14589999616146088,
        "E2": 3.303100109100342,
        "Se2": 0.43779999017715454,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "22200_1_hygov",
      "ports": {
        "speed": 10388,
        "pmech": 10389
      },
      "params": {
        "Trate": 15.84000015258789,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19607627391815186,
        "Tr": 2.6159982681274414,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.498199999332428,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22200_1_ieeest",
      "ports": {
        "input": 10388,
        "output": 10391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22200_2_gensal",
      "ports": {
        "bus": 22200,
        "pmech": 10393,
        "efd": 10394,
        "speed": 10392
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 1.8446999788284302,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.746999979019165,
        "Xdp": 0.2685999870300293,
        "Xdpp": 0.1543000042438507,
        "Xq": 0.48330000042915344,
        "Xl": 0.13030000030994415,
        "Tdop": 6.0,
        "Tdopp": 0.4900999963283539,
        "Tqopp": 0.3109000027179718,
        "S10": 0.05719999969005585,
        "S12": 0.13809999823570251
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21439238917082548,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 22200,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "22200_2_ieeet1",
      "ports": {
        "bus": 22200,
        "speed": 10392,
        "vs": 10395,
        "efd": 10394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.773099899291992,
        "E2": 3.6974000930786133,
        "Se1": 0.08380000293254852,
        "Se2": 0.383899986743927,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22200_2_hygov",
      "ports": {
        "speed": 10392,
        "pmech": 10393
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.073925256729126,
        "Tr": 8.353799819946289,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8200000524520874,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22200_2_ieeest",
      "ports": {
        "input": 10392,
        "output": 10395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22201_1_gensal",
      "ports": {
        "bus": 22201,
        "pmech": 10397,
        "efd": 10398,
        "speed": 10396
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 1.8446999788284302,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.746999979019165,
        "Xdp": 0.2685999870300293,
        "Xdpp": 0.1543000042438507,
        "Xq": 0.48330000042915344,
        "Xl": 0.13030000030994415,
        "Tdop": 6.0,
        "Tdopp": 0.4900999963283539,
        "Tqopp": 0.3109000027179718,
        "S10": 0.05719999969005585,
        "S12": 0.13809999823570251
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11964851291850209,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 22201,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "22201_1_ieeet1",
      "ports": {
        "bus": 22201,
        "speed": 10396,
        "vs": 10399,
        "efd": 10398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.773099899291992,
        "E2": 3.6974000930786133,
        "Se1": 0.08380000293254852,
        "Se2": 0.383899986743927,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22201_1_hygov",
      "ports": {
        "speed": 10396,
        "pmech": 10397
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.073925256729126,
        "Tr": 8.353799819946289,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8200000524520874,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22201_1_ieeest",
      "ports": {
        "input": 10396,
        "output": 10399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22210_1_gensal",
      "ports": {
        "bus": 22210,
        "pmech": 10401,
        "efd": 10402,
        "speed": 10400
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 2.7425999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8169999718666077,
        "Xdp": 0.2912999987602234,
        "Xdpp": 0.19519999623298645,
        "Xq": 0.5289999842643738,
        "Xl": 0.1753000020980835,
        "Tdop": 6.0,
        "Tdopp": 0.5561000108718872,
        "Tqopp": 0.5906999707221985,
        "S10": 0.08609999716281891,
        "S12": 0.4729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2808449119329453,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 22210,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "22210_1_ieeet1",
      "ports": {
        "bus": 22210,
        "speed": 10400,
        "vs": 10403,
        "efd": 10402
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.544600009918213,
        "E2": 3.3928000926971436,
        "Se1": 0.08590000122785568,
        "Se2": 0.3937000036239624,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22210_1_hygov",
      "ports": {
        "speed": 10400,
        "pmech": 10401
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7607985734939575,
        "Tr": 8.758974075317383,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9318000078201294,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22210_1_ieeest",
      "ports": {
        "input": 10400,
        "output": 10403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22211_1_gensal",
      "ports": {
        "bus": 22211,
        "pmech": 10405,
        "efd": 10406,
        "speed": 10404
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 2.7425999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8169999718666077,
        "Xdp": 0.2912999987602234,
        "Xdpp": 0.19519999623298645,
        "Xq": 0.5289999842643738,
        "Xl": 0.1753000020980835,
        "Tdop": 6.0,
        "Tdopp": 0.5561000108718872,
        "Tqopp": 0.5906999707221985,
        "S10": 0.08609999716281891,
        "S12": 0.4729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.220243871212006,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 22211,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "22211_1_ieeet1",
      "ports": {
        "bus": 22211,
        "speed": 10404,
        "vs": 10407,
        "efd": 10406
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.544600009918213,
        "E2": 3.3928000926971436,
        "Se1": 0.08590000122785568,
        "Se2": 0.3937000036239624,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22211_1_hygov",
      "ports": {
        "speed": 10404,
        "pmech": 10405
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7607985734939575,
        "Tr": 8.758974075317383,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9318000078201294,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22211_1_ieeest",
      "ports": {
        "input": 10404,
        "output": 10407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22211_2_gensal",
      "ports": {
        "bus": 22211,
        "pmech": 10409,
        "efd": 10410,
        "speed": 10408
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 2.7425999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8169999718666077,
        "Xdp": 0.2912999987602234,
        "Xdpp": 0.19519999623298645,
        "Xq": 0.5289999842643738,
        "Xl": 0.1753000020980835,
        "Tdop": 6.0,
        "Tdopp": 0.5561000108718872,
        "Tqopp": 0.5906999707221985,
        "S10": 0.08609999716281891,
        "S12": 0.4729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.881722092628479,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 22211,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "22211_2_ieeet1",
      "ports": {
        "bus": 22211,
        "speed": 10408,
        "vs": 10411,
        "efd": 10410
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.544600009918213,
        "E2": 3.3928000926971436,
        "Se1": 0.08590000122785568,
        "Se2": 0.3937000036239624,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22211_2_hygov",
      "ports": {
        "speed": 10408,
        "pmech": 10409
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7607985734939575,
        "Tr": 8.758974075317383,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9318000078201294,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22211_2_ieeest",
      "ports": {
        "input": 10408,
        "output": 10411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22212_2_gensal",
      "ports": {
        "bus": 22212,
        "pmech": 10413,
        "efd": 10414,
        "speed": 10412
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 2.7425999641418457,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8169999718666077,
        "Xdp": 0.2912999987602234,
        "Xdpp": 0.19519999623298645,
        "Xq": 0.5289999842643738,
        "Xl": 0.1753000020980835,
        "Tdop": 6.0,
        "Tdopp": 0.5561000108718872,
        "Tqopp": 0.5906999707221985,
        "S10": 0.08609999716281891,
        "S12": 0.4729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.213921427726746,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 22212,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "22212_2_ieeet1",
      "ports": {
        "bus": 22212,
        "speed": 10412,
        "vs": 10415,
        "efd": 10414
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.544600009918213,
        "E2": 3.3928000926971436,
        "Se1": 0.08590000122785568,
        "Se2": 0.3937000036239624,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22212_2_hygov",
      "ports": {
        "speed": 10412,
        "pmech": 10413
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7607985734939575,
        "Tr": 8.758974075317383,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9318000078201294,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22212_2_ieeest",
      "ports": {
        "input": 10412,
        "output": 10415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22216_1_gensal",
      "ports": {
        "bus": 22216,
        "pmech": 10417,
        "efd": 10418,
        "speed": 10416
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 3.893399953842163,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6424999833106995,
        "Xdp": 0.265500009059906,
        "Xdpp": 0.24289999902248383,
        "Xq": 0.41519999504089355,
        "Xl": 0.13819999992847443,
        "Tdop": 6.0,
        "Tdopp": 0.3009999990463257,
        "Tqopp": 0.4198000133037567,
        "S10": 0.1257999986410141,
        "S12": 0.44429999589920044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.272854931652546,
        "pmax": 18.000000715255737,
        "qmin": -0.8820000104606152,
        "qmax": 6.911999732255936,
        "regulated": 22216,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22216_1_ieeet1",
      "ports": {
        "bus": 22216,
        "speed": 10416,
        "vs": 10419,
        "efd": 10418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7567999362945557,
        "E2": 3.6756999492645264,
        "Se1": 0.08609999716281891,
        "Se2": 0.3946000039577484,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22216_1_hygov",
      "ports": {
        "speed": 10416,
        "pmech": 10417
      },
      "params": {
        "Trate": 21.600000381469727,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3883887529373169,
        "Tr": 6.493818283081055,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3451999425888062,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07739999890327454,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22216_1_ieeest",
      "ports": {
        "input": 10416,
        "output": 10419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22216_2_gensal",
      "ports": {
        "bus": 22216,
        "pmech": 10421,
        "efd": 10422,
        "speed": 10420
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 3.893399953842163,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6424999833106995,
        "Xdp": 0.265500009059906,
        "Xdpp": 0.24289999902248383,
        "Xq": 0.41519999504089355,
        "Xl": 0.13819999992847443,
        "Tdop": 6.0,
        "Tdopp": 0.3009999990463257,
        "Tqopp": 0.4198000133037567,
        "S10": 0.1257999986410141,
        "S12": 0.44429999589920044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.82884906232357,
        "pmax": 18.000000715255737,
        "qmin": -0.8820000104606152,
        "qmax": 6.911999732255936,
        "regulated": 22216,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22216_2_ieeet1",
      "ports": {
        "bus": 22216,
        "speed": 10420,
        "vs": 10423,
        "efd": 10422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7567999362945557,
        "E2": 3.6756999492645264,
        "Se1": 0.08609999716281891,
        "Se2": 0.3946000039577484,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22216_2_hygov",
      "ports": {
        "speed": 10420,
        "pmech": 10421
      },
      "params": {
        "Trate": 21.600000381469727,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3883887529373169,
        "Tr": 6.493818283081055,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3451999425888062,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07739999890327454,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22216_2_ieeest",
      "ports": {
        "input": 10420,
        "output": 10423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22222_1_genrou",
      "ports": {
        "bus": 22222,
        "pmech": 10425,
        "efd": 10426,
        "speed": 10424
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.766106605529785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2223000526428223,
        "Xdp": 0.38769999146461487,
        "Xdpp": 0.27790001034736633,
        "Xq": 2.1092000007629395,
        "Xqp": 0.3799000084400177,
        "Xqpp": 0.27790001034736633,
        "Xl": 0.20990000665187836,
        "Tdop": 7.707499980926514,
        "Tdopp": 0.04500000178813934,
        "Tqop": 0.9643999934196472,
        "Tqopp": 0.07069999724626541,
        "S10": 0.15469999611377716,
        "S12": 0.5443000197410583
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7465049624443054,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 22222,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "22222_1_ieeet1",
      "ports": {
        "bus": 22222,
        "speed": 10424,
        "vs": 10427,
        "efd": 10426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22222_1_tgov1",
      "ports": {
        "speed": 10424,
        "pmech": 10425
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.3456041216850281,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22222_1_ieeest",
      "ports": {
        "input": 10424,
        "output": 10427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22222_2_genrou",
      "ports": {
        "bus": 22222,
        "pmech": 10429,
        "efd": 10430,
        "speed": 10428
      },
      "params": {
        "mva": 1.2599999904632568,
        "H": 1.356508493423462,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.763700008392334,
        "Xdp": 0.32580000162124634,
        "Xdpp": 0.2345000058412552,
        "Xq": 1.6816999912261963,
        "Xqp": 0.7330999970436096,
        "Xqpp": 0.2345000058412552,
        "Xl": 0.1762000024318695,
        "Tdop": 6.17579984664917,
        "Tdopp": 0.03500000014901161,
        "Tqop": 1.3966000080108643,
        "Tqopp": 0.041099999099969864,
        "S10": 0.07360000163316727,
        "S12": 0.3822000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.46077314764261246,
        "pmax": 1.0499999858438969,
        "qmin": -0.12809999752789736,
        "qmax": 0.48929997719824314,
        "regulated": 22222,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "22222_2_ieeet1",
      "ports": {
        "bus": 22222,
        "speed": 10428,
        "vs": 10431,
        "efd": 10430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.11779999732971191,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0915000438690186,
        "E2": 4.122000217437744,
        "Se1": 0.12219999730587006,
        "Se2": 0.38519999384880066,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22222_2_tgov1",
      "ports": {
        "speed": 10428,
        "pmech": 10429
      },
      "params": {
        "Trate": 1.2599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057006,
        "Pvmin": 0.36569297313690186,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22222_2_ieeest",
      "ports": {
        "input": 10428,
        "output": 10431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22223_1_genrou",
      "ports": {
        "bus": 22223,
        "pmech": 10433,
        "efd": 10434,
        "speed": 10432
      },
      "params": {
        "mva": 1.2599999904632568,
        "H": 1.356508493423462,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.763700008392334,
        "Xdp": 0.32580000162124634,
        "Xdpp": 0.2345000058412552,
        "Xq": 1.6816999912261963,
        "Xqp": 0.7330999970436096,
        "Xqpp": 0.2345000058412552,
        "Xl": 0.1762000024318695,
        "Tdop": 6.17579984664917,
        "Tdopp": 0.03500000014901161,
        "Tqop": 1.3966000080108643,
        "Tqopp": 0.041099999099969864,
        "S10": 0.07360000163316727,
        "S12": 0.3822000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4502552095800638,
        "pmax": 1.0499999858438969,
        "qmin": -0.12809999752789736,
        "qmax": 0.48929997719824314,
        "regulated": 22223,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "22223_1_ieeet1",
      "ports": {
        "bus": 22223,
        "speed": 10432,
        "vs": 10435,
        "efd": 10434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.11779999732971191,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0915000438690186,
        "E2": 4.122000217437744,
        "Se1": 0.12219999730587006,
        "Se2": 0.38519999384880066,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22223_1_tgov1",
      "ports": {
        "speed": 10432,
        "pmech": 10433
      },
      "params": {
        "Trate": 1.2599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057007,
        "Pvmin": 0.3573454022407532,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22223_1_ieeest",
      "ports": {
        "input": 10432,
        "output": 10435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22223_2_genrou",
      "ports": {
        "bus": 22223,
        "pmech": 10437,
        "efd": 10438,
        "speed": 10436
      },
      "params": {
        "mva": 1.2599999904632568,
        "H": 1.356508493423462,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.763700008392334,
        "Xdp": 0.32580000162124634,
        "Xdpp": 0.2345000058412552,
        "Xq": 1.6816999912261963,
        "Xqp": 0.7330999970436096,
        "Xqpp": 0.2345000058412552,
        "Xl": 0.1762000024318695,
        "Tdop": 6.17579984664917,
        "Tdopp": 0.03500000014901161,
        "Tqop": 1.3966000080108643,
        "Tqopp": 0.041099999099969864,
        "S10": 0.07360000163316727,
        "S12": 0.3822000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.43136822059750557,
        "pmax": 1.0499999858438969,
        "qmin": -0.12809999752789736,
        "qmax": 0.48929997719824314,
        "regulated": 22223,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "22223_2_ieeet1",
      "ports": {
        "bus": 22223,
        "speed": 10436,
        "vs": 10439,
        "efd": 10438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.11779999732971191,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0915000438690186,
        "E2": 4.122000217437744,
        "Se1": 0.12219999730587006,
        "Se2": 0.38519999384880066,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22223_2_tgov1",
      "ports": {
        "speed": 10436,
        "pmech": 10437
      },
      "params": {
        "Trate": 1.2599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057007,
        "Pvmin": 0.34235572814941406,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22223_2_ieeest",
      "ports": {
        "input": 10436,
        "output": 10439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22224_1_genrou",
      "ports": {
        "bus": 22224,
        "pmech": 10441,
        "efd": 10442,
        "speed": 10440
      },
      "params": {
        "mva": 1.2599999904632568,
        "H": 1.356508493423462,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.763700008392334,
        "Xdp": 0.32580000162124634,
        "Xdpp": 0.2345000058412552,
        "Xq": 1.6816999912261963,
        "Xqp": 0.7330999970436096,
        "Xqpp": 0.2345000058412552,
        "Xl": 0.1762000024318695,
        "Tdop": 6.17579984664917,
        "Tdopp": 0.03500000014901161,
        "Tqop": 1.3966000080108643,
        "Tqopp": 0.041099999099969864,
        "S10": 0.07360000163316727,
        "S12": 0.3822000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4277793224900961,
        "pmax": 1.0499999858438969,
        "qmin": -0.12809999752789736,
        "qmax": 0.48929997719824314,
        "regulated": 22224,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "22224_1_ieeet1",
      "ports": {
        "bus": 22224,
        "speed": 10440,
        "vs": 10443,
        "efd": 10442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.963100016117096,
        "Kf": 0.11779999732971191,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0915000438690186,
        "E2": 4.122000217437744,
        "Se1": 0.12219999730587006,
        "Se2": 0.38519999384880066,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22224_1_tgov1",
      "ports": {
        "speed": 10440,
        "pmech": 10441
      },
      "params": {
        "Trate": 1.2599999904632568,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057005,
        "Pvmin": 0.33950740098953247,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22224_1_ieeest",
      "ports": {
        "input": 10440,
        "output": 10443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22225_1_genrou",
      "ports": {
        "bus": 22225,
        "pmech": 10445,
        "efd": 10446,
        "speed": 10444
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 5.36143684387207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8427000045776367,
        "Xdp": 0.39239999651908875,
        "Xdpp": 0.28119999170303345,
        "Xq": 1.7553000450134277,
        "Xqp": 0.5842999815940857,
        "Xqpp": 0.28119999170303345,
        "Xl": 0.21250000596046448,
        "Tdop": 8.6673002243042,
        "Tdopp": 0.03819999843835831,
        "Tqop": 1.2096999883651733,
        "Tqopp": 0.041099999099969864,
        "S10": 0.03180000185966492,
        "S12": 0.2987000048160553
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12995091965422034,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 22225,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "22225_1_ieeet1",
      "ports": {
        "bus": 22225,
        "speed": 10444,
        "vs": 10447,
        "efd": 10446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22225_1_tgov1",
      "ports": {
        "speed": 10444,
        "pmech": 10445
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.10829243063926697,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22225_1_ieeest",
      "ports": {
        "input": 10444,
        "output": 10447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22230_1_genrou",
      "ports": {
        "bus": 22230,
        "pmech": 10449,
        "efd": 10450,
        "speed": 10448
      },
      "params": {
        "mva": 248.16000366210938,
        "H": 4.665354251861572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.321700096130371,
        "Xdp": 0.3822000026702881,
        "Xdpp": 0.20630000531673431,
        "Xq": 2.2018001079559326,
        "Xqp": 0.21719999611377716,
        "Xqpp": 0.20630000531673431,
        "Xl": 0.15440000593662262,
        "Tdop": 5.495100021362305,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.1994999647140503,
        "Tqopp": 0.05510000139474869,
        "S10": 0.06449999660253525,
        "S12": 0.36410000920295715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.26091110706329,
        "pmax": 206.8000078201294,
        "qmin": -25.229600071907043,
        "qmax": 96.36880159378052,
        "regulated": 22228,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22230_1_ieeet1",
      "ports": {
        "bus": 22230,
        "speed": 10448,
        "vs": 10451,
        "efd": 10450
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8252999782562256,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.482100009918213,
        "E2": 3.309499979019165,
        "Se1": 0.1446000039577484,
        "Se2": 0.41029998660087585,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22230_1_tgov1",
      "ports": {
        "speed": 10448,
        "pmech": 10449
      },
      "params": {
        "Trate": 248.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17432668805122375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22230_1_ieeest",
      "ports": {
        "input": 10448,
        "output": 10451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22234_1_genrou",
      "ports": {
        "bus": 22234,
        "pmech": 10453,
        "efd": 10454,
        "speed": 10452
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.211304664611816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1684000492095947,
        "Xdp": 0.29019999504089355,
        "Xdpp": 0.20960000157356262,
        "Xq": 2.059000015258789,
        "Xqp": 0.453000009059906,
        "Xqpp": 0.20960000157356262,
        "Xl": 0.15690000355243683,
        "Tdop": 7.07480001449585,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.661899983882904,
        "Tqopp": 0.05119999870657921,
        "S10": 0.08250000327825546,
        "S12": 0.4000000059604645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4394926596432924,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 22234,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22234_1_ieeet1",
      "ports": {
        "bus": 22234,
        "speed": 10452,
        "vs": 10455,
        "efd": 10454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22234_1_tgov1",
      "ports": {
        "speed": 10452,
        "pmech": 10453
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.20346881449222565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22234_1_ieeest",
      "ports": {
        "input": 10452,
        "output": 10455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22235_1_genrou",
      "ports": {
        "bus": 22235,
        "pmech": 10457,
        "efd": 10458,
        "speed": 10456
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.211304664611816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1684000492095947,
        "Xdp": 0.29019999504089355,
        "Xdpp": 0.20960000157356262,
        "Xq": 2.059000015258789,
        "Xqp": 0.453000009059906,
        "Xqpp": 0.20960000157356262,
        "Xl": 0.15690000355243683,
        "Tdop": 7.07480001449585,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.661899983882904,
        "Tqopp": 0.05119999870657921,
        "S10": 0.08250000327825546,
        "S12": 0.4000000059604645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22334186360239983,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 22235,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22235_1_ieeet1",
      "ports": {
        "bus": 22235,
        "speed": 10456,
        "vs": 10459,
        "efd": 10458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22235_1_tgov1",
      "ports": {
        "speed": 10456,
        "pmech": 10457
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.10339900851249695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22235_1_ieeest",
      "ports": {
        "input": 10456,
        "output": 10459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22236_1_genrou",
      "ports": {
        "bus": 22236,
        "pmech": 10461,
        "efd": 10462,
        "speed": 10460
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.211304664611816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1684000492095947,
        "Xdp": 0.29019999504089355,
        "Xdpp": 0.20960000157356262,
        "Xq": 2.059000015258789,
        "Xqp": 0.453000009059906,
        "Xqpp": 0.20960000157356262,
        "Xl": 0.15690000355243683,
        "Tdop": 7.07480001449585,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.661899983882904,
        "Tqopp": 0.05119999870657921,
        "S10": 0.08250000327825546,
        "S12": 0.4000000059604645
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6472765002399683,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 22236,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22236_1_ieeet1",
      "ports": {
        "bus": 22236,
        "speed": 10460,
        "vs": 10463,
        "efd": 10462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22236_1_tgov1",
      "ports": {
        "speed": 10460,
        "pmech": 10461
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.29966503381729126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22236_1_ieeest",
      "ports": {
        "input": 10460,
        "output": 10463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "22241_1_regca",
      "ports": {
        "bus": 22241,
        "iqcmd": 10465,
        "ipcmd": 10464,
        "pbranch": 10466,
        "qbranch": 10467
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.911436766386032,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22241,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22241_1_reecb",
      "ports": {
        "bus": 22241,
        "pe": 10466,
        "qgen": 10467,
        "iqcmd": 10465,
        "ipcmd": 10464
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "22247_1_genrou",
      "ports": {
        "bus": 22247,
        "pmech": 10469,
        "efd": 10470,
        "speed": 10468
      },
      "params": {
        "mva": 277.20001220703125,
        "H": 4.3477702140808105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8487999439239502,
        "Xdp": 0.4090999960899353,
        "Xdpp": 0.2928999960422516,
        "Xq": 1.7611000537872314,
        "Xqp": 0.4068000018596649,
        "Xqpp": 0.2928999960422516,
        "Xl": 0.2215999960899353,
        "Tdop": 4.630300045013428,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8109999895095825,
        "Tqopp": 0.0738999992609024,
        "S10": 0.054099999368190765,
        "S12": 0.3433000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.74903106689453,
        "pmax": 230.9999942779541,
        "qmin": -28.181999921798706,
        "qmax": 107.64600038528442,
        "regulated": 22247,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "22247_1_ieeet1",
      "ports": {
        "bus": 22247,
        "speed": 10468,
        "vs": 10471,
        "efd": 10470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22247_1_tgov1",
      "ports": {
        "speed": 10468,
        "pmech": 10469
      },
      "params": {
        "Trate": 277.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332759936103,
        "Pvmin": 0.3057324290275574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22247_1_ieeest",
      "ports": {
        "input": 10468,
        "output": 10471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22248_1_genrou",
      "ports": {
        "bus": 22248,
        "pmech": 10473,
        "efd": 10474,
        "speed": 10472
      },
      "params": {
        "mva": 277.20001220703125,
        "H": 4.3477702140808105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8487999439239502,
        "Xdp": 0.4090999960899353,
        "Xdpp": 0.2928999960422516,
        "Xq": 1.7611000537872314,
        "Xqp": 0.4068000018596649,
        "Xqpp": 0.2928999960422516,
        "Xl": 0.2215999960899353,
        "Tdop": 4.630300045013428,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8109999895095825,
        "Tqopp": 0.0738999992609024,
        "S10": 0.054099999368190765,
        "S12": 0.3433000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.74471020698547,
        "pmax": 230.9999942779541,
        "qmin": -28.181999921798706,
        "qmax": 107.64600038528442,
        "regulated": 22243,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "22248_1_ieeet1",
      "ports": {
        "bus": 22248,
        "speed": 10472,
        "vs": 10475,
        "efd": 10474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22248_1_tgov1",
      "ports": {
        "speed": 10472,
        "pmech": 10473
      },
      "params": {
        "Trate": 277.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332759936103,
        "Pvmin": 0.2588192820549011,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22248_1_ieeest",
      "ports": {
        "input": 10472,
        "output": 10475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22249_1_genrou",
      "ports": {
        "bus": 22249,
        "pmech": 10477,
        "efd": 10478,
        "speed": 10476
      },
      "params": {
        "mva": 277.20001220703125,
        "H": 4.3477702140808105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8487999439239502,
        "Xdp": 0.4090999960899353,
        "Xdpp": 0.2928999960422516,
        "Xq": 1.7611000537872314,
        "Xqp": 0.4068000018596649,
        "Xqpp": 0.2928999960422516,
        "Xl": 0.2215999960899353,
        "Tdop": 4.630300045013428,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8109999895095825,
        "Tqopp": 0.0738999992609024,
        "S10": 0.054099999368190765,
        "S12": 0.3433000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.61126446723938,
        "pmax": 230.9999942779541,
        "qmin": -28.181999921798706,
        "qmax": 107.64600038528442,
        "regulated": 22243,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "22249_1_ieeet1",
      "ports": {
        "bus": 22249,
        "speed": 10476,
        "vs": 10479,
        "efd": 10478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22249_1_tgov1",
      "ports": {
        "speed": 10476,
        "pmech": 10477
      },
      "params": {
        "Trate": 277.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332759936104,
        "Pvmin": 0.17897281050682068,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22249_1_ieeest",
      "ports": {
        "input": 10476,
        "output": 10479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22250_1_genrou",
      "ports": {
        "bus": 22250,
        "pmech": 10481,
        "efd": 10482,
        "speed": 10480
      },
      "params": {
        "mva": 277.20001220703125,
        "H": 4.3477702140808105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8487999439239502,
        "Xdp": 0.4090999960899353,
        "Xdpp": 0.2928999960422516,
        "Xq": 1.7611000537872314,
        "Xqp": 0.4068000018596649,
        "Xqpp": 0.2928999960422516,
        "Xl": 0.2215999960899353,
        "Tdop": 4.630300045013428,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8109999895095825,
        "Tqopp": 0.0738999992609024,
        "S10": 0.054099999368190765,
        "S12": 0.3433000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.744964480400085,
        "pmax": 230.9999942779541,
        "qmin": -28.181999921798706,
        "qmax": 107.64600038528442,
        "regulated": 22250,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "22250_1_ieeet1",
      "ports": {
        "bus": 22250,
        "speed": 10480,
        "vs": 10483,
        "efd": 10482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22250_1_tgov1",
      "ports": {
        "speed": 10480,
        "pmech": 10481
      },
      "params": {
        "Trate": 277.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332759936103,
        "Pvmin": 0.16502511501312256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22250_1_ieeest",
      "ports": {
        "input": 10480,
        "output": 10483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "22254_1_regca",
      "ports": {
        "bus": 22254,
        "iqcmd": 10485,
        "ipcmd": 10484,
        "pbranch": 10486,
        "qbranch": 10487
      },
      "params": {
        "mva": 25.200000762939453,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.20999999344348907,
        "q0": 0.0
      },
      "extension": {
        "pmin": 8.869527280330658,
        "pmax": 20.999999344348907,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22254,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22254_1_reecb",
      "ports": {
        "bus": 22254,
        "pe": 10486,
        "qgen": 10487,
        "iqcmd": 10485,
        "ipcmd": 10484
      },
      "params": {
        "mva": 25.200000762939453,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "22260_1_gensal",
      "ports": {
        "bus": 22260,
        "pmech": 10489,
        "efd": 10490,
        "speed": 10488
      },
      "params": {
        "mva": 12.960000038146973,
        "H": 1.8513000011444092,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1452000141143799,
        "Xdp": 0.4230000078678131,
        "Xdpp": 0.27639999985694885,
        "Xq": 0.7430999875068665,
        "Xl": 0.16120000183582306,
        "Tdop": 6.0,
        "Tdopp": 0.5087000131607056,
        "Tqopp": 0.34279999136924744,
        "S10": 0.18770000338554382,
        "S12": 0.5928999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.78595644235611,
        "pmax": 10.80000028014183,
        "qmin": -0.5291999783366919,
        "qmax": 4.147199913859367,
        "regulated": 22260,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "22260_1_esdc1a",
      "ports": {
        "bus": 22260,
        "speed": 10488,
        "vs": 10491,
        "efd": 10490
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02669999934732914,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.492500066757202,
        "Se1": 0.1370999962091446,
        "E2": 3.3232998847961426,
        "Se2": 0.41119998693466187,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "22260_1_hygov",
      "ports": {
        "speed": 10488,
        "pmech": 10489
      },
      "params": {
        "Trate": 12.960000038146973,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5885403752326965,
        "Tr": 4.746431827545166,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9440000057220459,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22260_1_ieeest",
      "ports": {
        "input": 10488,
        "output": 10491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22266_1_genrou",
      "ports": {
        "bus": 22266,
        "pmech": 10493,
        "efd": 10494,
        "speed": 10492
      },
      "params": {
        "mva": 350.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.746999979019165,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.1720000058412552,
        "Xq": 1.6811000108718872,
        "Xqp": 0.3928999900817871,
        "Xqpp": 0.1720000058412552,
        "Xl": 0.13269999623298645,
        "Tdop": 6.526700019836426,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.8592000007629395,
        "Tqopp": 0.07270000129938126,
        "S10": 0.08699999749660492,
        "S12": 0.3610000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 94.01493668556213,
        "pmax": 292.2666549682617,
        "qmin": -32.441601157188416,
        "qmax": 148.76372814178467,
        "regulated": 22263,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "22266_1_ieeet1",
      "ports": {
        "bus": 22266,
        "speed": 10492,
        "vs": 10495,
        "efd": 10494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22266_1_tgov1",
      "ports": {
        "speed": 10492,
        "pmech": 10493
      },
      "params": {
        "Trate": 350.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.26806265115737915,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22266_1_ieeest",
      "ports": {
        "input": 10492,
        "output": 10495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22267_1_genrou",
      "ports": {
        "bus": 22267,
        "pmech": 10497,
        "efd": 10498,
        "speed": 10496
      },
      "params": {
        "mva": 350.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.746999979019165,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.1720000058412552,
        "Xq": 1.6811000108718872,
        "Xqp": 0.3928999900817871,
        "Xqpp": 0.1720000058412552,
        "Xl": 0.13269999623298645,
        "Tdop": 6.526700019836426,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.8592000007629395,
        "Tqopp": 0.07270000129938126,
        "S10": 0.08699999749660492,
        "S12": 0.3610000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.49527144432068,
        "pmax": 292.2666549682617,
        "qmin": -32.441601157188416,
        "qmax": 148.76372814178467,
        "regulated": 22263,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "22267_1_ieeet1",
      "ports": {
        "bus": 22267,
        "speed": 10496,
        "vs": 10499,
        "efd": 10498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22267_1_tgov1",
      "ports": {
        "speed": 10496,
        "pmech": 10497
      },
      "params": {
        "Trate": 350.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11261197179555893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22267_1_ieeest",
      "ports": {
        "input": 10496,
        "output": 10499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22268_1_genrou",
      "ports": {
        "bus": 22268,
        "pmech": 10501,
        "efd": 10502,
        "speed": 10500
      },
      "params": {
        "mva": 350.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.746999979019165,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.1720000058412552,
        "Xq": 1.6811000108718872,
        "Xqp": 0.3928999900817871,
        "Xqpp": 0.1720000058412552,
        "Xl": 0.13269999623298645,
        "Tdop": 6.526700019836426,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.8592000007629395,
        "Tqopp": 0.07270000129938126,
        "S10": 0.08699999749660492,
        "S12": 0.3610000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 134.36847925186157,
        "pmax": 292.2666549682617,
        "qmin": -32.441601157188416,
        "qmax": 148.76372814178467,
        "regulated": 22263,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "22268_1_ieeet1",
      "ports": {
        "bus": 22268,
        "speed": 10500,
        "vs": 10503,
        "efd": 10502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22268_1_tgov1",
      "ports": {
        "speed": 10500,
        "pmech": 10501
      },
      "params": {
        "Trate": 350.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3831217885017395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22268_1_ieeest",
      "ports": {
        "input": 10500,
        "output": 10503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22269_1_genrou",
      "ports": {
        "bus": 22269,
        "pmech": 10505,
        "efd": 10506,
        "speed": 10504
      },
      "params": {
        "mva": 350.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.746999979019165,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.1720000058412552,
        "Xq": 1.6811000108718872,
        "Xqp": 0.3928999900817871,
        "Xqpp": 0.1720000058412552,
        "Xl": 0.13269999623298645,
        "Tdop": 6.526700019836426,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.8592000007629395,
        "Tqopp": 0.07270000129938126,
        "S10": 0.08699999749660492,
        "S12": 0.3610000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
