        "pmin": 114.32068347930908,
        "pmax": 292.2666549682617,
        "qmin": -32.441601157188416,
        "qmax": 148.76372814178467,
        "regulated": 22263,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "22269_1_ieeet1",
      "ports": {
        "bus": 22269,
        "speed": 10504,
        "vs": 10507,
        "efd": 10506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22269_1_tgov1",
      "ports": {
        "speed": 10504,
        "pmech": 10505
      },
      "params": {
        "Trate": 350.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3259599804878235,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22269_1_ieeest",
      "ports": {
        "input": 10504,
        "output": 10507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22270_1_genrou",
      "ports": {
        "bus": 22270,
        "pmech": 10509,
        "efd": 10510,
        "speed": 10508
      },
      "params": {
        "mva": 350.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.746999979019165,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.1720000058412552,
        "Xq": 1.6811000108718872,
        "Xqp": 0.3928999900817871,
        "Xqpp": 0.1720000058412552,
        "Xl": 0.13269999623298645,
        "Tdop": 6.526700019836426,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.8592000007629395,
        "Tqopp": 0.07270000129938126,
        "S10": 0.08699999749660492,
        "S12": 0.3610000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.04105424880981,
        "pmax": 292.2666549682617,
        "qmin": -32.441601157188416,
        "qmax": 148.76372814178467,
        "regulated": 22270,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "22270_1_ieeet1",
      "ports": {
        "bus": 22270,
        "speed": 10508,
        "vs": 10511,
        "efd": 10510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22270_1_tgov1",
      "ports": {
        "speed": 10508,
        "pmech": 10509
      },
      "params": {
        "Trate": 350.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18259881436824799,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22270_1_ieeest",
      "ports": {
        "input": 10508,
        "output": 10511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22271_1_genrou",
      "ports": {
        "bus": 22271,
        "pmech": 10513,
        "efd": 10514,
        "speed": 10512
      },
      "params": {
        "mva": 350.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.746999979019165,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.1720000058412552,
        "Xq": 1.6811000108718872,
        "Xqp": 0.3928999900817871,
        "Xqpp": 0.1720000058412552,
        "Xl": 0.13269999623298645,
        "Tdop": 6.526700019836426,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.8592000007629395,
        "Tqopp": 0.07270000129938126,
        "S10": 0.08699999749660492,
        "S12": 0.3610000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.72571277618408,
        "pmax": 292.2666549682617,
        "qmin": -32.441601157188416,
        "qmax": 148.76372814178467,
        "regulated": 22263,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "22271_1_ieeet1",
      "ports": {
        "bus": 22271,
        "speed": 10512,
        "vs": 10515,
        "efd": 10514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22271_1_tgov1",
      "ports": {
        "speed": 10512,
        "pmech": 10513
      },
      "params": {
        "Trate": 350.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1731458455324173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22271_1_ieeest",
      "ports": {
        "input": 10512,
        "output": 10515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "22275_1_regca",
      "ports": {
        "bus": 22275,
        "iqcmd": 10517,
        "ipcmd": 10516,
        "pbranch": 10518,
        "qbranch": 10519
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.1168662458658218,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22275,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22275_1_reecb",
      "ports": {
        "bus": 22275,
        "pe": 10518,
        "qgen": 10519,
        "iqcmd": 10517,
        "ipcmd": 10516
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "22282_1_genrou",
      "ports": {
        "bus": 22282,
        "pmech": 10521,
        "efd": 10522,
        "speed": 10520
      },
      "params": {
        "mva": 254.10000610351562,
        "H": 4.169599533081055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0850000381469727,
        "Xdp": 0.21580000221729279,
        "Xdpp": 0.15360000729560852,
        "Xq": 1.9538999795913696,
        "Xqp": 0.2897999882698059,
        "Xqpp": 0.15360000729560852,
        "Xl": 0.11810000240802765,
        "Tdop": 6.869800090789795,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.4221000075340271,
        "Tqopp": 0.0828000009059906,
        "S10": 0.1906999945640564,
        "S12": 0.5339999794960022
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.57813262939453,
        "pmax": 211.75000667572021,
        "qmin": -23.50424975156784,
        "qmax": 107.78075456619263,
        "regulated": 22282,
        "vset": 1.0214999914169312
      }
    },
    {
      "class": "Ieeet1",
      "id": "22282_1_ieeet1",
      "ports": {
        "bus": 22282,
        "speed": 10520,
        "vs": 10523,
        "efd": 10522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22282_1_tgov1",
      "ports": {
        "speed": 10520,
        "pmech": 10521
      },
      "params": {
        "Trate": 254.10000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333339588576,
        "Pvmin": 0.3328537344932556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22282_1_ieeest",
      "ports": {
        "input": 10520,
        "output": 10523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22283_1_genrou",
      "ports": {
        "bus": 22283,
        "pmech": 10525,
        "efd": 10526,
        "speed": 10524
      },
      "params": {
        "mva": 254.10000610351562,
        "H": 4.169599533081055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0850000381469727,
        "Xdp": 0.21580000221729279,
        "Xdpp": 0.15360000729560852,
        "Xq": 1.9538999795913696,
        "Xqp": 0.2897999882698059,
        "Xqpp": 0.15360000729560852,
        "Xl": 0.11810000240802765,
        "Tdop": 6.869800090789795,
        "Tdopp": 0.06440000236034393,
        "Tqop": 0.4221000075340271,
        "Tqopp": 0.0828000009059906,
        "S10": 0.1906999945640564,
        "S12": 0.5339999794960022
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.425575375556946,
        "pmax": 211.75000667572021,
        "qmin": -23.50424975156784,
        "qmax": 107.78075456619263,
        "regulated": 22283,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "22283_1_ieeet1",
      "ports": {
        "bus": 22283,
        "speed": 10524,
        "vs": 10527,
        "efd": 10526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22283_1_tgov1",
      "ports": {
        "speed": 10524,
        "pmech": 10525
      },
      "params": {
        "Trate": 254.10000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395885759,
        "Pvmin": 0.11973858624696732,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22283_1_ieeest",
      "ports": {
        "input": 10524,
        "output": 10527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22287_1_gensal",
      "ports": {
        "bus": 22287,
        "pmech": 10529,
        "efd": 10530,
        "speed": 10528
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.454900026321411,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8913000226020813,
        "Xdp": 0.4041000008583069,
        "Xdpp": 0.2653999924659729,
        "Xq": 0.5774999856948853,
        "Xl": 0.16050000488758087,
        "Tdop": 6.0,
        "Tdopp": 0.47119998931884766,
        "Tqopp": 0.4797999858856201,
        "S10": 0.13750000298023224,
        "S12": 0.2930999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4864098969846964,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 22287,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "22287_1_ieeet1",
      "ports": {
        "bus": 22287,
        "speed": 10528,
        "vs": 10531,
        "efd": 10530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22287_1_hygov",
      "ports": {
        "speed": 10528,
        "pmech": 10529
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7652209401130676,
        "Tr": 7.95507287979126,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7131999731063843,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22287_1_ieeest",
      "ports": {
        "input": 10528,
        "output": 10531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22287_2_gensal",
      "ports": {
        "bus": 22287,
        "pmech": 10533,
        "efd": 10534,
        "speed": 10532
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.454900026321411,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8913000226020813,
        "Xdp": 0.4041000008583069,
        "Xdpp": 0.2653999924659729,
        "Xq": 0.5774999856948853,
        "Xl": 0.16050000488758087,
        "Tdop": 6.0,
        "Tdopp": 0.47119998931884766,
        "Tqopp": 0.4797999858856201,
        "S10": 0.13750000298023224,
        "S12": 0.2930999994277954
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3480861894786358,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 22287,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "22287_2_ieeet1",
      "ports": {
        "bus": 22287,
        "speed": 10532,
        "vs": 10535,
        "efd": 10534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22287_2_hygov",
      "ports": {
        "speed": 10532,
        "pmech": 10533
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7652209401130676,
        "Tr": 7.95507287979126,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7131999731063843,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22287_2_ieeest",
      "ports": {
        "input": 10532,
        "output": 10535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "22291_1_regca",
      "ports": {
        "bus": 22291,
        "iqcmd": 10537,
        "ipcmd": 10536,
        "pbranch": 10538,
        "qbranch": 10539
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.5740156173706055,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22291,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22291_1_reecb",
      "ports": {
        "bus": 22291,
        "pe": 10538,
        "qgen": 10539,
        "iqcmd": 10537,
        "ipcmd": 10536
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "22295_1_gensal",
      "ports": {
        "bus": 22295,
        "pmech": 10541,
        "efd": 10542,
        "speed": 10540
      },
      "params": {
        "mva": 3.0,
        "H": 2.1454999446868896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.550000011920929,
        "Xdp": 0.21170000731945038,
        "Xdpp": 0.1421000063419342,
        "Xq": 0.3547999858856201,
        "Xl": 0.13570000231266022,
        "Tdop": 6.0,
        "Tdopp": 0.4634999930858612,
        "Tqopp": 0.4941999912261963,
        "S10": 0.28279998898506165,
        "S12": 0.7789999842643738
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3750694449990988,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 22295,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "22295_1_ieeet1",
      "ports": {
        "bus": 22295,
        "speed": 10540,
        "vs": 10543,
        "efd": 10542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22295_1_hygov",
      "ports": {
        "speed": 10540,
        "pmech": 10541
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5878847241401672,
        "Tr": 5.4639105796813965,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1043000221252441,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07980000227689743,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22295_1_ieeest",
      "ports": {
        "input": 10540,
        "output": 10543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22299_1_genrou",
      "ports": {
        "bus": 22299,
        "pmech": 10545,
        "efd": 10546,
        "speed": 10544
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 4.133711338043213,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.413300037384033,
        "Xdp": 0.5175999999046326,
        "Xdpp": 0.36890000104904175,
        "Xq": 2.2871999740600586,
        "Xqp": 0.6717000007629395,
        "Xqpp": 0.36890000104904175,
        "Xl": 0.28060001134872437,
        "Tdop": 6.898200035095215,
        "Tdopp": 0.05909999832510948,
        "Tqop": 0.9053000211715698,
        "Tqopp": 0.05979999899864197,
        "S10": 0.16349999606609344,
        "S12": 0.5619000196456909
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4116223659366369,
        "pmax": 1.7000000923871994,
        "qmin": -0.2073999959975481,
        "qmax": 0.7922000251710415,
        "regulated": 22299,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22299_1_ieeet1",
      "ports": {
        "bus": 22299,
        "speed": 10544,
        "vs": 10547,
        "efd": 10546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22299_1_tgov1",
      "ports": {
        "speed": 10544,
        "pmech": 10545
      },
      "params": {
        "Trate": 2.0399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333942040909,
        "Pvmin": 0.2017756700515747,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22299_1_ieeest",
      "ports": {
        "input": 10544,
        "output": 10547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22305_1_genrou",
      "ports": {
        "bus": 22305,
        "pmech": 10549,
        "efd": 10550,
        "speed": 10548
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.411759853363037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5140999555587769,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.218299999833107,
        "Xq": 1.4491000175476074,
        "Xqp": 0.515500009059906,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16359999775886536,
        "Tdop": 8.57509994506836,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.020900011062622,
        "Tqopp": 0.06459999829530716,
        "S10": 0.12300000339746475,
        "S12": 0.48100000619888306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4706048406660557,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 22305,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22305_1_ieeet1",
      "ports": {
        "bus": 22305,
        "speed": 10548,
        "vs": 10551,
        "efd": 10550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04919999837875366,
        "Ke": 0.0,
        "Te": 0.241799995303154,
        "Kf": 0.0835999995470047,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.1359000205993652,
        "E2": 4.18120002746582,
        "Se1": 0.18029999732971191,
        "Se2": 0.4503999948501587,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22305_1_tgov1",
      "ports": {
        "speed": 10548,
        "pmech": 10549
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.21787260472774506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22305_1_ieeest",
      "ports": {
        "input": 10548,
        "output": 10551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22305_2_genrou",
      "ports": {
        "bus": 22305,
        "pmech": 10553,
        "efd": 10554,
        "speed": 10552
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.411759853363037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5140999555587769,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.218299999833107,
        "Xq": 1.4491000175476074,
        "Xqp": 0.515500009059906,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16359999775886536,
        "Tdop": 8.57509994506836,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.020900011062622,
        "Tqopp": 0.06459999829530716,
        "S10": 0.12300000339746475,
        "S12": 0.48100000619888306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45981667935848236,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 22305,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22305_2_ieeet1",
      "ports": {
        "bus": 22305,
        "speed": 10552,
        "vs": 10555,
        "efd": 10554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04919999837875366,
        "Ke": 0.0,
        "Te": 0.241799995303154,
        "Kf": 0.0835999995470047,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.1359000205993652,
        "E2": 4.18120002746582,
        "Se1": 0.18029999732971191,
        "Se2": 0.4503999948501587,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22305_2_tgov1",
      "ports": {
        "speed": 10552,
        "pmech": 10553
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.21287807822227478,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22305_2_ieeest",
      "ports": {
        "input": 10552,
        "output": 10555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22305_3_genrou",
      "ports": {
        "bus": 22305,
        "pmech": 10557,
        "efd": 10558,
        "speed": 10556
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.411759853363037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5140999555587769,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.218299999833107,
        "Xq": 1.4491000175476074,
        "Xqp": 0.515500009059906,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16359999775886536,
        "Tdop": 8.57509994506836,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.020900011062622,
        "Tqopp": 0.06459999829530716,
        "S10": 0.12300000339746475,
        "S12": 0.48100000619888306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30731847509741783,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 22305,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22305_3_ieeet1",
      "ports": {
        "bus": 22305,
        "speed": 10556,
        "vs": 10559,
        "efd": 10558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04919999837875366,
        "Ke": 0.0,
        "Te": 0.241799995303154,
        "Kf": 0.0835999995470047,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.1359000205993652,
        "E2": 4.18120002746582,
        "Se1": 0.18029999732971191,
        "Se2": 0.4503999948501587,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22305_3_tgov1",
      "ports": {
        "speed": 10556,
        "pmech": 10557
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.1422770619392395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22305_3_ieeest",
      "ports": {
        "input": 10556,
        "output": 10559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22305_4_genrou",
      "ports": {
        "bus": 22305,
        "pmech": 10561,
        "efd": 10562,
        "speed": 10560
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.411759853363037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5140999555587769,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.218299999833107,
        "Xq": 1.4491000175476074,
        "Xqp": 0.515500009059906,
        "Xqpp": 0.218299999833107,
        "Xl": 0.16359999775886536,
        "Tdop": 8.57509994506836,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.020900011062622,
        "Tqopp": 0.06459999829530716,
        "S10": 0.12300000339746475,
        "S12": 0.48100000619888306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.896002259105444,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 22305,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22305_4_ieeet1",
      "ports": {
        "bus": 22305,
        "speed": 10560,
        "vs": 10563,
        "efd": 10562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04919999837875366,
        "Ke": 0.0,
        "Te": 0.241799995303154,
        "Kf": 0.0835999995470047,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.1359000205993652,
        "E2": 4.18120002746582,
        "Se1": 0.18029999732971191,
        "Se2": 0.4503999948501587,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22305_4_tgov1",
      "ports": {
        "speed": 10560,
        "pmech": 10561
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.41481584310531616,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22305_4_ieeest",
      "ports": {
        "input": 10560,
        "output": 10563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22308_1_gensal",
      "ports": {
        "bus": 22308,
        "pmech": 10565,
        "efd": 10566,
        "speed": 10564
      },
      "params": {
        "mva": 51.84000015258789,
        "H": 2.862499952316284,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.920799970626831,
        "Xdp": 0.40779998898506165,
        "Xdpp": 0.3041999936103821,
        "Xq": 0.5967000126838684,
        "Xl": 0.22419999539852142,
        "Tdop": 6.0,
        "Tdopp": 0.5692999958992004,
        "Tqopp": 0.18569999933242798,
        "S10": 0.24410000443458557,
        "S12": 0.6917999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.364154070615768,
        "pmax": 43.20000112056732,
        "qmin": -2.1167999133467674,
        "qmax": 16.58879965543747,
        "regulated": 22308,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "22308_1_ieeet1",
      "ports": {
        "bus": 22308,
        "speed": 10564,
        "vs": 10567,
        "efd": 10566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22308_1_hygov",
      "ports": {
        "speed": 10564,
        "pmech": 10565
      },
      "params": {
        "Trate": 51.84000015258789,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.30229470133781433,
        "Tr": 3.7957239151000977,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7398999929428101,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0737999975681305,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22308_1_ieeest",
      "ports": {
        "input": 10564,
        "output": 10567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22309_1_gensal",
      "ports": {
        "bus": 22309,
        "pmech": 10569,
        "efd": 10570,
        "speed": 10568
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 3.727299928665161,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2206000089645386,
        "Xdp": 0.49810001254081726,
        "Xdpp": 0.4309999942779541,
        "Xq": 0.7922999858856201,
        "Xl": 0.15410000085830688,
        "Tdop": 6.0,
        "Tdopp": 0.31940001249313354,
        "Tqopp": 0.536300003528595,
        "S10": 0.17309999465942383,
        "S12": 0.6959999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4789968952536583,
        "pmax": 1.4000000432133675,
        "qmin": -0.06859999848529696,
        "qmax": 0.5375999957323074,
        "regulated": 22309,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "22309_1_ieeet1",
      "ports": {
        "bus": 22309,
        "speed": 10568,
        "vs": 10571,
        "efd": 10570
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8032000064849854,
        "E2": 3.737600088119507,
        "Se1": 0.08380000293254852,
        "Se2": 0.38429999351501465,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22309_1_hygov",
      "ports": {
        "speed": 10568,
        "pmech": 10569
      },
      "params": {
        "Trate": 1.6799999475479126,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5243610143661499,
        "Tr": 8.250739097595215,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.792099952697754,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22309_1_ieeest",
      "ports": {
        "input": 10568,
        "output": 10571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22313_1_gensal",
      "ports": {
        "bus": 22313,
        "pmech": 10573,
        "efd": 10574,
        "speed": 10572
      },
      "params": {
        "mva": 7.679999828338623,
        "H": 3.890199899673462,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8123000264167786,
        "Xdp": 0.24770000576972961,
        "Xdpp": 0.1987999975681305,
        "Xq": 0.5259000062942505,
        "Xl": 0.08829999715089798,
        "Tdop": 6.0,
        "Tdopp": 0.14259999990463257,
        "Tqopp": 0.35760000348091125,
        "S10": 0.11980000138282776,
        "S12": 0.3287000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8157532662153244,
        "pmax": 6.400000303983688,
        "qmin": -0.3135999897494912,
        "qmax": 2.457600086927414,
        "regulated": 22313,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22313_1_ieeet1",
      "ports": {
        "bus": 22313,
        "speed": 10572,
        "vs": 10575,
        "efd": 10574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.737299919128418,
        "E2": 3.6496999263763428,
        "Se1": 0.08489999920129776,
        "Se2": 0.38920000195503235,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22313_1_hygov",
      "ports": {
        "speed": 10572,
        "pmech": 10573
      },
      "params": {
        "Trate": 7.679999828338623,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.12466898560523987,
        "Tr": 2.1505820751190186,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4059999883174896,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22313_1_ieeest",
      "ports": {
        "input": 10572,
        "output": 10575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22315_1_genrou",
      "ports": {
        "bus": 22315,
        "pmech": 10577,
        "efd": 10578,
        "speed": 10576
      },
      "params": {
        "mva": 2.359999895095825,
        "H": 4.467114448547363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8147000074386597,
        "Xdp": 0.3617999851703644,
        "Xdpp": 0.2597000002861023,
        "Xq": 1.7293000221252441,
        "Xqp": 0.3702000081539154,
        "Xqpp": 0.2597000002861023,
        "Xl": 0.19580000638961792,
        "Tdop": 6.549799919128418,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.2936999797821045,
        "Tqopp": 0.0778999999165535,
        "S10": 0.050599999725818634,
        "S12": 0.3361999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9339142590761185,
        "pmax": 1.966666616499424,
        "qmin": -0.23993332870304585,
        "qmax": 0.9164666756987572,
        "regulated": 22315,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22315_1_ieeet1",
      "ports": {
        "bus": 22315,
        "speed": 10576,
        "vs": 10579,
        "efd": 10578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22315_1_tgov1",
      "ports": {
        "speed": 10576,
        "pmech": 10577
      },
      "params": {
        "Trate": 2.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39572641253471375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22315_1_ieeest",
      "ports": {
        "input": 10576,
        "output": 10579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22315_2_genrou",
      "ports": {
        "bus": 22315,
        "pmech": 10581,
        "efd": 10582,
        "speed": 10580
      },
      "params": {
        "mva": 2.359999895095825,
        "H": 4.467114448547363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8147000074386597,
        "Xdp": 0.3617999851703644,
        "Xdpp": 0.2597000002861023,
        "Xq": 1.7293000221252441,
        "Xqp": 0.3702000081539154,
        "Xqpp": 0.2597000002861023,
        "Xl": 0.19580000638961792,
        "Tdop": 6.549799919128418,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.2936999797821045,
        "Tqopp": 0.0778999999165535,
        "S10": 0.050599999725818634,
        "S12": 0.3361999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6069194991141558,
        "pmax": 1.966666616499424,
        "qmin": -0.23993332870304585,
        "qmax": 0.9164666756987572,
        "regulated": 22315,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22315_2_ieeet1",
      "ports": {
        "bus": 22315,
        "speed": 10580,
        "vs": 10583,
        "efd": 10582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22315_2_tgov1",
      "ports": {
        "speed": 10580,
        "pmech": 10581
      },
      "params": {
        "Trate": 2.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25716927647590637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22315_2_ieeest",
      "ports": {
        "input": 10580,
        "output": 10583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22315_3_genrou",
      "ports": {
        "bus": 22315,
        "pmech": 10585,
        "efd": 10586,
        "speed": 10584
      },
      "params": {
        "mva": 2.359999895095825,
        "H": 4.467114448547363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8147000074386597,
        "Xdp": 0.3617999851703644,
        "Xdpp": 0.2597000002861023,
        "Xq": 1.7293000221252441,
        "Xqp": 0.3702000081539154,
        "Xqpp": 0.2597000002861023,
        "Xl": 0.19580000638961792,
        "Tdop": 6.549799919128418,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.2936999797821045,
        "Tqopp": 0.0778999999165535,
        "S10": 0.050599999725818634,
        "S12": 0.3361999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2731216372922063,
        "pmax": 1.966666616499424,
        "qmin": -0.23993332870304585,
        "qmax": 0.9164666756987572,
        "regulated": 22315,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22315_3_ieeet1",
      "ports": {
        "bus": 22315,
        "speed": 10584,
        "vs": 10587,
        "efd": 10586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22315_3_tgov1",
      "ports": {
        "speed": 10584,
        "pmech": 10585
      },
      "params": {
        "Trate": 2.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11572951078414917,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22315_3_ieeest",
      "ports": {
        "input": 10584,
        "output": 10587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22315_4_genrou",
      "ports": {
        "bus": 22315,
        "pmech": 10589,
        "efd": 10590,
        "speed": 10588
      },
      "params": {
        "mva": 2.359999895095825,
        "H": 4.467114448547363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8147000074386597,
        "Xdp": 0.3617999851703644,
        "Xdpp": 0.2597000002861023,
        "Xq": 1.7293000221252441,
        "Xqp": 0.3702000081539154,
        "Xqpp": 0.2597000002861023,
        "Xl": 0.19580000638961792,
        "Tdop": 6.549799919128418,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.2936999797821045,
        "Tqopp": 0.0778999999165535,
        "S10": 0.050599999725818634,
        "S12": 0.3361999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4519652109593153,
        "pmax": 1.966666616499424,
        "qmin": -0.23993332870304585,
        "qmax": 0.9164666756987572,
        "regulated": 22315,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22315_4_ieeet1",
      "ports": {
        "bus": 22315,
        "speed": 10588,
        "vs": 10591,
        "efd": 10590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22315_4_tgov1",
      "ports": {
        "speed": 10588,
        "pmech": 10589
      },
      "params": {
        "Trate": 2.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19151069223880768,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22315_4_ieeest",
      "ports": {
        "input": 10588,
        "output": 10591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22315_5_genrou",
      "ports": {
        "bus": 22315,
        "pmech": 10593,
        "efd": 10594,
        "speed": 10592
      },
      "params": {
        "mva": 2.359999895095825,
        "H": 4.467114448547363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8147000074386597,
        "Xdp": 0.3617999851703644,
        "Xdpp": 0.2597000002861023,
        "Xq": 1.7293000221252441,
        "Xqp": 0.3702000081539154,
        "Xqpp": 0.2597000002861023,
        "Xl": 0.19580000638961792,
        "Tdop": 6.549799919128418,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.2936999797821045,
        "Tqopp": 0.0778999999165535,
        "S10": 0.050599999725818634,
        "S12": 0.3361999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.961601547896862,
        "pmax": 1.966666616499424,
        "qmin": -0.23993332870304585,
        "qmax": 0.9164666756987572,
        "regulated": 22315,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22315_5_ieeet1",
      "ports": {
        "bus": 22315,
        "speed": 10592,
        "vs": 10595,
        "efd": 10594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22315_5_tgov1",
      "ports": {
        "speed": 10592,
        "pmech": 10593
      },
      "params": {
        "Trate": 2.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4074583053588867,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22315_5_ieeest",
      "ports": {
        "input": 10592,
        "output": 10595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22315_6_genrou",
      "ports": {
        "bus": 22315,
        "pmech": 10597,
        "efd": 10598,
        "speed": 10596
      },
      "params": {
        "mva": 2.359999895095825,
        "H": 4.467114448547363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8147000074386597,
        "Xdp": 0.3617999851703644,
        "Xdpp": 0.2597000002861023,
        "Xq": 1.7293000221252441,
        "Xqp": 0.3702000081539154,
        "Xqpp": 0.2597000002861023,
        "Xl": 0.19580000638961792,
        "Tdop": 6.549799919128418,
        "Tdopp": 0.03720000013709068,
        "Tqop": 1.2936999797821045,
        "Tqopp": 0.0778999999165535,
        "S10": 0.050599999725818634,
        "S12": 0.3361999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6452815607190132,
        "pmax": 1.966666616499424,
        "qmin": -0.23993332870304585,
        "qmax": 0.9164666756987572,
        "regulated": 22315,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "22315_6_ieeet1",
      "ports": {
        "bus": 22315,
        "speed": 10596,
        "vs": 10599,
        "efd": 10598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22315_6_tgov1",
      "ports": {
        "speed": 10596,
        "pmech": 10597
      },
      "params": {
        "Trate": 2.359999895095825,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2734244167804718,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22315_6_ieeest",
      "ports": {
        "input": 10596,
        "output": 10599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22317_1_gensal",
      "ports": {
        "bus": 22317,
        "pmech": 10601,
        "efd": 10602,
        "speed": 10600
      },
      "params": {
        "mva": 10.800000190734863,
        "H": 3.125499963760376,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7263000011444092,
        "Xdp": 0.31139999628067017,
        "Xdpp": 0.2897000014781952,
        "Xq": 0.4699000120162964,
        "Xl": 0.12080000340938568,
        "Tdop": 6.0,
        "Tdopp": 0.2732999920845032,
        "Tqopp": 0.08969999849796295,
        "S10": 0.23489999771118164,
        "S12": 0.64410001039505
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3881675451993942,
        "pmax": 9.000000357627869,
        "qmin": -0.4410000052303076,
        "qmax": 3.455999866127968,
        "regulated": 22317,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "22317_1_esdc1a",
      "ports": {
        "bus": 22317,
        "speed": 10600,
        "vs": 10603,
        "efd": 10602
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03229999914765358,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.411900043487549,
        "Se1": 0.1453000009059906,
        "E2": 3.21589994430542,
        "Se2": 0.4359000027179718,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "22317_1_hygov",
      "ports": {
        "speed": 10600,
        "pmech": 10601
      },
      "params": {
        "Trate": 10.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4256175458431244,
        "Tr": 5.749250888824463,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.169700026512146,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07919999957084656,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22317_1_ieeest",
      "ports": {
        "input": 10600,
        "output": 10603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22319_1_gensal",
      "ports": {
        "bus": 22319,
        "pmech": 10605,
        "efd": 10606,
        "speed": 10604
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.6649999618530273,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7465000152587891,
        "Xdp": 0.33899998664855957,
        "Xdpp": 0.22030000388622284,
        "Xq": 0.4830000102519989,
        "Xl": 0.19760000705718994,
        "Tdop": 6.0,
        "Tdopp": 0.46480000019073486,
        "Tqopp": 0.14329999685287476,
        "S10": 0.16359999775886536,
        "S12": 0.3425999879837036
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25969224516302347,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 22319,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "22319_1_ieeet1",
      "ports": {
        "bus": 22319,
        "speed": 10604,
        "vs": 10607,
        "efd": 10606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.981100082397461,
        "E2": 3.9748001098632812,
        "Se1": 0.08269999921321869,
        "Se2": 0.3790999948978424,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "22319_1_hygov",
      "ports": {
        "speed": 10604,
        "pmech": 10605
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4958345890045166,
        "Tr": 3.6256308555603027,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7042999863624573,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22319_1_ieeest",
      "ports": {
        "input": 10604,
        "output": 10607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22319_2_gensal",
      "ports": {
        "bus": 22319,
        "pmech": 10609,
        "efd": 10610,
        "speed": 10608
      },
      "params": {
        "mva": 18.0,
        "H": 1.8360999822616577,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6633999943733215,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.12080000340938568,
        "Xq": 0.42879998683929443,
        "Xl": 0.09860000014305115,
        "Tdop": 6.0,
        "Tdopp": 0.3686000108718872,
        "Tqopp": 0.3625999987125397,
        "S10": 0.2888999879360199,
        "S12": 0.6665999889373779
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.840577021241188,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 22319,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "22319_2_esdc1a",
      "ports": {
        "bus": 22319,
        "speed": 10608,
        "vs": 10611,
        "efd": 10610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03269999846816063,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4772000312805176,
        "Se1": 0.12370000034570694,
        "E2": 3.3029000759124756,
        "Se2": 0.3709999918937683,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "22319_2_hygov",
      "ports": {
        "speed": 10608,
        "pmech": 10609
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0518311262130737,
        "Tr": 8.160715103149414,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.767899990081787,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22319_2_ieeest",
      "ports": {
        "input": 10608,
        "output": 10611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22319_3_gensal",
      "ports": {
        "bus": 22319,
        "pmech": 10613,
        "efd": 10614,
        "speed": 10612
      },
      "params": {
        "mva": 18.0,
        "H": 1.8360999822616577,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6633999943733215,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.12080000340938568,
        "Xq": 0.42879998683929443,
        "Xl": 0.09860000014305115,
        "Tdop": 6.0,
        "Tdopp": 0.3686000108718872,
        "Tqopp": 0.3625999987125397,
        "S10": 0.2888999879360199,
        "S12": 0.6665999889373779
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.699890688061714,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 22319,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "22319_3_esdc1a",
      "ports": {
        "bus": 22319,
        "speed": 10612,
        "vs": 10615,
        "efd": 10614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03269999846816063,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4772000312805176,
        "Se1": 0.12370000034570694,
        "E2": 3.3029000759124756,
        "Se2": 0.3709999918937683,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "22319_3_hygov",
      "ports": {
        "speed": 10612,
        "pmech": 10613
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0518311262130737,
        "Tr": 8.160715103149414,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.767899990081787,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22319_3_ieeest",
      "ports": {
        "input": 10612,
        "output": 10615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "22319_5_gensal",
      "ports": {
        "bus": 22319,
        "pmech": 10617,
        "efd": 10618,
        "speed": 10616
      },
      "params": {
        "mva": 18.0,
        "H": 1.8360999822616577,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6633999943733215,
        "Xdp": 0.20180000364780426,
        "Xdpp": 0.12080000340938568,
        "Xq": 0.42879998683929443,
        "Xl": 0.09860000014305115,
        "Tdop": 6.0,
        "Tdopp": 0.3686000108718872,
        "Tqopp": 0.3625999987125397,
        "S10": 0.2888999879360199,
        "S12": 0.6665999889373779
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.538692742586136,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 22319,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "22319_5_esdc1a",
      "ports": {
        "bus": 22319,
        "speed": 10616,
        "vs": 10619,
        "efd": 10618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03269999846816063,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4772000312805176,
        "Se1": 0.12370000034570694,
        "E2": 3.3029000759124756,
        "Se2": 0.3709999918937683,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "22319_5_hygov",
      "ports": {
        "speed": 10616,
        "pmech": 10617
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0518311262130737,
        "Tr": 8.160715103149414,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.767899990081787,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22319_5_ieeest",
      "ports": {
        "input": 10616,
        "output": 10619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22323_1_genrou",
      "ports": {
        "bus": 22323,
        "pmech": 10621,
        "efd": 10622,
        "speed": 10620
      },
      "params": {
        "mva": 220.8000030517578,
        "H": 3.4631452560424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6592999696731567,
        "Xdp": 0.1729000061750412,
        "Xdpp": 0.11349999904632568,
        "Xq": 1.6103999614715576,
        "Xqp": 0.30000001192092896,
        "Xqpp": 0.11349999904632568,
        "Xl": 0.08609999716281891,
        "Tdop": 7.329699993133545,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.6758999824523926,
        "Tqopp": 0.08590000122785568,
        "S10": 0.10819999873638153,
        "S12": 0.5745999813079834
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.53904151916504,
        "pmax": 184.0000033378601,
        "qmin": -20.423999428749084,
        "qmax": 93.65599751472473,
        "regulated": 22323,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "22323_1_ieeet1",
      "ports": {
        "bus": 22323,
        "speed": 10620,
        "vs": 10623,
        "efd": 10622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22323_1_tgov1",
      "ports": {
        "speed": 10620,
        "pmech": 10621
      },
      "params": {
        "Trate": 220.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326474,
        "Pvmin": 0.3375862240791321,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22323_1_ieeest",
      "ports": {
        "input": 10620,
        "output": 10623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22324_1_genrou",
      "ports": {
        "bus": 22324,
        "pmech": 10625,
        "efd": 10626,
        "speed": 10624
      },
      "params": {
        "mva": 220.8000030517578,
        "H": 3.4631452560424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6592999696731567,
        "Xdp": 0.1729000061750412,
        "Xdpp": 0.11349999904632568,
        "Xq": 1.6103999614715576,
        "Xqp": 0.30000001192092896,
        "Xqpp": 0.11349999904632568,
        "Xl": 0.08609999716281891,
        "Tdop": 7.329699993133545,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.6758999824523926,
        "Tqopp": 0.08590000122785568,
        "S10": 0.10819999873638153,
        "S12": 0.5745999813079834
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.31814217567444,
        "pmax": 184.0000033378601,
        "qmin": -20.423999428749084,
        "qmax": 93.65599751472473,
        "regulated": 22324,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "22324_1_ieeet1",
      "ports": {
        "bus": 22324,
        "speed": 10624,
        "vs": 10627,
        "efd": 10626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22324_1_tgov1",
      "ports": {
        "speed": 10624,
        "pmech": 10625
      },
      "params": {
        "Trate": 220.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326473,
        "Pvmin": 0.15995535254478455,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22324_1_ieeest",
      "ports": {
        "input": 10624,
        "output": 10627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22325_1_genrou",
      "ports": {
        "bus": 22325,
        "pmech": 10629,
        "efd": 10630,
        "speed": 10628
      },
      "params": {
        "mva": 220.8000030517578,
        "H": 3.4631452560424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6592999696731567,
        "Xdp": 0.1729000061750412,
        "Xdpp": 0.11349999904632568,
        "Xq": 1.6103999614715576,
        "Xqp": 0.30000001192092896,
        "Xqpp": 0.11349999904632568,
        "Xl": 0.08609999716281891,
        "Tdop": 7.329699993133545,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.6758999824523926,
        "Tqopp": 0.08590000122785568,
        "S10": 0.10819999873638153,
        "S12": 0.5745999813079834
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.79654812812805,
        "pmax": 184.0000033378601,
        "qmin": -20.423999428749084,
        "qmax": 93.65599751472473,
        "regulated": 22325,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "22325_1_ieeet1",
      "ports": {
        "bus": 22325,
        "speed": 10628,
        "vs": 10631,
        "efd": 10630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22325_1_tgov1",
      "ports": {
        "speed": 10628,
        "pmech": 10629
      },
      "params": {
        "Trate": 220.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326477,
        "Pvmin": 0.1847669780254364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22325_1_ieeest",
      "ports": {
        "input": 10628,
        "output": 10631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "22326_1_genrou",
      "ports": {
        "bus": 22326,
        "pmech": 10633,
        "efd": 10634,
        "speed": 10632
      },
      "params": {
        "mva": 220.8000030517578,
        "H": 3.4631452560424805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6592999696731567,
        "Xdp": 0.1729000061750412,
        "Xdpp": 0.11349999904632568,
        "Xq": 1.6103999614715576,
        "Xqp": 0.30000001192092896,
        "Xqpp": 0.11349999904632568,
        "Xl": 0.08609999716281891,
        "Tdop": 7.329699993133545,
        "Tdopp": 0.042500000447034836,
        "Tqop": 0.6758999824523926,
        "Tqopp": 0.08590000122785568,
        "S10": 0.10819999873638153,
        "S12": 0.5745999813079834
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.5148491859436,
        "pmax": 184.0000033378601,
        "qmin": -20.423999428749084,
        "qmax": 93.65599751472473,
        "regulated": 22321,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "22326_1_ieeet1",
      "ports": {
        "bus": 22326,
        "speed": 10632,
        "vs": 10635,
        "efd": 10634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "22326_1_tgov1",
      "ports": {
        "speed": 10632,
        "pmech": 10633
      },
      "params": {
        "Trate": 220.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333369326474,
        "Pvmin": 0.24689695239067078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "22326_1_ieeest",
      "ports": {
        "input": 10632,
        "output": 10635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "22330_1_regca",
      "ports": {
        "bus": 22330,
        "iqcmd": 10637,
        "ipcmd": 10636,
        "pbranch": 10638,
        "qbranch": 10639
      },
      "params": {
        "mva": 6.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.05000000074505806,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.0019414126873016,
        "pmax": 5.000000074505806,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22330,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22330_1_reecb",
      "ports": {
        "bus": 22330,
        "pe": 10638,
        "qgen": 10639,
        "iqcmd": 10637,
        "ipcmd": 10636
      },
      "params": {
        "mva": 6.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "22330_2_regca",
      "ports": {
        "bus": 22330,
        "iqcmd": 10641,
        "ipcmd": 10640,
        "pbranch": 10642,
        "qbranch": 10643
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3339169081300497,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 22330,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "22330_2_reecb",
      "ports": {
        "bus": 22330,
        "pe": 10642,
        "qgen": 10643,
        "iqcmd": 10641,
        "ipcmd": 10640
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "23316_1_genrou",
      "ports": {
        "bus": 23316,
        "pmech": 10645,
        "efd": 10646,
        "speed": 10644
      },
      "params": {
        "mva": 33.33000183105469,
        "H": 5.903165340423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8594000339508057,
        "Xdp": 0.30309998989105225,
        "Xdpp": 0.23479999601840973,
        "Xq": 1.7718000411987305,
        "Xqp": 0.5073999762535095,
        "Xqpp": 0.23479999601840973,
        "Xl": 0.1826999932527542,
        "Tdop": 5.581500053405762,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.2829999923706055,
        "Tqopp": 0.09989999979734421,
        "S10": 0.09570000320672989,
        "S12": 0.2531999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.120297685265541,
        "pmax": 27.774998545646667,
        "qmin": -3.0830249190330505,
        "qmax": 14.137475192546844,
        "regulated": 23316,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23316_1_ieeet1",
      "ports": {
        "bus": 23316,
        "speed": 10644,
        "vs": 10647,
        "efd": 10646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23316_1_tgov1",
      "ports": {
        "speed": 10644,
        "pmech": 10645
      },
      "params": {
        "Trate": 33.33000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.18362727761268616,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23316_1_ieeest",
      "ports": {
        "input": 10644,
        "output": 10647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23317_1_genrou",
      "ports": {
        "bus": 23317,
        "pmech": 10649,
        "efd": 10650,
        "speed": 10648
      },
      "params": {
        "mva": 33.33000183105469,
        "H": 5.903165340423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8594000339508057,
        "Xdp": 0.30309998989105225,
        "Xdpp": 0.23479999601840973,
        "Xq": 1.7718000411987305,
        "Xqp": 0.5073999762535095,
        "Xqpp": 0.23479999601840973,
        "Xl": 0.1826999932527542,
        "Tdop": 5.581500053405762,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.2829999923706055,
        "Tqopp": 0.09989999979734421,
        "S10": 0.09570000320672989,
        "S12": 0.2531999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1642187386751175,
        "pmax": 27.774998545646667,
        "qmin": -3.0830249190330505,
        "qmax": 14.137475192546844,
        "regulated": 23317,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23317_1_ieeet1",
      "ports": {
        "bus": 23317,
        "speed": 10648,
        "vs": 10651,
        "efd": 10650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23317_1_tgov1",
      "ports": {
        "speed": 10648,
        "pmech": 10649
      },
      "params": {
        "Trate": 33.33000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.09493605047464371,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23317_1_ieeest",
      "ports": {
        "input": 10648,
        "output": 10651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23319_1_genrou",
      "ports": {
        "bus": 23319,
        "pmech": 10653,
        "efd": 10654,
        "speed": 10652
      },
      "params": {
        "mva": 33.33000183105469,
        "H": 5.903165340423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8594000339508057,
        "Xdp": 0.30309998989105225,
        "Xdpp": 0.23479999601840973,
        "Xq": 1.7718000411987305,
        "Xqp": 0.5073999762535095,
        "Xqpp": 0.23479999601840973,
        "Xl": 0.1826999932527542,
        "Tdop": 5.581500053405762,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.2829999923706055,
        "Tqopp": 0.09989999979734421,
        "S10": 0.09570000320672989,
        "S12": 0.2531999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.467451065778732,
        "pmax": 27.774998545646667,
        "qmin": -3.0830249190330505,
        "qmax": 14.137475192546844,
        "regulated": 23319,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "23319_1_ieeet1",
      "ports": {
        "bus": 23319,
        "speed": 10652,
        "vs": 10655,
        "efd": 10654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23319_1_tgov1",
      "ports": {
        "speed": 10652,
        "pmech": 10653
      },
      "params": {
        "Trate": 33.33000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.3140549063682556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23319_1_ieeest",
      "ports": {
        "input": 10652,
        "output": 10655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23319_2_genrou",
      "ports": {
        "bus": 23319,
        "pmech": 10657,
        "efd": 10658,
        "speed": 10656
      },
      "params": {
        "mva": 33.33000183105469,
        "H": 5.903165340423584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8594000339508057,
        "Xdp": 0.30309998989105225,
        "Xdpp": 0.23479999601840973,
        "Xq": 1.7718000411987305,
        "Xqp": 0.5073999762535095,
        "Xqpp": 0.23479999601840973,
        "Xl": 0.1826999932527542,
        "Tdop": 5.581500053405762,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.2829999923706055,
        "Tqopp": 0.09989999979734421,
        "S10": 0.09570000320672989,
        "S12": 0.2531999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.180481448769569,
        "pmax": 27.774998545646667,
        "qmin": -3.0830249190330505,
        "qmax": 14.137475192546844,
        "regulated": 23319,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "23319_2_ieeet1",
      "ports": {
        "bus": 23319,
        "speed": 10656,
        "vs": 10659,
        "efd": 10658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23319_2_tgov1",
      "ports": {
        "speed": 10656,
        "pmech": 10657
      },
      "params": {
        "Trate": 33.33000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.15542997419834137,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23319_2_ieeest",
      "ports": {
        "input": 10656,
        "output": 10659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23324_1_genrou",
      "ports": {
        "bus": 23324,
        "pmech": 10661,
        "efd": 10662,
        "speed": 10660
      },
      "params": {
        "mva": 47.15999984741211,
        "H": 1.9415119886398315,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.642699956893921,
        "Xdp": 0.3075000047683716,
        "Xdpp": 0.2215999960899353,
        "Xq": 1.569000005722046,
        "Xqp": 0.46059998869895935,
        "Xqpp": 0.2215999960899353,
        "Xl": 0.1662999987602234,
        "Tdop": 5.888199806213379,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.9642999768257141,
        "Tqopp": 0.042399998754262924,
        "S10": 0.1071000024676323,
        "S12": 0.44909998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.481535732746124,
        "pmax": 39.30000066757202,
        "qmin": -4.794599860906601,
        "qmax": 18.313799798488617,
        "regulated": 23324,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23324_1_ieeet1",
      "ports": {
        "bus": 23324,
        "speed": 10660,
        "vs": 10663,
        "efd": 10662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23324_1_tgov1",
      "ports": {
        "speed": 10660,
        "pmech": 10661
      },
      "params": {
        "Trate": 47.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1374371498823166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23324_1_ieeest",
      "ports": {
        "input": 10660,
        "output": 10663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23325_1_genrou",
      "ports": {
        "bus": 23325,
        "pmech": 10665,
        "efd": 10666,
        "speed": 10664
      },
      "params": {
        "mva": 47.15999984741211,
        "H": 1.9415119886398315,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.642699956893921,
        "Xdp": 0.3075000047683716,
        "Xdpp": 0.2215999960899353,
        "Xq": 1.569000005722046,
        "Xqp": 0.46059998869895935,
        "Xqpp": 0.2215999960899353,
        "Xl": 0.1662999987602234,
        "Tdop": 5.888199806213379,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.9642999768257141,
        "Tqopp": 0.042399998754262924,
        "S10": 0.1071000024676323,
        "S12": 0.44909998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.051374793052673,
        "pmax": 39.30000066757202,
        "qmin": -4.794599860906601,
        "qmax": 18.313799798488617,
        "regulated": 23325,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "23325_1_ieeet1",
      "ports": {
        "bus": 23325,
        "speed": 10664,
        "vs": 10667,
        "efd": 10666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23325_1_tgov1",
      "ports": {
        "speed": 10664,
        "pmech": 10665
      },
      "params": {
        "Trate": 47.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2979511320590973,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23325_1_ieeest",
      "ports": {
        "input": 10664,
        "output": 10667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23325_2_genrou",
      "ports": {
        "bus": 23325,
        "pmech": 10669,
        "efd": 10670,
        "speed": 10668
      },
      "params": {
        "mva": 47.15999984741211,
        "H": 1.9415119886398315,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.642699956893921,
        "Xdp": 0.3075000047683716,
        "Xdpp": 0.2215999960899353,
        "Xq": 1.569000005722046,
        "Xqp": 0.46059998869895935,
        "Xqpp": 0.2215999960899353,
        "Xl": 0.1662999987602234,
        "Tdop": 5.888199806213379,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.9642999768257141,
        "Tqopp": 0.042399998754262924,
        "S10": 0.1071000024676323,
        "S12": 0.44909998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.99230009317398,
        "pmax": 39.30000066757202,
        "qmin": -4.794599860906601,
        "qmax": 18.313799798488617,
        "regulated": 23325,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "23325_2_ieeet1",
      "ports": {
        "bus": 23325,
        "speed": 10668,
        "vs": 10671,
        "efd": 10670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23325_2_tgov1",
      "ports": {
        "speed": 10668,
        "pmech": 10669
      },
      "params": {
        "Trate": 47.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2754940688610077,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23325_2_ieeest",
      "ports": {
        "input": 10668,
        "output": 10671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23333_1_genrou",
      "ports": {
        "bus": 23333,
        "pmech": 10673,
        "efd": 10674,
        "speed": 10672
      },
      "params": {
        "mva": 463.0799865722656,
        "H": 2.4811673164367676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0703999996185303,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.179299995303154,
        "Xq": 1.9675999879837036,
        "Xqp": 0.39899998903274536,
        "Xqpp": 0.179299995303154,
        "Xl": 0.13339999318122864,
        "Tdop": 5.789000034332275,
        "Tdopp": 0.03579999879002571,
        "Tqop": 1.1065000295639038,
        "Tqopp": 0.06319999694824219,
        "S10": 0.10440000146627426,
        "S12": 0.44369998574256897
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 170.87949514389038,
        "pmax": 385.8999967575073,
        "qmin": -47.079798579216,
        "qmax": 179.8293948173523,
        "regulated": 23328,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23333_1_ieeet1",
      "ports": {
        "bus": 23333,
        "speed": 10672,
        "vs": 10675,
        "efd": 10674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23333_1_tgov1",
      "ports": {
        "speed": 10672,
        "pmech": 10673
      },
      "params": {
        "Trate": 463.0799865722656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3690064251422882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23333_1_ieeest",
      "ports": {
        "input": 10672,
        "output": 10675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23334_1_genrou",
      "ports": {
        "bus": 23334,
        "pmech": 10677,
        "efd": 10678,
        "speed": 10676
      },
      "params": {
        "mva": 463.0799865722656,
        "H": 2.4811673164367676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0703999996185303,
        "Xdp": 0.24699999392032623,
        "Xdpp": 0.179299995303154,
        "Xq": 1.9675999879837036,
        "Xqp": 0.39899998903274536,
        "Xqpp": 0.179299995303154,
        "Xl": 0.13339999318122864,
        "Tdop": 5.789000034332275,
        "Tdopp": 0.03579999879002571,
        "Tqop": 1.1065000295639038,
        "Tqopp": 0.06319999694824219,
        "S10": 0.10440000146627426,
        "S12": 0.44369998574256897
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 174.01258945465088,
        "pmax": 385.8999967575073,
        "qmin": -47.079798579216,
        "qmax": 179.8293948173523,
        "regulated": 23328,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23334_1_ieeet1",
      "ports": {
        "bus": 23334,
        "speed": 10676,
        "vs": 10679,
        "efd": 10678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23334_1_tgov1",
      "ports": {
        "speed": 10676,
        "pmech": 10677
      },
      "params": {
        "Trate": 463.0799865722656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3757722079753876,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23334_1_ieeest",
      "ports": {
        "input": 10676,
        "output": 10679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23342_1_gensal",
      "ports": {
        "bus": 23342,
        "pmech": 10681,
        "efd": 10682,
        "speed": 10680
      },
      "params": {
        "mva": 49.75199890136719,
        "H": 3.0738000869750977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.077299952507019,
        "Xdp": 0.48890000581741333,
        "Xdpp": 0.2904999852180481,
        "Xq": 0.6988000273704529,
        "Xl": 0.1573999971151352,
        "Tdop": 6.0,
        "Tdopp": 0.5418000221252441,
        "Tqopp": 0.478300005197525,
        "S10": 0.1111999973654747,
        "S12": 0.5209000110626221
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.242956578731537,
        "pmax": 41.46000146865845,
        "qmin": -2.0315399393439293,
        "qmax": 15.920640528202057,
        "regulated": 23342,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "23342_1_esdc1a",
      "ports": {
        "bus": 23342,
        "speed": 10680,
        "vs": 10683,
        "efd": 10682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0681999996304512,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4305999279022217,
        "Se1": 0.1445000022649765,
        "E2": 3.240799903869629,
        "Se2": 0.4336000084877014,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23342_1_hygov",
      "ports": {
        "speed": 10680,
        "pmech": 10681
      },
      "params": {
        "Trate": 49.75199890136719,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.48351138830184937,
        "Tr": 6.3883819580078125,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3199000358581543,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23342_1_ieeest",
      "ports": {
        "input": 10680,
        "output": 10683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23345_1_gensal",
      "ports": {
        "bus": 23345,
        "pmech": 10685,
        "efd": 10686,
        "speed": 10684
      },
      "params": {
        "mva": 49.75199890136719,
        "H": 3.0738000869750977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.077299952507019,
        "Xdp": 0.48890000581741333,
        "Xdpp": 0.2904999852180481,
        "Xq": 0.6988000273704529,
        "Xl": 0.1573999971151352,
        "Tdop": 6.0,
        "Tdopp": 0.5418000221252441,
        "Tqopp": 0.478300005197525,
        "S10": 0.1111999973654747,
        "S12": 0.5209000110626221
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.36335974931717,
        "pmax": 41.46000146865845,
        "qmin": -2.0315399393439293,
        "qmax": 15.920640528202057,
        "regulated": 23345,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Esdc1a",
      "id": "23345_1_esdc1a",
      "ports": {
        "bus": 23345,
        "speed": 10684,
        "vs": 10687,
        "efd": 10686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0681999996304512,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4305999279022217,
        "Se1": 0.1445000022649765,
        "E2": 3.240799903869629,
        "Se2": 0.4336000084877014,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23345_1_hygov",
      "ports": {
        "speed": 10684,
        "pmech": 10685
      },
      "params": {
        "Trate": 49.75199890136719,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.48351138830184937,
        "Tr": 6.3883819580078125,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3199000358581543,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23345_1_ieeest",
      "ports": {
        "input": 10684,
        "output": 10687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23346_1_gensal",
      "ports": {
        "bus": 23346,
        "pmech": 10689,
        "efd": 10690,
        "speed": 10688
      },
      "params": {
        "mva": 49.75199890136719,
        "H": 3.0738000869750977,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.077299952507019,
        "Xdp": 0.48890000581741333,
        "Xdpp": 0.2904999852180481,
        "Xq": 0.6988000273704529,
        "Xl": 0.1573999971151352,
        "Tdop": 6.0,
        "Tdopp": 0.5418000221252441,
        "Tqopp": 0.478300005197525,
        "S10": 0.1111999973654747,
        "S12": 0.5209000110626221
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.260936498641968,
        "pmax": 41.46000146865845,
        "qmin": -2.0315399393439293,
        "qmax": 15.920640528202057,
        "regulated": 23346,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Esdc1a",
      "id": "23346_1_esdc1a",
      "ports": {
        "bus": 23346,
        "speed": 10688,
        "vs": 10691,
        "efd": 10690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0681999996304512,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4305999279022217,
        "Se1": 0.1445000022649765,
        "E2": 3.240799903869629,
        "Se2": 0.4336000084877014,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23346_1_hygov",
      "ports": {
        "speed": 10688,
        "pmech": 10689
      },
      "params": {
        "Trate": 49.75199890136719,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.48351138830184937,
        "Tr": 6.3883819580078125,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3199000358581543,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23346_1_ieeest",
      "ports": {
        "input": 10688,
        "output": 10691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23351_1_gensal",
      "ports": {
        "bus": 23351,
        "pmech": 10693,
        "efd": 10694,
        "speed": 10692
      },
      "params": {
        "mva": 94.55999755859375,
        "H": 2.992000102996826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.22100000083446503,
        "Xdpp": 0.16189999878406525,
        "Xq": 0.6484000086784363,
        "Xl": 0.12849999964237213,
        "Tdop": 6.0,
        "Tdopp": 0.40630000829696655,
        "Tqopp": 0.3815999925136566,
        "S10": 0.06520000100135803,
        "S12": 0.21320000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.743473649024963,
        "pmax": 78.79999876022339,
        "qmin": -3.8612000644207,
        "qmax": 30.259200930595398,
        "regulated": 23351,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "23351_1_ieeet1",
      "ports": {
        "bus": 23351,
        "speed": 10692,
        "vs": 10695,
        "efd": 10694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9086999893188477,
        "E2": 3.878200054168701,
        "Se1": 0.08290000259876251,
        "Se2": 0.3799999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23351_1_hygov",
      "ports": {
        "speed": 10692,
        "pmech": 10693
      },
      "params": {
        "Trate": 94.55999755859375,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5577038526535034,
        "Tr": 7.124599933624268,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.499899983406067,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23351_1_ieeest",
      "ports": {
        "input": 10692,
        "output": 10695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23352_1_gensal",
      "ports": {
        "bus": 23352,
        "pmech": 10697,
        "efd": 10698,
        "speed": 10696
      },
      "params": {
        "mva": 94.55999755859375,
        "H": 2.992000102996826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.22100000083446503,
        "Xdpp": 0.16189999878406525,
        "Xq": 0.6484000086784363,
        "Xl": 0.12849999964237213,
        "Tdop": 6.0,
        "Tdopp": 0.40630000829696655,
        "Tqopp": 0.3815999925136566,
        "S10": 0.06520000100135803,
        "S12": 0.21320000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.767728567123413,
        "pmax": 78.79999876022339,
        "qmin": -3.8612000644207,
        "qmax": 30.259200930595398,
        "regulated": 23352,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "23352_1_ieeet1",
      "ports": {
        "bus": 23352,
        "speed": 10696,
        "vs": 10699,
        "efd": 10698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9086999893188477,
        "E2": 3.878200054168701,
        "Se1": 0.08290000259876251,
        "Se2": 0.3799999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23352_1_hygov",
      "ports": {
        "speed": 10696,
        "pmech": 10697
      },
      "params": {
        "Trate": 94.55999755859375,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5577038526535034,
        "Tr": 7.124599933624268,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.499899983406067,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23352_1_ieeest",
      "ports": {
        "input": 10696,
        "output": 10699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23358_1_genrou",
      "ports": {
        "bus": 23358,
        "pmech": 10701,
        "efd": 10702,
        "speed": 10700
      },
      "params": {
        "mva": 717.030029296875,
        "H": 2.747830867767334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9180999994277954,
        "Xdp": 0.37950000166893005,
        "Xdpp": 0.2721000015735626,
        "Xq": 1.825700044631958,
        "Xqp": 0.5687999725341797,
        "Xqpp": 0.2721000015735626,
        "Xl": 0.20550000667572021,
        "Tdop": 4.161499977111816,
        "Tdopp": 0.03590000048279762,
        "Tqop": 1.2467999458312988,
        "Tqopp": 0.0738999992609024,
        "S10": 0.19689999520778656,
        "S12": 0.628600001335144
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 249.75216388702393,
        "pmax": 597.5249767303467,
        "qmin": -72.89804816246033,
        "qmax": 278.4466505050659,
        "regulated": 23355,
        "vset": 1.024999976158142
      }
    },
    {
      "class": "Ieeet1",
      "id": "23358_1_ieeet1",
      "ports": {
        "bus": 23358,
        "speed": 10700,
        "vs": 10703,
        "efd": 10702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23358_1_tgov1",
      "ports": {
        "speed": 10700,
        "pmech": 10701
      },
      "params": {
        "Trate": 717.030029296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332538604736,
        "Pvmin": 0.3483147897333293,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23358_1_ieeest",
      "ports": {
        "input": 10700,
        "output": 10703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23366_1_gensal",
      "ports": {
        "bus": 23366,
        "pmech": 10705,
        "efd": 10706,
        "speed": 10704
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.9540998935699463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5655999779701233,
        "Xdp": 0.2809000015258789,
        "Xdpp": 0.21739999949932098,
        "Xq": 0.36500000953674316,
        "Xl": 0.17640000581741333,
        "Tdop": 6.0,
        "Tdopp": 0.37290000915527344,
        "Tqopp": 0.16329999268054962,
        "S10": 0.05689999833703041,
        "S12": 0.3822000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2453141612932086,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 23366,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "23366_1_esdc1a",
      "ports": {
        "bus": 23366,
        "speed": 10704,
        "vs": 10707,
        "efd": 10706
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07159999758005142,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4714999198913574,
        "Se1": 0.12479999661445618,
        "E2": 3.2953999042510986,
        "Se2": 0.37450000643730164,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23366_1_hygov",
      "ports": {
        "speed": 10704,
        "pmech": 10705
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3181108832359314,
        "Tr": 4.112875461578369,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8069999814033508,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23366_1_ieeest",
      "ports": {
        "input": 10704,
        "output": 10707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23369_1_genrou",
      "ports": {
        "bus": 23369,
        "pmech": 10709,
        "efd": 10710,
        "speed": 10708
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 3.7760069370269775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.559499979019165,
        "Xdp": 0.24410000443458557,
        "Xdpp": 0.16899999976158142,
        "Xq": 1.5298999547958374,
        "Xqp": 0.5766000151634216,
        "Xqpp": 0.16899999976158142,
        "Xl": 0.13030000030994415,
        "Tdop": 7.906499862670898,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.478300005197525,
        "Tqopp": 0.07509999722242355,
        "S10": 0.07280000299215317,
        "S12": 0.37529999017715454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0650167018175125,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 23369,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23369_1_ieeet1",
      "ports": {
        "bus": 23369,
        "speed": 10708,
        "vs": 10711,
        "efd": 10710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23369_1_tgov1",
      "ports": {
        "speed": 10708,
        "pmech": 10709
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3585098385810852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23369_1_ieeest",
      "ports": {
        "input": 10708,
        "output": 10711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23370_1_genrou",
      "ports": {
        "bus": 23370,
        "pmech": 10713,
        "efd": 10714,
        "speed": 10712
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 3.7760069370269775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.559499979019165,
        "Xdp": 0.24410000443458557,
        "Xdpp": 0.16899999976158142,
        "Xq": 1.5298999547958374,
        "Xqp": 0.5766000151634216,
        "Xqpp": 0.16899999976158142,
        "Xl": 0.13030000030994415,
        "Tdop": 7.906499862670898,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.478300005197525,
        "Tqopp": 0.07509999722242355,
        "S10": 0.07280000299215317,
        "S12": 0.37529999017715454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2215018048882484,
        "pmax": 4.800000041723251,
        "qmin": -0.532800005748868,
        "qmax": 2.4431999772787094,
        "regulated": 23370,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23370_1_ieeet1",
      "ports": {
        "bus": 23370,
        "speed": 10712,
        "vs": 10715,
        "efd": 10714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23370_1_tgov1",
      "ports": {
        "speed": 10712,
        "pmech": 10713
      },
      "params": {
        "Trate": 5.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38567736744880676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23370_1_ieeest",
      "ports": {
        "input": 10712,
        "output": 10715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23376_1_gensal",
      "ports": {
        "bus": 23376,
        "pmech": 10717,
        "efd": 10718,
        "speed": 10716
      },
      "params": {
        "mva": 31.823999404907227,
        "H": 2.828200101852417,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7251999974250793,
        "Xdp": 0.2881999909877777,
        "Xdpp": 0.21860000491142273,
        "Xq": 0.4690999984741211,
        "Xl": 0.1137000024318695,
        "Tdop": 6.0,
        "Tdopp": 0.19300000369548798,
        "Tqopp": 0.23229999840259552,
        "S10": 0.17389999330043793,
        "S12": 0.4034999907016754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.822516441345215,
        "pmax": 26.519998908042908,
        "qmin": -1.2994799762964249,
        "qmax": 10.183680057525635,
        "regulated": 23376,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "23376_1_ieeet1",
      "ports": {
        "bus": 23376,
        "speed": 10716,
        "vs": 10719,
        "efd": 10718
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.663100004196167,
        "E2": 3.5506999492645264,
        "Se1": 0.08569999784231186,
        "Se2": 0.3928000032901764,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23376_1_hygov",
      "ports": {
        "speed": 10716,
        "pmech": 10717
      },
      "params": {
        "Trate": 31.823999404907227,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19506226480007172,
        "Tr": 2.441833972930908,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4634999930858612,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23376_1_ieeest",
      "ports": {
        "input": 10716,
        "output": 10719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23376_3_gensal",
      "ports": {
        "bus": 23376,
        "pmech": 10721,
        "efd": 10722,
        "speed": 10720
      },
      "params": {
        "mva": 31.823999404907227,
        "H": 2.828200101852417,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7251999974250793,
        "Xdp": 0.2881999909877777,
        "Xdpp": 0.21860000491142273,
        "Xq": 0.4690999984741211,
        "Xl": 0.1137000024318695,
        "Tdop": 6.0,
        "Tdopp": 0.19300000369548798,
        "Tqopp": 0.23229999840259552,
        "S10": 0.17389999330043793,
        "S12": 0.4034999907016754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.309789329767227,
        "pmax": 26.519998908042908,
        "qmin": -1.2994799762964249,
        "qmax": 10.183680057525635,
        "regulated": 23376,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "23376_3_ieeet1",
      "ports": {
        "bus": 23376,
        "speed": 10720,
        "vs": 10723,
        "efd": 10722
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.663100004196167,
        "E2": 3.5506999492645264,
        "Se1": 0.08569999784231186,
        "Se2": 0.3928000032901764,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23376_3_hygov",
      "ports": {
        "speed": 10720,
        "pmech": 10721
      },
      "params": {
        "Trate": 31.823999404907227,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19506226480007172,
        "Tr": 2.441833972930908,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4634999930858612,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23376_3_ieeest",
      "ports": {
        "input": 10720,
        "output": 10723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23376_5_gensal",
      "ports": {
        "bus": 23376,
        "pmech": 10725,
        "efd": 10726,
        "speed": 10724
      },
      "params": {
        "mva": 31.823999404907227,
        "H": 2.828200101852417,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7251999974250793,
        "Xdp": 0.2881999909877777,
        "Xdpp": 0.21860000491142273,
        "Xq": 0.4690999984741211,
        "Xl": 0.1137000024318695,
        "Tdop": 6.0,
        "Tdopp": 0.19300000369548798,
        "Tqopp": 0.23229999840259552,
        "S10": 0.17389999330043793,
        "S12": 0.4034999907016754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.04191169142723,
        "pmax": 26.519998908042908,
        "qmin": -1.2994799762964249,
        "qmax": 10.183680057525635,
        "regulated": 23376,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "23376_5_ieeet1",
      "ports": {
        "bus": 23376,
        "speed": 10724,
        "vs": 10727,
        "efd": 10726
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.663100004196167,
        "E2": 3.5506999492645264,
        "Se1": 0.08569999784231186,
        "Se2": 0.3928000032901764,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23376_5_hygov",
      "ports": {
        "speed": 10724,
        "pmech": 10725
      },
      "params": {
        "Trate": 31.823999404907227,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19506226480007172,
        "Tr": 2.441833972930908,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.4634999930858612,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23376_5_ieeest",
      "ports": {
        "input": 10724,
        "output": 10727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23381_1_genrou",
      "ports": {
        "bus": 23381,
        "pmech": 10729,
        "efd": 10730,
        "speed": 10728
      },
      "params": {
        "mva": 116.63999938964844,
        "H": 1.594739317893982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5638999938964844,
        "Xdp": 0.19200000166893005,
        "Xdpp": 0.15549999475479126,
        "Xq": 1.533400058746338,
        "Xqp": 0.2134999930858612,
        "Xqpp": 0.15549999475479126,
        "Xl": 0.11959999799728394,
        "Tdop": 5.66480016708374,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.9850999712944031,
        "Tqopp": 0.065700002014637,
        "S10": 0.11810000240802765,
        "S12": 0.72079998254776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.625084102153778,
        "pmax": 97.2000002861023,
        "qmin": -10.78919991850853,
        "qmax": 49.47479963302612,
        "regulated": 23381,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "23381_1_ieeet1",
      "ports": {
        "bus": 23381,
        "speed": 10728,
        "vs": 10731,
        "efd": 10730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23381_1_tgov1",
      "ports": {
        "speed": 10728,
        "pmech": 10729
      },
      "params": {
        "Trate": 116.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333334014685,
        "Pvmin": 0.16825346648693085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23381_1_ieeest",
      "ports": {
        "input": 10728,
        "output": 10731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23382_1_genrou",
      "ports": {
        "bus": 23382,
        "pmech": 10733,
        "efd": 10734,
        "speed": 10732
      },
      "params": {
        "mva": 116.63999938964844,
        "H": 1.594739317893982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5638999938964844,
        "Xdp": 0.19200000166893005,
        "Xdpp": 0.15549999475479126,
        "Xq": 1.533400058746338,
        "Xqp": 0.2134999930858612,
        "Xqpp": 0.15549999475479126,
        "Xl": 0.11959999799728394,
        "Tdop": 5.66480016708374,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.9850999712944031,
        "Tqopp": 0.065700002014637,
        "S10": 0.11810000240802765,
        "S12": 0.72079998254776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.941978693008423,
        "pmax": 97.2000002861023,
        "qmin": -10.78919991850853,
        "qmax": 49.47479963302612,
        "regulated": 23382,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "23382_1_ieeet1",
      "ports": {
        "bus": 23382,
        "speed": 10732,
        "vs": 10735,
        "efd": 10734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23382_1_tgov1",
      "ports": {
        "speed": 10732,
        "pmech": 10733
      },
      "params": {
        "Trate": 116.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333401468499,
        "Pvmin": 0.17954371869564056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23382_1_ieeest",
      "ports": {
        "input": 10732,
        "output": 10735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23383_1_genrou",
      "ports": {
        "bus": 23383,
        "pmech": 10737,
        "efd": 10738,
        "speed": 10736
      },
      "params": {
        "mva": 116.63999938964844,
        "H": 1.594739317893982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5638999938964844,
        "Xdp": 0.19200000166893005,
        "Xdpp": 0.15549999475479126,
        "Xq": 1.533400058746338,
        "Xqp": 0.2134999930858612,
        "Xqpp": 0.15549999475479126,
        "Xl": 0.11959999799728394,
        "Tdop": 5.66480016708374,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.9850999712944031,
        "Tqopp": 0.065700002014637,
        "S10": 0.11810000240802765,
        "S12": 0.72079998254776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.228764295578,
        "pmax": 97.2000002861023,
        "qmin": -10.78919991850853,
        "qmax": 49.47479963302612,
        "regulated": 23383,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "23383_1_ieeet1",
      "ports": {
        "bus": 23383,
        "speed": 10736,
        "vs": 10739,
        "efd": 10738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23383_1_tgov1",
      "ports": {
        "speed": 10736,
        "pmech": 10737
      },
      "params": {
        "Trate": 116.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333401468503,
        "Pvmin": 0.3620435893535614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23383_1_ieeest",
      "ports": {
        "input": 10736,
        "output": 10739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23384_1_genrou",
      "ports": {
        "bus": 23384,
        "pmech": 10741,
        "efd": 10742,
        "speed": 10740
      },
      "params": {
        "mva": 116.63999938964844,
        "H": 1.594739317893982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5638999938964844,
        "Xdp": 0.19200000166893005,
        "Xdpp": 0.15549999475479126,
        "Xq": 1.533400058746338,
        "Xqp": 0.2134999930858612,
        "Xqpp": 0.15549999475479126,
        "Xl": 0.11959999799728394,
        "Tdop": 5.66480016708374,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.9850999712944031,
        "Tqopp": 0.065700002014637,
        "S10": 0.11810000240802765,
        "S12": 0.72079998254776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.732546508312225,
        "pmax": 97.2000002861023,
        "qmin": -10.78919991850853,
        "qmax": 49.47479963302612,
        "regulated": 23384,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "23384_1_ieeet1",
      "ports": {
        "bus": 23384,
        "speed": 10740,
        "vs": 10743,
        "efd": 10742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23384_1_tgov1",
      "ports": {
        "speed": 10740,
        "pmech": 10741
      },
      "params": {
        "Trate": 116.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333401468501,
        "Pvmin": 0.2120417207479477,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23384_1_ieeest",
      "ports": {
        "input": 10740,
        "output": 10743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23385_1_genrou",
      "ports": {
        "bus": 23385,
        "pmech": 10745,
        "efd": 10746,
        "speed": 10744
      },
      "params": {
        "mva": 116.63999938964844,
        "H": 1.594739317893982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5638999938964844,
        "Xdp": 0.19200000166893005,
        "Xdpp": 0.15549999475479126,
        "Xq": 1.533400058746338,
        "Xqp": 0.2134999930858612,
        "Xqpp": 0.15549999475479126,
        "Xl": 0.11959999799728394,
        "Tdop": 5.66480016708374,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.9850999712944031,
        "Tqopp": 0.065700002014637,
        "S10": 0.11810000240802765,
        "S12": 0.72079998254776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.767408907413483,
        "pmax": 97.2000002861023,
        "qmin": -10.78919991850853,
        "qmax": 49.47479963302612,
        "regulated": 23385,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "23385_1_ieeet1",
      "ports": {
        "bus": 23385,
        "speed": 10744,
        "vs": 10747,
        "efd": 10746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23385_1_tgov1",
      "ports": {
        "speed": 10744,
        "pmech": 10745
      },
      "params": {
        "Trate": 116.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333401468501,
        "Pvmin": 0.13518011569976807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23385_1_ieeest",
      "ports": {
        "input": 10744,
        "output": 10747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23386_1_genrou",
      "ports": {
        "bus": 23386,
        "pmech": 10749,
        "efd": 10750,
        "speed": 10748
      },
      "params": {
        "mva": 116.63999938964844,
        "H": 1.594739317893982,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5638999938964844,
        "Xdp": 0.19200000166893005,
        "Xdpp": 0.15549999475479126,
        "Xq": 1.533400058746338,
        "Xqp": 0.2134999930858612,
        "Xqpp": 0.15549999475479126,
        "Xl": 0.11959999799728394,
        "Tdop": 5.66480016708374,
        "Tdopp": 0.05270000174641609,
        "Tqop": 0.9850999712944031,
        "Tqopp": 0.065700002014637,
        "S10": 0.11810000240802765,
        "S12": 0.72079998254776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.62030506134033,
        "pmax": 97.2000002861023,
        "qmin": -10.78919991850853,
        "qmax": 49.47479963302612,
        "regulated": 23386,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "23386_1_ieeet1",
      "ports": {
        "bus": 23386,
        "speed": 10748,
        "vs": 10751,
        "efd": 10750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23386_1_tgov1",
      "ports": {
        "speed": 10748,
        "pmech": 10749
      },
      "params": {
        "Trate": 116.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333401468503,
        "Pvmin": 0.33110687136650085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23386_1_ieeest",
      "ports": {
        "input": 10748,
        "output": 10751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "23391_1_regca",
      "ports": {
        "bus": 23391,
        "iqcmd": 10753,
        "ipcmd": 10752,
        "pbranch": 10754,
        "qbranch": 10755
      },
      "params": {
        "mva": 3.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.02500000037252903,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.0778107680380344,
        "pmax": 2.500000037252903,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 23391,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "23391_1_reecb",
      "ports": {
        "bus": 23391,
        "pe": 10754,
        "qgen": 10755,
        "iqcmd": 10753,
        "ipcmd": 10752
      },
      "params": {
        "mva": 3.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "23396_1_gensal",
      "ports": {
        "bus": 23396,
        "pmech": 10757,
        "efd": 10758,
        "speed": 10756
      },
      "params": {
        "mva": 388.79998779296875,
        "H": 2.865000009536743,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.48350000381469727,
        "Xdpp": 0.36970001459121704,
        "Xq": 0.6484000086784363,
        "Xl": 0.10050000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.33090001344680786,
        "Tqopp": 0.2273000031709671,
        "S10": 0.29829999804496765,
        "S12": 0.8730999827384949
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 161.06895208358765,
        "pmax": 324.0000009536743,
        "qmin": -15.875999629497528,
        "qmax": 124.41600561141968,
        "regulated": 23394,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23396_1_ieeet1",
      "ports": {
        "bus": 23396,
        "speed": 10756,
        "vs": 10759,
        "efd": 10758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23396_1_hygov",
      "ports": {
        "speed": 10756,
        "pmech": 10757
      },
      "params": {
        "Trate": 388.79998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6698644757270813,
        "Tr": 8.113611221313477,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7553000450134277,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23396_1_ieeest",
      "ports": {
        "input": 10756,
        "output": 10759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23397_1_gensal",
      "ports": {
        "bus": 23397,
        "pmech": 10761,
        "efd": 10762,
        "speed": 10760
      },
      "params": {
        "mva": 388.79998779296875,
        "H": 2.865000009536743,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.48350000381469727,
        "Xdpp": 0.36970001459121704,
        "Xq": 0.6484000086784363,
        "Xl": 0.10050000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.33090001344680786,
        "Tqopp": 0.2273000031709671,
        "S10": 0.29829999804496765,
        "S12": 0.8730999827384949
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 110.50341129302979,
        "pmax": 324.0000009536743,
        "qmin": -15.875999629497528,
        "qmax": 124.41600561141968,
        "regulated": 23394,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23397_1_ieeet1",
      "ports": {
        "bus": 23397,
        "speed": 10760,
        "vs": 10763,
        "efd": 10762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23397_1_hygov",
      "ports": {
        "speed": 10760,
        "pmech": 10761
      },
      "params": {
        "Trate": 388.79998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6698644757270813,
        "Tr": 8.113611221313477,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7553000450134277,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23397_1_ieeest",
      "ports": {
        "input": 10760,
        "output": 10763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23398_1_gensal",
      "ports": {
        "bus": 23398,
        "pmech": 10765,
        "efd": 10766,
        "speed": 10764
      },
      "params": {
        "mva": 388.79998779296875,
        "H": 2.865000009536743,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.48350000381469727,
        "Xdpp": 0.36970001459121704,
        "Xq": 0.6484000086784363,
        "Xl": 0.10050000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.33090001344680786,
        "Tqopp": 0.2273000031709671,
        "S10": 0.29829999804496765,
        "S12": 0.8730999827384949
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.90811896324158,
        "pmax": 324.0000009536743,
        "qmin": -15.875999629497528,
        "qmax": 124.41600561141968,
        "regulated": 23394,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23398_1_ieeet1",
      "ports": {
        "bus": 23398,
        "speed": 10764,
        "vs": 10767,
        "efd": 10766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23398_1_hygov",
      "ports": {
        "speed": 10764,
        "pmech": 10765
      },
      "params": {
        "Trate": 388.79998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6698644757270813,
        "Tr": 8.113611221313477,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7553000450134277,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23398_1_ieeest",
      "ports": {
        "input": 10764,
        "output": 10767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23399_1_gensal",
      "ports": {
        "bus": 23399,
        "pmech": 10769,
        "efd": 10770,
        "speed": 10768
      },
      "params": {
        "mva": 388.79998779296875,
        "H": 2.865000009536743,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.48350000381469727,
        "Xdpp": 0.36970001459121704,
        "Xq": 0.6484000086784363,
        "Xl": 0.10050000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.33090001344680786,
        "Tqopp": 0.2273000031709671,
        "S10": 0.29829999804496765,
        "S12": 0.8730999827384949
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 146.26070261001587,
        "pmax": 324.0000009536743,
        "qmin": -15.875999629497528,
        "qmax": 124.41600561141968,
        "regulated": 23394,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23399_1_ieeet1",
      "ports": {
        "bus": 23399,
        "speed": 10768,
        "vs": 10771,
        "efd": 10770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23399_1_hygov",
      "ports": {
        "speed": 10768,
        "pmech": 10769
      },
      "params": {
        "Trate": 388.79998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6698644757270813,
        "Tr": 8.113611221313477,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7553000450134277,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23399_1_ieeest",
      "ports": {
        "input": 10768,
        "output": 10771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23403_1_genrou",
      "ports": {
        "bus": 23403,
        "pmech": 10773,
        "efd": 10774,
        "speed": 10772
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 3.0114998817443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1547000408172607,
        "Xdp": 0.19760000705718994,
        "Xdpp": 0.14470000565052032,
        "Xq": 1.1140999794006348,
        "Xqp": 0.326200008392334,
        "Xqpp": 0.14470000565052032,
        "Xl": 0.10649999976158142,
        "Tdop": 7.655700206756592,
        "Tdopp": 0.05959999933838844,
        "Tqop": 0.6086000204086304,
        "Tqopp": 0.0502999983727932,
        "S10": 0.18520000576972961,
        "S12": 0.6053000092506409
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12830407358705997,
        "pmax": 1.0250000283122063,
        "qmin": -0.12504999758675694,
        "qmax": 0.4776500165462494,
        "regulated": 23403,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "23403_1_ieeet1",
      "ports": {
        "bus": 23403,
        "speed": 10772,
        "vs": 10775,
        "efd": 10774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23403_1_tgov1",
      "ports": {
        "speed": 10772,
        "pmech": 10773
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10431225597858429,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23403_1_ieeest",
      "ports": {
        "input": 10772,
        "output": 10775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23403_2_genrou",
      "ports": {
        "bus": 23403,
        "pmech": 10777,
        "efd": 10778,
        "speed": 10776
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 3.0114998817443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1547000408172607,
        "Xdp": 0.19760000705718994,
        "Xdpp": 0.14470000565052032,
        "Xq": 1.1140999794006348,
        "Xqp": 0.326200008392334,
        "Xqpp": 0.14470000565052032,
        "Xl": 0.10649999976158142,
        "Tdop": 7.655700206756592,
        "Tdopp": 0.05959999933838844,
        "Tqop": 0.6086000204086304,
        "Tqopp": 0.0502999983727932,
        "S10": 0.18520000576972961,
        "S12": 0.6053000092506409
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.34201438538730145,
        "pmax": 1.0250000283122063,
        "qmin": -0.12504999758675694,
        "qmax": 0.4776500165462494,
        "regulated": 23403,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "23403_2_ieeet1",
      "ports": {
        "bus": 23403,
        "speed": 10776,
        "vs": 10779,
        "efd": 10778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23403_2_tgov1",
      "ports": {
        "speed": 10776,
        "pmech": 10777
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2780604660511017,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23403_2_ieeest",
      "ports": {
        "input": 10776,
        "output": 10779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23404_1_genrou",
      "ports": {
        "bus": 23404,
        "pmech": 10781,
        "efd": 10782,
        "speed": 10780
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 3.0114998817443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1547000408172607,
        "Xdp": 0.19760000705718994,
        "Xdpp": 0.14470000565052032,
        "Xq": 1.1140999794006348,
        "Xqp": 0.326200008392334,
        "Xqpp": 0.14470000565052032,
        "Xl": 0.10649999976158142,
        "Tdop": 7.655700206756592,
        "Tdopp": 0.05959999933838844,
        "Tqop": 0.6086000204086304,
        "Tqopp": 0.0502999983727932,
        "S10": 0.18520000576972961,
        "S12": 0.6053000092506409
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4958056379109621,
        "pmax": 1.0250000283122063,
        "qmin": -0.12504999758675694,
        "qmax": 0.4776500165462494,
        "regulated": 23404,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "23404_1_ieeet1",
      "ports": {
        "bus": 23404,
        "speed": 10780,
        "vs": 10783,
        "efd": 10782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23404_1_tgov1",
      "ports": {
        "speed": 10780,
        "pmech": 10781
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40309399366378784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23404_1_ieeest",
      "ports": {
        "input": 10780,
        "output": 10783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23405_1_genrou",
      "ports": {
        "bus": 23405,
        "pmech": 10785,
        "efd": 10786,
        "speed": 10784
      },
      "params": {
        "mva": 1.2300000190734863,
        "H": 3.0114998817443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1547000408172607,
        "Xdp": 0.19760000705718994,
        "Xdpp": 0.14470000565052032,
        "Xq": 1.1140999794006348,
        "Xqp": 0.326200008392334,
        "Xqpp": 0.14470000565052032,
        "Xl": 0.10649999976158142,
        "Tdop": 7.655700206756592,
        "Tdopp": 0.05959999933838844,
        "Tqop": 0.6086000204086304,
        "Tqopp": 0.0502999983727932,
        "S10": 0.18520000576972961,
        "S12": 0.6053000092506409
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1989145064726472,
        "pmax": 1.0250000283122063,
        "qmin": -0.12504999758675694,
        "qmax": 0.4776500165462494,
        "regulated": 23405,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "23405_1_ieeet1",
      "ports": {
        "bus": 23405,
        "speed": 10784,
        "vs": 10787,
        "efd": 10786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23405_1_tgov1",
      "ports": {
        "speed": 10784,
        "pmech": 10785
      },
      "params": {
        "Trate": 1.2300000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16171911358833313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23405_1_ieeest",
      "ports": {
        "input": 10784,
        "output": 10787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23417_1_genrou",
      "ports": {
        "bus": 23417,
        "pmech": 10789,
        "efd": 10790,
        "speed": 10788
      },
      "params": {
        "mva": 922.3200073242188,
        "H": 3.778838872909546,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8624999523162842,
        "Xdp": 0.2782999873161316,
        "Xdpp": 0.2011999934911728,
        "Xq": 1.773900032043457,
        "Xqp": 0.3921999931335449,
        "Xqpp": 0.2011999934911728,
        "Xl": 0.15039999783039093,
        "Tdop": 8.928299903869629,
        "Tdopp": 0.04259999841451645,
        "Tqop": 1.0901999473571777,
        "Tqopp": 0.0706000030040741,
        "S10": 0.10790000110864639,
        "S12": 0.45080000162124634
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 199.18206930160522,
        "pmax": 768.5999870300293,
        "qmin": -63.02520036697388,
        "qmax": 282.84480571746826,
        "regulated": 23413,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "23417_1_ieeet1",
      "ports": {
        "bus": 23417,
        "speed": 10788,
        "vs": 10791,
        "efd": 10790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.8550000190734863,
        "E2": 3.8066999912261963,
        "Se1": 0.14169999957084656,
        "Se2": 0.40709999203681946,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23417_1_tgov1",
      "ports": {
        "speed": 10788,
        "pmech": 10789
      },
      "params": {
        "Trate": 922.3200073242188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2159576565027237,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23417_1_ieeest",
      "ports": {
        "input": 10788,
        "output": 10791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23423_1_genrou",
      "ports": {
        "bus": 23423,
        "pmech": 10793,
        "efd": 10794,
        "speed": 10792
      },
      "params": {
        "mva": 119.04000091552734,
        "H": 4.941525459289551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2246999740600586,
        "Xdp": 0.3725999891757965,
        "Xdpp": 0.267300009727478,
        "Xq": 2.1115000247955322,
        "Xqp": 0.554099977016449,
        "Xqpp": 0.267300009727478,
        "Xl": 0.20170000195503235,
        "Tdop": 4.008800029754639,
        "Tdopp": 0.05700000002980232,
        "Tqop": 0.6992999911308289,
        "Tqopp": 0.04729999974370003,
        "S10": 0.19259999692440033,
        "S12": 0.6200000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.386451840400696,
        "pmax": 99.19999837875366,
        "qmin": -12.10239976644516,
        "qmax": 46.22719883918762,
        "regulated": 23423,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23423_1_ieeet1",
      "ports": {
        "bus": 23423,
        "speed": 10792,
        "vs": 10795,
        "efd": 10794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23423_1_tgov1",
      "ports": {
        "speed": 10792,
        "pmech": 10793
      },
      "params": {
        "Trate": 119.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24686199426651,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23423_1_ieeest",
      "ports": {
        "input": 10792,
        "output": 10795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23433_1_genrou",
      "ports": {
        "bus": 23433,
        "pmech": 10797,
        "efd": 10798,
        "speed": 10796
      },
      "params": {
        "mva": 210.0,
        "H": 4.8683857917785645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2994000911712646,
        "Xdp": 0.2973000109195709,
        "Xdpp": 0.2574999928474426,
        "Xq": 2.1268999576568604,
        "Xqp": 0.5527999997138977,
        "Xqpp": 0.2574999928474426,
        "Xl": 0.20090000331401825,
        "Tdop": 9.39579963684082,
        "Tdopp": 0.04639999940991402,
        "Tqop": 0.5529000163078308,
        "Tqopp": 0.04699999839067459,
        "S10": 0.09809999912977219,
        "S12": 0.47429999709129333
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.233357191085815,
        "pmax": 175.0,
        "qmin": -19.425000250339508,
        "qmax": 89.0749990940094,
        "regulated": 23433,
        "vset": 1.0444999933242798
      }
    },
    {
      "class": "Ieeet1",
      "id": "23433_1_ieeet1",
      "ports": {
        "bus": 23433,
        "speed": 10796,
        "vs": 10799,
        "efd": 10798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23433_1_tgov1",
      "ports": {
        "speed": 10796,
        "pmech": 10797
      },
      "params": {
        "Trate": 210.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.24396836757659912,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23433_1_ieeest",
      "ports": {
        "input": 10796,
        "output": 10799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23439_3_gensal",
      "ports": {
        "bus": 23439,
        "pmech": 10801,
        "efd": 10802,
        "speed": 10800
      },
      "params": {
        "mva": 18.0,
        "H": 1.4017000198364258,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.018399953842163,
        "Xdp": 0.40139999985694885,
        "Xdpp": 0.241799995303154,
        "Xq": 0.6603999733924866,
        "Xl": 0.22830000519752502,
        "Tdop": 6.0,
        "Tdopp": 0.48159998655319214,
        "Tqopp": 0.2410999983549118,
        "S10": 0.23559999465942383,
        "S12": 0.647599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.6209423318505287,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 23439,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "23439_3_ieeet1",
      "ports": {
        "bus": 23439,
        "speed": 10800,
        "vs": 10803,
        "efd": 10802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23439_3_hygov",
      "ports": {
        "speed": 10800,
        "pmech": 10801
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7777804136276245,
        "Tr": 4.7491655349731445,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.944599986076355,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23439_3_ieeest",
      "ports": {
        "input": 10800,
        "output": 10803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23442_1_gensal",
      "ports": {
        "bus": 23442,
        "pmech": 10805,
        "efd": 10806,
        "speed": 10804
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 1.3849999904632568,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3802000284194946,
        "Xdp": 0.5938000082969666,
        "Xdpp": 0.39419999718666077,
        "Xq": 0.8964999914169312,
        "Xl": 0.0763000026345253,
        "Tdop": 6.0,
        "Tdopp": 0.07859999686479568,
        "Tqopp": 0.3091000020503998,
        "S10": 0.08129999786615372,
        "S12": 0.33239999413490295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2559262793511152,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 23442,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Esdc1a",
      "id": "23442_1_esdc1a",
      "ports": {
        "bus": 23442,
        "speed": 10804,
        "vs": 10807,
        "efd": 10806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.052000001072883606,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4059998989105225,
        "Se1": 0.1216999962925911,
        "E2": 3.2079999446868896,
        "Se2": 0.36500000953674316,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23442_1_hygov",
      "ports": {
        "speed": 10804,
        "pmech": 10805
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6439716219902039,
        "Tr": 3.9092047214508057,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7638000249862671,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23442_1_ieeest",
      "ports": {
        "input": 10804,
        "output": 10807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23445_2_gensal",
      "ports": {
        "bus": 23445,
        "pmech": 10809,
        "efd": 10810,
        "speed": 10808
      },
      "params": {
        "mva": 2.009999990463257,
        "H": 2.4670000076293945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1203999519348145,
        "Xdp": 0.3522000014781952,
        "Xdpp": 0.30730000138282776,
        "Xq": 0.7268999814987183,
        "Xl": 0.15600000321865082,
        "Tdop": 6.0,
        "Tdopp": 0.23199999332427979,
        "Tqopp": 0.475600004196167,
        "S10": 0.05310000106692314,
        "S12": 0.4560999870300293
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3161960281431675,
        "pmax": 1.6750000417232513,
        "qmin": -0.08207500213757157,
        "qmax": 0.6432000081986189,
        "regulated": 23445,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "23445_2_ieeet1",
      "ports": {
        "bus": 23445,
        "speed": 10808,
        "vs": 10811,
        "efd": 10810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6647000312805176,
        "E2": 3.552999973297119,
        "Se1": 0.08709999918937683,
        "Se2": 0.3993000090122223,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23445_2_hygov",
      "ports": {
        "speed": 10808,
        "pmech": 10809
      },
      "params": {
        "Trate": 2.009999990463257,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7697336077690125,
        "Tr": 8.034751892089844,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7343000173568726,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23445_2_ieeest",
      "ports": {
        "input": 10808,
        "output": 10811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23446_1_gensal",
      "ports": {
        "bus": 23446,
        "pmech": 10813,
        "efd": 10814,
        "speed": 10812
      },
      "params": {
        "mva": 2.009999990463257,
        "H": 2.4670000076293945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1203999519348145,
        "Xdp": 0.3522000014781952,
        "Xdpp": 0.30730000138282776,
        "Xq": 0.7268999814987183,
        "Xl": 0.15600000321865082,
        "Tdop": 6.0,
        "Tdopp": 0.23199999332427979,
        "Tqopp": 0.475600004196167,
        "S10": 0.05310000106692314,
        "S12": 0.4560999870300293
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45567872002720833,
        "pmax": 1.6750000417232513,
        "qmin": -0.08207500213757157,
        "qmax": 0.6432000081986189,
        "regulated": 23446,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "23446_1_ieeet1",
      "ports": {
        "bus": 23446,
        "speed": 10812,
        "vs": 10815,
        "efd": 10814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6647000312805176,
        "E2": 3.552999973297119,
        "Se1": 0.08709999918937683,
        "Se2": 0.3993000090122223,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23446_1_hygov",
      "ports": {
        "speed": 10812,
        "pmech": 10813
      },
      "params": {
        "Trate": 2.009999990463257,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7697336077690125,
        "Tr": 8.034751892089844,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7343000173568726,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23446_1_ieeest",
      "ports": {
        "input": 10812,
        "output": 10815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23453_1_genrou",
      "ports": {
        "bus": 23453,
        "pmech": 10817,
        "efd": 10818,
        "speed": 10816
      },
      "params": {
        "mva": 139.67999267578125,
        "H": 5.082880020141602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239000082015991,
        "Xdp": 0.515999972820282,
        "Xdpp": 0.36910000443458557,
        "Xq": 2.0780999660491943,
        "Xqp": 0.7670000195503235,
        "Xqpp": 0.36910000443458557,
        "Xl": 0.2897999882698059,
        "Tdop": 8.04580020904541,
        "Tdopp": 0.06710000336170197,
        "Tqop": 0.3686999976634979,
        "Tqopp": 0.05169999971985817,
        "S10": 0.10350000113248825,
        "S12": 0.6261000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.979483008384705,
        "pmax": 116.40000343322754,
        "qmin": -12.920400500297546,
        "qmax": 59.24760103225708,
        "regulated": 23453,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "23453_1_ieeet1",
      "ports": {
        "bus": 23453,
        "speed": 10816,
        "vs": 10819,
        "efd": 10818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23453_1_tgov1",
      "ports": {
        "speed": 10816,
        "pmech": 10817
      },
      "params": {
        "Trate": 139.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334016089898,
        "Pvmin": 0.34349575638771057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23453_1_ieeest",
      "ports": {
        "input": 10816,
        "output": 10819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23454_1_genrou",
      "ports": {
        "bus": 23454,
        "pmech": 10821,
        "efd": 10822,
        "speed": 10820
      },
      "params": {
        "mva": 139.67999267578125,
        "H": 5.082880020141602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239000082015991,
        "Xdp": 0.515999972820282,
        "Xdpp": 0.36910000443458557,
        "Xq": 2.0780999660491943,
        "Xqp": 0.7670000195503235,
        "Xqpp": 0.36910000443458557,
        "Xl": 0.2897999882698059,
        "Tdop": 8.04580020904541,
        "Tdopp": 0.06710000336170197,
        "Tqop": 0.3686999976634979,
        "Tqopp": 0.05169999971985817,
        "S10": 0.10350000113248825,
        "S12": 0.6261000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.581361413002014,
        "pmax": 116.40000343322754,
        "qmin": -12.920400500297546,
        "qmax": 59.24760103225708,
        "regulated": 23454,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "23454_1_ieeet1",
      "ports": {
        "bus": 23454,
        "speed": 10820,
        "vs": 10823,
        "efd": 10822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23454_1_tgov1",
      "ports": {
        "speed": 10820,
        "pmech": 10821
      },
      "params": {
        "Trate": 139.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334016089898,
        "Pvmin": 0.2833717465400696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23454_1_ieeest",
      "ports": {
        "input": 10820,
        "output": 10823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23455_1_genrou",
      "ports": {
        "bus": 23455,
        "pmech": 10825,
        "efd": 10826,
        "speed": 10824
      },
      "params": {
        "mva": 139.67999267578125,
        "H": 5.082880020141602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239000082015991,
        "Xdp": 0.515999972820282,
        "Xdpp": 0.36910000443458557,
        "Xq": 2.0780999660491943,
        "Xqp": 0.7670000195503235,
        "Xqpp": 0.36910000443458557,
        "Xl": 0.2897999882698059,
        "Tdop": 8.04580020904541,
        "Tdopp": 0.06710000336170197,
        "Tqop": 0.3686999976634979,
        "Tqopp": 0.05169999971985817,
        "S10": 0.10350000113248825,
        "S12": 0.6261000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.70366024971008,
        "pmax": 116.40000343322754,
        "qmin": -12.920400500297546,
        "qmax": 59.24760103225708,
        "regulated": 23455,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "23455_1_ieeet1",
      "ports": {
        "bus": 23455,
        "speed": 10824,
        "vs": 10827,
        "efd": 10826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23455_1_tgov1",
      "ports": {
        "speed": 10824,
        "pmech": 10825
      },
      "params": {
        "Trate": 139.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334016089896,
        "Pvmin": 0.291406512260437,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23455_1_ieeest",
      "ports": {
        "input": 10824,
        "output": 10827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23456_1_genrou",
      "ports": {
        "bus": 23456,
        "pmech": 10829,
        "efd": 10830,
        "speed": 10828
      },
      "params": {
        "mva": 139.67999267578125,
        "H": 5.082880020141602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239000082015991,
        "Xdp": 0.515999972820282,
        "Xdpp": 0.36910000443458557,
        "Xq": 2.0780999660491943,
        "Xqp": 0.7670000195503235,
        "Xqpp": 0.36910000443458557,
        "Xl": 0.2897999882698059,
        "Tdop": 8.04580020904541,
        "Tdopp": 0.06710000336170197,
        "Tqop": 0.3686999976634979,
        "Tqopp": 0.05169999971985817,
        "S10": 0.10350000113248825,
        "S12": 0.6261000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.97188663482666,
        "pmax": 116.40000343322754,
        "qmin": -12.920400500297546,
        "qmax": 59.24760103225708,
        "regulated": 23456,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "23456_1_ieeet1",
      "ports": {
        "bus": 23456,
        "speed": 10828,
        "vs": 10831,
        "efd": 10830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23456_1_tgov1",
      "ports": {
        "speed": 10828,
        "pmech": 10829
      },
      "params": {
        "Trate": 139.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334016089895,
        "Pvmin": 0.20741614699363708,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23456_1_ieeest",
      "ports": {
        "input": 10828,
        "output": 10831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23457_1_genrou",
      "ports": {
        "bus": 23457,
        "pmech": 10833,
        "efd": 10834,
        "speed": 10832
      },
      "params": {
        "mva": 139.67999267578125,
        "H": 5.082880020141602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239000082015991,
        "Xdp": 0.515999972820282,
        "Xdpp": 0.36910000443458557,
        "Xq": 2.0780999660491943,
        "Xqp": 0.7670000195503235,
        "Xqpp": 0.36910000443458557,
        "Xl": 0.2897999882698059,
        "Tdop": 8.04580020904541,
        "Tdopp": 0.06710000336170197,
        "Tqop": 0.3686999976634979,
        "Tqopp": 0.05169999971985817,
        "S10": 0.10350000113248825,
        "S12": 0.6261000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.11023676395416,
        "pmax": 116.40000343322754,
        "qmin": -12.920400500297546,
        "qmax": 59.24760103225708,
        "regulated": 23457,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "23457_1_ieeet1",
      "ports": {
        "bus": 23457,
        "speed": 10832,
        "vs": 10835,
        "efd": 10834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23457_1_tgov1",
      "ports": {
        "speed": 10832,
        "pmech": 10833
      },
      "params": {
        "Trate": 139.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334016089895,
        "Pvmin": 0.3515910506248474,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23457_1_ieeest",
      "ports": {
        "input": 10832,
        "output": 10835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23460_1_genrou",
      "ports": {
        "bus": 23460,
        "pmech": 10837,
        "efd": 10838,
        "speed": 10836
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 9.257124900817871,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3815999031066895,
        "Xdp": 0.26249998807907104,
        "Xdpp": 0.12229999899864197,
        "Xq": 2.19320011138916,
        "Xqp": 0.6140000224113464,
        "Xqpp": 0.12229999899864197,
        "Xl": 0.09309999644756317,
        "Tdop": 7.804100036621094,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.2589000463485718,
        "Tqopp": 0.08079999685287476,
        "S10": 0.13249999284744263,
        "S12": 0.42570000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.319950312376022,
        "pmax": 18.50000023841858,
        "qmin": -2.0534999668598175,
        "qmax": 9.416499733924866,
        "regulated": 23460,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23460_1_ieeet1",
      "ports": {
        "bus": 23460,
        "speed": 10836,
        "vs": 10839,
        "efd": 10838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23460_1_tgov1",
      "ports": {
        "speed": 10836,
        "pmech": 10837
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.3297274708747864,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23460_1_ieeest",
      "ports": {
        "input": 10836,
        "output": 10839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23460_2_genrou",
      "ports": {
        "bus": 23460,
        "pmech": 10841,
        "efd": 10842,
        "speed": 10840
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 9.257124900817871,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3815999031066895,
        "Xdp": 0.26249998807907104,
        "Xdpp": 0.12229999899864197,
        "Xq": 2.19320011138916,
        "Xqp": 0.6140000224113464,
        "Xqpp": 0.12229999899864197,
        "Xl": 0.09309999644756317,
        "Tdop": 7.804100036621094,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.2589000463485718,
        "Tqopp": 0.08079999685287476,
        "S10": 0.13249999284744263,
        "S12": 0.42570000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.796205297112465,
        "pmax": 18.50000023841858,
        "qmin": -2.0534999668598175,
        "qmax": 9.416499733924866,
        "regulated": 23460,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23460_2_ieeet1",
      "ports": {
        "bus": 23460,
        "speed": 10840,
        "vs": 10843,
        "efd": 10842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23460_2_tgov1",
      "ports": {
        "speed": 10840,
        "pmech": 10841
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.17100022733211517,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23460_2_ieeest",
      "ports": {
        "input": 10840,
        "output": 10843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23460_3_genrou",
      "ports": {
        "bus": 23460,
        "pmech": 10845,
        "efd": 10846,
        "speed": 10844
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 9.257124900817871,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3815999031066895,
        "Xdp": 0.26249998807907104,
        "Xdpp": 0.12229999899864197,
        "Xq": 2.19320011138916,
        "Xqp": 0.6140000224113464,
        "Xqpp": 0.12229999899864197,
        "Xl": 0.09309999644756317,
        "Tdop": 7.804100036621094,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.2589000463485718,
        "Tqopp": 0.08079999685287476,
        "S10": 0.13249999284744263,
        "S12": 0.42570000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0698897317051888,
        "pmax": 18.50000023841858,
        "qmin": -2.0534999668598175,
        "qmax": 9.416499733924866,
        "regulated": 23460,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23460_3_ieeet1",
      "ports": {
        "bus": 23460,
        "speed": 10844,
        "vs": 10847,
        "efd": 10846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23460_3_tgov1",
      "ports": {
        "speed": 10844,
        "pmech": 10845
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.13828331232070923,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23460_3_ieeest",
      "ports": {
        "input": 10844,
        "output": 10847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23460_4_genrou",
      "ports": {
        "bus": 23460,
        "pmech": 10849,
        "efd": 10850,
        "speed": 10848
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 9.257124900817871,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3815999031066895,
        "Xdp": 0.26249998807907104,
        "Xdpp": 0.12229999899864197,
        "Xq": 2.19320011138916,
        "Xqp": 0.6140000224113464,
        "Xqpp": 0.12229999899864197,
        "Xl": 0.09309999644756317,
        "Tdop": 7.804100036621094,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.2589000463485718,
        "Tqopp": 0.08079999685287476,
        "S10": 0.13249999284744263,
        "S12": 0.42570000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.851244993507862,
        "pmax": 18.50000023841858,
        "qmin": -2.0534999668598175,
        "qmax": 9.416499733924866,
        "regulated": 23460,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23460_4_ieeet1",
      "ports": {
        "bus": 23460,
        "speed": 10848,
        "vs": 10851,
        "efd": 10850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23460_4_tgov1",
      "ports": {
        "speed": 10848,
        "pmech": 10849
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.1284344494342804,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23460_4_ieeest",
      "ports": {
        "input": 10848,
        "output": 10851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23462_1_gensal",
      "ports": {
        "bus": 23462,
        "pmech": 10853,
        "efd": 10854,
        "speed": 10852
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.1277999877929688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5303999781608582,
        "Xdp": 0.25189998745918274,
        "Xdpp": 0.2484000027179718,
        "Xq": 0.34200000762939453,
        "Xl": 0.11800000071525574,
        "Tdop": 6.0,
        "Tdopp": 0.13809999823570251,
        "Tqopp": 0.3621000051498413,
        "S10": 0.17919999361038208,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0005146265029907,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 23462,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23462_1_ieeet1",
      "ports": {
        "bus": 23462,
        "speed": 10852,
        "vs": 10855,
        "efd": 10854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9402999877929688,
        "E2": 3.9203999042510986,
        "Se1": 0.08829999715089798,
        "Se2": 0.4049000144004822,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23462_1_hygov",
      "ports": {
        "speed": 10852,
        "pmech": 10853
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6700015664100647,
        "Tr": 8.793539047241211,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.941499948501587,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23462_1_ieeest",
      "ports": {
        "input": 10852,
        "output": 10855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23462_2_gensal",
      "ports": {
        "bus": 23462,
        "pmech": 10857,
        "efd": 10858,
        "speed": 10856
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.1277999877929688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5303999781608582,
        "Xdp": 0.25189998745918274,
        "Xdpp": 0.2484000027179718,
        "Xq": 0.34200000762939453,
        "Xl": 0.11800000071525574,
        "Tdop": 6.0,
        "Tdopp": 0.13809999823570251,
        "Tqopp": 0.3621000051498413,
        "S10": 0.17919999361038208,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2425584718585014,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 23462,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23462_2_ieeet1",
      "ports": {
        "bus": 23462,
        "speed": 10856,
        "vs": 10859,
        "efd": 10858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9402999877929688,
        "E2": 3.9203999042510986,
        "Se1": 0.08829999715089798,
        "Se2": 0.4049000144004822,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23462_2_hygov",
      "ports": {
        "speed": 10856,
        "pmech": 10857
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6700015664100647,
        "Tr": 8.793539047241211,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.941499948501587,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23462_2_ieeest",
      "ports": {
        "input": 10856,
        "output": 10859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23462_3_gensal",
      "ports": {
        "bus": 23462,
        "pmech": 10861,
        "efd": 10862,
        "speed": 10860
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.1277999877929688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5303999781608582,
        "Xdp": 0.25189998745918274,
        "Xdpp": 0.2484000027179718,
        "Xq": 0.34200000762939453,
        "Xl": 0.11800000071525574,
        "Tdop": 6.0,
        "Tdopp": 0.13809999823570251,
        "Tqopp": 0.3621000051498413,
        "S10": 0.17919999361038208,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8645466528832912,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 23462,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23462_3_ieeet1",
      "ports": {
        "bus": 23462,
        "speed": 10860,
        "vs": 10863,
        "efd": 10862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9402999877929688,
        "E2": 3.9203999042510986,
        "Se1": 0.08829999715089798,
        "Se2": 0.4049000144004822,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23462_3_hygov",
      "ports": {
        "speed": 10860,
        "pmech": 10861
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6700015664100647,
        "Tr": 8.793539047241211,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.941499948501587,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23462_3_ieeest",
      "ports": {
        "input": 10860,
        "output": 10863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23462_4_gensal",
      "ports": {
        "bus": 23462,
        "pmech": 10865,
        "efd": 10866,
        "speed": 10864
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.1277999877929688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5303999781608582,
        "Xdp": 0.25189998745918274,
        "Xdpp": 0.2484000027179718,
        "Xq": 0.34200000762939453,
        "Xl": 0.11800000071525574,
        "Tdop": 6.0,
        "Tdopp": 0.13809999823570251,
        "Tqopp": 0.3621000051498413,
        "S10": 0.17919999361038208,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49972436390817165,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 23462,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23462_4_ieeet1",
      "ports": {
        "bus": 23462,
        "speed": 10864,
        "vs": 10867,
        "efd": 10866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9402999877929688,
        "E2": 3.9203999042510986,
        "Se1": 0.08829999715089798,
        "Se2": 0.4049000144004822,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23462_4_hygov",
      "ports": {
        "speed": 10864,
        "pmech": 10865
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6700015664100647,
        "Tr": 8.793539047241211,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.941499948501587,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23462_4_ieeest",
      "ports": {
        "input": 10864,
        "output": 10867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23462_5_gensal",
      "ports": {
        "bus": 23462,
        "pmech": 10869,
        "efd": 10870,
        "speed": 10868
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.1277999877929688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5303999781608582,
        "Xdp": 0.25189998745918274,
        "Xdpp": 0.2484000027179718,
        "Xq": 0.34200000762939453,
        "Xl": 0.11800000071525574,
        "Tdop": 6.0,
        "Tdopp": 0.13809999823570251,
        "Tqopp": 0.3621000051498413,
        "S10": 0.17919999361038208,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2325110845267773,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 23462,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23462_5_ieeet1",
      "ports": {
        "bus": 23462,
        "speed": 10868,
        "vs": 10871,
        "efd": 10870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9402999877929688,
        "E2": 3.9203999042510986,
        "Se1": 0.08829999715089798,
        "Se2": 0.4049000144004822,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23462_5_hygov",
      "ports": {
        "speed": 10868,
        "pmech": 10869
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6700015664100647,
        "Tr": 8.793539047241211,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.941499948501587,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23462_5_ieeest",
      "ports": {
        "input": 10868,
        "output": 10871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23462_6_gensal",
      "ports": {
        "bus": 23462,
        "pmech": 10873,
        "efd": 10874,
        "speed": 10872
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.1277999877929688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5303999781608582,
        "Xdp": 0.25189998745918274,
        "Xdpp": 0.2484000027179718,
        "Xq": 0.34200000762939453,
        "Xl": 0.11800000071525574,
        "Tdop": 6.0,
        "Tdopp": 0.13809999823570251,
        "Tqopp": 0.3621000051498413,
        "S10": 0.17919999361038208,
        "S12": 0.40230000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.21284993365407,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 23462,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23462_6_ieeet1",
      "ports": {
        "bus": 23462,
        "speed": 10872,
        "vs": 10875,
        "efd": 10874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9402999877929688,
        "E2": 3.9203999042510986,
        "Se1": 0.08829999715089798,
        "Se2": 0.4049000144004822,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23462_6_hygov",
      "ports": {
        "speed": 10872,
        "pmech": 10873
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6700015664100647,
        "Tr": 8.793539047241211,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.941499948501587,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23462_6_ieeest",
      "ports": {
        "input": 10872,
        "output": 10875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23472_1_genrou",
      "ports": {
        "bus": 23472,
        "pmech": 10877,
        "efd": 10878,
        "speed": 10876
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 1.9199557304382324,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2602999210357666,
        "Xdp": 0.2321999967098236,
        "Xdpp": 0.1688999980688095,
        "Xq": 2.1445999145507812,
        "Xqp": 0.4244999885559082,
        "Xqpp": 0.1688999980688095,
        "Xl": 0.12530000507831573,
        "Tdop": 8.715800285339355,
        "Tdopp": 0.04430000111460686,
        "Tqop": 1.1776000261306763,
        "Tqopp": 0.06310000270605087,
        "S10": 0.12700000405311584,
        "S12": 0.4887999892234802
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4709521774202585,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 23472,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23472_1_ieeet1",
      "ports": {
        "bus": 23472,
        "speed": 10876,
        "vs": 10879,
        "efd": 10878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23472_1_tgov1",
      "ports": {
        "speed": 10876,
        "pmech": 10877
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333381093467,
        "Pvmin": 0.3018924295902252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23472_1_ieeest",
      "ports": {
        "input": 10876,
        "output": 10879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23478_1_genrou",
      "ports": {
        "bus": 23478,
        "pmech": 10881,
        "efd": 10882,
        "speed": 10880
      },
      "params": {
        "mva": 23.520000457763672,
        "H": 8.843490600585938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.594899892807007,
        "Xdp": 0.30630001425743103,
        "Xdpp": 0.2362000048160553,
        "Xq": 2.365299940109253,
        "Xqp": 0.6880000233650208,
        "Xqpp": 0.2362000048160553,
        "Xl": 0.18379999697208405,
        "Tdop": 9.975899696350098,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.2705999612808228,
        "Tqopp": 0.05889999866485596,
        "S10": 0.1451999992132187,
        "S12": 0.5504999756813049
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.240661561489105,
        "pmax": 19.599999487400055,
        "qmin": -2.175600081682205,
        "qmax": 9.976399689912796,
        "regulated": 23478,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23478_1_ieeet1",
      "ports": {
        "bus": 23478,
        "speed": 10880,
        "vs": 10883,
        "efd": 10882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23478_1_tgov1",
      "ports": {
        "speed": 10880,
        "pmech": 10881
      },
      "params": {
        "Trate": 23.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3928852677345276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23478_1_ieeest",
      "ports": {
        "input": 10880,
        "output": 10883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23478_2_genrou",
      "ports": {
        "bus": 23478,
        "pmech": 10885,
        "efd": 10886,
        "speed": 10884
      },
      "params": {
        "mva": 23.520000457763672,
        "H": 8.843490600585938,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.594899892807007,
        "Xdp": 0.30630001425743103,
        "Xdpp": 0.2362000048160553,
        "Xq": 2.365299940109253,
        "Xqp": 0.6880000233650208,
        "Xqpp": 0.2362000048160553,
        "Xl": 0.18379999697208405,
        "Tdop": 9.975899696350098,
        "Tdopp": 0.049400001764297485,
        "Tqop": 1.2705999612808228,
        "Tqopp": 0.05889999866485596,
        "S10": 0.1451999992132187,
        "S12": 0.5504999756813049
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7451256290078163,
        "pmax": 19.599999487400055,
        "qmin": -2.175600081682205,
        "qmax": 9.976399689912796,
        "regulated": 23478,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23478_2_ieeet1",
      "ports": {
        "bus": 23478,
        "speed": 10884,
        "vs": 10887,
        "efd": 10886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23478_2_tgov1",
      "ports": {
        "speed": 10884,
        "pmech": 10885
      },
      "params": {
        "Trate": 23.520000457763672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11671452224254608,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23478_2_ieeest",
      "ports": {
        "input": 10884,
        "output": 10887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23483_1_genrou",
      "ports": {
        "bus": 23483,
        "pmech": 10889,
        "efd": 10890,
        "speed": 10888
      },
      "params": {
        "mva": 500.760009765625,
        "H": 3.090801954269409,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1682000160217285,
        "Xdp": 0.1988999992609024,
        "Xdpp": 0.14560000598430634,
        "Xq": 2.058799982070923,
        "Xqp": 0.3010999858379364,
        "Xqpp": 0.14560000598430634,
        "Xl": 0.10719999670982361,
        "Tdop": 9.090200424194336,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.2582000494003296,
        "Tqopp": 0.054999999701976776,
        "S10": 0.11079999804496765,
        "S12": 0.45649999380111694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 149.50134754180908,
        "pmax": 417.2999858856201,
        "qmin": -50.910598039627075,
        "qmax": 194.46179866790771,
        "regulated": 23480,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "23483_1_ieeet1",
      "ports": {
        "bus": 23483,
        "speed": 10888,
        "vs": 10891,
        "efd": 10890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23483_1_tgov1",
      "ports": {
        "speed": 10888,
        "pmech": 10889
      },
      "params": {
        "Trate": 500.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2985489070415497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23483_1_ieeest",
      "ports": {
        "input": 10888,
        "output": 10891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23486_1_gensal",
      "ports": {
        "bus": 23486,
        "pmech": 10893,
        "efd": 10894,
        "speed": 10892
      },
      "params": {
        "mva": 10.152000427246094,
        "H": 1.381600022315979,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7354000210762024,
        "Xdp": 0.3255000114440918,
        "Xdpp": 0.31299999356269836,
        "Xq": 0.4758000075817108,
        "Xl": 0.12120000272989273,
        "Tdop": 6.0,
        "Tdopp": 0.38679999113082886,
        "Tqopp": 0.09000000357627869,
        "S10": 0.2669000029563904,
        "S12": 0.713100016117096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1834764629602432,
        "pmax": 8.460000157356262,
        "qmin": -0.4145400132983923,
        "qmax": 3.248640149831772,
        "regulated": 23486,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "23486_1_ieeet1",
      "ports": {
        "bus": 23486,
        "speed": 10892,
        "vs": 10895,
        "efd": 10894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23486_1_hygov",
      "ports": {
        "speed": 10892,
        "pmech": 10893
      },
      "params": {
        "Trate": 10.152000427246094,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.308531641960144,
        "Tr": 7.677515983581543,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6405999660491943,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23486_1_ieeest",
      "ports": {
        "input": 10892,
        "output": 10895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23486_2_gensal",
      "ports": {
        "bus": 23486,
        "pmech": 10897,
        "efd": 10898,
        "speed": 10896
      },
      "params": {
        "mva": 10.152000427246094,
        "H": 1.381600022315979,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7354000210762024,
        "Xdp": 0.3255000114440918,
        "Xdpp": 0.31299999356269836,
        "Xq": 0.4758000075817108,
        "Xl": 0.12120000272989273,
        "Tdop": 6.0,
        "Tdopp": 0.38679999113082886,
        "Tqopp": 0.09000000357627869,
        "S10": 0.2669000029563904,
        "S12": 0.713100016117096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8622720837593079,
        "pmax": 8.460000157356262,
        "qmin": -0.4145400132983923,
        "qmax": 3.248640149831772,
        "regulated": 23486,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "23486_2_ieeet1",
      "ports": {
        "bus": 23486,
        "speed": 10896,
        "vs": 10899,
        "efd": 10898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23486_2_hygov",
      "ports": {
        "speed": 10896,
        "pmech": 10897
      },
      "params": {
        "Trate": 10.152000427246094,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.308531641960144,
        "Tr": 7.677515983581543,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6405999660491943,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23486_2_ieeest",
      "ports": {
        "input": 10896,
        "output": 10899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23486_3_gensal",
      "ports": {
        "bus": 23486,
        "pmech": 10901,
        "efd": 10902,
        "speed": 10900
      },
      "params": {
        "mva": 10.152000427246094,
        "H": 1.381600022315979,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7354000210762024,
        "Xdp": 0.3255000114440918,
        "Xdpp": 0.31299999356269836,
        "Xq": 0.4758000075817108,
        "Xl": 0.12120000272989273,
        "Tdop": 6.0,
        "Tdopp": 0.38679999113082886,
        "Tqopp": 0.09000000357627869,
        "S10": 0.2669000029563904,
        "S12": 0.713100016117096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1474136263132095,
        "pmax": 8.460000157356262,
        "qmin": -0.4145400132983923,
        "qmax": 3.248640149831772,
        "regulated": 23486,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "23486_3_ieeet1",
      "ports": {
        "bus": 23486,
        "speed": 10900,
        "vs": 10903,
        "efd": 10902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23486_3_hygov",
      "ports": {
        "speed": 10900,
        "pmech": 10901
      },
      "params": {
        "Trate": 10.152000427246094,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.308531641960144,
        "Tr": 7.677515983581543,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6405999660491943,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23486_3_ieeest",
      "ports": {
        "input": 10900,
        "output": 10903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23486_4_gensal",
      "ports": {
        "bus": 23486,
        "pmech": 10905,
        "efd": 10906,
        "speed": 10904
      },
      "params": {
        "mva": 10.152000427246094,
        "H": 1.381600022315979,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7354000210762024,
        "Xdp": 0.3255000114440918,
        "Xdpp": 0.31299999356269836,
        "Xq": 0.4758000075817108,
        "Xl": 0.12120000272989273,
        "Tdop": 6.0,
        "Tdopp": 0.38679999113082886,
        "Tqopp": 0.09000000357627869,
        "S10": 0.2669000029563904,
        "S12": 0.713100016117096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3568030446767807,
        "pmax": 8.460000157356262,
        "qmin": -0.4145400132983923,
        "qmax": 3.248640149831772,
        "regulated": 23486,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "23486_4_ieeet1",
      "ports": {
        "bus": 23486,
        "speed": 10904,
        "vs": 10907,
        "efd": 10906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23486_4_hygov",
      "ports": {
        "speed": 10904,
        "pmech": 10905
      },
      "params": {
        "Trate": 10.152000427246094,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.308531641960144,
        "Tr": 7.677515983581543,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6405999660491943,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23486_4_ieeest",
      "ports": {
        "input": 10904,
        "output": 10907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23486_5_gensal",
      "ports": {
        "bus": 23486,
        "pmech": 10909,
        "efd": 10910,
        "speed": 10908
      },
      "params": {
        "mva": 10.152000427246094,
        "H": 1.381600022315979,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7354000210762024,
        "Xdp": 0.3255000114440918,
        "Xdpp": 0.31299999356269836,
        "Xq": 0.4758000075817108,
        "Xl": 0.12120000272989273,
        "Tdop": 6.0,
        "Tdopp": 0.38679999113082886,
        "Tqopp": 0.09000000357627869,
        "S10": 0.2669000029563904,
        "S12": 0.713100016117096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2059520483016968,
        "pmax": 8.460000157356262,
        "qmin": -0.4145400132983923,
        "qmax": 3.248640149831772,
        "regulated": 23486,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "23486_5_ieeet1",
      "ports": {
        "bus": 23486,
        "speed": 10908,
        "vs": 10911,
        "efd": 10910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23486_5_hygov",
      "ports": {
        "speed": 10908,
        "pmech": 10909
      },
      "params": {
        "Trate": 10.152000427246094,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.308531641960144,
        "Tr": 7.677515983581543,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6405999660491943,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07999999821186066,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23486_5_ieeest",
      "ports": {
        "input": 10908,
        "output": 10911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23497_1_gensal",
      "ports": {
        "bus": 23497,
        "pmech": 10913,
        "efd": 10914,
        "speed": 10912
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 1.3733999729156494,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5580999851226807,
        "Xdp": 0.23960000276565552,
        "Xdpp": 0.21529999375343323,
        "Xq": 0.36010000109672546,
        "Xl": 0.18279999494552612,
        "Tdop": 6.0,
        "Tdopp": 0.32670000195503235,
        "Tqopp": 0.5253999829292297,
        "S10": 0.15209999680519104,
        "S12": 0.6593999862670898
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3336087102070451,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 23497,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Esdc1a",
      "id": "23497_1_esdc1a",
      "ports": {
        "bus": 23497,
        "speed": 10912,
        "vs": 10915,
        "efd": 10914
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.066600002348423,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.489000082015991,
        "Se1": 0.1387999951839447,
        "E2": 3.3185999393463135,
        "Se2": 0.4162999987602234,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23497_1_hygov",
      "ports": {
        "speed": 10912,
        "pmech": 10913
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.521176815032959,
        "Tr": 8.768960952758789,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9345999956130981,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23497_1_ieeest",
      "ports": {
        "input": 10912,
        "output": 10915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23502_1_genrou",
      "ports": {
        "bus": 23502,
        "pmech": 10917,
        "efd": 10918,
        "speed": 10916
      },
      "params": {
        "mva": 159.83999633789062,
        "H": 7.271084785461426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7519999742507935,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.25529998540878296,
        "Xq": 1.6851999759674072,
        "Xqp": 0.6159999966621399,
        "Xqpp": 0.25529998540878296,
        "Xl": 0.19910000264644623,
        "Tdop": 5.03439998626709,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.4494999945163727,
        "Tqopp": 0.07289999723434448,
        "S10": 0.23680000007152557,
        "S12": 0.6891000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.90811228752136,
        "pmax": 133.20000171661377,
        "qmin": -14.785200357437134,
        "qmax": 67.79879927635193,
        "regulated": 23502,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "23502_1_ieeet1",
      "ports": {
        "bus": 23502,
        "speed": 10916,
        "vs": 10919,
        "efd": 10918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23502_1_tgov1",
      "ports": {
        "speed": 10916,
        "pmech": 10917
      },
      "params": {
        "Trate": 159.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2809566557407379,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23502_1_ieeest",
      "ports": {
        "input": 10916,
        "output": 10919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23503_1_genrou",
      "ports": {
        "bus": 23503,
        "pmech": 10921,
        "efd": 10922,
        "speed": 10920
      },
      "params": {
        "mva": 159.83999633789062,
        "H": 7.271084785461426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7519999742507935,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.25529998540878296,
        "Xq": 1.6851999759674072,
        "Xqp": 0.6159999966621399,
        "Xqpp": 0.25529998540878296,
        "Xl": 0.19910000264644623,
        "Tdop": 5.03439998626709,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.4494999945163727,
        "Tqopp": 0.07289999723434448,
        "S10": 0.23680000007152557,
        "S12": 0.6891000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.02437353134155,
        "pmax": 133.20000171661377,
        "qmin": -14.785200357437134,
        "qmax": 67.79879927635193,
        "regulated": 23503,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "23503_1_ieeet1",
      "ports": {
        "bus": 23503,
        "speed": 10920,
        "vs": 10923,
        "efd": 10922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23503_1_tgov1",
      "ports": {
        "speed": 10920,
        "pmech": 10921
      },
      "params": {
        "Trate": 159.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34424659609794617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23503_1_ieeest",
      "ports": {
        "input": 10920,
        "output": 10923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23504_1_genrou",
      "ports": {
        "bus": 23504,
        "pmech": 10925,
        "efd": 10926,
        "speed": 10924
      },
      "params": {
        "mva": 159.83999633789062,
        "H": 7.271084785461426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7519999742507935,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.25529998540878296,
        "Xq": 1.6851999759674072,
        "Xqp": 0.6159999966621399,
        "Xqpp": 0.25529998540878296,
        "Xl": 0.19910000264644623,
        "Tdop": 5.03439998626709,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.4494999945163727,
        "Tqopp": 0.07289999723434448,
        "S10": 0.23680000007152557,
        "S12": 0.6891000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.0874125957489,
        "pmax": 133.20000171661377,
        "qmin": -14.785200357437134,
        "qmax": 67.79879927635193,
        "regulated": 23504,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "23504_1_ieeet1",
      "ports": {
        "bus": 23504,
        "speed": 10924,
        "vs": 10927,
        "efd": 10926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23504_1_tgov1",
      "ports": {
        "speed": 10924,
        "pmech": 10925
      },
      "params": {
        "Trate": 159.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2195158451795578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23504_1_ieeest",
      "ports": {
        "input": 10924,
        "output": 10927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23505_1_genrou",
      "ports": {
        "bus": 23505,
        "pmech": 10929,
        "efd": 10930,
        "speed": 10928
      },
      "params": {
        "mva": 159.83999633789062,
        "H": 7.271084785461426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7519999742507935,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.25529998540878296,
        "Xq": 1.6851999759674072,
        "Xqp": 0.6159999966621399,
        "Xqpp": 0.25529998540878296,
        "Xl": 0.19910000264644623,
        "Tdop": 5.03439998626709,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.4494999945163727,
        "Tqopp": 0.07289999723434448,
        "S10": 0.23680000007152557,
        "S12": 0.6891000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.287235617637634,
        "pmax": 133.20000171661377,
        "qmin": -14.785200357437134,
        "qmax": 67.79879927635193,
        "regulated": 23505,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "23505_1_ieeet1",
      "ports": {
        "bus": 23505,
        "speed": 10928,
        "vs": 10931,
        "efd": 10930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23505_1_tgov1",
      "ports": {
        "speed": 10928,
        "pmech": 10929
      },
      "params": {
        "Trate": 159.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28958481550216675,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23505_1_ieeest",
      "ports": {
        "input": 10928,
        "output": 10931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23506_1_genrou",
      "ports": {
        "bus": 23506,
        "pmech": 10933,
        "efd": 10934,
        "speed": 10932
      },
      "params": {
        "mva": 159.83999633789062,
        "H": 7.271084785461426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7519999742507935,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.25529998540878296,
        "Xq": 1.6851999759674072,
        "Xqp": 0.6159999966621399,
        "Xqpp": 0.25529998540878296,
        "Xl": 0.19910000264644623,
        "Tdop": 5.03439998626709,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.4494999945163727,
        "Tqopp": 0.07289999723434448,
        "S10": 0.23680000007152557,
        "S12": 0.6891000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.04681706428528,
        "pmax": 133.20000171661377,
        "qmin": -14.785200357437134,
        "qmax": 67.79879927635193,
        "regulated": 23506,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "23506_1_ieeet1",
      "ports": {
        "bus": 23506,
        "speed": 10932,
        "vs": 10935,
        "efd": 10934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23506_1_tgov1",
      "ports": {
        "speed": 10932,
        "pmech": 10933
      },
      "params": {
        "Trate": 159.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25054314732551575,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23506_1_ieeest",
      "ports": {
        "input": 10932,
        "output": 10935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23507_1_genrou",
      "ports": {
        "bus": 23507,
        "pmech": 10937,
        "efd": 10938,
        "speed": 10936
      },
      "params": {
        "mva": 159.83999633789062,
        "H": 7.271084785461426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7519999742507935,
        "Xdp": 0.31949999928474426,
        "Xdpp": 0.25529998540878296,
        "Xq": 1.6851999759674072,
        "Xqp": 0.6159999966621399,
        "Xqpp": 0.25529998540878296,
        "Xl": 0.19910000264644623,
        "Tdop": 5.03439998626709,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.4494999945163727,
        "Tqopp": 0.07289999723434448,
        "S10": 0.23680000007152557,
        "S12": 0.6891000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.19595146179199,
        "pmax": 133.20000171661377,
        "qmin": -14.785200357437134,
        "qmax": 67.79879927635193,
        "regulated": 23507,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "23507_1_ieeet1",
      "ports": {
        "bus": 23507,
        "speed": 10936,
        "vs": 10939,
        "efd": 10938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23507_1_tgov1",
      "ports": {
        "speed": 10936,
        "pmech": 10937
      },
      "params": {
        "Trate": 159.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3453200161457062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23507_1_ieeest",
      "ports": {
        "input": 10936,
        "output": 10939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23512_1_genrou",
      "ports": {
        "bus": 23512,
        "pmech": 10941,
        "efd": 10942,
        "speed": 10940
      },
      "params": {
        "mva": 1066.6800537109375,
        "H": 3.635650396347046,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9023000001907349,
        "Xdp": 0.35359999537467957,
        "Xdpp": 0.2540000081062317,
        "Xq": 1.8108999729156494,
        "Xqp": 0.3833000063896179,
        "Xqpp": 0.2540000081062317,
        "Xl": 0.19140000641345978,
        "Tdop": 7.021599769592285,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.1672999858856201,
        "Tqopp": 0.041099999099969864,
        "S10": 0.164900004863739,
        "S12": 0.5648000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 208.83522033691406,
        "pmax": 888.8999938964844,
        "qmin": -72.88979887962341,
        "qmax": 327.11520195007324,
        "regulated": 23510,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "23512_1_ieeet1",
      "ports": {
        "bus": 23512,
        "speed": 10940,
        "vs": 10943,
        "efd": 10942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.35920000076293945,
        "Kf": 0.08739999681711197,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9882999658584595,
        "E2": 2.6510000228881836,
        "Se1": 0.07320000231266022,
        "Se2": 0.3301999866962433,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23512_1_tgov1",
      "ports": {
        "speed": 10940,
        "pmech": 10941
      },
      "params": {
        "Trate": 1066.6800537109375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19578056037425995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23512_1_ieeest",
      "ports": {
        "input": 10940,
        "output": 10943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23513_1_genrou",
      "ports": {
        "bus": 23513,
        "pmech": 10945,
        "efd": 10946,
        "speed": 10944
      },
      "params": {
        "mva": 1066.6800537109375,
        "H": 3.635650396347046,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9023000001907349,
        "Xdp": 0.35359999537467957,
        "Xdpp": 0.2540000081062317,
        "Xq": 1.8108999729156494,
        "Xqp": 0.3833000063896179,
        "Xqpp": 0.2540000081062317,
        "Xl": 0.19140000641345978,
        "Tdop": 7.021599769592285,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.1672999858856201,
        "Tqopp": 0.041099999099969864,
        "S10": 0.164900004863739,
        "S12": 0.5648000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 102.14484930038452,
        "pmax": 888.8999938964844,
        "qmin": -72.88979887962341,
        "qmax": 327.11520195007324,
        "regulated": 23510,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "23513_1_ieeet1",
      "ports": {
        "bus": 23513,
        "speed": 10944,
        "vs": 10947,
        "efd": 10946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.35920000076293945,
        "Kf": 0.08739999681711197,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9882999658584595,
        "E2": 2.6510000228881836,
        "Se1": 0.07320000231266022,
        "Se2": 0.3301999866962433,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23513_1_tgov1",
      "ports": {
        "speed": 10944,
        "pmech": 10945
      },
      "params": {
        "Trate": 1066.6800537109375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09575959295034409,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23513_1_ieeest",
      "ports": {
        "input": 10944,
        "output": 10947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23514_1_genrou",
      "ports": {
        "bus": 23514,
        "pmech": 10949,
        "efd": 10950,
        "speed": 10948
      },
      "params": {
        "mva": 1066.6800537109375,
        "H": 3.635650396347046,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9023000001907349,
        "Xdp": 0.35359999537467957,
        "Xdpp": 0.2540000081062317,
        "Xq": 1.8108999729156494,
        "Xqp": 0.3833000063896179,
        "Xqpp": 0.2540000081062317,
        "Xl": 0.19140000641345978,
        "Tdop": 7.021599769592285,
        "Tdopp": 0.05559999868273735,
        "Tqop": 1.1672999858856201,
        "Tqopp": 0.041099999099969864,
        "S10": 0.164900004863739,
        "S12": 0.5648000240325928
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 156.44230842590332,
        "pmax": 888.8999938964844,
        "qmin": -72.88979887962341,
        "qmax": 327.11520195007324,
        "regulated": 23510,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "23514_1_ieeet1",
      "ports": {
        "bus": 23514,
        "speed": 10948,
        "vs": 10951,
        "efd": 10950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.35920000076293945,
        "Kf": 0.08739999681711197,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9882999658584595,
        "E2": 2.6510000228881836,
        "Se1": 0.07320000231266022,
        "Se2": 0.3301999866962433,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23514_1_tgov1",
      "ports": {
        "speed": 10948,
        "pmech": 10949
      },
      "params": {
        "Trate": 1066.6800537109375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14666281640529633,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23514_1_ieeest",
      "ports": {
        "input": 10948,
        "output": 10951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23517_1_genrou",
      "ports": {
        "bus": 23517,
        "pmech": 10953,
        "efd": 10954,
        "speed": 10952
      },
      "params": {
        "mva": 19.559999465942383,
        "H": 5.702598571777344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3212000131607056,
        "Xdp": 0.18389999866485596,
        "Xdpp": 0.13510000705718994,
        "Xq": 1.2692999839782715,
        "Xqp": 0.3515999913215637,
        "Xqpp": 0.13510000705718994,
        "Xl": 0.0989999994635582,
        "Tdop": 7.2093000411987305,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.3531999588012695,
        "Tqopp": 0.065700002014637,
        "S10": 0.1168999969959259,
        "S12": 0.46880000829696655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.536789029836655,
        "pmax": 16.300000250339508,
        "qmin": -1.9886000081896782,
        "qmax": 7.5957998633384705,
        "regulated": 23517,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "23517_1_ieeet1",
      "ports": {
        "bus": 23517,
        "speed": 10952,
        "vs": 10955,
        "efd": 10954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04729999974370003,
        "Ke": 0.0,
        "Te": 0.8995000123977661,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.7961000204086304,
        "E2": 2.394700050354004,
        "Se1": 0.000699999975040555,
        "Se2": 0.24869999289512634,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23517_1_tgov1",
      "ports": {
        "speed": 10952,
        "pmech": 10953
      },
      "params": {
        "Trate": 19.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3853164315223694,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23517_1_ieeest",
      "ports": {
        "input": 10952,
        "output": 10955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23519_1_gensal",
      "ports": {
        "bus": 23519,
        "pmech": 10957,
        "efd": 10958,
        "speed": 10956
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 3.3190999031066895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4514000415802002,
        "Xdp": 0.4494999945163727,
        "Xdpp": 0.26930001378059387,
        "Xq": 0.9429000020027161,
        "Xl": 0.16590000689029694,
        "Tdop": 6.0,
        "Tdopp": 0.49309998750686646,
        "Tqopp": 0.09809999912977219,
        "S10": 0.23250000178813934,
        "S12": 0.5760999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9955148212611675,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 23519,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "23519_1_ieeet1",
      "ports": {
        "bus": 23519,
        "speed": 10956,
        "vs": 10959,
        "efd": 10958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23519_1_hygov",
      "ports": {
        "speed": 10956,
        "pmech": 10957
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2849237620830536,
        "Tr": 4.138203144073486,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8123999834060669,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23519_1_ieeest",
      "ports": {
        "input": 10956,
        "output": 10959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23519_2_gensal",
      "ports": {
        "bus": 23519,
        "pmech": 10961,
        "efd": 10962,
        "speed": 10960
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 3.3190999031066895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4514000415802002,
        "Xdp": 0.4494999945163727,
        "Xdpp": 0.26930001378059387,
        "Xq": 0.9429000020027161,
        "Xl": 0.16590000689029694,
        "Tdop": 6.0,
        "Tdopp": 0.49309998750686646,
        "Tqopp": 0.09809999912977219,
        "S10": 0.23250000178813934,
        "S12": 0.5760999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2830425277352333,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 23519,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "23519_2_ieeet1",
      "ports": {
        "bus": 23519,
        "speed": 10960,
        "vs": 10963,
        "efd": 10962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23519_2_hygov",
      "ports": {
        "speed": 10960,
        "pmech": 10961
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2849237620830536,
        "Tr": 4.138203144073486,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8123999834060669,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23519_2_ieeest",
      "ports": {
        "input": 10960,
        "output": 10963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23519_3_gensal",
      "ports": {
        "bus": 23519,
        "pmech": 10965,
        "efd": 10966,
        "speed": 10964
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 3.3190999031066895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4514000415802002,
        "Xdp": 0.4494999945163727,
        "Xdpp": 0.26930001378059387,
        "Xq": 0.9429000020027161,
        "Xl": 0.16590000689029694,
        "Tdop": 6.0,
        "Tdopp": 0.49309998750686646,
        "Tqopp": 0.09809999912977219,
        "S10": 0.23250000178813934,
        "S12": 0.5760999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26980661787092686,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 23519,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "23519_3_ieeet1",
      "ports": {
        "bus": 23519,
        "speed": 10964,
        "vs": 10967,
        "efd": 10966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23519_3_hygov",
      "ports": {
        "speed": 10964,
        "pmech": 10965
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2849237620830536,
        "Tr": 4.138203144073486,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8123999834060669,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23519_3_ieeest",
      "ports": {
        "input": 10964,
        "output": 10967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23519_4_gensal",
      "ports": {
        "bus": 23519,
        "pmech": 10969,
        "efd": 10970,
        "speed": 10968
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 3.3190999031066895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4514000415802002,
        "Xdp": 0.4494999945163727,
        "Xdpp": 0.26930001378059387,
        "Xq": 0.9429000020027161,
        "Xl": 0.16590000689029694,
        "Tdop": 6.0,
        "Tdopp": 0.49309998750686646,
        "Tqopp": 0.09809999912977219,
        "S10": 0.23250000178813934,
        "S12": 0.5760999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9387367404997349,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 23519,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "23519_4_ieeet1",
      "ports": {
        "bus": 23519,
        "speed": 10968,
        "vs": 10971,
        "efd": 10970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23519_4_hygov",
      "ports": {
        "speed": 10968,
        "pmech": 10969
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2849237620830536,
        "Tr": 4.138203144073486,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8123999834060669,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23519_4_ieeest",
      "ports": {
        "input": 10968,
        "output": 10971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23521_1_gensal",
      "ports": {
        "bus": 23521,
        "pmech": 10973,
        "efd": 10974,
        "speed": 10972
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 3.3190999031066895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4514000415802002,
        "Xdp": 0.4494999945163727,
        "Xdpp": 0.26930001378059387,
        "Xq": 0.9429000020027161,
        "Xl": 0.16590000689029694,
        "Tdop": 6.0,
        "Tdopp": 0.49309998750686646,
        "Tqopp": 0.09809999912977219,
        "S10": 0.23250000178813934,
        "S12": 0.5760999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9712333790957928,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 23521,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23521_1_ieeet1",
      "ports": {
        "bus": 23521,
        "speed": 10972,
        "vs": 10975,
        "efd": 10974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23521_1_hygov",
      "ports": {
        "speed": 10972,
        "pmech": 10973
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.2849237620830536,
        "Tr": 4.138203144073486,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8123999834060669,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23521_1_ieeest",
      "ports": {
        "input": 10972,
        "output": 10975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23527_1_gensal",
      "ports": {
        "bus": 23527,
        "pmech": 10977,
        "efd": 10978,
        "speed": 10976
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.4804999828338623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8080000281333923,
        "Xdp": 0.37540000677108765,
        "Xdpp": 0.32749998569488525,
        "Xq": 0.5231999754905701,
        "Xl": 0.19359999895095825,
        "Tdop": 6.0,
        "Tdopp": 0.041099999099969864,
        "Tqopp": 0.4749000072479248,
        "S10": 0.1509000062942505,
        "S12": 0.6152999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19944347441196442,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 23527,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23527_1_ieeet1",
      "ports": {
        "bus": 23527,
        "speed": 10976,
        "vs": 10979,
        "efd": 10978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23527_1_hygov",
      "ports": {
        "speed": 10976,
        "pmech": 10977
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7903149724006653,
        "Tr": 8.27370834350586,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.79830002784729,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23527_1_ieeest",
      "ports": {
        "input": 10976,
        "output": 10979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23531_2_genrou",
      "ports": {
        "bus": 23531,
        "pmech": 10981,
        "efd": 10982,
        "speed": 10980
      },
      "params": {
        "mva": 12.0,
        "H": 3.5834062099456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.201200008392334,
        "Xdp": 0.20350000262260437,
        "Xdpp": 0.14880000054836273,
        "Xq": 1.1575000286102295,
        "Xqp": 0.2425999939441681,
        "Xqpp": 0.14880000054836273,
        "Xl": 0.1096000000834465,
        "Tdop": 7.7846999168396,
        "Tdopp": 0.052000001072883606,
        "Tqop": 0.801800012588501,
        "Tqopp": 0.07329999655485153,
        "S10": 0.12800000607967377,
        "S12": 0.4909000098705292
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1332604587078094,
        "pmax": 10.000000149011612,
        "qmin": -1.2199999764561653,
        "qmax": 4.659999907016754,
        "regulated": 23531,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23531_2_ieeet1",
      "ports": {
        "bus": 23531,
        "speed": 10980,
        "vs": 10983,
        "efd": 10982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6453999876976013,
        "Kf": 0.020500000566244125,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9326999187469482,
        "E2": 3.9102001190185547,
        "Se1": 0.044199999421834946,
        "Se2": 0.29760000109672546,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23531_2_tgov1",
      "ports": {
        "speed": 10980,
        "pmech": 10981
      },
      "params": {
        "Trate": 12.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2611050307750702,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23531_2_ieeest",
      "ports": {
        "input": 10980,
        "output": 10983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23532_1_genrou",
      "ports": {
        "bus": 23532,
        "pmech": 10985,
        "efd": 10986,
        "speed": 10984
      },
      "params": {
        "mva": 12.0,
        "H": 3.5834062099456787,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.201200008392334,
        "Xdp": 0.20350000262260437,
        "Xdpp": 0.14880000054836273,
        "Xq": 1.1575000286102295,
        "Xqp": 0.2425999939441681,
        "Xqpp": 0.14880000054836273,
        "Xl": 0.1096000000834465,
        "Tdop": 7.7846999168396,
        "Tdopp": 0.052000001072883606,
        "Tqop": 0.801800012588501,
        "Tqopp": 0.07329999655485153,
        "S10": 0.12800000607967377,
        "S12": 0.4909000098705292
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.579934850335121,
        "pmax": 10.000000149011612,
        "qmin": -1.2199999764561653,
        "qmax": 4.659999907016754,
        "regulated": 23532,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23532_1_ieeet1",
      "ports": {
        "bus": 23532,
        "speed": 10984,
        "vs": 10987,
        "efd": 10986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6453999876976013,
        "Kf": 0.020500000566244125,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9326999187469482,
        "E2": 3.9102001190185547,
        "Se1": 0.044199999421834946,
        "Se2": 0.29760000109672546,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23532_1_tgov1",
      "ports": {
        "speed": 10984,
        "pmech": 10985
      },
      "params": {
        "Trate": 12.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38166123628616333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23532_1_ieeest",
      "ports": {
        "input": 10984,
        "output": 10987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23539_1_gensal",
      "ports": {
        "bus": 23539,
        "pmech": 10989,
        "efd": 10990,
        "speed": 10988
      },
      "params": {
        "mva": 102.23999786376953,
        "H": 3.1575000286102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.22300000488758087,
        "Xdpp": 0.14030000567436218,
        "Xq": 0.6484000086784363,
        "Xl": 0.10939999669790268,
        "Tdop": 6.0,
        "Tdopp": 0.2410999983549118,
        "Tqopp": 0.49390000104904175,
        "S10": 0.13600000739097595,
        "S12": 0.4142000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.65963387489319,
        "pmax": 85.19999980926514,
        "qmin": -4.174799844622612,
        "qmax": 32.71679878234863,
        "regulated": 23539,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "23539_1_ieeet1",
      "ports": {
        "bus": 23539,
        "speed": 10988,
        "vs": 10991,
        "efd": 10990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23539_1_hygov",
      "ports": {
        "speed": 10988,
        "pmech": 10989
      },
      "params": {
        "Trate": 102.23999786376953,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4324789047241211,
        "Tr": 5.894614219665527,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2034000158309937,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23539_1_ieeest",
      "ports": {
        "input": 10988,
        "output": 10991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23540_1_gensal",
      "ports": {
        "bus": 23540,
        "pmech": 10993,
        "efd": 10994,
        "speed": 10992
      },
      "params": {
        "mva": 102.23999786376953,
        "H": 3.1575000286102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.22300000488758087,
        "Xdpp": 0.14030000567436218,
        "Xq": 0.6484000086784363,
        "Xl": 0.10939999669790268,
        "Tdop": 6.0,
        "Tdopp": 0.2410999983549118,
        "Tqopp": 0.49390000104904175,
        "S10": 0.13600000739097595,
        "S12": 0.4142000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.73913395404816,
        "pmax": 85.19999980926514,
        "qmin": -4.174799844622612,
        "qmax": 32.71679878234863,
        "regulated": 23540,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "23540_1_ieeet1",
      "ports": {
        "bus": 23540,
        "speed": 10992,
        "vs": 10995,
        "efd": 10994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23540_1_hygov",
      "ports": {
        "speed": 10992,
        "pmech": 10993
      },
      "params": {
        "Trate": 102.23999786376953,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4324789047241211,
        "Tr": 5.894614219665527,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2034000158309937,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23540_1_ieeest",
      "ports": {
        "input": 10992,
        "output": 10995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23541_1_gensal",
      "ports": {
        "bus": 23541,
        "pmech": 10997,
        "efd": 10998,
        "speed": 10996
      },
      "params": {
        "mva": 102.23999786376953,
        "H": 3.1575000286102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.22300000488758087,
        "Xdpp": 0.14030000567436218,
        "Xq": 0.6484000086784363,
        "Xl": 0.10939999669790268,
        "Tdop": 6.0,
        "Tdopp": 0.2410999983549118,
        "Tqopp": 0.49390000104904175,
        "S10": 0.13600000739097595,
        "S12": 0.4142000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.103323459625244,
        "pmax": 85.19999980926514,
        "qmin": -4.174799844622612,
        "qmax": 32.71679878234863,
        "regulated": 23541,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "23541_1_ieeet1",
      "ports": {
        "bus": 23541,
        "speed": 10996,
        "vs": 10999,
        "efd": 10998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23541_1_hygov",
      "ports": {
        "speed": 10996,
        "pmech": 10997
      },
      "params": {
        "Trate": 102.23999786376953,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4324789047241211,
        "Tr": 5.894614219665527,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2034000158309937,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23541_1_ieeest",
      "ports": {
        "input": 10996,
        "output": 10999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23543_1_gensal",
      "ports": {
        "bus": 23543,
        "pmech": 11001,
        "efd": 11002,
        "speed": 11000
      },
      "params": {
        "mva": 102.23999786376953,
        "H": 3.1575000286102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.22300000488758087,
        "Xdpp": 0.14030000567436218,
        "Xq": 0.6484000086784363,
        "Xl": 0.10939999669790268,
        "Tdop": 6.0,
        "Tdopp": 0.2410999983549118,
        "Tqopp": 0.49390000104904175,
        "S10": 0.13600000739097595,
        "S12": 0.4142000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.29612326622009,
        "pmax": 85.19999980926514,
        "qmin": -4.174799844622612,
        "qmax": 32.71679878234863,
        "regulated": 23543,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "23543_1_ieeet1",
      "ports": {
        "bus": 23543,
        "speed": 11000,
        "vs": 11003,
        "efd": 11002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23543_1_hygov",
      "ports": {
        "speed": 11000,
        "pmech": 11001
      },
      "params": {
        "Trate": 102.23999786376953,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4324789047241211,
        "Tr": 5.894614219665527,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2034000158309937,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07129999995231628,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23543_1_ieeest",
      "ports": {
        "input": 11000,
        "output": 11003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23547_1_gensal",
      "ports": {
        "bus": 23547,
        "pmech": 11005,
        "efd": 11006,
        "speed": 11004
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.954300045967102,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5131999850273132,
        "Xdp": 0.257099986076355,
        "Xdpp": 0.2442999929189682,
        "Xq": 0.33079999685287476,
        "Xl": 0.22190000116825104,
        "Tdop": 6.0,
        "Tdopp": 0.34869998693466187,
        "Tqopp": 0.44029998779296875,
        "S10": 0.15629999339580536,
        "S12": 0.5920000076293945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19358373247087002,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 23547,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23547_1_ieeet1",
      "ports": {
        "bus": 23547,
        "speed": 11004,
        "vs": 11007,
        "efd": 11006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23547_1_hygov",
      "ports": {
        "speed": 11004,
        "pmech": 11005
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9177502393722534,
        "Tr": 7.6210618019104,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6260000467300415,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07209999859333038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23547_1_ieeest",
      "ports": {
        "input": 11004,
        "output": 11007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23552_1_genrou",
      "ports": {
        "bus": 23552,
        "pmech": 11009,
        "efd": 11010,
        "speed": 11008
      },
      "params": {
        "mva": 236.39999389648438,
        "H": 4.15462589263916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1582999229431152,
        "Xdp": 0.20679999887943268,
        "Xdpp": 0.1388999968767166,
        "Xq": 2.013000011444092,
        "Xqp": 0.5266000032424927,
        "Xqpp": 0.1388999968767166,
        "Xl": 0.10639999806880951,
        "Tdop": 9.941499710083008,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.6603000164031982,
        "Tqopp": 0.07209999859333038,
        "S10": 0.06030000001192093,
        "S12": 0.3280999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.294695496559143,
        "pmax": 197.00000286102295,
        "qmin": -21.866999566555023,
        "qmax": 100.27300119400024,
        "regulated": 23549,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23552_1_ieeet1",
      "ports": {
        "bus": 23552,
        "speed": 11008,
        "vs": 11011,
        "efd": 11010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23552_1_tgov1",
      "ports": {
        "speed": 11008,
        "pmech": 11009
      },
      "params": {
        "Trate": 236.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12815015017986298,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23552_1_ieeest",
      "ports": {
        "input": 11008,
        "output": 11011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23553_1_genrou",
      "ports": {
        "bus": 23553,
        "pmech": 11013,
        "efd": 11014,
        "speed": 11012
      },
      "params": {
        "mva": 236.39999389648438,
        "H": 4.15462589263916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1582999229431152,
        "Xdp": 0.20679999887943268,
        "Xdpp": 0.1388999968767166,
        "Xq": 2.013000011444092,
        "Xqp": 0.5266000032424927,
        "Xqpp": 0.1388999968767166,
        "Xl": 0.10639999806880951,
        "Tdop": 9.941499710083008,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.6603000164031982,
        "Tqopp": 0.07209999859333038,
        "S10": 0.06030000001192093,
        "S12": 0.3280999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.41098523139954,
        "pmax": 197.00000286102295,
        "qmin": -21.866999566555023,
        "qmax": 100.27300119400024,
        "regulated": 23553,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "23553_1_ieeet1",
      "ports": {
        "bus": 23553,
        "speed": 11012,
        "vs": 11015,
        "efd": 11014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23553_1_tgov1",
      "ports": {
        "speed": 11012,
        "pmech": 11013
      },
      "params": {
        "Trate": 236.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34860822558403015,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23553_1_ieeest",
      "ports": {
        "input": 11012,
        "output": 11015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23554_1_genrou",
      "ports": {
        "bus": 23554,
        "pmech": 11017,
        "efd": 11018,
        "speed": 11016
      },
      "params": {
        "mva": 236.39999389648438,
        "H": 4.15462589263916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1582999229431152,
        "Xdp": 0.20679999887943268,
        "Xdpp": 0.1388999968767166,
        "Xq": 2.013000011444092,
        "Xqp": 0.5266000032424927,
        "Xqpp": 0.1388999968767166,
        "Xl": 0.10639999806880951,
        "Tdop": 9.941499710083008,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.6603000164031982,
        "Tqopp": 0.07209999859333038,
        "S10": 0.06030000001192093,
        "S12": 0.3280999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.025830507278442,
        "pmax": 197.00000286102295,
        "qmin": -21.866999566555023,
        "qmax": 100.27300119400024,
        "regulated": 23554,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "23554_1_ieeet1",
      "ports": {
        "bus": 23554,
        "speed": 11016,
        "vs": 11019,
        "efd": 11018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23554_1_tgov1",
      "ports": {
        "speed": 11016,
        "pmech": 11017
      },
      "params": {
        "Trate": 236.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08894175291061401,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23554_1_ieeest",
      "ports": {
        "input": 11016,
        "output": 11019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23555_1_genrou",
      "ports": {
        "bus": 23555,
        "pmech": 11021,
        "efd": 11022,
        "speed": 11020
      },
      "params": {
        "mva": 236.39999389648438,
        "H": 4.15462589263916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1582999229431152,
        "Xdp": 0.20679999887943268,
        "Xdpp": 0.1388999968767166,
        "Xq": 2.013000011444092,
        "Xqp": 0.5266000032424927,
        "Xqpp": 0.1388999968767166,
        "Xl": 0.10639999806880951,
        "Tdop": 9.941499710083008,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.6603000164031982,
        "Tqopp": 0.07209999859333038,
        "S10": 0.06030000001192093,
        "S12": 0.3280999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.79605042934418,
        "pmax": 197.00000286102295,
        "qmin": -21.866999566555023,
        "qmax": 100.27300119400024,
        "regulated": 23549,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23555_1_ieeet1",
      "ports": {
        "bus": 23555,
        "speed": 11020,
        "vs": 11023,
        "efd": 11022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23555_1_tgov1",
      "ports": {
        "speed": 11020,
        "pmech": 11021
      },
      "params": {
        "Trate": 236.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17257213592529297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23555_1_ieeest",
      "ports": {
        "input": 11020,
        "output": 11023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23556_1_genrou",
      "ports": {
        "bus": 23556,
        "pmech": 11025,
        "efd": 11026,
        "speed": 11024
      },
      "params": {
        "mva": 236.39999389648438,
        "H": 4.15462589263916,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1582999229431152,
        "Xdp": 0.20679999887943268,
        "Xdpp": 0.1388999968767166,
        "Xq": 2.013000011444092,
        "Xqp": 0.5266000032424927,
        "Xqpp": 0.1388999968767166,
        "Xl": 0.10639999806880951,
        "Tdop": 9.941499710083008,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.6603000164031982,
        "Tqopp": 0.07209999859333038,
        "S10": 0.06030000001192093,
        "S12": 0.3280999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.6599246263504,
        "pmax": 197.00000286102295,
        "qmin": -21.866999566555023,
        "qmax": 100.27300119400024,
        "regulated": 23556,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "Ieeet1",
      "id": "23556_1_ieeet1",
      "ports": {
        "bus": 23556,
        "speed": 11024,
        "vs": 11027,
        "efd": 11026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23556_1_tgov1",
      "ports": {
        "speed": 11024,
        "pmech": 11025
      },
      "params": {
        "Trate": 236.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2016071379184723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23556_1_ieeest",
      "ports": {
        "input": 11024,
        "output": 11027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23560_1_genrou",
      "ports": {
        "bus": 23560,
        "pmech": 11029,
        "efd": 11030,
        "speed": 11028
      },
      "params": {
        "mva": 120.0,
        "H": 1.5163201093673706,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4848999977111816,
        "Xdp": 0.2069000005722046,
        "Xdpp": 0.12020000070333481,
        "Xq": 1.4696999788284302,
        "Xqp": 0.5406000018119812,
        "Xqpp": 0.12020000070333481,
        "Xl": 0.09139999747276306,
        "Tdop": 7.638700008392334,
        "Tdopp": 0.04919999837875366,
        "Tqop": 0.9649999737739563,
        "Tqopp": 0.09809999912977219,
        "S10": 0.09350000321865082,
        "S12": 0.6413000226020813
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.327166080474854,
        "pmax": 100.0,
        "qmin": -11.100000143051147,
        "qmax": 50.90000033378601,
        "regulated": 23560,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "23560_1_ieeet1",
      "ports": {
        "bus": 23560,
        "speed": 11028,
        "vs": 11031,
        "efd": 11030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23560_1_tgov1",
      "ports": {
        "speed": 11028,
        "pmech": 11029
      },
      "params": {
        "Trate": 120.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.24439305067062378,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23560_1_ieeest",
      "ports": {
        "input": 11028,
        "output": 11031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23563_1_gensal",
      "ports": {
        "bus": 23563,
        "pmech": 11033,
        "efd": 11034,
        "speed": 11032
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 2.9022998809814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4040000438690186,
        "Xdp": 0.5666999816894531,
        "Xdpp": 0.5378000140190125,
        "Xq": 0.911899983882904,
        "Xl": 0.1891999989748001,
        "Tdop": 6.0,
        "Tdopp": 0.31200000643730164,
        "Tqopp": 0.5740000009536743,
        "S10": 0.10740000009536743,
        "S12": 0.46369999647140503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9726607725024223,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 23563,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "23563_1_ieeet1",
      "ports": {
        "bus": 23563,
        "speed": 11032,
        "vs": 11035,
        "efd": 11034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23563_1_hygov",
      "ports": {
        "speed": 11032,
        "pmech": 11033
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47457027435302734,
        "Tr": 5.94310188293457,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2146999835968018,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23563_1_ieeest",
      "ports": {
        "input": 11032,
        "output": 11035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23563_2_gensal",
      "ports": {
        "bus": 23563,
        "pmech": 11037,
        "efd": 11038,
        "speed": 11036
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 2.9022998809814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4040000438690186,
        "Xdp": 0.5666999816894531,
        "Xdpp": 0.5378000140190125,
        "Xq": 0.911899983882904,
        "Xl": 0.1891999989748001,
        "Tdop": 6.0,
        "Tdopp": 0.31200000643730164,
        "Tqopp": 0.5740000009536743,
        "S10": 0.10740000009536743,
        "S12": 0.46369999647140503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5717688500881195,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 23563,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "23563_2_ieeet1",
      "ports": {
        "bus": 23563,
        "speed": 11036,
        "vs": 11039,
        "efd": 11038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23563_2_hygov",
      "ports": {
        "speed": 11036,
        "pmech": 11037
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47457027435302734,
        "Tr": 5.94310188293457,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2146999835968018,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23563_2_ieeest",
      "ports": {
        "input": 11036,
        "output": 11039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23563_3_gensal",
      "ports": {
        "bus": 23563,
        "pmech": 11041,
        "efd": 11042,
        "speed": 11040
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 2.9022998809814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4040000438690186,
        "Xdp": 0.5666999816894531,
        "Xdpp": 0.5378000140190125,
        "Xq": 0.911899983882904,
        "Xl": 0.1891999989748001,
        "Tdop": 6.0,
        "Tdopp": 0.31200000643730164,
        "Tqopp": 0.5740000009536743,
        "S10": 0.10740000009536743,
        "S12": 0.46369999647140503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.507023096084595,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 23563,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "23563_3_ieeet1",
      "ports": {
        "bus": 23563,
        "speed": 11040,
        "vs": 11043,
        "efd": 11042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23563_3_hygov",
      "ports": {
        "speed": 11040,
        "pmech": 11041
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47457027435302734,
        "Tr": 5.94310188293457,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2146999835968018,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23563_3_ieeest",
      "ports": {
        "input": 11040,
        "output": 11043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23563_4_gensal",
      "ports": {
        "bus": 23563,
        "pmech": 11045,
        "efd": 11046,
        "speed": 11044
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 2.9022998809814453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4040000438690186,
        "Xdp": 0.5666999816894531,
        "Xdpp": 0.5378000140190125,
        "Xq": 0.911899983882904,
        "Xl": 0.1891999989748001,
        "Tdop": 6.0,
        "Tdopp": 0.31200000643730164,
        "Tqopp": 0.5740000009536743,
        "S10": 0.10740000009536743,
        "S12": 0.46369999647140503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.222911968827248,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 23563,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "23563_4_ieeet1",
      "ports": {
        "bus": 23563,
        "speed": 11044,
        "vs": 11047,
        "efd": 11046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23563_4_hygov",
      "ports": {
        "speed": 11044,
        "pmech": 11045
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47457027435302734,
        "Tr": 5.94310188293457,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2146999835968018,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23563_4_ieeest",
      "ports": {
        "input": 11044,
        "output": 11047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23566_1_genrou",
      "ports": {
        "bus": 23566,
        "pmech": 11049,
        "efd": 11050,
        "speed": 11048
      },
      "params": {
        "mva": 60.0,
        "H": 3.0517678260803223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.25570011138916,
        "Xdp": 0.328900009393692,
        "Xdpp": 0.23669999837875366,
        "Xq": 2.1403000354766846,
        "Xqp": 0.7281000018119812,
        "Xqpp": 0.23669999837875366,
        "Xl": 0.17790000140666962,
        "Tdop": 4.952300071716309,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.1109999418258667,
        "Tqopp": 0.0786999985575676,
        "S10": 0.06539999693632126,
        "S12": 0.36579999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.105996578931808,
        "pmax": 50.0,
        "qmin": -6.1000000685453415,
        "qmax": 23.29999953508377,
        "regulated": 23566,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "23566_1_ieeet1",
      "ports": {
        "bus": 23566,
        "speed": 11048,
        "vs": 11051,
        "efd": 11050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23566_1_tgov1",
      "ports": {
        "speed": 11048,
        "pmech": 11049
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.168433278799057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23566_1_ieeest",
      "ports": {
        "input": 11048,
        "output": 11051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23566_2_genrou",
      "ports": {
        "bus": 23566,
        "pmech": 11053,
        "efd": 11054,
        "speed": 11052
      },
      "params": {
        "mva": 60.0,
        "H": 3.0517678260803223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.25570011138916,
        "Xdp": 0.328900009393692,
        "Xdpp": 0.23669999837875366,
        "Xq": 2.1403000354766846,
        "Xqp": 0.7281000018119812,
        "Xqpp": 0.23669999837875366,
        "Xl": 0.17790000140666962,
        "Tdop": 4.952300071716309,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.1109999418258667,
        "Tqopp": 0.0786999985575676,
        "S10": 0.06539999693632126,
        "S12": 0.36579999327659607
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.106990218162537,
        "pmax": 50.0,
        "qmin": -6.1000000685453415,
        "qmax": 23.29999953508377,
        "regulated": 23566,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "23566_2_ieeet1",
      "ports": {
        "bus": 23566,
        "speed": 11052,
        "vs": 11055,
        "efd": 11054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23566_2_tgov1",
      "ports": {
        "speed": 11052,
        "pmech": 11053
      },
      "params": {
        "Trate": 60.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.3684498369693756,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23566_2_ieeest",
      "ports": {
        "input": 11052,
        "output": 11055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23570_1_gensal",
      "ports": {
        "bus": 23570,
        "pmech": 11057,
        "efd": 11058,
        "speed": 11056
      },
      "params": {
        "mva": 3.7200000286102295,
        "H": 2.8440001010894775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1711000204086304,
        "Xdp": 0.4205000102519989,
        "Xdpp": 0.2475000023841858,
        "Xq": 0.7599999904632568,
        "Xl": 0.19859999418258667,
        "Tdop": 6.0,
        "Tdopp": 0.18320000171661377,
        "Tqopp": 0.34049999713897705,
        "S10": 0.1290999948978424,
        "S12": 0.33739998936653137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6932330783456564,
        "pmax": 3.099999949336052,
        "qmin": -0.15190000412985682,
        "qmax": 1.190400030463934,
        "regulated": 23570,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23570_1_ieeet1",
      "ports": {
        "bus": 23570,
        "speed": 11056,
        "vs": 11059,
        "efd": 11058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23570_1_hygov",
      "ports": {
        "speed": 11056,
        "pmech": 11057
      },
      "params": {
        "Trate": 3.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.30120420455932617,
        "Tr": 3.7585647106170654,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7321000099182129,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23570_1_ieeest",
      "ports": {
        "input": 11056,
        "output": 11059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23570_2_gensal",
      "ports": {
        "bus": 23570,
        "pmech": 11061,
        "efd": 11062,
        "speed": 11060
      },
      "params": {
        "mva": 3.7200000286102295,
        "H": 2.8440001010894775,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1711000204086304,
        "Xdp": 0.4205000102519989,
        "Xdpp": 0.2475000023841858,
        "Xq": 0.7599999904632568,
        "Xl": 0.19859999418258667,
        "Tdop": 6.0,
        "Tdopp": 0.18320000171661377,
        "Tqopp": 0.34049999713897705,
        "S10": 0.1290999948978424,
        "S12": 0.33739998936653137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0936008766293526,
        "pmax": 3.099999949336052,
        "qmin": -0.15190000412985682,
        "qmax": 1.190400030463934,
        "regulated": 23570,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23570_2_ieeet1",
      "ports": {
        "bus": 23570,
        "speed": 11060,
        "vs": 11063,
        "efd": 11062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23570_2_hygov",
      "ports": {
        "speed": 11060,
        "pmech": 11061
      },
      "params": {
        "Trate": 3.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.30120420455932617,
        "Tr": 3.7585647106170654,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7321000099182129,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
