        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23570_2_ieeest",
      "ports": {
        "input": 11060,
        "output": 11063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23575_1_genrou",
      "ports": {
        "bus": 23575,
        "pmech": 11065,
        "efd": 11066,
        "speed": 11064
      },
      "params": {
        "mva": 378.0,
        "H": 3.7661783695220947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2674999237060547,
        "Xdp": 0.4375999867916107,
        "Xdpp": 0.31279999017715454,
        "Xq": 2.1512999534606934,
        "Xqp": 0.4708000123500824,
        "Xqpp": 0.31279999017715454,
        "Xl": 0.2370000034570694,
        "Tdop": 9.462200164794922,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.7858999967575073,
        "Tqopp": 0.06379999965429306,
        "S10": 0.13529999554157257,
        "S12": 0.5055999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 132.86484479904175,
        "pmax": 315.00000953674316,
        "qmin": -38.429999351501465,
        "qmax": 146.7900037765503,
        "regulated": 23572,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23575_1_ieeet1",
      "ports": {
        "bus": 23575,
        "speed": 11064,
        "vs": 11067,
        "efd": 11066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23575_1_tgov1",
      "ports": {
        "speed": 11064,
        "pmech": 11065
      },
      "params": {
        "Trate": 378.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35149431228637695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23575_1_ieeest",
      "ports": {
        "input": 11064,
        "output": 11067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23576_1_genrou",
      "ports": {
        "bus": 23576,
        "pmech": 11069,
        "efd": 11070,
        "speed": 11068
      },
      "params": {
        "mva": 378.0,
        "H": 3.7661783695220947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2674999237060547,
        "Xdp": 0.4375999867916107,
        "Xdpp": 0.31279999017715454,
        "Xq": 2.1512999534606934,
        "Xqp": 0.4708000123500824,
        "Xqpp": 0.31279999017715454,
        "Xl": 0.2370000034570694,
        "Tdop": 9.462200164794922,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.7858999967575073,
        "Tqopp": 0.06379999965429306,
        "S10": 0.13529999554157257,
        "S12": 0.5055999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 101.05044841766357,
        "pmax": 315.00000953674316,
        "qmin": -38.429999351501465,
        "qmax": 146.7900037765503,
        "regulated": 23572,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23576_1_ieeet1",
      "ports": {
        "bus": 23576,
        "speed": 11068,
        "vs": 11071,
        "efd": 11070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23576_1_tgov1",
      "ports": {
        "speed": 11068,
        "pmech": 11069
      },
      "params": {
        "Trate": 378.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26732921600341797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23576_1_ieeest",
      "ports": {
        "input": 11068,
        "output": 11071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23577_1_genrou",
      "ports": {
        "bus": 23577,
        "pmech": 11073,
        "efd": 11074,
        "speed": 11072
      },
      "params": {
        "mva": 378.0,
        "H": 3.7661783695220947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2674999237060547,
        "Xdp": 0.4375999867916107,
        "Xdpp": 0.31279999017715454,
        "Xq": 2.1512999534606934,
        "Xqp": 0.4708000123500824,
        "Xqpp": 0.31279999017715454,
        "Xl": 0.2370000034570694,
        "Tdop": 9.462200164794922,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.7858999967575073,
        "Tqopp": 0.06379999965429306,
        "S10": 0.13529999554157257,
        "S12": 0.5055999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 119.55361366271973,
        "pmax": 315.00000953674316,
        "qmin": -38.429999351501465,
        "qmax": 146.7900037765503,
        "regulated": 23572,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23577_1_ieeet1",
      "ports": {
        "bus": 23577,
        "speed": 11072,
        "vs": 11075,
        "efd": 11074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23577_1_tgov1",
      "ports": {
        "speed": 11072,
        "pmech": 11073
      },
      "params": {
        "Trate": 378.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31627941131591797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23577_1_ieeest",
      "ports": {
        "input": 11072,
        "output": 11075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23578_1_genrou",
      "ports": {
        "bus": 23578,
        "pmech": 11077,
        "efd": 11078,
        "speed": 11076
      },
      "params": {
        "mva": 378.0,
        "H": 3.7661783695220947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2674999237060547,
        "Xdp": 0.4375999867916107,
        "Xdpp": 0.31279999017715454,
        "Xq": 2.1512999534606934,
        "Xqp": 0.4708000123500824,
        "Xqpp": 0.31279999017715454,
        "Xl": 0.2370000034570694,
        "Tdop": 9.462200164794922,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.7858999967575073,
        "Tqopp": 0.06379999965429306,
        "S10": 0.13529999554157257,
        "S12": 0.5055999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.87586975097656,
        "pmax": 315.00000953674316,
        "qmin": -38.429999351501465,
        "qmax": 146.7900037765503,
        "regulated": 23572,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23578_1_ieeet1",
      "ports": {
        "bus": 23578,
        "speed": 11076,
        "vs": 11079,
        "efd": 11078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23578_1_tgov1",
      "ports": {
        "speed": 11076,
        "pmech": 11077
      },
      "params": {
        "Trate": 378.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22453933954238892,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23578_1_ieeest",
      "ports": {
        "input": 11076,
        "output": 11079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23585_1_genrou",
      "ports": {
        "bus": 23585,
        "pmech": 11081,
        "efd": 11082,
        "speed": 11080
      },
      "params": {
        "mva": 64.80000305175781,
        "H": 6.627668380737305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.560800075531006,
        "Xdp": 0.2847999930381775,
        "Xdpp": 0.1964000016450882,
        "Xq": 2.3378000259399414,
        "Xqp": 0.3517000079154968,
        "Xqpp": 0.1964000016450882,
        "Xl": 0.15209999680519104,
        "Tdop": 4.059299945831299,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.8046000003814697,
        "Tqopp": 0.05959999933838844,
        "S10": 0.11680000275373459,
        "S12": 0.6291999816894531
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.762387990951538,
        "pmax": 54.00000214576721,
        "qmin": -5.9939999133348465,
        "qmax": 27.48599946498871,
        "regulated": 23585,
        "vset": 1.0750000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "23585_1_ieeet1",
      "ports": {
        "bus": 23585,
        "speed": 11080,
        "vs": 11083,
        "efd": 11082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23585_1_tgov1",
      "ports": {
        "speed": 11080,
        "pmech": 11081
      },
      "params": {
        "Trate": 64.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011683,
        "Pvmin": 0.351271390914917,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23585_1_ieeest",
      "ports": {
        "input": 11080,
        "output": 11083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23586_1_genrou",
      "ports": {
        "bus": 23586,
        "pmech": 11085,
        "efd": 11086,
        "speed": 11084
      },
      "params": {
        "mva": 64.80000305175781,
        "H": 6.627668380737305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.560800075531006,
        "Xdp": 0.2847999930381775,
        "Xdpp": 0.1964000016450882,
        "Xq": 2.3378000259399414,
        "Xqp": 0.3517000079154968,
        "Xqpp": 0.1964000016450882,
        "Xl": 0.15209999680519104,
        "Tdop": 4.059299945831299,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.8046000003814697,
        "Tqopp": 0.05959999933838844,
        "S10": 0.11680000275373459,
        "S12": 0.6291999816894531
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.72690623998642,
        "pmax": 54.00000214576721,
        "qmin": -5.9939999133348465,
        "qmax": 27.48599946498871,
        "regulated": 23586,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Ieeet1",
      "id": "23586_1_ieeet1",
      "ports": {
        "bus": 23586,
        "speed": 11084,
        "vs": 11087,
        "efd": 11086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23586_1_tgov1",
      "ports": {
        "speed": 11084,
        "pmech": 11085
      },
      "params": {
        "Trate": 64.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011685,
        "Pvmin": 0.11924237757921219,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23586_1_ieeest",
      "ports": {
        "input": 11084,
        "output": 11087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23590_1_gensal",
      "ports": {
        "bus": 23590,
        "pmech": 11089,
        "efd": 11090,
        "speed": 11088
      },
      "params": {
        "mva": 18.0,
        "H": 1.3867000341415405,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9079999923706055,
        "Xdp": 0.28519999980926514,
        "Xdpp": 0.24040000140666962,
        "Xq": 0.5884000062942505,
        "Xl": 0.14480000734329224,
        "Tdop": 6.0,
        "Tdopp": 0.2752000093460083,
        "Tqopp": 0.07079999893903732,
        "S10": 0.18389999866485596,
        "S12": 0.7321000099182129
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.257749930024147,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 23590,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "23590_1_esdc1a",
      "ports": {
        "bus": 23590,
        "speed": 11088,
        "vs": 11091,
        "efd": 11090
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03970000147819519,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4052000045776367,
        "Se1": 0.1485999971628189,
        "E2": 3.206899881362915,
        "Se2": 0.4456999897956848,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23590_1_hygov",
      "ports": {
        "speed": 11088,
        "pmech": 11089
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5915496945381165,
        "Tr": 3.6030800342559814,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6995999813079834,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23590_1_ieeest",
      "ports": {
        "input": 11088,
        "output": 11091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23591_1_gensal",
      "ports": {
        "bus": 23591,
        "pmech": 11093,
        "efd": 11094,
        "speed": 11092
      },
      "params": {
        "mva": 18.0,
        "H": 1.3867000341415405,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9079999923706055,
        "Xdp": 0.28519999980926514,
        "Xdpp": 0.24040000140666962,
        "Xq": 0.5884000062942505,
        "Xl": 0.14480000734329224,
        "Tdop": 6.0,
        "Tdopp": 0.2752000093460083,
        "Tqopp": 0.07079999893903732,
        "S10": 0.18389999866485596,
        "S12": 0.7321000099182129
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.803130567073822,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 23591,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Esdc1a",
      "id": "23591_1_esdc1a",
      "ports": {
        "bus": 23591,
        "speed": 11092,
        "vs": 11095,
        "efd": 11094
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03970000147819519,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4052000045776367,
        "Se1": 0.1485999971628189,
        "E2": 3.206899881362915,
        "Se2": 0.4456999897956848,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23591_1_hygov",
      "ports": {
        "speed": 11092,
        "pmech": 11093
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5915496945381165,
        "Tr": 3.6030800342559814,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6995999813079834,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23591_1_ieeest",
      "ports": {
        "input": 11092,
        "output": 11095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23598_1_gensal",
      "ports": {
        "bus": 23598,
        "pmech": 11097,
        "efd": 11098,
        "speed": 11096
      },
      "params": {
        "mva": 72.37999725341797,
        "H": 3.8480000495910645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9825999736785889,
        "Xdp": 0.35280001163482666,
        "Xdpp": 0.22579999268054962,
        "Xq": 0.6370000243186951,
        "Xl": 0.13670000433921814,
        "Tdop": 6.0,
        "Tdopp": 0.37950000166893005,
        "Tqopp": 0.09260000288486481,
        "S10": 0.1932000070810318,
        "S12": 0.598800003528595
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.653263092041016,
        "pmax": 60.31666398048401,
        "qmin": -2.9555166140198708,
        "qmax": 23.161600530147552,
        "regulated": 23598,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "23598_1_ieeet1",
      "ports": {
        "bus": 23598,
        "speed": 11096,
        "vs": 11099,
        "efd": 11098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23598_1_hygov",
      "ports": {
        "speed": 11096,
        "pmech": 11097
      },
      "params": {
        "Trate": 72.37999725341797,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3092219829559326,
        "Tr": 5.166707992553711,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0371999740600586,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23598_1_ieeest",
      "ports": {
        "input": 11096,
        "output": 11099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23600_1_gensal",
      "ports": {
        "bus": 23600,
        "pmech": 11101,
        "efd": 11102,
        "speed": 11100
      },
      "params": {
        "mva": 72.37999725341797,
        "H": 3.8480000495910645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9825999736785889,
        "Xdp": 0.35280001163482666,
        "Xdpp": 0.22579999268054962,
        "Xq": 0.6370000243186951,
        "Xl": 0.13670000433921814,
        "Tdop": 6.0,
        "Tdopp": 0.37950000166893005,
        "Tqopp": 0.09260000288486481,
        "S10": 0.1932000070810318,
        "S12": 0.598800003528595
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.899779975414276,
        "pmax": 60.31666398048401,
        "qmin": -2.9555166140198708,
        "qmax": 23.161600530147552,
        "regulated": 23600,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "23600_1_ieeet1",
      "ports": {
        "bus": 23600,
        "speed": 11100,
        "vs": 11103,
        "efd": 11102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23600_1_hygov",
      "ports": {
        "speed": 11100,
        "pmech": 11101
      },
      "params": {
        "Trate": 72.37999725341797,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3092219829559326,
        "Tr": 5.166707992553711,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0371999740600586,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23600_1_ieeest",
      "ports": {
        "input": 11100,
        "output": 11103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23601_1_gensal",
      "ports": {
        "bus": 23601,
        "pmech": 11105,
        "efd": 11106,
        "speed": 11104
      },
      "params": {
        "mva": 72.37999725341797,
        "H": 3.8480000495910645,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9825999736785889,
        "Xdp": 0.35280001163482666,
        "Xdpp": 0.22579999268054962,
        "Xq": 0.6370000243186951,
        "Xl": 0.13670000433921814,
        "Tdop": 6.0,
        "Tdopp": 0.37950000166893005,
        "Tqopp": 0.09260000288486481,
        "S10": 0.1932000070810318,
        "S12": 0.598800003528595
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.159350872039795,
        "pmax": 60.31666398048401,
        "qmin": -2.9555166140198708,
        "qmax": 23.161600530147552,
        "regulated": 23601,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "23601_1_ieeet1",
      "ports": {
        "bus": 23601,
        "speed": 11104,
        "vs": 11107,
        "efd": 11106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23601_1_hygov",
      "ports": {
        "speed": 11104,
        "pmech": 11105
      },
      "params": {
        "Trate": 72.37999725341797,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3092219829559326,
        "Tr": 5.166707992553711,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0371999740600586,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0714000016450882,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23601_1_ieeest",
      "ports": {
        "input": 11104,
        "output": 11107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23606_1_gensal",
      "ports": {
        "bus": 23606,
        "pmech": 11109,
        "efd": 11110,
        "speed": 11108
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 1.2998000383377075,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5223000049591064,
        "Xdp": 0.2676999866962433,
        "Xdpp": 0.1665000021457672,
        "Xq": 0.3368000090122223,
        "Xl": 0.1289999932050705,
        "Tdop": 6.0,
        "Tdopp": 0.351500004529953,
        "Tqopp": 0.3513999879360199,
        "S10": 0.061400000005960464,
        "S12": 0.36160001158714294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5911618936806917,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 23606,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23606_1_ieeet1",
      "ports": {
        "bus": 23606,
        "speed": 11108,
        "vs": 11111,
        "efd": 11110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.873800039291382,
        "E2": 3.831700086593628,
        "Se1": 0.08860000222921371,
        "Se2": 0.40619999170303345,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23606_1_hygov",
      "ports": {
        "speed": 11108,
        "pmech": 11109
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0108296871185303,
        "Tr": 5.681576728820801,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.154099941253662,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23606_1_ieeest",
      "ports": {
        "input": 11108,
        "output": 11111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23606_2_gensal",
      "ports": {
        "bus": 23606,
        "pmech": 11113,
        "efd": 11114,
        "speed": 11112
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 1.2998000383377075,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5223000049591064,
        "Xdp": 0.2676999866962433,
        "Xdpp": 0.1665000021457672,
        "Xq": 0.3368000090122223,
        "Xl": 0.1289999932050705,
        "Tdop": 6.0,
        "Tdopp": 0.351500004529953,
        "Tqopp": 0.3513999879360199,
        "S10": 0.061400000005960464,
        "S12": 0.36160001158714294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45991926454007626,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 23606,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23606_2_ieeet1",
      "ports": {
        "bus": 23606,
        "speed": 11112,
        "vs": 11115,
        "efd": 11114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.873800039291382,
        "E2": 3.831700086593628,
        "Se1": 0.08860000222921371,
        "Se2": 0.40619999170303345,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23606_2_hygov",
      "ports": {
        "speed": 11112,
        "pmech": 11113
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0108296871185303,
        "Tr": 5.681576728820801,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.154099941253662,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23606_2_ieeest",
      "ports": {
        "input": 11112,
        "output": 11115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23606_3_gensal",
      "ports": {
        "bus": 23606,
        "pmech": 11117,
        "efd": 11118,
        "speed": 11116
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 1.2998000383377075,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5223000049591064,
        "Xdp": 0.2676999866962433,
        "Xdpp": 0.1665000021457672,
        "Xq": 0.3368000090122223,
        "Xl": 0.1289999932050705,
        "Tdop": 6.0,
        "Tdopp": 0.351500004529953,
        "Tqopp": 0.3513999879360199,
        "S10": 0.061400000005960464,
        "S12": 0.36160001158714294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2477339468896389,
        "pmax": 1.3000000268220901,
        "qmin": -0.06370000191964209,
        "qmax": 0.4991999827325344,
        "regulated": 23606,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "23606_3_ieeet1",
      "ports": {
        "bus": 23606,
        "speed": 11116,
        "vs": 11119,
        "efd": 11118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.873800039291382,
        "E2": 3.831700086593628,
        "Se1": 0.08860000222921371,
        "Se2": 0.40619999170303345,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23606_3_hygov",
      "ports": {
        "speed": 11116,
        "pmech": 11117
      },
      "params": {
        "Trate": 1.559999942779541,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0108296871185303,
        "Tr": 5.681576728820801,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.154099941253662,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23606_3_ieeest",
      "ports": {
        "input": 11116,
        "output": 11119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23608_1_genrou",
      "ports": {
        "bus": 23608,
        "pmech": 11121,
        "efd": 11122,
        "speed": 11120
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 5.669632911682129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0678999423980713,
        "Xdp": 0.47620001435279846,
        "Xdpp": 0.3398999869823456,
        "Xq": 1.9652999639511108,
        "Xqp": 0.7786999940872192,
        "Xqpp": 0.3398999869823456,
        "Xl": 0.2581000030040741,
        "Tdop": 4.087699890136719,
        "Tdopp": 0.05550000071525574,
        "Tqop": 1.3933000564575195,
        "Tqopp": 0.05700000002980232,
        "S10": 0.15189999341964722,
        "S12": 0.5386000275611877
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0965590365231037,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 23608,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "23608_1_ieeet1",
      "ports": {
        "bus": 23608,
        "speed": 11120,
        "vs": 11123,
        "efd": 11122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23608_1_tgov1",
      "ports": {
        "speed": 11120,
        "pmech": 11121
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3151031732559204,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23608_1_ieeest",
      "ports": {
        "input": 11120,
        "output": 11123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23608_2_genrou",
      "ports": {
        "bus": 23608,
        "pmech": 11125,
        "efd": 11126,
        "speed": 11124
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 5.669632911682129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0678999423980713,
        "Xdp": 0.47620001435279846,
        "Xdpp": 0.3398999869823456,
        "Xq": 1.9652999639511108,
        "Xqp": 0.7786999940872192,
        "Xqpp": 0.3398999869823456,
        "Xl": 0.2581000030040741,
        "Tdop": 4.087699890136719,
        "Tdopp": 0.05550000071525574,
        "Tqop": 1.3933000564575195,
        "Tqopp": 0.05700000002980232,
        "S10": 0.15189999341964722,
        "S12": 0.5386000275611877
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2483163736760616,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 23608,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "23608_2_ieeet1",
      "ports": {
        "bus": 23608,
        "speed": 11124,
        "vs": 11127,
        "efd": 11126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23608_2_tgov1",
      "ports": {
        "speed": 11124,
        "pmech": 11125
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3587116003036499,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23608_2_ieeest",
      "ports": {
        "input": 11124,
        "output": 11127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23613_1_genrou",
      "ports": {
        "bus": 23613,
        "pmech": 11129,
        "efd": 11130,
        "speed": 11128
      },
      "params": {
        "mva": 208.0,
        "H": 5.172160625457764,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.117799997329712,
        "Xdp": 0.16210000216960907,
        "Xdpp": 0.12479999661445618,
        "Xq": 1.980299949645996,
        "Xqp": 0.400299996137619,
        "Xqpp": 0.12479999661445618,
        "Xl": 0.09510000050067902,
        "Tdop": 4.471099853515625,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.6410999894142151,
        "Tqopp": 0.06289999932050705,
        "S10": 0.1581999957561493,
        "S12": 0.5205000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.842721462249756,
        "pmax": 173.33333492279053,
        "qmin": -19.23999935388565,
        "qmax": 88.2266640663147,
        "regulated": 23610,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "23613_1_ieeet1",
      "ports": {
        "bus": 23613,
        "speed": 11128,
        "vs": 11131,
        "efd": 11130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23613_1_tgov1",
      "ports": {
        "speed": 11128,
        "pmech": 11129
      },
      "params": {
        "Trate": 208.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333409749544,
        "Pvmin": 0.26847460865974426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23613_1_ieeest",
      "ports": {
        "input": 11128,
        "output": 11131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23614_1_genrou",
      "ports": {
        "bus": 23614,
        "pmech": 11133,
        "efd": 11134,
        "speed": 11132
      },
      "params": {
        "mva": 208.0,
        "H": 5.172160625457764,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.117799997329712,
        "Xdp": 0.16210000216960907,
        "Xdpp": 0.12479999661445618,
        "Xq": 1.980299949645996,
        "Xqp": 0.400299996137619,
        "Xqpp": 0.12479999661445618,
        "Xl": 0.09510000050067902,
        "Tdop": 4.471099853515625,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.6410999894142151,
        "Tqopp": 0.06289999932050705,
        "S10": 0.1581999957561493,
        "S12": 0.5205000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.057540714740753,
        "pmax": 173.33333492279053,
        "qmin": -19.23999935388565,
        "qmax": 88.2266640663147,
        "regulated": 23610,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "23614_1_ieeet1",
      "ports": {
        "bus": 23614,
        "speed": 11132,
        "vs": 11135,
        "efd": 11134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23614_1_tgov1",
      "ports": {
        "speed": 11132,
        "pmech": 11133
      },
      "params": {
        "Trate": 208.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333409749544,
        "Pvmin": 0.10604587197303772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23614_1_ieeest",
      "ports": {
        "input": 11132,
        "output": 11135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23615_1_genrou",
      "ports": {
        "bus": 23615,
        "pmech": 11137,
        "efd": 11138,
        "speed": 11136
      },
      "params": {
        "mva": 208.0,
        "H": 5.172160625457764,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.117799997329712,
        "Xdp": 0.16210000216960907,
        "Xdpp": 0.12479999661445618,
        "Xq": 1.980299949645996,
        "Xqp": 0.400299996137619,
        "Xqpp": 0.12479999661445618,
        "Xl": 0.09510000050067902,
        "Tdop": 4.471099853515625,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.6410999894142151,
        "Tqopp": 0.06289999932050705,
        "S10": 0.1581999957561493,
        "S12": 0.5205000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.41000437736511,
        "pmax": 173.33333492279053,
        "qmin": -19.23999935388565,
        "qmax": 88.2266640663147,
        "regulated": 23610,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "23615_1_ieeet1",
      "ports": {
        "bus": 23615,
        "speed": 11136,
        "vs": 11139,
        "efd": 11138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23615_1_tgov1",
      "ports": {
        "speed": 11136,
        "pmech": 11137
      },
      "params": {
        "Trate": 208.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333409749546,
        "Pvmin": 0.35293272137641907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23615_1_ieeest",
      "ports": {
        "input": 11136,
        "output": 11139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23623_1_genrou",
      "ports": {
        "bus": 23623,
        "pmech": 11141,
        "efd": 11142,
        "speed": 11140
      },
      "params": {
        "mva": 176.16000366210938,
        "H": 4.081657886505127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2641000747680664,
        "Xdp": 0.25529998540878296,
        "Xdpp": 0.1851000040769577,
        "Xq": 2.148099899291992,
        "Xqp": 0.5138000249862671,
        "Xqpp": 0.1851000040769577,
        "Xl": 0.13779999315738678,
        "Tdop": 5.311200141906738,
        "Tdopp": 0.03909999877214432,
        "Tqop": 0.737500011920929,
        "Tqopp": 0.07569999992847443,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.48277735710144,
        "pmax": 146.8000054359436,
        "qmin": -17.90959984064102,
        "qmax": 68.40879917144775,
        "regulated": 23623,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "23623_1_ieeet1",
      "ports": {
        "bus": 23623,
        "speed": 11140,
        "vs": 11143,
        "efd": 11142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.13019999861717224,
        "Kf": 0.033799998462200165,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.2699999809265137,
        "E2": 4.360000133514404,
        "Se1": 0.15850000083446503,
        "Se2": 0.4259999990463257,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23623_1_tgov1",
      "ports": {
        "speed": 11140,
        "pmech": 11141
      },
      "params": {
        "Trate": 176.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3717232942581177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23623_1_ieeest",
      "ports": {
        "input": 11140,
        "output": 11143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23624_1_genrou",
      "ports": {
        "bus": 23624,
        "pmech": 11145,
        "efd": 11146,
        "speed": 11144
      },
      "params": {
        "mva": 176.16000366210938,
        "H": 4.081657886505127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2641000747680664,
        "Xdp": 0.25529998540878296,
        "Xdpp": 0.1851000040769577,
        "Xq": 2.148099899291992,
        "Xqp": 0.5138000249862671,
        "Xqpp": 0.1851000040769577,
        "Xl": 0.13779999315738678,
        "Tdop": 5.311200141906738,
        "Tdopp": 0.03909999877214432,
        "Tqop": 0.737500011920929,
        "Tqopp": 0.07569999992847443,
        "S10": 0.1152999997138977,
        "S12": 0.46560001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.61623740196228,
        "pmax": 146.8000054359436,
        "qmin": -17.90959984064102,
        "qmax": 68.40879917144775,
        "regulated": 23618,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "23624_1_ieeet1",
      "ports": {
        "bus": 23624,
        "speed": 11144,
        "vs": 11147,
        "efd": 11146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.13019999861717224,
        "Kf": 0.033799998462200165,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.2699999809265137,
        "E2": 4.360000133514404,
        "Se1": 0.15850000083446503,
        "Se2": 0.4259999990463257,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23624_1_tgov1",
      "ports": {
        "speed": 11144,
        "pmech": 11145
      },
      "params": {
        "Trate": 176.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27030107378959656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23624_1_ieeest",
      "ports": {
        "input": 11144,
        "output": 11147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23627_1_genrou",
      "ports": {
        "bus": 23627,
        "pmech": 11149,
        "efd": 11150,
        "speed": 11148
      },
      "params": {
        "mva": 60.720001220703125,
        "H": 3.9903345108032227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.134399890899658,
        "Xdp": 0.2639999985694885,
        "Xdpp": 0.20100000500679016,
        "Xq": 1.9938000440597534,
        "Xqp": 0.3682999908924103,
        "Xqpp": 0.20100000500679016,
        "Xl": 0.155799999833107,
        "Tdop": 5.854599952697754,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.963100016117096,
        "Tqopp": 0.07400000095367432,
        "S10": 0.2046000063419342,
        "S12": 0.590399980545044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.334996700286865,
        "pmax": 50.599998235702515,
        "qmin": -5.616600066423416,
        "qmax": 25.755399465560913,
        "regulated": 23627,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "23627_1_ieeet1",
      "ports": {
        "bus": 23627,
        "speed": 11148,
        "vs": 11151,
        "efd": 11150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23627_1_tgov1",
      "ports": {
        "speed": 11148,
        "pmech": 11149
      },
      "params": {
        "Trate": 60.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.301959753036499,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23627_1_ieeest",
      "ports": {
        "input": 11148,
        "output": 11151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23627_2_genrou",
      "ports": {
        "bus": 23627,
        "pmech": 11153,
        "efd": 11154,
        "speed": 11152
      },
      "params": {
        "mva": 60.720001220703125,
        "H": 3.9903345108032227,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.134399890899658,
        "Xdp": 0.2639999985694885,
        "Xdpp": 0.20100000500679016,
        "Xq": 1.9938000440597534,
        "Xqp": 0.3682999908924103,
        "Xqpp": 0.20100000500679016,
        "Xl": 0.155799999833107,
        "Tdop": 5.854599952697754,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.963100016117096,
        "Tqopp": 0.07400000095367432,
        "S10": 0.2046000063419342,
        "S12": 0.590399980545044
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.11336088180542,
        "pmax": 50.599998235702515,
        "qmin": -5.616600066423416,
        "qmax": 25.755399465560913,
        "regulated": 23627,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "23627_2_ieeet1",
      "ports": {
        "bus": 23627,
        "speed": 11152,
        "vs": 11155,
        "efd": 11154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23627_2_tgov1",
      "ports": {
        "speed": 11152,
        "pmech": 11153
      },
      "params": {
        "Trate": 60.720001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3312476873397827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23627_2_ieeest",
      "ports": {
        "input": 11152,
        "output": 11155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23631_1_gensal",
      "ports": {
        "bus": 23631,
        "pmech": 11157,
        "efd": 11158,
        "speed": 11156
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 3.222399950027466,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5367000102996826,
        "Xdp": 0.22030000388622284,
        "Xdpp": 0.1264999955892563,
        "Xq": 0.34610000252723694,
        "Xl": 0.08609999716281891,
        "Tdop": 6.0,
        "Tdopp": 0.2313999980688095,
        "Tqopp": 0.3659000098705292,
        "S10": 0.21230000257492065,
        "S12": 0.7910000085830688
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4874070640653372,
        "pmax": 1.7666665837168694,
        "qmin": -0.08656666614115238,
        "qmax": 0.6783999968320131,
        "regulated": 23631,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23631_1_ieeet1",
      "ports": {
        "bus": 23631,
        "speed": 11156,
        "vs": 11159,
        "efd": 11158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.722399950027466,
        "E2": 3.6298999786376953,
        "Se1": 0.08889999985694885,
        "Se2": 0.4075999855995178,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23631_1_hygov",
      "ports": {
        "speed": 11156,
        "pmech": 11157
      },
      "params": {
        "Trate": 2.119999885559082,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.31365862488746643,
        "Tr": 4.413956642150879,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8715999722480774,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23631_1_ieeest",
      "ports": {
        "input": 11156,
        "output": 11159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23631_2_gensal",
      "ports": {
        "bus": 23631,
        "pmech": 11161,
        "efd": 11162,
        "speed": 11160
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 3.222399950027466,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5367000102996826,
        "Xdp": 0.22030000388622284,
        "Xdpp": 0.1264999955892563,
        "Xq": 0.34610000252723694,
        "Xl": 0.08609999716281891,
        "Tdop": 6.0,
        "Tdopp": 0.2313999980688095,
        "Tqopp": 0.3659000098705292,
        "S10": 0.21230000257492065,
        "S12": 0.7910000085830688
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6629894953221083,
        "pmax": 1.7666665837168694,
        "qmin": -0.08656666614115238,
        "qmax": 0.6783999968320131,
        "regulated": 23631,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23631_2_ieeet1",
      "ports": {
        "bus": 23631,
        "speed": 11160,
        "vs": 11163,
        "efd": 11162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.722399950027466,
        "E2": 3.6298999786376953,
        "Se1": 0.08889999985694885,
        "Se2": 0.4075999855995178,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23631_2_hygov",
      "ports": {
        "speed": 11160,
        "pmech": 11161
      },
      "params": {
        "Trate": 2.119999885559082,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.31365862488746643,
        "Tr": 4.413956642150879,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8715999722480774,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23631_2_ieeest",
      "ports": {
        "input": 11160,
        "output": 11163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23631_3_gensal",
      "ports": {
        "bus": 23631,
        "pmech": 11165,
        "efd": 11166,
        "speed": 11164
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 3.222399950027466,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5367000102996826,
        "Xdp": 0.22030000388622284,
        "Xdpp": 0.1264999955892563,
        "Xq": 0.34610000252723694,
        "Xl": 0.08609999716281891,
        "Tdop": 6.0,
        "Tdopp": 0.2313999980688095,
        "Tqopp": 0.3659000098705292,
        "S10": 0.21230000257492065,
        "S12": 0.7910000085830688
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8096355013549328,
        "pmax": 1.7666665837168694,
        "qmin": -0.08656666614115238,
        "qmax": 0.6783999968320131,
        "regulated": 23631,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23631_3_ieeet1",
      "ports": {
        "bus": 23631,
        "speed": 11164,
        "vs": 11167,
        "efd": 11166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.722399950027466,
        "E2": 3.6298999786376953,
        "Se1": 0.08889999985694885,
        "Se2": 0.4075999855995178,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23631_3_hygov",
      "ports": {
        "speed": 11164,
        "pmech": 11165
      },
      "params": {
        "Trate": 2.119999885559082,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.31365862488746643,
        "Tr": 4.413956642150879,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8715999722480774,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23631_3_ieeest",
      "ports": {
        "input": 11164,
        "output": 11167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23631_4_gensal",
      "ports": {
        "bus": 23631,
        "pmech": 11169,
        "efd": 11170,
        "speed": 11168
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 3.222399950027466,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5367000102996826,
        "Xdp": 0.22030000388622284,
        "Xdpp": 0.1264999955892563,
        "Xq": 0.34610000252723694,
        "Xl": 0.08609999716281891,
        "Tdop": 6.0,
        "Tdopp": 0.2313999980688095,
        "Tqopp": 0.3659000098705292,
        "S10": 0.21230000257492065,
        "S12": 0.7910000085830688
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31008035875856876,
        "pmax": 1.7666665837168694,
        "qmin": -0.08656666614115238,
        "qmax": 0.6783999968320131,
        "regulated": 23631,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23631_4_ieeet1",
      "ports": {
        "bus": 23631,
        "speed": 11168,
        "vs": 11171,
        "efd": 11170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.722399950027466,
        "E2": 3.6298999786376953,
        "Se1": 0.08889999985694885,
        "Se2": 0.4075999855995178,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23631_4_hygov",
      "ports": {
        "speed": 11168,
        "pmech": 11169
      },
      "params": {
        "Trate": 2.119999885559082,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.31365862488746643,
        "Tr": 4.413956642150879,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8715999722480774,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23631_4_ieeest",
      "ports": {
        "input": 11168,
        "output": 11171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23631_6_gensal",
      "ports": {
        "bus": 23631,
        "pmech": 11173,
        "efd": 11174,
        "speed": 11172
      },
      "params": {
        "mva": 2.119999885559082,
        "H": 3.222399950027466,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5367000102996826,
        "Xdp": 0.22030000388622284,
        "Xdpp": 0.1264999955892563,
        "Xq": 0.34610000252723694,
        "Xl": 0.08609999716281891,
        "Tdop": 6.0,
        "Tdopp": 0.2313999980688095,
        "Tqopp": 0.3659000098705292,
        "S10": 0.21230000257492065,
        "S12": 0.7910000085830688
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5972813814878464,
        "pmax": 1.7666665837168694,
        "qmin": -0.08656666614115238,
        "qmax": 0.6783999968320131,
        "regulated": 23631,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23631_6_ieeet1",
      "ports": {
        "bus": 23631,
        "speed": 11172,
        "vs": 11175,
        "efd": 11174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.722399950027466,
        "E2": 3.6298999786376953,
        "Se1": 0.08889999985694885,
        "Se2": 0.4075999855995178,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23631_6_hygov",
      "ports": {
        "speed": 11172,
        "pmech": 11173
      },
      "params": {
        "Trate": 2.119999885559082,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.31365862488746643,
        "Tr": 4.413956642150879,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8715999722480774,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07530000060796738,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23631_6_ieeest",
      "ports": {
        "input": 11172,
        "output": 11175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23634_1_genrou",
      "ports": {
        "bus": 23634,
        "pmech": 11177,
        "efd": 11178,
        "speed": 11176
      },
      "params": {
        "mva": 8.399999618530273,
        "H": 4.58758544921875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.126699924468994,
        "Xdp": 0.4666000008583069,
        "Xdpp": 0.33309999108314514,
        "Xq": 2.0201001167297363,
        "Xqp": 0.6722999811172485,
        "Xqpp": 0.33309999108314514,
        "Xl": 0.25290000438690186,
        "Tdop": 7.974400043487549,
        "Tdopp": 0.03779999911785126,
        "Tqop": 1.1698999404907227,
        "Tqopp": 0.07209999859333038,
        "S10": 0.13910000026226044,
        "S12": 0.5131999850273132
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.489508107304573,
        "pmax": 7.000000029802322,
        "qmin": -0.8539999835193157,
        "qmax": 3.262000158429146,
        "regulated": 23634,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23634_1_ieeet1",
      "ports": {
        "bus": 23634,
        "speed": 11176,
        "vs": 11179,
        "efd": 11178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23634_1_tgov1",
      "ports": {
        "speed": 11176,
        "pmech": 11177
      },
      "params": {
        "Trate": 8.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254494,
        "Pvmin": 0.4154176414012909,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23634_1_ieeest",
      "ports": {
        "input": 11176,
        "output": 11179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23635_1_genrou",
      "ports": {
        "bus": 23635,
        "pmech": 11181,
        "efd": 11182,
        "speed": 11180
      },
      "params": {
        "mva": 8.399999618530273,
        "H": 4.58758544921875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.126699924468994,
        "Xdp": 0.4666000008583069,
        "Xdpp": 0.33309999108314514,
        "Xq": 2.0201001167297363,
        "Xqp": 0.6722999811172485,
        "Xqpp": 0.33309999108314514,
        "Xl": 0.25290000438690186,
        "Tdop": 7.974400043487549,
        "Tdopp": 0.03779999911785126,
        "Tqop": 1.1698999404907227,
        "Tqopp": 0.07209999859333038,
        "S10": 0.13910000026226044,
        "S12": 0.5131999850273132
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.720220036804676,
        "pmax": 7.000000029802322,
        "qmin": -0.8539999835193157,
        "qmax": 3.262000158429146,
        "regulated": 23635,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23635_1_ieeet1",
      "ports": {
        "bus": 23635,
        "speed": 11180,
        "vs": 11183,
        "efd": 11182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23635_1_tgov1",
      "ports": {
        "speed": 11180,
        "pmech": 11181
      },
      "params": {
        "Trate": 8.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254494,
        "Pvmin": 0.20478810369968414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23635_1_ieeest",
      "ports": {
        "input": 11180,
        "output": 11183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23643_1_genrou",
      "ports": {
        "bus": 23643,
        "pmech": 11185,
        "efd": 11186,
        "speed": 11184
      },
      "params": {
        "mva": 1446.1199951171875,
        "H": 2.722790002822876,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0009000301361084,
        "Xdp": 0.17149999737739563,
        "Xdpp": 0.12639999389648438,
        "Xq": 1.9027999639511108,
        "Xqp": 0.5335999727249146,
        "Xqpp": 0.12639999389648438,
        "Xl": 0.09229999780654907,
        "Tdop": 8.32759952545166,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.8751999735832214,
        "Tqopp": 0.05350000038743019,
        "S10": 0.07670000195503235,
        "S12": 0.38839998841285706
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 329.95688915252686,
        "pmax": 1205.0999641418457,
        "qmin": -98.8182008266449,
        "qmax": 443.47681999206543,
        "regulated": 23638,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "23643_1_ieeet1",
      "ports": {
        "bus": 23643,
        "speed": 11184,
        "vs": 11187,
        "efd": 11186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.25870001316070557,
        "Kf": 0.05310000106692314,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.0185000896453857,
        "E2": 2.6914000511169434,
        "Se1": 0.010200000368058681,
        "Se2": 0.25940001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23643_1_tgov1",
      "ports": {
        "speed": 11184,
        "pmech": 11185
      },
      "params": {
        "Trate": 1446.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22816701233386993,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23643_1_ieeest",
      "ports": {
        "input": 11184,
        "output": 11187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23644_1_genrou",
      "ports": {
        "bus": 23644,
        "pmech": 11189,
        "efd": 11190,
        "speed": 11188
      },
      "params": {
        "mva": 1446.1199951171875,
        "H": 2.722790002822876,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0009000301361084,
        "Xdp": 0.17149999737739563,
        "Xdpp": 0.12639999389648438,
        "Xq": 1.9027999639511108,
        "Xqp": 0.5335999727249146,
        "Xqpp": 0.12639999389648438,
        "Xl": 0.09229999780654907,
        "Tdop": 8.32759952545166,
        "Tdopp": 0.049400001764297485,
        "Tqop": 0.8751999735832214,
        "Tqopp": 0.05350000038743019,
        "S10": 0.07670000195503235,
        "S12": 0.38839998841285706
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 194.33480501174927,
        "pmax": 1205.0999641418457,
        "qmin": -98.8182008266449,
        "qmax": 443.47681999206543,
        "regulated": 23638,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "23644_1_ieeet1",
      "ports": {
        "bus": 23644,
        "speed": 11188,
        "vs": 11191,
        "efd": 11190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.25870001316070557,
        "Kf": 0.05310000106692314,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.0185000896453857,
        "E2": 2.6914000511169434,
        "Se1": 0.010200000368058681,
        "Se2": 0.25940001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23644_1_tgov1",
      "ports": {
        "speed": 11188,
        "pmech": 11189
      },
      "params": {
        "Trate": 1446.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13438358902931213,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23644_1_ieeest",
      "ports": {
        "input": 11188,
        "output": 11191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23647_2_gensal",
      "ports": {
        "bus": 23647,
        "pmech": 11193,
        "efd": 11194,
        "speed": 11192
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 1.2019000053405762,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2704999446868896,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.34130001068115234,
        "Xq": 0.8248999714851379,
        "Xl": 0.15080000460147858,
        "Tdop": 6.0,
        "Tdopp": 0.04360000044107437,
        "Tqopp": 0.23929999768733978,
        "S10": 0.23319999873638153,
        "S12": 0.8210999965667725
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.957579329609871,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 23647,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "23647_2_ieeet1",
      "ports": {
        "bus": 23647,
        "speed": 11192,
        "vs": 11195,
        "efd": 11194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23647_2_hygov",
      "ports": {
        "speed": 11192,
        "pmech": 11193
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.3244963884353638,
        "Tr": 6.816481590270996,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4235999584197998,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23647_2_ieeest",
      "ports": {
        "input": 11192,
        "output": 11195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23647_3_gensal",
      "ports": {
        "bus": 23647,
        "pmech": 11197,
        "efd": 11198,
        "speed": 11196
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 1.2019000053405762,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2704999446868896,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.34130001068115234,
        "Xq": 0.8248999714851379,
        "Xl": 0.15080000460147858,
        "Tdop": 6.0,
        "Tdopp": 0.04360000044107437,
        "Tqopp": 0.23929999768733978,
        "S10": 0.23319999873638153,
        "S12": 0.8210999965667725
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9111191853880882,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 23647,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "23647_3_ieeet1",
      "ports": {
        "bus": 23647,
        "speed": 11196,
        "vs": 11199,
        "efd": 11198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23647_3_hygov",
      "ports": {
        "speed": 11196,
        "pmech": 11197
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.3244963884353638,
        "Tr": 6.816481590270996,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4235999584197998,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23647_3_ieeest",
      "ports": {
        "input": 11196,
        "output": 11199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23647_4_gensal",
      "ports": {
        "bus": 23647,
        "pmech": 11201,
        "efd": 11202,
        "speed": 11200
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 1.2019000053405762,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2704999446868896,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.34130001068115234,
        "Xq": 0.8248999714851379,
        "Xl": 0.15080000460147858,
        "Tdop": 6.0,
        "Tdopp": 0.04360000044107437,
        "Tqopp": 0.23929999768733978,
        "S10": 0.23319999873638153,
        "S12": 0.8210999965667725
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6545241698622704,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 23647,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "23647_4_ieeet1",
      "ports": {
        "bus": 23647,
        "speed": 11200,
        "vs": 11203,
        "efd": 11202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23647_4_hygov",
      "ports": {
        "speed": 11200,
        "pmech": 11201
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.3244963884353638,
        "Tr": 6.816481590270996,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4235999584197998,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23647_4_ieeest",
      "ports": {
        "input": 11200,
        "output": 11203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23647_5_gensal",
      "ports": {
        "bus": 23647,
        "pmech": 11205,
        "efd": 11206,
        "speed": 11204
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 1.2019000053405762,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2704999446868896,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.34130001068115234,
        "Xq": 0.8248999714851379,
        "Xl": 0.15080000460147858,
        "Tdop": 6.0,
        "Tdopp": 0.04360000044107437,
        "Tqopp": 0.23929999768733978,
        "S10": 0.23319999873638153,
        "S12": 0.8210999965667725
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1222035624086857,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 23647,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "23647_5_ieeet1",
      "ports": {
        "bus": 23647,
        "speed": 11204,
        "vs": 11207,
        "efd": 11206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23647_5_hygov",
      "ports": {
        "speed": 11204,
        "pmech": 11205
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.3244963884353638,
        "Tr": 6.816481590270996,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4235999584197998,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23647_5_ieeest",
      "ports": {
        "input": 11204,
        "output": 11207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23647_6_gensal",
      "ports": {
        "bus": 23647,
        "pmech": 11209,
        "efd": 11210,
        "speed": 11208
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 1.2019000053405762,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2704999446868896,
        "Xdp": 0.3935999870300293,
        "Xdpp": 0.34130001068115234,
        "Xq": 0.8248999714851379,
        "Xl": 0.15080000460147858,
        "Tdop": 6.0,
        "Tdopp": 0.04360000044107437,
        "Tqopp": 0.23929999768733978,
        "S10": 0.23319999873638153,
        "S12": 0.8210999965667725
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.495502796024084,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 23647,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "23647_6_ieeet1",
      "ports": {
        "bus": 23647,
        "speed": 11208,
        "vs": 11211,
        "efd": 11210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23647_6_hygov",
      "ports": {
        "speed": 11208,
        "pmech": 11209
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.3244963884353638,
        "Tr": 6.816481590270996,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4235999584197998,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23647_6_ieeest",
      "ports": {
        "input": 11208,
        "output": 11211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23651_1_genrou",
      "ports": {
        "bus": 23651,
        "pmech": 11213,
        "efd": 11214,
        "speed": 11212
      },
      "params": {
        "mva": 1235.52001953125,
        "H": 2.3874311447143555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0585999488830566,
        "Xdp": 0.4309000074863434,
        "Xdpp": 0.30809998512268066,
        "Xq": 1.9566999673843384,
        "Xqp": 0.6651999950408936,
        "Xqpp": 0.30809998512268066,
        "Xl": 0.23340000212192535,
        "Tdop": 4.524600028991699,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.1943999528884888,
        "Tqopp": 0.05299999937415123,
        "S10": 0.1363999992609024,
        "S12": 0.5077000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 324.65646266937256,
        "pmax": 1029.599952697754,
        "qmin": -84.42720174789429,
        "qmax": 378.8928031921387,
        "regulated": 23649,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "23651_1_ieeet1",
      "ports": {
        "bus": 23651,
        "speed": 11212,
        "vs": 11215,
        "efd": 11214
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8482999801635742,
        "Kf": 0.020500000566244125,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.973299980163574,
        "E2": 3.964400053024292,
        "Se1": 9.999999747378752e-05,
        "Se2": 0.24809999763965607,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23651_1_tgov1",
      "ports": {
        "speed": 11212,
        "pmech": 11213
      },
      "params": {
        "Trate": 1235.52001953125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332818746062,
        "Pvmin": 0.26276907324790955,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23651_1_ieeest",
      "ports": {
        "input": 11212,
        "output": 11215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23655_1_genrou",
      "ports": {
        "bus": 23655,
        "pmech": 11217,
        "efd": 11218,
        "speed": 11216
      },
      "params": {
        "mva": 1.9800000190734863,
        "H": 1.2978157997131348,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.228800058364868,
        "Xdp": 0.26510000228881836,
        "Xdpp": 0.19200000166893005,
        "Xq": 2.1152000427246094,
        "Xqp": 0.3377000093460083,
        "Xqpp": 0.19200000166893005,
        "Xl": 0.14319999516010284,
        "Tdop": 7.713200092315674,
        "Tdopp": 0.039000000804662704,
        "Tqop": 0.6069999933242798,
        "Tqopp": 0.041200000792741776,
        "S10": 0.16910000145435333,
        "S12": 0.5730000138282776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7352248765528202,
        "pmax": 1.6499999910593033,
        "qmin": -0.20129999611526728,
        "qmax": 0.7689000107347965,
        "regulated": 23655,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23655_1_ieeet1",
      "ports": {
        "bus": 23655,
        "speed": 11216,
        "vs": 11219,
        "efd": 11218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23655_1_tgov1",
      "ports": {
        "speed": 11216,
        "pmech": 11217
      },
      "params": {
        "Trate": 1.9800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902685,
        "Pvmin": 0.37132570147514343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23655_1_ieeest",
      "ports": {
        "input": 11216,
        "output": 11219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23665_1_genrou",
      "ports": {
        "bus": 23665,
        "pmech": 11221,
        "efd": 11222,
        "speed": 11220
      },
      "params": {
        "mva": 26.760000228881836,
        "H": 3.3925838470458984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1146999597549438,
        "Xdp": 0.11760000139474869,
        "Xdpp": 0.08860000222921371,
        "Xq": 1.076799988746643,
        "Xqp": 0.2879999876022339,
        "Xqpp": 0.08860000222921371,
        "Xl": 0.06289999932050705,
        "Tdop": 7.912899971008301,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.001099944114685,
        "Tqopp": 0.06300000101327896,
        "S10": 0.038100000470876694,
        "S12": 0.31130000948905945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.367500402033329,
        "pmax": 22.300000488758087,
        "qmin": -2.7205999940633774,
        "qmax": 10.391800105571747,
        "regulated": 23665,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "23665_1_ieeet1",
      "ports": {
        "bus": 23665,
        "speed": 11220,
        "vs": 11223,
        "efd": 11222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8307999968528748,
        "Kf": 0.08579999953508377,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6145999431610107,
        "E2": 3.4862000942230225,
        "Se1": 0.16060000658035278,
        "Se2": 0.42829999327659607,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23665_1_tgov1",
      "ports": {
        "speed": 11220,
        "pmech": 11221
      },
      "params": {
        "Trate": 26.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08847161382436752,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23665_1_ieeest",
      "ports": {
        "input": 11220,
        "output": 11223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23665_2_genrou",
      "ports": {
        "bus": 23665,
        "pmech": 11225,
        "efd": 11226,
        "speed": 11224
      },
      "params": {
        "mva": 26.760000228881836,
        "H": 3.3925838470458984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1146999597549438,
        "Xdp": 0.11760000139474869,
        "Xdpp": 0.08860000222921371,
        "Xq": 1.076799988746643,
        "Xqp": 0.2879999876022339,
        "Xqpp": 0.08860000222921371,
        "Xl": 0.06289999932050705,
        "Tdop": 7.912899971008301,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.001099944114685,
        "Tqopp": 0.06300000101327896,
        "S10": 0.038100000470876694,
        "S12": 0.31130000948905945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.360766336321831,
        "pmax": 22.300000488758087,
        "qmin": -2.7205999940633774,
        "qmax": 10.391800105571747,
        "regulated": 23665,
        "vset": 1.0484999418258667
      }
    },
    {
      "class": "Ieeet1",
      "id": "23665_2_ieeet1",
      "ports": {
        "bus": 23665,
        "speed": 11224,
        "vs": 11227,
        "efd": 11226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8307999968528748,
        "Kf": 0.08579999953508377,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6145999431610107,
        "E2": 3.4862000942230225,
        "Se1": 0.16060000658035278,
        "Se2": 0.42829999327659607,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23665_2_tgov1",
      "ports": {
        "speed": 11224,
        "pmech": 11225
      },
      "params": {
        "Trate": 26.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16295838356018066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23665_2_ieeest",
      "ports": {
        "input": 11224,
        "output": 11227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23666_1_genrou",
      "ports": {
        "bus": 23666,
        "pmech": 11229,
        "efd": 11230,
        "speed": 11228
      },
      "params": {
        "mva": 26.760000228881836,
        "H": 3.3925838470458984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1146999597549438,
        "Xdp": 0.11760000139474869,
        "Xdpp": 0.08860000222921371,
        "Xq": 1.076799988746643,
        "Xqp": 0.2879999876022339,
        "Xqpp": 0.08860000222921371,
        "Xl": 0.06289999932050705,
        "Tdop": 7.912899971008301,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.001099944114685,
        "Tqopp": 0.06300000101327896,
        "S10": 0.038100000470876694,
        "S12": 0.31130000948905945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.324830487370491,
        "pmax": 22.300000488758087,
        "qmin": -2.7205999940633774,
        "qmax": 10.391800105571747,
        "regulated": 23666,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "23666_1_ieeet1",
      "ports": {
        "bus": 23666,
        "speed": 11228,
        "vs": 11231,
        "efd": 11230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8307999968528748,
        "Kf": 0.08579999953508377,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6145999431610107,
        "E2": 3.4862000942230225,
        "Se1": 0.16060000658035278,
        "Se2": 0.42829999327659607,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23666_1_tgov1",
      "ports": {
        "speed": 11228,
        "pmech": 11229
      },
      "params": {
        "Trate": 26.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19898469746112823,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23666_1_ieeest",
      "ports": {
        "input": 11228,
        "output": 11231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23666_2_genrou",
      "ports": {
        "bus": 23666,
        "pmech": 11233,
        "efd": 11234,
        "speed": 11232
      },
      "params": {
        "mva": 26.760000228881836,
        "H": 3.3925838470458984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1146999597549438,
        "Xdp": 0.11760000139474869,
        "Xdpp": 0.08860000222921371,
        "Xq": 1.076799988746643,
        "Xqp": 0.2879999876022339,
        "Xqpp": 0.08860000222921371,
        "Xl": 0.06289999932050705,
        "Tdop": 7.912899971008301,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.001099944114685,
        "Tqopp": 0.06300000101327896,
        "S10": 0.038100000470876694,
        "S12": 0.31130000948905945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.520711675286293,
        "pmax": 22.300000488758087,
        "qmin": -2.7205999940633774,
        "qmax": 10.391800105571747,
        "regulated": 23666,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "23666_2_ieeet1",
      "ports": {
        "bus": 23666,
        "speed": 11232,
        "vs": 11235,
        "efd": 11234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8307999968528748,
        "Kf": 0.08579999953508377,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6145999431610107,
        "E2": 3.4862000942230225,
        "Se1": 0.16060000658035278,
        "Se2": 0.42829999327659607,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23666_2_tgov1",
      "ports": {
        "speed": 11232,
        "pmech": 11233
      },
      "params": {
        "Trate": 26.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16893541812896729,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23666_2_ieeest",
      "ports": {
        "input": 11232,
        "output": 11235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23667_1_genrou",
      "ports": {
        "bus": 23667,
        "pmech": 11237,
        "efd": 11238,
        "speed": 11236
      },
      "params": {
        "mva": 26.760000228881836,
        "H": 3.3925838470458984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1146999597549438,
        "Xdp": 0.11760000139474869,
        "Xdpp": 0.08860000222921371,
        "Xq": 1.076799988746643,
        "Xqp": 0.2879999876022339,
        "Xqpp": 0.08860000222921371,
        "Xl": 0.06289999932050705,
        "Tdop": 7.912899971008301,
        "Tdopp": 0.047600001096725464,
        "Tqop": 1.001099944114685,
        "Tqopp": 0.06300000101327896,
        "S10": 0.038100000470876694,
        "S12": 0.31130000948905945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.181088209152222,
        "pmax": 22.300000488758087,
        "qmin": -2.7205999940633774,
        "qmax": 10.391800105571747,
        "regulated": 23667,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23667_1_ieeet1",
      "ports": {
        "bus": 23667,
        "speed": 11236,
        "vs": 11239,
        "efd": 11238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8307999968528748,
        "Kf": 0.08579999953508377,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6145999431610107,
        "E2": 3.4862000942230225,
        "Se1": 0.16060000658035278,
        "Se2": 0.42829999327659607,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23667_1_tgov1",
      "ports": {
        "speed": 11236,
        "pmech": 11237
      },
      "params": {
        "Trate": 26.760000228881836,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3430899977684021,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23667_1_ieeest",
      "ports": {
        "input": 11236,
        "output": 11239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23672_1_genrou",
      "ports": {
        "bus": 23672,
        "pmech": 11241,
        "efd": 11242,
        "speed": 11240
      },
      "params": {
        "mva": 92.5199966430664,
        "H": 3.340538740158081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1015000343322754,
        "Xdp": 0.24060000479221344,
        "Xdpp": 0.17479999363422394,
        "Xq": 1.9967000484466553,
        "Xqp": 0.25290000438690186,
        "Xqpp": 0.17479999363422394,
        "Xl": 0.1298000067472458,
        "Tdop": 5.6234002113342285,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.9409000277519226,
        "Tqopp": 0.057100001722574234,
        "S10": 0.13670000433921814,
        "S12": 0.5083000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.954704880714417,
        "pmax": 77.10000276565552,
        "qmin": -9.406200051307678,
        "qmax": 35.928601026535034,
        "regulated": 23672,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "23672_1_ieeet1",
      "ports": {
        "bus": 23672,
        "speed": 11240,
        "vs": 11243,
        "efd": 11242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23672_1_tgov1",
      "ports": {
        "speed": 11240,
        "pmech": 11241
      },
      "params": {
        "Trate": 92.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333934619584,
        "Pvmin": 0.11840364336967468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23672_1_ieeest",
      "ports": {
        "input": 11240,
        "output": 11243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23673_1_genrou",
      "ports": {
        "bus": 23673,
        "pmech": 11245,
        "efd": 11246,
        "speed": 11244
      },
      "params": {
        "mva": 92.5199966430664,
        "H": 3.340538740158081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1015000343322754,
        "Xdp": 0.24060000479221344,
        "Xdpp": 0.17479999363422394,
        "Xq": 1.9967000484466553,
        "Xqp": 0.25290000438690186,
        "Xqpp": 0.17479999363422394,
        "Xl": 0.1298000067472458,
        "Tdop": 5.6234002113342285,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.9409000277519226,
        "Tqopp": 0.057100001722574234,
        "S10": 0.13670000433921814,
        "S12": 0.5083000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.37876617908478,
        "pmax": 77.10000276565552,
        "qmin": -9.406200051307678,
        "qmax": 35.928601026535034,
        "regulated": 23673,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "23673_1_ieeet1",
      "ports": {
        "bus": 23673,
        "speed": 11244,
        "vs": 11247,
        "efd": 11246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23673_1_tgov1",
      "ports": {
        "speed": 11244,
        "pmech": 11245
      },
      "params": {
        "Trate": 92.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333934619584,
        "Pvmin": 0.41481590270996094,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23673_1_ieeest",
      "ports": {
        "input": 11244,
        "output": 11247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23674_1_genrou",
      "ports": {
        "bus": 23674,
        "pmech": 11249,
        "efd": 11250,
        "speed": 11248
      },
      "params": {
        "mva": 92.5199966430664,
        "H": 3.340538740158081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1015000343322754,
        "Xdp": 0.24060000479221344,
        "Xdpp": 0.17479999363422394,
        "Xq": 1.9967000484466553,
        "Xqp": 0.25290000438690186,
        "Xqpp": 0.17479999363422394,
        "Xl": 0.1298000067472458,
        "Tdop": 5.6234002113342285,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.9409000277519226,
        "Tqopp": 0.057100001722574234,
        "S10": 0.13670000433921814,
        "S12": 0.5083000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.398025512695312,
        "pmax": 77.10000276565552,
        "qmin": -9.406200051307678,
        "qmax": 35.928601026535034,
        "regulated": 23674,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "23674_1_ieeet1",
      "ports": {
        "bus": 23674,
        "speed": 11248,
        "vs": 11251,
        "efd": 11250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23674_1_tgov1",
      "ports": {
        "speed": 11248,
        "pmech": 11249
      },
      "params": {
        "Trate": 92.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333934619582,
        "Pvmin": 0.16642916202545166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23674_1_ieeest",
      "ports": {
        "input": 11248,
        "output": 11251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23675_1_genrou",
      "ports": {
        "bus": 23675,
        "pmech": 11253,
        "efd": 11254,
        "speed": 11252
      },
      "params": {
        "mva": 92.5199966430664,
        "H": 3.340538740158081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1015000343322754,
        "Xdp": 0.24060000479221344,
        "Xdpp": 0.17479999363422394,
        "Xq": 1.9967000484466553,
        "Xqp": 0.25290000438690186,
        "Xqpp": 0.17479999363422394,
        "Xl": 0.1298000067472458,
        "Tdop": 5.6234002113342285,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.9409000277519226,
        "Tqopp": 0.057100001722574234,
        "S10": 0.13670000433921814,
        "S12": 0.5083000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.903980493545532,
        "pmax": 77.10000276565552,
        "qmin": -9.406200051307678,
        "qmax": 35.928601026535034,
        "regulated": 23675,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "23675_1_ieeet1",
      "ports": {
        "bus": 23675,
        "speed": 11252,
        "vs": 11255,
        "efd": 11254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23675_1_tgov1",
      "ports": {
        "speed": 11252,
        "pmech": 11253
      },
      "params": {
        "Trate": 92.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333934619584,
        "Pvmin": 0.16108928620815277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23675_1_ieeest",
      "ports": {
        "input": 11252,
        "output": 11255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23676_1_genrou",
      "ports": {
        "bus": 23676,
        "pmech": 11257,
        "efd": 11258,
        "speed": 11256
      },
      "params": {
        "mva": 92.5199966430664,
        "H": 3.340538740158081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1015000343322754,
        "Xdp": 0.24060000479221344,
        "Xdpp": 0.17479999363422394,
        "Xq": 1.9967000484466553,
        "Xqp": 0.25290000438690186,
        "Xqpp": 0.17479999363422394,
        "Xl": 0.1298000067472458,
        "Tdop": 5.6234002113342285,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.9409000277519226,
        "Tqopp": 0.057100001722574234,
        "S10": 0.13670000433921814,
        "S12": 0.5083000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.793302476406097,
        "pmax": 77.10000276565552,
        "qmin": -9.406200051307678,
        "qmax": 35.928601026535034,
        "regulated": 23676,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "23676_1_ieeet1",
      "ports": {
        "bus": 23676,
        "speed": 11256,
        "vs": 11259,
        "efd": 11258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23676_1_tgov1",
      "ports": {
        "speed": 11256,
        "pmech": 11257
      },
      "params": {
        "Trate": 92.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333934619584,
        "Pvmin": 0.25716930627822876,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23676_1_ieeest",
      "ports": {
        "input": 11256,
        "output": 11259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23677_1_genrou",
      "ports": {
        "bus": 23677,
        "pmech": 11261,
        "efd": 11262,
        "speed": 11260
      },
      "params": {
        "mva": 92.5199966430664,
        "H": 3.340538740158081,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1015000343322754,
        "Xdp": 0.24060000479221344,
        "Xdpp": 0.17479999363422394,
        "Xq": 1.9967000484466553,
        "Xqp": 0.25290000438690186,
        "Xqpp": 0.17479999363422394,
        "Xl": 0.1298000067472458,
        "Tdop": 5.6234002113342285,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.9409000277519226,
        "Tqopp": 0.057100001722574234,
        "S10": 0.13670000433921814,
        "S12": 0.5083000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.798358082771301,
        "pmax": 77.10000276565552,
        "qmin": -9.406200051307678,
        "qmax": 35.928601026535034,
        "regulated": 23677,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "23677_1_ieeet1",
      "ports": {
        "bus": 23677,
        "speed": 11260,
        "vs": 11263,
        "efd": 11262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23677_1_tgov1",
      "ports": {
        "speed": 11260,
        "pmech": 11261
      },
      "params": {
        "Trate": 92.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333934619583,
        "Pvmin": 0.15994767844676971,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23677_1_ieeest",
      "ports": {
        "input": 11260,
        "output": 11263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23688_1_genrou",
      "ports": {
        "bus": 23688,
        "pmech": 11265,
        "efd": 11266,
        "speed": 11264
      },
      "params": {
        "mva": 267.3999938964844,
        "H": 4.81100606918335,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.773300051689148,
        "Xdp": 0.24879999458789825,
        "Xdpp": 0.120899997651577,
        "Xq": 1.702299952507019,
        "Xqp": 0.4018000066280365,
        "Xqpp": 0.120899997651577,
        "Xl": 0.09200000017881393,
        "Tdop": 8.23740005493164,
        "Tdopp": 0.053199999034404755,
        "Tqop": 1.3533999919891357,
        "Tqopp": 0.07699999958276749,
        "S10": 0.20479999482631683,
        "S12": 0.743399977684021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.86123025417328,
        "pmax": 222.83332347869873,
        "qmin": -24.73450005054474,
        "qmax": 113.42216730117798,
        "regulated": 23688,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "23688_1_ieeet1",
      "ports": {
        "bus": 23688,
        "speed": 11264,
        "vs": 11267,
        "efd": 11266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23688_1_tgov1",
      "ports": {
        "speed": 11264,
        "pmech": 11265
      },
      "params": {
        "Trate": 267.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155009783,
        "Pvmin": 0.16776825487613678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23688_1_ieeest",
      "ports": {
        "input": 11264,
        "output": 11267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23689_1_genrou",
      "ports": {
        "bus": 23689,
        "pmech": 11269,
        "efd": 11270,
        "speed": 11268
      },
      "params": {
        "mva": 267.3999938964844,
        "H": 4.81100606918335,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.773300051689148,
        "Xdp": 0.24879999458789825,
        "Xdpp": 0.120899997651577,
        "Xq": 1.702299952507019,
        "Xqp": 0.4018000066280365,
        "Xqpp": 0.120899997651577,
        "Xl": 0.09200000017881393,
        "Tdop": 8.23740005493164,
        "Tdopp": 0.053199999034404755,
        "Tqop": 1.3533999919891357,
        "Tqopp": 0.07699999958276749,
        "S10": 0.20479999482631683,
        "S12": 0.743399977684021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.28783202171326,
        "pmax": 222.83332347869873,
        "qmin": -24.73450005054474,
        "qmax": 113.42216730117798,
        "regulated": 23689,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "23689_1_ieeet1",
      "ports": {
        "bus": 23689,
        "speed": 11268,
        "vs": 11271,
        "efd": 11270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23689_1_tgov1",
      "ports": {
        "speed": 11268,
        "pmech": 11269
      },
      "params": {
        "Trate": 267.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155009783,
        "Pvmin": 0.20676077902317047,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23689_1_ieeest",
      "ports": {
        "input": 11268,
        "output": 11271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23690_1_genrou",
      "ports": {
        "bus": 23690,
        "pmech": 11273,
        "efd": 11274,
        "speed": 11272
      },
      "params": {
        "mva": 267.3999938964844,
        "H": 4.81100606918335,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.773300051689148,
        "Xdp": 0.24879999458789825,
        "Xdpp": 0.120899997651577,
        "Xq": 1.702299952507019,
        "Xqp": 0.4018000066280365,
        "Xqpp": 0.120899997651577,
        "Xl": 0.09200000017881393,
        "Tdop": 8.23740005493164,
        "Tdopp": 0.053199999034404755,
        "Tqop": 1.3533999919891357,
        "Tqopp": 0.07699999958276749,
        "S10": 0.20479999482631683,
        "S12": 0.743399977684021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.861350893974304,
        "pmax": 222.83332347869873,
        "qmin": -24.73450005054474,
        "qmax": 113.42216730117798,
        "regulated": 23680,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "23690_1_ieeet1",
      "ports": {
        "bus": 23690,
        "speed": 11272,
        "vs": 11275,
        "efd": 11274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23690_1_tgov1",
      "ports": {
        "speed": 11272,
        "pmech": 11273
      },
      "params": {
        "Trate": 267.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333155009783,
        "Pvmin": 0.11541268229484558,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23690_1_ieeest",
      "ports": {
        "input": 11272,
        "output": 11275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23695_1_gensal",
      "ports": {
        "bus": 23695,
        "pmech": 11277,
        "efd": 11278,
        "speed": 11276
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.072000026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1771999597549438,
        "Xdp": 0.462799996137619,
        "Xdpp": 0.3808000087738037,
        "Xq": 0.7639999985694885,
        "Xl": 0.1956000030040741,
        "Tdop": 6.0,
        "Tdopp": 0.47530001401901245,
        "Tqopp": 0.17520000040531158,
        "S10": 0.07959999889135361,
        "S12": 0.34850001335144043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11976438108831644,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 23695,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23695_1_ieeet1",
      "ports": {
        "bus": 23695,
        "speed": 11276,
        "vs": 11279,
        "efd": 11278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23695_1_hygov",
      "ports": {
        "speed": 11276,
        "pmech": 11277
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.477440744638443,
        "Tr": 4.323048114776611,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8519999980926514,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23695_1_ieeest",
      "ports": {
        "input": 11276,
        "output": 11279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23695_2_gensal",
      "ports": {
        "bus": 23695,
        "pmech": 11281,
        "efd": 11282,
        "speed": 11280
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.072000026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1771999597549438,
        "Xdp": 0.462799996137619,
        "Xdpp": 0.3808000087738037,
        "Xq": 0.7639999985694885,
        "Xl": 0.1956000030040741,
        "Tdop": 6.0,
        "Tdopp": 0.47530001401901245,
        "Tqopp": 0.17520000040531158,
        "S10": 0.07959999889135361,
        "S12": 0.34850001335144043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16110738506540656,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 23695,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23695_2_ieeet1",
      "ports": {
        "bus": 23695,
        "speed": 11280,
        "vs": 11283,
        "efd": 11282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23695_2_hygov",
      "ports": {
        "speed": 11280,
        "pmech": 11281
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.477440744638443,
        "Tr": 4.323048114776611,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8519999980926514,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23695_2_ieeest",
      "ports": {
        "input": 11280,
        "output": 11283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23695_3_gensal",
      "ports": {
        "bus": 23695,
        "pmech": 11285,
        "efd": 11286,
        "speed": 11284
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.072000026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1771999597549438,
        "Xdp": 0.462799996137619,
        "Xdpp": 0.3808000087738037,
        "Xq": 0.7639999985694885,
        "Xl": 0.1956000030040741,
        "Tdop": 6.0,
        "Tdopp": 0.47530001401901245,
        "Tqopp": 0.17520000040531158,
        "S10": 0.07959999889135361,
        "S12": 0.34850001335144043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28148938436061144,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 23695,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23695_3_ieeet1",
      "ports": {
        "bus": 23695,
        "speed": 11284,
        "vs": 11287,
        "efd": 11286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23695_3_hygov",
      "ports": {
        "speed": 11284,
        "pmech": 11285
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.477440744638443,
        "Tr": 4.323048114776611,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8519999980926514,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23695_3_ieeest",
      "ports": {
        "input": 11284,
        "output": 11287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23695_4_gensal",
      "ports": {
        "bus": 23695,
        "pmech": 11289,
        "efd": 11290,
        "speed": 11288
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 2.072000026702881,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1771999597549438,
        "Xdp": 0.462799996137619,
        "Xdpp": 0.3808000087738037,
        "Xq": 0.7639999985694885,
        "Xl": 0.1956000030040741,
        "Tdop": 6.0,
        "Tdopp": 0.47530001401901245,
        "Tqopp": 0.17520000040531158,
        "S10": 0.07959999889135361,
        "S12": 0.34850001335144043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30566523782908916,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 23695,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23695_4_ieeet1",
      "ports": {
        "bus": 23695,
        "speed": 11288,
        "vs": 11291,
        "efd": 11290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23695_4_hygov",
      "ports": {
        "speed": 11288,
        "pmech": 11289
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.477440744638443,
        "Tr": 4.323048114776611,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8519999980926514,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23695_4_ieeest",
      "ports": {
        "input": 11288,
        "output": 11291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23697_1_gensal",
      "ports": {
        "bus": 23697,
        "pmech": 11293,
        "efd": 11294,
        "speed": 11292
      },
      "params": {
        "mva": 6.0,
        "H": 2.7269999980926514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0149999856948853,
        "Xdp": 0.3709999918937683,
        "Xdpp": 0.22290000319480896,
        "Xq": 0.6582000255584717,
        "Xl": 0.1315000057220459,
        "Tdop": 6.0,
        "Tdopp": 0.08110000193119049,
        "Tqopp": 0.12790000438690186,
        "S10": 0.2079000025987625,
        "S12": 0.48590001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.123853750526905,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 23697,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "23697_1_esdc1a",
      "ports": {
        "bus": 23697,
        "speed": 11292,
        "vs": 11295,
        "efd": 11294
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0697999969124794,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4528000354766846,
        "Se1": 0.13650000095367432,
        "E2": 3.270400047302246,
        "Se2": 0.40959998965263367,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23697_1_hygov",
      "ports": {
        "speed": 11292,
        "pmech": 11293
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6822907328605652,
        "Tr": 7.884845733642578,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.694700002670288,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23697_1_ieeest",
      "ports": {
        "input": 11292,
        "output": 11295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23697_2_gensal",
      "ports": {
        "bus": 23697,
        "pmech": 11297,
        "efd": 11298,
        "speed": 11296
      },
      "params": {
        "mva": 6.0,
        "H": 2.7269999980926514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0149999856948853,
        "Xdp": 0.3709999918937683,
        "Xdpp": 0.22290000319480896,
        "Xq": 0.6582000255584717,
        "Xl": 0.1315000057220459,
        "Tdop": 6.0,
        "Tdopp": 0.08110000193119049,
        "Tqopp": 0.12790000438690186,
        "S10": 0.2079000025987625,
        "S12": 0.48590001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6123147681355476,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 23697,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "23697_2_esdc1a",
      "ports": {
        "bus": 23697,
        "speed": 11296,
        "vs": 11299,
        "efd": 11298
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0697999969124794,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4528000354766846,
        "Se1": 0.13650000095367432,
        "E2": 3.270400047302246,
        "Se2": 0.40959998965263367,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23697_2_hygov",
      "ports": {
        "speed": 11296,
        "pmech": 11297
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6822907328605652,
        "Tr": 7.884845733642578,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.694700002670288,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23697_2_ieeest",
      "ports": {
        "input": 11296,
        "output": 11299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23697_3_gensal",
      "ports": {
        "bus": 23697,
        "pmech": 11301,
        "efd": 11302,
        "speed": 11300
      },
      "params": {
        "mva": 6.0,
        "H": 2.7269999980926514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0149999856948853,
        "Xdp": 0.3709999918937683,
        "Xdpp": 0.22290000319480896,
        "Xq": 0.6582000255584717,
        "Xl": 0.1315000057220459,
        "Tdop": 6.0,
        "Tdopp": 0.08110000193119049,
        "Tqopp": 0.12790000438690186,
        "S10": 0.2079000025987625,
        "S12": 0.48590001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2660214453935623,
        "pmax": 5.000000074505806,
        "qmin": -0.24500000290572643,
        "qmax": 1.9200000911951065,
        "regulated": 23697,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "23697_3_esdc1a",
      "ports": {
        "bus": 23697,
        "speed": 11300,
        "vs": 11303,
        "efd": 11302
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0697999969124794,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4528000354766846,
        "Se1": 0.13650000095367432,
        "E2": 3.270400047302246,
        "Se2": 0.40959998965263367,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23697_3_hygov",
      "ports": {
        "speed": 11300,
        "pmech": 11301
      },
      "params": {
        "Trate": 6.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6822907328605652,
        "Tr": 7.884845733642578,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.694700002670288,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23697_3_ieeest",
      "ports": {
        "input": 11300,
        "output": 11303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23703_1_genrou",
      "ports": {
        "bus": 23703,
        "pmech": 11305,
        "efd": 11306,
        "speed": 11304
      },
      "params": {
        "mva": 300.510009765625,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7980999946594238,
        "Xdp": 0.24639999866485596,
        "Xdpp": 0.1873999983072281,
        "Xq": 1.7223999500274658,
        "Xqp": 0.29760000109672546,
        "Xqpp": 0.1873999983072281,
        "Xl": 0.14499999582767487,
        "Tdop": 6.648600101470947,
        "Tdopp": 0.0608999989926815,
        "Tqop": 1.018399953842163,
        "Tqopp": 0.053599998354911804,
        "S10": 0.13210000097751617,
        "S12": 0.4074999988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.44519877433777,
        "pmax": 250.42500495910645,
        "qmin": -27.79717445373535,
        "qmax": 127.46632099151611,
        "regulated": 23703,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "23703_1_ieeet1",
      "ports": {
        "bus": 23703,
        "speed": 11304,
        "vs": 11307,
        "efd": 11306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23703_1_tgov1",
      "ports": {
        "speed": 11304,
        "pmech": 11305
      },
      "params": {
        "Trate": 300.510009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333227549358,
        "Pvmin": 0.23109112679958344,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23703_1_ieeest",
      "ports": {
        "input": 11304,
        "output": 11307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23704_1_genrou",
      "ports": {
        "bus": 23704,
        "pmech": 11309,
        "efd": 11310,
        "speed": 11308
      },
      "params": {
        "mva": 300.510009765625,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7980999946594238,
        "Xdp": 0.24639999866485596,
        "Xdpp": 0.1873999983072281,
        "Xq": 1.7223999500274658,
        "Xqp": 0.29760000109672546,
        "Xqpp": 0.1873999983072281,
        "Xl": 0.14499999582767487,
        "Tdop": 6.648600101470947,
        "Tdopp": 0.0608999989926815,
        "Tqop": 1.018399953842163,
        "Tqopp": 0.053599998354911804,
        "S10": 0.13210000097751617,
        "S12": 0.4074999988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.24397230148315,
        "pmax": 250.42500495910645,
        "qmin": -27.79717445373535,
        "qmax": 127.46632099151611,
        "regulated": 23704,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "23704_1_ieeet1",
      "ports": {
        "bus": 23704,
        "speed": 11308,
        "vs": 11311,
        "efd": 11310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23704_1_tgov1",
      "ports": {
        "speed": 11308,
        "pmech": 11309
      },
      "params": {
        "Trate": 300.510009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333227549357,
        "Pvmin": 0.2969750463962555,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23704_1_ieeest",
      "ports": {
        "input": 11308,
        "output": 11311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23705_1_genrou",
      "ports": {
        "bus": 23705,
        "pmech": 11313,
        "efd": 11314,
        "speed": 11312
      },
      "params": {
        "mva": 300.510009765625,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7980999946594238,
        "Xdp": 0.24639999866485596,
        "Xdpp": 0.1873999983072281,
        "Xq": 1.7223999500274658,
        "Xqp": 0.29760000109672546,
        "Xqpp": 0.1873999983072281,
        "Xl": 0.14499999582767487,
        "Tdop": 6.648600101470947,
        "Tdopp": 0.0608999989926815,
        "Tqop": 1.018399953842163,
        "Tqopp": 0.053599998354911804,
        "S10": 0.13210000097751617,
        "S12": 0.4074999988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.278979778289795,
        "pmax": 250.42500495910645,
        "qmin": -27.79717445373535,
        "qmax": 127.46632099151611,
        "regulated": 23699,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "23705_1_ieeet1",
      "ports": {
        "bus": 23705,
        "speed": 11312,
        "vs": 11315,
        "efd": 11314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23705_1_tgov1",
      "ports": {
        "speed": 11312,
        "pmech": 11313
      },
      "params": {
        "Trate": 300.510009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333227549358,
        "Pvmin": 0.10408631712198257,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23705_1_ieeest",
      "ports": {
        "input": 11312,
        "output": 11315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23706_1_genrou",
      "ports": {
        "bus": 23706,
        "pmech": 11317,
        "efd": 11318,
        "speed": 11316
      },
      "params": {
        "mva": 300.510009765625,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7980999946594238,
        "Xdp": 0.24639999866485596,
        "Xdpp": 0.1873999983072281,
        "Xq": 1.7223999500274658,
        "Xqp": 0.29760000109672546,
        "Xqpp": 0.1873999983072281,
        "Xl": 0.14499999582767487,
        "Tdop": 6.648600101470947,
        "Tdopp": 0.0608999989926815,
        "Tqop": 1.018399953842163,
        "Tqopp": 0.053599998354911804,
        "S10": 0.13210000097751617,
        "S12": 0.4074999988079071
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.39026498794556,
        "pmax": 250.42500495910645,
        "qmin": -27.79717445373535,
        "qmax": 127.46632099151611,
        "regulated": 23699,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "23706_1_ieeet1",
      "ports": {
        "bus": 23706,
        "speed": 11316,
        "vs": 11319,
        "efd": 11318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23706_1_tgov1",
      "ports": {
        "speed": 11316,
        "pmech": 11317
      },
      "params": {
        "Trate": 300.510009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333227549354,
        "Pvmin": 0.3007895350456238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23706_1_ieeest",
      "ports": {
        "input": 11316,
        "output": 11319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23718_1_gensal",
      "ports": {
        "bus": 23718,
        "pmech": 11321,
        "efd": 11322,
        "speed": 11320
      },
      "params": {
        "mva": 232.1999969482422,
        "H": 2.5076000690460205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4009000062942505,
        "Xdpp": 0.2930000126361847,
        "Xq": 0.6484000086784363,
        "Xl": 0.23260000348091125,
        "Tdop": 6.0,
        "Tdopp": 0.3610000014305115,
        "Tqopp": 0.19380000233650208,
        "S10": 0.14139999449253082,
        "S12": 0.5825999975204468
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.04839301109314,
        "pmax": 193.4999942779541,
        "qmin": -9.481500089168549,
        "qmax": 74.30400252342224,
        "regulated": 23718,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "23718_1_ieeet1",
      "ports": {
        "bus": 23718,
        "speed": 11320,
        "vs": 11323,
        "efd": 11322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23718_1_hygov",
      "ports": {
        "speed": 11320,
        "pmech": 11321
      },
      "params": {
        "Trate": 232.1999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6492368578910828,
        "Tr": 6.961775779724121,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4594000577926636,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23718_1_ieeest",
      "ports": {
        "input": 11320,
        "output": 11323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23719_1_gensal",
      "ports": {
        "bus": 23719,
        "pmech": 11325,
        "efd": 11326,
        "speed": 11324
      },
      "params": {
        "mva": 232.1999969482422,
        "H": 2.5076000690460205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4009000062942505,
        "Xdpp": 0.2930000126361847,
        "Xq": 0.6484000086784363,
        "Xl": 0.23260000348091125,
        "Tdop": 6.0,
        "Tdopp": 0.3610000014305115,
        "Tqopp": 0.19380000233650208,
        "S10": 0.14139999449253082,
        "S12": 0.5825999975204468
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.17697381973267,
        "pmax": 193.4999942779541,
        "qmin": -9.481500089168549,
        "qmax": 74.30400252342224,
        "regulated": 23713,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "23719_1_ieeet1",
      "ports": {
        "bus": 23719,
        "speed": 11324,
        "vs": 11327,
        "efd": 11326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23719_1_hygov",
      "ports": {
        "speed": 11324,
        "pmech": 11325
      },
      "params": {
        "Trate": 232.1999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6492368578910828,
        "Tr": 6.961775779724121,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4594000577926636,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23719_1_ieeest",
      "ports": {
        "input": 11324,
        "output": 11327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23720_1_gensal",
      "ports": {
        "bus": 23720,
        "pmech": 11329,
        "efd": 11330,
        "speed": 11328
      },
      "params": {
        "mva": 232.1999969482422,
        "H": 2.5076000690460205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4009000062942505,
        "Xdpp": 0.2930000126361847,
        "Xq": 0.6484000086784363,
        "Xl": 0.23260000348091125,
        "Tdop": 6.0,
        "Tdopp": 0.3610000014305115,
        "Tqopp": 0.19380000233650208,
        "S10": 0.14139999449253082,
        "S12": 0.5825999975204468
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.22591304779053,
        "pmax": 193.4999942779541,
        "qmin": -9.481500089168549,
        "qmax": 74.30400252342224,
        "regulated": 23720,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "23720_1_ieeet1",
      "ports": {
        "bus": 23720,
        "speed": 11328,
        "vs": 11331,
        "efd": 11330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23720_1_hygov",
      "ports": {
        "speed": 11328,
        "pmech": 11329
      },
      "params": {
        "Trate": 232.1999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6492368578910828,
        "Tr": 6.961775779724121,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4594000577926636,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23720_1_ieeest",
      "ports": {
        "input": 11328,
        "output": 11331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23721_1_gensal",
      "ports": {
        "bus": 23721,
        "pmech": 11333,
        "efd": 11334,
        "speed": 11332
      },
      "params": {
        "mva": 232.1999969482422,
        "H": 2.5076000690460205,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4009000062942505,
        "Xdpp": 0.2930000126361847,
        "Xq": 0.6484000086784363,
        "Xl": 0.23260000348091125,
        "Tdop": 6.0,
        "Tdopp": 0.3610000014305115,
        "Tqopp": 0.19380000233650208,
        "S10": 0.14139999449253082,
        "S12": 0.5825999975204468
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 79.70725297927856,
        "pmax": 193.4999942779541,
        "qmin": -9.481500089168549,
        "qmax": 74.30400252342224,
        "regulated": 23713,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "23721_1_ieeet1",
      "ports": {
        "bus": 23721,
        "speed": 11332,
        "vs": 11335,
        "efd": 11334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23721_1_hygov",
      "ports": {
        "speed": 11332,
        "pmech": 11333
      },
      "params": {
        "Trate": 232.1999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6492368578910828,
        "Tr": 6.961775779724121,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4594000577926636,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23721_1_ieeest",
      "ports": {
        "input": 11332,
        "output": 11335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23724_1_gensal",
      "ports": {
        "bus": 23724,
        "pmech": 11337,
        "efd": 11338,
        "speed": 11336
      },
      "params": {
        "mva": 18.0,
        "H": 1.74399995803833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.873199999332428,
        "Xdp": 0.2694999873638153,
        "Xdpp": 0.25450000166893005,
        "Xq": 0.5656999945640564,
        "Xl": 0.10779999941587448,
        "Tdop": 6.0,
        "Tdopp": 0.19040000438690186,
        "Tqopp": 0.2685000002384186,
        "S10": 0.18389999866485596,
        "S12": 0.40950000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.310014635324478,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 23724,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23724_1_ieeet1",
      "ports": {
        "bus": 23724,
        "speed": 11336,
        "vs": 11339,
        "efd": 11338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23724_1_hygov",
      "ports": {
        "speed": 11336,
        "pmech": 11337
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35901397466659546,
        "Tr": 2.7656023502349854,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5281999707221985,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23724_1_ieeest",
      "ports": {
        "input": 11336,
        "output": 11339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23724_2_gensal",
      "ports": {
        "bus": 23724,
        "pmech": 11341,
        "efd": 11342,
        "speed": 11340
      },
      "params": {
        "mva": 18.0,
        "H": 1.74399995803833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.873199999332428,
        "Xdp": 0.2694999873638153,
        "Xdpp": 0.25450000166893005,
        "Xq": 0.5656999945640564,
        "Xl": 0.10779999941587448,
        "Tdop": 6.0,
        "Tdopp": 0.19040000438690186,
        "Tqopp": 0.2685000002384186,
        "S10": 0.18389999866485596,
        "S12": 0.40950000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.953366681933403,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 23724,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23724_2_ieeet1",
      "ports": {
        "bus": 23724,
        "speed": 11340,
        "vs": 11343,
        "efd": 11342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23724_2_hygov",
      "ports": {
        "speed": 11340,
        "pmech": 11341
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35901397466659546,
        "Tr": 2.7656023502349854,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5281999707221985,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23724_2_ieeest",
      "ports": {
        "input": 11340,
        "output": 11343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23724_3_gensal",
      "ports": {
        "bus": 23724,
        "pmech": 11345,
        "efd": 11346,
        "speed": 11344
      },
      "params": {
        "mva": 18.0,
        "H": 1.74399995803833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.873199999332428,
        "Xdp": 0.2694999873638153,
        "Xdpp": 0.25450000166893005,
        "Xq": 0.5656999945640564,
        "Xl": 0.10779999941587448,
        "Tdop": 6.0,
        "Tdopp": 0.19040000438690186,
        "Tqopp": 0.2685000002384186,
        "S10": 0.18389999866485596,
        "S12": 0.40950000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.503672033548355,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 23724,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23724_3_ieeet1",
      "ports": {
        "bus": 23724,
        "speed": 11344,
        "vs": 11347,
        "efd": 11346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23724_3_hygov",
      "ports": {
        "speed": 11344,
        "pmech": 11345
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35901397466659546,
        "Tr": 2.7656023502349854,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5281999707221985,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23724_3_ieeest",
      "ports": {
        "input": 11344,
        "output": 11347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23724_4_gensal",
      "ports": {
        "bus": 23724,
        "pmech": 11349,
        "efd": 11350,
        "speed": 11348
      },
      "params": {
        "mva": 18.0,
        "H": 1.74399995803833,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.873199999332428,
        "Xdp": 0.2694999873638153,
        "Xdpp": 0.25450000166893005,
        "Xq": 0.5656999945640564,
        "Xl": 0.10779999941587448,
        "Tdop": 6.0,
        "Tdopp": 0.19040000438690186,
        "Tqopp": 0.2685000002384186,
        "S10": 0.18389999866485596,
        "S12": 0.40950000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0107392221689224,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 23724,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23724_4_ieeet1",
      "ports": {
        "bus": 23724,
        "speed": 11348,
        "vs": 11351,
        "efd": 11350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23724_4_hygov",
      "ports": {
        "speed": 11348,
        "pmech": 11349
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35901397466659546,
        "Tr": 2.7656023502349854,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5281999707221985,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23724_4_ieeest",
      "ports": {
        "input": 11348,
        "output": 11351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23727_2_gensal",
      "ports": {
        "bus": 23727,
        "pmech": 11353,
        "efd": 11354,
        "speed": 11352
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 2.2207000255584717,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7178999781608582,
        "Xdp": 0.35989999771118164,
        "Xdpp": 0.3167000114917755,
        "Xq": 0.4643000066280365,
        "Xl": 0.11959999799728394,
        "Tdop": 6.0,
        "Tdopp": 0.07689999788999557,
        "Tqopp": 0.3939000070095062,
        "S10": 0.19820000231266022,
        "S12": 0.43720000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.692186534404755,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 23727,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "23727_2_ieeet1",
      "ports": {
        "bus": 23727,
        "speed": 11352,
        "vs": 11355,
        "efd": 11354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23727_2_hygov",
      "ports": {
        "speed": 11352,
        "pmech": 11353
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19658124446868896,
        "Tr": 1.9383199214935303,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3644999861717224,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23727_2_ieeest",
      "ports": {
        "input": 11352,
        "output": 11355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23728_1_gensal",
      "ports": {
        "bus": 23728,
        "pmech": 11357,
        "efd": 11358,
        "speed": 11356
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 2.2207000255584717,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7178999781608582,
        "Xdp": 0.35989999771118164,
        "Xdpp": 0.3167000114917755,
        "Xq": 0.4643000066280365,
        "Xl": 0.11959999799728394,
        "Tdop": 6.0,
        "Tdopp": 0.07689999788999557,
        "Tqopp": 0.3939000070095062,
        "S10": 0.19820000231266022,
        "S12": 0.43720000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.320519536733627,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 23728,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "23728_1_ieeet1",
      "ports": {
        "bus": 23728,
        "speed": 11356,
        "vs": 11359,
        "efd": 11358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23728_1_hygov",
      "ports": {
        "speed": 11356,
        "pmech": 11357
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19658124446868896,
        "Tr": 1.9383199214935303,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3644999861717224,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23728_1_ieeest",
      "ports": {
        "input": 11356,
        "output": 11359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23735_1_genrou",
      "ports": {
        "bus": 23735,
        "pmech": 11361,
        "efd": 11362,
        "speed": 11360
      },
      "params": {
        "mva": 164.33999633789062,
        "H": 4.817110538482666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.245500087738037,
        "Xdp": 0.22020000219345093,
        "Xdpp": 0.12999999523162842,
        "Xq": 2.083400011062622,
        "Xqp": 0.3102000057697296,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09929999709129333,
        "Tdop": 7.389900207519531,
        "Tdopp": 0.0649000033736229,
        "Tqop": 1.4177000522613525,
        "Tqopp": 0.05249999836087227,
        "S10": 0.1745000034570694,
        "S12": 0.614300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.01739090681076,
        "pmax": 136.95000410079956,
        "qmin": -15.201449394226074,
        "qmax": 69.70754861831665,
        "regulated": 23735,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "23735_1_ieeet1",
      "ports": {
        "bus": 23735,
        "speed": 11360,
        "vs": 11363,
        "efd": 11362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23735_1_tgov1",
      "ports": {
        "speed": 11360,
        "pmech": 11361
      },
      "params": {
        "Trate": 164.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333768562585,
        "Pvmin": 0.11571979522705078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23735_1_ieeest",
      "ports": {
        "input": 11360,
        "output": 11363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23736_1_genrou",
      "ports": {
        "bus": 23736,
        "pmech": 11365,
        "efd": 11366,
        "speed": 11364
      },
      "params": {
        "mva": 164.33999633789062,
        "H": 4.817110538482666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.245500087738037,
        "Xdp": 0.22020000219345093,
        "Xdpp": 0.12999999523162842,
        "Xq": 2.083400011062622,
        "Xqp": 0.3102000057697296,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09929999709129333,
        "Tdop": 7.389900207519531,
        "Tdopp": 0.0649000033736229,
        "Tqop": 1.4177000522613525,
        "Tqopp": 0.05249999836087227,
        "S10": 0.1745000034570694,
        "S12": 0.614300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.5638729929924,
        "pmax": 136.95000410079956,
        "qmin": -15.201449394226074,
        "qmax": 69.70754861831665,
        "regulated": 23736,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "23736_1_ieeet1",
      "ports": {
        "bus": 23736,
        "speed": 11364,
        "vs": 11367,
        "efd": 11366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23736_1_tgov1",
      "ports": {
        "speed": 11364,
        "pmech": 11365
      },
      "params": {
        "Trate": 164.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333768562585,
        "Pvmin": 0.10079026967287064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23736_1_ieeest",
      "ports": {
        "input": 11364,
        "output": 11367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23737_1_genrou",
      "ports": {
        "bus": 23737,
        "pmech": 11369,
        "efd": 11370,
        "speed": 11368
      },
      "params": {
        "mva": 164.33999633789062,
        "H": 4.817110538482666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.245500087738037,
        "Xdp": 0.22020000219345093,
        "Xdpp": 0.12999999523162842,
        "Xq": 2.083400011062622,
        "Xqp": 0.3102000057697296,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09929999709129333,
        "Tdop": 7.389900207519531,
        "Tdopp": 0.0649000033736229,
        "Tqop": 1.4177000522613525,
        "Tqopp": 0.05249999836087227,
        "S10": 0.1745000034570694,
        "S12": 0.614300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.234724462032318,
        "pmax": 136.95000410079956,
        "qmin": -15.201449394226074,
        "qmax": 69.70754861831665,
        "regulated": 23737,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "23737_1_ieeet1",
      "ports": {
        "bus": 23737,
        "speed": 11368,
        "vs": 11371,
        "efd": 11370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23737_1_tgov1",
      "ports": {
        "speed": 11368,
        "pmech": 11369
      },
      "params": {
        "Trate": 164.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333768562585,
        "Pvmin": 0.13529708981513977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23737_1_ieeest",
      "ports": {
        "input": 11368,
        "output": 11371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23738_1_genrou",
      "ports": {
        "bus": 23738,
        "pmech": 11373,
        "efd": 11374,
        "speed": 11372
      },
      "params": {
        "mva": 164.33999633789062,
        "H": 4.817110538482666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.245500087738037,
        "Xdp": 0.22020000219345093,
        "Xdpp": 0.12999999523162842,
        "Xq": 2.083400011062622,
        "Xqp": 0.3102000057697296,
        "Xqpp": 0.12999999523162842,
        "Xl": 0.09929999709129333,
        "Tdop": 7.389900207519531,
        "Tdopp": 0.0649000033736229,
        "Tqop": 1.4177000522613525,
        "Tqopp": 0.05249999836087227,
        "S10": 0.1745000034570694,
        "S12": 0.614300012588501
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.256680846214294,
        "pmax": 136.95000410079956,
        "qmin": -15.201449394226074,
        "qmax": 69.70754861831665,
        "regulated": 23738,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "23738_1_ieeet1",
      "ports": {
        "bus": 23738,
        "speed": 11372,
        "vs": 11375,
        "efd": 11374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23738_1_tgov1",
      "ports": {
        "speed": 11372,
        "pmech": 11373
      },
      "params": {
        "Trate": 164.33999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333768562584,
        "Pvmin": 0.21453499794006348,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23738_1_ieeest",
      "ports": {
        "input": 11372,
        "output": 11375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23741_1_gensal",
      "ports": {
        "bus": 23741,
        "pmech": 11377,
        "efd": 11378,
        "speed": 11376
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.61080002784729,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.343999981880188,
        "Xdp": 0.5644000172615051,
        "Xdpp": 0.40459999442100525,
        "Xq": 0.8727999925613403,
        "Xl": 0.181099995970726,
        "Tdop": 6.0,
        "Tdopp": 0.3093000054359436,
        "Tqopp": 0.37790000438690186,
        "S10": 0.22259999811649323,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29015159234404564,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 23741,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23741_1_ieeet1",
      "ports": {
        "bus": 23741,
        "speed": 11376,
        "vs": 11379,
        "efd": 11378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23741_1_hygov",
      "ports": {
        "speed": 11376,
        "pmech": 11377
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.41504666209220886,
        "Tr": 4.721358776092529,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9384999871253967,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23741_1_ieeest",
      "ports": {
        "input": 11376,
        "output": 11379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23741_2_gensal",
      "ports": {
        "bus": 23741,
        "pmech": 11381,
        "efd": 11382,
        "speed": 11380
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.61080002784729,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.343999981880188,
        "Xdp": 0.5644000172615051,
        "Xdpp": 0.40459999442100525,
        "Xq": 0.8727999925613403,
        "Xl": 0.181099995970726,
        "Tdop": 6.0,
        "Tdopp": 0.3093000054359436,
        "Tqopp": 0.37790000438690186,
        "S10": 0.22259999811649323,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16708960756659508,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 23741,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23741_2_ieeet1",
      "ports": {
        "bus": 23741,
        "speed": 11380,
        "vs": 11383,
        "efd": 11382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23741_2_hygov",
      "ports": {
        "speed": 11380,
        "pmech": 11381
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.41504666209220886,
        "Tr": 4.721358776092529,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9384999871253967,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23741_2_ieeest",
      "ports": {
        "input": 11380,
        "output": 11383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23741_3_gensal",
      "ports": {
        "bus": 23741,
        "pmech": 11385,
        "efd": 11386,
        "speed": 11384
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.61080002784729,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.343999981880188,
        "Xdp": 0.5644000172615051,
        "Xdpp": 0.40459999442100525,
        "Xq": 0.8727999925613403,
        "Xl": 0.181099995970726,
        "Tdop": 6.0,
        "Tdopp": 0.3093000054359436,
        "Tqopp": 0.37790000438690186,
        "S10": 0.22259999811649323,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16115662874653935,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 23741,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23741_3_ieeet1",
      "ports": {
        "bus": 23741,
        "speed": 11384,
        "vs": 11387,
        "efd": 11386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23741_3_hygov",
      "ports": {
        "speed": 11384,
        "pmech": 11385
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.41504666209220886,
        "Tr": 4.721358776092529,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9384999871253967,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23741_3_ieeest",
      "ports": {
        "input": 11384,
        "output": 11387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23741_4_gensal",
      "ports": {
        "bus": 23741,
        "pmech": 11389,
        "efd": 11390,
        "speed": 11388
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.61080002784729,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.343999981880188,
        "Xdp": 0.5644000172615051,
        "Xdpp": 0.40459999442100525,
        "Xq": 0.8727999925613403,
        "Xl": 0.181099995970726,
        "Tdop": 6.0,
        "Tdopp": 0.3093000054359436,
        "Tqopp": 0.37790000438690186,
        "S10": 0.22259999811649323,
        "S12": 0.628000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09488823125138879,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 23741,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23741_4_ieeet1",
      "ports": {
        "bus": 23741,
        "speed": 11388,
        "vs": 11391,
        "efd": 11390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23741_4_hygov",
      "ports": {
        "speed": 11388,
        "pmech": 11389
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.41504666209220886,
        "Tr": 4.721358776092529,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9384999871253967,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23741_4_ieeest",
      "ports": {
        "input": 11388,
        "output": 11391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23745_1_gensal",
      "ports": {
        "bus": 23745,
        "pmech": 11393,
        "efd": 11394,
        "speed": 11392
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.917799949645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5163000226020813,
        "Xdp": 0.20350000262260437,
        "Xdpp": 0.16050000488758087,
        "Xq": 0.3328000009059906,
        "Xl": 0.07959999889135361,
        "Tdop": 6.0,
        "Tdopp": 0.15139999985694885,
        "Tqopp": 0.31709998846054077,
        "S10": 0.23340000212192535,
        "S12": 0.5047000050544739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9658772498369217,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 23745,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "23745_1_esdc1a",
      "ports": {
        "bus": 23745,
        "speed": 11392,
        "vs": 11395,
        "efd": 11394
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05999999865889549,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3408000469207764,
        "Se1": 0.14259999990463257,
        "E2": 3.1210999488830566,
        "Se2": 0.427700012922287,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23745_1_hygov",
      "ports": {
        "speed": 11392,
        "pmech": 11393
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7995105385780334,
        "Tr": 6.57960844039917,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3659000396728516,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07580000162124634,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23745_1_ieeest",
      "ports": {
        "input": 11392,
        "output": 11395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23749_1_genrou",
      "ports": {
        "bus": 23749,
        "pmech": 11397,
        "efd": 11398,
        "speed": 11396
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 7.016253471374512,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.454200029373169,
        "Xdp": 0.3440000116825104,
        "Xdpp": 0.2980000078678131,
        "Xq": 1.4449000358581543,
        "Xqp": 0.4814000129699707,
        "Xqpp": 0.2980000078678131,
        "Xl": 0.23319999873638153,
        "Tdop": 8.957099914550781,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8672000169754028,
        "Tqopp": 0.057100001722574234,
        "S10": 0.13269999623298645,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.682396709918976,
        "pmax": 62.00000047683716,
        "qmin": -6.881999969482422,
        "qmax": 31.558001041412354,
        "regulated": 23749,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "23749_1_ieeet1",
      "ports": {
        "bus": 23749,
        "speed": 11396,
        "vs": 11399,
        "efd": 11398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23749_1_tgov1",
      "ports": {
        "speed": 11396,
        "pmech": 11397
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.18390317261219025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23749_1_ieeest",
      "ports": {
        "input": 11396,
        "output": 11399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23750_1_genrou",
      "ports": {
        "bus": 23750,
        "pmech": 11401,
        "efd": 11402,
        "speed": 11400
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 7.016253471374512,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.454200029373169,
        "Xdp": 0.3440000116825104,
        "Xdpp": 0.2980000078678131,
        "Xq": 1.4449000358581543,
        "Xqp": 0.4814000129699707,
        "Xqpp": 0.2980000078678131,
        "Xl": 0.23319999873638153,
        "Tdop": 8.957099914550781,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8672000169754028,
        "Tqopp": 0.057100001722574234,
        "S10": 0.13269999623298645,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.842742323875427,
        "pmax": 62.00000047683716,
        "qmin": -6.881999969482422,
        "qmax": 31.558001041412354,
        "regulated": 23750,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "23750_1_ieeet1",
      "ports": {
        "bus": 23750,
        "speed": 11400,
        "vs": 11403,
        "efd": 11402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23750_1_tgov1",
      "ports": {
        "speed": 11400,
        "pmech": 11401
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.4145529866218567,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23750_1_ieeest",
      "ports": {
        "input": 11400,
        "output": 11403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23751_1_genrou",
      "ports": {
        "bus": 23751,
        "pmech": 11405,
        "efd": 11406,
        "speed": 11404
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 7.016253471374512,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.454200029373169,
        "Xdp": 0.3440000116825104,
        "Xdpp": 0.2980000078678131,
        "Xq": 1.4449000358581543,
        "Xqp": 0.4814000129699707,
        "Xqpp": 0.2980000078678131,
        "Xl": 0.23319999873638153,
        "Tdop": 8.957099914550781,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8672000169754028,
        "Tqopp": 0.057100001722574234,
        "S10": 0.13269999623298645,
        "S12": 0.46860000491142273
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.372552633285522,
        "pmax": 62.00000047683716,
        "qmin": -6.881999969482422,
        "qmax": 31.558001041412354,
        "regulated": 23751,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "23751_1_ieeet1",
      "ports": {
        "bus": 23751,
        "speed": 11404,
        "vs": 11407,
        "efd": 11406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23751_1_tgov1",
      "ports": {
        "speed": 11404,
        "pmech": 11405
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.2603837549686432,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23751_1_ieeest",
      "ports": {
        "input": 11404,
        "output": 11407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23755_1_gensal",
      "ports": {
        "bus": 23755,
        "pmech": 11409,
        "efd": 11410,
        "speed": 11408
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 3.3857998847961426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9771999716758728,
        "Xdp": 0.48010000586509705,
        "Xdpp": 0.3443000018596649,
        "Xq": 0.6334999799728394,
        "Xl": 0.09700000286102295,
        "Tdop": 6.0,
        "Tdopp": 0.4584999978542328,
        "Tqopp": 0.11379999667406082,
        "S10": 0.27619999647140503,
        "S12": 0.5990999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.760219782590866,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 23755,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "23755_1_ieeet1",
      "ports": {
        "bus": 23755,
        "speed": 11408,
        "vs": 11411,
        "efd": 11410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23755_1_hygov",
      "ports": {
        "speed": 11408,
        "pmech": 11409
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5386337041854858,
        "Tr": 7.7399067878723145,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6568000316619873,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23755_1_ieeest",
      "ports": {
        "input": 11408,
        "output": 11411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23756_1_gensal",
      "ports": {
        "bus": 23756,
        "pmech": 11413,
        "efd": 11414,
        "speed": 11412
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 3.3857998847961426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9771999716758728,
        "Xdp": 0.48010000586509705,
        "Xdpp": 0.3443000018596649,
        "Xq": 0.6334999799728394,
        "Xl": 0.09700000286102295,
        "Tdop": 6.0,
        "Tdopp": 0.4584999978542328,
        "Tqopp": 0.11379999667406082,
        "S10": 0.27619999647140503,
        "S12": 0.5990999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6727589070796967,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 23756,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "23756_1_ieeet1",
      "ports": {
        "bus": 23756,
        "speed": 11412,
        "vs": 11415,
        "efd": 11414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23756_1_hygov",
      "ports": {
        "speed": 11412,
        "pmech": 11413
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5386337041854858,
        "Tr": 7.7399067878723145,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6568000316619873,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23756_1_ieeest",
      "ports": {
        "input": 11412,
        "output": 11415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23756_2_gensal",
      "ports": {
        "bus": 23756,
        "pmech": 11417,
        "efd": 11418,
        "speed": 11416
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 3.3857998847961426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9771999716758728,
        "Xdp": 0.48010000586509705,
        "Xdpp": 0.3443000018596649,
        "Xq": 0.6334999799728394,
        "Xl": 0.09700000286102295,
        "Tdop": 6.0,
        "Tdopp": 0.4584999978542328,
        "Tqopp": 0.11379999667406082,
        "S10": 0.27619999647140503,
        "S12": 0.5990999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8961565792560577,
        "pmax": 3.5999998450279236,
        "qmin": -0.17640000442042947,
        "qmax": 1.3824000023305416,
        "regulated": 23756,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "23756_2_ieeet1",
      "ports": {
        "bus": 23756,
        "speed": 11416,
        "vs": 11419,
        "efd": 11418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23756_2_hygov",
      "ports": {
        "speed": 11416,
        "pmech": 11417
      },
      "params": {
        "Trate": 4.320000171661377,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5386337041854858,
        "Tr": 7.7399067878723145,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6568000316619873,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23756_2_ieeest",
      "ports": {
        "input": 11416,
        "output": 11419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23762_1_genrou",
      "ports": {
        "bus": 23762,
        "pmech": 11421,
        "efd": 11422,
        "speed": 11420
      },
      "params": {
        "mva": 32.279998779296875,
        "H": 6.5626420974731445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6115000247955322,
        "Xdp": 0.19820000231266022,
        "Xdpp": 0.10610000044107437,
        "Xq": 2.378700017929077,
        "Xqp": 0.35409998893737793,
        "Xqpp": 0.10610000044107437,
        "Xl": 0.08020000159740448,
        "Tdop": 4.672599792480469,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.909500002861023,
        "Tqopp": 0.06710000336170197,
        "S10": 0.0502999983727932,
        "S12": 0.27480000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.232459127902985,
        "pmax": 26.899999380111694,
        "qmin": -2.985900081694126,
        "qmax": 13.69210034608841,
        "regulated": 23762,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "23762_1_ieeet1",
      "ports": {
        "bus": 23762,
        "speed": 11420,
        "vs": 11423,
        "efd": 11422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23762_1_tgov1",
      "ports": {
        "speed": 11420,
        "pmech": 11421
      },
      "params": {
        "Trate": 32.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40992748737335205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23762_1_ieeest",
      "ports": {
        "input": 11420,
        "output": 11423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23762_2_genrou",
      "ports": {
        "bus": 23762,
        "pmech": 11425,
        "efd": 11426,
        "speed": 11424
      },
      "params": {
        "mva": 32.279998779296875,
        "H": 6.5626420974731445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.6115000247955322,
        "Xdp": 0.19820000231266022,
        "Xdpp": 0.10610000044107437,
        "Xq": 2.378700017929077,
        "Xqp": 0.35409998893737793,
        "Xqpp": 0.10610000044107437,
        "Xl": 0.08020000159740448,
        "Tdop": 4.672599792480469,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.909500002861023,
        "Tqopp": 0.06710000336170197,
        "S10": 0.0502999983727932,
        "S12": 0.27480000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.510741889476776,
        "pmax": 26.899999380111694,
        "qmin": -2.985900081694126,
        "qmax": 13.69210034608841,
        "regulated": 23762,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "23762_2_ieeet1",
      "ports": {
        "bus": 23762,
        "speed": 11424,
        "vs": 11427,
        "efd": 11426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23762_2_tgov1",
      "ports": {
        "speed": 11424,
        "pmech": 11425
      },
      "params": {
        "Trate": 32.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10875904560089111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23762_2_ieeest",
      "ports": {
        "input": 11424,
        "output": 11427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23765_1_genrou",
      "ports": {
        "bus": 23765,
        "pmech": 11429,
        "efd": 11430,
        "speed": 11428
      },
      "params": {
        "mva": 6.0,
        "H": 1.6105202436447144,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.460599899291992,
        "Xdp": 0.2289000004529953,
        "Xdpp": 0.1784999966621399,
        "Xq": 2.2569000720977783,
        "Xqp": 0.5080000162124634,
        "Xqpp": 0.1784999966621399,
        "Xl": 0.1378999948501587,
        "Tdop": 6.111299991607666,
        "Tdopp": 0.06949999928474426,
        "Tqop": 1.2070000171661377,
        "Tqopp": 0.06620000302791595,
        "S10": 0.16680000722408295,
        "S12": 0.4851999878883362
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.65821872651577,
        "pmax": 5.000000074505806,
        "qmin": -0.5549999885261059,
        "qmax": 2.5450000539422035,
        "regulated": 23765,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23765_1_ieeet1",
      "ports": {
        "bus": 23765,
        "speed": 11428,
        "vs": 11431,
        "efd": 11430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23765_1_tgov1",
      "ports": {
        "speed": 11428,
        "pmech": 11429
      },
      "params": {
        "Trate": 6.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27636978030204773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23765_1_ieeest",
      "ports": {
        "input": 11428,
        "output": 11431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23765_2_genrou",
      "ports": {
        "bus": 23765,
        "pmech": 11433,
        "efd": 11434,
        "speed": 11432
      },
      "params": {
        "mva": 6.0,
        "H": 1.6105202436447144,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.460599899291992,
        "Xdp": 0.2289000004529953,
        "Xdpp": 0.1784999966621399,
        "Xq": 2.2569000720977783,
        "Xqp": 0.5080000162124634,
        "Xqpp": 0.1784999966621399,
        "Xl": 0.1378999948501587,
        "Tdop": 6.111299991607666,
        "Tdopp": 0.06949999928474426,
        "Tqop": 1.2070000171661377,
        "Tqopp": 0.06620000302791595,
        "S10": 0.16680000722408295,
        "S12": 0.4851999878883362
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.282941922545433,
        "pmax": 5.000000074505806,
        "qmin": -0.5549999885261059,
        "qmax": 2.5450000539422035,
        "regulated": 23765,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23765_2_ieeet1",
      "ports": {
        "bus": 23765,
        "speed": 11432,
        "vs": 11435,
        "efd": 11434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23765_2_tgov1",
      "ports": {
        "speed": 11432,
        "pmech": 11433
      },
      "params": {
        "Trate": 6.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21382364630699158,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23765_2_ieeest",
      "ports": {
        "input": 11432,
        "output": 11435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23775_1_gensal",
      "ports": {
        "bus": 23775,
        "pmech": 11437,
        "efd": 11438,
        "speed": 11436
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.559299945831299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.888700008392334,
        "Xdp": 0.3206000030040741,
        "Xdpp": 0.2558000087738037,
        "Xq": 0.5758000016212463,
        "Xl": 0.1891999989748001,
        "Tdop": 6.0,
        "Tdopp": 0.4372999966144562,
        "Tqopp": 0.3765999972820282,
        "S10": 0.1590999960899353,
        "S12": 0.5946999788284302
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4011387936770916,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 23775,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "23775_1_ieeet1",
      "ports": {
        "bus": 23775,
        "speed": 11436,
        "vs": 11439,
        "efd": 11438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.642699956893921,
        "E2": 3.523699998855591,
        "Se1": 0.0820000022649765,
        "Se2": 0.37599998712539673,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "23775_1_hygov",
      "ports": {
        "speed": 11436,
        "pmech": 11437
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.37601327896118164,
        "Tr": 4.208871841430664,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8274999856948853,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07349999994039536,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23775_1_ieeest",
      "ports": {
        "input": 11436,
        "output": 11439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23778_1_gensal",
      "ports": {
        "bus": 23778,
        "pmech": 11441,
        "efd": 11442,
        "speed": 11440
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.09089994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6053000092506409,
        "Xdp": 0.26429998874664307,
        "Xdpp": 0.2433999925851822,
        "Xq": 0.39089998602867126,
        "Xl": 0.07769999653100967,
        "Tdop": 6.0,
        "Tdopp": 0.3237999975681305,
        "Tqopp": 0.08020000159740448,
        "S10": 0.22669999301433563,
        "S12": 0.7124999761581421
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.519724003970623,
        "pmax": 4.666666686534882,
        "qmin": -0.22866667713969946,
        "qmax": 1.7920000478625298,
        "regulated": 23778,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Esdc1a",
      "id": "23778_1_esdc1a",
      "ports": {
        "bus": 23778,
        "speed": 11440,
        "vs": 11443,
        "efd": 11442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05270000174641609,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.391200065612793,
        "Se1": 0.125900000333786,
        "E2": 3.1882998943328857,
        "Se2": 0.3776000142097473,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23778_1_hygov",
      "ports": {
        "speed": 11440,
        "pmech": 11441
      },
      "params": {
        "Trate": 5.599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20049230754375458,
        "Tr": 2.7377445697784424,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.522599995136261,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23778_1_ieeest",
      "ports": {
        "input": 11440,
        "output": 11443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23778_2_gensal",
      "ports": {
        "bus": 23778,
        "pmech": 11445,
        "efd": 11446,
        "speed": 11444
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.09089994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6053000092506409,
        "Xdp": 0.26429998874664307,
        "Xdpp": 0.2433999925851822,
        "Xq": 0.39089998602867126,
        "Xl": 0.07769999653100967,
        "Tdop": 6.0,
        "Tdopp": 0.3237999975681305,
        "Tqopp": 0.08020000159740448,
        "S10": 0.22669999301433563,
        "S12": 0.7124999761581421
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9766660630702972,
        "pmax": 4.666666686534882,
        "qmin": -0.22866667713969946,
        "qmax": 1.7920000478625298,
        "regulated": 23778,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Esdc1a",
      "id": "23778_2_esdc1a",
      "ports": {
        "bus": 23778,
        "speed": 11444,
        "vs": 11447,
        "efd": 11446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05270000174641609,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.391200065612793,
        "Se1": 0.125900000333786,
        "E2": 3.1882998943328857,
        "Se2": 0.3776000142097473,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23778_2_hygov",
      "ports": {
        "speed": 11444,
        "pmech": 11445
      },
      "params": {
        "Trate": 5.599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20049230754375458,
        "Tr": 2.7377445697784424,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.522599995136261,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23778_2_ieeest",
      "ports": {
        "input": 11444,
        "output": 11447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23778_4_gensal",
      "ports": {
        "bus": 23778,
        "pmech": 11449,
        "efd": 11450,
        "speed": 11448
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.09089994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6053000092506409,
        "Xdp": 0.26429998874664307,
        "Xdpp": 0.2433999925851822,
        "Xq": 0.39089998602867126,
        "Xl": 0.07769999653100967,
        "Tdop": 6.0,
        "Tdopp": 0.3237999975681305,
        "Tqopp": 0.08020000159740448,
        "S10": 0.22669999301433563,
        "S12": 0.7124999761581421
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9292179718613625,
        "pmax": 4.666666686534882,
        "qmin": -0.22866667713969946,
        "qmax": 1.7920000478625298,
        "regulated": 23778,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Esdc1a",
      "id": "23778_4_esdc1a",
      "ports": {
        "bus": 23778,
        "speed": 11448,
        "vs": 11451,
        "efd": 11450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05270000174641609,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.391200065612793,
        "Se1": 0.125900000333786,
        "E2": 3.1882998943328857,
        "Se2": 0.3776000142097473,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23778_4_hygov",
      "ports": {
        "speed": 11448,
        "pmech": 11449
      },
      "params": {
        "Trate": 5.599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20049230754375458,
        "Tr": 2.7377445697784424,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.522599995136261,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23778_4_ieeest",
      "ports": {
        "input": 11448,
        "output": 11451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23779_1_gensal",
      "ports": {
        "bus": 23779,
        "pmech": 11453,
        "efd": 11454,
        "speed": 11452
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.09089994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6053000092506409,
        "Xdp": 0.26429998874664307,
        "Xdpp": 0.2433999925851822,
        "Xq": 0.39089998602867126,
        "Xl": 0.07769999653100967,
        "Tdop": 6.0,
        "Tdopp": 0.3237999975681305,
        "Tqopp": 0.08020000159740448,
        "S10": 0.22669999301433563,
        "S12": 0.7124999761581421
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5277977101504803,
        "pmax": 4.666666686534882,
        "qmin": -0.22866667713969946,
        "qmax": 1.7920000478625298,
        "regulated": 23779,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "23779_1_esdc1a",
      "ports": {
        "bus": 23779,
        "speed": 11452,
        "vs": 11455,
        "efd": 11454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05270000174641609,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.391200065612793,
        "Se1": 0.125900000333786,
        "E2": 3.1882998943328857,
        "Se2": 0.3776000142097473,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23779_1_hygov",
      "ports": {
        "speed": 11452,
        "pmech": 11453
      },
      "params": {
        "Trate": 5.599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20049230754375458,
        "Tr": 2.7377445697784424,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.522599995136261,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23779_1_ieeest",
      "ports": {
        "input": 11452,
        "output": 11455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "23780_1_gensal",
      "ports": {
        "bus": 23780,
        "pmech": 11457,
        "efd": 11458,
        "speed": 11456
      },
      "params": {
        "mva": 5.599999904632568,
        "H": 3.09089994430542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6053000092506409,
        "Xdp": 0.26429998874664307,
        "Xdpp": 0.2433999925851822,
        "Xq": 0.39089998602867126,
        "Xl": 0.07769999653100967,
        "Tdop": 6.0,
        "Tdopp": 0.3237999975681305,
        "Tqopp": 0.08020000159740448,
        "S10": 0.22669999301433563,
        "S12": 0.7124999761581421
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5057389624416828,
        "pmax": 4.666666686534882,
        "qmin": -0.22866667713969946,
        "qmax": 1.7920000478625298,
        "regulated": 23780,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "23780_1_esdc1a",
      "ports": {
        "bus": 23780,
        "speed": 11456,
        "vs": 11459,
        "efd": 11458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.05270000174641609,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.391200065612793,
        "Se1": 0.125900000333786,
        "E2": 3.1882998943328857,
        "Se2": 0.3776000142097473,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "23780_1_hygov",
      "ports": {
        "speed": 11456,
        "pmech": 11457
      },
      "params": {
        "Trate": 5.599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20049230754375458,
        "Tr": 2.7377445697784424,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.522599995136261,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23780_1_ieeest",
      "ports": {
        "input": 11456,
        "output": 11459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "23784_1_genrou",
      "ports": {
        "bus": 23784,
        "pmech": 11461,
        "efd": 11462,
        "speed": 11460
      },
      "params": {
        "mva": 3.4800000190734863,
        "H": 5.073184490203857,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8371000289916992,
        "Xdp": 0.3443000018596649,
        "Xdpp": 0.24740000069141388,
        "Xq": 1.7502000331878662,
        "Xqp": 0.4943999946117401,
        "Xqpp": 0.24740000069141388,
        "Xl": 0.18629999458789825,
        "Tdop": 5.6128997802734375,
        "Tdopp": 0.05290000140666962,
        "Tqop": 0.8389000296592712,
        "Tqopp": 0.05950000137090683,
        "S10": 0.06080000102519989,
        "S12": 0.35659998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9950898587703705,
        "pmax": 2.8999999165534973,
        "qmin": -0.35379999317228794,
        "qmax": 1.3513999991118908,
        "regulated": 23784,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "23784_1_ieeet1",
      "ports": {
        "bus": 23784,
        "speed": 11460,
        "vs": 11463,
        "efd": 11462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "23784_1_tgov1",
      "ports": {
        "speed": 11460,
        "pmech": 11461
      },
      "params": {
        "Trate": 3.4800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2859453558921814,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "23784_1_ieeest",
      "ports": {
        "input": 11460,
        "output": 11463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24535_2_gensal",
      "ports": {
        "bus": 24535,
        "pmech": 11465,
        "efd": 11466,
        "speed": 11464
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 2.09879994392395,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9337999820709229,
        "Xdp": 0.23180000483989716,
        "Xdpp": 0.18160000443458557,
        "Xq": 0.6051999926567078,
        "Xl": 0.14890000224113464,
        "Tdop": 6.0,
        "Tdopp": 0.3077000081539154,
        "Tqopp": 0.19020000100135803,
        "S10": 0.14920000731945038,
        "S12": 0.3280999958515167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19088255940005183,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 24535,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24535_2_ieeet1",
      "ports": {
        "bus": 24535,
        "speed": 11464,
        "vs": 11467,
        "efd": 11466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24535_2_hygov",
      "ports": {
        "speed": 11464,
        "pmech": 11465
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.33717337250709534,
        "Tr": 3.118530035018921,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5996999740600586,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07660000026226044,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24535_2_ieeest",
      "ports": {
        "input": 11464,
        "output": 11467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24539_1_genrou",
      "ports": {
        "bus": 24539,
        "pmech": 11469,
        "efd": 11470,
        "speed": 11468
      },
      "params": {
        "mva": 216.0,
        "H": 4.739432334899902,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6038000583648682,
        "Xdp": 0.16910000145435333,
        "Xdpp": 0.14329999685287476,
        "Xq": 1.565600037574768,
        "Xqp": 0.2402999997138977,
        "Xqpp": 0.14329999685287476,
        "Xl": 0.10989999771118164,
        "Tdop": 7.84089994430542,
        "Tdopp": 0.04740000143647194,
        "Tqop": 0.7214000225067139,
        "Tqopp": 0.050999999046325684,
        "S10": 0.0940999984741211,
        "S12": 0.21969999372959137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.51965868473053,
        "pmax": 179.99999523162842,
        "qmin": -19.97999995946884,
        "qmax": 91.61999821662903,
        "regulated": 24539,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "24539_1_ieeet1",
      "ports": {
        "bus": 24539,
        "speed": 11468,
        "vs": 11471,
        "efd": 11470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24539_1_tgov1",
      "ports": {
        "speed": 11468,
        "pmech": 11469
      },
      "params": {
        "Trate": 216.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1829613894224167,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24539_1_ieeest",
      "ports": {
        "input": 11468,
        "output": 11471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24540_1_genrou",
      "ports": {
        "bus": 24540,
        "pmech": 11473,
        "efd": 11474,
        "speed": 11472
      },
      "params": {
        "mva": 216.0,
        "H": 4.739432334899902,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6038000583648682,
        "Xdp": 0.16910000145435333,
        "Xdpp": 0.14329999685287476,
        "Xq": 1.565600037574768,
        "Xqp": 0.2402999997138977,
        "Xqpp": 0.14329999685287476,
        "Xl": 0.10989999771118164,
        "Tdop": 7.84089994430542,
        "Tdopp": 0.04740000143647194,
        "Tqop": 0.7214000225067139,
        "Tqopp": 0.050999999046325684,
        "S10": 0.0940999984741211,
        "S12": 0.21969999372959137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.000245571136475,
        "pmax": 179.99999523162842,
        "qmin": -19.97999995946884,
        "qmax": 91.61999821662903,
        "regulated": 24540,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "24540_1_ieeet1",
      "ports": {
        "bus": 24540,
        "speed": 11472,
        "vs": 11475,
        "efd": 11474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24540_1_tgov1",
      "ports": {
        "speed": 11472,
        "pmech": 11473
      },
      "params": {
        "Trate": 216.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13889002799987793,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24540_1_ieeest",
      "ports": {
        "input": 11472,
        "output": 11475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24543_1_genrou",
      "ports": {
        "bus": 24543,
        "pmech": 11477,
        "efd": 11478,
        "speed": 11476
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 4.3885087966918945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6992000341415405,
        "Xdp": 0.19709999859333038,
        "Xdpp": 0.14429999887943268,
        "Xq": 1.6216000318527222,
        "Xqp": 0.23070000112056732,
        "Xqpp": 0.14429999887943268,
        "Xl": 0.10620000213384628,
        "Tdop": 4.0569000244140625,
        "Tdopp": 0.05770000070333481,
        "Tqop": 0.7773000001907349,
        "Tqopp": 0.07819999754428864,
        "S10": 0.16200000047683716,
        "S12": 0.558899998664856
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2063494175672531,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 24543,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24543_1_ieeet1",
      "ports": {
        "bus": 24543,
        "speed": 11476,
        "vs": 11479,
        "efd": 11478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24543_1_tgov1",
      "ports": {
        "speed": 11476,
        "pmech": 11477
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333381093467,
        "Pvmin": 0.1322752684354782,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24543_1_ieeest",
      "ports": {
        "input": 11476,
        "output": 11479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24546_1_genrou",
      "ports": {
        "bus": 24546,
        "pmech": 11481,
        "efd": 11482,
        "speed": 11480
      },
      "params": {
        "mva": 231.66000366210938,
        "H": 3.865828275680542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2899999618530273,
        "Xdp": 0.1762000024318695,
        "Xdpp": 0.12630000710487366,
        "Xq": 2.11929988861084,
        "Xqp": 0.42160001397132874,
        "Xqpp": 0.12630000710487366,
        "Xl": 0.09629999846220016,
        "Tdop": 6.964799880981445,
        "Tdopp": 0.06279999762773514,
        "Tqop": 1.2648999691009521,
        "Tqopp": 0.04910000041127205,
        "S10": 0.03720000013709068,
        "S12": 0.2240999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.37201762199402,
        "pmax": 193.0500030517578,
        "qmin": -21.42854928970337,
        "qmax": 98.26244711875916,
        "regulated": 24546,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "24546_1_ieeet1",
      "ports": {
        "bus": 24546,
        "speed": 11480,
        "vs": 11483,
        "efd": 11482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24546_1_tgov1",
      "ports": {
        "speed": 11480,
        "pmech": 11481
      },
      "params": {
        "Trate": 231.66000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.23902277648448944,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24546_1_ieeest",
      "ports": {
        "input": 11480,
        "output": 11483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24547_1_genrou",
      "ports": {
        "bus": 24547,
        "pmech": 11485,
        "efd": 11486,
        "speed": 11484
      },
      "params": {
        "mva": 231.66000366210938,
        "H": 3.865828275680542,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2899999618530273,
        "Xdp": 0.1762000024318695,
        "Xdpp": 0.12630000710487366,
        "Xq": 2.11929988861084,
        "Xqp": 0.42160001397132874,
        "Xqpp": 0.12630000710487366,
        "Xl": 0.09629999846220016,
        "Tdop": 6.964799880981445,
        "Tdopp": 0.06279999762773514,
        "Tqop": 1.2648999691009521,
        "Tqopp": 0.04910000041127205,
        "S10": 0.03720000013709068,
        "S12": 0.2240999937057495
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.87732529640198,
        "pmax": 193.0500030517578,
        "qmin": -21.42854928970337,
        "qmax": 98.26244711875916,
        "regulated": 24545,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "24547_1_ieeet1",
      "ports": {
        "bus": 24547,
        "speed": 11484,
        "vs": 11487,
        "efd": 11486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24547_1_tgov1",
      "ports": {
        "speed": 11484,
        "pmech": 11485
      },
      "params": {
        "Trate": 231.66000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.38797083497047424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24547_1_ieeest",
      "ports": {
        "input": 11484,
        "output": 11487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24551_1_genrou",
      "ports": {
        "bus": 24551,
        "pmech": 11489,
        "efd": 11490,
        "speed": 11488
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.8882557153701782,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1475000381469727,
        "Xdp": 0.23479999601840973,
        "Xdpp": 0.17069999873638153,
        "Xq": 1.107300043106079,
        "Xqp": 0.21729999780654907,
        "Xqpp": 0.17069999873638153,
        "Xl": 0.1266999989748001,
        "Tdop": 8.2947998046875,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.8848999738693237,
        "Tqopp": 0.07930000126361847,
        "S10": 0.0210999995470047,
        "S12": 0.27730000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17190976068377495,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 24551,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24551_1_ieeet1",
      "ports": {
        "bus": 24551,
        "speed": 11488,
        "vs": 11491,
        "efd": 11490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24551_1_tgov1",
      "ports": {
        "speed": 11488,
        "pmech": 11489
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.09550542384386063,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24551_1_ieeest",
      "ports": {
        "input": 11488,
        "output": 11491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24551_2_genrou",
      "ports": {
        "bus": 24551,
        "pmech": 11493,
        "efd": 11494,
        "speed": 11492
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.8882557153701782,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1475000381469727,
        "Xdp": 0.23479999601840973,
        "Xdpp": 0.17069999873638153,
        "Xq": 1.107300043106079,
        "Xqp": 0.21729999780654907,
        "Xqpp": 0.17069999873638153,
        "Xl": 0.1266999989748001,
        "Tdop": 8.2947998046875,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.8848999738693237,
        "Tqopp": 0.07930000126361847,
        "S10": 0.0210999995470047,
        "S12": 0.27730000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4649695474654436,
        "pmax": 1.4999999664723873,
        "qmin": -0.1829999964684248,
        "qmax": 0.6990000139921904,
        "regulated": 24551,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24551_2_ieeet1",
      "ports": {
        "bus": 24551,
        "speed": 11492,
        "vs": 11495,
        "efd": 11494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24551_2_tgov1",
      "ports": {
        "speed": 11492,
        "pmech": 11493
      },
      "params": {
        "Trate": 1.7999999523162842,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.25831642746925354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24551_2_ieeest",
      "ports": {
        "input": 11492,
        "output": 11495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24556_1_genrou",
      "ports": {
        "bus": 24556,
        "pmech": 11497,
        "efd": 11498,
        "speed": 11496
      },
      "params": {
        "mva": 1049.5799560546875,
        "H": 3.3621973991394043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0002999305725098,
        "Xdp": 0.28760001063346863,
        "Xdpp": 0.2076999992132187,
        "Xq": 1.9023000001907349,
        "Xqp": 0.6651999950408936,
        "Xqpp": 0.2076999992132187,
        "Xl": 0.15539999306201935,
        "Tdop": 8.644100189208984,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.7574999928474426,
        "Tqopp": 0.04500000178813934,
        "S10": 0.19339999556541443,
        "S12": 0.6216999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 119.46035623550415,
        "pmax": 874.6500015258789,
        "qmin": -106.70729875564575,
        "qmax": 407.5869083404541,
        "regulated": 24553,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24556_1_ieeet1",
      "ports": {
        "bus": 24556,
        "speed": 11496,
        "vs": 11499,
        "efd": 11498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.054999999701976776,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.06840000301599503,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.3734002113342285,
        "E2": 5.831200122833252,
        "Se1": 0.28049999475479126,
        "Se2": 0.5627999901771545,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24556_1_tgov1",
      "ports": {
        "speed": 11496,
        "pmech": 11497
      },
      "params": {
        "Trate": 1049.5799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11381729692220688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24556_1_ieeest",
      "ports": {
        "input": 11496,
        "output": 11499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24557_1_genrou",
      "ports": {
        "bus": 24557,
        "pmech": 11501,
        "efd": 11502,
        "speed": 11500
      },
      "params": {
        "mva": 1049.5799560546875,
        "H": 3.3621973991394043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0002999305725098,
        "Xdp": 0.28760001063346863,
        "Xdpp": 0.2076999992132187,
        "Xq": 1.9023000001907349,
        "Xqp": 0.6651999950408936,
        "Xqpp": 0.2076999992132187,
        "Xl": 0.15539999306201935,
        "Tdop": 8.644100189208984,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.7574999928474426,
        "Tqopp": 0.04500000178813934,
        "S10": 0.19339999556541443,
        "S12": 0.6216999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.70804357528687,
        "pmax": 874.6500015258789,
        "qmin": -106.70729875564575,
        "qmax": 407.5869083404541,
        "regulated": 24553,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24557_1_ieeet1",
      "ports": {
        "bus": 24557,
        "speed": 11500,
        "vs": 11503,
        "efd": 11502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.054999999701976776,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.06840000301599503,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.3734002113342285,
        "E2": 5.831200122833252,
        "Se1": 0.28049999475479126,
        "Se2": 0.5627999901771545,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24557_1_tgov1",
      "ports": {
        "speed": 11500,
        "pmech": 11501
      },
      "params": {
        "Trate": 1049.5799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09595080465078354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24557_1_ieeest",
      "ports": {
        "input": 11500,
        "output": 11503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24558_1_genrou",
      "ports": {
        "bus": 24558,
        "pmech": 11505,
        "efd": 11506,
        "speed": 11504
      },
      "params": {
        "mva": 1049.5799560546875,
        "H": 3.3621973991394043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0002999305725098,
        "Xdp": 0.28760001063346863,
        "Xdpp": 0.2076999992132187,
        "Xq": 1.9023000001907349,
        "Xqp": 0.6651999950408936,
        "Xqpp": 0.2076999992132187,
        "Xl": 0.15539999306201935,
        "Tdop": 8.644100189208984,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.7574999928474426,
        "Tqopp": 0.04500000178813934,
        "S10": 0.19339999556541443,
        "S12": 0.6216999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 171.09192609786987,
        "pmax": 874.6500015258789,
        "qmin": -106.70729875564575,
        "qmax": 407.5869083404541,
        "regulated": 24553,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24558_1_ieeet1",
      "ports": {
        "bus": 24558,
        "speed": 11504,
        "vs": 11507,
        "efd": 11506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.054999999701976776,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.06840000301599503,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.3734002113342285,
        "E2": 5.831200122833252,
        "Se1": 0.28049999475479126,
        "Se2": 0.5627999901771545,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24558_1_tgov1",
      "ports": {
        "speed": 11504,
        "pmech": 11505
      },
      "params": {
        "Trate": 1049.5799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1630098968744278,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24558_1_ieeest",
      "ports": {
        "input": 11504,
        "output": 11507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24559_1_genrou",
      "ports": {
        "bus": 24559,
        "pmech": 11509,
        "efd": 11510,
        "speed": 11508
      },
      "params": {
        "mva": 1049.5799560546875,
        "H": 3.3621973991394043,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0002999305725098,
        "Xdp": 0.28760001063346863,
        "Xdpp": 0.2076999992132187,
        "Xq": 1.9023000001907349,
        "Xqp": 0.6651999950408936,
        "Xqpp": 0.2076999992132187,
        "Xl": 0.15539999306201935,
        "Tdop": 8.644100189208984,
        "Tdopp": 0.03970000147819519,
        "Tqop": 0.7574999928474426,
        "Tqopp": 0.04500000178813934,
        "S10": 0.19339999556541443,
        "S12": 0.6216999888420105
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 209.09979343414307,
        "pmax": 874.6500015258789,
        "qmin": -106.70729875564575,
        "qmax": 407.5869083404541,
        "regulated": 24553,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24559_1_ieeet1",
      "ports": {
        "bus": 24559,
        "speed": 11508,
        "vs": 11511,
        "efd": 11510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.054999999701976776,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.06840000301599503,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.3734002113342285,
        "E2": 5.831200122833252,
        "Se1": 0.28049999475479126,
        "Se2": 0.5627999901771545,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24559_1_tgov1",
      "ports": {
        "speed": 11508,
        "pmech": 11509
      },
      "params": {
        "Trate": 1049.5799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1992223560810089,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24559_1_ieeest",
      "ports": {
        "input": 11508,
        "output": 11511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24570_1_genrou",
      "ports": {
        "bus": 24570,
        "pmech": 11513,
        "efd": 11514,
        "speed": 11512
      },
      "params": {
        "mva": 0.5799999833106995,
        "H": 4.9171624183654785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.24399995803833,
        "Xdp": 0.14030000567436218,
        "Xdpp": 0.10450000315904617,
        "Xq": 1.1972999572753906,
        "Xqp": 0.2712000012397766,
        "Xqpp": 0.10450000315904617,
        "Xl": 0.07530000060796738,
        "Tdop": 7.311999797821045,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.6179999709129333,
        "Tqopp": 0.06750000268220901,
        "S10": 0.10360000282526016,
        "S12": 0.44209998846054077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16486671520397067,
        "pmax": 0.4833333194255829,
        "qmin": -0.05896666552871466,
        "qmax": 0.22523333318531513,
        "regulated": 24570,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "24570_1_ieeet1",
      "ports": {
        "bus": 24570,
        "speed": 11512,
        "vs": 11515,
        "efd": 11514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24570_1_tgov1",
      "ports": {
        "speed": 11512,
        "pmech": 11513
      },
      "params": {
        "Trate": 0.5799999833106995,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.28425297141075134,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24570_1_ieeest",
      "ports": {
        "input": 11512,
        "output": 11515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24571_1_genrou",
      "ports": {
        "bus": 24571,
        "pmech": 11517,
        "efd": 11518,
        "speed": 11516
      },
      "params": {
        "mva": 0.5799999833106995,
        "H": 4.9171624183654785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.24399995803833,
        "Xdp": 0.14030000567436218,
        "Xdpp": 0.10450000315904617,
        "Xq": 1.1972999572753906,
        "Xqp": 0.2712000012397766,
        "Xqpp": 0.10450000315904617,
        "Xl": 0.07530000060796738,
        "Tdop": 7.311999797821045,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.6179999709129333,
        "Tqopp": 0.06750000268220901,
        "S10": 0.10360000282526016,
        "S12": 0.44209998846054077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12030135840177536,
        "pmax": 0.4833333194255829,
        "qmin": -0.05896666552871466,
        "qmax": 0.22523333318531513,
        "regulated": 24571,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "24571_1_ieeet1",
      "ports": {
        "bus": 24571,
        "speed": 11516,
        "vs": 11519,
        "efd": 11518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24571_1_tgov1",
      "ports": {
        "speed": 11516,
        "pmech": 11517
      },
      "params": {
        "Trate": 0.5799999833106995,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.20741614699363708,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24571_1_ieeest",
      "ports": {
        "input": 11516,
        "output": 11519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24572_1_genrou",
      "ports": {
        "bus": 24572,
        "pmech": 11521,
        "efd": 11522,
        "speed": 11520
      },
      "params": {
        "mva": 0.5799999833106995,
        "H": 4.9171624183654785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.24399995803833,
        "Xdp": 0.14030000567436218,
        "Xdpp": 0.10450000315904617,
        "Xq": 1.1972999572753906,
        "Xqp": 0.2712000012397766,
        "Xqpp": 0.10450000315904617,
        "Xl": 0.07530000060796738,
        "Tdop": 7.311999797821045,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.6179999709129333,
        "Tqopp": 0.06750000268220901,
        "S10": 0.10360000282526016,
        "S12": 0.44209998846054077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2392840338870883,
        "pmax": 0.4833333194255829,
        "qmin": -0.05896666552871466,
        "qmax": 0.22523333318531513,
        "regulated": 24572,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "24572_1_ieeet1",
      "ports": {
        "bus": 24572,
        "speed": 11520,
        "vs": 11523,
        "efd": 11522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24572_1_tgov1",
      "ports": {
        "speed": 11520,
        "pmech": 11521
      },
      "params": {
        "Trate": 0.5799999833106995,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.4125587046146393,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24572_1_ieeest",
      "ports": {
        "input": 11520,
        "output": 11523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24572_2_genrou",
      "ports": {
        "bus": 24572,
        "pmech": 11525,
        "efd": 11526,
        "speed": 11524
      },
      "params": {
        "mva": 0.5799999833106995,
        "H": 4.9171624183654785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.24399995803833,
        "Xdp": 0.14030000567436218,
        "Xdpp": 0.10450000315904617,
        "Xq": 1.1972999572753906,
        "Xqp": 0.2712000012397766,
        "Xqpp": 0.10450000315904617,
        "Xl": 0.07530000060796738,
        "Tdop": 7.311999797821045,
        "Tdopp": 0.05990000069141388,
        "Tqop": 0.6179999709129333,
        "Tqopp": 0.06750000268220901,
        "S10": 0.10360000282526016,
        "S12": 0.44209998846054077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23619323037564754,
        "pmax": 0.4833333194255829,
        "qmin": -0.05896666552871466,
        "qmax": 0.22523333318531513,
        "regulated": 24572,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "24572_2_ieeet1",
      "ports": {
        "bus": 24572,
        "speed": 11524,
        "vs": 11527,
        "efd": 11526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24572_2_tgov1",
      "ports": {
        "speed": 11524,
        "pmech": 11525
      },
      "params": {
        "Trate": 0.5799999833106995,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.4072297215461731,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24572_2_ieeest",
      "ports": {
        "input": 11524,
        "output": 11527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24578_1_genrou",
      "ports": {
        "bus": 24578,
        "pmech": 11529,
        "efd": 11530,
        "speed": 11528
      },
      "params": {
        "mva": 50.15999984741211,
        "H": 7.740046501159668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.178299903869629,
        "Xdp": 0.34929999709129333,
        "Xdpp": 0.29100000858306885,
        "Xq": 2.0292000770568848,
        "Xqp": 0.49470001459121704,
        "Xqpp": 0.29100000858306885,
        "Xl": 0.22759999334812164,
        "Tdop": 5.228600025177002,
        "Tdopp": 0.05900000035762787,
        "Tqop": 1.2297999858856201,
        "Tqopp": 0.06379999965429306,
        "S10": 0.21209999918937683,
        "S12": 0.6924999952316284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.776304602622986,
        "pmax": 41.80000126361847,
        "qmin": -4.639799892902374,
        "qmax": 21.27619981765747,
        "regulated": 24578,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "24578_1_ieeet1",
      "ports": {
        "bus": 24578,
        "speed": 11528,
        "vs": 11531,
        "efd": 11530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24578_1_tgov1",
      "ports": {
        "speed": 11528,
        "pmech": 11529
      },
      "params": {
        "Trate": 50.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41420066356658936,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24578_1_ieeest",
      "ports": {
        "input": 11528,
        "output": 11531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24578_2_genrou",
      "ports": {
        "bus": 24578,
        "pmech": 11533,
        "efd": 11534,
        "speed": 11532
      },
      "params": {
        "mva": 50.15999984741211,
        "H": 7.740046501159668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.178299903869629,
        "Xdp": 0.34929999709129333,
        "Xdpp": 0.29100000858306885,
        "Xq": 2.0292000770568848,
        "Xqp": 0.49470001459121704,
        "Xqpp": 0.29100000858306885,
        "Xl": 0.22759999334812164,
        "Tdop": 5.228600025177002,
        "Tdopp": 0.05900000035762787,
        "Tqop": 1.2297999858856201,
        "Tqopp": 0.06379999965429306,
        "S10": 0.21209999918937683,
        "S12": 0.6924999952316284
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.268166065216064,
        "pmax": 41.80000126361847,
        "qmin": -4.639799892902374,
        "qmax": 21.27619981765747,
        "regulated": 24578,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "24578_2_ieeet1",
      "ports": {
        "bus": 24578,
        "speed": 11532,
        "vs": 11535,
        "efd": 11534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24578_2_tgov1",
      "ports": {
        "speed": 11532,
        "pmech": 11533
      },
      "params": {
        "Trate": 50.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40407028794288635,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24578_2_ieeest",
      "ports": {
        "input": 11532,
        "output": 11535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24581_1_genrou",
      "ports": {
        "bus": 24581,
        "pmech": 11537,
        "efd": 11538,
        "speed": 11536
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.045905113220215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9427000284194946,
        "Xdp": 0.24140000343322754,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.8485000133514404,
        "Xqp": 0.45669999718666077,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13030000030994415,
        "Tdop": 6.507800102233887,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.8823000192642212,
        "Tqopp": 0.06199999898672104,
        "S10": 0.16760000586509705,
        "S12": 0.5699999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18879846902564168,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 24581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24581_1_ieeet1",
      "ports": {
        "bus": 24581,
        "speed": 11536,
        "vs": 11539,
        "efd": 11538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9168000221252441,
        "Kf": 0.1071000024676323,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.6226999759674072,
        "E2": 4.8302998542785645,
        "Se1": 0.010200000368058681,
        "Se2": 0.25940001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24581_1_tgov1",
      "ports": {
        "speed": 11536,
        "pmech": 11537
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.0874066948890686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24581_1_ieeest",
      "ports": {
        "input": 11536,
        "output": 11539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24581_2_genrou",
      "ports": {
        "bus": 24581,
        "pmech": 11541,
        "efd": 11542,
        "speed": 11540
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.045905113220215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9427000284194946,
        "Xdp": 0.24140000343322754,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.8485000133514404,
        "Xqp": 0.45669999718666077,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13030000030994415,
        "Tdop": 6.507800102233887,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.8823000192642212,
        "Tqopp": 0.06199999898672104,
        "S10": 0.16760000586509705,
        "S12": 0.5699999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8029615506529808,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 24581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24581_2_ieeet1",
      "ports": {
        "bus": 24581,
        "speed": 11540,
        "vs": 11543,
        "efd": 11542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9168000221252441,
        "Kf": 0.1071000024676323,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.6226999759674072,
        "E2": 4.8302998542785645,
        "Se1": 0.010200000368058681,
        "Se2": 0.25940001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24581_2_tgov1",
      "ports": {
        "speed": 11540,
        "pmech": 11541
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3717414438724518,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24581_2_ieeest",
      "ports": {
        "input": 11540,
        "output": 11543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24581_3_genrou",
      "ports": {
        "bus": 24581,
        "pmech": 11545,
        "efd": 11546,
        "speed": 11544
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.045905113220215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9427000284194946,
        "Xdp": 0.24140000343322754,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.8485000133514404,
        "Xqp": 0.45669999718666077,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13030000030994415,
        "Tdop": 6.507800102233887,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.8823000192642212,
        "Tqopp": 0.06199999898672104,
        "S10": 0.16760000586509705,
        "S12": 0.5699999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6187907420098782,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 24581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24581_3_ieeet1",
      "ports": {
        "bus": 24581,
        "speed": 11544,
        "vs": 11547,
        "efd": 11546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9168000221252441,
        "Kf": 0.1071000024676323,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.6226999759674072,
        "E2": 4.8302998542785645,
        "Se1": 0.010200000368058681,
        "Se2": 0.25940001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24581_3_tgov1",
      "ports": {
        "speed": 11544,
        "pmech": 11545
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.2864771783351898,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24581_3_ieeest",
      "ports": {
        "input": 11544,
        "output": 11547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24581_4_genrou",
      "ports": {
        "bus": 24581,
        "pmech": 11549,
        "efd": 11550,
        "speed": 11548
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.045905113220215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9427000284194946,
        "Xdp": 0.24140000343322754,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.8485000133514404,
        "Xqp": 0.45669999718666077,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13030000030994415,
        "Tdop": 6.507800102233887,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.8823000192642212,
        "Tqopp": 0.06199999898672104,
        "S10": 0.16760000586509705,
        "S12": 0.5699999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.37393432576209307,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 24581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24581_4_ieeet1",
      "ports": {
        "bus": 24581,
        "speed": 11548,
        "vs": 11551,
        "efd": 11550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9168000221252441,
        "Kf": 0.1071000024676323,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.6226999759674072,
        "E2": 4.8302998542785645,
        "Se1": 0.010200000368058681,
        "Se2": 0.25940001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24581_4_tgov1",
      "ports": {
        "speed": 11548,
        "pmech": 11549
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.1731177419424057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24581_4_ieeest",
      "ports": {
        "input": 11548,
        "output": 11551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24581_5_genrou",
      "ports": {
        "bus": 24581,
        "pmech": 11553,
        "efd": 11554,
        "speed": 11552
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.045905113220215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9427000284194946,
        "Xdp": 0.24140000343322754,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.8485000133514404,
        "Xqp": 0.45669999718666077,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13030000030994415,
        "Tdop": 6.507800102233887,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.8823000192642212,
        "Tqopp": 0.06199999898672104,
        "S10": 0.16760000586509705,
        "S12": 0.5699999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36623692139983177,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 24581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24581_5_ieeet1",
      "ports": {
        "bus": 24581,
        "speed": 11552,
        "vs": 11555,
        "efd": 11554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9168000221252441,
        "Kf": 0.1071000024676323,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.6226999759674072,
        "E2": 4.8302998542785645,
        "Se1": 0.010200000368058681,
        "Se2": 0.25940001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24581_5_tgov1",
      "ports": {
        "speed": 11552,
        "pmech": 11553
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.16955412924289703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24581_5_ieeest",
      "ports": {
        "input": 11552,
        "output": 11555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24581_6_genrou",
      "ports": {
        "bus": 24581,
        "pmech": 11557,
        "efd": 11558,
        "speed": 11556
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.045905113220215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9427000284194946,
        "Xdp": 0.24140000343322754,
        "Xdpp": 0.1753000020980835,
        "Xq": 1.8485000133514404,
        "Xqp": 0.45669999718666077,
        "Xqpp": 0.1753000020980835,
        "Xl": 0.13030000030994415,
        "Tdop": 6.507800102233887,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.8823000192642212,
        "Tqopp": 0.06199999898672104,
        "S10": 0.16760000586509705,
        "S12": 0.5699999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29844699893146753,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 24581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24581_6_ieeet1",
      "ports": {
        "bus": 24581,
        "speed": 11556,
        "vs": 11559,
        "efd": 11558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9168000221252441,
        "Kf": 0.1071000024676323,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.6226999759674072,
        "E2": 4.8302998542785645,
        "Se1": 0.010200000368058681,
        "Se2": 0.25940001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24581_6_tgov1",
      "ports": {
        "speed": 11556,
        "pmech": 11557
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.13816989958286285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24581_6_ieeest",
      "ports": {
        "input": 11556,
        "output": 11559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24585_1_genrou",
      "ports": {
        "bus": 24585,
        "pmech": 11561,
        "efd": 11562,
        "speed": 11560
      },
      "params": {
        "mva": 504.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9366999864578247,
        "Xdp": 0.18119999766349792,
        "Xdpp": 0.10570000112056732,
        "Xq": 1.8342000246047974,
        "Xqp": 0.24539999663829803,
        "Xqpp": 0.10570000112056732,
        "Xl": 0.07989999651908875,
        "Tdop": 5.075799942016602,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9039000272750854,
        "Tqopp": 0.05730000138282776,
        "S10": 0.07729999721050262,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 198.4671950340271,
        "pmax": 419.9999809265137,
        "qmin": -46.619999408721924,
        "qmax": 213.77999782562256,
        "regulated": 24583,
        "vset": 1.0709999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "24585_1_ieeet1",
      "ports": {
        "bus": 24585,
        "speed": 11560,
        "vs": 11563,
        "efd": 11562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24585_1_tgov1",
      "ports": {
        "speed": 11560,
        "pmech": 11561
      },
      "params": {
        "Trate": 504.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3937841057777405,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24585_1_ieeest",
      "ports": {
        "input": 11560,
        "output": 11563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24586_1_genrou",
      "ports": {
        "bus": 24586,
        "pmech": 11565,
        "efd": 11566,
        "speed": 11564
      },
      "params": {
        "mva": 504.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9366999864578247,
        "Xdp": 0.18119999766349792,
        "Xdpp": 0.10570000112056732,
        "Xq": 1.8342000246047974,
        "Xqp": 0.24539999663829803,
        "Xqpp": 0.10570000112056732,
        "Xl": 0.07989999651908875,
        "Tdop": 5.075799942016602,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9039000272750854,
        "Tqopp": 0.05730000138282776,
        "S10": 0.07729999721050262,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.08507418632507,
        "pmax": 419.9999809265137,
        "qmin": -46.619999408721924,
        "qmax": 213.77999782562256,
        "regulated": 24583,
        "vset": 1.0709999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "24586_1_ieeet1",
      "ports": {
        "bus": 24586,
        "speed": 11564,
        "vs": 11567,
        "efd": 11566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24586_1_tgov1",
      "ports": {
        "speed": 11564,
        "pmech": 11565
      },
      "params": {
        "Trate": 504.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1727878451347351,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24586_1_ieeest",
      "ports": {
        "input": 11564,
        "output": 11567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24587_1_genrou",
      "ports": {
        "bus": 24587,
        "pmech": 11569,
        "efd": 11570,
        "speed": 11568
      },
      "params": {
        "mva": 504.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9366999864578247,
        "Xdp": 0.18119999766349792,
        "Xdpp": 0.10570000112056732,
        "Xq": 1.8342000246047974,
        "Xqp": 0.24539999663829803,
        "Xqpp": 0.10570000112056732,
        "Xl": 0.07989999651908875,
        "Tdop": 5.075799942016602,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9039000272750854,
        "Tqopp": 0.05730000138282776,
        "S10": 0.07729999721050262,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.10146069526672,
        "pmax": 419.9999809265137,
        "qmin": -46.619999408721924,
        "qmax": 213.77999782562256,
        "regulated": 24583,
        "vset": 1.0709999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "24587_1_ieeet1",
      "ports": {
        "bus": 24587,
        "speed": 11568,
        "vs": 11571,
        "efd": 11570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24587_1_tgov1",
      "ports": {
        "speed": 11568,
        "pmech": 11569
      },
      "params": {
        "Trate": 504.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13313782215118408,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24587_1_ieeest",
      "ports": {
        "input": 11568,
        "output": 11571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24588_1_genrou",
      "ports": {
        "bus": 24588,
        "pmech": 11573,
        "efd": 11574,
        "speed": 11572
      },
      "params": {
        "mva": 504.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9366999864578247,
        "Xdp": 0.18119999766349792,
        "Xdpp": 0.10570000112056732,
        "Xq": 1.8342000246047974,
        "Xqp": 0.24539999663829803,
        "Xqpp": 0.10570000112056732,
        "Xl": 0.07989999651908875,
        "Tdop": 5.075799942016602,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9039000272750854,
        "Tqopp": 0.05730000138282776,
        "S10": 0.07729999721050262,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.64629220962524,
        "pmax": 419.9999809265137,
        "qmin": -46.619999408721924,
        "qmax": 213.77999782562256,
        "regulated": 24583,
        "vset": 1.0709999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "24588_1_ieeet1",
      "ports": {
        "bus": 24588,
        "speed": 11572,
        "vs": 11575,
        "efd": 11574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24588_1_tgov1",
      "ports": {
        "speed": 11572,
        "pmech": 11573
      },
      "params": {
        "Trate": 504.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15207597613334656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24588_1_ieeest",
      "ports": {
        "input": 11572,
        "output": 11575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24589_1_genrou",
      "ports": {
        "bus": 24589,
        "pmech": 11577,
        "efd": 11578,
        "speed": 11576
      },
      "params": {
        "mva": 504.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9366999864578247,
        "Xdp": 0.18119999766349792,
        "Xdpp": 0.10570000112056732,
        "Xq": 1.8342000246047974,
        "Xqp": 0.24539999663829803,
        "Xqpp": 0.10570000112056732,
        "Xl": 0.07989999651908875,
        "Tdop": 5.075799942016602,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9039000272750854,
        "Tqopp": 0.05730000138282776,
        "S10": 0.07729999721050262,
        "S12": 0.3824999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.28383255004883,
        "pmax": 419.9999809265137,
        "qmin": -46.619999408721924,
        "qmax": 213.77999782562256,
        "regulated": 24583,
        "vset": 1.0709999799728394
      }
    },
    {
      "class": "Ieeet1",
      "id": "24589_1_ieeet1",
      "ports": {
        "bus": 24589,
        "speed": 11576,
        "vs": 11579,
        "efd": 11578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24589_1_tgov1",
      "ports": {
        "speed": 11576,
        "pmech": 11577
      },
      "params": {
        "Trate": 504.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10969014465808868,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24589_1_ieeest",
      "ports": {
        "input": 11576,
        "output": 11579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "24593_1_regca",
      "ports": {
        "bus": 24593,
        "iqcmd": 11581,
        "ipcmd": 11580,
        "pbranch": 11582,
        "qbranch": 11583
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.18128500087186694,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 24593,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "24593_1_reecb",
      "ports": {
        "bus": 24593,
        "pe": 11582,
        "qgen": 11583,
        "iqcmd": 11581,
        "ipcmd": 11580
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "24596_2_gensal",
      "ports": {
        "bus": 24596,
        "pmech": 11585,
        "efd": 11586,
        "speed": 11584
      },
      "params": {
        "mva": 100.80000305175781,
        "H": 2.168600082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.24940000474452972,
        "Xdpp": 0.16680000722408295,
        "Xq": 0.6484000086784363,
        "Xl": 0.1316000074148178,
        "Tdop": 6.0,
        "Tdopp": 0.5379999876022339,
        "Tqopp": 0.20739999413490295,
        "S10": 0.2272000014781952,
        "S12": 0.6933000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.99569272994995,
        "pmax": 83.99999737739563,
        "qmin": -4.115999862551689,
        "qmax": 32.256001234054565,
        "regulated": 24596,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "24596_2_ieeet1",
      "ports": {
        "bus": 24596,
        "speed": 11584,
        "vs": 11587,
        "efd": 11586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24596_2_hygov",
      "ports": {
        "speed": 11584,
        "pmech": 11585
      },
      "params": {
        "Trate": 100.80000305175781,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9006767868995667,
        "Tr": 8.245917320251465,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7907999753952026,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24596_2_ieeest",
      "ports": {
        "input": 11584,
        "output": 11587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24596_3_gensal",
      "ports": {
        "bus": 24596,
        "pmech": 11589,
        "efd": 11590,
        "speed": 11588
      },
      "params": {
        "mva": 100.80000305175781,
        "H": 2.168600082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.24940000474452972,
        "Xdpp": 0.16680000722408295,
        "Xq": 0.6484000086784363,
        "Xl": 0.1316000074148178,
        "Tdop": 6.0,
        "Tdopp": 0.5379999876022339,
        "Tqopp": 0.20739999413490295,
        "S10": 0.2272000014781952,
        "S12": 0.6933000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.212088406085968,
        "pmax": 83.99999737739563,
        "qmin": -4.115999862551689,
        "qmax": 32.256001234054565,
        "regulated": 24596,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "24596_3_ieeet1",
      "ports": {
        "bus": 24596,
        "speed": 11588,
        "vs": 11591,
        "efd": 11590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24596_3_hygov",
      "ports": {
        "speed": 11588,
        "pmech": 11589
      },
      "params": {
        "Trate": 100.80000305175781,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9006767868995667,
        "Tr": 8.245917320251465,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7907999753952026,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24596_3_ieeest",
      "ports": {
        "input": 11588,
        "output": 11591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24596_4_gensal",
      "ports": {
        "bus": 24596,
        "pmech": 11593,
        "efd": 11594,
        "speed": 11592
      },
      "params": {
        "mva": 100.80000305175781,
        "H": 2.168600082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.24940000474452972,
        "Xdpp": 0.16680000722408295,
        "Xq": 0.6484000086784363,
        "Xl": 0.1316000074148178,
        "Tdop": 6.0,
        "Tdopp": 0.5379999876022339,
        "Tqopp": 0.20739999413490295,
        "S10": 0.2272000014781952,
        "S12": 0.6933000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.983376562595367,
        "pmax": 83.99999737739563,
        "qmin": -4.115999862551689,
        "qmax": 32.256001234054565,
        "regulated": 24596,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "24596_4_ieeet1",
      "ports": {
        "bus": 24596,
        "speed": 11592,
        "vs": 11595,
        "efd": 11594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24596_4_hygov",
      "ports": {
        "speed": 11592,
        "pmech": 11593
      },
      "params": {
        "Trate": 100.80000305175781,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9006767868995667,
        "Tr": 8.245917320251465,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7907999753952026,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24596_4_ieeest",
      "ports": {
        "input": 11592,
        "output": 11595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24596_5_gensal",
      "ports": {
        "bus": 24596,
        "pmech": 11597,
        "efd": 11598,
        "speed": 11596
      },
      "params": {
        "mva": 100.80000305175781,
        "H": 2.168600082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.24940000474452972,
        "Xdpp": 0.16680000722408295,
        "Xq": 0.6484000086784363,
        "Xl": 0.1316000074148178,
        "Tdop": 6.0,
        "Tdopp": 0.5379999876022339,
        "Tqopp": 0.20739999413490295,
        "S10": 0.2272000014781952,
        "S12": 0.6933000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.847545504570007,
        "pmax": 83.99999737739563,
        "qmin": -4.115999862551689,
        "qmax": 32.256001234054565,
        "regulated": 24596,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "24596_5_ieeet1",
      "ports": {
        "bus": 24596,
        "speed": 11596,
        "vs": 11599,
        "efd": 11598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24596_5_hygov",
      "ports": {
        "speed": 11596,
        "pmech": 11597
      },
      "params": {
        "Trate": 100.80000305175781,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9006767868995667,
        "Tr": 8.245917320251465,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7907999753952026,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24596_5_ieeest",
      "ports": {
        "input": 11596,
        "output": 11599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24602_1_gensal",
      "ports": {
        "bus": 24602,
        "pmech": 11601,
        "efd": 11602,
        "speed": 11600
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 3.7070999145507812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1575000286102295,
        "Xdp": 0.43380001187324524,
        "Xdpp": 0.2784999907016754,
        "Xq": 0.7511000037193298,
        "Xl": 0.1324000060558319,
        "Tdop": 6.0,
        "Tdopp": 0.24199999868869781,
        "Tqopp": 0.28060001134872437,
        "S10": 0.2766999900341034,
        "S12": 0.7508000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7918601855635643,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 24602,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24602_1_esdc1a",
      "ports": {
        "bus": 24602,
        "speed": 11600,
        "vs": 11603,
        "efd": 11602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.056299999356269836,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.356100082397461,
        "Se1": 0.13269999623298645,
        "E2": 3.1414999961853027,
        "Se2": 0.39800000190734863,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24602_1_hygov",
      "ports": {
        "speed": 11600,
        "pmech": 11601
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38015925884246826,
        "Tr": 6.074189186096191,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2453999519348145,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24602_1_ieeest",
      "ports": {
        "input": 11600,
        "output": 11603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24602_2_gensal",
      "ports": {
        "bus": 24602,
        "pmech": 11605,
        "efd": 11606,
        "speed": 11604
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 3.7070999145507812,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1575000286102295,
        "Xdp": 0.43380001187324524,
        "Xdpp": 0.2784999907016754,
        "Xq": 0.7511000037193298,
        "Xl": 0.1324000060558319,
        "Tdop": 6.0,
        "Tdopp": 0.24199999868869781,
        "Tqopp": 0.28060001134872437,
        "S10": 0.2766999900341034,
        "S12": 0.7508000135421753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6950486917048693,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 24602,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24602_2_esdc1a",
      "ports": {
        "bus": 24602,
        "speed": 11604,
        "vs": 11607,
        "efd": 11606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.056299999356269836,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.356100082397461,
        "Se1": 0.13269999623298645,
        "E2": 3.1414999961853027,
        "Se2": 0.39800000190734863,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24602_2_hygov",
      "ports": {
        "speed": 11604,
        "pmech": 11605
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38015925884246826,
        "Tr": 6.074189186096191,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2453999519348145,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24602_2_ieeest",
      "ports": {
        "input": 11604,
        "output": 11607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24604_1_gensal",
      "ports": {
        "bus": 24604,
        "pmech": 11609,
        "efd": 11610,
        "speed": 11608
      },
      "params": {
        "mva": 9.600000381469727,
        "H": 3.620500087738037,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3697999715805054,
        "Xdp": 0.40149998664855957,
        "Xdpp": 0.23010000586509705,
        "Xq": 0.8896999955177307,
        "Xl": 0.1906999945640564,
        "Tdop": 6.0,
        "Tdopp": 0.5454000234603882,
        "Tqopp": 0.14059999585151672,
        "S10": 0.059700001031160355,
        "S12": 0.1899999976158142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2569965794682503,
        "pmax": 7.999999821186066,
        "qmin": -0.3920000046491623,
        "qmax": 3.0719999223947525,
        "regulated": 24604,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24604_1_ieeet1",
      "ports": {
        "bus": 24604,
        "speed": 11608,
        "vs": 11611,
        "efd": 11610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24604_1_hygov",
      "ports": {
        "speed": 11608,
        "pmech": 11609
      },
      "params": {
        "Trate": 9.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4664878845214844,
        "Tr": 7.205595970153809,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5202000141143799,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24604_1_ieeest",
      "ports": {
        "input": 11608,
        "output": 11611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "24607_1_regca",
      "ports": {
        "bus": 24607,
        "iqcmd": 11613,
        "ipcmd": 11612,
        "pbranch": 11614,
        "qbranch": 11615
      },
      "params": {
        "mva": 6.599999904632568,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.054999999701976776,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.508755214512348,
        "pmax": 5.499999970197678,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 24607,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "24607_1_reecb",
      "ports": {
        "bus": 24607,
        "pe": 11614,
        "qgen": 11615,
        "iqcmd": 11613,
        "ipcmd": 11612
      },
      "params": {
        "mva": 6.599999904632568,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "24610_1_genrou",
      "ports": {
        "bus": 24610,
        "pmech": 11617,
        "efd": 11618,
        "speed": 11616
      },
      "params": {
        "mva": 183.8000030517578,
        "H": 5.589723110198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.283600091934204,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.1518000066280365,
        "Xq": 2.1140999794006348,
        "Xqp": 0.486299991607666,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.11659999936819077,
        "Tdop": 7.994100093841553,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.8137999773025513,
        "Tqopp": 0.05339999869465828,
        "S10": 0.03689999878406525,
        "S12": 0.22370000183582306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.892668187618256,
        "pmax": 153.166663646698,
        "qmin": -17.001500725746155,
        "qmax": 77.96183228492737,
        "regulated": 24610,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "24610_1_ieeet1",
      "ports": {
        "bus": 24610,
        "speed": 11616,
