        "vs": 11619,
        "efd": 11618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24610_1_tgov1",
      "ports": {
        "speed": 11616,
        "pmech": 11617
      },
      "params": {
        "Trate": 183.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1027892678976059,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24610_1_ieeest",
      "ports": {
        "input": 11616,
        "output": 11619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24611_1_genrou",
      "ports": {
        "bus": 24611,
        "pmech": 11621,
        "efd": 11622,
        "speed": 11620
      },
      "params": {
        "mva": 183.8000030517578,
        "H": 5.589723110198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.283600091934204,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.1518000066280365,
        "Xq": 2.1140999794006348,
        "Xqp": 0.486299991607666,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.11659999936819077,
        "Tdop": 7.994100093841553,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.8137999773025513,
        "Tqopp": 0.05339999869465828,
        "S10": 0.03689999878406525,
        "S12": 0.22370000183582306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.388085067272186,
        "pmax": 153.166663646698,
        "qmin": -17.001500725746155,
        "qmax": 77.96183228492737,
        "regulated": 24611,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "24611_1_ieeet1",
      "ports": {
        "bus": 24611,
        "speed": 11620,
        "vs": 11623,
        "efd": 11622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24611_1_tgov1",
      "ports": {
        "speed": 11620,
        "pmech": 11621
      },
      "params": {
        "Trate": 183.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10004398971796036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24611_1_ieeest",
      "ports": {
        "input": 11620,
        "output": 11623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24612_1_genrou",
      "ports": {
        "bus": 24612,
        "pmech": 11625,
        "efd": 11626,
        "speed": 11624
      },
      "params": {
        "mva": 183.8000030517578,
        "H": 5.589723110198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.283600091934204,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.1518000066280365,
        "Xq": 2.1140999794006348,
        "Xqp": 0.486299991607666,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.11659999936819077,
        "Tdop": 7.994100093841553,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.8137999773025513,
        "Tqopp": 0.05339999869465828,
        "S10": 0.03689999878406525,
        "S12": 0.22370000183582306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.51573634147644,
        "pmax": 153.166663646698,
        "qmin": -17.001500725746155,
        "qmax": 77.96183228492737,
        "regulated": 24612,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "24612_1_ieeet1",
      "ports": {
        "bus": 24612,
        "speed": 11624,
        "vs": 11627,
        "efd": 11626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24612_1_tgov1",
      "ports": {
        "speed": 11624,
        "pmech": 11625
      },
      "params": {
        "Trate": 183.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3020442724227905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24612_1_ieeest",
      "ports": {
        "input": 11624,
        "output": 11627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24613_1_genrou",
      "ports": {
        "bus": 24613,
        "pmech": 11629,
        "efd": 11630,
        "speed": 11628
      },
      "params": {
        "mva": 183.8000030517578,
        "H": 5.589723110198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.283600091934204,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.1518000066280365,
        "Xq": 2.1140999794006348,
        "Xqp": 0.486299991607666,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.11659999936819077,
        "Tdop": 7.994100093841553,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.8137999773025513,
        "Tqopp": 0.05339999869465828,
        "S10": 0.03689999878406525,
        "S12": 0.22370000183582306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.491868674755096,
        "pmax": 153.166663646698,
        "qmin": -17.001500725746155,
        "qmax": 77.96183228492737,
        "regulated": 24613,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "24613_1_ieeet1",
      "ports": {
        "bus": 24613,
        "speed": 11628,
        "vs": 11631,
        "efd": 11630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24613_1_tgov1",
      "ports": {
        "speed": 11628,
        "pmech": 11629
      },
      "params": {
        "Trate": 183.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10060863941907883,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24613_1_ieeest",
      "ports": {
        "input": 11628,
        "output": 11631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24614_1_genrou",
      "ports": {
        "bus": 24614,
        "pmech": 11633,
        "efd": 11634,
        "speed": 11632
      },
      "params": {
        "mva": 183.8000030517578,
        "H": 5.589723110198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.283600091934204,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.1518000066280365,
        "Xq": 2.1140999794006348,
        "Xqp": 0.486299991607666,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.11659999936819077,
        "Tdop": 7.994100093841553,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.8137999773025513,
        "Tqopp": 0.05339999869465828,
        "S10": 0.03689999878406525,
        "S12": 0.22370000183582306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.65275454521179,
        "pmax": 153.166663646698,
        "qmin": -17.001500725746155,
        "qmax": 77.96183228492737,
        "regulated": 24614,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "24614_1_ieeet1",
      "ports": {
        "bus": 24614,
        "speed": 11632,
        "vs": 11635,
        "efd": 11634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24614_1_tgov1",
      "ports": {
        "speed": 11632,
        "pmech": 11633
      },
      "params": {
        "Trate": 183.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3082304298877716,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24614_1_ieeest",
      "ports": {
        "input": 11632,
        "output": 11635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24615_1_genrou",
      "ports": {
        "bus": 24615,
        "pmech": 11637,
        "efd": 11638,
        "speed": 11636
      },
      "params": {
        "mva": 183.8000030517578,
        "H": 5.589723110198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.283600091934204,
        "Xdp": 0.303600013256073,
        "Xdpp": 0.1518000066280365,
        "Xq": 2.1140999794006348,
        "Xqp": 0.486299991607666,
        "Xqpp": 0.1518000066280365,
        "Xl": 0.11659999936819077,
        "Tdop": 7.994100093841553,
        "Tdopp": 0.06769999861717224,
        "Tqop": 0.8137999773025513,
        "Tqopp": 0.05339999869465828,
        "S10": 0.03689999878406525,
        "S12": 0.22370000183582306
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.34385299682617,
        "pmax": 153.166663646698,
        "qmin": -17.001500725746155,
        "qmax": 77.96183228492737,
        "regulated": 24615,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "24615_1_ieeet1",
      "ports": {
        "bus": 24615,
        "speed": 11636,
        "vs": 11639,
        "efd": 11638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24615_1_tgov1",
      "ports": {
        "speed": 11636,
        "pmech": 11637
      },
      "params": {
        "Trate": 183.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24126143753528595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24615_1_ieeest",
      "ports": {
        "input": 11636,
        "output": 11639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24618_1_genrou",
      "ports": {
        "bus": 24618,
        "pmech": 11641,
        "efd": 11642,
        "speed": 11640
      },
      "params": {
        "mva": 63.36000061035156,
        "H": 3.3155977725982666,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2201999425888062,
        "Xdp": 0.18310000002384186,
        "Xdpp": 0.13449999690055847,
        "Xq": 1.1751999855041504,
        "Xqp": 0.3885999917984009,
        "Xqpp": 0.13449999690055847,
        "Xl": 0.09860000014305115,
        "Tdop": 8.307299613952637,
        "Tdopp": 0.04450000077486038,
        "Tqop": 1.0450999736785889,
        "Tqopp": 0.051899999380111694,
        "S10": 0.12770000100135803,
        "S12": 0.4903999865055084
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.543380796909332,
        "pmax": 52.799999713897705,
        "qmin": -6.441599875688553,
        "qmax": 24.60480034351349,
        "regulated": 24618,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "24618_1_ieeet1",
      "ports": {
        "bus": 24618,
        "speed": 11640,
        "vs": 11643,
        "efd": 11642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24618_1_tgov1",
      "ports": {
        "speed": 11640,
        "pmech": 11641
      },
      "params": {
        "Trate": 63.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902687,
        "Pvmin": 0.2137528508901596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24618_1_ieeest",
      "ports": {
        "input": 11640,
        "output": 11643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24621_1_genrou",
      "ports": {
        "bus": 24621,
        "pmech": 11645,
        "efd": 11646,
        "speed": 11644
      },
      "params": {
        "mva": 2.5999999046325684,
        "H": 5.0222344398498535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4758000373840332,
        "Xdp": 0.31040000915527344,
        "Xdpp": 0.22370000183582306,
        "Xq": 1.4133000373840332,
        "Xqp": 0.6007999777793884,
        "Xqpp": 0.22370000183582306,
        "Xl": 0.16779999434947968,
        "Tdop": 6.768099784851074,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.972000002861023,
        "Tqopp": 0.07900000363588333,
        "S10": 0.04170000180602074,
        "S12": 0.31839999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9975430555641651,
        "pmax": 2.1666666492819786,
        "qmin": -0.26433332823216915,
        "qmax": 1.0096666403114796,
        "regulated": 24621,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24621_1_ieeet1",
      "ports": {
        "bus": 24621,
        "speed": 11644,
        "vs": 11647,
        "efd": 11646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24621_1_tgov1",
      "ports": {
        "speed": 11644,
        "pmech": 11645
      },
      "params": {
        "Trate": 2.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3836704194545746,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24621_1_ieeest",
      "ports": {
        "input": 11644,
        "output": 11647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24621_2_genrou",
      "ports": {
        "bus": 24621,
        "pmech": 11649,
        "efd": 11650,
        "speed": 11648
      },
      "params": {
        "mva": 2.5999999046325684,
        "H": 5.0222344398498535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4758000373840332,
        "Xdp": 0.31040000915527344,
        "Xdpp": 0.22370000183582306,
        "Xq": 1.4133000373840332,
        "Xqp": 0.6007999777793884,
        "Xqpp": 0.22370000183582306,
        "Xl": 0.16779999434947968,
        "Tdop": 6.768099784851074,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.972000002861023,
        "Tqopp": 0.07900000363588333,
        "S10": 0.04170000180602074,
        "S12": 0.31839999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8665269240736961,
        "pmax": 2.1666666492819786,
        "qmin": -0.26433332823216915,
        "qmax": 1.0096666403114796,
        "regulated": 24621,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24621_2_ieeet1",
      "ports": {
        "bus": 24621,
        "speed": 11648,
        "vs": 11651,
        "efd": 11650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24621_2_tgov1",
      "ports": {
        "speed": 11648,
        "pmech": 11649
      },
      "params": {
        "Trate": 2.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3332796096801758,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24621_2_ieeest",
      "ports": {
        "input": 11648,
        "output": 11651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24622_1_genrou",
      "ports": {
        "bus": 24622,
        "pmech": 11653,
        "efd": 11654,
        "speed": 11652
      },
      "params": {
        "mva": 2.5999999046325684,
        "H": 5.0222344398498535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4758000373840332,
        "Xdp": 0.31040000915527344,
        "Xdpp": 0.22370000183582306,
        "Xq": 1.4133000373840332,
        "Xqp": 0.6007999777793884,
        "Xqpp": 0.22370000183582306,
        "Xl": 0.16779999434947968,
        "Tdop": 6.768099784851074,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.972000002861023,
        "Tqopp": 0.07900000363588333,
        "S10": 0.04170000180602074,
        "S12": 0.31839999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3855186514556408,
        "pmax": 2.1666666492819786,
        "qmin": -0.26433332823216915,
        "qmax": 1.0096666403114796,
        "regulated": 24622,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24622_1_ieeet1",
      "ports": {
        "bus": 24622,
        "speed": 11652,
        "vs": 11655,
        "efd": 11654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24622_1_tgov1",
      "ports": {
        "speed": 11652,
        "pmech": 11653
      },
      "params": {
        "Trate": 2.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1482764035463333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24622_1_ieeest",
      "ports": {
        "input": 11652,
        "output": 11655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24622_2_genrou",
      "ports": {
        "bus": 24622,
        "pmech": 11657,
        "efd": 11658,
        "speed": 11656
      },
      "params": {
        "mva": 2.5999999046325684,
        "H": 5.0222344398498535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4758000373840332,
        "Xdp": 0.31040000915527344,
        "Xdpp": 0.22370000183582306,
        "Xq": 1.4133000373840332,
        "Xqp": 0.6007999777793884,
        "Xqpp": 0.22370000183582306,
        "Xl": 0.16779999434947968,
        "Tdop": 6.768099784851074,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.972000002861023,
        "Tqopp": 0.07900000363588333,
        "S10": 0.04170000180602074,
        "S12": 0.31839999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3493973519653082,
        "pmax": 2.1666666492819786,
        "qmin": -0.26433332823216915,
        "qmax": 1.0096666403114796,
        "regulated": 24622,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24622_2_ieeet1",
      "ports": {
        "bus": 24622,
        "speed": 11656,
        "vs": 11659,
        "efd": 11658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24622_2_tgov1",
      "ports": {
        "speed": 11656,
        "pmech": 11657
      },
      "params": {
        "Trate": 2.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13438360393047333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24622_2_ieeest",
      "ports": {
        "input": 11656,
        "output": 11659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24623_1_genrou",
      "ports": {
        "bus": 24623,
        "pmech": 11661,
        "efd": 11662,
        "speed": 11660
      },
      "params": {
        "mva": 2.5999999046325684,
        "H": 5.0222344398498535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4758000373840332,
        "Xdp": 0.31040000915527344,
        "Xdpp": 0.22370000183582306,
        "Xq": 1.4133000373840332,
        "Xqp": 0.6007999777793884,
        "Xqpp": 0.22370000183582306,
        "Xl": 0.16779999434947968,
        "Tdop": 6.768099784851074,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.972000002861023,
        "Tqopp": 0.07900000363588333,
        "S10": 0.04170000180602074,
        "S12": 0.31839999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9593809023499489,
        "pmax": 2.1666666492819786,
        "qmin": -0.26433332823216915,
        "qmax": 1.0096666403114796,
        "regulated": 24623,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24623_1_ieeet1",
      "ports": {
        "bus": 24623,
        "speed": 11660,
        "vs": 11663,
        "efd": 11662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24623_1_tgov1",
      "ports": {
        "speed": 11660,
        "pmech": 11661
      },
      "params": {
        "Trate": 2.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3689926564693451,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24623_1_ieeest",
      "ports": {
        "input": 11660,
        "output": 11663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24623_2_genrou",
      "ports": {
        "bus": 24623,
        "pmech": 11665,
        "efd": 11666,
        "speed": 11664
      },
      "params": {
        "mva": 2.5999999046325684,
        "H": 5.0222344398498535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4758000373840332,
        "Xdp": 0.31040000915527344,
        "Xdpp": 0.22370000183582306,
        "Xq": 1.4133000373840332,
        "Xqp": 0.6007999777793884,
        "Xqpp": 0.22370000183582306,
        "Xl": 0.16779999434947968,
        "Tdop": 6.768099784851074,
        "Tdopp": 0.05790000036358833,
        "Tqop": 0.972000002861023,
        "Tqopp": 0.07900000363588333,
        "S10": 0.04170000180602074,
        "S12": 0.31839999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6044452544301748,
        "pmax": 2.1666666492819786,
        "qmin": -0.26433332823216915,
        "qmax": 1.0096666403114796,
        "regulated": 24623,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24623_2_ieeet1",
      "ports": {
        "bus": 24623,
        "speed": 11664,
        "vs": 11667,
        "efd": 11666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24623_2_tgov1",
      "ports": {
        "speed": 11664,
        "pmech": 11665
      },
      "params": {
        "Trate": 2.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23247894644737244,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24623_2_ieeest",
      "ports": {
        "input": 11664,
        "output": 11667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24626_1_genrou",
      "ports": {
        "bus": 24626,
        "pmech": 11669,
        "efd": 11670,
        "speed": 11668
      },
      "params": {
        "mva": 1.600000023841858,
        "H": 2.0988705158233643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1461000442504883,
        "Xdp": 0.2329999953508377,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.1059999465942383,
        "Xqp": 0.44999998807907104,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 8.666899681091309,
        "Tdopp": 0.04899999871850014,
        "Tqop": 1.3882999420166016,
        "Tqopp": 0.07569999992847443,
        "S10": 0.10289999842643738,
        "S12": 0.4408000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2273431746289134,
        "pmax": 1.3333333656191826,
        "qmin": -0.1626666635274887,
        "qmax": 0.6213333457708359,
        "regulated": 24626,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24626_1_ieeet1",
      "ports": {
        "bus": 24626,
        "speed": 11668,
        "vs": 11671,
        "efd": 11670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24626_1_tgov1",
      "ports": {
        "speed": 11668,
        "pmech": 11669
      },
      "params": {
        "Trate": 1.600000023841858,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943549,
        "Pvmin": 0.14208948612213135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24626_1_ieeest",
      "ports": {
        "input": 11668,
        "output": 11671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24626_2_genrou",
      "ports": {
        "bus": 24626,
        "pmech": 11673,
        "efd": 11674,
        "speed": 11672
      },
      "params": {
        "mva": 1.600000023841858,
        "H": 2.0988705158233643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1461000442504883,
        "Xdp": 0.2329999953508377,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.1059999465942383,
        "Xqp": 0.44999998807907104,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 8.666899681091309,
        "Tdopp": 0.04899999871850014,
        "Tqop": 1.3882999420166016,
        "Tqopp": 0.07569999992847443,
        "S10": 0.10289999842643738,
        "S12": 0.4408000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5401550326496363,
        "pmax": 1.3333333656191826,
        "qmin": -0.1626666635274887,
        "qmax": 0.6213333457708359,
        "regulated": 24626,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24626_2_ieeet1",
      "ports": {
        "bus": 24626,
        "speed": 11672,
        "vs": 11675,
        "efd": 11674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24626_2_tgov1",
      "ports": {
        "speed": 11672,
        "pmech": 11673
      },
      "params": {
        "Trate": 1.600000023841858,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943549,
        "Pvmin": 0.3375968933105469,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24626_2_ieeest",
      "ports": {
        "input": 11672,
        "output": 11675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24626_3_genrou",
      "ports": {
        "bus": 24626,
        "pmech": 11677,
        "efd": 11678,
        "speed": 11676
      },
      "params": {
        "mva": 1.600000023841858,
        "H": 2.0988705158233643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1461000442504883,
        "Xdp": 0.2329999953508377,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.1059999465942383,
        "Xqp": 0.44999998807907104,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 8.666899681091309,
        "Tdopp": 0.04899999871850014,
        "Tqop": 1.3882999420166016,
        "Tqopp": 0.07569999992847443,
        "S10": 0.10289999842643738,
        "S12": 0.4408000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23758793249726295,
        "pmax": 1.3333333656191826,
        "qmin": -0.1626666635274887,
        "qmax": 0.6213333457708359,
        "regulated": 24626,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24626_3_ieeet1",
      "ports": {
        "bus": 24626,
        "speed": 11676,
        "vs": 11679,
        "efd": 11678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24626_3_tgov1",
      "ports": {
        "speed": 11676,
        "pmech": 11677
      },
      "params": {
        "Trate": 1.600000023841858,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943549,
        "Pvmin": 0.1484924554824829,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24626_3_ieeest",
      "ports": {
        "input": 11676,
        "output": 11679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24626_4_genrou",
      "ports": {
        "bus": 24626,
        "pmech": 11681,
        "efd": 11682,
        "speed": 11680
      },
      "params": {
        "mva": 1.600000023841858,
        "H": 2.0988705158233643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1461000442504883,
        "Xdp": 0.2329999953508377,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.1059999465942383,
        "Xqp": 0.44999998807907104,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 8.666899681091309,
        "Tdopp": 0.04899999871850014,
        "Tqop": 1.3882999420166016,
        "Tqopp": 0.07569999992847443,
        "S10": 0.10289999842643738,
        "S12": 0.4408000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5125032272189856,
        "pmax": 1.3333333656191826,
        "qmin": -0.1626666635274887,
        "qmax": 0.6213333457708359,
        "regulated": 24626,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24626_4_ieeet1",
      "ports": {
        "bus": 24626,
        "speed": 11680,
        "vs": 11683,
        "efd": 11682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24626_4_tgov1",
      "ports": {
        "speed": 11680,
        "pmech": 11681
      },
      "params": {
        "Trate": 1.600000023841858,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943549,
        "Pvmin": 0.32031452655792236,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24626_4_ieeest",
      "ports": {
        "input": 11680,
        "output": 11683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24626_5_genrou",
      "ports": {
        "bus": 24626,
        "pmech": 11685,
        "efd": 11686,
        "speed": 11684
      },
      "params": {
        "mva": 1.600000023841858,
        "H": 2.0988705158233643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1461000442504883,
        "Xdp": 0.2329999953508377,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.1059999465942383,
        "Xqp": 0.44999998807907104,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 8.666899681091309,
        "Tdopp": 0.04899999871850014,
        "Tqop": 1.3882999420166016,
        "Tqopp": 0.07569999992847443,
        "S10": 0.10289999842643738,
        "S12": 0.4408000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5209208931773901,
        "pmax": 1.3333333656191826,
        "qmin": -0.1626666635274887,
        "qmax": 0.6213333457708359,
        "regulated": 24626,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24626_5_ieeet1",
      "ports": {
        "bus": 24626,
        "speed": 11684,
        "vs": 11687,
        "efd": 11686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24626_5_tgov1",
      "ports": {
        "speed": 11684,
        "pmech": 11685
      },
      "params": {
        "Trate": 1.600000023841858,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943549,
        "Pvmin": 0.3255755603313446,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24626_5_ieeest",
      "ports": {
        "input": 11684,
        "output": 11687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24626_6_genrou",
      "ports": {
        "bus": 24626,
        "pmech": 11689,
        "efd": 11690,
        "speed": 11688
      },
      "params": {
        "mva": 1.600000023841858,
        "H": 2.0988705158233643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1461000442504883,
        "Xdp": 0.2329999953508377,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.1059999465942383,
        "Xqp": 0.44999998807907104,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 8.666899681091309,
        "Tdopp": 0.04899999871850014,
        "Tqop": 1.3882999420166016,
        "Tqopp": 0.07569999992847443,
        "S10": 0.10289999842643738,
        "S12": 0.4408000111579895
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6364955101162195,
        "pmax": 1.3333333656191826,
        "qmin": -0.1626666635274887,
        "qmax": 0.6213333457708359,
        "regulated": 24626,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24626_6_ieeet1",
      "ports": {
        "bus": 24626,
        "speed": 11688,
        "vs": 11691,
        "efd": 11690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24626_6_tgov1",
      "ports": {
        "speed": 11688,
        "pmech": 11689
      },
      "params": {
        "Trate": 1.600000023841858,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943549,
        "Pvmin": 0.3978096842765808,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24626_6_ieeest",
      "ports": {
        "input": 11688,
        "output": 11691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24628_1_gensal",
      "ports": {
        "bus": 24628,
        "pmech": 11693,
        "efd": 11694,
        "speed": 11692
      },
      "params": {
        "mva": 67.44000244140625,
        "H": 3.409899950027466,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9815000295639038,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.1834000051021576,
        "Xq": 0.6363999843597412,
        "Xl": 0.1145000010728836,
        "Tdop": 6.0,
        "Tdopp": 0.4767000079154968,
        "Tqopp": 0.5532000064849854,
        "S10": 0.2460000067949295,
        "S12": 0.8112999796867371
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.375233471393585,
        "pmax": 56.199997663497925,
        "qmin": -2.753799967467785,
        "qmax": 21.580800414085388,
        "regulated": 24628,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24628_1_esdc1a",
      "ports": {
        "bus": 24628,
        "speed": 11692,
        "vs": 11695,
        "efd": 11694
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.024800000712275505,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.362499952316284,
        "Se1": 0.12290000170469284,
        "E2": 3.150099992752075,
        "Se2": 0.36880001425743103,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24628_1_hygov",
      "ports": {
        "speed": 11692,
        "pmech": 11693
      },
      "params": {
        "Trate": 67.44000244140625,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.48053669929504395,
        "Tr": 7.004147052764893,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4699000120162964,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24628_1_ieeest",
      "ports": {
        "input": 11692,
        "output": 11695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24628_2_gensal",
      "ports": {
        "bus": 24628,
        "pmech": 11697,
        "efd": 11698,
        "speed": 11696
      },
      "params": {
        "mva": 67.44000244140625,
        "H": 3.409899950027466,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9815000295639038,
        "Xdp": 0.2012999951839447,
        "Xdpp": 0.1834000051021576,
        "Xq": 0.6363999843597412,
        "Xl": 0.1145000010728836,
        "Tdop": 6.0,
        "Tdopp": 0.4767000079154968,
        "Tqopp": 0.5532000064849854,
        "S10": 0.2460000067949295,
        "S12": 0.8112999796867371
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.07875496149063,
        "pmax": 56.199997663497925,
        "qmin": -2.753799967467785,
        "qmax": 21.580800414085388,
        "regulated": 24628,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24628_2_esdc1a",
      "ports": {
        "bus": 24628,
        "speed": 11696,
        "vs": 11699,
        "efd": 11698
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.024800000712275505,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.362499952316284,
        "Se1": 0.12290000170469284,
        "E2": 3.150099992752075,
        "Se2": 0.36880001425743103,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24628_2_hygov",
      "ports": {
        "speed": 11696,
        "pmech": 11697
      },
      "params": {
        "Trate": 67.44000244140625,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.48053669929504395,
        "Tr": 7.004147052764893,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4699000120162964,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24628_2_ieeest",
      "ports": {
        "input": 11696,
        "output": 11699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24632_1_gensal",
      "ports": {
        "bus": 24632,
        "pmech": 11701,
        "efd": 11702,
        "speed": 11700
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 1.3479000329971313,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8219000101089478,
        "Xdp": 0.3637000024318695,
        "Xdpp": 0.3084000051021576,
        "Xq": 0.5321999788284302,
        "Xl": 0.24719999730587006,
        "Tdop": 6.0,
        "Tdopp": 0.2734000086784363,
        "Tqopp": 0.4034999907016754,
        "S10": 0.25369998812675476,
        "S12": 0.8165000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0200325176119804,
        "pmax": 11.999999731779099,
        "qmin": -0.5880000069737434,
        "qmax": 4.608000069856644,
        "regulated": 24632,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "24632_1_ieeet1",
      "ports": {
        "bus": 24632,
        "speed": 11700,
        "vs": 11703,
        "efd": 11702
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.941800117492676,
        "E2": 3.9223999977111816,
        "Se1": 0.08269999921321869,
        "Se2": 0.3792000114917755,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24632_1_hygov",
      "ports": {
        "speed": 11700,
        "pmech": 11701
      },
      "params": {
        "Trate": 14.399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3077908456325531,
        "Tr": 1.843142032623291,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34599998593330383,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24632_1_ieeest",
      "ports": {
        "input": 11700,
        "output": 11703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24633_1_gensal",
      "ports": {
        "bus": 24633,
        "pmech": 11705,
        "efd": 11706,
        "speed": 11704
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 1.3479000329971313,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8219000101089478,
        "Xdp": 0.3637000024318695,
        "Xdpp": 0.3084000051021576,
        "Xq": 0.5321999788284302,
        "Xl": 0.24719999730587006,
        "Tdop": 6.0,
        "Tdopp": 0.2734000086784363,
        "Tqopp": 0.4034999907016754,
        "S10": 0.25369998812675476,
        "S12": 0.8165000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.747976779937744,
        "pmax": 11.999999731779099,
        "qmin": -0.5880000069737434,
        "qmax": 4.608000069856644,
        "regulated": 24633,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "24633_1_ieeet1",
      "ports": {
        "bus": 24633,
        "speed": 11704,
        "vs": 11707,
        "efd": 11706
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.941800117492676,
        "E2": 3.9223999977111816,
        "Se1": 0.08269999921321869,
        "Se2": 0.3792000114917755,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24633_1_hygov",
      "ports": {
        "speed": 11704,
        "pmech": 11705
      },
      "params": {
        "Trate": 14.399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3077908456325531,
        "Tr": 1.843142032623291,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34599998593330383,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24633_1_ieeest",
      "ports": {
        "input": 11704,
        "output": 11707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24633_5_gensal",
      "ports": {
        "bus": 24633,
        "pmech": 11709,
        "efd": 11710,
        "speed": 11708
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 1.3479000329971313,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8219000101089478,
        "Xdp": 0.3637000024318695,
        "Xdpp": 0.3084000051021576,
        "Xq": 0.5321999788284302,
        "Xl": 0.24719999730587006,
        "Tdop": 6.0,
        "Tdopp": 0.2734000086784363,
        "Tqopp": 0.4034999907016754,
        "S10": 0.25369998812675476,
        "S12": 0.8165000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.32858707010746,
        "pmax": 11.999999731779099,
        "qmin": -0.5880000069737434,
        "qmax": 4.608000069856644,
        "regulated": 24633,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "24633_5_ieeet1",
      "ports": {
        "bus": 24633,
        "speed": 11708,
        "vs": 11711,
        "efd": 11710
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.941800117492676,
        "E2": 3.9223999977111816,
        "Se1": 0.08269999921321869,
        "Se2": 0.3792000114917755,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24633_5_hygov",
      "ports": {
        "speed": 11708,
        "pmech": 11709
      },
      "params": {
        "Trate": 14.399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3077908456325531,
        "Tr": 1.843142032623291,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.34599998593330383,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07190000265836716,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24633_5_ieeest",
      "ports": {
        "input": 11708,
        "output": 11711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24638_1_gensal",
      "ports": {
        "bus": 24638,
        "pmech": 11713,
        "efd": 11714,
        "speed": 11712
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 1.190000057220459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8715000152587891,
        "Xdp": 0.3271999955177307,
        "Xdpp": 0.29660001397132874,
        "Xq": 0.5644999742507935,
        "Xl": 0.1662999987602234,
        "Tdop": 6.0,
        "Tdopp": 0.38920000195503235,
        "Tqopp": 0.5044000148773193,
        "S10": 0.19020000100135803,
        "S12": 0.4049000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29659243300557137,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 24638,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24638_1_esdc1a",
      "ports": {
        "bus": 24638,
        "speed": 11712,
        "vs": 11715,
        "efd": 11714
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.013000000268220901,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4560000896453857,
        "Se1": 0.1315000057220459,
        "E2": 3.274600028991699,
        "Se2": 0.3946000039577484,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24638_1_hygov",
      "ports": {
        "speed": 11712,
        "pmech": 11713
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.6622841358184814,
        "Tr": 8.342387199401855,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8169000148773193,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24638_1_ieeest",
      "ports": {
        "input": 11712,
        "output": 11715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24638_3_gensal",
      "ports": {
        "bus": 24638,
        "pmech": 11717,
        "efd": 11718,
        "speed": 11716
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 1.190000057220459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8715000152587891,
        "Xdp": 0.3271999955177307,
        "Xdpp": 0.29660001397132874,
        "Xq": 0.5644999742507935,
        "Xl": 0.1662999987602234,
        "Tdop": 6.0,
        "Tdopp": 0.38920000195503235,
        "Tqopp": 0.5044000148773193,
        "S10": 0.19020000100135803,
        "S12": 0.4049000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0697850957512856,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 24638,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24638_3_esdc1a",
      "ports": {
        "bus": 24638,
        "speed": 11716,
        "vs": 11719,
        "efd": 11718
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.013000000268220901,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4560000896453857,
        "Se1": 0.1315000057220459,
        "E2": 3.274600028991699,
        "Se2": 0.3946000039577484,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24638_3_hygov",
      "ports": {
        "speed": 11716,
        "pmech": 11717
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.6622841358184814,
        "Tr": 8.342387199401855,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8169000148773193,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24638_3_ieeest",
      "ports": {
        "input": 11716,
        "output": 11719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24638_4_gensal",
      "ports": {
        "bus": 24638,
        "pmech": 11721,
        "efd": 11722,
        "speed": 11720
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 1.190000057220459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8715000152587891,
        "Xdp": 0.3271999955177307,
        "Xdpp": 0.29660001397132874,
        "Xq": 0.5644999742507935,
        "Xl": 0.1662999987602234,
        "Tdop": 6.0,
        "Tdopp": 0.38920000195503235,
        "Tqopp": 0.5044000148773193,
        "S10": 0.19020000100135803,
        "S12": 0.4049000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0476882569491863,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 24638,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24638_4_esdc1a",
      "ports": {
        "bus": 24638,
        "speed": 11720,
        "vs": 11723,
        "efd": 11722
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.013000000268220901,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4560000896453857,
        "Se1": 0.1315000057220459,
        "E2": 3.274600028991699,
        "Se2": 0.3946000039577484,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24638_4_hygov",
      "ports": {
        "speed": 11720,
        "pmech": 11721
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.6622841358184814,
        "Tr": 8.342387199401855,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8169000148773193,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24638_4_ieeest",
      "ports": {
        "input": 11720,
        "output": 11723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24642_1_gensal",
      "ports": {
        "bus": 24642,
        "pmech": 11725,
        "efd": 11726,
        "speed": 11724
      },
      "params": {
        "mva": 14.100000381469727,
        "H": 3.7093000411987305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0039000511169434,
        "Xdp": 0.2874999940395355,
        "Xdpp": 0.2854999899864197,
        "Xq": 0.6510000228881836,
        "Xl": 0.1396999955177307,
        "Tdop": 6.0,
        "Tdopp": 0.414000004529953,
        "Tqopp": 0.06360000371932983,
        "S10": 0.2842999994754791,
        "S12": 0.8533999919891357
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.067896142601967,
        "pmax": 11.749999970197678,
        "qmin": -0.5757499951869249,
        "qmax": 4.51200008392334,
        "regulated": 24642,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "24642_1_ieeet1",
      "ports": {
        "bus": 24642,
        "speed": 11724,
        "vs": 11727,
        "efd": 11726
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.553499937057495,
        "E2": 3.404599905014038,
        "Se1": 0.08619999885559082,
        "Se2": 0.39489999413490295,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24642_1_hygov",
      "ports": {
        "speed": 11724,
        "pmech": 11725
      },
      "params": {
        "Trate": 14.100000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.39243221282958984,
        "Tr": 6.263792037963867,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2901999950408936,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24642_1_ieeest",
      "ports": {
        "input": 11724,
        "output": 11727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24642_2_gensal",
      "ports": {
        "bus": 24642,
        "pmech": 11729,
        "efd": 11730,
        "speed": 11728
      },
      "params": {
        "mva": 14.100000381469727,
        "H": 3.7093000411987305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0039000511169434,
        "Xdp": 0.2874999940395355,
        "Xdpp": 0.2854999899864197,
        "Xq": 0.6510000228881836,
        "Xl": 0.1396999955177307,
        "Tdop": 6.0,
        "Tdopp": 0.414000004529953,
        "Tqopp": 0.06360000371932983,
        "S10": 0.2842999994754791,
        "S12": 0.8533999919891357
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.6786930859088898,
        "pmax": 11.749999970197678,
        "qmin": -0.5757499951869249,
        "qmax": 4.51200008392334,
        "regulated": 24642,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "24642_2_ieeet1",
      "ports": {
        "bus": 24642,
        "speed": 11728,
        "vs": 11731,
        "efd": 11730
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.553499937057495,
        "E2": 3.404599905014038,
        "Se1": 0.08619999885559082,
        "Se2": 0.39489999413490295,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24642_2_hygov",
      "ports": {
        "speed": 11728,
        "pmech": 11729
      },
      "params": {
        "Trate": 14.100000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.39243221282958984,
        "Tr": 6.263792037963867,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2901999950408936,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24642_2_ieeest",
      "ports": {
        "input": 11728,
        "output": 11731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24647_1_gensal",
      "ports": {
        "bus": 24647,
        "pmech": 11733,
        "efd": 11734,
        "speed": 11732
      },
      "params": {
        "mva": 90.0,
        "H": 3.838399887084961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.39969998598098755,
        "Xq": 0.6484000086784363,
        "Xl": 0.16349999606609344,
        "Tdop": 6.0,
        "Tdopp": 0.5382000207901001,
        "Tqopp": 0.18770000338554382,
        "S10": 0.28630000352859497,
        "S12": 0.8693000078201294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.549047827720642,
        "pmax": 75.0,
        "qmin": -3.6749999970197678,
        "qmax": 28.79999876022339,
        "regulated": 24647,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "24647_1_ieeet1",
      "ports": {
        "bus": 24647,
        "speed": 11732,
        "vs": 11735,
        "efd": 11734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24647_1_hygov",
      "ports": {
        "speed": 11732,
        "pmech": 11733
      },
      "params": {
        "Trate": 90.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4429645538330078,
        "Tr": 7.250900745391846,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.531599998474121,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24647_1_ieeest",
      "ports": {
        "input": 11732,
        "output": 11735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24648_1_gensal",
      "ports": {
        "bus": 24648,
        "pmech": 11737,
        "efd": 11738,
        "speed": 11736
      },
      "params": {
        "mva": 90.0,
        "H": 3.838399887084961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.39969998598098755,
        "Xq": 0.6484000086784363,
        "Xl": 0.16349999606609344,
        "Tdop": 6.0,
        "Tdopp": 0.5382000207901001,
        "Tqopp": 0.18770000338554382,
        "S10": 0.28630000352859497,
        "S12": 0.8693000078201294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.750895500183105,
        "pmax": 75.0,
        "qmin": -3.6749999970197678,
        "qmax": 28.79999876022339,
        "regulated": 24648,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "24648_1_ieeet1",
      "ports": {
        "bus": 24648,
        "speed": 11736,
        "vs": 11739,
        "efd": 11738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24648_1_hygov",
      "ports": {
        "speed": 11736,
        "pmech": 11737
      },
      "params": {
        "Trate": 90.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4429645538330078,
        "Tr": 7.250900745391846,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.531599998474121,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24648_1_ieeest",
      "ports": {
        "input": 11736,
        "output": 11739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24649_1_gensal",
      "ports": {
        "bus": 24649,
        "pmech": 11741,
        "efd": 11742,
        "speed": 11740
      },
      "params": {
        "mva": 90.0,
        "H": 3.838399887084961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.39969998598098755,
        "Xq": 0.6484000086784363,
        "Xl": 0.16349999606609344,
        "Tdop": 6.0,
        "Tdopp": 0.5382000207901001,
        "Tqopp": 0.18770000338554382,
        "S10": 0.28630000352859497,
        "S12": 0.8693000078201294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.292103826999664,
        "pmax": 75.0,
        "qmin": -3.6749999970197678,
        "qmax": 28.79999876022339,
        "regulated": 24649,
        "vset": 1.0414999723434448
      }
    },
    {
      "class": "Ieeet1",
      "id": "24649_1_ieeet1",
      "ports": {
        "bus": 24649,
        "speed": 11740,
        "vs": 11743,
        "efd": 11742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24649_1_hygov",
      "ports": {
        "speed": 11740,
        "pmech": 11741
      },
      "params": {
        "Trate": 90.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4429645538330078,
        "Tr": 7.250900745391846,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.531599998474121,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24649_1_ieeest",
      "ports": {
        "input": 11740,
        "output": 11743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24650_1_gensal",
      "ports": {
        "bus": 24650,
        "pmech": 11745,
        "efd": 11746,
        "speed": 11744
      },
      "params": {
        "mva": 90.0,
        "H": 3.838399887084961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4023999869823456,
        "Xdpp": 0.39969998598098755,
        "Xq": 0.6484000086784363,
        "Xl": 0.16349999606609344,
        "Tdop": 6.0,
        "Tdopp": 0.5382000207901001,
        "Tqopp": 0.18770000338554382,
        "S10": 0.28630000352859497,
        "S12": 0.8693000078201294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.709650814533234,
        "pmax": 75.0,
        "qmin": -3.6749999970197678,
        "qmax": 28.79999876022339,
        "regulated": 24650,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "24650_1_ieeet1",
      "ports": {
        "bus": 24650,
        "speed": 11744,
        "vs": 11747,
        "efd": 11746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24650_1_hygov",
      "ports": {
        "speed": 11744,
        "pmech": 11745
      },
      "params": {
        "Trate": 90.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4429645538330078,
        "Tr": 7.250900745391846,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.531599998474121,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24650_1_ieeest",
      "ports": {
        "input": 11744,
        "output": 11747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24654_1_gensal",
      "ports": {
        "bus": 24654,
        "pmech": 11749,
        "efd": 11750,
        "speed": 11748
      },
      "params": {
        "mva": 1.3799999952316284,
        "H": 1.7268999814987183,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0319000482559204,
        "Xdp": 0.4643999934196472,
        "Xdpp": 0.41339999437332153,
        "Xq": 0.6692000031471252,
        "Xl": 0.2069000005722046,
        "Tdop": 6.0,
        "Tdopp": 0.510699987411499,
        "Tqopp": 0.20059999823570251,
        "S10": 0.06019999831914902,
        "S12": 0.29339998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15600586775690317,
        "pmax": 1.1500000022351742,
        "qmin": -0.05634999834001064,
        "qmax": 0.4416000097990036,
        "regulated": 24654,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24654_1_ieeet1",
      "ports": {
        "bus": 24654,
        "speed": 11748,
        "vs": 11751,
        "efd": 11750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7360000610351562,
        "E2": 3.6480000019073486,
        "Se1": 0.08070000261068344,
        "Se2": 0.3698999881744385,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24654_1_hygov",
      "ports": {
        "speed": 11748,
        "pmech": 11749
      },
      "params": {
        "Trate": 1.3799999952316284,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.086689829826355,
        "Tr": 7.947497367858887,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7111999988555908,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24654_1_ieeest",
      "ports": {
        "input": 11748,
        "output": 11751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24655_1_gensal",
      "ports": {
        "bus": 24655,
        "pmech": 11753,
        "efd": 11754,
        "speed": 11752
      },
      "params": {
        "mva": 1.3799999952316284,
        "H": 1.7268999814987183,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0319000482559204,
        "Xdp": 0.4643999934196472,
        "Xdpp": 0.41339999437332153,
        "Xq": 0.6692000031471252,
        "Xl": 0.2069000005722046,
        "Tdop": 6.0,
        "Tdopp": 0.510699987411499,
        "Tqopp": 0.20059999823570251,
        "S10": 0.06019999831914902,
        "S12": 0.29339998960494995
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4813244566321373,
        "pmax": 1.1500000022351742,
        "qmin": -0.05634999834001064,
        "qmax": 0.4416000097990036,
        "regulated": 24655,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24655_1_ieeet1",
      "ports": {
        "bus": 24655,
        "speed": 11752,
        "vs": 11755,
        "efd": 11754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7360000610351562,
        "E2": 3.6480000019073486,
        "Se1": 0.08070000261068344,
        "Se2": 0.3698999881744385,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24655_1_hygov",
      "ports": {
        "speed": 11752,
        "pmech": 11753
      },
      "params": {
        "Trate": 1.3799999952316284,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.086689829826355,
        "Tr": 7.947497367858887,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7111999988555908,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24655_1_ieeest",
      "ports": {
        "input": 11752,
        "output": 11755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24659_2_gensal",
      "ports": {
        "bus": 24659,
        "pmech": 11757,
        "efd": 11758,
        "speed": 11756
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 1.431399941444397,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7232999801635742,
        "Xdp": 0.25189998745918274,
        "Xdpp": 0.15330000221729279,
        "Xq": 0.46790000796318054,
        "Xl": 0.08579999953508377,
        "Tdop": 6.0,
        "Tdopp": 0.20280000567436218,
        "Tqopp": 0.5216000080108643,
        "S10": 0.23749999701976776,
        "S12": 0.5753999948501587
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14209940563887358,
        "pmax": 0.6000000052154064,
        "qmin": -0.029399999766610563,
        "qmax": 0.23040000814944506,
        "regulated": 24659,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Esdc1a",
      "id": "24659_2_esdc1a",
      "ports": {
        "bus": 24659,
        "speed": 11756,
        "vs": 11759,
        "efd": 11758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03629999980330467,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.351900100708008,
        "Se1": 0.13030000030994415,
        "E2": 3.1359000205993652,
        "Se2": 0.39079999923706055,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24659_2_hygov",
      "ports": {
        "speed": 11756,
        "pmech": 11757
      },
      "params": {
        "Trate": 0.7200000286102295,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9244322776794434,
        "Tr": 5.720215320587158,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1629999876022339,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07410000264644623,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24659_2_ieeest",
      "ports": {
        "input": 11756,
        "output": 11759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24667_1_genrou",
      "ports": {
        "bus": 24667,
        "pmech": 11761,
        "efd": 11762,
        "speed": 11760
      },
      "params": {
        "mva": 171.0,
        "H": 4.037237644195557,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5532000064849854,
        "Xdp": 0.2531999945640564,
        "Xdpp": 0.18029999732971191,
        "Xq": 1.5247999429702759,
        "Xqp": 0.5742999911308289,
        "Xqpp": 0.18029999732971191,
        "Xl": 0.13930000364780426,
        "Tdop": 5.2153000831604,
        "Tdopp": 0.05420000106096268,
        "Tqop": 0.44269999861717224,
        "Tqopp": 0.0868000015616417,
        "S10": 0.1851000040769577,
        "S12": 0.6337000131607056
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.97652292251587,
        "pmax": 142.49999523162842,
        "qmin": -15.817500650882721,
        "qmax": 72.53249883651733,
        "regulated": 24667,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "24667_1_ieeet1",
      "ports": {
        "bus": 24667,
        "speed": 11760,
        "vs": 11763,
        "efd": 11762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24667_1_tgov1",
      "ports": {
        "speed": 11760,
        "pmech": 11761
      },
      "params": {
        "Trate": 171.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32150012254714966,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24667_1_ieeest",
      "ports": {
        "input": 11760,
        "output": 11763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24668_1_genrou",
      "ports": {
        "bus": 24668,
        "pmech": 11765,
        "efd": 11766,
        "speed": 11764
      },
      "params": {
        "mva": 171.0,
        "H": 4.037237644195557,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5532000064849854,
        "Xdp": 0.2531999945640564,
        "Xdpp": 0.18029999732971191,
        "Xq": 1.5247999429702759,
        "Xqp": 0.5742999911308289,
        "Xqpp": 0.18029999732971191,
        "Xl": 0.13930000364780426,
        "Tdop": 5.2153000831604,
        "Tdopp": 0.05420000106096268,
        "Tqop": 0.44269999861717224,
        "Tqopp": 0.0868000015616417,
        "S10": 0.1851000040769577,
        "S12": 0.6337000131607056
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.6384357213974,
        "pmax": 142.49999523162842,
        "qmin": -15.817500650882721,
        "qmax": 72.53249883651733,
        "regulated": 24668,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "24668_1_ieeet1",
      "ports": {
        "bus": 24668,
        "speed": 11764,
        "vs": 11767,
        "efd": 11766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24668_1_tgov1",
      "ports": {
        "speed": 11764,
        "pmech": 11765
      },
      "params": {
        "Trate": 171.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21425986289978027,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24668_1_ieeest",
      "ports": {
        "input": 11764,
        "output": 11767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24669_1_genrou",
      "ports": {
        "bus": 24669,
        "pmech": 11769,
        "efd": 11770,
        "speed": 11768
      },
      "params": {
        "mva": 171.0,
        "H": 4.037237644195557,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5532000064849854,
        "Xdp": 0.2531999945640564,
        "Xdpp": 0.18029999732971191,
        "Xq": 1.5247999429702759,
        "Xqp": 0.5742999911308289,
        "Xqpp": 0.18029999732971191,
        "Xl": 0.13930000364780426,
        "Tdop": 5.2153000831604,
        "Tdopp": 0.05420000106096268,
        "Tqop": 0.44269999861717224,
        "Tqopp": 0.0868000015616417,
        "S10": 0.1851000040769577,
        "S12": 0.6337000131607056
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.83871102333069,
        "pmax": 142.49999523162842,
        "qmin": -15.817500650882721,
        "qmax": 72.53249883651733,
        "regulated": 24669,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "24669_1_ieeet1",
      "ports": {
        "bus": 24669,
        "speed": 11768,
        "vs": 11771,
        "efd": 11770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24669_1_tgov1",
      "ports": {
        "speed": 11768,
        "pmech": 11769
      },
      "params": {
        "Trate": 171.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3206942081451416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24669_1_ieeest",
      "ports": {
        "input": 11768,
        "output": 11771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24670_1_genrou",
      "ports": {
        "bus": 24670,
        "pmech": 11773,
        "efd": 11774,
        "speed": 11772
      },
      "params": {
        "mva": 171.0,
        "H": 4.037237644195557,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5532000064849854,
        "Xdp": 0.2531999945640564,
        "Xdpp": 0.18029999732971191,
        "Xq": 1.5247999429702759,
        "Xqp": 0.5742999911308289,
        "Xqpp": 0.18029999732971191,
        "Xl": 0.13930000364780426,
        "Tdop": 5.2153000831604,
        "Tdopp": 0.05420000106096268,
        "Tqop": 0.44269999861717224,
        "Tqopp": 0.0868000015616417,
        "S10": 0.1851000040769577,
        "S12": 0.6337000131607056
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.993969202041626,
        "pmax": 142.49999523162842,
        "qmin": -15.817500650882721,
        "qmax": 72.53249883651733,
        "regulated": 24670,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "24670_1_ieeet1",
      "ports": {
        "bus": 24670,
        "speed": 11772,
        "vs": 11775,
        "efd": 11774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24670_1_tgov1",
      "ports": {
        "speed": 11772,
        "pmech": 11773
      },
      "params": {
        "Trate": 171.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17540332674980164,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24670_1_ieeest",
      "ports": {
        "input": 11772,
        "output": 11775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24674_2_gensal",
      "ports": {
        "bus": 24674,
        "pmech": 11777,
        "efd": 11778,
        "speed": 11776
      },
      "params": {
        "mva": 34.63999938964844,
        "H": 1.7081999778747559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7436000108718872,
        "Xdp": 0.20270000398159027,
        "Xdpp": 0.20229999721050262,
        "Xq": 0.4810999929904938,
        "Xl": 0.17919999361038208,
        "Tdop": 6.0,
        "Tdopp": 0.3772999942302704,
        "Tqopp": 0.5921000242233276,
        "S10": 0.1526000052690506,
        "S12": 0.4731000065803528
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.02714666724205,
        "pmax": 28.866666555404663,
        "qmin": -1.4144666492938995,
        "qmax": 11.084800213575363,
        "regulated": 24674,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24674_2_esdc1a",
      "ports": {
        "bus": 24674,
        "speed": 11776,
        "vs": 11779,
        "efd": 11778
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07280000299215317,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4723000526428223,
        "Se1": 0.12809999287128448,
        "E2": 3.2964000701904297,
        "Se2": 0.38420000672340393,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24674_2_hygov",
      "ports": {
        "speed": 11776,
        "pmech": 11777
      },
      "params": {
        "Trate": 34.63999938964844,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.0594351291656494,
        "Tr": 7.684846878051758,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6425000429153442,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24674_2_ieeest",
      "ports": {
        "input": 11776,
        "output": 11779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24684_1_genrou",
      "ports": {
        "bus": 24684,
        "pmech": 11781,
        "efd": 11782,
        "speed": 11780
      },
      "params": {
        "mva": 197.63999938964844,
        "H": 6.5461907386779785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0272998809814453,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.12929999828338623,
        "Xq": 1.9072999954223633,
        "Xqp": 0.21119999885559082,
        "Xqpp": 0.12929999828338623,
        "Xl": 0.09870000183582306,
        "Tdop": 4.293799877166748,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.8665000200271606,
        "Tqopp": 0.05469999834895134,
        "S10": 0.004399999976158142,
        "S12": 0.302700012922287
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.34607195854187,
        "pmax": 164.6999955177307,
        "qmin": -18.28169971704483,
        "qmax": 83.83229970932007,
        "regulated": 24681,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "24684_1_ieeet1",
      "ports": {
        "bus": 24684,
        "speed": 11780,
        "vs": 11783,
        "efd": 11782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24684_1_tgov1",
      "ports": {
        "speed": 11780,
        "pmech": 11781
      },
      "params": {
        "Trate": 197.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31039300560951233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24684_1_ieeest",
      "ports": {
        "input": 11780,
        "output": 11783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24685_1_genrou",
      "ports": {
        "bus": 24685,
        "pmech": 11785,
        "efd": 11786,
        "speed": 11784
      },
      "params": {
        "mva": 197.63999938964844,
        "H": 6.5461907386779785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0272998809814453,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.12929999828338623,
        "Xq": 1.9072999954223633,
        "Xqp": 0.21119999885559082,
        "Xqpp": 0.12929999828338623,
        "Xl": 0.09870000183582306,
        "Tdop": 4.293799877166748,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.8665000200271606,
        "Tqopp": 0.05469999834895134,
        "S10": 0.004399999976158142,
        "S12": 0.302700012922287
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.66041898727417,
        "pmax": 164.6999955177307,
        "qmin": -18.28169971704483,
        "qmax": 83.83229970932007,
        "regulated": 24681,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "24685_1_ieeet1",
      "ports": {
        "bus": 24685,
        "speed": 11784,
        "vs": 11787,
        "efd": 11786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24685_1_tgov1",
      "ports": {
        "speed": 11784,
        "pmech": 11785
      },
      "params": {
        "Trate": 197.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19561029970645905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24685_1_ieeest",
      "ports": {
        "input": 11784,
        "output": 11787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24686_1_genrou",
      "ports": {
        "bus": 24686,
        "pmech": 11789,
        "efd": 11790,
        "speed": 11788
      },
      "params": {
        "mva": 197.63999938964844,
        "H": 6.5461907386779785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0272998809814453,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.12929999828338623,
        "Xq": 1.9072999954223633,
        "Xqp": 0.21119999885559082,
        "Xqpp": 0.12929999828338623,
        "Xl": 0.09870000183582306,
        "Tdop": 4.293799877166748,
        "Tdopp": 0.05739999935030937,
        "Tqop": 0.8665000200271606,
        "Tqopp": 0.05469999834895134,
        "S10": 0.004399999976158142,
        "S12": 0.302700012922287
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.71989798545837,
        "pmax": 164.6999955177307,
        "qmin": -18.28169971704483,
        "qmax": 83.83229970932007,
        "regulated": 24686,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "24686_1_ieeet1",
      "ports": {
        "bus": 24686,
        "speed": 11788,
        "vs": 11791,
        "efd": 11790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24686_1_tgov1",
      "ports": {
        "speed": 11788,
        "pmech": 11789
      },
      "params": {
        "Trate": 197.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3881800174713135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24686_1_ieeest",
      "ports": {
        "input": 11788,
        "output": 11791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24689_1_gensal",
      "ports": {
        "bus": 24689,
        "pmech": 11793,
        "efd": 11794,
        "speed": 11792
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 3.736599922180176,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7222999930381775,
        "Xdp": 0.28929999470710754,
        "Xdpp": 0.26179999113082886,
        "Xq": 0.46720001101493835,
        "Xl": 0.15049999952316284,
        "Tdop": 6.0,
        "Tdopp": 0.155799999833107,
        "Tqopp": 0.45590001344680786,
        "S10": 0.17669999599456787,
        "S12": 0.4860000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8379471488296986,
        "pmax": 3.0666666105389595,
        "qmin": -0.15026666224002838,
        "qmax": 1.1776000261306763,
        "regulated": 24689,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24689_1_ieeet1",
      "ports": {
        "bus": 24689,
        "speed": 11792,
        "vs": 11795,
        "efd": 11794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24689_1_hygov",
      "ports": {
        "speed": 11792,
        "pmech": 11793
      },
      "params": {
        "Trate": 3.680000066757202,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24646537005901337,
        "Tr": 4.032949924468994,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7900000214576721,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24689_1_ieeest",
      "ports": {
        "input": 11792,
        "output": 11795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24689_3_gensal",
      "ports": {
        "bus": 24689,
        "pmech": 11797,
        "efd": 11798,
        "speed": 11796
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 3.736599922180176,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7222999930381775,
        "Xdp": 0.28929999470710754,
        "Xdpp": 0.26179999113082886,
        "Xq": 0.46720001101493835,
        "Xl": 0.15049999952316284,
        "Tdop": 6.0,
        "Tdopp": 0.155799999833107,
        "Tqopp": 0.45590001344680786,
        "S10": 0.17669999599456787,
        "S12": 0.4860000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9454608894884586,
        "pmax": 3.0666666105389595,
        "qmin": -0.15026666224002838,
        "qmax": 1.1776000261306763,
        "regulated": 24689,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24689_3_ieeet1",
      "ports": {
        "bus": 24689,
        "speed": 11796,
        "vs": 11799,
        "efd": 11798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24689_3_hygov",
      "ports": {
        "speed": 11796,
        "pmech": 11797
      },
      "params": {
        "Trate": 3.680000066757202,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24646537005901337,
        "Tr": 4.032949924468994,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7900000214576721,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24689_3_ieeest",
      "ports": {
        "input": 11796,
        "output": 11799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24689_5_gensal",
      "ports": {
        "bus": 24689,
        "pmech": 11801,
        "efd": 11802,
        "speed": 11800
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 3.736599922180176,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7222999930381775,
        "Xdp": 0.28929999470710754,
        "Xdpp": 0.26179999113082886,
        "Xq": 0.46720001101493835,
        "Xl": 0.15049999952316284,
        "Tdop": 6.0,
        "Tdopp": 0.155799999833107,
        "Tqopp": 0.45590001344680786,
        "S10": 0.17669999599456787,
        "S12": 0.4860000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5147758647799492,
        "pmax": 3.0666666105389595,
        "qmin": -0.15026666224002838,
        "qmax": 1.1776000261306763,
        "regulated": 24689,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24689_5_ieeet1",
      "ports": {
        "bus": 24689,
        "speed": 11800,
        "vs": 11803,
        "efd": 11802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24689_5_hygov",
      "ports": {
        "speed": 11800,
        "pmech": 11801
      },
      "params": {
        "Trate": 3.680000066757202,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24646537005901337,
        "Tr": 4.032949924468994,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7900000214576721,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24689_5_ieeest",
      "ports": {
        "input": 11800,
        "output": 11803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24689_6_gensal",
      "ports": {
        "bus": 24689,
        "pmech": 11805,
        "efd": 11806,
        "speed": 11804
      },
      "params": {
        "mva": 3.680000066757202,
        "H": 3.736599922180176,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7222999930381775,
        "Xdp": 0.28929999470710754,
        "Xdpp": 0.26179999113082886,
        "Xq": 0.46720001101493835,
        "Xl": 0.15049999952316284,
        "Tdop": 6.0,
        "Tdopp": 0.155799999833107,
        "Tqopp": 0.45590001344680786,
        "S10": 0.17669999599456787,
        "S12": 0.4860000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8816089481115341,
        "pmax": 3.0666666105389595,
        "qmin": -0.15026666224002838,
        "qmax": 1.1776000261306763,
        "regulated": 24689,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24689_6_ieeet1",
      "ports": {
        "bus": 24689,
        "speed": 11804,
        "vs": 11807,
        "efd": 11806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24689_6_hygov",
      "ports": {
        "speed": 11804,
        "pmech": 11805
      },
      "params": {
        "Trate": 3.680000066757202,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24646537005901337,
        "Tr": 4.032949924468994,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7900000214576721,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24689_6_ieeest",
      "ports": {
        "input": 11804,
        "output": 11807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24691_1_gensal",
      "ports": {
        "bus": 24691,
        "pmech": 11809,
        "efd": 11810,
        "speed": 11808
      },
      "params": {
        "mva": 27.0,
        "H": 2.946199893951416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8550999760627747,
        "Xdp": 0.22200000286102295,
        "Xdpp": 0.13899999856948853,
        "Xq": 0.5537999868392944,
        "Xl": 0.11500000208616257,
        "Tdop": 6.0,
        "Tdopp": 0.5602999925613403,
        "Tqopp": 0.46230000257492065,
        "S10": 0.20579999685287476,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.784527659416199,
        "pmax": 22.499999403953552,
        "qmin": -1.1025000363588333,
        "qmax": 8.640000224113464,
        "regulated": 24691,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24691_1_esdc1a",
      "ports": {
        "bus": 24691,
        "speed": 11808,
        "vs": 11811,
        "efd": 11810
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.025699999183416367,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3886001110076904,
        "Se1": 0.14069999754428864,
        "E2": 3.1847000122070312,
        "Se2": 0.421999990940094,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24691_1_hygov",
      "ports": {
        "speed": 11808,
        "pmech": 11809
      },
      "params": {
        "Trate": 27.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5338984727859497,
        "Tr": 6.740077972412109,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4048999547958374,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24691_1_ieeest",
      "ports": {
        "input": 11808,
        "output": 11811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24691_2_gensal",
      "ports": {
        "bus": 24691,
        "pmech": 11813,
        "efd": 11814,
        "speed": 11812
      },
      "params": {
        "mva": 27.0,
        "H": 2.946199893951416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8550999760627747,
        "Xdp": 0.22200000286102295,
        "Xdpp": 0.13899999856948853,
        "Xq": 0.5537999868392944,
        "Xl": 0.11500000208616257,
        "Tdop": 6.0,
        "Tdopp": 0.5602999925613403,
        "Tqopp": 0.46230000257492065,
        "S10": 0.20579999685287476,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.9983092099428177,
        "pmax": 22.499999403953552,
        "qmin": -1.1025000363588333,
        "qmax": 8.640000224113464,
        "regulated": 24691,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24691_2_esdc1a",
      "ports": {
        "bus": 24691,
        "speed": 11812,
        "vs": 11815,
        "efd": 11814
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.025699999183416367,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3886001110076904,
        "Se1": 0.14069999754428864,
        "E2": 3.1847000122070312,
        "Se2": 0.421999990940094,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24691_2_hygov",
      "ports": {
        "speed": 11812,
        "pmech": 11813
      },
      "params": {
        "Trate": 27.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.5338984727859497,
        "Tr": 6.740077972412109,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4048999547958374,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24691_2_ieeest",
      "ports": {
        "input": 11812,
        "output": 11815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24695_1_genrou",
      "ports": {
        "bus": 24695,
        "pmech": 11817,
        "efd": 11818,
        "speed": 11816
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 2.734463930130005,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8660000562667847,
        "Xdp": 0.19059999287128448,
        "Xdpp": 0.13979999721050262,
        "Xq": 1.7770999670028687,
        "Xqp": 0.6092000007629395,
        "Xqpp": 0.13979999721050262,
        "Xl": 0.10270000249147415,
        "Tdop": 6.98390007019043,
        "Tdopp": 0.03579999879002571,
        "Tqop": 0.8155999779701233,
        "Tqopp": 0.07919999957084656,
        "S10": 0.08990000188350677,
        "S12": 0.414900004863739
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13639857061207294,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 24695,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24695_1_ieeet1",
      "ports": {
        "bus": 24695,
        "speed": 11816,
        "vs": 11819,
        "efd": 11818
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8180000185966492,
        "Kf": 0.08510000258684158,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5569000244140625,
        "E2": 3.4091999530792236,
        "Se1": 0.14669999480247498,
        "Se2": 0.41269999742507935,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24695_1_tgov1",
      "ports": {
        "speed": 11816,
        "pmech": 11817
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.0947212278842926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24695_1_ieeest",
      "ports": {
        "input": 11816,
        "output": 11819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24703_1_gensal",
      "ports": {
        "bus": 24703,
        "pmech": 11821,
        "efd": 11822,
        "speed": 11820
      },
      "params": {
        "mva": 339.1199951171875,
        "H": 3.7909998893737793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.46709999442100525,
        "Xdpp": 0.3151000142097473,
        "Xq": 0.6484000086784363,
        "Xl": 0.08169999718666077,
        "Tdop": 6.0,
        "Tdopp": 0.4032000005245209,
        "Tqopp": 0.400299996137619,
        "S10": 0.08619999885559082,
        "S12": 0.44670000672340393
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 125.73822736740112,
        "pmax": 282.5999975204468,
        "qmin": -13.84740024805069,
        "qmax": 108.51839780807495,
        "regulated": 24698,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "24703_1_ieeet1",
      "ports": {
        "bus": 24703,
        "speed": 11820,
        "vs": 11823,
        "efd": 11822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24703_1_hygov",
      "ports": {
        "speed": 11820,
        "pmech": 11821
      },
      "params": {
        "Trate": 339.1199951171875,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.09814589470624924,
        "Tr": 1.6548739671707153,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.30959999561309814,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07349999994039536,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24703_1_ieeest",
      "ports": {
        "input": 11820,
        "output": 11823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24705_1_gensal",
      "ports": {
        "bus": 24705,
        "pmech": 11825,
        "efd": 11826,
        "speed": 11824
      },
      "params": {
        "mva": 339.1199951171875,
        "H": 3.7909998893737793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.46709999442100525,
        "Xdpp": 0.3151000142097473,
        "Xq": 0.6484000086784363,
        "Xl": 0.08169999718666077,
        "Tdop": 6.0,
        "Tdopp": 0.4032000005245209,
        "Tqopp": 0.400299996137619,
        "S10": 0.08619999885559082,
        "S12": 0.44670000672340393
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 119.26738023757935,
        "pmax": 282.5999975204468,
        "qmin": -13.84740024805069,
        "qmax": 108.51839780807495,
        "regulated": 24698,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "24705_1_ieeet1",
      "ports": {
        "bus": 24705,
        "speed": 11824,
        "vs": 11827,
        "efd": 11826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24705_1_hygov",
      "ports": {
        "speed": 11824,
        "pmech": 11825
      },
      "params": {
        "Trate": 339.1199951171875,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.09814589470624924,
        "Tr": 1.6548739671707153,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.30959999561309814,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07349999994039536,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24705_1_ieeest",
      "ports": {
        "input": 11824,
        "output": 11827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24713_1_gensal",
      "ports": {
        "bus": 24713,
        "pmech": 11829,
        "efd": 11830,
        "speed": 11828
      },
      "params": {
        "mva": 98.4000015258789,
        "H": 3.2797000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.2134000062942505,
        "Xdpp": 0.13940000534057617,
        "Xq": 0.6484000086784363,
        "Xl": 0.12250000238418579,
        "Tdop": 6.0,
        "Tdopp": 0.15440000593662262,
        "Tqopp": 0.5430999994277954,
        "S10": 0.17339999973773956,
        "S12": 0.4717000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.872438073158264,
        "pmax": 81.99999928474426,
        "qmin": -4.018000140786171,
        "qmax": 31.488001346588135,
        "regulated": 24713,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "24713_1_ieeet1",
      "ports": {
        "bus": 24713,
        "speed": 11828,
        "vs": 11831,
        "efd": 11830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24713_1_hygov",
      "ports": {
        "speed": 11828,
        "pmech": 11829
      },
      "params": {
        "Trate": 98.4000015258789,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.34052470326423645,
        "Tr": 4.860925674438477,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9692000150680542,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24713_1_ieeest",
      "ports": {
        "input": 11828,
        "output": 11831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24713_2_gensal",
      "ports": {
        "bus": 24713,
        "pmech": 11833,
        "efd": 11834,
        "speed": 11832
      },
      "params": {
        "mva": 98.4000015258789,
        "H": 3.2797000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.2134000062942505,
        "Xdpp": 0.13940000534057617,
        "Xq": 0.6484000086784363,
        "Xl": 0.12250000238418579,
        "Tdop": 6.0,
        "Tdopp": 0.15440000593662262,
        "Tqopp": 0.5430999994277954,
        "S10": 0.17339999973773956,
        "S12": 0.4717000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.99335169792175,
        "pmax": 81.99999928474426,
        "qmin": -4.018000140786171,
        "qmax": 31.488001346588135,
        "regulated": 24713,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "24713_2_ieeet1",
      "ports": {
        "bus": 24713,
        "speed": 11832,
        "vs": 11835,
        "efd": 11834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24713_2_hygov",
      "ports": {
        "speed": 11832,
        "pmech": 11833
      },
      "params": {
        "Trate": 98.4000015258789,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.34052470326423645,
        "Tr": 4.860925674438477,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9692000150680542,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24713_2_ieeest",
      "ports": {
        "input": 11832,
        "output": 11835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24713_3_gensal",
      "ports": {
        "bus": 24713,
        "pmech": 11837,
        "efd": 11838,
        "speed": 11836
      },
      "params": {
        "mva": 98.4000015258789,
        "H": 3.2797000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.2134000062942505,
        "Xdpp": 0.13940000534057617,
        "Xq": 0.6484000086784363,
        "Xl": 0.12250000238418579,
        "Tdop": 6.0,
        "Tdopp": 0.15440000593662262,
        "Tqopp": 0.5430999994277954,
        "S10": 0.17339999973773956,
        "S12": 0.4717000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.908835291862488,
        "pmax": 81.99999928474426,
        "qmin": -4.018000140786171,
        "qmax": 31.488001346588135,
        "regulated": 24713,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "24713_3_ieeet1",
      "ports": {
        "bus": 24713,
        "speed": 11836,
        "vs": 11839,
        "efd": 11838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24713_3_hygov",
      "ports": {
        "speed": 11836,
        "pmech": 11837
      },
      "params": {
        "Trate": 98.4000015258789,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.34052470326423645,
        "Tr": 4.860925674438477,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9692000150680542,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24713_3_ieeest",
      "ports": {
        "input": 11836,
        "output": 11839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24713_4_gensal",
      "ports": {
        "bus": 24713,
        "pmech": 11841,
        "efd": 11842,
        "speed": 11840
      },
      "params": {
        "mva": 98.4000015258789,
        "H": 3.2797000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.2134000062942505,
        "Xdpp": 0.13940000534057617,
        "Xq": 0.6484000086784363,
        "Xl": 0.12250000238418579,
        "Tdop": 6.0,
        "Tdopp": 0.15440000593662262,
        "Tqopp": 0.5430999994277954,
        "S10": 0.17339999973773956,
        "S12": 0.4717000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.53243863582611,
        "pmax": 81.99999928474426,
        "qmin": -4.018000140786171,
        "qmax": 31.488001346588135,
        "regulated": 24713,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "24713_4_ieeet1",
      "ports": {
        "bus": 24713,
        "speed": 11840,
        "vs": 11843,
        "efd": 11842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24713_4_hygov",
      "ports": {
        "speed": 11840,
        "pmech": 11841
      },
      "params": {
        "Trate": 98.4000015258789,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.34052470326423645,
        "Tr": 4.860925674438477,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9692000150680542,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07050000131130219,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24713_4_ieeest",
      "ports": {
        "input": 11840,
        "output": 11843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24719_1_gensal",
      "ports": {
        "bus": 24719,
        "pmech": 11845,
        "efd": 11846,
        "speed": 11844
      },
      "params": {
        "mva": 150.0,
        "H": 3.2242000102996826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.43799999356269836,
        "Xdpp": 0.3531000018119812,
        "Xq": 0.6484000086784363,
        "Xl": 0.07919999957084656,
        "Tdop": 6.0,
        "Tdopp": 0.42879998683929443,
        "Tqopp": 0.460999995470047,
        "S10": 0.1720000058412552,
        "S12": 0.3889000117778778
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.58084213733673,
        "pmax": 125.0,
        "qmin": -6.1250001192092896,
        "qmax": 47.999998927116394,
        "regulated": 24718,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24719_1_esdc1a",
      "ports": {
        "bus": 24719,
        "speed": 11844,
        "vs": 11847,
        "efd": 11846
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01730000041425228,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4523000717163086,
        "Se1": 0.13120000064373016,
        "E2": 3.2697999477386475,
        "Se2": 0.3935000002384186,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24719_1_hygov",
      "ports": {
        "speed": 11844,
        "pmech": 11845
      },
      "params": {
        "Trate": 150.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6220400929450989,
        "Tr": 8.448410987854004,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8458000421524048,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24719_1_ieeest",
      "ports": {
        "input": 11844,
        "output": 11847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24720_1_gensal",
      "ports": {
        "bus": 24720,
        "pmech": 11849,
        "efd": 11850,
        "speed": 11848
      },
      "params": {
        "mva": 150.0,
        "H": 3.2242000102996826,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.43799999356269836,
        "Xdpp": 0.3531000018119812,
        "Xq": 0.6484000086784363,
        "Xl": 0.07919999957084656,
        "Tdop": 6.0,
        "Tdopp": 0.42879998683929443,
        "Tqopp": 0.460999995470047,
        "S10": 0.1720000058412552,
        "S12": 0.3889000117778778
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.52372431755066,
        "pmax": 125.0,
        "qmin": -6.1250001192092896,
        "qmax": 47.999998927116394,
        "regulated": 24720,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Esdc1a",
      "id": "24720_1_esdc1a",
      "ports": {
        "bus": 24720,
        "speed": 11848,
        "vs": 11851,
        "efd": 11850
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01730000041425228,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4523000717163086,
        "Se1": 0.13120000064373016,
        "E2": 3.2697999477386475,
        "Se2": 0.3935000002384186,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24720_1_hygov",
      "ports": {
        "speed": 11848,
        "pmech": 11849
      },
      "params": {
        "Trate": 150.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6220400929450989,
        "Tr": 8.448410987854004,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8458000421524048,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07490000128746033,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24720_1_ieeest",
      "ports": {
        "input": 11848,
        "output": 11851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24728_1_genrou",
      "ports": {
        "bus": 24728,
        "pmech": 11853,
        "efd": 11854,
        "speed": 11852
      },
      "params": {
        "mva": 238.39999389648438,
        "H": 4.943053245544434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3364999294281006,
        "Xdp": 0.23270000517368317,
        "Xdpp": 0.1891999989748001,
        "Xq": 2.1568000316619873,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.1891999989748001,
        "Xl": 0.14640000462532043,
        "Tdop": 9.725000381469727,
        "Tdopp": 0.065700002014637,
        "Tqop": 0.5684000253677368,
        "Tqopp": 0.08839999884366989,
        "S10": 0.14839999377727509,
        "S12": 0.47679999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.60661172866821,
        "pmax": 198.66666793823242,
        "qmin": -22.05200046300888,
        "qmax": 101.12133026123047,
        "regulated": 24723,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "24728_1_ieeet1",
      "ports": {
        "bus": 24728,
        "speed": 11852,
        "vs": 11855,
        "efd": 11854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24728_1_tgov1",
      "ports": {
        "speed": 11852,
        "pmech": 11853
      },
      "params": {
        "Trate": 238.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25002774596214294,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24728_1_ieeest",
      "ports": {
        "input": 11852,
        "output": 11855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24729_1_genrou",
      "ports": {
        "bus": 24729,
        "pmech": 11857,
        "efd": 11858,
        "speed": 11856
      },
      "params": {
        "mva": 238.39999389648438,
        "H": 4.943053245544434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3364999294281006,
        "Xdp": 0.23270000517368317,
        "Xdpp": 0.1891999989748001,
        "Xq": 2.1568000316619873,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.1891999989748001,
        "Xl": 0.14640000462532043,
        "Tdop": 9.725000381469727,
        "Tdopp": 0.065700002014637,
        "Tqop": 0.5684000253677368,
        "Tqopp": 0.08839999884366989,
        "S10": 0.14839999377727509,
        "S12": 0.47679999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 93.19738745689392,
        "pmax": 198.66666793823242,
        "qmin": -22.05200046300888,
        "qmax": 101.12133026123047,
        "regulated": 24729,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "24729_1_ieeet1",
      "ports": {
        "bus": 24729,
        "speed": 11856,
        "vs": 11859,
        "efd": 11858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24729_1_tgov1",
      "ports": {
        "speed": 11856,
        "pmech": 11857
      },
      "params": {
        "Trate": 238.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3909286558628082,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24729_1_ieeest",
      "ports": {
        "input": 11856,
        "output": 11859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24730_1_genrou",
      "ports": {
        "bus": 24730,
        "pmech": 11861,
        "efd": 11862,
        "speed": 11860
      },
      "params": {
        "mva": 238.39999389648438,
        "H": 4.943053245544434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3364999294281006,
        "Xdp": 0.23270000517368317,
        "Xdpp": 0.1891999989748001,
        "Xq": 2.1568000316619873,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.1891999989748001,
        "Xl": 0.14640000462532043,
        "Tdop": 9.725000381469727,
        "Tdopp": 0.065700002014637,
        "Tqop": 0.5684000253677368,
        "Tqopp": 0.08839999884366989,
        "S10": 0.14839999377727509,
        "S12": 0.47679999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.25784707069397,
        "pmax": 198.66666793823242,
        "qmin": -22.05200046300888,
        "qmax": 101.12133026123047,
        "regulated": 24730,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "24730_1_ieeet1",
      "ports": {
        "bus": 24730,
        "speed": 11860,
        "vs": 11863,
        "efd": 11862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24730_1_tgov1",
      "ports": {
        "speed": 11860,
        "pmech": 11861
      },
      "params": {
        "Trate": 238.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3534305691719055,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24730_1_ieeest",
      "ports": {
        "input": 11860,
        "output": 11863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24731_1_genrou",
      "ports": {
        "bus": 24731,
        "pmech": 11865,
        "efd": 11866,
        "speed": 11864
      },
      "params": {
        "mva": 238.39999389648438,
        "H": 4.943053245544434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3364999294281006,
        "Xdp": 0.23270000517368317,
        "Xdpp": 0.1891999989748001,
        "Xq": 2.1568000316619873,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.1891999989748001,
        "Xl": 0.14640000462532043,
        "Tdop": 9.725000381469727,
        "Tdopp": 0.065700002014637,
        "Tqop": 0.5684000253677368,
        "Tqopp": 0.08839999884366989,
        "S10": 0.14839999377727509,
        "S12": 0.47679999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.1014575958252,
        "pmax": 198.66666793823242,
        "qmin": -22.05200046300888,
        "qmax": 101.12133026123047,
        "regulated": 24723,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "24731_1_ieeet1",
      "ports": {
        "bus": 24731,
        "speed": 11864,
        "vs": 11867,
        "efd": 11866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24731_1_tgov1",
      "ports": {
        "speed": 11864,
        "pmech": 11865
      },
      "params": {
        "Trate": 238.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2688819468021393,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24731_1_ieeest",
      "ports": {
        "input": 11864,
        "output": 11867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24732_1_genrou",
      "ports": {
        "bus": 24732,
        "pmech": 11869,
        "efd": 11870,
        "speed": 11868
      },
      "params": {
        "mva": 238.39999389648438,
        "H": 4.943053245544434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3364999294281006,
        "Xdp": 0.23270000517368317,
        "Xdpp": 0.1891999989748001,
        "Xq": 2.1568000316619873,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.1891999989748001,
        "Xl": 0.14640000462532043,
        "Tdop": 9.725000381469727,
        "Tdopp": 0.065700002014637,
        "Tqop": 0.5684000253677368,
        "Tqopp": 0.08839999884366989,
        "S10": 0.14839999377727509,
        "S12": 0.47679999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.04069995880127,
        "pmax": 198.66666793823242,
        "qmin": -22.05200046300888,
        "qmax": 101.12133026123047,
        "regulated": 24732,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "24732_1_ieeet1",
      "ports": {
        "bus": 24732,
        "speed": 11868,
        "vs": 11871,
        "efd": 11870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24732_1_tgov1",
      "ports": {
        "speed": 11868,
        "pmech": 11869
      },
      "params": {
        "Trate": 238.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3063787817955017,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24732_1_ieeest",
      "ports": {
        "input": 11868,
        "output": 11871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24733_1_genrou",
      "ports": {
        "bus": 24733,
        "pmech": 11873,
        "efd": 11874,
        "speed": 11872
      },
      "params": {
        "mva": 238.39999389648438,
        "H": 4.943053245544434,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3364999294281006,
        "Xdp": 0.23270000517368317,
        "Xdpp": 0.1891999989748001,
        "Xq": 2.1568000316619873,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.1891999989748001,
        "Xl": 0.14640000462532043,
        "Tdop": 9.725000381469727,
        "Tdopp": 0.065700002014637,
        "Tqop": 0.5684000253677368,
        "Tqopp": 0.08839999884366989,
        "S10": 0.14839999377727509,
        "S12": 0.47679999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.19504141807556,
        "pmax": 198.66666793823242,
        "qmin": -22.05200046300888,
        "qmax": 101.12133026123047,
        "regulated": 24723,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "24733_1_ieeet1",
      "ports": {
        "bus": 24733,
        "speed": 11872,
        "vs": 11875,
        "efd": 11874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24733_1_tgov1",
      "ports": {
        "speed": 11872,
        "pmech": 11873
      },
      "params": {
        "Trate": 238.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11826779693365097,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24733_1_ieeest",
      "ports": {
        "input": 11872,
        "output": 11875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24737_1_gensal",
      "ports": {
        "bus": 24737,
        "pmech": 11877,
        "efd": 11878,
        "speed": 11876
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 1.1411000490188599,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1647000312805176,
        "Xdp": 0.3361999988555908,
        "Xdpp": 0.2508000135421753,
        "Xq": 0.7559000253677368,
        "Xl": 0.22859999537467957,
        "Tdop": 6.0,
        "Tdopp": 0.23960000276565552,
        "Tqopp": 0.4715000092983246,
        "S10": 0.24040000140666962,
        "S12": 0.8305000066757202
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25475374422967434,
        "pmax": 0.9999999776482582,
        "qmin": -0.04900000058114529,
        "qmax": 0.38399999029934406,
        "regulated": 24737,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24737_1_ieeet1",
      "ports": {
        "bus": 24737,
        "speed": 11876,
        "vs": 11879,
        "efd": 11878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24737_1_hygov",
      "ports": {
        "speed": 11876,
        "pmech": 11877
      },
      "params": {
        "Trate": 1.2000000476837158,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.0541775226593018,
        "Tr": 5.2210798263549805,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.049399971961975,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07699999958276749,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24737_1_ieeest",
      "ports": {
        "input": 11876,
        "output": 11879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24740_1_gensal",
      "ports": {
        "bus": 24740,
        "pmech": 11881,
        "efd": 11882,
        "speed": 11880
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 1.5693999528884888,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7181000113487244,
        "Xdp": 0.3528999984264374,
        "Xdpp": 0.29440000653266907,
        "Xq": 0.4645000100135803,
        "Xl": 0.11640000343322754,
        "Tdop": 6.0,
        "Tdopp": 0.3481000065803528,
        "Tqopp": 0.5166000127792358,
        "S10": 0.1460999995470047,
        "S12": 0.5935999751091003
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2701268792152405,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 24740,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "24740_1_ieeet1",
      "ports": {
        "bus": 24740,
        "speed": 11880,
        "vs": 11883,
        "efd": 11882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5125999450683594,
        "E2": 3.3501999378204346,
        "Se1": 0.0828000009059906,
        "Se2": 0.37940001487731934,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24740_1_hygov",
      "ports": {
        "speed": 11880,
        "pmech": 11881
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.204929232597351,
        "Tr": 8.003839492797852,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.726099967956543,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24740_1_ieeest",
      "ports": {
        "input": 11880,
        "output": 11883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24740_2_gensal",
      "ports": {
        "bus": 24740,
        "pmech": 11885,
        "efd": 11886,
        "speed": 11884
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 1.5693999528884888,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7181000113487244,
        "Xdp": 0.3528999984264374,
        "Xdpp": 0.29440000653266907,
        "Xq": 0.4645000100135803,
        "Xl": 0.11640000343322754,
        "Tdop": 6.0,
        "Tdopp": 0.3481000065803528,
        "Tqopp": 0.5166000127792358,
        "S10": 0.1460999995470047,
        "S12": 0.5935999751091003
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6713375225663185,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 24740,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "24740_2_ieeet1",
      "ports": {
        "bus": 24740,
        "speed": 11884,
        "vs": 11887,
        "efd": 11886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5125999450683594,
        "E2": 3.3501999378204346,
        "Se1": 0.0828000009059906,
        "Se2": 0.37940001487731934,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24740_2_hygov",
      "ports": {
        "speed": 11884,
        "pmech": 11885
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.204929232597351,
        "Tr": 8.003839492797852,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.726099967956543,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24740_2_ieeest",
      "ports": {
        "input": 11884,
        "output": 11887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24741_1_gensal",
      "ports": {
        "bus": 24741,
        "pmech": 11889,
        "efd": 11890,
        "speed": 11888
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 1.5693999528884888,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7181000113487244,
        "Xdp": 0.3528999984264374,
        "Xdpp": 0.29440000653266907,
        "Xq": 0.4645000100135803,
        "Xl": 0.11640000343322754,
        "Tdop": 6.0,
        "Tdopp": 0.3481000065803528,
        "Tqopp": 0.5166000127792358,
        "S10": 0.1460999995470047,
        "S12": 0.5935999751091003
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.569891631603241,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 24741,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "24741_1_ieeet1",
      "ports": {
        "bus": 24741,
        "speed": 11888,
        "vs": 11891,
        "efd": 11890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5125999450683594,
        "E2": 3.3501999378204346,
        "Se1": 0.0828000009059906,
        "Se2": 0.37940001487731934,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24741_1_hygov",
      "ports": {
        "speed": 11888,
        "pmech": 11889
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.204929232597351,
        "Tr": 8.003839492797852,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.726099967956543,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24741_1_ieeest",
      "ports": {
        "input": 11888,
        "output": 11891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24741_2_gensal",
      "ports": {
        "bus": 24741,
        "pmech": 11893,
        "efd": 11894,
        "speed": 11892
      },
      "params": {
        "mva": 13.4399995803833,
        "H": 1.5693999528884888,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7181000113487244,
        "Xdp": 0.3528999984264374,
        "Xdpp": 0.29440000653266907,
        "Xq": 0.4645000100135803,
        "Xl": 0.11640000343322754,
        "Tdop": 6.0,
        "Tdopp": 0.3481000065803528,
        "Tqopp": 0.5166000127792358,
        "S10": 0.1460999995470047,
        "S12": 0.5935999751091003
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7852090299129486,
        "pmax": 11.20000034570694,
        "qmin": -0.5487999878823757,
        "qmax": 4.3007999658584595,
        "regulated": 24741,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "24741_2_ieeet1",
      "ports": {
        "bus": 24741,
        "speed": 11892,
        "vs": 11895,
        "efd": 11894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5125999450683594,
        "E2": 3.3501999378204346,
        "Se1": 0.0828000009059906,
        "Se2": 0.37940001487731934,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24741_2_hygov",
      "ports": {
        "speed": 11892,
        "pmech": 11893
      },
      "params": {
        "Trate": 13.4399995803833,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.204929232597351,
        "Tr": 8.003839492797852,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.726099967956543,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24741_2_ieeest",
      "ports": {
        "input": 11892,
        "output": 11895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24747_1_genrou",
      "ports": {
        "bus": 24747,
        "pmech": 11897,
        "efd": 11898,
        "speed": 11896
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 4.574033260345459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.319499969482422,
        "Xdp": 0.29100000858306885,
        "Xdpp": 0.210099995136261,
        "Xq": 2.1998000144958496,
        "Xqp": 0.599399983882904,
        "Xqpp": 0.210099995136261,
        "Xl": 0.15729999542236328,
        "Tdop": 9.787199974060059,
        "Tdopp": 0.04280000180006027,
        "Tqop": 0.7828999757766724,
        "Tqopp": 0.07639999687671661,
        "S10": 0.16359999775886536,
        "S12": 0.5622000098228455
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1356538268737495,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 24747,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24747_1_ieeet1",
      "ports": {
        "bus": 24747,
        "speed": 11896,
        "vs": 11899,
        "efd": 11898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24747_1_tgov1",
      "ports": {
        "speed": 11896,
        "pmech": 11897
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09420404583215714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24747_1_ieeest",
      "ports": {
        "input": 11896,
        "output": 11899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24747_2_genrou",
      "ports": {
        "bus": 24747,
        "pmech": 11901,
        "efd": 11902,
        "speed": 11900
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 4.574033260345459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.319499969482422,
        "Xdp": 0.29100000858306885,
        "Xdpp": 0.210099995136261,
        "Xq": 2.1998000144958496,
        "Xqp": 0.599399983882904,
        "Xqpp": 0.210099995136261,
        "Xl": 0.15729999542236328,
        "Tdop": 9.787199974060059,
        "Tdopp": 0.04280000180006027,
        "Tqop": 0.7828999757766724,
        "Tqopp": 0.07639999687671661,
        "S10": 0.16359999775886536,
        "S12": 0.5622000098228455
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.382949598133564,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 24747,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24747_2_ieeet1",
      "ports": {
        "bus": 24747,
        "speed": 11900,
        "vs": 11903,
        "efd": 11902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24747_2_tgov1",
      "ports": {
        "speed": 11900,
        "pmech": 11901
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2659372091293335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24747_2_ieeest",
      "ports": {
        "input": 11900,
        "output": 11903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24751_1_gensal",
      "ports": {
        "bus": 24751,
        "pmech": 11905,
        "efd": 11906,
        "speed": 11904
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.01419997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5569999814033508,
        "Xdp": 0.2529999911785126,
        "Xdpp": 0.21950000524520874,
        "Xq": 0.3594000041484833,
        "Xl": 0.2085999995470047,
        "Tdop": 6.0,
        "Tdopp": 0.5016999840736389,
        "Tqopp": 0.2791999876499176,
        "S10": 0.13230000436306,
        "S12": 0.5188000202178955
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5630985833704472,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 24751,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24751_1_ieeet1",
      "ports": {
        "bus": 24751,
        "speed": 11904,
        "vs": 11907,
        "efd": 11906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.586199998855591,
        "E2": 3.448199987411499,
        "Se1": 0.08789999783039093,
        "Se2": 0.40290001034736633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24751_1_hygov",
      "ports": {
        "speed": 11904,
        "pmech": 11905
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1365879476070404,
        "Tr": 1.829222559928894,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3433000147342682,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24751_1_ieeest",
      "ports": {
        "input": 11904,
        "output": 11907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24752_1_gensal",
      "ports": {
        "bus": 24752,
        "pmech": 11909,
        "efd": 11910,
        "speed": 11908
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.01419997215271,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5569999814033508,
        "Xdp": 0.2529999911785126,
        "Xdpp": 0.21950000524520874,
        "Xq": 0.3594000041484833,
        "Xl": 0.2085999995470047,
        "Tdop": 6.0,
        "Tdopp": 0.5016999840736389,
        "Tqopp": 0.2791999876499176,
        "S10": 0.13230000436306,
        "S12": 0.5188000202178955
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1408433318138123,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 24752,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24752_1_ieeet1",
      "ports": {
        "bus": 24752,
        "speed": 11908,
        "vs": 11911,
        "efd": 11910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.586199998855591,
        "E2": 3.448199987411499,
        "Se1": 0.08789999783039093,
        "Se2": 0.40290001034736633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24752_1_hygov",
      "ports": {
        "speed": 11908,
        "pmech": 11909
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1365879476070404,
        "Tr": 1.829222559928894,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3433000147342682,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24752_1_ieeest",
      "ports": {
        "input": 11908,
        "output": 11911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24758_1_genrou",
      "ports": {
        "bus": 24758,
        "pmech": 11913,
        "efd": 11914,
        "speed": 11912
      },
      "params": {
        "mva": 297.4599914550781,
        "H": 4.01752233505249,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8414000272750854,
        "Xdp": 0.16990000009536743,
        "Xdpp": 0.12520000338554382,
        "Xq": 1.7541999816894531,
        "Xqp": 0.3352000117301941,
        "Xqpp": 0.12520000338554382,
        "Xl": 0.09139999747276306,
        "Tdop": 7.329999923706055,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.7828999757766724,
        "Tqopp": 0.07109999656677246,
        "S10": 0.12120000272989273,
        "S12": 0.4772999882698059
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 104.2165756225586,
        "pmax": 247.88334369659424,
        "qmin": -30.241766571998596,
        "qmax": 115.51363468170166,
        "regulated": 24755,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "24758_1_ieeet1",
      "ports": {
        "bus": 24758,
        "speed": 11912,
        "vs": 11915,
        "efd": 11914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24758_1_tgov1",
      "ports": {
        "speed": 11912,
        "pmech": 11913
      },
      "params": {
        "Trate": 297.4599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333921110836,
        "Pvmin": 0.350354939699173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24758_1_ieeest",
      "ports": {
        "input": 11912,
        "output": 11915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24759_1_genrou",
      "ports": {
        "bus": 24759,
        "pmech": 11917,
        "efd": 11918,
        "speed": 11916
      },
      "params": {
        "mva": 297.4599914550781,
        "H": 4.01752233505249,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8414000272750854,
        "Xdp": 0.16990000009536743,
        "Xdpp": 0.12520000338554382,
        "Xq": 1.7541999816894531,
        "Xqp": 0.3352000117301941,
        "Xqpp": 0.12520000338554382,
        "Xl": 0.09139999747276306,
        "Tdop": 7.329999923706055,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.7828999757766724,
        "Tqopp": 0.07109999656677246,
        "S10": 0.12120000272989273,
        "S12": 0.4772999882698059
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 92.6723301410675,
        "pmax": 247.88334369659424,
        "qmin": -30.241766571998596,
        "qmax": 115.51363468170166,
        "regulated": 24755,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "24759_1_ieeet1",
      "ports": {
        "bus": 24759,
        "speed": 11916,
        "vs": 11919,
        "efd": 11918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24759_1_tgov1",
      "ports": {
        "speed": 11916,
        "pmech": 11917
      },
      "params": {
        "Trate": 297.4599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333921110838,
        "Pvmin": 0.3115455210208893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24759_1_ieeest",
      "ports": {
        "input": 11916,
        "output": 11919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24760_1_genrou",
      "ports": {
        "bus": 24760,
        "pmech": 11921,
        "efd": 11922,
        "speed": 11920
      },
      "params": {
        "mva": 297.4599914550781,
        "H": 4.01752233505249,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8414000272750854,
        "Xdp": 0.16990000009536743,
        "Xdpp": 0.12520000338554382,
        "Xq": 1.7541999816894531,
        "Xqp": 0.3352000117301941,
        "Xqpp": 0.12520000338554382,
        "Xl": 0.09139999747276306,
        "Tdop": 7.329999923706055,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.7828999757766724,
        "Tqopp": 0.07109999656677246,
        "S10": 0.12120000272989273,
        "S12": 0.4772999882698059
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.63075494766235,
        "pmax": 247.88334369659424,
        "qmin": -30.241766571998596,
        "qmax": 115.51363468170166,
        "regulated": 24755,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "24760_1_ieeet1",
      "ports": {
        "bus": 24760,
        "speed": 11920,
        "vs": 11923,
        "efd": 11922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24760_1_tgov1",
      "ports": {
        "speed": 11920,
        "pmech": 11921
      },
      "params": {
        "Trate": 297.4599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333921110837,
        "Pvmin": 0.23072263598442078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24760_1_ieeest",
      "ports": {
        "input": 11920,
        "output": 11923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24761_1_genrou",
      "ports": {
        "bus": 24761,
        "pmech": 11925,
        "efd": 11926,
        "speed": 11924
      },
      "params": {
        "mva": 297.4599914550781,
        "H": 4.01752233505249,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8414000272750854,
        "Xdp": 0.16990000009536743,
        "Xdpp": 0.12520000338554382,
        "Xq": 1.7541999816894531,
        "Xqp": 0.3352000117301941,
        "Xqpp": 0.12520000338554382,
        "Xl": 0.09139999747276306,
        "Tdop": 7.329999923706055,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.7828999757766724,
        "Tqopp": 0.07109999656677246,
        "S10": 0.12120000272989273,
        "S12": 0.4772999882698059
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.3391695022583,
        "pmax": 247.88334369659424,
        "qmin": -30.241766571998596,
        "qmax": 115.51363468170166,
        "regulated": 24755,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "24761_1_ieeet1",
      "ports": {
        "bus": 24761,
        "speed": 11924,
        "vs": 11927,
        "efd": 11926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24761_1_tgov1",
      "ports": {
        "speed": 11924,
        "pmech": 11925
      },
      "params": {
        "Trate": 297.4599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333921110836,
        "Pvmin": 0.2700839638710022,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24761_1_ieeest",
      "ports": {
        "input": 11924,
        "output": 11927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24762_1_genrou",
      "ports": {
        "bus": 24762,
        "pmech": 11929,
        "efd": 11930,
        "speed": 11928
      },
      "params": {
        "mva": 297.4599914550781,
        "H": 4.01752233505249,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8414000272750854,
        "Xdp": 0.16990000009536743,
        "Xdpp": 0.12520000338554382,
        "Xq": 1.7541999816894531,
        "Xqp": 0.3352000117301941,
        "Xqpp": 0.12520000338554382,
        "Xl": 0.09139999747276306,
        "Tdop": 7.329999923706055,
        "Tdopp": 0.04699999839067459,
        "Tqop": 0.7828999757766724,
        "Tqopp": 0.07109999656677246,
        "S10": 0.12120000272989273,
        "S12": 0.4772999882698059
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.082515239715576,
        "pmax": 247.88334369659424,
        "qmin": -30.241766571998596,
        "qmax": 115.51363468170166,
        "regulated": 24762,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "24762_1_ieeet1",
      "ports": {
        "bus": 24762,
        "speed": 11928,
        "vs": 11931,
        "efd": 11930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24762_1_tgov1",
      "ports": {
        "speed": 11928,
        "pmech": 11929
      },
      "params": {
        "Trate": 297.4599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333921110837,
        "Pvmin": 0.13138747215270996,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24762_1_ieeest",
      "ports": {
        "input": 11928,
        "output": 11931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24767_1_gensal",
      "ports": {
        "bus": 24767,
        "pmech": 11933,
        "efd": 11934,
        "speed": 11932
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 2.5687999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8658999800682068,
        "Xdp": 0.4325000047683716,
        "Xdpp": 0.26030001044273376,
        "Xq": 0.5608999729156494,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.5764999985694885,
        "Tqopp": 0.17890000343322754,
        "S10": 0.2648000121116638,
        "S12": 0.8518999814987183
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7242144551128149,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 24767,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24767_1_ieeet1",
      "ports": {
        "bus": 24767,
        "speed": 11932,
        "vs": 11935,
        "efd": 11934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9133999347686768,
        "E2": 3.884500026702881,
        "Se1": 0.08590000122785568,
        "Se2": 0.3935000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24767_1_hygov",
      "ports": {
        "speed": 11932,
        "pmech": 11933
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15803153812885284,
        "Tr": 1.8039426803588867,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3384000062942505,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24767_1_ieeest",
      "ports": {
        "input": 11932,
        "output": 11935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24767_2_gensal",
      "ports": {
        "bus": 24767,
        "pmech": 11937,
        "efd": 11938,
        "speed": 11936
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 2.5687999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8658999800682068,
        "Xdp": 0.4325000047683716,
        "Xdpp": 0.26030001044273376,
        "Xq": 0.5608999729156494,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.5764999985694885,
        "Tqopp": 0.17890000343322754,
        "S10": 0.2648000121116638,
        "S12": 0.8518999814987183
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6298659835010767,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 24767,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24767_2_ieeet1",
      "ports": {
        "bus": 24767,
        "speed": 11936,
        "vs": 11939,
        "efd": 11938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9133999347686768,
        "E2": 3.884500026702881,
        "Se1": 0.08590000122785568,
        "Se2": 0.3935000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24767_2_hygov",
      "ports": {
        "speed": 11936,
        "pmech": 11937
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15803153812885284,
        "Tr": 1.8039426803588867,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3384000062942505,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24767_2_ieeest",
      "ports": {
        "input": 11936,
        "output": 11939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24768_1_gensal",
      "ports": {
        "bus": 24768,
        "pmech": 11941,
        "efd": 11942,
        "speed": 11940
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 2.5687999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8658999800682068,
        "Xdp": 0.4325000047683716,
        "Xdpp": 0.26030001044273376,
        "Xq": 0.5608999729156494,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.5764999985694885,
        "Tqopp": 0.17890000343322754,
        "S10": 0.2648000121116638,
        "S12": 0.8518999814987183
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9148969314992428,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 24768,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24768_1_ieeet1",
      "ports": {
        "bus": 24768,
        "speed": 11940,
        "vs": 11943,
        "efd": 11942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9133999347686768,
        "E2": 3.884500026702881,
        "Se1": 0.08590000122785568,
        "Se2": 0.3935000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24768_1_hygov",
      "ports": {
        "speed": 11940,
        "pmech": 11941
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15803153812885284,
        "Tr": 1.8039426803588867,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3384000062942505,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24768_1_ieeest",
      "ports": {
        "input": 11940,
        "output": 11943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24768_2_gensal",
      "ports": {
        "bus": 24768,
        "pmech": 11945,
        "efd": 11946,
        "speed": 11944
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 2.5687999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8658999800682068,
        "Xdp": 0.4325000047683716,
        "Xdpp": 0.26030001044273376,
        "Xq": 0.5608999729156494,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.5764999985694885,
        "Tqopp": 0.17890000343322754,
        "S10": 0.2648000121116638,
        "S12": 0.8518999814987183
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5838232580572367,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 24768,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24768_2_ieeet1",
      "ports": {
        "bus": 24768,
        "speed": 11944,
        "vs": 11947,
        "efd": 11946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9133999347686768,
        "E2": 3.884500026702881,
        "Se1": 0.08590000122785568,
        "Se2": 0.3935000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24768_2_hygov",
      "ports": {
        "speed": 11944,
        "pmech": 11945
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15803153812885284,
        "Tr": 1.8039426803588867,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3384000062942505,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24768_2_ieeest",
      "ports": {
        "input": 11944,
        "output": 11947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24769_2_gensal",
      "ports": {
        "bus": 24769,
        "pmech": 11949,
        "efd": 11950,
        "speed": 11948
      },
      "params": {
        "mva": 3.359999895095825,
        "H": 2.5687999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8658999800682068,
        "Xdp": 0.4325000047683716,
        "Xdpp": 0.26030001044273376,
        "Xq": 0.5608999729156494,
        "Xl": 0.13019999861717224,
        "Tdop": 6.0,
        "Tdopp": 0.5764999985694885,
        "Tqopp": 0.17890000343322754,
        "S10": 0.2648000121116638,
        "S12": 0.8518999814987183
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8829041384160519,
        "pmax": 2.800000086426735,
        "qmin": -0.13719999697059393,
        "qmax": 1.0751999914646149,
        "regulated": 24769,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24769_2_ieeet1",
      "ports": {
        "bus": 24769,
        "speed": 11948,
        "vs": 11951,
        "efd": 11950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9133999347686768,
        "E2": 3.884500026702881,
        "Se1": 0.08590000122785568,
        "Se2": 0.3935000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24769_2_hygov",
      "ports": {
        "speed": 11948,
        "pmech": 11949
      },
      "params": {
        "Trate": 3.359999895095825,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15803153812885284,
        "Tr": 1.8039426803588867,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3384000062942505,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24769_2_ieeest",
      "ports": {
        "input": 11948,
        "output": 11951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24772_1_gensal",
      "ports": {
        "bus": 24772,
        "pmech": 11953,
        "efd": 11954,
        "speed": 11952
      },
      "params": {
        "mva": 9.0,
        "H": 3.141900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0830999612808228,
        "Xdp": 0.39320001006126404,
        "Xdpp": 0.26989999413490295,
        "Xq": 0.7026000022888184,
        "Xl": 0.20720000565052032,
        "Tdop": 6.0,
        "Tdopp": 0.2053000032901764,
        "Tqopp": 0.5842000246047974,
        "S10": 0.28870001435279846,
        "S12": 0.9451000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0480075627565384,
        "pmax": 7.500000298023224,
        "qmin": -0.36750000435858965,
        "qmax": 2.879999950528145,
        "regulated": 24772,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24772_1_esdc1a",
      "ports": {
        "bus": 24772,
        "speed": 11952,
        "vs": 11955,
        "efd": 11954
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.017100000753998756,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.282599925994873,
        "Se1": 0.13590000569820404,
        "E2": 3.0434999465942383,
        "Se2": 0.4077000021934509,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24772_1_hygov",
      "ports": {
        "speed": 11952,
        "pmech": 11953
      },
      "params": {
        "Trate": 9.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21063540875911713,
        "Tr": 2.9202358722686768,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5594000220298767,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24772_1_ieeest",
      "ports": {
        "input": 11952,
        "output": 11955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24772_2_gensal",
      "ports": {
        "bus": 24772,
        "pmech": 11957,
        "efd": 11958,
        "speed": 11956
      },
      "params": {
        "mva": 9.0,
        "H": 3.141900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0830999612808228,
        "Xdp": 0.39320001006126404,
        "Xdpp": 0.26989999413490295,
        "Xq": 0.7026000022888184,
        "Xl": 0.20720000565052032,
        "Tdop": 6.0,
        "Tdopp": 0.2053000032901764,
        "Tqopp": 0.5842000246047974,
        "S10": 0.28870001435279846,
        "S12": 0.9451000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.362276777625084,
        "pmax": 7.500000298023224,
        "qmin": -0.36750000435858965,
        "qmax": 2.879999950528145,
        "regulated": 24772,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24772_2_esdc1a",
      "ports": {
        "bus": 24772,
        "speed": 11956,
        "vs": 11959,
        "efd": 11958
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.017100000753998756,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.282599925994873,
        "Se1": 0.13590000569820404,
        "E2": 3.0434999465942383,
        "Se2": 0.4077000021934509,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24772_2_hygov",
      "ports": {
        "speed": 11956,
        "pmech": 11957
      },
      "params": {
        "Trate": 9.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21063540875911713,
        "Tr": 2.9202358722686768,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5594000220298767,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24772_2_ieeest",
      "ports": {
        "input": 11956,
        "output": 11959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24772_3_gensal",
      "ports": {
        "bus": 24772,
        "pmech": 11961,
        "efd": 11962,
        "speed": 11960
      },
      "params": {
        "mva": 9.0,
        "H": 3.141900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0830999612808228,
        "Xdp": 0.39320001006126404,
        "Xdpp": 0.26989999413490295,
        "Xq": 0.7026000022888184,
        "Xl": 0.20720000565052032,
        "Tdop": 6.0,
        "Tdopp": 0.2053000032901764,
        "Tqopp": 0.5842000246047974,
        "S10": 0.28870001435279846,
        "S12": 0.9451000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4957534149289131,
        "pmax": 7.500000298023224,
        "qmin": -0.36750000435858965,
        "qmax": 2.879999950528145,
        "regulated": 24772,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "24772_3_esdc1a",
      "ports": {
        "bus": 24772,
        "speed": 11960,
        "vs": 11963,
        "efd": 11962
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.017100000753998756,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.282599925994873,
        "Se1": 0.13590000569820404,
        "E2": 3.0434999465942383,
        "Se2": 0.4077000021934509,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "24772_3_hygov",
      "ports": {
        "speed": 11960,
        "pmech": 11961
      },
      "params": {
        "Trate": 9.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21063540875911713,
        "Tr": 2.9202358722686768,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5594000220298767,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24772_3_ieeest",
      "ports": {
        "input": 11960,
        "output": 11963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24782_1_genrou",
      "ports": {
        "bus": 24782,
        "pmech": 11965,
        "efd": 11966,
        "speed": 11964
      },
      "params": {
        "mva": 1142.4000244140625,
        "H": 2.1031129360198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9636000394821167,
        "Xdp": 0.2687000036239624,
        "Xdpp": 0.19449999928474426,
        "Xq": 1.8681000471115112,
        "Xqp": 0.3043999969959259,
        "Xqpp": 0.19449999928474426,
        "Xl": 0.1451999992132187,
        "Tdop": 5.212299823760986,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.329200029373169,
        "Tqopp": 0.07769999653100967,
        "S10": 0.1704999953508377,
        "S12": 0.5758000016212463
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 131.20018243789673,
        "pmax": 952.0000457763672,
        "qmin": -116.14400148391724,
        "qmax": 443.6319828033447,
        "regulated": 24778,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "24782_1_ieeet1",
      "ports": {
        "bus": 24782,
        "speed": 11964,
        "vs": 11967,
        "efd": 11966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24782_1_tgov1",
      "ports": {
        "speed": 11964,
        "pmech": 11965
      },
      "params": {
        "Trate": 1142.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11484609544277191,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24782_1_ieeest",
      "ports": {
        "input": 11964,
        "output": 11967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24785_2_genrou",
      "ports": {
        "bus": 24785,
        "pmech": 11969,
        "efd": 11970,
        "speed": 11968
      },
      "params": {
        "mva": 98.16000366210938,
        "H": 5.0640363693237305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1458001136779785,
        "Xdp": 0.21719999611377716,
        "Xdpp": 0.10689999908208847,
        "Xq": 2.0028998851776123,
        "Xqp": 0.4327999949455261,
        "Xqpp": 0.10689999908208847,
        "Xl": 0.08079999685287476,
        "Tdop": 5.079699993133545,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.9492999911308289,
        "Tqopp": 0.06530000269412994,
        "S10": 0.0949999988079071,
        "S12": 0.33379998803138733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.82686412334442,
        "pmax": 81.80000185966492,
        "qmin": -9.079799801111221,
        "qmax": 41.63619875907898,
        "regulated": 24785,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "24785_2_ieeet1",
      "ports": {
        "bus": 24785,
        "speed": 11968,
        "vs": 11971,
        "efd": 11970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24785_2_tgov1",
      "ports": {
        "speed": 11968,
        "pmech": 11969
      },
      "params": {
        "Trate": 98.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333321188948,
        "Pvmin": 0.18161025643348694,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24785_2_ieeest",
      "ports": {
        "input": 11968,
        "output": 11971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24785_3_genrou",
      "ports": {
        "bus": 24785,
        "pmech": 11973,
        "efd": 11974,
        "speed": 11972
      },
      "params": {
        "mva": 98.16000366210938,
        "H": 5.0640363693237305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1458001136779785,
        "Xdp": 0.21719999611377716,
        "Xdpp": 0.10689999908208847,
        "Xq": 2.0028998851776123,
        "Xqp": 0.4327999949455261,
        "Xqpp": 0.10689999908208847,
        "Xl": 0.08079999685287476,
        "Tdop": 5.079699993133545,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.9492999911308289,
        "Tqopp": 0.06530000269412994,
        "S10": 0.0949999988079071,
        "S12": 0.33379998803138733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.173189640045166,
        "pmax": 81.80000185966492,
        "qmin": -9.079799801111221,
        "qmax": 41.63619875907898,
        "regulated": 24785,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "24785_3_ieeet1",
      "ports": {
        "bus": 24785,
        "speed": 11972,
        "vs": 11975,
        "efd": 11974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24785_3_tgov1",
      "ports": {
        "speed": 11972,
        "pmech": 11973
      },
      "params": {
        "Trate": 98.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333321188948,
        "Pvmin": 0.3583250641822815,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24785_3_ieeest",
      "ports": {
        "input": 11972,
        "output": 11975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24785_4_genrou",
      "ports": {
        "bus": 24785,
        "pmech": 11977,
        "efd": 11978,
        "speed": 11976
      },
      "params": {
        "mva": 98.16000366210938,
        "H": 5.0640363693237305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1458001136779785,
        "Xdp": 0.21719999611377716,
        "Xdpp": 0.10689999908208847,
        "Xq": 2.0028998851776123,
        "Xqp": 0.4327999949455261,
        "Xqpp": 0.10689999908208847,
        "Xl": 0.08079999685287476,
        "Tdop": 5.079699993133545,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.9492999911308289,
        "Tqopp": 0.06530000269412994,
        "S10": 0.0949999988079071,
        "S12": 0.33379998803138733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.456666469573975,
        "pmax": 81.80000185966492,
        "qmin": -9.079799801111221,
        "qmax": 41.63619875907898,
        "regulated": 24785,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "24785_4_ieeet1",
      "ports": {
        "bus": 24785,
        "speed": 11976,
        "vs": 11979,
        "efd": 11978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24785_4_tgov1",
      "ports": {
        "speed": 11976,
        "pmech": 11977
      },
      "params": {
        "Trate": 98.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333321188948,
        "Pvmin": 0.39177531003952026,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24785_4_ieeest",
      "ports": {
        "input": 11976,
        "output": 11979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24785_5_genrou",
      "ports": {
        "bus": 24785,
        "pmech": 11981,
        "efd": 11982,
        "speed": 11980
      },
      "params": {
        "mva": 98.16000366210938,
        "H": 5.0640363693237305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1458001136779785,
        "Xdp": 0.21719999611377716,
        "Xdpp": 0.10689999908208847,
        "Xq": 2.0028998851776123,
        "Xqp": 0.4327999949455261,
        "Xqpp": 0.10689999908208847,
        "Xl": 0.08079999685287476,
        "Tdop": 5.079699993133545,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.9492999911308289,
        "Tqopp": 0.06530000269412994,
        "S10": 0.0949999988079071,
        "S12": 0.33379998803138733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.674474477767944,
        "pmax": 81.80000185966492,
        "qmin": -9.079799801111221,
        "qmax": 41.63619875907898,
        "regulated": 24785,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "24785_5_ieeet1",
      "ports": {
        "bus": 24785,
        "speed": 11980,
        "vs": 11983,
        "efd": 11982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24785_5_tgov1",
      "ports": {
        "speed": 11980,
        "pmech": 11981
      },
      "params": {
        "Trate": 98.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333321188948,
        "Pvmin": 0.32268208265304565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24785_5_ieeest",
      "ports": {
        "input": 11980,
        "output": 11983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24792_1_gensal",
      "ports": {
        "bus": 24792,
        "pmech": 11985,
        "efd": 11986,
        "speed": 11984
      },
      "params": {
        "mva": 1.6799999475479126,
        "H": 1.1103999614715576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3265000581741333,
        "Xdp": 0.39480000734329224,
        "Xdpp": 0.3012999892234802,
        "Xq": 0.8614000082015991,
        "Xl": 0.17149999737739563,
        "Tdop": 6.0,
        "Tdopp": 0.3476000130176544,
        "Tqopp": 0.390500009059906,
        "S10": 0.06030000001192093,
        "S12": 0.1331000030040741
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.18106127390637994,
        "pmax": 1.4000000432133675,
        "qmin": -0.06859999848529696,
        "qmax": 0.5375999957323074,
        "regulated": 24792,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24792_1_ieeet1",
      "ports": {
        "bus": 24792,
        "speed": 11984,
        "vs": 11987,
        "efd": 11986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24792_1_hygov",
      "ports": {
        "speed": 11984,
        "pmech": 11985
      },
      "params": {
        "Trate": 1.6799999475479126,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.3304003477096558,
        "Tr": 6.351977348327637,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3112000226974487,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07720000296831131,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24792_1_ieeest",
      "ports": {
        "input": 11984,
        "output": 11987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24794_1_gensal",
      "ports": {
        "bus": 24794,
        "pmech": 11989,
        "efd": 11990,
        "speed": 11988
      },
      "params": {
        "mva": 52.47999954223633,
        "H": 3.337899923324585,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0609999895095825,
        "Xdp": 0.49480000138282776,
        "Xdpp": 0.49470001459121704,
        "Xq": 0.6881999969482422,
        "Xl": 0.21699999272823334,
        "Tdop": 6.0,
        "Tdopp": 0.367900013923645,
        "Tqopp": 0.2451999932527542,
        "S10": 0.2590999901294708,
        "S12": 0.7279000282287598
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.688032567501068,
        "pmax": 43.7333345413208,
        "qmin": -2.1429333835840225,
        "qmax": 16.793599724769592,
        "regulated": 24794,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24794_1_ieeet1",
      "ports": {
        "bus": 24794,
        "speed": 11988,
        "vs": 11991,
        "efd": 11990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24794_1_hygov",
      "ports": {
        "speed": 11988,
        "pmech": 11989
      },
      "params": {
        "Trate": 52.47999954223633,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3750796914100647,
        "Tr": 5.425189971923828,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0954999923706055,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0786999985575676,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24794_1_ieeest",
      "ports": {
        "input": 11988,
        "output": 11991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24795_1_gensal",
      "ports": {
        "bus": 24795,
        "pmech": 11993,
        "efd": 11994,
        "speed": 11992
      },
      "params": {
        "mva": 52.47999954223633,
        "H": 3.337899923324585,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0609999895095825,
        "Xdp": 0.49480000138282776,
        "Xdpp": 0.49470001459121704,
        "Xq": 0.6881999969482422,
        "Xl": 0.21699999272823334,
        "Tdop": 6.0,
        "Tdopp": 0.367900013923645,
        "Tqopp": 0.2451999932527542,
        "S10": 0.2590999901294708,
        "S12": 0.7279000282287598
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.161232650279999,
        "pmax": 43.7333345413208,
        "qmin": -2.1429333835840225,
        "qmax": 16.793599724769592,
        "regulated": 24795,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "24795_1_ieeet1",
      "ports": {
        "bus": 24795,
        "speed": 11992,
        "vs": 11995,
        "efd": 11994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24795_1_hygov",
      "ports": {
        "speed": 11992,
        "pmech": 11993
      },
      "params": {
        "Trate": 52.47999954223633,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3750796914100647,
        "Tr": 5.425189971923828,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0954999923706055,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0786999985575676,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24795_1_ieeest",
      "ports": {
        "input": 11992,
        "output": 11995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24810_1_gensal",
      "ports": {
        "bus": 24810,
        "pmech": 11997,
        "efd": 11998,
        "speed": 11996
      },
      "params": {
        "mva": 62.63999938964844,
        "H": 2.7307000160217285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0871000289916992,
        "Xdp": 0.37549999356269836,
        "Xdpp": 0.36469998955726624,
        "Xq": 0.7052000164985657,
        "Xl": 0.20909999310970306,
        "Tdop": 6.0,
        "Tdopp": 0.10530000180006027,
        "Tqopp": 0.2775000035762787,
        "S10": 0.14030000567436218,
        "S12": 0.3273000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.769867360591888,
        "pmax": 52.20000147819519,
        "qmin": -2.5577999651432037,
        "qmax": 20.044800639152527,
        "regulated": 24810,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24810_1_ieeet1",
      "ports": {
        "bus": 24810,
        "speed": 11996,
        "vs": 11999,
        "efd": 11998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24810_1_hygov",
      "ports": {
        "speed": 11996,
        "pmech": 11997
      },
      "params": {
        "Trate": 62.63999938964844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44930046796798706,
        "Tr": 5.32096529006958,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0719000101089478,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24810_1_ieeest",
      "ports": {
        "input": 11996,
        "output": 11999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24811_1_gensal",
      "ports": {
        "bus": 24811,
        "pmech": 12001,
        "efd": 12002,
        "speed": 12000
      },
      "params": {
        "mva": 62.63999938964844,
        "H": 2.7307000160217285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0871000289916992,
        "Xdp": 0.37549999356269836,
        "Xdpp": 0.36469998955726624,
        "Xq": 0.7052000164985657,
        "Xl": 0.20909999310970306,
        "Tdop": 6.0,
        "Tdopp": 0.10530000180006027,
        "Tqopp": 0.2775000035762787,
        "S10": 0.14030000567436218,
        "S12": 0.3273000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.981872022151947,
        "pmax": 52.20000147819519,
        "qmin": -2.5577999651432037,
        "qmax": 20.044800639152527,
        "regulated": 24811,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24811_1_ieeet1",
      "ports": {
        "bus": 24811,
        "speed": 12000,
        "vs": 12003,
        "efd": 12002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24811_1_hygov",
      "ports": {
        "speed": 12000,
        "pmech": 12001
      },
      "params": {
        "Trate": 62.63999938964844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44930046796798706,
        "Tr": 5.32096529006958,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0719000101089478,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24811_1_ieeest",
      "ports": {
        "input": 12000,
        "output": 12003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24812_1_gensal",
      "ports": {
        "bus": 24812,
        "pmech": 12005,
        "efd": 12006,
        "speed": 12004
      },
      "params": {
        "mva": 62.63999938964844,
        "H": 2.7307000160217285,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0871000289916992,
        "Xdp": 0.37549999356269836,
        "Xdpp": 0.36469998955726624,
        "Xq": 0.7052000164985657,
        "Xl": 0.20909999310970306,
        "Tdop": 6.0,
        "Tdopp": 0.10530000180006027,
        "Tqopp": 0.2775000035762787,
        "S10": 0.14030000567436218,
        "S12": 0.3273000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.818438172340393,
        "pmax": 52.20000147819519,
        "qmin": -2.5577999651432037,
        "qmax": 20.044800639152527,
        "regulated": 24812,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24812_1_ieeet1",
      "ports": {
        "bus": 24812,
        "speed": 12004,
        "vs": 12007,
        "efd": 12006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24812_1_hygov",
      "ports": {
        "speed": 12004,
        "pmech": 12005
      },
      "params": {
        "Trate": 62.63999938964844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44930046796798706,
        "Tr": 5.32096529006958,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0719000101089478,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24812_1_ieeest",
      "ports": {
        "input": 12004,
        "output": 12007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24816_1_gensal",
      "ports": {
        "bus": 24816,
        "pmech": 12009,
        "efd": 12010,
        "speed": 12008
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 3.7367000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4599000215530396,
        "Xdp": 0.6355000138282776,
        "Xdpp": 0.4422999918460846,
        "Xq": 0.9484000205993652,
        "Xl": 0.17350000143051147,
        "Tdop": 6.0,
        "Tdopp": 0.19599999487400055,
        "Tqopp": 0.5993000268936157,
        "S10": 0.17170000076293945,
        "S12": 0.6043000221252441
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2281509106978774,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 24816,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24816_1_ieeet1",
      "ports": {
        "bus": 24816,
        "speed": 12008,
        "vs": 12011,
        "efd": 12010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24816_1_hygov",
      "ports": {
        "speed": 12008,
        "pmech": 12009
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15560157597064972,
        "Tr": 2.5714428424835205,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.489300012588501,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24816_1_ieeest",
      "ports": {
        "input": 12008,
        "output": 12011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24816_2_gensal",
      "ports": {
        "bus": 24816,
        "pmech": 12013,
        "efd": 12014,
        "speed": 12012
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 3.7367000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4599000215530396,
        "Xdp": 0.6355000138282776,
        "Xdpp": 0.4422999918460846,
        "Xq": 0.9484000205993652,
        "Xl": 0.17350000143051147,
        "Tdop": 6.0,
        "Tdopp": 0.19599999487400055,
        "Tqopp": 0.5993000268936157,
        "S10": 0.17170000076293945,
        "S12": 0.6043000221252441
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24293677415698767,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 24816,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24816_2_ieeet1",
      "ports": {
        "bus": 24816,
        "speed": 12012,
        "vs": 12015,
        "efd": 12014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24816_2_hygov",
      "ports": {
        "speed": 12012,
        "pmech": 12013
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15560157597064972,
        "Tr": 2.5714428424835205,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.489300012588501,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24816_2_ieeest",
      "ports": {
        "input": 12012,
        "output": 12015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24816_3_gensal",
      "ports": {
        "bus": 24816,
        "pmech": 12017,
        "efd": 12018,
        "speed": 12016
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 3.7367000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4599000215530396,
        "Xdp": 0.6355000138282776,
        "Xdpp": 0.4422999918460846,
        "Xq": 0.9484000205993652,
        "Xl": 0.17350000143051147,
        "Tdop": 6.0,
        "Tdopp": 0.19599999487400055,
        "Tqopp": 0.5993000268936157,
        "S10": 0.17170000076293945,
        "S12": 0.6043000221252441
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2895783167332411,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 24816,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24816_3_ieeet1",
      "ports": {
        "bus": 24816,
        "speed": 12016,
        "vs": 12019,
        "efd": 12018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24816_3_hygov",
      "ports": {
        "speed": 12016,
        "pmech": 12017
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.15560157597064972,
        "Tr": 2.5714428424835205,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.489300012588501,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24816_3_ieeest",
      "ports": {
        "input": 12016,
        "output": 12019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24820_1_genrou",
      "ports": {
        "bus": 24820,
        "pmech": 12021,
        "efd": 12022,
        "speed": 12020
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.8635075092315674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2304999828338623,
        "Xdp": 0.4584999978542328,
        "Xdpp": 0.21379999816417694,
        "Xq": 2.11680006980896,
        "Xqp": 0.22509999573230743,
        "Xqpp": 0.21379999816417694,
        "Xl": 0.16019999980926514,
        "Tdop": 5.70389986038208,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.17330002784729,
        "Tqopp": 0.06669999659061432,
        "S10": 0.12240000069141388,
        "S12": 0.4796999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33467458561062813,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 24820,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24820_1_ieeet1",
      "ports": {
        "bus": 24820,
        "speed": 12020,
        "vs": 12023,
        "efd": 12022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24820_1_tgov1",
      "ports": {
        "speed": 12020,
        "pmech": 12021
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.21453499794006348,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24820_1_ieeest",
      "ports": {
        "input": 12020,
        "output": 12023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24820_2_genrou",
      "ports": {
        "bus": 24820,
        "pmech": 12025,
        "efd": 12026,
        "speed": 12024
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.8635075092315674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2304999828338623,
        "Xdp": 0.4584999978542328,
        "Xdpp": 0.21379999816417694,
        "Xq": 2.11680006980896,
        "Xqp": 0.22509999573230743,
        "Xqpp": 0.21379999816417694,
        "Xl": 0.16019999980926514,
        "Tdop": 5.70389986038208,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.17330002784729,
        "Tqopp": 0.06669999659061432,
        "S10": 0.12240000069141388,
        "S12": 0.4796999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6234025117009878,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 24820,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24820_2_ieeet1",
      "ports": {
        "bus": 24820,
        "speed": 12024,
        "vs": 12027,
        "efd": 12026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24820_2_tgov1",
      "ports": {
        "speed": 12024,
        "pmech": 12025
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.3996170163154602,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24820_2_ieeest",
      "ports": {
        "input": 12024,
        "output": 12027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "24821_1_genrou",
      "ports": {
        "bus": 24821,
        "pmech": 12029,
        "efd": 12030,
        "speed": 12028
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 2.8635075092315674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2304999828338623,
        "Xdp": 0.4584999978542328,
        "Xdpp": 0.21379999816417694,
        "Xq": 2.11680006980896,
        "Xqp": 0.22509999573230743,
        "Xqpp": 0.21379999816417694,
        "Xl": 0.16019999980926514,
        "Tdop": 5.70389986038208,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.17330002784729,
        "Tqopp": 0.06669999659061432,
        "S10": 0.12240000069141388,
        "S12": 0.4796999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2443182747811079,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 24821,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24821_1_ieeet1",
      "ports": {
        "bus": 24821,
        "speed": 12028,
        "vs": 12031,
        "efd": 12030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "24821_1_tgov1",
      "ports": {
        "speed": 12028,
        "pmech": 12029
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.156614288687706,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24821_1_ieeest",
      "ports": {
        "input": 12028,
        "output": 12031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24826_1_gensal",
      "ports": {
        "bus": 24826,
        "pmech": 12033,
        "efd": 12034,
        "speed": 12032
      },
      "params": {
        "mva": 9.539999961853027,
        "H": 3.066800117492676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2232999801635742,
        "Xdp": 0.44020000100135803,
        "Xdpp": 0.2662999927997589,
        "Xq": 0.7940999865531921,
        "Xl": 0.22339999675750732,
        "Tdop": 6.0,
        "Tdopp": 0.14100000262260437,
        "Tqopp": 0.3824999928474426,
        "S10": 0.1657000035047531,
        "S12": 0.5730000138282776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1778423339128494,
        "pmax": 7.9499997198581696,
        "qmin": -0.3895499976351857,
        "qmax": 3.0527999624609947,
        "regulated": 24826,
        "vset": 1.0104999542236328
      }
    },
    {
      "class": "Ieeet1",
      "id": "24826_1_ieeet1",
      "ports": {
        "bus": 24826,
        "speed": 12032,
        "vs": 12035,
        "efd": 12034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5172998905181885,
        "E2": 3.3564000129699707,
        "Se1": 0.08820000290870667,
        "Se2": 0.4041999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24826_1_hygov",
      "ports": {
        "speed": 12032,
        "pmech": 12033
      },
      "params": {
        "Trate": 9.539999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5543160438537598,
        "Tr": 7.2497100830078125,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5312999486923218,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07569999992847443,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24826_1_ieeest",
      "ports": {
        "input": 12032,
        "output": 12035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "24827_1_gensal",
      "ports": {
        "bus": 24827,
        "pmech": 12037,
        "efd": 12038,
        "speed": 12036
      },
      "params": {
        "mva": 9.539999961853027,
        "H": 3.066800117492676,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2232999801635742,
        "Xdp": 0.44020000100135803,
        "Xdpp": 0.2662999927997589,
        "Xq": 0.7940999865531921,
        "Xl": 0.22339999675750732,
        "Tdop": 6.0,
        "Tdopp": 0.14100000262260437,
        "Tqopp": 0.3824999928474426,
        "S10": 0.1657000035047531,
        "S12": 0.5730000138282776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.229272037744522,
        "pmax": 7.9499997198581696,
        "qmin": -0.3895499976351857,
        "qmax": 3.0527999624609947,
        "regulated": 24827,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "24827_1_ieeet1",
      "ports": {
        "bus": 24827,
        "speed": 12036,
        "vs": 12039,
        "efd": 12038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5172998905181885,
        "E2": 3.3564000129699707,
        "Se1": 0.08820000290870667,
        "Se2": 0.4041999876499176,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "24827_1_hygov",
      "ports": {
        "speed": 12036,
        "pmech": 12037
      },
      "params": {
        "Trate": 9.539999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5543160438537598,
        "Tr": 7.2497100830078125,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5312999486923218,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07569999992847443,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "24827_1_ieeest",
      "ports": {
        "input": 12036,
        "output": 12039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25518_1_genrou",
      "ports": {
        "bus": 25518,
        "pmech": 12041,
        "efd": 12042,
        "speed": 12040
      },
      "params": {
        "mva": 83.16000366210938,
        "H": 2.2971479892730713,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8430999517440796,
        "Xdp": 0.22470000386238098,
        "Xdpp": 0.16369999945163727,
        "Xq": 1.7558000087738037,
        "Xqp": 0.6157000064849854,
        "Xqpp": 0.16369999945163727,
        "Xl": 0.12120000272989273,
        "Tdop": 9.606499671936035,
        "Tdopp": 0.03830000013113022,
        "Tqop": 1.3243999481201172,
        "Tqopp": 0.05130000039935112,
        "S10": 0.13830000162124634,
        "S12": 0.5115000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.597721815109253,
        "pmax": 69.30000185966492,
        "qmin": -8.454599976539612,
        "qmax": 32.29379951953888,
        "regulated": 25518,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "25518_1_ieeet1",
      "ports": {
        "bus": 25518,
        "speed": 12040,
        "vs": 12043,
        "efd": 12042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9901999831199646,
        "Kf": 0.06319999694824219,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.7118000984191895,
        "E2": 3.615799903869629,
        "Se1": 0.5672000050544739,
        "Se2": 0.8847000002861023,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25518_1_tgov1",
      "ports": {
        "speed": 12040,
        "pmech": 12041
      },
      "params": {
        "Trate": 83.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333189984026,
        "Pvmin": 0.15148775279521942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25518_1_ieeest",
      "ports": {
        "input": 12040,
        "output": 12043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25523_1_genrou",
      "ports": {
        "bus": 25523,
        "pmech": 12045,
        "efd": 12046,
        "speed": 12044
      },
      "params": {
        "mva": 215.8800048828125,
        "H": 3.4074110984802246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7552000284194946,
        "Xdp": 0.20399999618530273,
        "Xdpp": 0.13689999282360077,
        "Xq": 1.6878000497817993,
        "Xqp": 0.3264999985694885,
        "Xqpp": 0.13689999282360077,
        "Xl": 0.1046999990940094,
        "Tdop": 6.518199920654297,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.0944000482559204,
        "Tqopp": 0.043800000101327896,
        "S10": 0.16859999299049377,
        "S12": 0.6074000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.12920451164246,
        "pmax": 179.90000247955322,
        "qmin": -19.968900084495544,
        "qmax": 91.56910181045532,
        "regulated": 25523,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "25523_1_ieeet1",
      "ports": {
        "bus": 25523,
        "speed": 12044,
        "vs": 12047,
        "efd": 12046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25523_1_tgov1",
      "ports": {
        "speed": 12044,
        "pmech": 12045
      },
      "params": {
        "Trate": 215.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333325970645,
        "Pvmin": 0.40823236107826233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25523_1_ieeest",
      "ports": {
        "input": 12044,
        "output": 12047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25524_1_genrou",
      "ports": {
        "bus": 25524,
        "pmech": 12049,
        "efd": 12050,
        "speed": 12048
      },
      "params": {
        "mva": 215.8800048828125,
        "H": 3.4074110984802246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7552000284194946,
        "Xdp": 0.20399999618530273,
        "Xdpp": 0.13689999282360077,
        "Xq": 1.6878000497817993,
        "Xqp": 0.3264999985694885,
        "Xqpp": 0.13689999282360077,
        "Xl": 0.1046999990940094,
        "Tdop": 6.518199920654297,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.0944000482559204,
        "Tqopp": 0.043800000101327896,
        "S10": 0.16859999299049377,
        "S12": 0.6074000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.617710053920746,
        "pmax": 179.90000247955322,
        "qmin": -19.968900084495544,
        "qmax": 91.56910181045532,
        "regulated": 25524,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "25524_1_ieeet1",
      "ports": {
        "bus": 25524,
        "speed": 12048,
        "vs": 12051,
        "efd": 12050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25524_1_tgov1",
      "ports": {
        "speed": 12048,
        "pmech": 12049
      },
      "params": {
        "Trate": 215.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333325970645,
        "Pvmin": 0.09550541639328003,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25524_1_ieeest",
      "ports": {
        "input": 12048,
        "output": 12051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25525_1_genrou",
      "ports": {
        "bus": 25525,
        "pmech": 12053,
        "efd": 12054,
        "speed": 12052
      },
      "params": {
        "mva": 215.8800048828125,
        "H": 3.4074110984802246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7552000284194946,
        "Xdp": 0.20399999618530273,
        "Xdpp": 0.13689999282360077,
        "Xq": 1.6878000497817993,
        "Xqp": 0.3264999985694885,
        "Xqpp": 0.13689999282360077,
        "Xl": 0.1046999990940094,
        "Tdop": 6.518199920654297,
        "Tdopp": 0.05640000104904175,
        "Tqop": 1.0944000482559204,
        "Tqopp": 0.043800000101327896,
        "S10": 0.16859999299049377,
        "S12": 0.6074000000953674
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.53077721595764,
        "pmax": 179.90000247955322,
        "qmin": -19.968900084495544,
        "qmax": 91.56910181045532,
        "regulated": 25522,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "25525_1_ieeet1",
      "ports": {
        "bus": 25525,
        "speed": 12052,
        "vs": 12055,
        "efd": 12054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25525_1_tgov1",
      "ports": {
        "speed": 12052,
        "pmech": 12053
      },
      "params": {
        "Trate": 215.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333259706452,
        "Pvmin": 0.21554000675678253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25525_1_ieeest",
      "ports": {
        "input": 12052,
        "output": 12055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25530_1_genrou",
      "ports": {
        "bus": 25530,
        "pmech": 12057,
        "efd": 12058,
        "speed": 12056
      },
      "params": {
        "mva": 145.1999969482422,
        "H": 6.137368202209473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.70169997215271,
        "Xdp": 0.1745000034570694,
        "Xdpp": 0.13050000369548798,
        "Xq": 1.6446000337600708,
        "Xqp": 0.31380000710487366,
        "Xqpp": 0.13050000369548798,
        "Xl": 0.09960000216960907,
        "Tdop": 5.884799957275391,
        "Tdopp": 0.05810000002384186,
        "Tqop": 0.45570001006126404,
        "Tqopp": 0.06260000169277191,
        "S10": 0.09679999947547913,
        "S12": 0.6610999703407288
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.67053937911987,
        "pmax": 121.00000381469727,
        "qmin": -13.431000709533691,
        "qmax": 61.58900260925293,
        "regulated": 25528,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "25530_1_ieeet1",
      "ports": {
        "bus": 25530,
        "speed": 12056,
        "vs": 12059,
        "efd": 12058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25530_1_tgov1",
      "ports": {
        "speed": 12056,
        "pmech": 12057
      },
      "params": {
        "Trate": 145.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200339,
        "Pvmin": 0.3558577299118042,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25530_1_ieeest",
      "ports": {
        "input": 12056,
        "output": 12059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25531_1_genrou",
      "ports": {
        "bus": 25531,
        "pmech": 12061,
        "efd": 12062,
        "speed": 12060
      },
      "params": {
        "mva": 145.1999969482422,
        "H": 6.137368202209473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.70169997215271,
        "Xdp": 0.1745000034570694,
        "Xdpp": 0.13050000369548798,
        "Xq": 1.6446000337600708,
        "Xqp": 0.31380000710487366,
        "Xqpp": 0.13050000369548798,
        "Xl": 0.09960000216960907,
        "Tdop": 5.884799957275391,
        "Tdopp": 0.05810000002384186,
        "Tqop": 0.45570001006126404,
        "Tqopp": 0.06260000169277191,
        "S10": 0.09679999947547913,
        "S12": 0.6610999703407288
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.093981981277466,
        "pmax": 121.00000381469727,
        "qmin": -13.431000709533691,
        "qmax": 61.58900260925293,
        "regulated": 25531,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25531_1_ieeet1",
      "ports": {
        "bus": 25531,
        "speed": 12060,
        "vs": 12063,
        "efd": 12062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25531_1_tgov1",
      "ports": {
        "speed": 12060,
        "pmech": 12061
      },
      "params": {
        "Trate": 145.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.406983345746994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25531_1_ieeest",
      "ports": {
        "input": 12060,
        "output": 12063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25540_1_genrou",
      "ports": {
        "bus": 25540,
        "pmech": 12065,
        "efd": 12066,
        "speed": 12064
      },
      "params": {
        "mva": 247.8000030517578,
        "H": 4.064844131469727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259700059890747,
        "Xdp": 0.2003999948501587,
        "Xdpp": 0.14419999718666077,
        "Xq": 2.094899892807007,
        "Xqp": 0.22939999401569366,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11050000041723251,
        "Tdop": 7.822199821472168,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.6373999714851379,
        "Tqopp": 0.07519999891519547,
        "S10": 0.08290000259876251,
        "S12": 0.36340001225471497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.60385537147522,
        "pmax": 206.5000057220459,
        "qmin": -22.921499609947205,
        "qmax": 105.10849952697754,
        "regulated": 25540,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "25540_1_ieeet1",
      "ports": {
        "bus": 25540,
        "speed": 12064,
        "vs": 12067,
        "efd": 12066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25540_1_tgov1",
      "ports": {
        "speed": 12064,
        "pmech": 12065
      },
      "params": {
        "Trate": 247.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17596390843391418,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25540_1_ieeest",
      "ports": {
        "input": 12064,
        "output": 12067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25541_1_genrou",
      "ports": {
        "bus": 25541,
        "pmech": 12069,
        "efd": 12070,
        "speed": 12068
      },
      "params": {
        "mva": 247.8000030517578,
        "H": 4.064844131469727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259700059890747,
        "Xdp": 0.2003999948501587,
        "Xdpp": 0.14419999718666077,
        "Xq": 2.094899892807007,
        "Xqp": 0.22939999401569366,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11050000041723251,
        "Tdop": 7.822199821472168,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.6373999714851379,
        "Tqopp": 0.07519999891519547,
        "S10": 0.08290000259876251,
        "S12": 0.36340001225471497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.569361090660095,
        "pmax": 206.5000057220459,
        "qmin": -22.921499609947205,
        "qmax": 105.10849952697754,
        "regulated": 25537,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "25541_1_ieeet1",
      "ports": {
        "bus": 25541,
        "speed": 12068,
        "vs": 12071,
        "efd": 12070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25541_1_tgov1",
      "ports": {
        "speed": 12068,
        "pmech": 12069
      },
      "params": {
        "Trate": 247.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1677536815404892,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25541_1_ieeest",
      "ports": {
        "input": 12068,
        "output": 12071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25542_1_genrou",
      "ports": {
        "bus": 25542,
        "pmech": 12073,
        "efd": 12074,
        "speed": 12072
      },
      "params": {
        "mva": 247.8000030517578,
        "H": 4.064844131469727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259700059890747,
        "Xdp": 0.2003999948501587,
        "Xdpp": 0.14419999718666077,
        "Xq": 2.094899892807007,
        "Xqp": 0.22939999401569366,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11050000041723251,
        "Tdop": 7.822199821472168,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.6373999714851379,
        "Tqopp": 0.07519999891519547,
        "S10": 0.08290000259876251,
        "S12": 0.36340001225471497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.13087916374207,
        "pmax": 206.5000057220459,
        "qmin": -22.921499609947205,
        "qmax": 105.10849952697754,
        "regulated": 25537,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "25542_1_ieeet1",
      "ports": {
        "bus": 25542,
        "speed": 12072,
        "vs": 12075,
        "efd": 12074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25542_1_tgov1",
      "ports": {
        "speed": 12072,
        "pmech": 12073
      },
      "params": {
        "Trate": 247.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33144018054008484,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25542_1_ieeest",
      "ports": {
        "input": 12072,
        "output": 12075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25543_1_genrou",
      "ports": {
        "bus": 25543,
        "pmech": 12077,
        "efd": 12078,
        "speed": 12076
      },
      "params": {
        "mva": 247.8000030517578,
        "H": 4.064844131469727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259700059890747,
        "Xdp": 0.2003999948501587,
        "Xdpp": 0.14419999718666077,
        "Xq": 2.094899892807007,
        "Xqp": 0.22939999401569366,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11050000041723251,
        "Tdop": 7.822199821472168,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.6373999714851379,
        "Tqopp": 0.07519999891519547,
        "S10": 0.08290000259876251,
        "S12": 0.36340001225471497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.096065640449524,
        "pmax": 206.5000057220459,
        "qmin": -22.921499609947205,
        "qmax": 105.10849952697754,
        "regulated": 25543,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "25543_1_ieeet1",
      "ports": {
        "bus": 25543,
        "speed": 12076,
        "vs": 12079,
        "efd": 12078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25543_1_tgov1",
      "ports": {
        "speed": 12076,
        "pmech": 12077
      },
      "params": {
        "Trate": 247.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08513343334197998,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25543_1_ieeest",
      "ports": {
        "input": 12076,
        "output": 12079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25544_1_genrou",
      "ports": {
        "bus": 25544,
        "pmech": 12081,
        "efd": 12082,
        "speed": 12080
      },
      "params": {
        "mva": 247.8000030517578,
        "H": 4.064844131469727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259700059890747,
        "Xdp": 0.2003999948501587,
        "Xdpp": 0.14419999718666077,
        "Xq": 2.094899892807007,
        "Xqp": 0.22939999401569366,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11050000041723251,
        "Tdop": 7.822199821472168,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.6373999714851379,
        "Tqopp": 0.07519999891519547,
        "S10": 0.08290000259876251,
        "S12": 0.36340001225471497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.545753717422485,
        "pmax": 206.5000057220459,
        "qmin": -22.921499609947205,
        "qmax": 105.10849952697754,
        "regulated": 25544,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "25544_1_ieeet1",
      "ports": {
        "bus": 25544,
        "speed": 12080,
        "vs": 12083,
        "efd": 12082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25544_1_tgov1",
      "ports": {
        "speed": 12080,
        "pmech": 12081
      },
      "params": {
        "Trate": 247.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17169392108917236,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25544_1_ieeest",
      "ports": {
        "input": 12080,
        "output": 12083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25545_1_genrou",
      "ports": {
        "bus": 25545,
        "pmech": 12085,
        "efd": 12086,
        "speed": 12084
      },
      "params": {
        "mva": 247.8000030517578,
        "H": 4.064844131469727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.259700059890747,
        "Xdp": 0.2003999948501587,
        "Xdpp": 0.14419999718666077,
        "Xq": 2.094899892807007,
        "Xqp": 0.22939999401569366,
        "Xqpp": 0.14419999718666077,
        "Xl": 0.11050000041723251,
        "Tdop": 7.822199821472168,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.6373999714851379,
        "Tqopp": 0.07519999891519547,
        "S10": 0.08290000259876251,
        "S12": 0.36340001225471497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.03767538070679,
        "pmax": 206.5000057220459,
        "qmin": -22.921499609947205,
        "qmax": 105.10849952697754,
        "regulated": 25537,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "25545_1_ieeet1",
      "ports": {
        "bus": 25545,
        "speed": 12084,
        "vs": 12087,
        "efd": 12086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25545_1_tgov1",
      "ports": {
        "speed": 12084,
        "pmech": 12085
      },
      "params": {
        "Trate": 247.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3310640752315521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25545_1_ieeest",
      "ports": {
        "input": 12084,
        "output": 12087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "25549_1_regca",
      "ports": {
        "bus": 25549,
        "iqcmd": 12089,
        "ipcmd": 12088,
        "pbranch": 12090,
        "qbranch": 12091
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3132978919893503,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 25549,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Reecb",
      "id": "25549_1_reecb",
      "ports": {
        "bus": 25549,
        "pe": 12090,
        "qgen": 12091,
        "iqcmd": 12089,
        "ipcmd": 12088
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "25556_1_genrou",
      "ports": {
        "bus": 25556,
        "pmech": 12093,
        "efd": 12094,
        "speed": 12092
      },
      "params": {
        "mva": 1069.199951171875,
        "H": 2.2754852771759033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.042099952697754,
        "Xdp": 0.436599999666214,
        "Xdpp": 0.31209999322891235,
        "Xq": 1.9412000179290771,
        "Xqp": 0.39660000801086426,
        "Xqpp": 0.31209999322891235,
        "Xl": 0.23649999499320984,
        "Tdop": 9.228599548339844,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.3763999938964844,
        "Tqopp": 0.061799999326467514,
        "S10": 0.16689999401569366,
        "S12": 0.5687999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 121.69344425201416,
        "pmax": 890.9999847412109,
        "qmin": -108.70200395584106,
        "qmax": 415.2060031890869,
        "regulated": 25552,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "25556_1_ieeet1",
      "ports": {
        "bus": 25556,
        "speed": 12092,
        "vs": 12095,
        "efd": 12094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7676000595092773,
        "E2": 2.356800079345703,
        "Se1": 0.11420000344514847,
        "Se2": 0.37619999051094055,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25556_1_tgov1",
      "ports": {
        "speed": 12092,
        "pmech": 12093
      },
      "params": {
        "Trate": 1069.199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11381728947162628,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25556_1_ieeest",
      "ports": {
        "input": 12092,
        "output": 12095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25557_1_genrou",
      "ports": {
        "bus": 25557,
        "pmech": 12097,
        "efd": 12098,
        "speed": 12096
      },
      "params": {
        "mva": 1069.199951171875,
        "H": 2.2754852771759033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.042099952697754,
        "Xdp": 0.436599999666214,
        "Xdpp": 0.31209999322891235,
        "Xq": 1.9412000179290771,
        "Xqp": 0.39660000801086426,
        "Xqpp": 0.31209999322891235,
        "Xl": 0.23649999499320984,
        "Tdop": 9.228599548339844,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.3763999938964844,
        "Tqopp": 0.061799999326467514,
        "S10": 0.16689999401569366,
        "S12": 0.5687999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 102.5905966758728,
        "pmax": 890.9999847412109,
        "qmin": -108.70200395584106,
        "qmax": 415.2060031890869,
        "regulated": 25552,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "25557_1_ieeet1",
      "ports": {
        "bus": 25557,
        "speed": 12096,
        "vs": 12099,
        "efd": 12098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7676000595092773,
        "E2": 2.356800079345703,
        "Se1": 0.11420000344514847,
        "Se2": 0.37619999051094055,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25557_1_tgov1",
      "ports": {
        "speed": 12096,
        "pmech": 12097
      },
      "params": {
        "Trate": 1069.199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09595080465078354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25557_1_ieeest",
      "ports": {
        "input": 12096,
        "output": 12099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25561_1_genrou",
      "ports": {
        "bus": 25561,
        "pmech": 12101,
        "efd": 12102,
        "speed": 12100
      },
      "params": {
        "mva": 227.1999969482422,
        "H": 3.688519239425659,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7003999948501587,
        "Xdp": 0.23109999299049377,
        "Xdpp": 0.16580000519752502,
        "Xq": 1.6435999870300293,
        "Xqp": 0.5712000131607056,
        "Xqpp": 0.16580000519752502,
        "Xl": 0.12780000269412994,
        "Tdop": 7.384699821472168,
        "Tdopp": 0.04580000042915344,
        "Tqop": 1.0104999542236328,
        "Tqopp": 0.09480000287294388,
        "S10": 0.15060000121593475,
        "S12": 0.5906000137329102
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.729994356632233,
        "pmax": 189.33333158493042,
        "qmin": -21.01600021123886,
        "qmax": 96.37066721916199,
        "regulated": 25561,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "25561_1_ieeet1",
      "ports": {
        "bus": 25561,
        "speed": 12100,
        "vs": 12103,
        "efd": 12102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25561_1_tgov1",
      "ports": {
        "speed": 12100,
        "pmech": 12101
      },
      "params": {
        "Trate": 227.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368312585,
        "Pvmin": 0.10004398971796036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25561_1_ieeest",
      "ports": {
        "input": 12100,
        "output": 12103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25562_1_genrou",
      "ports": {
        "bus": 25562,
        "pmech": 12105,
        "efd": 12106,
        "speed": 12104
      },
      "params": {
        "mva": 227.1999969482422,
        "H": 3.688519239425659,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7003999948501587,
        "Xdp": 0.23109999299049377,
        "Xdpp": 0.16580000519752502,
        "Xq": 1.6435999870300293,
        "Xqp": 0.5712000131607056,
        "Xqpp": 0.16580000519752502,
        "Xl": 0.12780000269412994,
        "Tdop": 7.384699821472168,
        "Tdopp": 0.04580000042915344,
        "Tqop": 1.0104999542236328,
        "Tqopp": 0.09480000287294388,
        "S10": 0.15060000121593475,
        "S12": 0.5906000137329102
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.62446069717407,
        "pmax": 189.33333158493042,
        "qmin": -21.01600021123886,
        "qmax": 96.37066721916199,
        "regulated": 25562,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "25562_1_ieeet1",
      "ports": {
        "bus": 25562,
        "speed": 12104,
        "vs": 12107,
        "efd": 12106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25562_1_tgov1",
      "ports": {
        "speed": 12104,
        "pmech": 12105
      },
      "params": {
        "Trate": 227.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368312584,
        "Pvmin": 0.3020442724227905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25562_1_ieeest",
      "ports": {
        "input": 12104,
        "output": 12107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25563_1_genrou",
      "ports": {
        "bus": 25563,
        "pmech": 12109,
        "efd": 12110,
        "speed": 12108
      },
      "params": {
        "mva": 227.1999969482422,
        "H": 3.688519239425659,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7003999948501587,
        "Xdp": 0.23109999299049377,
        "Xdpp": 0.16580000519752502,
        "Xq": 1.6435999870300293,
        "Xqp": 0.5712000131607056,
        "Xqpp": 0.16580000519752502,
        "Xl": 0.12780000269412994,
        "Tdop": 7.384699821472168,
        "Tdopp": 0.04580000042915344,
        "Tqop": 1.0104999542236328,
        "Tqopp": 0.09480000287294388,
        "S10": 0.15060000121593475,
        "S12": 0.5906000137329102
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.858284413814545,
        "pmax": 189.33333158493042,
        "qmin": -21.01600021123886,
        "qmax": 96.37066721916199,
        "regulated": 25563,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "25563_1_ieeet1",
      "ports": {
        "bus": 25563,
        "speed": 12108,
        "vs": 12111,
        "efd": 12110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25563_1_tgov1",
      "ports": {
        "speed": 12108,
        "pmech": 12109
      },
      "params": {
        "Trate": 227.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333368312585,
        "Pvmin": 0.10060864686965942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25563_1_ieeest",
      "ports": {
        "input": 12108,
        "output": 12111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "25567_1_regca",
      "ports": {
        "bus": 25567,
        "iqcmd": 12113,
        "ipcmd": 12112,
        "pbranch": 12114,
        "qbranch": 12115
      },
      "params": {
        "mva": 1.440000057220459,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.012000000104308128,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2106333849951625,
        "pmax": 1.2000000104308128,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 25567,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "25567_1_reecb",
      "ports": {
        "bus": 25567,
        "pe": 12114,
        "qgen": 12115,
        "iqcmd": 12113,
        "ipcmd": 12112
      },
      "params": {
        "mva": 1.440000057220459,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "25572_1_genrou",
      "ports": {
        "bus": 25572,
        "pmech": 12117,
        "efd": 12118,
        "speed": 12116
      },
      "params": {
        "mva": 554.8800048828125,
        "H": 3.0913453102111816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2111001014709473,
        "Xdp": 0.2303999960422516,
        "Xdpp": 0.16760000586509705,
        "Xq": 2.09879994392395,
        "Xqp": 0.4374000132083893,
        "Xqpp": 0.16760000586509705,
        "Xl": 0.12430000305175781,
        "Tdop": 6.5914998054504395,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.3659000396728516,
        "Tqopp": 0.051899999380111694,
        "S10": 0.16060000658035278,
        "S12": 0.5562000274658203
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 140.94901084899902,
        "pmax": 462.4000072479248,
        "qmin": -56.412798166275024,
        "qmax": 215.47839641571045,
        "regulated": 25570,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "25572_1_ieeet1",
      "ports": {
        "bus": 25572,
        "speed": 12116,
        "vs": 12119,
        "efd": 12118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25572_1_tgov1",
      "ports": {
        "speed": 12116,
        "pmech": 12117
      },
      "params": {
        "Trate": 554.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2540171146392822,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25572_1_ieeest",
      "ports": {
        "input": 12116,
        "output": 12119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25573_1_genrou",
      "ports": {
        "bus": 25573,
        "pmech": 12121,
        "efd": 12122,
        "speed": 12120
      },
      "params": {
        "mva": 554.8800048828125,
        "H": 3.0913453102111816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2111001014709473,
        "Xdp": 0.2303999960422516,
        "Xdpp": 0.16760000586509705,
        "Xq": 2.09879994392395,
        "Xqp": 0.4374000132083893,
        "Xqpp": 0.16760000586509705,
        "Xl": 0.12430000305175781,
        "Tdop": 6.5914998054504395,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.3659000396728516,
        "Tqopp": 0.051899999380111694,
        "S10": 0.16060000658035278,
        "S12": 0.5562000274658203
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.56676959991455,
        "pmax": 462.4000072479248,
        "qmin": -56.412798166275024,
        "qmax": 215.47839641571045,
        "regulated": 25570,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "25573_1_ieeet1",
      "ports": {
        "bus": 25573,
        "speed": 12120,
        "vs": 12123,
        "efd": 12122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25573_1_tgov1",
      "ports": {
        "speed": 12120,
        "pmech": 12121
      },
      "params": {
        "Trate": 554.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13438358902931213,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25573_1_ieeest",
      "ports": {
        "input": 12120,
        "output": 12123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "25577_2_regca",
      "ports": {
        "bus": 25577,
        "iqcmd": 12125,
        "ipcmd": 12124,
        "pbranch": 12126,
        "qbranch": 12127
      },
      "params": {
        "mva": 1.0800000429153442,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.008999999612569809,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.24980255402624607,
        "pmax": 0.8999999612569809,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 25577,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "25577_2_reecb",
      "ports": {
        "bus": 25577,
        "pe": 12126,
        "qgen": 12127,
        "iqcmd": 12125,
        "ipcmd": 12124
      },
      "params": {
        "mva": 1.0800000429153442,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "25581_1_regca",
      "ports": {
        "bus": 25581,
        "iqcmd": 12129,
        "ipcmd": 12128,
        "pbranch": 12130,
        "qbranch": 12131
      },
      "params": {
        "mva": 2.880000114440918,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.024000000208616257,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7994822226464748,
        "pmax": 2.4000000208616257,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 25581,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "25581_1_reecb",
      "ports": {
        "bus": 25581,
        "pe": 12130,
        "qgen": 12131,
        "iqcmd": 12129,
        "ipcmd": 12128
      },
      "params": {
        "mva": 2.880000114440918,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "25585_1_gensal",
      "ports": {
        "bus": 25585,
        "pmech": 12133,
        "efd": 12134,
        "speed": 12132
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.9316999912261963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.298799991607666,
        "Xdp": 0.5425000190734863,
        "Xdpp": 0.3806000053882599,
        "Xq": 0.8432999849319458,
        "Xl": 0.11509999632835388,
        "Tdop": 6.0,
        "Tdopp": 0.4810999929904938,
        "Tqopp": 0.5030999779701233,
        "S10": 0.2513999938964844,
        "S12": 0.8228999972343445
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6338322535157204,
        "pmax": 1.7999999225139618,
        "qmin": -0.08820000221021473,
        "qmax": 0.6912000011652708,
        "regulated": 25585,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25585_1_ieeet1",
      "ports": {
        "bus": 25585,
        "speed": 12132,
        "vs": 12135,
        "efd": 12134
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6926000118255615,
        "E2": 3.5901999473571777,
        "Se1": 0.0835999995470047,
        "Se2": 0.3833000063896179,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25585_1_hygov",
      "ports": {
        "speed": 12132,
        "pmech": 12133
      },
      "params": {
        "Trate": 2.1600000858306885,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.30521106719970703,
        "Tr": 3.921515464782715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7663999795913696,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25585_1_ieeest",
      "ports": {
        "input": 12132,
        "output": 12135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25589_1_genrou",
      "ports": {
        "bus": 25589,
        "pmech": 12137,
        "efd": 12138,
        "speed": 12136
      },
      "params": {
        "mva": 151.1999969482422,
        "H": 6.626030921936035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0399999618530273,
        "Xdp": 0.2955999970436096,
        "Xdpp": 0.2110999971628189,
        "Xq": 1.9176000356674194,
        "Xqp": 0.48089998960494995,
        "Xqpp": 0.2110999971628189,
        "Xl": 0.16380000114440918,
        "Tdop": 8.632200241088867,
        "Tdopp": 0.043299999088048935,
        "Tqop": 1.0719000101089478,
        "Tqopp": 0.0568000003695488,
        "S10": 0.010900000110268593,
        "S12": 0.17990000545978546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.033907532691956,
        "pmax": 125.99999904632568,
        "qmin": -13.986000418663025,
        "qmax": 64.13400173187256,
        "regulated": 25589,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "25589_1_ieeet1",
      "ports": {
        "bus": 25589,
        "speed": 12136,
        "vs": 12139,
        "efd": 12138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25589_1_tgov1",
      "ports": {
        "speed": 12136,
        "pmech": 12137
      },
      "params": {
        "Trate": 151.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2383195012807846,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25589_1_ieeest",
      "ports": {
        "input": 12136,
        "output": 12139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25598_1_genrou",
      "ports": {
        "bus": 25598,
        "pmech": 12141,
        "efd": 12142,
        "speed": 12140
      },
      "params": {
        "mva": 64.23999786376953,
        "H": 3.5768189430236816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2507998943328857,
        "Xdp": 0.2768999934196472,
        "Xdpp": 0.20020000636577606,
        "Xq": 2.1357998847961426,
        "Xqp": 0.6762999892234802,
        "Xqpp": 0.20020000636577606,
        "Xl": 0.14959999918937683,
        "Tdop": 7.776899814605713,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.4023000001907349,
        "Tqopp": 0.05829999968409538,
        "S10": 0.041600000113248825,
        "S12": 0.3183000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.314866781234741,
        "pmax": 53.53333353996277,
        "qmin": -6.531066447496414,
        "qmax": 24.946533143520355,
        "regulated": 25598,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "25598_1_ieeet1",
      "ports": {
        "bus": 25598,
        "speed": 12140,
        "vs": 12143,
        "efd": 12142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25598_1_tgov1",
      "ports": {
        "speed": 12140,
        "pmech": 12141
      },
      "params": {
        "Trate": 64.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11386778950691223,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25598_1_ieeest",
      "ports": {
        "input": 12140,
        "output": 12143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25598_2_genrou",
      "ports": {
        "bus": 25598,
        "pmech": 12145,
        "efd": 12146,
        "speed": 12144
      },
      "params": {
        "mva": 64.23999786376953,
        "H": 3.5768189430236816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2507998943328857,
        "Xdp": 0.2768999934196472,
        "Xdpp": 0.20020000636577606,
        "Xq": 2.1357998847961426,
        "Xqp": 0.6762999892234802,
        "Xqpp": 0.20020000636577606,
        "Xl": 0.14959999918937683,
        "Tdop": 7.776899814605713,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.4023000001907349,
        "Tqopp": 0.05829999968409538,
        "S10": 0.041600000113248825,
        "S12": 0.3183000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.497362583875656,
        "pmax": 53.53333353996277,
        "qmin": -6.531066447496414,
        "qmax": 24.946533143520355,
        "regulated": 25598,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "25598_2_ieeet1",
      "ports": {
        "bus": 25598,
        "speed": 12144,
        "vs": 12147,
        "efd": 12146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25598_2_tgov1",
      "ports": {
        "speed": 12144,
        "pmech": 12145
      },
      "params": {
        "Trate": 64.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1322752684354782,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25598_2_ieeest",
      "ports": {
        "input": 12144,
        "output": 12147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25598_3_genrou",
      "ports": {
        "bus": 25598,
        "pmech": 12149,
        "efd": 12150,
        "speed": 12148
      },
      "params": {
        "mva": 64.23999786376953,
        "H": 3.5768189430236816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2507998943328857,
        "Xdp": 0.2768999934196472,
        "Xdpp": 0.20020000636577606,
        "Xq": 2.1357998847961426,
        "Xqp": 0.6762999892234802,
        "Xqpp": 0.20020000636577606,
        "Xl": 0.14959999918937683,
        "Tdop": 7.776899814605713,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.4023000001907349,
        "Tqopp": 0.05829999968409538,
        "S10": 0.041600000113248825,
        "S12": 0.3183000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.780022293329239,
        "pmax": 53.53333353996277,
        "qmin": -6.531066447496414,
        "qmax": 24.946533143520355,
        "regulated": 25598,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "25598_3_ieeet1",
      "ports": {
        "bus": 25598,
        "speed": 12148,
        "vs": 12151,
        "efd": 12150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25598_3_tgov1",
      "ports": {
        "speed": 12148,
        "pmech": 12149
      },
      "params": {
        "Trate": 64.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16780857741832733,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25598_3_ieeest",
      "ports": {
        "input": 12148,
        "output": 12151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25598_4_genrou",
      "ports": {
        "bus": 25598,
        "pmech": 12153,
        "efd": 12154,
        "speed": 12152
      },
      "params": {
        "mva": 64.23999786376953,
        "H": 3.5768189430236816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2507998943328857,
        "Xdp": 0.2768999934196472,
        "Xdpp": 0.20020000636577606,
        "Xq": 2.1357998847961426,
        "Xqp": 0.6762999892234802,
        "Xqpp": 0.20020000636577606,
        "Xl": 0.14959999918937683,
        "Tdop": 7.776899814605713,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.4023000001907349,
        "Tqopp": 0.05829999968409538,
        "S10": 0.041600000113248825,
        "S12": 0.3183000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.750569462776184,
        "pmax": 53.53333353996277,
        "qmin": -6.531066447496414,
        "qmax": 24.946533143520355,
        "regulated": 25598,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "25598_4_ieeet1",
      "ports": {
        "bus": 25598,
        "speed": 12152,
        "vs": 12155,
        "efd": 12154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25598_4_tgov1",
      "ports": {
        "speed": 12152,
        "pmech": 12153
      },
      "params": {
        "Trate": 64.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38528284430503845,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25598_4_ieeest",
      "ports": {
        "input": 12152,
        "output": 12155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25598_5_genrou",
      "ports": {
        "bus": 25598,
        "pmech": 12157,
        "efd": 12158,
        "speed": 12156
      },
      "params": {
        "mva": 64.23999786376953,
        "H": 3.5768189430236816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2507998943328857,
        "Xdp": 0.2768999934196472,
        "Xdpp": 0.20020000636577606,
        "Xq": 2.1357998847961426,
        "Xqp": 0.6762999892234802,
        "Xqpp": 0.20020000636577606,
        "Xl": 0.14959999918937683,
        "Tdop": 7.776899814605713,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.4023000001907349,
        "Tqopp": 0.05829999968409538,
        "S10": 0.041600000113248825,
        "S12": 0.3183000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.643431216478348,
        "pmax": 53.53333353996277,
        "qmin": -6.531066447496414,
        "qmax": 24.946533143520355,
        "regulated": 25598,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "25598_5_ieeet1",
      "ports": {
        "bus": 25598,
        "speed": 12156,
        "vs": 12159,
        "efd": 12158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25598_5_tgov1",
      "ports": {
        "speed": 12156,
        "pmech": 12157
      },
      "params": {
        "Trate": 64.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13454905152320862,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25598_5_ieeest",
      "ports": {
        "input": 12156,
        "output": 12159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25598_6_genrou",
      "ports": {
        "bus": 25598,
        "pmech": 12161,
        "efd": 12162,
        "speed": 12160
      },
      "params": {
        "mva": 64.23999786376953,
        "H": 3.5768189430236816,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2507998943328857,
        "Xdp": 0.2768999934196472,
        "Xdpp": 0.20020000636577606,
        "Xq": 2.1357998847961426,
        "Xqp": 0.6762999892234802,
        "Xqpp": 0.20020000636577606,
        "Xl": 0.14959999918937683,
        "Tdop": 7.776899814605713,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.4023000001907349,
        "Tqopp": 0.05829999968409538,
        "S10": 0.041600000113248825,
        "S12": 0.3183000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.558642268180847,
        "pmax": 53.53333353996277,
        "qmin": -6.531066447496414,
        "qmax": 24.946533143520355,
        "regulated": 25598,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "25598_6_ieeet1",
      "ports": {
        "bus": 25598,
        "speed": 12160,
        "vs": 12163,
        "efd": 12162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25598_6_tgov1",
      "ports": {
        "speed": 12160,
        "pmech": 12161
      },
      "params": {
        "Trate": 64.23999786376953,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2888954281806946,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25598_6_ieeest",
      "ports": {
        "input": 12160,
        "output": 12163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25604_1_genrou",
      "ports": {
        "bus": 25604,
        "pmech": 12165,
        "efd": 12166,
        "speed": 12164
      },
      "params": {
        "mva": 129.1999969482422,
        "H": 2.1758127212524414,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512000560760498,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.13349999487400055,
        "Xq": 1.6038999557495117,
        "Xqp": 0.33009999990463257,
        "Xqpp": 0.13349999487400055,
        "Xl": 0.10199999809265137,
        "Tdop": 6.88670015335083,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.5871999859809875,
        "Tqopp": 0.06159999966621399,
        "S10": 0.06719999760389328,
        "S12": 0.31949999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.69107913970947,
        "pmax": 107.66667127609253,
        "qmin": -11.95100024342537,
        "qmax": 54.80233430862427,
        "regulated": 25604,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "25604_1_ieeet1",
      "ports": {
        "bus": 25604,
        "speed": 12164,
        "vs": 12167,
        "efd": 12166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25604_1_tgov1",
      "ports": {
        "speed": 12164,
        "pmech": 12165
      },
      "params": {
        "Trate": 129.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333886936857,
        "Pvmin": 0.4000857472419739,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25604_1_ieeest",
      "ports": {
        "input": 12164,
        "output": 12167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25605_1_genrou",
      "ports": {
        "bus": 25605,
        "pmech": 12169,
        "efd": 12170,
        "speed": 12168
      },
      "params": {
        "mva": 129.1999969482422,
        "H": 2.1758127212524414,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512000560760498,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.13349999487400055,
        "Xq": 1.6038999557495117,
        "Xqp": 0.33009999990463257,
        "Xqpp": 0.13349999487400055,
        "Xl": 0.10199999809265137,
        "Tdop": 6.88670015335083,
        "Tdopp": 0.045899998396635056,
        "Tqop": 0.5871999859809875,
        "Tqopp": 0.06159999966621399,
        "S10": 0.06719999760389328,
        "S12": 0.31949999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.6305148601532,
        "pmax": 107.66667127609253,
        "qmin": -11.95100024342537,
        "qmax": 54.80233430862427,
        "regulated": 25605,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "25605_1_ieeet1",
      "ports": {
        "bus": 25605,
        "speed": 12168,
        "vs": 12171,
        "efd": 12170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25605_1_tgov1",
      "ports": {
        "speed": 12168,
        "pmech": 12169
      },
      "params": {
        "Trate": 129.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333886936858,
        "Pvmin": 0.3996169865131378,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25605_1_ieeest",
      "ports": {
        "input": 12168,
        "output": 12171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25606_1_genrou",
      "ports": {
        "bus": 25606,
        "pmech": 12173,
        "efd": 12174,
        "speed": 12172
      },
      "params": {
        "mva": 129.1999969482422,
        "H": 2.1758127212524414,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6512000560760498,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.13349999487400055,
        "Xq": 1.6038999557495117,
        "Xqp": 0.33009999990463257,
        "Xqpp": 0.13349999487400055,
        "Xl": 0.10199999809265137,
        "Tdop": 6.88670015335083,
