        "Tdopp": 0.045899998396635056,
        "Tqop": 0.5871999859809875,
        "Tqopp": 0.06159999966621399,
        "S10": 0.06719999760389328,
        "S12": 0.31949999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.23431360721588,
        "pmax": 107.66667127609253,
        "qmin": -11.95100024342537,
        "qmax": 54.80233430862427,
        "regulated": 25606,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "25606_1_ieeet1",
      "ports": {
        "bus": 25606,
        "speed": 12172,
        "vs": 12175,
        "efd": 12174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25606_1_tgov1",
      "ports": {
        "speed": 12172,
        "pmech": 12173
      },
      "params": {
        "Trate": 129.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333886936858,
        "Pvmin": 0.350110799074173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25606_1_ieeest",
      "ports": {
        "input": 12172,
        "output": 12175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25610_2_genrou",
      "ports": {
        "bus": 25610,
        "pmech": 12177,
        "efd": 12178,
        "speed": 12176
      },
      "params": {
        "mva": 30.239999771118164,
        "H": 1.3912687301635742,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0271999835968018,
        "Xdp": 0.19429999589920044,
        "Xdpp": 0.148499995470047,
        "Xq": 1.9072999954223633,
        "Xqp": 0.26600000262260437,
        "Xqpp": 0.148499995470047,
        "Xl": 0.11389999836683273,
        "Tdop": 7.6255998611450195,
        "Tdopp": 0.044599998742341995,
        "Tqop": 1.2036999464035034,
        "Tqopp": 0.06289999932050705,
        "S10": 0.0957999974489212,
        "S12": 0.43799999356269836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.750495105981827,
        "pmax": 25.200000405311584,
        "qmin": -2.797199971973896,
        "qmax": 12.826800346374512,
        "regulated": 25610,
        "vset": 1.0234999656677246
      }
    },
    {
      "class": "Ieeet1",
      "id": "25610_2_ieeet1",
      "ports": {
        "bus": 25610,
        "speed": 12176,
        "vs": 12179,
        "efd": 12178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25610_2_tgov1",
      "ports": {
        "speed": 12176,
        "pmech": 12177
      },
      "params": {
        "Trate": 30.239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32243701815605164,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25610_2_ieeest",
      "ports": {
        "input": 12176,
        "output": 12179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25614_1_genrou",
      "ports": {
        "bus": 25614,
        "pmech": 12181,
        "efd": 12182,
        "speed": 12180
      },
      "params": {
        "mva": 1033.0799560546875,
        "H": 2.7744922637939453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0601999759674072,
        "Xdp": 0.41519999504089355,
        "Xdpp": 0.2818000018596649,
        "Xq": 1.9580999612808228,
        "Xqp": 0.29660001397132874,
        "Xqpp": 0.2818000018596649,
        "Xl": 0.21299999952316284,
        "Tdop": 4.684199810028076,
        "Tdopp": 0.05429999902844429,
        "Tqop": 1.2592999935150146,
        "Tqopp": 0.07270000129938126,
        "S10": 0.05510000139474869,
        "S12": 0.34529998898506165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 304.6633005142212,
        "pmax": 860.9000205993652,
        "qmin": -70.59379816055298,
        "qmax": 316.811203956604,
        "regulated": 25612,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "25614_1_ieeet1",
      "ports": {
        "bus": 25614,
        "speed": 12180,
        "vs": 12183,
        "efd": 12182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04259999841451645,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.054999999701976776,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.8661999702453613,
        "E2": 2.4881999492645264,
        "Se1": 0.1120000034570694,
        "Se2": 0.37369999289512634,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25614_1_tgov1",
      "ports": {
        "speed": 12180,
        "pmech": 12181
      },
      "params": {
        "Trate": 1033.0799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333887215526,
        "Pvmin": 0.2949077785015106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25614_1_ieeest",
      "ports": {
        "input": 12180,
        "output": 12183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25615_1_genrou",
      "ports": {
        "bus": 25615,
        "pmech": 12185,
        "efd": 12186,
        "speed": 12184
      },
      "params": {
        "mva": 1033.0799560546875,
        "H": 2.7744922637939453,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0601999759674072,
        "Xdp": 0.41519999504089355,
        "Xdpp": 0.2818000018596649,
        "Xq": 1.9580999612808228,
        "Xqp": 0.29660001397132874,
        "Xqpp": 0.2818000018596649,
        "Xl": 0.21299999952316284,
        "Tdop": 4.684199810028076,
        "Tdopp": 0.05429999902844429,
        "Tqop": 1.2592999935150146,
        "Tqopp": 0.07270000129938126,
        "S10": 0.05510000139474869,
        "S12": 0.34529998898506165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 119.2305326461792,
        "pmax": 860.9000205993652,
        "qmin": -70.59379816055298,
        "qmax": 316.811203956604,
        "regulated": 25612,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "25615_1_ieeet1",
      "ports": {
        "bus": 25615,
        "speed": 12184,
        "vs": 12187,
        "efd": 12186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04259999841451645,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.054999999701976776,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.8661999702453613,
        "E2": 2.4881999492645264,
        "Se1": 0.1120000034570694,
        "Se2": 0.37369999289512634,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25615_1_tgov1",
      "ports": {
        "speed": 12184,
        "pmech": 12185
      },
      "params": {
        "Trate": 1033.0799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333887215524,
        "Pvmin": 0.11541268974542618,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25615_1_ieeest",
      "ports": {
        "input": 12184,
        "output": 12187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25623_1_genrou",
      "ports": {
        "bus": 25623,
        "pmech": 12189,
        "efd": 12190,
        "speed": 12188
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 5.280165195465088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6023999452590942,
        "Xdp": 0.2669000029563904,
        "Xdpp": 0.1932000070810318,
        "Xq": 1.5313999652862549,
        "Xqp": 0.4902999997138977,
        "Xqpp": 0.1932000070810318,
        "Xl": 0.14419999718666077,
        "Tdop": 6.342700004577637,
        "Tdopp": 0.058800000697374344,
        "Tqop": 1.0528000593185425,
        "Tqopp": 0.05950000137090683,
        "S10": 0.18129999935626984,
        "S12": 0.5975000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4856436047703028,
        "pmax": 1.0999999940395355,
        "qmin": -0.13419999741017818,
        "qmax": 0.5125999916344881,
        "regulated": 25623,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25623_1_ieeet1",
      "ports": {
        "bus": 25623,
        "speed": 12188,
        "vs": 12191,
        "efd": 12190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25623_1_tgov1",
      "ports": {
        "speed": 12188,
        "pmech": 12189
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36791181564331055,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25623_1_ieeest",
      "ports": {
        "input": 12188,
        "output": 12191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25623_2_genrou",
      "ports": {
        "bus": 25623,
        "pmech": 12193,
        "efd": 12194,
        "speed": 12192
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 5.280165195465088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6023999452590942,
        "Xdp": 0.2669000029563904,
        "Xdpp": 0.1932000070810318,
        "Xq": 1.5313999652862549,
        "Xqp": 0.4902999997138977,
        "Xqpp": 0.1932000070810318,
        "Xl": 0.14419999718666077,
        "Tdop": 6.342700004577637,
        "Tdopp": 0.058800000697374344,
        "Tqop": 1.0528000593185425,
        "Tqopp": 0.05950000137090683,
        "S10": 0.18129999935626984,
        "S12": 0.5975000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14176425756886601,
        "pmax": 1.0999999940395355,
        "qmin": -0.13419999741017818,
        "qmax": 0.5125999916344881,
        "regulated": 25623,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25623_2_ieeet1",
      "ports": {
        "bus": 25623,
        "speed": 12192,
        "vs": 12195,
        "efd": 12194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25623_2_tgov1",
      "ports": {
        "speed": 12192,
        "pmech": 12193
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10739716142416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25623_2_ieeest",
      "ports": {
        "input": 12192,
        "output": 12195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25629_1_genrou",
      "ports": {
        "bus": 25629,
        "pmech": 12197,
        "efd": 12198,
        "speed": 12196
      },
      "params": {
        "mva": 48.0,
        "H": 4.664304256439209,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.124799966812134,
        "Xdp": 0.28600001335144043,
        "Xdpp": 0.20659999549388885,
        "Xq": 2.0183000564575195,
        "Xqp": 0.6065000295639038,
        "Xqpp": 0.20659999549388885,
        "Xl": 0.15459999442100525,
        "Tdop": 8.90719985961914,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.9919999837875366,
        "Tqopp": 0.060100000351667404,
        "S10": 0.035599999129772186,
        "S12": 0.3061999976634979
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.419007927179337,
        "pmax": 40.00000059604645,
        "qmin": -4.879999905824661,
        "qmax": 18.639999628067017,
        "regulated": 25629,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25629_1_ieeet1",
      "ports": {
        "bus": 25629,
        "speed": 12196,
        "vs": 12199,
        "efd": 12198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.357699990272522,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.325700044631958,
        "E2": 4.434299945831299,
        "Se1": 0.006599999964237213,
        "Se2": 0.25540000200271606,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25629_1_tgov1",
      "ports": {
        "speed": 12196,
        "pmech": 12197
      },
      "params": {
        "Trate": 48.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23789599537849426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25629_1_ieeest",
      "ports": {
        "input": 12196,
        "output": 12199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25629_2_genrou",
      "ports": {
        "bus": 25629,
        "pmech": 12201,
        "efd": 12202,
        "speed": 12200
      },
      "params": {
        "mva": 48.0,
        "H": 4.664304256439209,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.124799966812134,
        "Xdp": 0.28600001335144043,
        "Xdpp": 0.20659999549388885,
        "Xq": 2.0183000564575195,
        "Xqp": 0.6065000295639038,
        "Xqpp": 0.20659999549388885,
        "Xl": 0.15459999442100525,
        "Tdop": 8.90719985961914,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.9919999837875366,
        "Tqopp": 0.060100000351667404,
        "S10": 0.035599999129772186,
        "S12": 0.3061999976634979
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.00727978348732,
        "pmax": 40.00000059604645,
        "qmin": -4.879999905824661,
        "qmax": 18.639999628067017,
        "regulated": 25629,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25629_2_ieeet1",
      "ports": {
        "bus": 25629,
        "speed": 12200,
        "vs": 12203,
        "efd": 12202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.357699990272522,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.325700044631958,
        "E2": 4.434299945831299,
        "Se1": 0.006599999964237213,
        "Se2": 0.25540000200271606,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25629_2_tgov1",
      "ports": {
        "speed": 12200,
        "pmech": 12201
      },
      "params": {
        "Trate": 48.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16681833565235138,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25629_2_ieeest",
      "ports": {
        "input": 12200,
        "output": 12203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25632_1_genrou",
      "ports": {
        "bus": 25632,
        "pmech": 12205,
        "efd": 12206,
        "speed": 12204
      },
      "params": {
        "mva": 59.7599983215332,
        "H": 1.8112889528274536,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6892999410629272,
        "Xdp": 0.41670000553131104,
        "Xdpp": 0.3163999915122986,
        "Xq": 1.634600043296814,
        "Xqp": 0.6069999933242798,
        "Xqpp": 0.3163999915122986,
        "Xl": 0.24779999256134033,
        "Tdop": 9.126099586486816,
        "Tdopp": 0.04270000010728836,
        "Tqop": 0.4618000090122223,
        "Tqopp": 0.08020000159740448,
        "S10": 0.1923000067472458,
        "S12": 0.7534000277519226
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.617022693157196,
        "pmax": 49.799999594688416,
        "qmin": -5.52779994904995,
        "qmax": 25.348201394081116,
        "regulated": 25632,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25632_1_ieeet1",
      "ports": {
        "bus": 25632,
        "speed": 12204,
        "vs": 12207,
        "efd": 12206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25632_1_tgov1",
      "ports": {
        "speed": 12204,
        "pmech": 12205
      },
      "params": {
        "Trate": 59.7599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3784642517566681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25632_1_ieeest",
      "ports": {
        "input": 12204,
        "output": 12207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25633_1_genrou",
      "ports": {
        "bus": 25633,
        "pmech": 12209,
        "efd": 12210,
        "speed": 12208
      },
      "params": {
        "mva": 59.7599983215332,
        "H": 1.8112889528274536,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6892999410629272,
        "Xdp": 0.41670000553131104,
        "Xdpp": 0.3163999915122986,
        "Xq": 1.634600043296814,
        "Xqp": 0.6069999933242798,
        "Xqpp": 0.3163999915122986,
        "Xl": 0.24779999256134033,
        "Tdop": 9.126099586486816,
        "Tdopp": 0.04270000010728836,
        "Tqop": 0.4618000090122223,
        "Tqopp": 0.08020000159740448,
        "S10": 0.1923000067472458,
        "S12": 0.7534000277519226
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.919403910636902,
        "pmax": 49.799999594688416,
        "qmin": -5.52779994904995,
        "qmax": 25.348201394081116,
        "regulated": 25633,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25633_1_ieeet1",
      "ports": {
        "bus": 25633,
        "speed": 12208,
        "vs": 12211,
        "efd": 12210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25633_1_tgov1",
      "ports": {
        "speed": 12208,
        "pmech": 12209
      },
      "params": {
        "Trate": 59.7599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1325201541185379,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25633_1_ieeest",
      "ports": {
        "input": 12208,
        "output": 12211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25637_1_genrou",
      "ports": {
        "bus": 25637,
        "pmech": 12213,
        "efd": 12214,
        "speed": 12212
      },
      "params": {
        "mva": 198.0,
        "H": 3.8814916610717773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.408799886703491,
        "Xdp": 0.17479999363422394,
        "Xdpp": 0.1264999955892563,
        "Xq": 2.215100049972534,
        "Xqp": 0.32249999046325684,
        "Xqpp": 0.1264999955892563,
        "Xl": 0.09640000015497208,
        "Tdop": 7.47790002822876,
        "Tdopp": 0.06700000166893005,
        "Tqop": 1.2517000436782837,
        "Tqopp": 0.0828000009059906,
        "S10": 0.16189999878406525,
        "S12": 0.5418999791145325
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.428635120391846,
        "pmax": 164.9999976158142,
        "qmin": -18.31499934196472,
        "qmax": 83.98500084877014,
        "regulated": 25636,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "25637_1_ieeet1",
      "ports": {
        "bus": 25637,
        "speed": 12212,
        "vs": 12215,
        "efd": 12214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25637_1_tgov1",
      "ports": {
        "speed": 12212,
        "pmech": 12213
      },
      "params": {
        "Trate": 198.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333321291991,
        "Pvmin": 0.28499311208724976,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25637_1_ieeest",
      "ports": {
        "input": 12212,
        "output": 12215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25638_1_genrou",
      "ports": {
        "bus": 25638,
        "pmech": 12217,
        "efd": 12218,
        "speed": 12216
      },
      "params": {
        "mva": 198.0,
        "H": 3.8814916610717773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.408799886703491,
        "Xdp": 0.17479999363422394,
        "Xdpp": 0.1264999955892563,
        "Xq": 2.215100049972534,
        "Xqp": 0.32249999046325684,
        "Xqpp": 0.1264999955892563,
        "Xl": 0.09640000015497208,
        "Tdop": 7.47790002822876,
        "Tdopp": 0.06700000166893005,
        "Tqop": 1.2517000436782837,
        "Tqopp": 0.0828000009059906,
        "S10": 0.16189999878406525,
        "S12": 0.5418999791145325
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.30039381980896,
        "pmax": 164.9999976158142,
        "qmin": -18.31499934196472,
        "qmax": 83.98500084877014,
        "regulated": 25638,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "Ieeet1",
      "id": "25638_1_ieeet1",
      "ports": {
        "bus": 25638,
        "speed": 12216,
        "vs": 12219,
        "efd": 12218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25638_1_tgov1",
      "ports": {
        "speed": 12216,
        "pmech": 12217
      },
      "params": {
        "Trate": 198.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333212919908,
        "Pvmin": 0.2944464385509491,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25638_1_ieeest",
      "ports": {
        "input": 12216,
        "output": 12219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25639_1_genrou",
      "ports": {
        "bus": 25639,
        "pmech": 12221,
        "efd": 12222,
        "speed": 12220
      },
      "params": {
        "mva": 198.0,
        "H": 3.8814916610717773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.408799886703491,
        "Xdp": 0.17479999363422394,
        "Xdpp": 0.1264999955892563,
        "Xq": 2.215100049972534,
        "Xqp": 0.32249999046325684,
        "Xqpp": 0.1264999955892563,
        "Xl": 0.09640000015497208,
        "Tdop": 7.47790002822876,
        "Tdopp": 0.06700000166893005,
        "Tqop": 1.2517000436782837,
        "Tqopp": 0.0828000009059906,
        "S10": 0.16189999878406525,
        "S12": 0.5418999791145325
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.857546210289,
        "pmax": 164.9999976158142,
        "qmin": -18.31499934196472,
        "qmax": 83.98500084877014,
        "regulated": 25639,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "Ieeet1",
      "id": "25639_1_ieeet1",
      "ports": {
        "bus": 25639,
        "speed": 12220,
        "vs": 12223,
        "efd": 12222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25639_1_tgov1",
      "ports": {
        "speed": 12220,
        "pmech": 12221
      },
      "params": {
        "Trate": 198.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333212919909,
        "Pvmin": 0.16594719886779785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25639_1_ieeest",
      "ports": {
        "input": 12220,
        "output": 12223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25645_1_genrou",
      "ports": {
        "bus": 25645,
        "pmech": 12225,
        "efd": 12226,
        "speed": 12224
      },
      "params": {
        "mva": 238.67999267578125,
        "H": 6.019758224487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.234800100326538,
        "Xdp": 0.23090000450611115,
        "Xdpp": 0.13989999890327454,
        "Xq": 2.0748000144958496,
        "Xqp": 0.30399999022483826,
        "Xqpp": 0.13989999890327454,
        "Xl": 0.1071000024676323,
        "Tdop": 6.623300075531006,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.386199951171875,
        "Tqopp": 0.07880000025033951,
        "S10": 0.22579999268054962,
        "S12": 0.7339000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.97446823120117,
        "pmax": 198.89999628067017,
        "qmin": -22.077900171279907,
        "qmax": 101.24009847640991,
        "regulated": 25642,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "25645_1_ieeet1",
      "ports": {
        "bus": 25645,
        "speed": 12224,
        "vs": 12227,
        "efd": 12226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25645_1_tgov1",
      "ports": {
        "speed": 12224,
        "pmech": 12225
      },
      "params": {
        "Trate": 238.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3015521764755249,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25645_1_ieeest",
      "ports": {
        "input": 12224,
        "output": 12227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25646_1_genrou",
      "ports": {
        "bus": 25646,
        "pmech": 12229,
        "efd": 12230,
        "speed": 12228
      },
      "params": {
        "mva": 238.67999267578125,
        "H": 6.019758224487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.234800100326538,
        "Xdp": 0.23090000450611115,
        "Xdpp": 0.13989999890327454,
        "Xq": 2.0748000144958496,
        "Xqp": 0.30399999022483826,
        "Xqpp": 0.13989999890327454,
        "Xl": 0.1071000024676323,
        "Tdop": 6.623300075531006,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.386199951171875,
        "Tqopp": 0.07880000025033951,
        "S10": 0.22579999268054962,
        "S12": 0.7339000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.04995393753052,
        "pmax": 198.89999628067017,
        "qmin": -22.077900171279907,
        "qmax": 101.24009847640991,
        "regulated": 25646,
        "vset": 1.027999997138977
      }
    },
    {
      "class": "Ieeet1",
      "id": "25646_1_ieeet1",
      "ports": {
        "bus": 25646,
        "speed": 12228,
        "vs": 12231,
        "efd": 12230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25646_1_tgov1",
      "ports": {
        "speed": 12228,
        "pmech": 12229
      },
      "params": {
        "Trate": 238.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23902277648448944,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25646_1_ieeest",
      "ports": {
        "input": 12228,
        "output": 12231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25647_1_genrou",
      "ports": {
        "bus": 25647,
        "pmech": 12233,
        "efd": 12234,
        "speed": 12232
      },
      "params": {
        "mva": 238.67999267578125,
        "H": 6.019758224487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.234800100326538,
        "Xdp": 0.23090000450611115,
        "Xdpp": 0.13989999890327454,
        "Xq": 2.0748000144958496,
        "Xqp": 0.30399999022483826,
        "Xqpp": 0.13989999890327454,
        "Xl": 0.1071000024676323,
        "Tdop": 6.623300075531006,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.386199951171875,
        "Tqopp": 0.07880000025033951,
        "S10": 0.22579999268054962,
        "S12": 0.7339000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 92.60087609291077,
        "pmax": 198.89999628067017,
        "qmin": -22.077900171279907,
        "qmax": 101.24009847640991,
        "regulated": 25642,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "25647_1_ieeet1",
      "ports": {
        "bus": 25647,
        "speed": 12232,
        "vs": 12235,
        "efd": 12234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25647_1_tgov1",
      "ports": {
        "speed": 12232,
        "pmech": 12233
      },
      "params": {
        "Trate": 238.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38797083497047424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25647_1_ieeest",
      "ports": {
        "input": 12232,
        "output": 12235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25648_1_genrou",
      "ports": {
        "bus": 25648,
        "pmech": 12237,
        "efd": 12238,
        "speed": 12236
      },
      "params": {
        "mva": 238.67999267578125,
        "H": 6.019758224487305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.234800100326538,
        "Xdp": 0.23090000450611115,
        "Xdpp": 0.13989999890327454,
        "Xq": 2.0748000144958496,
        "Xqp": 0.30399999022483826,
        "Xqpp": 0.13989999890327454,
        "Xl": 0.1071000024676323,
        "Tdop": 6.623300075531006,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.386199951171875,
        "Tqopp": 0.07880000025033951,
        "S10": 0.22579999268054962,
        "S12": 0.7339000105857849
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.73565745353699,
        "pmax": 198.89999628067017,
        "qmin": -22.077900171279907,
        "qmax": 101.24009847640991,
        "regulated": 25648,
        "vset": 1.0325000286102295
      }
    },
    {
      "class": "Ieeet1",
      "id": "25648_1_ieeet1",
      "ports": {
        "bus": 25648,
        "speed": 12236,
        "vs": 12239,
        "efd": 12238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25648_1_tgov1",
      "ports": {
        "speed": 12236,
        "pmech": 12237
      },
      "params": {
        "Trate": 238.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32150015234947205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25648_1_ieeest",
      "ports": {
        "input": 12236,
        "output": 12239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25652_1_genrou",
      "ports": {
        "bus": 25652,
        "pmech": 12241,
        "efd": 12242,
        "speed": 12240
      },
      "params": {
        "mva": 213.1199951171875,
        "H": 1.8073991537094116,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8600000143051147,
        "Xdp": 0.37049999833106995,
        "Xdpp": 0.26579999923706055,
        "Xq": 1.7714999914169312,
        "Xqp": 0.38909998536109924,
        "Xqpp": 0.26579999923706055,
        "Xl": 0.2004999965429306,
        "Tdop": 5.667099952697754,
        "Tdopp": 0.04610000178217888,
        "Tqop": 0.5249999761581421,
        "Tqopp": 0.0737999975681305,
        "S10": 0.02419999986886978,
        "S12": 0.28349998593330383
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.08782458305359,
        "pmax": 177.60000228881836,
        "qmin": -21.667200326919556,
        "qmax": 82.76159763336182,
        "regulated": 25652,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "25652_1_ieeet1",
      "ports": {
        "bus": 25652,
        "speed": 12240,
        "vs": 12243,
        "efd": 12242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25652_1_tgov1",
      "ports": {
        "speed": 12240,
        "pmech": 12241
      },
      "params": {
        "Trate": 213.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36640310287475586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25652_1_ieeest",
      "ports": {
        "input": 12240,
        "output": 12243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25662_1_genrou",
      "ports": {
        "bus": 25662,
        "pmech": 12245,
        "efd": 12246,
        "speed": 12244
      },
      "params": {
        "mva": 238.63999938964844,
        "H": 3.799203872680664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.001300096511841,
        "Xdp": 0.26829999685287476,
        "Xdpp": 0.19670000672340393,
        "Xq": 1.8863999843597412,
        "Xqp": 0.5472999811172485,
        "Xqpp": 0.19670000672340393,
        "Xl": 0.15240000188350677,
        "Tdop": 4.934100151062012,
        "Tdopp": 0.06849999725818634,
        "Tqop": 0.8751999735832214,
        "Tqopp": 0.05209999904036522,
        "S10": 0.22139999270439148,
        "S12": 0.7196000218391418
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.77170920372009,
        "pmax": 198.86666536331177,
        "qmin": -22.074200212955475,
        "qmax": 101.22313499450684,
        "regulated": 25658,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "25662_1_ieeet1",
      "ports": {
        "bus": 25662,
        "speed": 12244,
        "vs": 12247,
        "efd": 12246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25662_1_tgov1",
      "ports": {
        "speed": 12244,
        "pmech": 12245
      },
      "params": {
        "Trate": 238.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333330003093,
        "Pvmin": 0.2043735682964325,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25662_1_ieeest",
      "ports": {
        "input": 12244,
        "output": 12247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25663_1_genrou",
      "ports": {
        "bus": 25663,
        "pmech": 12249,
        "efd": 12250,
        "speed": 12248
      },
      "params": {
        "mva": 238.63999938964844,
        "H": 3.799203872680664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.001300096511841,
        "Xdp": 0.26829999685287476,
        "Xdpp": 0.19670000672340393,
        "Xq": 1.8863999843597412,
        "Xqp": 0.5472999811172485,
        "Xqpp": 0.19670000672340393,
        "Xl": 0.15240000188350677,
        "Tdop": 4.934100151062012,
        "Tdopp": 0.06849999725818634,
        "Tqop": 0.8751999735832214,
        "Tqopp": 0.05209999904036522,
        "S10": 0.22139999270439148,
        "S12": 0.7196000218391418
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.50266742706299,
        "pmax": 198.86666536331177,
        "qmin": -22.074200212955475,
        "qmax": 101.22313499450684,
        "regulated": 25658,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "25663_1_ieeet1",
      "ports": {
        "bus": 25663,
        "speed": 12248,
        "vs": 12251,
        "efd": 12250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25663_1_tgov1",
      "ports": {
        "speed": 12248,
        "pmech": 12249
      },
      "params": {
        "Trate": 238.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333300030927,
        "Pvmin": 0.27448317408561707,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25663_1_ieeest",
      "ports": {
        "input": 12248,
        "output": 12251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25664_1_genrou",
      "ports": {
        "bus": 25664,
        "pmech": 12253,
        "efd": 12254,
        "speed": 12252
      },
      "params": {
        "mva": 238.63999938964844,
        "H": 3.799203872680664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.001300096511841,
        "Xdp": 0.26829999685287476,
        "Xdpp": 0.19670000672340393,
        "Xq": 1.8863999843597412,
        "Xqp": 0.5472999811172485,
        "Xqpp": 0.19670000672340393,
        "Xl": 0.15240000188350677,
        "Tdop": 4.934100151062012,
        "Tdopp": 0.06849999725818634,
        "Tqop": 0.8751999735832214,
        "Tqopp": 0.05209999904036522,
        "S10": 0.22139999270439148,
        "S12": 0.7196000218391418
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.99716019630432,
        "pmax": 198.86666536331177,
        "qmin": -22.074200212955475,
        "qmax": 101.22313499450684,
        "regulated": 25664,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "25664_1_ieeet1",
      "ports": {
        "bus": 25664,
        "speed": 12252,
        "vs": 12255,
        "efd": 12254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25664_1_tgov1",
      "ports": {
        "speed": 12252,
        "pmech": 12253
      },
      "params": {
        "Trate": 238.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333300030928,
        "Pvmin": 0.3519827425479889,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25664_1_ieeest",
      "ports": {
        "input": 12252,
        "output": 12255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25671_1_genrou",
      "ports": {
        "bus": 25671,
        "pmech": 12257,
        "efd": 12258,
        "speed": 12256
      },
      "params": {
        "mva": 219.83999633789062,
        "H": 6.213068962097168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8562999963760376,
        "Xdp": 0.43869999051094055,
        "Xdpp": 0.2985999882221222,
        "Xq": 1.7692999839782715,
        "Xqp": 0.6087999939918518,
        "Xqpp": 0.2985999882221222,
        "Xl": 0.23360000550746918,
        "Tdop": 9.445899963378906,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.5364000201225281,
        "Tqopp": 0.07479999959468842,
        "S10": 0.03700000047683716,
        "S12": 0.20579999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.94969534873962,
        "pmax": 183.20000171661377,
        "qmin": -20.335200428962708,
        "qmax": 93.24880242347717,
        "regulated": 25671,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25671_1_ieeet1",
      "ports": {
        "bus": 25671,
        "speed": 12256,
        "vs": 12259,
        "efd": 12258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25671_1_tgov1",
      "ports": {
        "speed": 12256,
        "pmech": 12257
      },
      "params": {
        "Trate": 219.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3045382797718048,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25671_1_ieeest",
      "ports": {
        "input": 12256,
        "output": 12259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25672_1_genrou",
      "ports": {
        "bus": 25672,
        "pmech": 12261,
        "efd": 12262,
        "speed": 12260
      },
      "params": {
        "mva": 219.83999633789062,
        "H": 6.213068962097168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8562999963760376,
        "Xdp": 0.43869999051094055,
        "Xdpp": 0.2985999882221222,
        "Xq": 1.7692999839782715,
        "Xqp": 0.6087999939918518,
        "Xqpp": 0.2985999882221222,
        "Xl": 0.23360000550746918,
        "Tdop": 9.445899963378906,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.5364000201225281,
        "Tqopp": 0.07479999959468842,
        "S10": 0.03700000047683716,
        "S12": 0.20579999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.106188774108887,
        "pmax": 183.20000171661377,
        "qmin": -20.335200428962708,
        "qmax": 93.24880242347717,
        "regulated": 25667,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25672_1_ieeet1",
      "ports": {
        "bus": 25672,
        "speed": 12260,
        "vs": 12263,
        "efd": 12262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25672_1_tgov1",
      "ports": {
        "speed": 12260,
        "pmech": 12261
      },
      "params": {
        "Trate": 219.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12784838676452637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25672_1_ieeest",
      "ports": {
        "input": 12260,
        "output": 12263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25673_1_genrou",
      "ports": {
        "bus": 25673,
        "pmech": 12265,
        "efd": 12266,
        "speed": 12264
      },
      "params": {
        "mva": 219.83999633789062,
        "H": 6.213068962097168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8562999963760376,
        "Xdp": 0.43869999051094055,
        "Xdpp": 0.2985999882221222,
        "Xq": 1.7692999839782715,
        "Xqp": 0.6087999939918518,
        "Xqpp": 0.2985999882221222,
        "Xl": 0.23360000550746918,
        "Tdop": 9.445899963378906,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.5364000201225281,
        "Tqopp": 0.07479999959468842,
        "S10": 0.03700000047683716,
        "S12": 0.20579999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.49570965766907,
        "pmax": 183.20000171661377,
        "qmin": -20.335200428962708,
        "qmax": 93.24880242347717,
        "regulated": 25673,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25673_1_ieeet1",
      "ports": {
        "bus": 25673,
        "speed": 12264,
        "vs": 12267,
        "efd": 12266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25673_1_tgov1",
      "ports": {
        "speed": 12264,
        "pmech": 12265
      },
      "params": {
        "Trate": 219.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19330289959907532,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25673_1_ieeest",
      "ports": {
        "input": 12264,
        "output": 12267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25674_1_genrou",
      "ports": {
        "bus": 25674,
        "pmech": 12269,
        "efd": 12270,
        "speed": 12268
      },
      "params": {
        "mva": 219.83999633789062,
        "H": 6.213068962097168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8562999963760376,
        "Xdp": 0.43869999051094055,
        "Xdpp": 0.2985999882221222,
        "Xq": 1.7692999839782715,
        "Xqp": 0.6087999939918518,
        "Xqpp": 0.2985999882221222,
        "Xl": 0.23360000550746918,
        "Tdop": 9.445899963378906,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.5364000201225281,
        "Tqopp": 0.07479999959468842,
        "S10": 0.03700000047683716,
        "S12": 0.20579999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.33809018135071,
        "pmax": 183.20000171661377,
        "qmin": -20.335200428962708,
        "qmax": 93.24880242347717,
        "regulated": 25674,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25674_1_ieeet1",
      "ports": {
        "bus": 25674,
        "speed": 12268,
        "vs": 12271,
        "efd": 12270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25674_1_tgov1",
      "ports": {
        "speed": 12268,
        "pmech": 12269
      },
      "params": {
        "Trate": 219.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3108537495136261,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25674_1_ieeest",
      "ports": {
        "input": 12268,
        "output": 12271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25675_1_genrou",
      "ports": {
        "bus": 25675,
        "pmech": 12273,
        "efd": 12274,
        "speed": 12272
      },
      "params": {
        "mva": 219.83999633789062,
        "H": 6.213068962097168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8562999963760376,
        "Xdp": 0.43869999051094055,
        "Xdpp": 0.2985999882221222,
        "Xq": 1.7692999839782715,
        "Xqp": 0.6087999939918518,
        "Xqpp": 0.2985999882221222,
        "Xl": 0.23360000550746918,
        "Tdop": 9.445899963378906,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.5364000201225281,
        "Tqopp": 0.07479999959468842,
        "S10": 0.03700000047683716,
        "S12": 0.20579999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.73435020446777,
        "pmax": 183.20000171661377,
        "qmin": -20.335200428962708,
        "qmax": 93.24880242347717,
        "regulated": 25675,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25675_1_ieeet1",
      "ports": {
        "bus": 25675,
        "speed": 12272,
        "vs": 12275,
        "efd": 12274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25675_1_tgov1",
      "ports": {
        "speed": 12272,
        "pmech": 12273
      },
      "params": {
        "Trate": 219.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3581438958644867,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25675_1_ieeest",
      "ports": {
        "input": 12272,
        "output": 12275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25676_1_genrou",
      "ports": {
        "bus": 25676,
        "pmech": 12277,
        "efd": 12278,
        "speed": 12276
      },
      "params": {
        "mva": 219.83999633789062,
        "H": 6.213068962097168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8562999963760376,
        "Xdp": 0.43869999051094055,
        "Xdpp": 0.2985999882221222,
        "Xq": 1.7692999839782715,
        "Xqp": 0.6087999939918518,
        "Xqpp": 0.2985999882221222,
        "Xl": 0.23360000550746918,
        "Tdop": 9.445899963378906,
        "Tdopp": 0.053599998354911804,
        "Tqop": 0.5364000201225281,
        "Tqopp": 0.07479999959468842,
        "S10": 0.03700000047683716,
        "S12": 0.20579999685287476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 86.68733239173889,
        "pmax": 183.20000171661377,
        "qmin": -20.335200428962708,
        "qmax": 93.24880242347717,
        "regulated": 25676,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25676_1_ieeet1",
      "ports": {
        "bus": 25676,
        "speed": 12276,
        "vs": 12279,
        "efd": 12278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25676_1_tgov1",
      "ports": {
        "speed": 12276,
        "pmech": 12277
      },
      "params": {
        "Trate": 219.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3943201005458832,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25676_1_ieeest",
      "ports": {
        "input": 12276,
        "output": 12279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25691_1_genrou",
      "ports": {
        "bus": 25691,
        "pmech": 12281,
        "efd": 12282,
        "speed": 12280
      },
      "params": {
        "mva": 210.36000061035156,
        "H": 6.062589645385742,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6964000463485718,
        "Xdp": 0.2370000034570694,
        "Xdpp": 0.1923000067472458,
        "Xq": 1.6403000354766846,
        "Xqp": 0.5767999887466431,
        "Xqpp": 0.1923000067472458,
        "Xl": 0.14890000224113464,
        "Tdop": 7.533299922943115,
        "Tdopp": 0.06930000334978104,
        "Tqop": 1.3473000526428223,
        "Tqopp": 0.05079999938607216,
        "S10": 0.07270000129938126,
        "S12": 0.19329999387264252
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.17416834831238,
        "pmax": 175.3000020980835,
        "qmin": -19.4582998752594,
        "qmax": 89.22770023345947,
        "regulated": 25691,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "25691_1_ieeet1",
      "ports": {
        "bus": 25691,
        "speed": 12280,
        "vs": 12283,
        "efd": 12282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25691_1_tgov1",
      "ports": {
        "speed": 12280,
        "pmech": 12281
      },
      "params": {
        "Trate": 210.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408892243,
        "Pvmin": 0.30982205271720886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25691_1_ieeest",
      "ports": {
        "input": 12280,
        "output": 12283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25692_1_genrou",
      "ports": {
        "bus": 25692,
        "pmech": 12285,
        "efd": 12286,
        "speed": 12284
      },
      "params": {
        "mva": 210.36000061035156,
        "H": 6.062589645385742,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6964000463485718,
        "Xdp": 0.2370000034570694,
        "Xdpp": 0.1923000067472458,
        "Xq": 1.6403000354766846,
        "Xqp": 0.5767999887466431,
        "Xqpp": 0.1923000067472458,
        "Xl": 0.14890000224113464,
        "Tdop": 7.533299922943115,
        "Tdopp": 0.06930000334978104,
        "Tqop": 1.3473000526428223,
        "Tqopp": 0.05079999938607216,
        "S10": 0.07270000129938126,
        "S12": 0.19329999387264252
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.42200684547424,
        "pmax": 175.3000020980835,
        "qmin": -19.4582998752594,
        "qmax": 89.22770023345947,
        "regulated": 25692,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "25692_1_ieeet1",
      "ports": {
        "bus": 25692,
        "speed": 12284,
        "vs": 12287,
        "efd": 12286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25692_1_tgov1",
      "ports": {
        "speed": 12284,
        "pmech": 12285
      },
      "params": {
        "Trate": 210.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408892241,
        "Pvmin": 0.23969389498233795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25692_1_ieeest",
      "ports": {
        "input": 12284,
        "output": 12287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25693_1_genrou",
      "ports": {
        "bus": 25693,
        "pmech": 12289,
        "efd": 12290,
        "speed": 12288
      },
      "params": {
        "mva": 210.36000061035156,
        "H": 6.062589645385742,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6964000463485718,
        "Xdp": 0.2370000034570694,
        "Xdpp": 0.1923000067472458,
        "Xq": 1.6403000354766846,
        "Xqp": 0.5767999887466431,
        "Xqpp": 0.1923000067472458,
        "Xl": 0.14890000224113464,
        "Tdop": 7.533299922943115,
        "Tdopp": 0.06930000334978104,
        "Tqop": 1.3473000526428223,
        "Tqopp": 0.05079999938607216,
        "S10": 0.07270000129938126,
        "S12": 0.19329999387264252
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 86.64616346359253,
        "pmax": 175.3000020980835,
        "qmin": -19.4582998752594,
        "qmax": 89.22770023345947,
        "regulated": 25693,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "25693_1_ieeet1",
      "ports": {
        "bus": 25693,
        "speed": 12288,
        "vs": 12291,
        "efd": 12290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25693_1_tgov1",
      "ports": {
        "speed": 12288,
        "pmech": 12289
      },
      "params": {
        "Trate": 210.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408892241,
        "Pvmin": 0.41189467906951904,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25693_1_ieeest",
      "ports": {
        "input": 12288,
        "output": 12291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25694_1_genrou",
      "ports": {
        "bus": 25694,
        "pmech": 12293,
        "efd": 12294,
        "speed": 12292
      },
      "params": {
        "mva": 210.36000061035156,
        "H": 6.062589645385742,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6964000463485718,
        "Xdp": 0.2370000034570694,
        "Xdpp": 0.1923000067472458,
        "Xq": 1.6403000354766846,
        "Xqp": 0.5767999887466431,
        "Xqpp": 0.1923000067472458,
        "Xl": 0.14890000224113464,
        "Tdop": 7.533299922943115,
        "Tdopp": 0.06930000334978104,
        "Tqop": 1.3473000526428223,
        "Tqopp": 0.05079999938607216,
        "S10": 0.07270000129938126,
        "S12": 0.19329999387264252
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.53669333457947,
        "pmax": 175.3000020980835,
        "qmin": -19.4582998752594,
        "qmax": 89.22770023345947,
        "regulated": 25690,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "25694_1_ieeet1",
      "ports": {
        "bus": 25694,
        "speed": 12292,
        "vs": 12295,
        "efd": 12294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25694_1_tgov1",
      "ports": {
        "speed": 12292,
        "pmech": 12293
      },
      "params": {
        "Trate": 210.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408892243,
        "Pvmin": 0.3828517496585846,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25694_1_ieeest",
      "ports": {
        "input": 12292,
        "output": 12295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25699_1_genrou",
      "ports": {
        "bus": 25699,
        "pmech": 12297,
        "efd": 12298,
        "speed": 12296
      },
      "params": {
        "mva": 54.0,
        "H": 1.5293906927108765,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2121999263763428,
        "Xdp": 0.3107999861240387,
        "Xdpp": 0.2240000069141388,
        "Xq": 2.0998001098632812,
        "Xqp": 0.53329998254776,
        "Xqpp": 0.2240000069141388,
        "Xl": 0.1680999994277954,
        "Tdop": 4.184700012207031,
        "Tdopp": 0.036400001496076584,
        "Tqop": 1.4400999546051025,
        "Tqopp": 0.06300000101327896,
        "S10": 0.13650000095367432,
        "S12": 0.5078999996185303
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.181213706731796,
        "pmax": 44.999998807907104,
        "qmin": -5.490000173449516,
        "qmax": 20.970000326633453,
        "regulated": 25699,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "25699_1_ieeet1",
      "ports": {
        "bus": 25699,
        "speed": 12296,
        "vs": 12299,
        "efd": 12298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25699_1_tgov1",
      "ports": {
        "speed": 12296,
        "pmech": 12297
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20705951750278473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25699_1_ieeest",
      "ports": {
        "input": 12296,
        "output": 12299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25699_2_genrou",
      "ports": {
        "bus": 25699,
        "pmech": 12301,
        "efd": 12302,
        "speed": 12300
      },
      "params": {
        "mva": 54.0,
        "H": 1.5293906927108765,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2121999263763428,
        "Xdp": 0.3107999861240387,
        "Xdpp": 0.2240000069141388,
        "Xq": 2.0998001098632812,
        "Xqp": 0.53329998254776,
        "Xqpp": 0.2240000069141388,
        "Xl": 0.1680999994277954,
        "Tdop": 4.184700012207031,
        "Tdopp": 0.036400001496076584,
        "Tqop": 1.4400999546051025,
        "Tqopp": 0.06300000101327896,
        "S10": 0.13650000095367432,
        "S12": 0.5078999996185303
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.351121008396149,
        "pmax": 44.999998807907104,
        "qmin": -5.490000173449516,
        "qmax": 20.970000326633453,
        "regulated": 25699,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "25699_2_ieeet1",
      "ports": {
        "bus": 25699,
        "speed": 12300,
        "vs": 12303,
        "efd": 12302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25699_2_tgov1",
      "ports": {
        "speed": 12300,
        "pmech": 12301
      },
      "params": {
        "Trate": 54.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22872446477413177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25699_2_ieeest",
      "ports": {
        "input": 12300,
        "output": 12303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25702_1_genrou",
      "ports": {
        "bus": 25702,
        "pmech": 12305,
        "efd": 12306,
        "speed": 12304
      },
      "params": {
        "mva": 50.15999984741211,
        "H": 1.4404057264328003,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7106000185012817,
        "Xdp": 0.37049999833106995,
        "Xdpp": 0.26249998807907104,
        "Xq": 1.632200002670288,
        "Xqp": 0.27630001306533813,
        "Xqpp": 0.26249998807907104,
        "Xl": 0.1979999989271164,
        "Tdop": 6.440100193023682,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.8378999829292297,
        "Tqopp": 0.06780000030994415,
        "S10": 0.06129999831318855,
        "S12": 0.357699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.60715651512146,
        "pmax": 41.80000126361847,
        "qmin": -5.099600180983543,
        "qmax": 19.478799402713776,
        "regulated": 25702,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "25702_1_ieeet1",
      "ports": {
        "bus": 25702,
        "speed": 12304,
        "vs": 12307,
        "efd": 12306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25702_1_tgov1",
      "ports": {
        "speed": 12304,
        "pmech": 12305
      },
      "params": {
        "Trate": 50.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39089226722717285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25702_1_ieeest",
      "ports": {
        "input": 12304,
        "output": 12307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25702_2_genrou",
      "ports": {
        "bus": 25702,
        "pmech": 12309,
        "efd": 12310,
        "speed": 12308
      },
      "params": {
        "mva": 50.15999984741211,
        "H": 1.4404057264328003,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7106000185012817,
        "Xdp": 0.37049999833106995,
        "Xdpp": 0.26249998807907104,
        "Xq": 1.632200002670288,
        "Xqp": 0.27630001306533813,
        "Xqpp": 0.26249998807907104,
        "Xl": 0.1979999989271164,
        "Tdop": 6.440100193023682,
        "Tdopp": 0.05829999968409538,
        "Tqop": 0.8378999829292297,
        "Tqopp": 0.06780000030994415,
        "S10": 0.06129999831318855,
        "S12": 0.357699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.716571569442749,
        "pmax": 41.80000126361847,
        "qmin": -5.099600180983543,
        "qmax": 19.478799402713776,
        "regulated": 25702,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "25702_2_ieeet1",
      "ports": {
        "bus": 25702,
        "speed": 12308,
        "vs": 12311,
        "efd": 12310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25702_2_tgov1",
      "ports": {
        "speed": 12308,
        "pmech": 12309
      },
      "params": {
        "Trate": 50.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2933925688266754,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25702_2_ieeest",
      "ports": {
        "input": 12308,
        "output": 12311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25704_2_gensal",
      "ports": {
        "bus": 25704,
        "pmech": 12313,
        "efd": 12314,
        "speed": 12312
      },
      "params": {
        "mva": 18.0,
        "H": 1.6694999933242798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9456999897956848,
        "Xdp": 0.35019999742507935,
        "Xdpp": 0.24490000307559967,
        "Xq": 0.6129999756813049,
        "Xl": 0.11249999701976776,
        "Tdop": 6.0,
        "Tdopp": 0.3950999975204468,
        "Tqopp": 0.5203999876976013,
        "S10": 0.1282999962568283,
        "S12": 0.3269999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.686156243085861,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 25704,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25704_2_ieeet1",
      "ports": {
        "bus": 25704,
        "speed": 12312,
        "vs": 12315,
        "efd": 12314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25704_2_hygov",
      "ports": {
        "speed": 12312,
        "pmech": 12313
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5062176585197449,
        "Tr": 3.709402322769165,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7218000292778015,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25704_2_ieeest",
      "ports": {
        "input": 12312,
        "output": 12315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25704_3_gensal",
      "ports": {
        "bus": 25704,
        "pmech": 12317,
        "efd": 12318,
        "speed": 12316
      },
      "params": {
        "mva": 18.0,
        "H": 1.6694999933242798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9456999897956848,
        "Xdp": 0.35019999742507935,
        "Xdpp": 0.24490000307559967,
        "Xq": 0.6129999756813049,
        "Xl": 0.11249999701976776,
        "Tdop": 6.0,
        "Tdopp": 0.3950999975204468,
        "Tqopp": 0.5203999876976013,
        "S10": 0.1282999962568283,
        "S12": 0.3269999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.548051536083221,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 25704,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25704_3_ieeet1",
      "ports": {
        "bus": 25704,
        "speed": 12316,
        "vs": 12319,
        "efd": 12318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25704_3_hygov",
      "ports": {
        "speed": 12316,
        "pmech": 12317
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5062176585197449,
        "Tr": 3.709402322769165,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7218000292778015,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25704_3_ieeest",
      "ports": {
        "input": 12316,
        "output": 12319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25704_4_gensal",
      "ports": {
        "bus": 25704,
        "pmech": 12321,
        "efd": 12322,
        "speed": 12320
      },
      "params": {
        "mva": 18.0,
        "H": 1.6694999933242798,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9456999897956848,
        "Xdp": 0.35019999742507935,
        "Xdpp": 0.24490000307559967,
        "Xq": 0.6129999756813049,
        "Xl": 0.11249999701976776,
        "Tdop": 6.0,
        "Tdopp": 0.3950999975204468,
        "Tqopp": 0.5203999876976013,
        "S10": 0.1282999962568283,
        "S12": 0.3269999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.075914412736893,
        "pmax": 15.000000596046448,
        "qmin": -0.7350000087171793,
        "qmax": 5.75999990105629,
        "regulated": 25704,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25704_4_ieeet1",
      "ports": {
        "bus": 25704,
        "speed": 12320,
        "vs": 12323,
        "efd": 12322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25704_4_hygov",
      "ports": {
        "speed": 12320,
        "pmech": 12321
      },
      "params": {
        "Trate": 18.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5062176585197449,
        "Tr": 3.709402322769165,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.7218000292778015,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25704_4_ieeest",
      "ports": {
        "input": 12320,
        "output": 12323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25710_1_genrou",
      "ports": {
        "bus": 25710,
        "pmech": 12325,
        "efd": 12326,
        "speed": 12324
      },
      "params": {
        "mva": 1392.0,
        "H": 3.463606595993042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0251998901367188,
        "Xdp": 0.4092000126838684,
        "Xdpp": 0.2928999960422516,
        "Xq": 1.9255000352859497,
        "Xqp": 0.5153999924659729,
        "Xqpp": 0.2928999960422516,
        "Xl": 0.2215999960899353,
        "Tdop": 4.391900062561035,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.062000036239624,
        "Tqopp": 0.07490000128746033,
        "S10": 0.11500000208616257,
        "S12": 0.4650999903678894
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 226.90975666046143,
        "pmax": 1160.0000381469727,
        "qmin": -95.1200008392334,
        "qmax": 426.87997817993164,
        "regulated": 25706,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "25710_1_ieeet1",
      "ports": {
        "bus": 25710,
        "speed": 12324,
        "vs": 12327,
        "efd": 12326
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03539999946951866,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09239999949932098,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9100000858306885,
        "E2": 3.880000114440918,
        "Se1": 0.0966000035405159,
        "Se2": 0.3564999997615814,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25710_1_tgov1",
      "ports": {
        "speed": 12324,
        "pmech": 12325
      },
      "params": {
        "Trate": 1392.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1630098819732666,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25710_1_ieeest",
      "ports": {
        "input": 12324,
        "output": 12327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25711_1_genrou",
      "ports": {
        "bus": 25711,
        "pmech": 12329,
        "efd": 12330,
        "speed": 12328
      },
      "params": {
        "mva": 1392.0,
        "H": 3.463606595993042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0251998901367188,
        "Xdp": 0.4092000126838684,
        "Xdpp": 0.2928999960422516,
        "Xq": 1.9255000352859497,
        "Xqp": 0.5153999924659729,
        "Xqpp": 0.2928999960422516,
        "Xl": 0.2215999960899353,
        "Tdop": 4.391900062561035,
        "Tdopp": 0.043699998408555984,
        "Tqop": 1.062000036239624,
        "Tqopp": 0.07490000128746033,
        "S10": 0.11500000208616257,
        "S12": 0.4650999903678894
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 155.23711442947388,
        "pmax": 1160.0000381469727,
        "qmin": -95.1200008392334,
        "qmax": 426.87997817993164,
        "regulated": 25706,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "25711_1_ieeet1",
      "ports": {
        "bus": 25711,
        "speed": 12328,
        "vs": 12331,
        "efd": 12330
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.03539999946951866,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09239999949932098,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9100000858306885,
        "E2": 3.880000114440918,
        "Se1": 0.0966000035405159,
        "Se2": 0.3564999997615814,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25711_1_tgov1",
      "ports": {
        "speed": 12328,
        "pmech": 12329
      },
      "params": {
        "Trate": 1392.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.111520916223526,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25711_1_ieeest",
      "ports": {
        "input": 12328,
        "output": 12331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25719_1_genrou",
      "ports": {
        "bus": 25719,
        "pmech": 12333,
        "efd": 12334,
        "speed": 12332
      },
      "params": {
        "mva": 145.1999969482422,
        "H": 5.6735968589782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5030999183654785,
        "Xdp": 0.15649999678134918,
        "Xdpp": 0.11749999970197678,
        "Xq": 2.291300058364868,
        "Xqp": 0.2046000063419342,
        "Xqpp": 0.11749999970197678,
        "Xl": 0.08919999748468399,
        "Tdop": 7.716000080108643,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6532999873161316,
        "Tqopp": 0.050200000405311584,
        "S10": 0.18279999494552612,
        "S12": 0.7121999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.14703404903412,
        "pmax": 121.00000381469727,
        "qmin": -13.431000709533691,
        "qmax": 61.58900260925293,
        "regulated": 25719,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "25719_1_ieeet1",
      "ports": {
        "bus": 25719,
        "speed": 12332,
        "vs": 12335,
        "efd": 12334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25719_1_tgov1",
      "ports": {
        "speed": 12332,
        "pmech": 12333
      },
      "params": {
        "Trate": 145.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.22828535735607147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25719_1_ieeest",
      "ports": {
        "input": 12332,
        "output": 12335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25720_1_genrou",
      "ports": {
        "bus": 25720,
        "pmech": 12337,
        "efd": 12338,
        "speed": 12336
      },
      "params": {
        "mva": 145.1999969482422,
        "H": 5.6735968589782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5030999183654785,
        "Xdp": 0.15649999678134918,
        "Xdpp": 0.11749999970197678,
        "Xq": 2.291300058364868,
        "Xqp": 0.2046000063419342,
        "Xqpp": 0.11749999970197678,
        "Xl": 0.08919999748468399,
        "Tdop": 7.716000080108643,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6532999873161316,
        "Tqopp": 0.050200000405311584,
        "S10": 0.18279999494552612,
        "S12": 0.7121999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.9042928814888,
        "pmax": 121.00000381469727,
        "qmin": -13.431000709533691,
        "qmax": 61.58900260925293,
        "regulated": 25720,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "25720_1_ieeet1",
      "ports": {
        "bus": 25720,
        "speed": 12336,
        "vs": 12339,
        "efd": 12338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25720_1_tgov1",
      "ports": {
        "speed": 12336,
        "pmech": 12337
      },
      "params": {
        "Trate": 145.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.09575959295034409,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25720_1_ieeest",
      "ports": {
        "input": 12336,
        "output": 12339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25721_1_genrou",
      "ports": {
        "bus": 25721,
        "pmech": 12341,
        "efd": 12342,
        "speed": 12340
      },
      "params": {
        "mva": 145.1999969482422,
        "H": 5.6735968589782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5030999183654785,
        "Xdp": 0.15649999678134918,
        "Xdpp": 0.11749999970197678,
        "Xq": 2.291300058364868,
        "Xqp": 0.2046000063419342,
        "Xqpp": 0.11749999970197678,
        "Xl": 0.08919999748468399,
        "Tdop": 7.716000080108643,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6532999873161316,
        "Tqopp": 0.050200000405311584,
        "S10": 0.18279999494552612,
        "S12": 0.7121999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.64370632171631,
        "pmax": 121.00000381469727,
        "qmin": -13.431000709533691,
        "qmax": 61.58900260925293,
        "regulated": 25714,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "25721_1_ieeet1",
      "ports": {
        "bus": 25721,
        "speed": 12340,
        "vs": 12343,
        "efd": 12342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25721_1_tgov1",
      "ports": {
        "speed": 12340,
        "pmech": 12341
      },
      "params": {
        "Trate": 145.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.3487858772277832,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25721_1_ieeest",
      "ports": {
        "input": 12340,
        "output": 12343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25722_1_genrou",
      "ports": {
        "bus": 25722,
        "pmech": 12345,
        "efd": 12346,
        "speed": 12344
      },
      "params": {
        "mva": 145.1999969482422,
        "H": 5.6735968589782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5030999183654785,
        "Xdp": 0.15649999678134918,
        "Xdpp": 0.11749999970197678,
        "Xq": 2.291300058364868,
        "Xqp": 0.2046000063419342,
        "Xqpp": 0.11749999970197678,
        "Xl": 0.08919999748468399,
        "Tdop": 7.716000080108643,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6532999873161316,
        "Tqopp": 0.050200000405311584,
        "S10": 0.18279999494552612,
        "S12": 0.7121999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.91692638397217,
        "pmax": 121.00000381469727,
        "qmin": -13.431000709533691,
        "qmax": 61.58900260925293,
        "regulated": 25722,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "25722_1_ieeet1",
      "ports": {
        "bus": 25722,
        "speed": 12344,
        "vs": 12347,
        "efd": 12346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25722_1_tgov1",
      "ports": {
        "speed": 12344,
        "pmech": 12345
      },
      "params": {
        "Trate": 145.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.4057639539241791,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25722_1_ieeest",
      "ports": {
        "input": 12344,
        "output": 12347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25723_1_genrou",
      "ports": {
        "bus": 25723,
        "pmech": 12349,
        "efd": 12350,
        "speed": 12348
      },
      "params": {
        "mva": 145.1999969482422,
        "H": 5.6735968589782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5030999183654785,
        "Xdp": 0.15649999678134918,
        "Xdpp": 0.11749999970197678,
        "Xq": 2.291300058364868,
        "Xqp": 0.2046000063419342,
        "Xqpp": 0.11749999970197678,
        "Xl": 0.08919999748468399,
        "Tdop": 7.716000080108643,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6532999873161316,
        "Tqopp": 0.050200000405311584,
        "S10": 0.18279999494552612,
        "S12": 0.7121999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.14883244037628,
        "pmax": 121.00000381469727,
        "qmin": -13.431000709533691,
        "qmax": 61.58900260925293,
        "regulated": 25723,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "25723_1_ieeet1",
      "ports": {
        "bus": 25723,
        "speed": 12348,
        "vs": 12351,
        "efd": 12350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25723_1_tgov1",
      "ports": {
        "speed": 12348,
        "pmech": 12349
      },
      "params": {
        "Trate": 145.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.2833941578865051,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25723_1_ieeest",
      "ports": {
        "input": 12348,
        "output": 12351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25724_1_genrou",
      "ports": {
        "bus": 25724,
        "pmech": 12353,
        "efd": 12354,
        "speed": 12352
      },
      "params": {
        "mva": 145.1999969482422,
        "H": 5.6735968589782715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5030999183654785,
        "Xdp": 0.15649999678134918,
        "Xdpp": 0.11749999970197678,
        "Xq": 2.291300058364868,
        "Xqp": 0.2046000063419342,
        "Xqpp": 0.11749999970197678,
        "Xl": 0.08919999748468399,
        "Tdop": 7.716000080108643,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6532999873161316,
        "Tqopp": 0.050200000405311584,
        "S10": 0.18279999494552612,
        "S12": 0.7121999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.82025969028473,
        "pmax": 121.00000381469727,
        "qmin": -13.431000709533691,
        "qmax": 61.58900260925293,
        "regulated": 25714,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "25724_1_ieeet1",
      "ports": {
        "bus": 25724,
        "speed": 12352,
        "vs": 12355,
        "efd": 12354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25724_1_tgov1",
      "ports": {
        "speed": 12352,
        "pmech": 12353
      },
      "params": {
        "Trate": 145.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200339,
        "Pvmin": 0.25358307361602783,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25724_1_ieeest",
      "ports": {
        "input": 12352,
        "output": 12355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25730_1_genrou",
      "ports": {
        "bus": 25730,
        "pmech": 12357,
        "efd": 12358,
        "speed": 12356
      },
      "params": {
        "mva": 162.0800018310547,
        "H": 2.541529655456543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4832000732421875,
        "Xdp": 0.19280000030994415,
        "Xdpp": 0.12630000710487366,
        "Xq": 2.2751998901367188,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.12630000710487366,
        "Xl": 0.09629999846220016,
        "Tdop": 9.119400024414062,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.2776999473571777,
        "Tqopp": 0.04650000110268593,
        "S10": 0.12399999797344208,
        "S12": 0.38580000400543213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.37596571445465,
        "pmax": 135.0666642189026,
        "qmin": -14.992399513721466,
        "qmax": 68.74893307685852,
        "regulated": 25730,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "25730_1_ieeet1",
      "ports": {
        "bus": 25730,
        "speed": 12356,
        "vs": 12359,
        "efd": 12358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25730_1_tgov1",
      "ports": {
        "speed": 12356,
        "pmech": 12357
      },
      "params": {
        "Trate": 162.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2306019514799118,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25730_1_ieeest",
      "ports": {
        "input": 12356,
        "output": 12359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25731_1_genrou",
      "ports": {
        "bus": 25731,
        "pmech": 12361,
        "efd": 12362,
        "speed": 12360
      },
      "params": {
        "mva": 162.0800018310547,
        "H": 2.541529655456543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4832000732421875,
        "Xdp": 0.19280000030994415,
        "Xdpp": 0.12630000710487366,
        "Xq": 2.2751998901367188,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.12630000710487366,
        "Xl": 0.09629999846220016,
        "Tdop": 9.119400024414062,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.2776999473571777,
        "Tqopp": 0.04650000110268593,
        "S10": 0.12399999797344208,
        "S12": 0.38580000400543213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.558674395084381,
        "pmax": 135.0666642189026,
        "qmin": -14.992399513721466,
        "qmax": 68.74893307685852,
        "regulated": 25731,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "25731_1_ieeet1",
      "ports": {
        "bus": 25731,
        "speed": 12360,
        "vs": 12363,
        "efd": 12362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25731_1_tgov1",
      "ports": {
        "speed": 12360,
        "pmech": 12361
      },
      "params": {
        "Trate": 162.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08982399851083755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25731_1_ieeest",
      "ports": {
        "input": 12360,
        "output": 12363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25732_1_genrou",
      "ports": {
        "bus": 25732,
        "pmech": 12365,
        "efd": 12366,
        "speed": 12364
      },
      "params": {
        "mva": 162.0800018310547,
        "H": 2.541529655456543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4832000732421875,
        "Xdp": 0.19280000030994415,
        "Xdpp": 0.12630000710487366,
        "Xq": 2.2751998901367188,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.12630000710487366,
        "Xl": 0.09629999846220016,
        "Tdop": 9.119400024414062,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.2776999473571777,
        "Tqopp": 0.04650000110268593,
        "S10": 0.12399999797344208,
        "S12": 0.38580000400543213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.77273094654083,
        "pmax": 135.0666642189026,
        "qmin": -14.992399513721466,
        "qmax": 68.74893307685852,
        "regulated": 25732,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "25732_1_ieeet1",
      "ports": {
        "bus": 25732,
        "speed": 12364,
        "vs": 12367,
        "efd": 12366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25732_1_tgov1",
      "ports": {
        "speed": 12364,
        "pmech": 12365
      },
      "params": {
        "Trate": 162.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22688011825084686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25732_1_ieeest",
      "ports": {
        "input": 12364,
        "output": 12367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25733_1_genrou",
      "ports": {
        "bus": 25733,
        "pmech": 12369,
        "efd": 12370,
        "speed": 12368
      },
      "params": {
        "mva": 162.0800018310547,
        "H": 2.541529655456543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4832000732421875,
        "Xdp": 0.19280000030994415,
        "Xdpp": 0.12630000710487366,
        "Xq": 2.2751998901367188,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.12630000710487366,
        "Xl": 0.09629999846220016,
        "Tdop": 9.119400024414062,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.2776999473571777,
        "Tqopp": 0.04650000110268593,
        "S10": 0.12399999797344208,
        "S12": 0.38580000400543213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.46957778930664,
        "pmax": 135.0666642189026,
        "qmin": -14.992399513721466,
        "qmax": 68.74893307685852,
        "regulated": 25733,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "25733_1_ieeet1",
      "ports": {
        "bus": 25733,
        "speed": 12368,
        "vs": 12371,
        "efd": 12370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25733_1_tgov1",
      "ports": {
        "speed": 12368,
        "pmech": 12369
      },
      "params": {
        "Trate": 162.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23117952048778534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25733_1_ieeest",
      "ports": {
        "input": 12368,
        "output": 12371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25734_1_genrou",
      "ports": {
        "bus": 25734,
        "pmech": 12373,
        "efd": 12374,
        "speed": 12372
      },
      "params": {
        "mva": 162.0800018310547,
        "H": 2.541529655456543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4832000732421875,
        "Xdp": 0.19280000030994415,
        "Xdpp": 0.12630000710487366,
        "Xq": 2.2751998901367188,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.12630000710487366,
        "Xl": 0.09629999846220016,
        "Tdop": 9.119400024414062,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.2776999473571777,
        "Tqopp": 0.04650000110268593,
        "S10": 0.12399999797344208,
        "S12": 0.38580000400543213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.64481210708618,
        "pmax": 135.0666642189026,
        "qmin": -14.992399513721466,
        "qmax": 68.74893307685852,
        "regulated": 25729,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "25734_1_ieeet1",
      "ports": {
        "bus": 25734,
        "speed": 12372,
        "vs": 12375,
        "efd": 12374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25734_1_tgov1",
      "ports": {
        "speed": 12372,
        "pmech": 12373
      },
      "params": {
        "Trate": 162.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3309773802757263,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25734_1_ieeest",
      "ports": {
        "input": 12372,
        "output": 12375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25735_1_genrou",
      "ports": {
        "bus": 25735,
        "pmech": 12377,
        "efd": 12378,
        "speed": 12376
      },
      "params": {
        "mva": 162.0800018310547,
        "H": 2.541529655456543,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4832000732421875,
        "Xdp": 0.19280000030994415,
        "Xdpp": 0.12630000710487366,
        "Xq": 2.2751998901367188,
        "Xqp": 0.38659998774528503,
        "Xqpp": 0.12630000710487366,
        "Xl": 0.09629999846220016,
        "Tdop": 9.119400024414062,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.2776999473571777,
        "Tqopp": 0.04650000110268593,
        "S10": 0.12399999797344208,
        "S12": 0.38580000400543213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.87335991859436,
        "pmax": 135.0666642189026,
        "qmin": -14.992399513721466,
        "qmax": 68.74893307685852,
        "regulated": 25735,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "25735_1_ieeet1",
      "ports": {
        "bus": 25735,
        "speed": 12376,
        "vs": 12379,
        "efd": 12378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25735_1_tgov1",
      "ports": {
        "speed": 12376,
        "pmech": 12377
      },
      "params": {
        "Trate": 162.0800018310547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14112389087677002,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25735_1_ieeest",
      "ports": {
        "input": 12376,
        "output": 12379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25741_1_genrou",
      "ports": {
        "bus": 25741,
        "pmech": 12381,
        "efd": 12382,
        "speed": 12380
      },
      "params": {
        "mva": 128.86000061035156,
        "H": 2.7183990478515625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3997999429702759,
        "Xdp": 0.1460999995470047,
        "Xdpp": 0.10859999805688858,
        "Xq": 1.3425999879837036,
        "Xqp": 0.29190000891685486,
        "Xqpp": 0.10859999805688858,
        "Xl": 0.07840000092983246,
        "Tdop": 7.566299915313721,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.4230999946594238,
        "Tqopp": 0.05429999902844429,
        "S10": 0.1858000010251999,
        "S12": 0.6065000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.162312507629395,
        "pmax": 107.38333463668823,
        "qmin": -13.100767135620117,
        "qmax": 50.040632486343384,
        "regulated": 25741,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25741_1_ieeet1",
      "ports": {
        "bus": 25741,
        "speed": 12380,
        "vs": 12383,
        "efd": 12382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25741_1_tgov1",
      "ports": {
        "speed": 12380,
        "pmech": 12381
      },
      "params": {
        "Trate": 128.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395007136,
        "Pvmin": 0.4125586748123169,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25741_1_ieeest",
      "ports": {
        "input": 12380,
        "output": 12383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25742_1_genrou",
      "ports": {
        "bus": 25742,
        "pmech": 12385,
        "efd": 12386,
        "speed": 12384
      },
      "params": {
        "mva": 128.86000061035156,
        "H": 2.7183990478515625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3997999429702759,
        "Xdp": 0.1460999995470047,
        "Xdpp": 0.10859999805688858,
        "Xq": 1.3425999879837036,
        "Xqp": 0.29190000891685486,
        "Xqpp": 0.10859999805688858,
        "Xl": 0.07840000092983246,
        "Tdop": 7.566299915313721,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.4230999946594238,
        "Tqopp": 0.05429999902844429,
        "S10": 0.1858000010251999,
        "S12": 0.6065000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.815257489681244,
        "pmax": 107.38333463668823,
        "qmin": -13.100767135620117,
        "qmax": 50.040632486343384,
        "regulated": 25742,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25742_1_ieeet1",
      "ports": {
        "bus": 25742,
        "speed": 12384,
        "vs": 12387,
        "efd": 12386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25742_1_tgov1",
      "ports": {
        "speed": 12384,
        "pmech": 12385
      },
      "params": {
        "Trate": 128.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395007134,
        "Pvmin": 0.11497173458337784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25742_1_ieeest",
      "ports": {
        "input": 12384,
        "output": 12387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25743_1_genrou",
      "ports": {
        "bus": 25743,
        "pmech": 12389,
        "efd": 12390,
        "speed": 12388
      },
      "params": {
        "mva": 128.86000061035156,
        "H": 2.7183990478515625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3997999429702759,
        "Xdp": 0.1460999995470047,
        "Xdpp": 0.10859999805688858,
        "Xq": 1.3425999879837036,
        "Xqp": 0.29190000891685486,
        "Xqpp": 0.10859999805688858,
        "Xl": 0.07840000092983246,
        "Tdop": 7.566299915313721,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.4230999946594238,
        "Tqopp": 0.05429999902844429,
        "S10": 0.1858000010251999,
        "S12": 0.6065000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.911653101444244,
        "pmax": 107.38333463668823,
        "qmin": -13.100767135620117,
        "qmax": 50.040632486343384,
        "regulated": 25743,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25743_1_ieeet1",
      "ports": {
        "bus": 25743,
        "speed": 12388,
        "vs": 12391,
        "efd": 12390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25743_1_tgov1",
      "ports": {
        "speed": 12388,
        "pmech": 12389
      },
      "params": {
        "Trate": 128.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395007134,
        "Pvmin": 0.11571979522705078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25743_1_ieeest",
      "ports": {
        "input": 12388,
        "output": 12391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25744_1_genrou",
      "ports": {
        "bus": 25744,
        "pmech": 12393,
        "efd": 12394,
        "speed": 12392
      },
      "params": {
        "mva": 128.86000061035156,
        "H": 2.7183990478515625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3997999429702759,
        "Xdp": 0.1460999995470047,
        "Xdpp": 0.10859999805688858,
        "Xq": 1.3425999879837036,
        "Xqp": 0.29190000891685486,
        "Xqpp": 0.10859999805688858,
        "Xl": 0.07840000092983246,
        "Tdop": 7.566299915313721,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.4230999946594238,
        "Tqopp": 0.05429999902844429,
        "S10": 0.1858000010251999,
        "S12": 0.6065000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.715421736240387,
        "pmax": 107.38333463668823,
        "qmin": -13.100767135620117,
        "qmax": 50.040632486343384,
        "regulated": 25744,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25744_1_ieeet1",
      "ports": {
        "bus": 25744,
        "speed": 12392,
        "vs": 12395,
        "efd": 12394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25744_1_tgov1",
      "ports": {
        "speed": 12392,
        "pmech": 12393
      },
      "params": {
        "Trate": 128.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395007135,
        "Pvmin": 0.12195733189582825,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25744_1_ieeest",
      "ports": {
        "input": 12392,
        "output": 12395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25745_1_genrou",
      "ports": {
        "bus": 25745,
        "pmech": 12397,
        "efd": 12398,
        "speed": 12396
      },
      "params": {
        "mva": 128.86000061035156,
        "H": 2.7183990478515625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3997999429702759,
        "Xdp": 0.1460999995470047,
        "Xdpp": 0.10859999805688858,
        "Xq": 1.3425999879837036,
        "Xqp": 0.29190000891685486,
        "Xqpp": 0.10859999805688858,
        "Xl": 0.07840000092983246,
        "Tdop": 7.566299915313721,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.4230999946594238,
        "Tqopp": 0.05429999902844429,
        "S10": 0.1858000010251999,
        "S12": 0.6065000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.457977771759033,
        "pmax": 107.38333463668823,
        "qmin": -13.100767135620117,
        "qmax": 50.040632486343384,
        "regulated": 25745,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25745_1_ieeet1",
      "ports": {
        "bus": 25745,
        "speed": 12396,
        "vs": 12399,
        "efd": 12398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25745_1_tgov1",
      "ports": {
        "speed": 12396,
        "pmech": 12397
      },
      "params": {
        "Trate": 128.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395007135,
        "Pvmin": 0.10443875193595886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25745_1_ieeest",
      "ports": {
        "input": 12396,
        "output": 12399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25746_1_genrou",
      "ports": {
        "bus": 25746,
        "pmech": 12401,
        "efd": 12402,
        "speed": 12400
      },
      "params": {
        "mva": 128.86000061035156,
        "H": 2.7183990478515625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3997999429702759,
        "Xdp": 0.1460999995470047,
        "Xdpp": 0.10859999805688858,
        "Xq": 1.3425999879837036,
        "Xqp": 0.29190000891685486,
        "Xqpp": 0.10859999805688858,
        "Xl": 0.07840000092983246,
        "Tdop": 7.566299915313721,
        "Tdopp": 0.0560000017285347,
        "Tqop": 1.4230999946594238,
        "Tqopp": 0.05429999902844429,
        "S10": 0.1858000010251999,
        "S12": 0.6065000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.38604295253754,
        "pmax": 107.38333463668823,
        "qmin": -13.100767135620117,
        "qmax": 50.040632486343384,
        "regulated": 25746,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25746_1_ieeet1",
      "ports": {
        "bus": 25746,
        "speed": 12400,
        "vs": 12403,
        "efd": 12402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25746_1_tgov1",
      "ports": {
        "speed": 12400,
        "pmech": 12401
      },
      "params": {
        "Trate": 128.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395007136,
        "Pvmin": 0.30564987659454346,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25746_1_ieeest",
      "ports": {
        "input": 12400,
        "output": 12403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "25749_1_regca",
      "ports": {
        "bus": 25749,
        "iqcmd": 12405,
        "ipcmd": 12404,
        "pbranch": 12406,
        "qbranch": 12407
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3996303305029869,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 25749,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "25749_1_reecb",
      "ports": {
        "bus": 25749,
        "pe": 12406,
        "qgen": 12407,
        "iqcmd": 12405,
        "ipcmd": 12404
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "25753_1_genrou",
      "ports": {
        "bus": 25753,
        "pmech": 12409,
        "efd": 12410,
        "speed": 12408
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 4.3786187171936035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.376499891281128,
        "Xdp": 0.34369999170303345,
        "Xdpp": 0.24699999392032623,
        "Xq": 2.2528998851776123,
        "Xqp": 0.7179999947547913,
        "Xqpp": 0.24699999392032623,
        "Xl": 0.1860000044107437,
        "Tdop": 7.944699764251709,
        "Tdopp": 0.05290000140666962,
        "Tqop": 0.7333999872207642,
        "Tqopp": 0.05389999970793724,
        "S10": 0.1467999964952469,
        "S12": 0.5285000205039978
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3442060202360153,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 25753,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25753_1_ieeet1",
      "ports": {
        "bus": 25753,
        "speed": 12408,
        "vs": 12411,
        "efd": 12410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.715399980545044,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.6630001068115234,
        "E2": 4.883999824523926,
        "Se1": 0.06859999895095825,
        "Se2": 0.32499998807907104,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25753_1_tgov1",
      "ports": {
        "speed": 12408,
        "pmech": 12409
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23903195559978485,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25753_1_ieeest",
      "ports": {
        "input": 12408,
        "output": 12411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25753_2_genrou",
      "ports": {
        "bus": 25753,
        "pmech": 12413,
        "efd": 12414,
        "speed": 12412
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 4.3786187171936035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.376499891281128,
        "Xdp": 0.34369999170303345,
        "Xdpp": 0.24699999392032623,
        "Xq": 2.2528998851776123,
        "Xqp": 0.7179999947547913,
        "Xqpp": 0.24699999392032623,
        "Xl": 0.1860000044107437,
        "Tdop": 7.944699764251709,
        "Tdopp": 0.05290000140666962,
        "Tqop": 0.7333999872207642,
        "Tqopp": 0.05389999970793724,
        "S10": 0.1467999964952469,
        "S12": 0.5285000205039978
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31136085744947195,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 25753,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25753_2_ieeet1",
      "ports": {
        "bus": 25753,
        "speed": 12412,
        "vs": 12415,
        "efd": 12414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.715399980545044,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.6630001068115234,
        "E2": 4.883999824523926,
        "Se1": 0.06859999895095825,
        "Se2": 0.32499998807907104,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25753_2_tgov1",
      "ports": {
        "speed": 12412,
        "pmech": 12413
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21622280776500702,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25753_2_ieeest",
      "ports": {
        "input": 12412,
        "output": 12415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25754_1_genrou",
      "ports": {
        "bus": 25754,
        "pmech": 12417,
        "efd": 12418,
        "speed": 12416
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 4.231687545776367,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0075000524520874,
        "Xdp": 0.1160999983549118,
        "Xdpp": 0.08749999850988388,
        "Xq": 0.9768999814987183,
        "Xqp": 0.2854999899864197,
        "Xqpp": 0.08749999850988388,
        "Xl": 0.06210000067949295,
        "Tdop": 8.61340045928955,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8131999969482422,
        "Tqopp": 0.06319999694824219,
        "S10": 0.15479999780654907,
        "S12": 0.5444999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17377161420881748,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 25754,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25754_1_ieeet1",
      "ports": {
        "bus": 25754,
        "speed": 12416,
        "vs": 12419,
        "efd": 12418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25754_1_tgov1",
      "ports": {
        "speed": 12416,
        "pmech": 12417
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.2896193563938141,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25754_1_ieeest",
      "ports": {
        "input": 12416,
        "output": 12419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25755_1_genrou",
      "ports": {
        "bus": 25755,
        "pmech": 12421,
        "efd": 12422,
        "speed": 12420
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 4.231687545776367,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0075000524520874,
        "Xdp": 0.1160999983549118,
        "Xdpp": 0.08749999850988388,
        "Xq": 0.9768999814987183,
        "Xqp": 0.2854999899864197,
        "Xqpp": 0.08749999850988388,
        "Xl": 0.06210000067949295,
        "Tdop": 8.61340045928955,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.8131999969482422,
        "Tqopp": 0.06319999694824219,
        "S10": 0.15479999780654907,
        "S12": 0.5444999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.09861546568572521,
        "pmax": 0.4999999888241291,
        "qmin": -0.060999998822808266,
        "qmax": 0.23300000466406345,
        "regulated": 25755,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25755_1_ieeet1",
      "ports": {
        "bus": 25755,
        "speed": 12420,
        "vs": 12423,
        "efd": 12422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25755_1_tgov1",
      "ports": {
        "speed": 12420,
        "pmech": 12421
      },
      "params": {
        "Trate": 0.6000000238418579,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.16435910761356354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25755_1_ieeest",
      "ports": {
        "input": 12420,
        "output": 12423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25761_2_gensal",
      "ports": {
        "bus": 25761,
        "pmech": 12425,
        "efd": 12426,
        "speed": 12424
      },
      "params": {
        "mva": 8.880000114440918,
        "H": 3.95989990234375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3193000555038452,
        "Xdp": 0.5929999947547913,
        "Xdpp": 0.4537999927997589,
        "Xq": 0.8567000031471252,
        "Xl": 0.07649999856948853,
        "Tdop": 6.0,
        "Tdopp": 0.46209999918937683,
        "Tqopp": 0.5910999774932861,
        "S10": 0.29809999465942383,
        "S12": 0.902400016784668
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8340304270386696,
        "pmax": 7.400000095367432,
        "qmin": -0.3625999903306365,
        "qmax": 2.8416000306606293,
        "regulated": 25761,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25761_2_ieeet1",
      "ports": {
        "bus": 25761,
        "speed": 12424,
        "vs": 12427,
        "efd": 12426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25761_2_hygov",
      "ports": {
        "speed": 12424,
        "pmech": 12425
      },
      "params": {
        "Trate": 8.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.19299079477787018,
        "Tr": 3.362294912338257,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6496999859809875,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25761_2_ieeest",
      "ports": {
        "input": 12424,
        "output": 12427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25761_3_gensal",
      "ports": {
        "bus": 25761,
        "pmech": 12429,
        "efd": 12430,
        "speed": 12428
      },
      "params": {
        "mva": 8.880000114440918,
        "H": 3.95989990234375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3193000555038452,
        "Xdp": 0.5929999947547913,
        "Xdpp": 0.4537999927997589,
        "Xq": 0.8567000031471252,
        "Xl": 0.07649999856948853,
        "Tdop": 6.0,
        "Tdopp": 0.46209999918937683,
        "Tqopp": 0.5910999774932861,
        "S10": 0.29809999465942383,
        "S12": 0.902400016784668
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.301064297556877,
        "pmax": 7.400000095367432,
        "qmin": -0.3625999903306365,
        "qmax": 2.8416000306606293,
        "regulated": 25761,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25761_3_ieeet1",
      "ports": {
        "bus": 25761,
        "speed": 12428,
        "vs": 12431,
        "efd": 12430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25761_3_hygov",
      "ports": {
        "speed": 12428,
        "pmech": 12429
      },
      "params": {
        "Trate": 8.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.19299079477787018,
        "Tr": 3.362294912338257,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6496999859809875,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25761_3_ieeest",
      "ports": {
        "input": 12428,
        "output": 12431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25761_4_gensal",
      "ports": {
        "bus": 25761,
        "pmech": 12433,
        "efd": 12434,
        "speed": 12432
      },
      "params": {
        "mva": 8.880000114440918,
        "H": 3.95989990234375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3193000555038452,
        "Xdp": 0.5929999947547913,
        "Xdpp": 0.4537999927997589,
        "Xq": 0.8567000031471252,
        "Xl": 0.07649999856948853,
        "Tdop": 6.0,
        "Tdopp": 0.46209999918937683,
        "Tqopp": 0.5910999774932861,
        "S10": 0.29809999465942383,
        "S12": 0.902400016784668
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8639832735061646,
        "pmax": 7.400000095367432,
        "qmin": -0.3625999903306365,
        "qmax": 2.8416000306606293,
        "regulated": 25761,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25761_4_ieeet1",
      "ports": {
        "bus": 25761,
        "speed": 12432,
        "vs": 12435,
        "efd": 12434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25761_4_hygov",
      "ports": {
        "speed": 12432,
        "pmech": 12433
      },
      "params": {
        "Trate": 8.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.19299079477787018,
        "Tr": 3.362294912338257,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6496999859809875,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25761_4_ieeest",
      "ports": {
        "input": 12432,
        "output": 12435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25766_1_genrou",
      "ports": {
        "bus": 25766,
        "pmech": 12437,
        "efd": 12438,
        "speed": 12436
      },
      "params": {
        "mva": 275.32000732421875,
        "H": 4.667197227478027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30649995803833,
        "Xdp": 0.3431999981403351,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.1326000690460205,
        "Xqp": 0.7394000291824341,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.18029999732971191,
        "Tdop": 8.396599769592285,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.788100004196167,
        "Tqopp": 0.05730000138282776,
        "S10": 0.10869999974966049,
        "S12": 0.3926999866962433
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.99002552032471,
        "pmax": 229.43332195281982,
        "qmin": -25.467100739479065,
        "qmax": 116.78156852722168,
        "regulated": 25766,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "25766_1_ieeet1",
      "ports": {
        "bus": 25766,
        "speed": 12436,
        "vs": 12439,
        "efd": 12438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25766_1_tgov1",
      "ports": {
        "speed": 12436,
        "pmech": 12437
      },
      "params": {
        "Trate": 275.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332698289432,
        "Pvmin": 0.21425986289978027,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25766_1_ieeest",
      "ports": {
        "input": 12436,
        "output": 12439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25767_1_genrou",
      "ports": {
        "bus": 25767,
        "pmech": 12441,
        "efd": 12442,
        "speed": 12440
      },
      "params": {
        "mva": 275.32000732421875,
        "H": 4.667197227478027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30649995803833,
        "Xdp": 0.3431999981403351,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.1326000690460205,
        "Xqp": 0.7394000291824341,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.18029999732971191,
        "Tdop": 8.396599769592285,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.788100004196167,
        "Tqopp": 0.05730000138282776,
        "S10": 0.10869999974966049,
        "S12": 0.3926999866962433
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.29352855682373,
        "pmax": 229.43332195281982,
        "qmin": -25.467100739479065,
        "qmax": 116.78156852722168,
        "regulated": 25763,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25767_1_ieeet1",
      "ports": {
        "bus": 25767,
        "speed": 12440,
        "vs": 12443,
        "efd": 12442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25767_1_tgov1",
      "ports": {
        "speed": 12440,
        "pmech": 12441
      },
      "params": {
        "Trate": 275.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332698289433,
        "Pvmin": 0.3206942081451416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25767_1_ieeest",
      "ports": {
        "input": 12440,
        "output": 12443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25768_1_genrou",
      "ports": {
        "bus": 25768,
        "pmech": 12445,
        "efd": 12446,
        "speed": 12444
      },
      "params": {
        "mva": 275.32000732421875,
        "H": 4.667197227478027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30649995803833,
        "Xdp": 0.3431999981403351,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.1326000690460205,
        "Xqp": 0.7394000291824341,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.18029999732971191,
        "Tdop": 8.396599769592285,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.788100004196167,
        "Tqopp": 0.05730000138282776,
        "S10": 0.10869999974966049,
        "S12": 0.3926999866962433
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.292046785354614,
        "pmax": 229.43332195281982,
        "qmin": -25.467100739479065,
        "qmax": 116.78156852722168,
        "regulated": 25763,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25768_1_ieeet1",
      "ports": {
        "bus": 25768,
        "speed": 12444,
        "vs": 12447,
        "efd": 12446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25768_1_tgov1",
      "ports": {
        "speed": 12444,
        "pmech": 12445
      },
      "params": {
        "Trate": 275.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332698289433,
        "Pvmin": 0.17540332674980164,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25768_1_ieeest",
      "ports": {
        "input": 12444,
        "output": 12447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25769_1_genrou",
      "ports": {
        "bus": 25769,
        "pmech": 12449,
        "efd": 12450,
        "speed": 12448
      },
      "params": {
        "mva": 275.32000732421875,
        "H": 4.667197227478027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30649995803833,
        "Xdp": 0.3431999981403351,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.1326000690460205,
        "Xqp": 0.7394000291824341,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.18029999732971191,
        "Tdop": 8.396599769592285,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.788100004196167,
        "Tqopp": 0.05730000138282776,
        "S10": 0.10869999974966049,
        "S12": 0.3926999866962433
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 85.45740246772766,
        "pmax": 229.43332195281982,
        "qmin": -25.467100739479065,
        "qmax": 116.78156852722168,
        "regulated": 25769,
        "vset": 1.0225000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "25769_1_ieeet1",
      "ports": {
        "bus": 25769,
        "speed": 12448,
        "vs": 12451,
        "efd": 12450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25769_1_tgov1",
      "ports": {
        "speed": 12448,
        "pmech": 12449
      },
      "params": {
        "Trate": 275.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332698289435,
        "Pvmin": 0.31039300560951233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25769_1_ieeest",
      "ports": {
        "input": 12448,
        "output": 12451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25770_1_genrou",
      "ports": {
        "bus": 25770,
        "pmech": 12453,
        "efd": 12454,
        "speed": 12452
      },
      "params": {
        "mva": 275.32000732421875,
        "H": 4.667197227478027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30649995803833,
        "Xdp": 0.3431999981403351,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.1326000690460205,
        "Xqp": 0.7394000291824341,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.18029999732971191,
        "Tdop": 8.396599769592285,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.788100004196167,
        "Tqopp": 0.05730000138282776,
        "S10": 0.10869999974966049,
        "S12": 0.3926999866962433
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.8554310798645,
        "pmax": 229.43332195281982,
        "qmin": -25.467100739479065,
        "qmax": 116.78156852722168,
        "regulated": 25763,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25770_1_ieeet1",
      "ports": {
        "bus": 25770,
        "speed": 12452,
        "vs": 12455,
        "efd": 12454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25770_1_tgov1",
      "ports": {
        "speed": 12452,
        "pmech": 12453
      },
      "params": {
        "Trate": 275.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332698289431,
        "Pvmin": 0.19561029970645905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25770_1_ieeest",
      "ports": {
        "input": 12452,
        "output": 12455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25771_1_genrou",
      "ports": {
        "bus": 25771,
        "pmech": 12457,
        "efd": 12458,
        "speed": 12456
      },
      "params": {
        "mva": 275.32000732421875,
        "H": 4.667197227478027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30649995803833,
        "Xdp": 0.3431999981403351,
        "Xdpp": 0.23180000483989716,
        "Xq": 2.1326000690460205,
        "Xqp": 0.7394000291824341,
        "Xqpp": 0.23180000483989716,
        "Xl": 0.18029999732971191,
        "Tdop": 8.396599769592285,
        "Tdopp": 0.04560000076889992,
        "Tqop": 0.788100004196167,
        "Tqopp": 0.05730000138282776,
        "S10": 0.10869999974966049,
        "S12": 0.3926999866962433
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 106.8737268447876,
        "pmax": 229.43332195281982,
        "qmin": -25.467100739479065,
        "qmax": 116.78156852722168,
        "regulated": 25763,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25771_1_ieeet1",
      "ports": {
        "bus": 25771,
        "speed": 12456,
        "vs": 12459,
        "efd": 12458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25771_1_tgov1",
      "ports": {
        "speed": 12456,
        "pmech": 12457
      },
      "params": {
        "Trate": 275.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332698289433,
        "Pvmin": 0.3881800174713135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25771_1_ieeest",
      "ports": {
        "input": 12456,
        "output": 12459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25774_1_genrou",
      "ports": {
        "bus": 25774,
        "pmech": 12461,
        "efd": 12462,
        "speed": 12460
      },
      "params": {
        "mva": 110.27999877929688,
        "H": 7.106017112731934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4677000045776367,
        "Xdp": 0.398499995470047,
        "Xdpp": 0.3441999852657318,
        "Xq": 2.262700080871582,
        "Xqp": 0.6786999702453613,
        "Xqpp": 0.3441999852657318,
        "Xl": 0.26989999413490295,
        "Tdop": 5.598899841308594,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.1062999963760376,
        "Tqopp": 0.043800000101327896,
        "S10": 0.2451000064611435,
        "S12": 0.6938999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.659054160118103,
        "pmax": 91.90000295639038,
        "qmin": -10.200899839401245,
        "qmax": 46.77709937095642,
        "regulated": 25774,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "25774_1_ieeet1",
      "ports": {
        "bus": 25774,
        "speed": 12460,
        "vs": 12463,
        "efd": 12462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25774_1_tgov1",
      "ports": {
        "speed": 12460,
        "pmech": 12461
      },
      "params": {
        "Trate": 110.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15106143057346344,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25774_1_ieeest",
      "ports": {
        "input": 12460,
        "output": 12463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25774_2_genrou",
      "ports": {
        "bus": 25774,
        "pmech": 12465,
        "efd": 12466,
        "speed": 12464
      },
      "params": {
        "mva": 110.27999877929688,
        "H": 7.106017112731934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4677000045776367,
        "Xdp": 0.398499995470047,
        "Xdpp": 0.3441999852657318,
        "Xq": 2.262700080871582,
        "Xqp": 0.6786999702453613,
        "Xqpp": 0.3441999852657318,
        "Xl": 0.26989999413490295,
        "Tdop": 5.598899841308594,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.1062999963760376,
        "Tqopp": 0.043800000101327896,
        "S10": 0.2451000064611435,
        "S12": 0.6938999891281128
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.69529014825821,
        "pmax": 91.90000295639038,
        "qmin": -10.200899839401245,
        "qmax": 46.77709937095642,
        "regulated": 25774,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "25774_2_ieeet1",
      "ports": {
        "bus": 25774,
        "speed": 12464,
        "vs": 12467,
        "efd": 12466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25774_2_tgov1",
      "ports": {
        "speed": 12464,
        "pmech": 12465
      },
      "params": {
        "Trate": 110.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11511869728565216,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25774_2_ieeest",
      "ports": {
        "input": 12464,
        "output": 12467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25776_1_gensal",
      "ports": {
        "bus": 25776,
        "pmech": 12469,
        "efd": 12470,
        "speed": 12468
      },
      "params": {
        "mva": 5.159999847412109,
        "H": 3.0671000480651855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3569999933242798,
        "Xdp": 0.5083000063896179,
        "Xdpp": 0.38499999046325684,
        "Xq": 0.8812999725341797,
        "Xl": 0.08529999852180481,
        "Tdop": 6.0,
        "Tdopp": 0.1860000044107437,
        "Tqopp": 0.4672999978065491,
        "S10": 0.28380000591278076,
        "S12": 0.8496000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0425936430692673,
        "pmax": 4.30000014603138,
        "qmin": -0.21069999784231186,
        "qmax": 1.6511999070644379,
        "regulated": 25776,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25776_1_ieeet1",
      "ports": {
        "bus": 25776,
        "speed": 12468,
        "vs": 12471,
        "efd": 12470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25776_1_hygov",
      "ports": {
        "speed": 12468,
        "pmech": 12469
      },
      "params": {
        "Trate": 5.159999847412109,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6277309060096741,
        "Tr": 8.137557029724121,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7617000341415405,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25776_1_ieeest",
      "ports": {
        "input": 12468,
        "output": 12471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25776_3_gensal",
      "ports": {
        "bus": 25776,
        "pmech": 12473,
        "efd": 12474,
        "speed": 12472
      },
      "params": {
        "mva": 5.159999847412109,
        "H": 3.0671000480651855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3569999933242798,
        "Xdp": 0.5083000063896179,
        "Xdpp": 0.38499999046325684,
        "Xq": 0.8812999725341797,
        "Xl": 0.08529999852180481,
        "Tdop": 6.0,
        "Tdopp": 0.1860000044107437,
        "Tqopp": 0.4672999978065491,
        "S10": 0.28380000591278076,
        "S12": 0.8496000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.714339479804039,
        "pmax": 4.30000014603138,
        "qmin": -0.21069999784231186,
        "qmax": 1.6511999070644379,
        "regulated": 25776,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25776_3_ieeet1",
      "ports": {
        "bus": 25776,
        "speed": 12472,
        "vs": 12475,
        "efd": 12474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25776_3_hygov",
      "ports": {
        "speed": 12472,
        "pmech": 12473
      },
      "params": {
        "Trate": 5.159999847412109,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6277309060096741,
        "Tr": 8.137557029724121,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7617000341415405,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25776_3_ieeest",
      "ports": {
        "input": 12472,
        "output": 12475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25776_4_gensal",
      "ports": {
        "bus": 25776,
        "pmech": 12477,
        "efd": 12478,
        "speed": 12476
      },
      "params": {
        "mva": 5.159999847412109,
        "H": 3.0671000480651855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3569999933242798,
        "Xdp": 0.5083000063896179,
        "Xdpp": 0.38499999046325684,
        "Xq": 0.8812999725341797,
        "Xl": 0.08529999852180481,
        "Tdop": 6.0,
        "Tdopp": 0.1860000044107437,
        "Tqopp": 0.4672999978065491,
        "S10": 0.28380000591278076,
        "S12": 0.8496000170707703
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9344253689050674,
        "pmax": 4.30000014603138,
        "qmin": -0.21069999784231186,
        "qmax": 1.6511999070644379,
        "regulated": 25776,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25776_4_ieeet1",
      "ports": {
        "bus": 25776,
        "speed": 12476,
        "vs": 12479,
        "efd": 12478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25776_4_hygov",
      "ports": {
        "speed": 12476,
        "pmech": 12477
      },
      "params": {
        "Trate": 5.159999847412109,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6277309060096741,
        "Tr": 8.137557029724121,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7617000341415405,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07689999788999557,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25776_4_ieeest",
      "ports": {
        "input": 12476,
        "output": 12479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25779_1_gensal",
      "ports": {
        "bus": 25779,
        "pmech": 12481,
        "efd": 12482,
        "speed": 12480
      },
      "params": {
        "mva": 29.31999969482422,
        "H": 3.0638999938964844,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9038000106811523,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.2054000049829483,
        "Xq": 0.5856000185012817,
        "Xl": 0.15360000729560852,
        "Tdop": 6.0,
        "Tdopp": 0.34450000524520874,
        "Tqopp": 0.37720000743865967,
        "S10": 0.06809999793767929,
        "S12": 0.4374000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.345925271511078,
        "pmax": 24.433332681655884,
        "qmin": -1.1972333304584026,
        "qmax": 9.382399916648865,
        "regulated": 25779,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "25779_1_ieeet1",
      "ports": {
        "bus": 25779,
        "speed": 12480,
        "vs": 12483,
        "efd": 12482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25779_1_hygov",
      "ports": {
        "speed": 12480,
        "pmech": 12481
      },
      "params": {
        "Trate": 29.31999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6690747737884521,
        "Tr": 8.619053840637207,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.892799973487854,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25779_1_ieeest",
      "ports": {
        "input": 12480,
        "output": 12483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25779_2_gensal",
      "ports": {
        "bus": 25779,
        "pmech": 12485,
        "efd": 12486,
        "speed": 12484
      },
      "params": {
        "mva": 29.31999969482422,
        "H": 3.0638999938964844,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9038000106811523,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.2054000049829483,
        "Xq": 0.5856000185012817,
        "Xl": 0.15360000729560852,
        "Tdop": 6.0,
        "Tdopp": 0.34450000524520874,
        "Tqopp": 0.37720000743865967,
        "S10": 0.06809999793767929,
        "S12": 0.4374000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.303513586521149,
        "pmax": 24.433332681655884,
        "qmin": -1.1972333304584026,
        "qmax": 9.382399916648865,
        "regulated": 25779,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "25779_2_ieeet1",
      "ports": {
        "bus": 25779,
        "speed": 12484,
        "vs": 12487,
        "efd": 12486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25779_2_hygov",
      "ports": {
        "speed": 12484,
        "pmech": 12485
      },
      "params": {
        "Trate": 29.31999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6690747737884521,
        "Tr": 8.619053840637207,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.892799973487854,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25779_2_ieeest",
      "ports": {
        "input": 12484,
        "output": 12487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "25780_1_gensal",
      "ports": {
        "bus": 25780,
        "pmech": 12489,
        "efd": 12490,
        "speed": 12488
      },
      "params": {
        "mva": 29.31999969482422,
        "H": 3.0638999938964844,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9038000106811523,
        "Xdp": 0.21809999644756317,
        "Xdpp": 0.2054000049829483,
        "Xq": 0.5856000185012817,
        "Xl": 0.15360000729560852,
        "Tdop": 6.0,
        "Tdopp": 0.34450000524520874,
        "Tqopp": 0.37720000743865967,
        "S10": 0.06809999793767929,
        "S12": 0.4374000132083893
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.7584833800792694,
        "pmax": 24.433332681655884,
        "qmin": -1.1972333304584026,
        "qmax": 9.382399916648865,
        "regulated": 25780,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25780_1_ieeet1",
      "ports": {
        "bus": 25780,
        "speed": 12488,
        "vs": 12491,
        "efd": 12490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "25780_1_hygov",
      "ports": {
        "speed": 12488,
        "pmech": 12489
      },
      "params": {
        "Trate": 29.31999969482422,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.6690747737884521,
        "Tr": 8.619053840637207,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.892799973487854,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25780_1_ieeest",
      "ports": {
        "input": 12488,
        "output": 12491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25783_1_genrou",
      "ports": {
        "bus": 25783,
        "pmech": 12493,
        "efd": 12494,
        "speed": 12492
      },
      "params": {
        "mva": 44.52000045776367,
        "H": 5.2379279136657715,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3788000345230103,
        "Xdp": 0.3580000102519989,
        "Xdpp": 0.31049999594688416,
        "Xq": 1.3839999437332153,
        "Xqp": 0.48750001192092896,
        "Xqpp": 0.31049999594688416,
        "Xl": 0.24310000240802765,
        "Tdop": 6.291600227355957,
        "Tdopp": 0.06970000267028809,
        "Tqop": 0.9868999719619751,
        "Tqopp": 0.07540000230073929,
        "S10": 0.11789999902248383,
        "S12": 0.7153000235557556
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.502467721700668,
        "pmax": 37.09999918937683,
        "qmin": -4.118100181221962,
        "qmax": 18.883900344371796,
        "regulated": 25783,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "25783_1_ieeet1",
      "ports": {
        "bus": 25783,
        "speed": 12492,
        "vs": 12495,
        "efd": 12494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25783_1_tgov1",
      "ports": {
        "speed": 12492,
        "pmech": 12493
      },
      "params": {
        "Trate": 44.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19098085165023804,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25783_1_ieeest",
      "ports": {
        "input": 12492,
        "output": 12495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25788_1_genrou",
      "ports": {
        "bus": 25788,
        "pmech": 12497,
        "efd": 12498,
        "speed": 12496
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.1610631942749023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5106000900268555,
        "Xdp": 0.33899998664855957,
        "Xdpp": 0.181099995970726,
        "Xq": 2.297300100326538,
        "Xqp": 0.5467000007629395,
        "Xqpp": 0.181099995970726,
        "Xl": 0.13989999890327454,
        "Tdop": 6.001100063323975,
        "Tdopp": 0.06069999933242798,
        "Tqop": 0.31040000915527344,
        "Tqopp": 0.0608999989926815,
        "S10": 0.0860000029206276,
        "S12": 0.5618000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.070966482162476,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 25788,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "25788_1_ieeet1",
      "ports": {
        "bus": 25788,
        "speed": 12496,
        "vs": 12499,
        "efd": 12498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25788_1_tgov1",
      "ports": {
        "speed": 12496,
        "pmech": 12497
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200336,
        "Pvmin": 0.41420066356658936,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25788_1_ieeest",
      "ports": {
        "input": 12496,
        "output": 12499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25789_1_genrou",
      "ports": {
        "bus": 25789,
        "pmech": 12501,
        "efd": 12502,
        "speed": 12500
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.1610631942749023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5106000900268555,
        "Xdp": 0.33899998664855957,
        "Xdpp": 0.181099995970726,
        "Xq": 2.297300100326538,
        "Xqp": 0.5467000007629395,
        "Xqpp": 0.181099995970726,
        "Xl": 0.13989999890327454,
        "Tdop": 6.001100063323975,
        "Tdopp": 0.06069999933242798,
        "Tqop": 0.31040000915527344,
        "Tqopp": 0.0608999989926815,
        "S10": 0.0860000029206276,
        "S12": 0.5618000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.100074291229248,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 25789,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "25789_1_ieeet1",
      "ports": {
        "bus": 25789,
        "speed": 12500,
        "vs": 12503,
        "efd": 12502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25789_1_tgov1",
      "ports": {
        "speed": 12500,
        "pmech": 12501
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200336,
        "Pvmin": 0.37327927350997925,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25789_1_ieeest",
      "ports": {
        "input": 12500,
        "output": 12503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25790_1_genrou",
      "ports": {
        "bus": 25790,
        "pmech": 12505,
        "efd": 12506,
        "speed": 12504
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.1610631942749023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5106000900268555,
        "Xdp": 0.33899998664855957,
        "Xdpp": 0.181099995970726,
        "Xq": 2.297300100326538,
        "Xqp": 0.5467000007629395,
        "Xqpp": 0.181099995970726,
        "Xl": 0.13989999890327454,
        "Tdop": 6.001100063323975,
        "Tdopp": 0.06069999933242798,
        "Tqop": 0.31040000915527344,
        "Tqopp": 0.0608999989926815,
        "S10": 0.0860000029206276,
        "S12": 0.5618000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.500718235969543,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 25790,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "25790_1_ieeet1",
      "ports": {
        "bus": 25790,
        "speed": 12504,
        "vs": 12507,
        "efd": 12506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25790_1_tgov1",
      "ports": {
        "speed": 12504,
        "pmech": 12505
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.1721862107515335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25790_1_ieeest",
      "ports": {
        "input": 12504,
        "output": 12507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25791_1_genrou",
      "ports": {
        "bus": 25791,
        "pmech": 12509,
        "efd": 12510,
        "speed": 12508
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 3.1610631942749023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5106000900268555,
        "Xdp": 0.33899998664855957,
        "Xdpp": 0.181099995970726,
        "Xq": 2.297300100326538,
        "Xqp": 0.5467000007629395,
        "Xqpp": 0.181099995970726,
        "Xl": 0.13989999890327454,
        "Tdop": 6.001100063323975,
        "Tdopp": 0.06069999933242798,
        "Tqop": 0.31040000915527344,
        "Tqopp": 0.0608999989926815,
        "S10": 0.0860000029206276,
        "S12": 0.5618000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.960367560386658,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 25791,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "25791_1_ieeet1",
      "ports": {
        "bus": 25791,
        "speed": 12508,
        "vs": 12511,
        "efd": 12510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25791_1_tgov1",
      "ports": {
        "speed": 12508,
        "pmech": 12509
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333377120034,
        "Pvmin": 0.23361387848854065,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25791_1_ieeest",
      "ports": {
        "input": 12508,
        "output": 12511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25796_1_genrou",
      "ports": {
        "bus": 25796,
        "pmech": 12513,
        "efd": 12514,
        "speed": 12512
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 5.995427131652832,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7148000001907349,
        "Xdp": 0.20520000159740448,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.6552000045776367,
        "Xqp": 0.25209999084472656,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 6.402400016784668,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9886999726295471,
        "Tqopp": 0.0892999991774559,
        "S10": 0.04569999873638153,
        "S12": 0.3379000127315521
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.047958850860596,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 25796,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25796_1_ieeet1",
      "ports": {
        "bus": 25796,
        "speed": 12512,
        "vs": 12515,
        "efd": 12514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25796_1_tgov1",
      "ports": {
        "speed": 12512,
        "pmech": 12513
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.173756942152977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25796_1_ieeest",
      "ports": {
        "input": 12512,
        "output": 12515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25797_1_genrou",
      "ports": {
        "bus": 25797,
        "pmech": 12517,
        "efd": 12518,
        "speed": 12516
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 5.995427131652832,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7148000001907349,
        "Xdp": 0.20520000159740448,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.6552000045776367,
        "Xqp": 0.25209999084472656,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 6.402400016784668,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9886999726295471,
        "Tqopp": 0.0892999991774559,
        "S10": 0.04569999873638153,
        "S12": 0.3379000127315521
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.619373202323914,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 25797,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25797_1_ieeet1",
      "ports": {
        "bus": 25797,
        "speed": 12516,
        "vs": 12519,
        "efd": 12518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25797_1_tgov1",
      "ports": {
        "speed": 12516,
        "pmech": 12517
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27181628346443176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25797_1_ieeest",
      "ports": {
        "input": 12516,
        "output": 12519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25798_1_genrou",
      "ports": {
        "bus": 25798,
        "pmech": 12521,
        "efd": 12522,
        "speed": 12520
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 5.995427131652832,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7148000001907349,
        "Xdp": 0.20520000159740448,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.6552000045776367,
        "Xqp": 0.25209999084472656,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 6.402400016784668,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9886999726295471,
        "Tqopp": 0.0892999991774559,
        "S10": 0.04569999873638153,
        "S12": 0.3379000127315521
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.42610377073288,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 25798,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25798_1_ieeet1",
      "ports": {
        "bus": 25798,
        "speed": 12520,
        "vs": 12523,
        "efd": 12522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25798_1_tgov1",
      "ports": {
        "speed": 12520,
        "pmech": 12521
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11146029084920883,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25798_1_ieeest",
      "ports": {
        "input": 12520,
        "output": 12523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25799_1_genrou",
      "ports": {
        "bus": 25799,
        "pmech": 12525,
        "efd": 12526,
        "speed": 12524
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 5.995427131652832,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7148000001907349,
        "Xdp": 0.20520000159740448,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.6552000045776367,
        "Xqp": 0.25209999084472656,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 6.402400016784668,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9886999726295471,
        "Tqopp": 0.0892999991774559,
        "S10": 0.04569999873638153,
        "S12": 0.3379000127315521
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.294745445251465,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 25799,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25799_1_ieeet1",
      "ports": {
        "bus": 25799,
        "speed": 12524,
        "vs": 12527,
        "efd": 12526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25799_1_tgov1",
      "ports": {
        "speed": 12524,
        "pmech": 12525
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08883486688137054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25799_1_ieeest",
      "ports": {
        "input": 12524,
        "output": 12527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25800_1_genrou",
      "ports": {
        "bus": 25800,
        "pmech": 12529,
        "efd": 12530,
        "speed": 12528
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 5.995427131652832,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7148000001907349,
        "Xdp": 0.20520000159740448,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.6552000045776367,
        "Xqp": 0.25209999084472656,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 6.402400016784668,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9886999726295471,
        "Tqopp": 0.0892999991774559,
        "S10": 0.04569999873638153,
        "S12": 0.3379000127315521
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.469062864780426,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 25800,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "25800_1_ieeet1",
      "ports": {
        "bus": 25800,
        "speed": 12528,
        "vs": 12531,
        "efd": 12530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25800_1_tgov1",
      "ports": {
        "speed": 12528,
        "pmech": 12529
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11899612098932266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25800_1_ieeest",
      "ports": {
        "input": 12528,
        "output": 12531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "25801_1_genrou",
      "ports": {
        "bus": 25801,
        "pmech": 12533,
        "efd": 12534,
        "speed": 12532
      },
      "params": {
        "mva": 138.39999389648438,
        "H": 5.995427131652832,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7148000001907349,
        "Xdp": 0.20520000159740448,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.6552000045776367,
        "Xqp": 0.25209999084472656,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 6.402400016784668,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9886999726295471,
        "Tqopp": 0.0892999991774559,
        "S10": 0.04569999873638153,
        "S12": 0.3379000127315521
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.602440118789673,
        "pmax": 115.3333306312561,
        "qmin": -12.802000343799591,
        "qmax": 58.704668283462524,
        "regulated": 25794,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "25801_1_ieeet1",
      "ports": {
        "bus": 25801,
        "speed": 12532,
        "vs": 12535,
        "efd": 12534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "25801_1_tgov1",
      "ports": {
        "speed": 12532,
        "pmech": 12533
      },
      "params": {
        "Trate": 138.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19943960011005402,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "25801_1_ieeest",
      "ports": {
        "input": 12532,
        "output": 12535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "25804_1_regca",
      "ports": {
        "bus": 25804,
        "iqcmd": 12537,
        "ipcmd": 12536,
        "pbranch": 12538,
        "qbranch": 12539
      },
      "params": {
        "mva": 19.200000762939453,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.1599999964237213,
        "q0": 0.0
      },
      "extension": {
        "pmin": 5.9461236000061035,
        "pmax": 15.999999642372131,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 25804,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "25804_1_reecb",
      "ports": {
        "bus": 25804,
        "pe": 12538,
        "qgen": 12539,
        "iqcmd": 12537,
        "ipcmd": 12536
      },
      "params": {
        "mva": 19.200000762939453,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "26027_1_genrou",
      "ports": {
        "bus": 26027,
        "pmech": 12541,
        "efd": 12542,
        "speed": 12540
      },
      "params": {
        "mva": 5.639999866485596,
        "H": 1.450058937072754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6067999601364136,
        "Xdp": 0.18119999766349792,
        "Xdpp": 0.10930000245571136,
        "Xq": 1.5679999589920044,
        "Xqp": 0.44339999556541443,
        "Xqpp": 0.10930000245571136,
        "Xl": 0.0828000009059906,
        "Tdop": 8.685400009155273,
        "Tdopp": 0.06849999725818634,
        "Tqop": 1.4020999670028687,
        "Tqopp": 0.06930000334978104,
        "S10": 0.09390000253915787,
        "S12": 0.26170000433921814
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.986800692975521,
        "pmax": 4.699999839067459,
        "qmin": -0.5216999910771847,
        "qmax": 2.39230003207922,
        "regulated": 26027,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26027_1_ieeet1",
      "ports": {
        "bus": 26027,
        "speed": 12540,
        "vs": 12543,
        "efd": 12542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26027_1_tgov1",
      "ports": {
        "speed": 12540,
        "pmech": 12541
      },
      "params": {
        "Trate": 5.639999866485596,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333245265004,
        "Pvmin": 0.35226964950561523,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26027_1_ieeest",
      "ports": {
        "input": 12540,
        "output": 12543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26030_1_genrou",
      "ports": {
        "bus": 26030,
        "pmech": 12545,
        "efd": 12546,
        "speed": 12544
      },
      "params": {
        "mva": 18.0,
        "H": 8.481890678405762,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7558000087738037,
        "Xdp": 0.19030000269412994,
        "Xdpp": 0.14239999651908875,
        "Xq": 1.6883000135421753,
        "Xqp": 0.24060000479221344,
        "Xqpp": 0.14239999651908875,
        "Xl": 0.10909999907016754,
        "Tdop": 4.988900184631348,
        "Tdopp": 0.046300001442432404,
        "Tqop": 1.3285000324249268,
        "Tqopp": 0.07109999656677246,
        "S10": 0.14219999313354492,
        "S12": 0.6043999791145325
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9885669946670532,
        "pmax": 15.000000596046448,
        "qmin": -1.665000058710575,
        "qmax": 7.6350003480911255,
        "regulated": 26030,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26030_1_ieeet1",
      "ports": {
        "bus": 26030,
        "speed": 12544,
        "vs": 12547,
        "efd": 12546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26030_1_tgov1",
      "ports": {
        "speed": 12544,
        "pmech": 12545
      },
      "params": {
        "Trate": 18.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22158706188201904,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26030_1_ieeest",
      "ports": {
        "input": 12544,
        "output": 12547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26033_1_genrou",
      "ports": {
        "bus": 26033,
        "pmech": 12549,
        "efd": 12550,
        "speed": 12548
      },
      "params": {
        "mva": 50.15999984741211,
        "H": 5.248520374298096,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8696000576019287,
        "Xdp": 0.21940000355243683,
        "Xdpp": 0.1598999947309494,
        "Xq": 1.780400037765503,
        "Xqp": 0.7562999725341797,
        "Xqpp": 0.1598999947309494,
        "Xl": 0.11829999834299088,
        "Tdop": 6.5665998458862305,
        "Tdopp": 0.0544000007212162,
        "Tqop": 0.8684999942779541,
        "Tqopp": 0.045499999076128006,
        "S10": 0.04769999906420708,
        "S12": 0.3305000066757202
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.332107305526733,
        "pmax": 41.80000126361847,
        "qmin": -5.099600180983543,
        "qmax": 19.478799402713776,
        "regulated": 26033,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "26033_1_ieeet1",
      "ports": {
        "bus": 26033,
        "speed": 12548,
        "vs": 12551,
        "efd": 12550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26033_1_tgov1",
      "ports": {
        "speed": 12548,
        "pmech": 12549
      },
      "params": {
        "Trate": 50.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08636577427387238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26033_1_ieeest",
      "ports": {
        "input": 12548,
        "output": 12551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26037_1_genrou",
      "ports": {
        "bus": 26037,
        "pmech": 12553,
        "efd": 12554,
        "speed": 12552
      },
      "params": {
        "mva": 340.5299987792969,
        "H": 3.652721881866455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0343000888824463,
        "Xdp": 0.20000000298023224,
        "Xdpp": 0.14630000293254852,
        "Xq": 1.934000015258789,
        "Xqp": 0.7242000102996826,
        "Xqpp": 0.14630000293254852,
        "Xl": 0.10779999941587448,
        "Tdop": 4.855199813842773,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.4086999893188477,
        "Tqopp": 0.04179999977350235,
        "S10": 0.029500000178813934,
        "S12": 0.29409998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 113.69448900222778,
        "pmax": 283.774995803833,
        "qmin": -34.62055027484894,
        "qmax": 132.23915100097656,
        "regulated": 26036,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "26037_1_ieeet1",
      "ports": {
        "bus": 26037,
        "speed": 12552,
        "vs": 12555,
        "efd": 12554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10490000247955322,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7063000202178955,
        "E2": 3.6085000038146973,
        "Se1": 0.09130000323057175,
        "Se2": 0.35040000081062317,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26037_1_tgov1",
      "ports": {
        "speed": 12552,
        "pmech": 12553
      },
      "params": {
        "Trate": 340.5299987792969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333323998137,
        "Pvmin": 0.3338750898838043,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26037_1_ieeest",
      "ports": {
        "input": 12552,
        "output": 12555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26039_1_genrou",
      "ports": {
        "bus": 26039,
        "pmech": 12557,
        "efd": 12558,
        "speed": 12556
      },
      "params": {
        "mva": 340.5299987792969,
        "H": 3.652721881866455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0343000888824463,
        "Xdp": 0.20000000298023224,
        "Xdpp": 0.14630000293254852,
        "Xq": 1.934000015258789,
        "Xqp": 0.7242000102996826,
        "Xqpp": 0.14630000293254852,
        "Xl": 0.10779999941587448,
        "Tdop": 4.855199813842773,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.4086999893188477,
        "Tqopp": 0.04179999977350235,
        "S10": 0.029500000178813934,
        "S12": 0.29409998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.43403768539429,
        "pmax": 283.774995803833,
        "qmin": -34.62055027484894,
        "qmax": 132.23915100097656,
        "regulated": 26036,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "26039_1_ieeet1",
      "ports": {
        "bus": 26039,
        "speed": 12556,
        "vs": 12559,
        "efd": 12558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10490000247955322,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7063000202178955,
        "E2": 3.6085000038146973,
        "Se1": 0.09130000323057175,
        "Se2": 0.35040000081062317,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26039_1_tgov1",
      "ports": {
        "speed": 12556,
        "pmech": 12557
      },
      "params": {
        "Trate": 340.5299987792969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333239981369,
        "Pvmin": 0.2685050964355469,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26039_1_ieeest",
      "ports": {
        "input": 12556,
        "output": 12559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26040_1_genrou",
      "ports": {
        "bus": 26040,
        "pmech": 12561,
        "efd": 12562,
        "speed": 12560
      },
      "params": {
        "mva": 340.5299987792969,
        "H": 3.652721881866455,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0343000888824463,
        "Xdp": 0.20000000298023224,
        "Xdpp": 0.14630000293254852,
        "Xq": 1.934000015258789,
        "Xqp": 0.7242000102996826,
        "Xqpp": 0.14630000293254852,
        "Xl": 0.10779999941587448,
        "Tdop": 4.855199813842773,
        "Tdopp": 0.03550000116229057,
        "Tqop": 1.4086999893188477,
        "Tqopp": 0.04179999977350235,
        "S10": 0.029500000178813934,
        "S12": 0.29409998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 124.25945997238159,
        "pmax": 283.774995803833,
        "qmin": -34.62055027484894,
        "qmax": 132.23915100097656,
        "regulated": 26036,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "26040_1_ieeet1",
      "ports": {
        "bus": 26040,
        "speed": 12560,
        "vs": 12563,
        "efd": 12562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10490000247955322,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7063000202178955,
        "E2": 3.6085000038146973,
        "Se1": 0.09130000323057175,
        "Se2": 0.35040000081062317,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26040_1_tgov1",
      "ports": {
        "speed": 12560,
        "pmech": 12561
      },
      "params": {
        "Trate": 340.5299987792969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333239981369,
        "Pvmin": 0.3649001717567444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26040_1_ieeest",
      "ports": {
        "input": 12560,
        "output": 12563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26044_1_genrou",
      "ports": {
        "bus": 26044,
        "pmech": 12565,
        "efd": 12566,
        "speed": 12564
      },
      "params": {
        "mva": 103.19999694824219,
        "H": 2.27996563911438,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7369999885559082,
        "Xdp": 0.1940000057220459,
        "Xdpp": 0.10220000147819519,
        "Xq": 1.6730999946594238,
        "Xqp": 0.2531000077724457,
        "Xqpp": 0.10220000147819519,
        "Xl": 0.07699999958276749,
        "Tdop": 9.351699829101562,
        "Tdopp": 0.050200000405311584,
        "Tqop": 0.4221000075340271,
        "Tqopp": 0.06350000202655792,
        "S10": 0.12430000305175781,
        "S12": 0.7391999959945679
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.939921647310257,
        "pmax": 86.00000143051147,
        "qmin": -9.545999765396118,
        "qmax": 43.77399981021881,
        "regulated": 26044,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "26044_1_ieeet1",
      "ports": {
        "bus": 26044,
        "speed": 12564,
        "vs": 12567,
        "efd": 12566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26044_1_tgov1",
      "ports": {
        "speed": 12564,
        "pmech": 12565
      },
      "params": {
        "Trate": 103.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09631707519292831,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26044_1_ieeest",
      "ports": {
        "input": 12564,
        "output": 12567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26046_1_genrou",
      "ports": {
        "bus": 26046,
        "pmech": 12569,
        "efd": 12570,
        "speed": 12568
      },
      "params": {
        "mva": 2.740000009536743,
        "H": 5.758278846740723,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.51990008354187,
        "Xdp": 0.35199999809265137,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.304800033569336,
        "Xqp": 0.4812999963760376,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.1736000031232834,
        "Tdop": 9.641400337219238,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.2595000267028809,
        "Tqopp": 0.04569999873638153,
        "S10": 0.21660000085830688,
        "S12": 0.6043999791145325
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7334429305046797,
        "pmax": 2.2833332419395447,
        "qmin": -0.2534500090405345,
        "qmax": 1.1622166261076927,
        "regulated": 26046,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26046_1_ieeet1",
      "ports": {
        "bus": 26046,
        "speed": 12568,
        "vs": 12571,
        "efd": 12570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26046_1_tgov1",
      "ports": {
        "speed": 12568,
        "pmech": 12569
      },
      "params": {
        "Trate": 2.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.267679899930954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26046_1_ieeest",
      "ports": {
        "input": 12568,
        "output": 12571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26046_2_genrou",
      "ports": {
        "bus": 26046,
        "pmech": 12573,
        "efd": 12574,
        "speed": 12572
      },
      "params": {
        "mva": 2.740000009536743,
        "H": 5.758278846740723,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.51990008354187,
        "Xdp": 0.35199999809265137,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.304800033569336,
        "Xqp": 0.4812999963760376,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.1736000031232834,
        "Tdop": 9.641400337219238,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.2595000267028809,
        "Tqopp": 0.04569999873638153,
        "S10": 0.21660000085830688,
        "S12": 0.6043999791145325
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5630362313240767,
        "pmax": 2.2833332419395447,
        "qmin": -0.2534500090405345,
        "qmax": 1.1622166261076927,
        "regulated": 26046,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26046_2_ieeet1",
      "ports": {
        "bus": 26046,
        "speed": 12572,
        "vs": 12575,
        "efd": 12574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26046_2_tgov1",
      "ports": {
        "speed": 12572,
        "pmech": 12573
      },
      "params": {
        "Trate": 2.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2054876685142517,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26046_2_ieeest",
      "ports": {
        "input": 12572,
        "output": 12575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26047_1_genrou",
      "ports": {
        "bus": 26047,
        "pmech": 12577,
        "efd": 12578,
        "speed": 12576
      },
      "params": {
        "mva": 2.740000009536743,
        "H": 5.758278846740723,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.51990008354187,
        "Xdp": 0.35199999809265137,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.304800033569336,
        "Xqp": 0.4812999963760376,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.1736000031232834,
        "Tdop": 9.641400337219238,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.2595000267028809,
        "Tqopp": 0.04569999873638153,
        "S10": 0.21660000085830688,
        "S12": 0.6043999791145325
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7686991710215807,
        "pmax": 2.2833332419395447,
        "qmin": -0.2534500090405345,
        "qmax": 1.1622166261076927,
        "regulated": 26047,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26047_1_ieeet1",
      "ports": {
        "bus": 26047,
        "speed": 12576,
        "vs": 12579,
        "efd": 12578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26047_1_tgov1",
      "ports": {
        "speed": 12576,
        "pmech": 12577
      },
      "params": {
        "Trate": 2.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2805471420288086,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26047_1_ieeest",
      "ports": {
        "input": 12576,
        "output": 12579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26047_2_genrou",
      "ports": {
        "bus": 26047,
        "pmech": 12581,
        "efd": 12582,
        "speed": 12580
      },
      "params": {
        "mva": 2.740000009536743,
        "H": 5.758278846740723,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.51990008354187,
        "Xdp": 0.35199999809265137,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.304800033569336,
        "Xqp": 0.4812999963760376,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.1736000031232834,
        "Tdop": 9.641400337219238,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.2595000267028809,
        "Tqopp": 0.04569999873638153,
        "S10": 0.21660000085830688,
        "S12": 0.6043999791145325
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.831861887127161,
        "pmax": 2.2833332419395447,
        "qmin": -0.2534500090405345,
        "qmax": 1.1622166261076927,
        "regulated": 26047,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26047_2_ieeet1",
      "ports": {
        "bus": 26047,
        "speed": 12580,
        "vs": 12583,
        "efd": 12582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26047_2_tgov1",
      "ports": {
        "speed": 12580,
        "pmech": 12581
      },
      "params": {
        "Trate": 2.740000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3035992383956909,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26047_2_ieeest",
      "ports": {
        "input": 12580,
        "output": 12583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26051_1_genrou",
      "ports": {
        "bus": 26051,
        "pmech": 12585,
        "efd": 12586,
        "speed": 12584
      },
      "params": {
        "mva": 238.67999267578125,
        "H": 6.01871395111084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.215399980545044,
        "Xdp": 0.19750000536441803,
        "Xdpp": 0.13729999959468842,
        "Xq": 2.0590999126434326,
        "Xqp": 0.26499998569488525,
        "Xqpp": 0.13729999959468842,
        "Xl": 0.10499999672174454,
        "Tdop": 5.539599895477295,
        "Tdopp": 0.06319999694824219,
        "Tqop": 0.8809999823570251,
        "Tqopp": 0.05220000073313713,
        "S10": 0.07599999755620956,
        "S12": 0.23479999601840973
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.80368161201477,
        "pmax": 198.89999628067017,
        "qmin": -22.077900171279907,
        "qmax": 101.24009847640991,
        "regulated": 26051,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Ieeet1",
      "id": "26051_1_ieeet1",
      "ports": {
        "bus": 26051,
        "speed": 12584,
        "vs": 12587,
        "efd": 12586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26051_1_tgov1",
      "ports": {
        "speed": 12584,
        "pmech": 12585
      },
      "params": {
        "Trate": 238.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2547498047351837,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26051_1_ieeest",
      "ports": {
        "input": 12584,
        "output": 12587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26053_1_genrou",
      "ports": {
        "bus": 26053,
        "pmech": 12589,
        "efd": 12590,
        "speed": 12588
      },
      "params": {
        "mva": 48.9900016784668,
        "H": 6.833670139312744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7210999727249146,
        "Xdp": 0.3292999863624573,
        "Xdpp": 0.1923999935388565,
        "Xq": 1.6601999998092651,
        "Xqp": 0.5584999918937683,
        "Xqpp": 0.1923999935388565,
        "Xl": 0.14900000393390656,
        "Tdop": 4.162899971008301,
        "Tdopp": 0.06260000169277191,
        "Tqop": 0.8447999954223633,
        "Tqopp": 0.04830000177025795,
        "S10": 0.2531000077724457,
        "S12": 0.7479000091552734
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.1263128221035,
        "pmax": 40.825000405311584,
        "qmin": -4.531574994325638,
        "qmax": 20.77992558479309,
        "regulated": 26053,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "26053_1_ieeet1",
      "ports": {
        "bus": 26053,
        "speed": 12588,
        "vs": 12591,
        "efd": 12590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26053_1_tgov1",
      "ports": {
        "speed": 12588,
        "pmech": 12589
      },
      "params": {
        "Trate": 48.9900016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2067016214132309,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26053_1_ieeest",
      "ports": {
        "input": 12588,
        "output": 12591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26053_2_genrou",
      "ports": {
        "bus": 26053,
        "pmech": 12593,
        "efd": 12594,
        "speed": 12592
      },
      "params": {
        "mva": 48.9900016784668,
        "H": 6.833670139312744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7210999727249146,
        "Xdp": 0.3292999863624573,
        "Xdpp": 0.1923999935388565,
        "Xq": 1.6601999998092651,
        "Xqp": 0.5584999918937683,
        "Xqpp": 0.1923999935388565,
        "Xl": 0.14900000393390656,
        "Tdop": 4.162899971008301,
        "Tdopp": 0.06260000169277191,
        "Tqop": 0.8447999954223633,
        "Tqopp": 0.04830000177025795,
        "S10": 0.2531000077724457,
        "S12": 0.7479000091552734
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.208660036325455,
        "pmax": 40.825000405311584,
        "qmin": -4.531574994325638,
        "qmax": 20.77992558479309,
        "regulated": 26053,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "26053_2_ieeet1",
      "ports": {
        "bus": 26053,
        "speed": 12592,
        "vs": 12595,
        "efd": 12594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26053_2_tgov1",
      "ports": {
        "speed": 12592,
        "pmech": 12593
      },
      "params": {
        "Trate": 48.9900016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16755786538124084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26053_2_ieeest",
      "ports": {
        "input": 12592,
        "output": 12595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26053_3_genrou",
      "ports": {
        "bus": 26053,
        "pmech": 12597,
        "efd": 12598,
        "speed": 12596
      },
      "params": {
        "mva": 48.9900016784668,
        "H": 6.833670139312744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7210999727249146,
        "Xdp": 0.3292999863624573,
        "Xdpp": 0.1923999935388565,
        "Xq": 1.6601999998092651,
        "Xqp": 0.5584999918937683,
        "Xqpp": 0.1923999935388565,
        "Xl": 0.14900000393390656,
        "Tdop": 4.162899971008301,
        "Tdopp": 0.06260000169277191,
        "Tqop": 0.8447999954223633,
        "Tqopp": 0.04830000177025795,
        "S10": 0.2531000077724457,
        "S12": 0.7479000091552734
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.82716852426529,
        "pmax": 40.825000405311584,
        "qmin": -4.531574994325638,
        "qmax": 20.77992558479309,
        "regulated": 26053,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "26053_3_ieeet1",
      "ports": {
        "bus": 26053,
        "speed": 12596,
        "vs": 12599,
        "efd": 12598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26053_3_tgov1",
      "ports": {
        "speed": 12596,
        "pmech": 12597
      },
      "params": {
        "Trate": 48.9900016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32306936383247375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26053_3_ieeest",
      "ports": {
        "input": 12596,
        "output": 12599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26053_4_genrou",
      "ports": {
        "bus": 26053,
        "pmech": 12601,
        "efd": 12602,
        "speed": 12600
      },
      "params": {
        "mva": 48.9900016784668,
        "H": 6.833670139312744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7210999727249146,
        "Xdp": 0.3292999863624573,
        "Xdpp": 0.1923999935388565,
        "Xq": 1.6601999998092651,
        "Xqp": 0.5584999918937683,
        "Xqpp": 0.1923999935388565,
        "Xl": 0.14900000393390656,
        "Tdop": 4.162899971008301,
        "Tdopp": 0.06260000169277191,
        "Tqop": 0.8447999954223633,
        "Tqopp": 0.04830000177025795,
        "S10": 0.2531000077724457,
        "S12": 0.7479000091552734
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.5759090930223465,
        "pmax": 40.825000405311584,
        "qmin": -4.531574994325638,
        "qmax": 20.77992558479309,
        "regulated": 26053,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "26053_4_ieeet1",
      "ports": {
        "bus": 26053,
        "speed": 12600,
        "vs": 12603,
        "efd": 12602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26053_4_tgov1",
      "ports": {
        "speed": 12600,
        "pmech": 12601
      },
      "params": {
        "Trate": 48.9900016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11381728947162628,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26053_4_ieeest",
      "ports": {
        "input": 12600,
        "output": 12603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26055_1_gensal",
      "ports": {
        "bus": 26055,
        "pmech": 12605,
        "efd": 12606,
        "speed": 12604
      },
      "params": {
        "mva": 4.880000114440918,
        "H": 1.217900037765503,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5979999899864197,
        "Xdp": 0.2531999945640564,
        "Xdpp": 0.17900000512599945,
        "Xq": 0.3862000107765198,
        "Xl": 0.1624000072479248,
        "Tdop": 6.0,
        "Tdopp": 0.5020999908447266,
        "Tqopp": 0.2831000089645386,
        "S10": 0.16840000450611115,
        "S12": 0.6757000088691711
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7613109890371561,
        "pmax": 4.066666588187218,
        "qmin": -0.19926666282117367,
        "qmax": 1.5615999698638916,
        "regulated": 26055,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "26055_1_ieeet1",
      "ports": {
        "bus": 26055,
        "speed": 12604,
        "vs": 12607,
        "efd": 12606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "26055_1_hygov",
      "ports": {
        "speed": 12604,
        "pmech": 12605
      },
      "params": {
        "Trate": 4.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9684750437736511,
        "Tr": 5.1233720779418945,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.027500033378601,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26055_1_ieeest",
      "ports": {
        "input": 12604,
        "output": 12607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26055_2_gensal",
      "ports": {
        "bus": 26055,
        "pmech": 12609,
        "efd": 12610,
        "speed": 12608
      },
      "params": {
        "mva": 4.880000114440918,
        "H": 1.217900037765503,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5979999899864197,
        "Xdp": 0.2531999945640564,
        "Xdpp": 0.17900000512599945,
        "Xq": 0.3862000107765198,
        "Xl": 0.1624000072479248,
        "Tdop": 6.0,
        "Tdopp": 0.5020999908447266,
        "Tqopp": 0.2831000089645386,
        "S10": 0.16840000450611115,
        "S12": 0.6757000088691711
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49152723513543606,
        "pmax": 4.066666588187218,
        "qmin": -0.19926666282117367,
        "qmax": 1.5615999698638916,
        "regulated": 26055,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "26055_2_ieeet1",
      "ports": {
        "bus": 26055,
        "speed": 12608,
        "vs": 12611,
        "efd": 12610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "26055_2_hygov",
      "ports": {
        "speed": 12608,
        "pmech": 12609
      },
      "params": {
        "Trate": 4.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9684750437736511,
        "Tr": 5.1233720779418945,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.027500033378601,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26055_2_ieeest",
      "ports": {
        "input": 12608,
        "output": 12611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26055_3_gensal",
      "ports": {
        "bus": 26055,
        "pmech": 12613,
        "efd": 12614,
        "speed": 12612
      },
      "params": {
        "mva": 4.880000114440918,
        "H": 1.217900037765503,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5979999899864197,
        "Xdp": 0.2531999945640564,
        "Xdpp": 0.17900000512599945,
        "Xq": 0.3862000107765198,
        "Xl": 0.1624000072479248,
        "Tdop": 6.0,
        "Tdopp": 0.5020999908447266,
        "Tqopp": 0.2831000089645386,
        "S10": 0.16840000450611115,
        "S12": 0.6757000088691711
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6886845920234919,
        "pmax": 4.066666588187218,
        "qmin": -0.19926666282117367,
        "qmax": 1.5615999698638916,
        "regulated": 26055,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "26055_3_ieeet1",
      "ports": {
        "bus": 26055,
        "speed": 12612,
        "vs": 12615,
        "efd": 12614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "26055_3_hygov",
      "ports": {
        "speed": 12612,
        "pmech": 12613
      },
      "params": {
        "Trate": 4.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9684750437736511,
        "Tr": 5.1233720779418945,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.027500033378601,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26055_3_ieeest",
      "ports": {
        "input": 12612,
        "output": 12615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26055_4_gensal",
      "ports": {
        "bus": 26055,
        "pmech": 12617,
        "efd": 12618,
        "speed": 12616
      },
      "params": {
        "mva": 17.399999618530273,
        "H": 3.4179999828338623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6419000029563904,
        "Xdp": 0.32350000739097595,
        "Xdpp": 0.29899999499320984,
        "Xq": 0.4147999882698059,
        "Xl": 0.08969999849796295,
        "Tdop": 6.0,
        "Tdopp": 0.27219998836517334,
        "Tqopp": 0.28999999165534973,
        "S10": 0.26409998536109924,
        "S12": 0.7675999999046326
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6895696073770523,
        "pmax": 14.499999582767487,
        "qmin": -0.7104999851435423,
        "qmax": 5.567999929189682,
        "regulated": 26055,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "26055_4_ieeet1",
      "ports": {
        "bus": 26055,
        "speed": 12616,
        "vs": 12619,
        "efd": 12618
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.652600049972534,
        "E2": 3.536799907684326,
        "Se1": 0.08070000261068344,
        "Se2": 0.36970001459121704,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "26055_4_hygov",
      "ports": {
        "speed": 12616,
        "pmech": 12617
      },
      "params": {
        "Trate": 17.399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27945345640182495,
        "Tr": 4.1784796714782715,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8209999799728394,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26055_4_ieeest",
      "ports": {
        "input": 12616,
        "output": 12619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "26055_6_gensal",
      "ports": {
        "bus": 26055,
        "pmech": 12621,
        "efd": 12622,
        "speed": 12620
      },
      "params": {
        "mva": 17.399999618530273,
        "H": 3.4179999828338623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6419000029563904,
        "Xdp": 0.32350000739097595,
        "Xdpp": 0.29899999499320984,
        "Xq": 0.4147999882698059,
        "Xl": 0.08969999849796295,
        "Tdop": 6.0,
        "Tdopp": 0.27219998836517334,
        "Tqopp": 0.28999999165534973,
        "S10": 0.26409998536109924,
        "S12": 0.7675999999046326
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.913383886218071,
        "pmax": 14.499999582767487,
        "qmin": -0.7104999851435423,
        "qmax": 5.567999929189682,
        "regulated": 26055,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "26055_6_ieeet1",
      "ports": {
        "bus": 26055,
        "speed": 12620,
        "vs": 12623,
        "efd": 12622
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.652600049972534,
        "E2": 3.536799907684326,
        "Se1": 0.08070000261068344,
        "Se2": 0.36970001459121704,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "26055_6_hygov",
      "ports": {
        "speed": 12620,
        "pmech": 12621
      },
      "params": {
        "Trate": 17.399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.27945345640182495,
        "Tr": 4.1784796714782715,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8209999799728394,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26055_6_ieeest",
      "ports": {
        "input": 12620,
        "output": 12623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26061_1_genrou",
      "ports": {
        "bus": 26061,
        "pmech": 12625,
        "efd": 12626,
        "speed": 12624
      },
      "params": {
        "mva": 247.8800048828125,
        "H": 4.236603260040283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9249000549316406,
        "Xdp": 0.35690000653266907,
        "Xdpp": 0.2937000095844269,
        "Xq": 1.8246999979019165,
        "Xqp": 0.6704000234603882,
        "Xqpp": 0.2937000095844269,
        "Xl": 0.2296999990940094,
        "Tdop": 8.220100402832031,
        "Tdopp": 0.05119999870657921,
        "Tqop": 0.9251999855041504,
        "Tqopp": 0.0934000015258789,
        "S10": 0.1509999930858612,
        "S12": 0.6191999912261963
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.47370839118958,
        "pmax": 206.5666675567627,
        "qmin": -22.92889952659607,
        "qmax": 105.14243841171265,
        "regulated": 26057,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "26061_1_ieeet1",
      "ports": {
        "bus": 26061,
        "speed": 12624,
        "vs": 12627,
        "efd": 12626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26061_1_tgov1",
      "ports": {
        "speed": 12624,
        "pmech": 12625
      },
      "params": {
        "Trate": 247.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333205089251,
        "Pvmin": 0.3528873026371002,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26061_1_ieeest",
      "ports": {
        "input": 12624,
        "output": 12627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26062_1_genrou",
      "ports": {
        "bus": 26062,
        "pmech": 12629,
        "efd": 12630,
        "speed": 12628
      },
      "params": {
        "mva": 247.8800048828125,
        "H": 4.236603260040283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9249000549316406,
        "Xdp": 0.35690000653266907,
        "Xdpp": 0.2937000095844269,
        "Xq": 1.8246999979019165,
        "Xqp": 0.6704000234603882,
        "Xqpp": 0.2937000095844269,
        "Xl": 0.2296999990940094,
        "Tdop": 8.220100402832031,
        "Tdopp": 0.05119999870657921,
        "Tqop": 0.9251999855041504,
        "Tqopp": 0.0934000015258789,
        "S10": 0.1509999930858612,
        "S12": 0.6191999912261963
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.7251877784729,
        "pmax": 206.5666675567627,
        "qmin": -22.92889952659607,
        "qmax": 105.14243841171265,
        "regulated": 26062,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "Ieeet1",
      "id": "26062_1_ieeet1",
      "ports": {
        "bus": 26062,
        "speed": 12628,
        "vs": 12631,
        "efd": 12630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26062_1_tgov1",
      "ports": {
        "speed": 12628,
        "pmech": 12629
      },
      "params": {
        "Trate": 247.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333205089251,
        "Pvmin": 0.19656763970851898,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26062_1_ieeest",
      "ports": {
        "input": 12628,
        "output": 12631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26063_1_genrou",
      "ports": {
        "bus": 26063,
        "pmech": 12633,
        "efd": 12634,
        "speed": 12632
      },
      "params": {
        "mva": 247.8800048828125,
        "H": 4.236603260040283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9249000549316406,
        "Xdp": 0.35690000653266907,
        "Xdpp": 0.2937000095844269,
        "Xq": 1.8246999979019165,
        "Xqp": 0.6704000234603882,
        "Xqpp": 0.2937000095844269,
        "Xl": 0.2296999990940094,
        "Tdop": 8.220100402832031,
        "Tdopp": 0.05119999870657921,
        "Tqop": 0.9251999855041504,
        "Tqopp": 0.0934000015258789,
        "S10": 0.1509999930858612,
        "S12": 0.6191999912261963
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.40247654914856,
        "pmax": 206.5666675567627,
        "qmin": -22.92889952659607,
        "qmax": 105.14243841171265,
        "regulated": 26063,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "26063_1_ieeet1",
      "ports": {
        "bus": 26063,
        "speed": 12632,
        "vs": 12635,
        "efd": 12634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26063_1_tgov1",
      "ports": {
        "speed": 12632,
        "pmech": 12633
      },
      "params": {
        "Trate": 247.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333320508925,
        "Pvmin": 0.1186157688498497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26063_1_ieeest",
      "ports": {
        "input": 12632,
        "output": 12635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26074_1_genrou",
      "ports": {
        "bus": 26074,
        "pmech": 12637,
        "efd": 12638,
        "speed": 12636
      },
      "params": {
        "mva": 148.1999969482422,
        "H": 5.717292785644531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7020000219345093,
        "Xdp": 0.16120000183582306,
        "Xdpp": 0.12060000002384186,
        "Xq": 1.6447999477386475,
        "Xqp": 0.20589999854564667,
        "Xqpp": 0.12060000002384186,
        "Xl": 0.0917000025510788,
        "Tdop": 9.4891996383667,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.8889999985694885,
        "Tqopp": 0.08780000358819962,
        "S10": 0.2483000010251999,
        "S12": 0.7639999985694885
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.03824007511139,
        "pmax": 123.50000143051147,
        "qmin": -13.708500564098358,
        "qmax": 62.861502170562744,
        "regulated": 26074,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "26074_1_ieeet1",
      "ports": {
        "bus": 26074,
        "speed": 12636,
        "vs": 12639,
        "efd": 12638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26074_1_tgov1",
      "ports": {
        "speed": 12636,
        "pmech": 12637
      },
      "params": {
        "Trate": 148.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2904064953327179,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26074_1_ieeest",
      "ports": {
        "input": 12636,
        "output": 12639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26075_1_genrou",
      "ports": {
        "bus": 26075,
        "pmech": 12641,
        "efd": 12642,
        "speed": 12640
      },
      "params": {
        "mva": 148.1999969482422,
        "H": 5.717292785644531,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7020000219345093,
        "Xdp": 0.16120000183582306,
        "Xdpp": 0.12060000002384186,
        "Xq": 1.6447999477386475,
        "Xqp": 0.20589999854564667,
        "Xqpp": 0.12060000002384186,
        "Xl": 0.0917000025510788,
        "Tdop": 9.4891996383667,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.8889999985694885,
        "Tqopp": 0.08780000358819962,
        "S10": 0.2483000010251999,
        "S12": 0.7639999985694885
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.49664747714996,
        "pmax": 123.50000143051147,
        "qmin": -13.708500564098358,
        "qmax": 62.861502170562744,
        "regulated": 26075,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "26075_1_ieeet1",
      "ports": {
        "bus": 26075,
        "speed": 12640,
        "vs": 12643,
        "efd": 12642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26075_1_tgov1",
      "ports": {
        "speed": 12640,
        "pmech": 12641
      },
      "params": {
        "Trate": 148.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2934996485710144,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26075_1_ieeest",
      "ports": {
        "input": 12640,
        "output": 12643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26078_1_genrou",
      "ports": {
        "bus": 26078,
        "pmech": 12645,
        "efd": 12646,
        "speed": 12644
      },
      "params": {
        "mva": 6.400000095367432,
        "H": 9.218518257141113,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4764000177383423,
        "Xdp": 0.29330000281333923,
        "Xdpp": 0.25060001015663147,
        "Xq": 1.4628000259399414,
        "Xqp": 0.5192000269889832,
        "Xqpp": 0.25060001015663147,
        "Xl": 0.19529999792575836,
        "Tdop": 9.20580005645752,
        "Tdopp": 0.06560000032186508,
        "Tqop": 0.9323999881744385,
        "Tqopp": 0.08990000188350677,
        "S10": 0.15940000116825104,
        "S12": 0.5924000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.263328991830349,
        "pmax": 5.33333346247673,
        "qmin": -0.5919999908655882,
        "qmax": 2.714666724205017,
        "regulated": 26078,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26078_1_ieeet1",
      "ports": {
        "bus": 26078,
        "speed": 12644,
        "vs": 12647,
        "efd": 12646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26078_1_tgov1",
      "ports": {
        "speed": 12644,
        "pmech": 12645
      },
      "params": {
        "Trate": 6.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943544,
        "Pvmin": 0.3536451458930969,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26078_1_ieeest",
      "ports": {
        "input": 12644,
        "output": 12647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26079_1_genrou",
      "ports": {
        "bus": 26079,
        "pmech": 12649,
        "efd": 12650,
        "speed": 12648
      },
      "params": {
        "mva": 6.400000095367432,
        "H": 9.218518257141113,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4764000177383423,
        "Xdp": 0.29330000281333923,
        "Xdpp": 0.25060001015663147,
        "Xq": 1.4628000259399414,
        "Xqp": 0.5192000269889832,
        "Xqpp": 0.25060001015663147,
        "Xl": 0.19529999792575836,
        "Tdop": 9.20580005645752,
        "Tdopp": 0.06560000032186508,
        "Tqop": 0.9323999881744385,
        "Tqopp": 0.08990000188350677,
        "S10": 0.15940000116825104,
        "S12": 0.5924000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.480153739452362,
        "pmax": 5.33333346247673,
        "qmin": -0.5919999908655882,
        "qmax": 2.714666724205017,
        "regulated": 26079,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26079_1_ieeet1",
      "ports": {
        "bus": 26079,
        "speed": 12648,
        "vs": 12651,
        "efd": 12650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26079_1_tgov1",
      "ports": {
        "speed": 12648,
        "pmech": 12649
      },
      "params": {
        "Trate": 6.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943544,
        "Pvmin": 0.3875240087509155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26079_1_ieeest",
      "ports": {
        "input": 12648,
        "output": 12651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26080_1_genrou",
      "ports": {
        "bus": 26080,
        "pmech": 12653,
        "efd": 12654,
        "speed": 12652
      },
      "params": {
        "mva": 6.400000095367432,
        "H": 9.218518257141113,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4764000177383423,
        "Xdp": 0.29330000281333923,
        "Xdpp": 0.25060001015663147,
        "Xq": 1.4628000259399414,
        "Xqp": 0.5192000269889832,
        "Xqpp": 0.25060001015663147,
        "Xl": 0.19529999792575836,
        "Tdop": 9.20580005645752,
        "Tdopp": 0.06560000032186508,
        "Tqop": 0.9323999881744385,
        "Tqopp": 0.08990000188350677,
        "S10": 0.15940000116825104,
        "S12": 0.5924000144004822
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4995392188429832,
        "pmax": 5.33333346247673,
        "qmin": -0.5919999908655882,
        "qmax": 2.714666724205017,
        "regulated": 26080,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26080_1_ieeet1",
      "ports": {
        "bus": 26080,
        "speed": 12652,
        "vs": 12655,
        "efd": 12654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26080_1_tgov1",
      "ports": {
        "speed": 12652,
        "pmech": 12653
      },
      "params": {
        "Trate": 6.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333410943544,
        "Pvmin": 0.39055299758911133,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26080_1_ieeest",
      "ports": {
        "input": 12652,
        "output": 12655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26085_1_genrou",
      "ports": {
        "bus": 26085,
        "pmech": 12657,
        "efd": 12658,
        "speed": 12656
      },
      "params": {
        "mva": 164.6999969482422,
        "H": 5.05039119720459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.276400089263916,
        "Xdp": 0.19949999451637268,
        "Xdpp": 0.1088000014424324,
        "Xq": 2.108299970626831,
        "Xqp": 0.3797000050544739,
        "Xqpp": 0.1088000014424324,
        "Xl": 0.08229999989271164,
        "Tdop": 9.347200393676758,
        "Tdopp": 0.04490000009536743,
        "Tqop": 0.3190999925136566,
        "Tqopp": 0.05130000039935112,
        "S10": 0.1023000031709671,
        "S12": 0.2849000096321106
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.786710262298584,
        "pmax": 137.2499942779541,
        "qmin": -15.234750509262085,
        "qmax": 69.86024975776672,
        "regulated": 26084,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "26085_1_ieeet1",
      "ports": {
        "bus": 26085,
        "speed": 12656,
        "vs": 12659,
        "efd": 12658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26085_1_tgov1",
      "ports": {
        "speed": 12656,
        "pmech": 12657
      },
      "params": {
        "Trate": 164.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140320921,
        "Pvmin": 0.38121864199638367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26085_1_ieeest",
      "ports": {
        "input": 12656,
        "output": 12659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26086_1_genrou",
      "ports": {
        "bus": 26086,
        "pmech": 12661,
        "efd": 12662,
        "speed": 12660
      },
      "params": {
        "mva": 164.6999969482422,
        "H": 5.05039119720459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.276400089263916,
        "Xdp": 0.19949999451637268,
        "Xdpp": 0.1088000014424324,
        "Xq": 2.108299970626831,
        "Xqp": 0.3797000050544739,
        "Xqpp": 0.1088000014424324,
        "Xl": 0.08229999989271164,
        "Tdop": 9.347200393676758,
        "Tdopp": 0.04490000009536743,
        "Tqop": 0.3190999925136566,
        "Tqopp": 0.05130000039935112,
        "S10": 0.1023000031709671,
        "S12": 0.2849000096321106
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.23304486274719,
        "pmax": 137.2499942779541,
        "qmin": -15.234750509262085,
        "qmax": 69.86024975776672,
        "regulated": 26084,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "26086_1_ieeet1",
      "ports": {
        "bus": 26086,
        "speed": 12660,
        "vs": 12663,
        "efd": 12662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26086_1_tgov1",
      "ports": {
        "speed": 12660,
        "pmech": 12661
      },
      "params": {
        "Trate": 164.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333314032092,
        "Pvmin": 0.2503524422645569,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26086_1_ieeest",
      "ports": {
        "input": 12660,
        "output": 12663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26089_1_genrou",
      "ports": {
        "bus": 26089,
        "pmech": 12665,
        "efd": 12666,
        "speed": 12664
      },
      "params": {
        "mva": 90.0,
        "H": 1.2787903547286987,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.242000102996826,
        "Xdp": 0.15129999816417694,
        "Xdpp": 0.11999999731779099,
        "Xq": 2.0804998874664307,
        "Xqp": 0.26489999890327454,
        "Xqpp": 0.11999999731779099,
        "Xl": 0.09120000153779984,
        "Tdop": 7.821899890899658,
        "Tdopp": 0.05939999967813492,
        "Tqop": 1.3595999479293823,
        "Tqopp": 0.0877000018954277,
        "S10": 0.01510000042617321,
        "S12": 0.3840000033378601
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.573394656181335,
        "pmax": 75.0,
        "qmin": -8.32500010728836,
        "qmax": 38.17499876022339,
        "regulated": 26089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26089_1_ieeet1",
      "ports": {
        "bus": 26089,
        "speed": 12664,
        "vs": 12667,
        "efd": 12666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26089_1_tgov1",
      "ports": {
        "speed": 12664,
        "pmech": 12665
      },
      "params": {
        "Trate": 90.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333333333333,
        "Pvmin": 0.27303773164749146,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26089_1_ieeest",
      "ports": {
        "input": 12664,
        "output": 12667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26092_1_genrou",
      "ports": {
        "bus": 26092,
        "pmech": 12669,
        "efd": 12670,
        "speed": 12668
      },
      "params": {
        "mva": 204.0,
        "H": 3.8525822162628174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5822999477386475,
        "Xdp": 0.33799999952316284,
        "Xdpp": 0.24300000071525574,
        "Xq": 1.5126999616622925,
        "Xqp": 0.49720001220703125,
        "Xqpp": 0.24300000071525574,
        "Xl": 0.18289999663829803,
        "Tdop": 4.7052001953125,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.2035000324249268,
        "Tqopp": 0.0778999999165535,
        "S10": 0.11559999734163284,
        "S12": 0.4661000072956085
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.7320659160614,
        "pmax": 170.00000476837158,
        "qmin": -20.739999413490295,
        "qmax": 79.22000288963318,
        "regulated": 26091,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "26092_1_ieeet1",
      "ports": {
        "bus": 26092,
        "speed": 12668,
        "vs": 12671,
        "efd": 12670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.057500001043081284,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.374300003051758,
        "E2": 4.499100208282471,
        "Se1": 0.09870000183582306,
        "Se2": 0.3587999939918518,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26092_1_tgov1",
      "ports": {
        "speed": 12668,
        "pmech": 12669
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08692189306020737,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26092_1_ieeest",
      "ports": {
        "input": 12668,
        "output": 12671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26093_1_genrou",
      "ports": {
        "bus": 26093,
        "pmech": 12673,
        "efd": 12674,
        "speed": 12672
      },
      "params": {
        "mva": 204.0,
        "H": 3.8525822162628174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5822999477386475,
        "Xdp": 0.33799999952316284,
        "Xdpp": 0.24300000071525574,
        "Xq": 1.5126999616622925,
        "Xqp": 0.49720001220703125,
        "Xqpp": 0.24300000071525574,
        "Xl": 0.18289999663829803,
        "Tdop": 4.7052001953125,
        "Tdopp": 0.04699999839067459,
        "Tqop": 1.2035000324249268,
        "Tqopp": 0.0778999999165535,
        "S10": 0.11559999734163284,
        "S12": 0.4661000072956085
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.26669430732727,
        "pmax": 170.00000476837158,
        "qmin": -20.739999413490295,
        "qmax": 79.22000288963318,
        "regulated": 26093,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "26093_1_ieeet1",
      "ports": {
        "bus": 26093,
        "speed": 12672,
        "vs": 12675,
        "efd": 12674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.057500001043081284,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.374300003051758,
        "E2": 4.499100208282471,
        "Se1": 0.09870000183582306,
        "Se2": 0.3587999939918518,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26093_1_tgov1",
      "ports": {
        "speed": 12672,
        "pmech": 12673
      },
      "params": {
        "Trate": 204.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40326809883117676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26093_1_ieeest",
      "ports": {
        "input": 12672,
        "output": 12675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26814_1_genrou",
      "ports": {
        "bus": 26814,
        "pmech": 12677,
        "efd": 12678,
        "speed": 12676
      },
      "params": {
        "mva": 357.0,
        "H": 3.5573067665100098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0725998878479004,
        "Xdp": 0.4650999903678894,
        "Xdpp": 0.3321000039577484,
        "Xq": 1.9696999788284302,
        "Xqp": 0.39070001244544983,
        "Xqpp": 0.3321000039577484,
        "Xl": 0.25209999084472656,
        "Tdop": 6.420100212097168,
        "Tdopp": 0.057999998331069946,
        "Tqop": 0.5964000225067139,
        "Tqopp": 0.07530000060796738,
        "S10": 0.03189999982714653,
        "S12": 0.2989000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 81.49787187576294,
        "pmax": 297.49999046325684,
        "qmin": -36.29499971866608,
        "qmax": 138.63500356674194,
        "regulated": 26813,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "26814_1_ieeet1",
      "ports": {
        "bus": 26814,
        "speed": 12676,
        "vs": 12679,
        "efd": 12678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26814_1_tgov1",
      "ports": {
        "speed": 12676,
        "pmech": 12677
      },
      "params": {
        "Trate": 357.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22828535735607147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26814_1_ieeest",
      "ports": {
        "input": 12676,
        "output": 12679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26815_1_genrou",
      "ports": {
        "bus": 26815,
        "pmech": 12681,
        "efd": 12682,
        "speed": 12680
      },
      "params": {
        "mva": 357.0,
        "H": 3.5573067665100098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0725998878479004,
        "Xdp": 0.4650999903678894,
        "Xdpp": 0.3321000039577484,
        "Xq": 1.9696999788284302,
        "Xqp": 0.39070001244544983,
        "Xqpp": 0.3321000039577484,
        "Xl": 0.25209999084472656,
        "Tdop": 6.420100212097168,
        "Tdopp": 0.057999998331069946,
        "Tqop": 0.5964000225067139,
        "Tqopp": 0.07530000060796738,
        "S10": 0.03189999982714653,
        "S12": 0.2989000082015991
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.4761848449707,
        "pmax": 297.49999046325684,
        "qmin": -36.29499971866608,
        "qmax": 138.63500356674194,
        "regulated": 26813,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "26815_1_ieeet1",
      "ports": {
        "bus": 26815,
        "speed": 12680,
        "vs": 12683,
        "efd": 12682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26815_1_tgov1",
      "ports": {
        "speed": 12680,
        "pmech": 12681
      },
      "params": {
        "Trate": 357.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2366279661655426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26815_1_ieeest",
      "ports": {
        "input": 12680,
        "output": 12683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26823_1_genrou",
      "ports": {
        "bus": 26823,
        "pmech": 12685,
        "efd": 12686,
        "speed": 12684
      },
      "params": {
        "mva": 238.656005859375,
        "H": 4.840578556060791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5997999906539917,
        "Xdp": 0.2529999911785126,
        "Xdpp": 0.14869999885559082,
        "Xq": 1.562399983406067,
        "Xqp": 0.3353999853134155,
        "Xqpp": 0.14869999885559082,
        "Xl": 0.11410000175237656,
        "Tdop": 4.5345001220703125,
        "Tdopp": 0.060100000351667404,
        "Tqop": 1.2683000564575195,
        "Tqopp": 0.049800001084804535,
        "S10": 0.13650000095367432,
        "S12": 0.5932999849319458
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 98.30113649368286,
        "pmax": 198.8800048828125,
        "qmin": -22.075679898262024,
        "qmax": 101.22991800308228,
        "regulated": 26818,
        "vset": 1.0570000410079956
      }
    },
    {
      "class": "Ieeet1",
      "id": "26823_1_ieeet1",
      "ports": {
        "bus": 26823,
        "speed": 12684,
        "vs": 12687,
        "efd": 12686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26823_1_tgov1",
      "ports": {
        "speed": 12684,
        "pmech": 12685
      },
      "params": {
        "Trate": 238.656005859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.41189467906951904,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26823_1_ieeest",
      "ports": {
        "input": 12684,
        "output": 12687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26824_1_genrou",
      "ports": {
        "bus": 26824,
        "pmech": 12689,
        "efd": 12690,
        "speed": 12688
      },
      "params": {
        "mva": 238.656005859375,
        "H": 4.840578556060791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5997999906539917,
        "Xdp": 0.2529999911785126,
        "Xdpp": 0.14869999885559082,
        "Xq": 1.562399983406067,
        "Xqp": 0.3353999853134155,
        "Xqpp": 0.14869999885559082,
        "Xl": 0.11410000175237656,
        "Tdop": 4.5345001220703125,
        "Tdopp": 0.060100000351667404,
        "Tqop": 1.2683000564575195,
        "Tqopp": 0.049800001084804535,
        "S10": 0.13650000095367432,
        "S12": 0.5932999849319458
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.36986136436462,
        "pmax": 198.8800048828125,
        "qmin": -22.075679898262024,
        "qmax": 101.22991800308228,
        "regulated": 26824,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "26824_1_ieeet1",
      "ports": {
        "bus": 26824,
        "speed": 12688,
        "vs": 12691,
        "efd": 12690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26824_1_tgov1",
      "ports": {
        "speed": 12688,
        "pmech": 12689
      },
      "params": {
        "Trate": 238.656005859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3828517198562622,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26824_1_ieeest",
      "ports": {
        "input": 12688,
        "output": 12691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26825_1_genrou",
      "ports": {
        "bus": 26825,
        "pmech": 12693,
        "efd": 12694,
        "speed": 12692
      },
      "params": {
        "mva": 238.656005859375,
        "H": 4.840578556060791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5997999906539917,
        "Xdp": 0.2529999911785126,
        "Xdpp": 0.14869999885559082,
        "Xq": 1.562399983406067,
        "Xqp": 0.3353999853134155,
        "Xqpp": 0.14869999885559082,
        "Xl": 0.11410000175237656,
        "Tdop": 4.5345001220703125,
        "Tdopp": 0.060100000351667404,
        "Tqop": 1.2683000564575195,
        "Tqopp": 0.049800001084804535,
        "S10": 0.13650000095367432,
        "S12": 0.5932999849319458
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.034542083740234,
        "pmax": 198.8800048828125,
        "qmin": -22.075679898262024,
        "qmax": 101.22991800308228,
        "regulated": 26818,
        "vset": 1.0570000410079956
      }
    },
    {
      "class": "Ieeet1",
      "id": "26825_1_ieeet1",
      "ports": {
        "bus": 26825,
        "speed": 12692,
        "vs": 12695,
        "efd": 12694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26825_1_tgov1",
      "ports": {
        "speed": 12692,
        "pmech": 12693
      },
      "params": {
        "Trate": 238.656005859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2306019514799118,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26825_1_ieeest",
      "ports": {
        "input": 12692,
        "output": 12695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26826_1_genrou",
      "ports": {
        "bus": 26826,
        "pmech": 12697,
        "efd": 12698,
        "speed": 12696
      },
      "params": {
        "mva": 238.656005859375,
        "H": 4.840578556060791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5997999906539917,
        "Xdp": 0.2529999911785126,
        "Xdpp": 0.14869999885559082,
        "Xq": 1.562399983406067,
        "Xqp": 0.3353999853134155,
        "Xqpp": 0.14869999885559082,
        "Xl": 0.11410000175237656,
        "Tdop": 4.5345001220703125,
        "Tdopp": 0.060100000351667404,
        "Tqop": 1.2683000564575195,
        "Tqopp": 0.049800001084804535,
        "S10": 0.13650000095367432,
        "S12": 0.5932999849319458
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.437036991119385,
        "pmax": 198.8800048828125,
        "qmin": -22.075679898262024,
        "qmax": 101.22991800308228,
        "regulated": 26818,
        "vset": 1.0570000410079956
      }
    },
    {
      "class": "Ieeet1",
      "id": "26826_1_ieeet1",
      "ports": {
        "bus": 26826,
        "speed": 12696,
        "vs": 12699,
        "efd": 12698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26826_1_tgov1",
      "ports": {
        "speed": 12696,
        "pmech": 12697
      },
      "params": {
        "Trate": 238.656005859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.08982399851083755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26826_1_ieeest",
      "ports": {
        "input": 12696,
        "output": 12699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26827_1_genrou",
      "ports": {
        "bus": 26827,
        "pmech": 12701,
        "efd": 12702,
        "speed": 12700
      },
      "params": {
        "mva": 238.656005859375,
        "H": 4.840578556060791,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5997999906539917,
        "Xdp": 0.2529999911785126,
        "Xdpp": 0.14869999885559082,
        "Xq": 1.562399983406067,
        "Xqp": 0.3353999853134155,
        "Xqpp": 0.14869999885559082,
        "Xl": 0.11410000175237656,
        "Tdop": 4.5345001220703125,
        "Tdopp": 0.060100000351667404,
        "Tqop": 1.2683000564575195,
        "Tqopp": 0.049800001084804535,
        "S10": 0.13650000095367432,
        "S12": 0.5932999849319458
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.146307706832886,
        "pmax": 198.8800048828125,
        "qmin": -22.075679898262024,
        "qmax": 101.22991800308228,
        "regulated": 26818,
        "vset": 1.0570000410079956
      }
    },
    {
      "class": "Ieeet1",
      "id": "26827_1_ieeet1",
      "ports": {
        "bus": 26827,
        "speed": 12700,
        "vs": 12703,
        "efd": 12702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26827_1_tgov1",
      "ports": {
        "speed": 12700,
        "pmech": 12701
      },
      "params": {
        "Trate": 238.656005859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.22688013315200806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26827_1_ieeest",
      "ports": {
        "input": 12700,
        "output": 12703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26833_1_genrou",
      "ports": {
        "bus": 26833,
        "pmech": 12705,
        "efd": 12706,
        "speed": 12704
      },
      "params": {
        "mva": 239.24000549316406,
        "H": 4.645725250244141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.104099988937378,
        "Xdp": 0.3725000023841858,
        "Xdpp": 0.25369998812675476,
        "Xq": 1.9693000316619873,
        "Xqp": 0.5529999732971191,
        "Xqpp": 0.25369998812675476,
        "Xl": 0.19779999554157257,
        "Tdop": 4.6809000968933105,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.1835999488830566,
        "Tqopp": 0.05590000003576279,
        "S10": 0.15049999952316284,
        "S12": 0.6998000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.81493544578552,
        "pmax": 199.3666648864746,
        "qmin": -22.12969958782196,
        "qmax": 101.4776349067688,
        "regulated": 26833,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "26833_1_ieeet1",
      "ports": {
        "bus": 26833,
        "speed": 12704,
        "vs": 12707,
        "efd": 12706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26833_1_tgov1",
      "ports": {
        "speed": 12704,
        "pmech": 12705
      },
      "params": {
        "Trate": 239.24000549316406,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40885692834854126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26833_1_ieeest",
      "ports": {
        "input": 12704,
        "output": 12707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26834_1_genrou",
      "ports": {
        "bus": 26834,
        "pmech": 12709,
        "efd": 12710,
        "speed": 12708
      },
      "params": {
        "mva": 239.24000549316406,
        "H": 4.645725250244141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.104099988937378,
        "Xdp": 0.3725000023841858,
        "Xdpp": 0.25369998812675476,
        "Xq": 1.9693000316619873,
        "Xqp": 0.5529999732971191,
        "Xqpp": 0.25369998812675476,
        "Xl": 0.19779999554157257,
        "Tdop": 4.6809000968933105,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.1835999488830566,
        "Tqopp": 0.05590000003576279,
        "S10": 0.15049999952316284,
        "S12": 0.6998000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.66955947875977,
        "pmax": 199.3666648864746,
        "qmin": -22.12969958782196,
        "qmax": 101.4776349067688,
        "regulated": 26834,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "26834_1_ieeet1",
      "ports": {
        "bus": 26834,
        "speed": 12708,
        "vs": 12711,
        "efd": 12710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26834_1_tgov1",
      "ports": {
        "speed": 12708,
        "pmech": 12709
      },
      "params": {
        "Trate": 239.24000549316406,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38316985964775085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26834_1_ieeest",
      "ports": {
        "input": 12708,
        "output": 12711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26835_1_genrou",
      "ports": {
        "bus": 26835,
        "pmech": 12713,
        "efd": 12714,
        "speed": 12712
      },
      "params": {
        "mva": 239.24000549316406,
        "H": 4.645725250244141,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.104099988937378,
        "Xdp": 0.3725000023841858,
        "Xdpp": 0.25369998812675476,
        "Xq": 1.9693000316619873,
        "Xqp": 0.5529999732971191,
        "Xqpp": 0.25369998812675476,
        "Xl": 0.19779999554157257,
        "Tdop": 4.6809000968933105,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.1835999488830566,
        "Tqopp": 0.05590000003576279,
        "S10": 0.15049999952316284,
        "S12": 0.6998000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.1286473274231,
        "pmax": 199.3666648864746,
        "qmin": -22.12969958782196,
        "qmax": 101.4776349067688,
        "regulated": 26835,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "26835_1_ieeet1",
      "ports": {
        "bus": 26835,
        "speed": 12712,
        "vs": 12715,
        "efd": 12714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26835_1_tgov1",
      "ports": {
        "speed": 12712,
        "pmech": 12713
      },
      "params": {
        "Trate": 239.24000549316406,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2764113247394562,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26835_1_ieeest",
      "ports": {
        "input": 12712,
        "output": 12715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26838_1_genrou",
      "ports": {
        "bus": 26838,
        "pmech": 12717,
        "efd": 12718,
        "speed": 12716
      },
      "params": {
        "mva": 103.16000366210938,
        "H": 3.683030843734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0018999576568604,
        "Xdp": 0.39480000734329224,
        "Xdpp": 0.28279998898506165,
        "Xq": 1.9038000106811523,
        "Xqp": 0.5683000087738037,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.21379999816417694,
        "Tdop": 5.151800155639648,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.7454000115394592,
        "Tqopp": 0.07890000194311142,
        "S10": 0.17900000512599945,
        "S12": 0.5928000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.234025716781616,
        "pmax": 85.9666645526886,
        "qmin": -10.487933456897736,
        "qmax": 40.06046652793884,
        "regulated": 26838,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26838_1_ieeet1",
      "ports": {
        "bus": 26838,
        "speed": 12716,
        "vs": 12719,
        "efd": 12718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26838_1_tgov1",
      "ports": {
        "speed": 12716,
        "pmech": 12717
      },
      "params": {
        "Trate": 103.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333283258346,
        "Pvmin": 0.24461054801940918,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26838_1_ieeest",
      "ports": {
        "input": 12716,
        "output": 12719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26838_2_genrou",
      "ports": {
        "bus": 26838,
        "pmech": 12721,
        "efd": 12722,
        "speed": 12720
      },
      "params": {
        "mva": 103.16000366210938,
        "H": 3.683030843734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0018999576568604,
        "Xdp": 0.39480000734329224,
        "Xdpp": 0.28279998898506165,
        "Xq": 1.9038000106811523,
        "Xqp": 0.5683000087738037,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.21379999816417694,
        "Tdop": 5.151800155639648,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.7454000115394592,
        "Tqopp": 0.07890000194311142,
        "S10": 0.17900000512599945,
        "S12": 0.5928000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.099361658096313,
        "pmax": 85.9666645526886,
        "qmin": -10.487933456897736,
        "qmax": 40.06046652793884,
        "regulated": 26838,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26838_2_ieeet1",
      "ports": {
        "bus": 26838,
        "speed": 12720,
        "vs": 12723,
        "efd": 12722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26838_2_tgov1",
      "ports": {
        "speed": 12720,
        "pmech": 12721
      },
      "params": {
        "Trate": 103.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333283258346,
        "Pvmin": 0.1754494160413742,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26838_2_ieeest",
      "ports": {
        "input": 12720,
        "output": 12723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26838_3_genrou",
      "ports": {
        "bus": 26838,
        "pmech": 12725,
        "efd": 12726,
        "speed": 12724
      },
      "params": {
        "mva": 103.16000366210938,
        "H": 3.683030843734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0018999576568604,
        "Xdp": 0.39480000734329224,
        "Xdpp": 0.28279998898506165,
        "Xq": 1.9038000106811523,
        "Xqp": 0.5683000087738037,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.21379999816417694,
        "Tdop": 5.151800155639648,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.7454000115394592,
        "Tqopp": 0.07890000194311142,
        "S10": 0.17900000512599945,
        "S12": 0.5928000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.966524600982666,
        "pmax": 85.9666645526886,
        "qmin": -10.487933456897736,
        "qmax": 40.06046652793884,
        "regulated": 26838,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26838_3_ieeet1",
      "ports": {
        "bus": 26838,
        "speed": 12724,
        "vs": 12727,
        "efd": 12726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26838_3_tgov1",
      "ports": {
        "speed": 12724,
        "pmech": 12725
      },
      "params": {
        "Trate": 103.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333283258346,
        "Pvmin": 0.37772899866104126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26838_3_ieeest",
      "ports": {
        "input": 12724,
        "output": 12727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26838_4_genrou",
      "ports": {
        "bus": 26838,
        "pmech": 12729,
        "efd": 12730,
        "speed": 12728
      },
      "params": {
        "mva": 103.16000366210938,
        "H": 3.683030843734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0018999576568604,
        "Xdp": 0.39480000734329224,
        "Xdpp": 0.28279998898506165,
        "Xq": 1.9038000106811523,
        "Xqp": 0.5683000087738037,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.21379999816417694,
        "Tdop": 5.151800155639648,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.7454000115394592,
        "Tqopp": 0.07890000194311142,
        "S10": 0.17900000512599945,
        "S12": 0.5928000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.580116152763367,
        "pmax": 85.9666645526886,
        "qmin": -10.487933456897736,
        "qmax": 40.06046652793884,
        "regulated": 26838,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26838_4_ieeet1",
      "ports": {
        "bus": 26838,
        "speed": 12728,
        "vs": 12731,
        "efd": 12730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26838_4_tgov1",
      "ports": {
        "speed": 12728,
        "pmech": 12729
      },
      "params": {
        "Trate": 103.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333283258346,
        "Pvmin": 0.2576591372489929,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26838_4_ieeest",
      "ports": {
        "input": 12728,
        "output": 12731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26838_5_genrou",
      "ports": {
        "bus": 26838,
        "pmech": 12733,
        "efd": 12734,
        "speed": 12732
      },
      "params": {
        "mva": 103.16000366210938,
        "H": 3.683030843734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0018999576568604,
        "Xdp": 0.39480000734329224,
        "Xdpp": 0.28279998898506165,
        "Xq": 1.9038000106811523,
        "Xqp": 0.5683000087738037,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.21379999816417694,
        "Tdop": 5.151800155639648,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.7454000115394592,
        "Tqopp": 0.07890000194311142,
        "S10": 0.17900000512599945,
        "S12": 0.5928000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.493465542793274,
        "pmax": 85.9666645526886,
        "qmin": -10.487933456897736,
        "qmax": 40.06046652793884,
        "regulated": 26838,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26838_5_ieeet1",
      "ports": {
        "bus": 26838,
        "speed": 12732,
        "vs": 12735,
        "efd": 12734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26838_5_tgov1",
      "ports": {
        "speed": 12732,
        "pmech": 12733
      },
      "params": {
        "Trate": 103.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333283258346,
        "Pvmin": 0.16957604885101318,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26838_5_ieeest",
      "ports": {
        "input": 12732,
        "output": 12735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26838_6_genrou",
      "ports": {
        "bus": 26838,
        "pmech": 12737,
        "efd": 12738,
        "speed": 12736
      },
      "params": {
        "mva": 103.16000366210938,
        "H": 3.683030843734741,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0018999576568604,
        "Xdp": 0.39480000734329224,
        "Xdpp": 0.28279998898506165,
        "Xq": 1.9038000106811523,
        "Xqp": 0.5683000087738037,
        "Xqpp": 0.28279998898506165,
        "Xl": 0.21379999816417694,
        "Tdop": 5.151800155639648,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.7454000115394592,
        "Tqopp": 0.07890000194311142,
        "S10": 0.17900000512599945,
        "S12": 0.5928000211715698
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.752705693244934,
        "pmax": 85.9666645526886,
        "qmin": -10.487933456897736,
        "qmax": 40.06046652793884,
        "regulated": 26838,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26838_6_ieeet1",
      "ports": {
        "bus": 26838,
        "speed": 12736,
        "vs": 12739,
        "efd": 12738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26838_6_tgov1",
      "ports": {
        "speed": 12736,
        "pmech": 12737
      },
      "params": {
        "Trate": 103.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333283258346,
        "Pvmin": 0.3368815779685974,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26838_6_ieeest",
      "ports": {
        "input": 12736,
        "output": 12739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "26844_1_regca",
      "ports": {
        "bus": 26844,
        "iqcmd": 12741,
        "ipcmd": 12740,
        "pbranch": 12742,
        "qbranch": 12743
      },
      "params": {
        "mva": 12.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10000000149011612,
        "q0": 0.0
      },
      "extension": {
        "pmin": 4.746677726507187,
        "pmax": 10.000000149011612,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 26844,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "26844_1_reecb",
      "ports": {
        "bus": 26844,
        "pe": 12742,
        "qgen": 12743,
        "iqcmd": 12741,
        "ipcmd": 12740
      },
      "params": {
        "mva": 12.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "26845_1_regca",
      "ports": {
        "bus": 26845,
        "iqcmd": 12745,
        "ipcmd": 12744,
        "pbranch": 12746,
        "qbranch": 12747
      },
      "params": {
        "mva": 6.119999885559082,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.050999999046325684,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.4930864796042442,
        "pmax": 5.099999904632568,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 26845,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "26845_1_reecb",
      "ports": {
        "bus": 26845,
        "pe": 12746,
        "qgen": 12747,
        "iqcmd": 12745,
        "ipcmd": 12744
      },
      "params": {
        "mva": 6.119999885559082,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "26853_1_genrou",
      "ports": {
        "bus": 26853,
        "pmech": 12749,
        "efd": 12750,
        "speed": 12748
      },
      "params": {
        "mva": 388.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1375999450683594,
        "Xdp": 0.3935000002384186,
        "Xdpp": 0.3091999888420105,
        "Xq": 1.9962999820709229,
        "Xqp": 0.7404000163078308,
        "Xqpp": 0.3091999888420105,
        "Xl": 0.24210000038146973,
        "Tdop": 5.289299964904785,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.1125999689102173,
        "Tqopp": 0.07989999651908875,
        "S10": 0.12060000002384186,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 110.66092252731323,
        "pmax": 323.7499952316284,
        "qmin": -35.936251282691956,
        "qmax": 164.78874683380127,
        "regulated": 26848,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "26853_1_ieeet1",
      "ports": {
        "bus": 26853,
        "speed": 12748,
        "vs": 12751,
        "efd": 12750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26853_1_tgov1",
      "ports": {
        "speed": 12748,
        "pmech": 12749
      },
      "params": {
        "Trate": 388.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333210595325,
        "Pvmin": 0.28484150767326355,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26853_1_ieeest",
      "ports": {
        "input": 12748,
        "output": 12751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26854_1_genrou",
      "ports": {
        "bus": 26854,
        "pmech": 12753,
        "efd": 12754,
        "speed": 12752
      },
      "params": {
        "mva": 388.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1375999450683594,
        "Xdp": 0.3935000002384186,
        "Xdpp": 0.3091999888420105,
        "Xq": 1.9962999820709229,
        "Xqp": 0.7404000163078308,
        "Xqpp": 0.3091999888420105,
        "Xl": 0.24210000038146973,
        "Tdop": 5.289299964904785,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.1125999689102173,
        "Tqopp": 0.07989999651908875,
        "S10": 0.12060000002384186,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 137.39114999771118,
        "pmax": 323.7499952316284,
        "qmin": -35.936251282691956,
        "qmax": 164.78874683380127,
        "regulated": 26848,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "26854_1_ieeet1",
      "ports": {
        "bus": 26854,
        "speed": 12752,
        "vs": 12755,
        "efd": 12754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26854_1_tgov1",
      "ports": {
        "speed": 12752,
