        "pmech": 12753
      },
      "params": {
        "Trate": 388.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333210595327,
        "Pvmin": 0.3536451756954193,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26854_1_ieeest",
      "ports": {
        "input": 12752,
        "output": 12755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26855_1_genrou",
      "ports": {
        "bus": 26855,
        "pmech": 12757,
        "efd": 12758,
        "speed": 12756
      },
      "params": {
        "mva": 388.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1375999450683594,
        "Xdp": 0.3935000002384186,
        "Xdpp": 0.3091999888420105,
        "Xq": 1.9962999820709229,
        "Xqp": 0.7404000163078308,
        "Xqpp": 0.3091999888420105,
        "Xl": 0.24210000038146973,
        "Tdop": 5.289299964904785,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.1125999689102173,
        "Tqopp": 0.07989999651908875,
        "S10": 0.12060000002384186,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 144.01520490646362,
        "pmax": 323.7499952316284,
        "qmin": -35.936251282691956,
        "qmax": 164.78874683380127,
        "regulated": 26848,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "26855_1_ieeet1",
      "ports": {
        "bus": 26855,
        "speed": 12756,
        "vs": 12759,
        "efd": 12758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26855_1_tgov1",
      "ports": {
        "speed": 12756,
        "pmech": 12757
      },
      "params": {
        "Trate": 388.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333210595326,
        "Pvmin": 0.3706955015659332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26855_1_ieeest",
      "ports": {
        "input": 12756,
        "output": 12759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26856_1_genrou",
      "ports": {
        "bus": 26856,
        "pmech": 12761,
        "efd": 12762,
        "speed": 12760
      },
      "params": {
        "mva": 388.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1375999450683594,
        "Xdp": 0.3935000002384186,
        "Xdpp": 0.3091999888420105,
        "Xq": 1.9962999820709229,
        "Xqp": 0.7404000163078308,
        "Xqpp": 0.3091999888420105,
        "Xl": 0.24210000038146973,
        "Tdop": 5.289299964904785,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.1125999689102173,
        "Tqopp": 0.07989999651908875,
        "S10": 0.12060000002384186,
        "S12": 0.7110000252723694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.530288100242615,
        "pmax": 323.7499952316284,
        "qmin": -35.936251282691956,
        "qmax": 164.78874683380127,
        "regulated": 26848,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "26856_1_ieeet1",
      "ports": {
        "bus": 26856,
        "speed": 12760,
        "vs": 12763,
        "efd": 12762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26856_1_tgov1",
      "ports": {
        "speed": 12760,
        "pmech": 12761
      },
      "params": {
        "Trate": 388.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333210595326,
        "Pvmin": 0.09660305827856064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26856_1_ieeest",
      "ports": {
        "input": 12760,
        "output": 12763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26859_1_genrou",
      "ports": {
        "bus": 26859,
        "pmech": 12765,
        "efd": 12766,
        "speed": 12764
      },
      "params": {
        "mva": 23.040000915527344,
        "H": 3.440955638885498,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0633000135421753,
        "Xdp": 0.1388999968767166,
        "Xdpp": 0.10350000113248825,
        "Xq": 1.0289000272750854,
        "Xqp": 0.25870001316070557,
        "Xqpp": 0.10350000113248825,
        "Xl": 0.07450000196695328,
        "Tdop": 9.609000205993652,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.6753000020980835,
        "Tqopp": 0.07069999724626541,
        "S10": 0.03750000149011612,
        "S12": 0.3100999891757965
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.78459033370018,
        "pmax": 19.200000166893005,
        "qmin": -2.3423999547958374,
        "qmax": 8.947200328111649,
        "regulated": 26859,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "26859_1_ieeet1",
      "ports": {
        "bus": 26859,
        "speed": 12764,
        "vs": 12767,
        "efd": 12766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26859_1_tgov1",
      "ports": {
        "speed": 12764,
        "pmech": 12765
      },
      "params": {
        "Trate": 23.040000915527344,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29447004199028015,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26859_1_ieeest",
      "ports": {
        "input": 12764,
        "output": 12767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26864_1_genrou",
      "ports": {
        "bus": 26864,
        "pmech": 12769,
        "efd": 12770,
        "speed": 12768
      },
      "params": {
        "mva": 56.52000045776367,
        "H": 5.309825420379639,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.59689998626709,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.121799997985363,
        "Xq": 2.3668999671936035,
        "Xqp": 0.4426000118255615,
        "Xqpp": 0.121799997985363,
        "Xl": 0.09269999712705612,
        "Tdop": 6.910099983215332,
        "Tdopp": 0.04839999973773956,
        "Tqop": 0.6941999793052673,
        "Tqopp": 0.052400000393390656,
        "S10": 0.13459999859333038,
        "S12": 0.4717000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.8688046336174,
        "pmax": 47.09999859333038,
        "qmin": -5.228099972009659,
        "qmax": 23.973900079727173,
        "regulated": 26864,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26864_1_ieeet1",
      "ports": {
        "bus": 26864,
        "speed": 12768,
        "vs": 12771,
        "efd": 12770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26864_1_tgov1",
      "ports": {
        "speed": 12768,
        "pmech": 12769
      },
      "params": {
        "Trate": 56.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4046143889427185,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26864_1_ieeest",
      "ports": {
        "input": 12768,
        "output": 12771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26864_2_genrou",
      "ports": {
        "bus": 26864,
        "pmech": 12773,
        "efd": 12774,
        "speed": 12772
      },
      "params": {
        "mva": 56.52000045776367,
        "H": 5.309825420379639,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.59689998626709,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.121799997985363,
        "Xq": 2.3668999671936035,
        "Xqp": 0.4426000118255615,
        "Xqpp": 0.121799997985363,
        "Xl": 0.09269999712705612,
        "Tdop": 6.910099983215332,
        "Tdopp": 0.04839999973773956,
        "Tqop": 0.6941999793052673,
        "Tqopp": 0.052400000393390656,
        "S10": 0.13459999859333038,
        "S12": 0.4717000126838684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.893032431602478,
        "pmax": 47.09999859333038,
        "qmin": -5.228099972009659,
        "qmax": 23.973900079727173,
        "regulated": 26864,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26864_2_ieeet1",
      "ports": {
        "bus": 26864,
        "speed": 12772,
        "vs": 12775,
        "efd": 12774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26864_2_tgov1",
      "ports": {
        "speed": 12772,
        "pmech": 12773
      },
      "params": {
        "Trate": 56.52000045776367,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4050430357456207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26864_2_ieeest",
      "ports": {
        "input": 12772,
        "output": 12775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26869_1_genrou",
      "ports": {
        "bus": 26869,
        "pmech": 12777,
        "efd": 12778,
        "speed": 12776
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 5.104249954223633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6717000007629395,
        "Xdp": 0.19660000503063202,
        "Xdpp": 0.14399999380111694,
        "Xq": 1.5959999561309814,
        "Xqp": 0.560699999332428,
        "Xqpp": 0.14399999380111694,
        "Xl": 0.10589999705553055,
        "Tdop": 4.365200042724609,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.3030999898910522,
        "Tqopp": 0.043800000101327896,
        "S10": 0.13850000500679016,
        "S12": 0.5120000243186951
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.11635884642601,
        "pmax": 23.999999463558197,
        "qmin": -2.9279999434947968,
        "qmax": 11.184000223875046,
        "regulated": 26869,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "26869_1_ieeet1",
      "ports": {
        "bus": 26869,
        "speed": 12776,
        "vs": 12779,
        "efd": 12778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26869_1_tgov1",
      "ports": {
        "speed": 12776,
        "pmech": 12777
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.35126248002052307,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26869_1_ieeest",
      "ports": {
        "input": 12776,
        "output": 12779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26869_2_genrou",
      "ports": {
        "bus": 26869,
        "pmech": 12781,
        "efd": 12782,
        "speed": 12780
      },
      "params": {
        "mva": 28.799999237060547,
        "H": 5.104249954223633,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6717000007629395,
        "Xdp": 0.19660000503063202,
        "Xdpp": 0.14399999380111694,
        "Xq": 1.5959999561309814,
        "Xqp": 0.560699999332428,
        "Xqpp": 0.14399999380111694,
        "Xl": 0.10589999705553055,
        "Tdop": 4.365200042724609,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.3030999898910522,
        "Tqopp": 0.043800000101327896,
        "S10": 0.13850000500679016,
        "S12": 0.5120000243186951
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.0683841556310654,
        "pmax": 23.999999463558197,
        "qmin": -2.9279999434947968,
        "qmax": 11.184000223875046,
        "regulated": 26869,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "26869_2_ieeet1",
      "ports": {
        "bus": 26869,
        "speed": 12780,
        "vs": 12783,
        "efd": 12782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26869_2_tgov1",
      "ports": {
        "speed": 12780,
        "pmech": 12781
      },
      "params": {
        "Trate": 28.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.10654111951589584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26869_2_ieeest",
      "ports": {
        "input": 12780,
        "output": 12783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26873_1_genrou",
      "ports": {
        "bus": 26873,
        "pmech": 12785,
        "efd": 12786,
        "speed": 12784
      },
      "params": {
        "mva": 90.0,
        "H": 7.764763355255127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.469599962234497,
        "Xdp": 0.1882999986410141,
        "Xdpp": 0.11190000176429749,
        "Xq": 1.4572999477386475,
        "Xqp": 0.3873000144958496,
        "Xqpp": 0.11190000176429749,
        "Xl": 0.08479999750852585,
        "Tdop": 9.58590030670166,
        "Tdopp": 0.06849999725818634,
        "Tqop": 1.3188999891281128,
        "Tqopp": 0.08609999716281891,
        "S10": 0.08659999817609787,
        "S12": 0.4984000027179718
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.047093629837036,
        "pmax": 75.0,
        "qmin": -8.32500010728836,
        "qmax": 38.17499876022339,
        "regulated": 26873,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "26873_1_ieeet1",
      "ports": {
        "bus": 26873,
        "speed": 12784,
        "vs": 12787,
        "efd": 12786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26873_1_tgov1",
      "ports": {
        "speed": 12784,
        "pmech": 12785
      },
      "params": {
        "Trate": 90.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333333333333,
        "Pvmin": 0.27830103039741516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26873_1_ieeest",
      "ports": {
        "input": 12784,
        "output": 12787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26876_1_genrou",
      "ports": {
        "bus": 26876,
        "pmech": 12789,
        "efd": 12790,
        "speed": 12788
      },
      "params": {
        "mva": 101.04000091552734,
        "H": 1.9074119329452515,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279000520706177,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.2755000591278076,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.13590000569820404,
        "Tdop": 8.07450008392334,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.3238999843597412,
        "Tqopp": 0.04899999871850014,
        "S10": 0.18719999492168427,
        "S12": 0.6093000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.70681011676788,
        "pmax": 84.20000076293945,
        "qmin": -10.272400081157684,
        "qmax": 39.23720121383667,
        "regulated": 26876,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "26876_1_ieeet1",
      "ports": {
        "bus": 26876,
        "speed": 12788,
        "vs": 12791,
        "efd": 12790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26876_1_tgov1",
      "ports": {
        "speed": 12788,
        "pmech": 12789
      },
      "params": {
        "Trate": 101.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333337,
        "Pvmin": 0.34349575638771057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26876_1_ieeest",
      "ports": {
        "input": 12788,
        "output": 12791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26877_1_genrou",
      "ports": {
        "bus": 26877,
        "pmech": 12793,
        "efd": 12794,
        "speed": 12792
      },
      "params": {
        "mva": 101.04000091552734,
        "H": 1.9074119329452515,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279000520706177,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.2755000591278076,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.13590000569820404,
        "Tdop": 8.07450008392334,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.3238999843597412,
        "Tqopp": 0.04899999871850014,
        "S10": 0.18719999492168427,
        "S12": 0.6093000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.564876675605774,
        "pmax": 84.20000076293945,
        "qmin": -10.272400081157684,
        "qmax": 39.23720121383667,
        "regulated": 26877,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "26877_1_ieeet1",
      "ports": {
        "bus": 26877,
        "speed": 12792,
        "vs": 12795,
        "efd": 12794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26877_1_tgov1",
      "ports": {
        "speed": 12792,
        "pmech": 12793
      },
      "params": {
        "Trate": 101.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.12435546517372131,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26877_1_ieeest",
      "ports": {
        "input": 12792,
        "output": 12795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26878_1_genrou",
      "ports": {
        "bus": 26878,
        "pmech": 12797,
        "efd": 12798,
        "speed": 12796
      },
      "params": {
        "mva": 101.04000091552734,
        "H": 1.9074119329452515,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279000520706177,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.2755000591278076,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.13590000569820404,
        "Tdop": 8.07450008392334,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.3238999843597412,
        "Tqopp": 0.04899999871850014,
        "S10": 0.18719999492168427,
        "S12": 0.6093000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.87364876270294,
        "pmax": 84.20000076293945,
        "qmin": -10.272400081157684,
        "qmax": 39.23720121383667,
        "regulated": 26878,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "26878_1_ieeet1",
      "ports": {
        "bus": 26878,
        "speed": 12796,
        "vs": 12799,
        "efd": 12798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26878_1_tgov1",
      "ports": {
        "speed": 12796,
        "pmech": 12797
      },
      "params": {
        "Trate": 101.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.41442644596099854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26878_1_ieeest",
      "ports": {
        "input": 12796,
        "output": 12799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26879_1_genrou",
      "ports": {
        "bus": 26879,
        "pmech": 12801,
        "efd": 12802,
        "speed": 12800
      },
      "params": {
        "mva": 101.04000091552734,
        "H": 1.9074119329452515,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279000520706177,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.2755000591278076,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.13590000569820404,
        "Tdop": 8.07450008392334,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.3238999843597412,
        "Tqopp": 0.04899999871850014,
        "S10": 0.18719999492168427,
        "S12": 0.6093000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.634145855903625,
        "pmax": 84.20000076293945,
        "qmin": -10.272400081157684,
        "qmax": 39.23720121383667,
        "regulated": 26879,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "26879_1_ieeet1",
      "ports": {
        "bus": 26879,
        "speed": 12800,
        "vs": 12803,
        "efd": 12802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26879_1_tgov1",
      "ports": {
        "speed": 12800,
        "pmech": 12801
      },
      "params": {
        "Trate": 101.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.2833941578865051,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26879_1_ieeest",
      "ports": {
        "input": 12800,
        "output": 12803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26880_1_genrou",
      "ports": {
        "bus": 26880,
        "pmech": 12805,
        "efd": 12806,
        "speed": 12804
      },
      "params": {
        "mva": 101.04000091552734,
        "H": 1.9074119329452515,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279000520706177,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.2755000591278076,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.13590000569820404,
        "Tdop": 8.07450008392334,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.3238999843597412,
        "Tqopp": 0.04899999871850014,
        "S10": 0.18719999492168427,
        "S12": 0.6093000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.377361953258514,
        "pmax": 84.20000076293945,
        "qmin": -10.272400081157684,
        "qmax": 39.23720121383667,
        "regulated": 26880,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "26880_1_ieeet1",
      "ports": {
        "bus": 26880,
        "speed": 12804,
        "vs": 12807,
        "efd": 12806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26880_1_tgov1",
      "ports": {
        "speed": 12804,
        "pmech": 12805
      },
      "params": {
        "Trate": 101.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.12249962240457535,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26880_1_ieeest",
      "ports": {
        "input": 12804,
        "output": 12807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26881_1_genrou",
      "ports": {
        "bus": 26881,
        "pmech": 12809,
        "efd": 12810,
        "speed": 12808
      },
      "params": {
        "mva": 101.04000091552734,
        "H": 1.9074119329452515,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3279000520706177,
        "Xdp": 0.2517000138759613,
        "Xdpp": 0.1826000064611435,
        "Xq": 1.2755000591278076,
        "Xqp": 0.21699999272823334,
        "Xqpp": 0.1826000064611435,
        "Xl": 0.13590000569820404,
        "Tdop": 8.07450008392334,
        "Tdopp": 0.05260000005364418,
        "Tqop": 1.3238999843597412,
        "Tqopp": 0.04899999871850014,
        "S10": 0.18719999492168427,
        "S12": 0.6093000173568726
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.957325398921967,
        "pmax": 84.20000076293945,
        "qmin": -10.272400081157684,
        "qmax": 39.23720121383667,
        "regulated": 26881,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "26881_1_ieeet1",
      "ports": {
        "bus": 26881,
        "speed": 12808,
        "vs": 12811,
        "efd": 12810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26881_1_tgov1",
      "ports": {
        "speed": 12808,
        "pmech": 12809
      },
      "params": {
        "Trate": 101.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.2074161171913147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26881_1_ieeest",
      "ports": {
        "input": 12808,
        "output": 12811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26882_1_genrou",
      "ports": {
        "bus": 26882,
        "pmech": 12813,
        "efd": 12814,
        "speed": 12812
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.6266196966171265,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4196999073028564,
        "Xdp": 0.5156000256538391,
        "Xdpp": 0.3504999876022339,
        "Xq": 2.2932000160217285,
        "Xqp": 0.36890000104904175,
        "Xqpp": 0.3504999876022339,
        "Xl": 0.2662999927997589,
        "Tdop": 8.03689956665039,
        "Tdopp": 0.059300001710653305,
        "Tqop": 0.9659000039100647,
        "Tqopp": 0.04399999976158142,
        "S10": 0.09449999779462814,
        "S12": 0.42399999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5940844770520926,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 26882,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "26882_1_ieeet1",
      "ports": {
        "bus": 26882,
        "speed": 12812,
        "vs": 12815,
        "efd": 12814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.39629998803138733,
        "Kf": 0.10779999941587448,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7772998809814453,
        "E2": 3.703000068664551,
        "Se1": 0.16830000281333923,
        "Se2": 0.43689998984336853,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26882_1_tgov1",
      "ports": {
        "speed": 12812,
        "pmech": 12813
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4125586450099945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26882_1_ieeest",
      "ports": {
        "input": 12812,
        "output": 12815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26882_2_genrou",
      "ports": {
        "bus": 26882,
        "pmech": 12817,
        "efd": 12818,
        "speed": 12816
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 1.6266196966171265,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4196999073028564,
        "Xdp": 0.5156000256538391,
        "Xdpp": 0.3504999876022339,
        "Xq": 2.2932000160217285,
        "Xqp": 0.36890000104904175,
        "Xqpp": 0.3504999876022339,
        "Xl": 0.2662999927997589,
        "Tdop": 8.03689956665039,
        "Tdopp": 0.059300001710653305,
        "Tqop": 0.9659000039100647,
        "Tqopp": 0.04399999976158142,
        "S10": 0.09449999779462814,
        "S12": 0.42399999499320984
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5864107515662909,
        "pmax": 1.2000000104308128,
        "qmin": -0.14639999717473984,
        "qmax": 0.559200020506978,
        "regulated": 26882,
        "vset": 1.0080000162124634
      }
    },
    {
      "class": "Ieeet1",
      "id": "26882_2_ieeet1",
      "ports": {
        "bus": 26882,
        "speed": 12816,
        "vs": 12819,
        "efd": 12818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.39629998803138733,
        "Kf": 0.10779999941587448,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7772998809814453,
        "E2": 3.703000068664551,
        "Se1": 0.16830000281333923,
        "Se2": 0.43689998984336853,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26882_2_tgov1",
      "ports": {
        "speed": 12816,
        "pmech": 12817
      },
      "params": {
        "Trate": 1.440000057220459,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4072296619415283,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26882_2_ieeest",
      "ports": {
        "input": 12816,
        "output": 12819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26885_1_genrou",
      "ports": {
        "bus": 26885,
        "pmech": 12821,
        "efd": 12822,
        "speed": 12820
      },
      "params": {
        "mva": 74.5199966430664,
        "H": 4.412391662597656,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6771999597549438,
        "Xdp": 0.29600000381469727,
        "Xdpp": 0.21359999477863312,
        "Xq": 1.601099967956543,
        "Xqp": 0.6586999893188477,
        "Xqpp": 0.21359999477863312,
        "Xl": 0.1599999964237213,
        "Tdop": 8.149700164794922,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.460800051689148,
        "Tqopp": 0.04470000043511391,
        "S10": 0.11649999767541885,
        "S12": 0.46790000796318054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.26189035177231,
        "pmax": 62.09999918937683,
        "qmin": -7.576200366020203,
        "qmax": 28.938600420951843,
        "regulated": 26885,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "26885_1_ieeet1",
      "ports": {
        "bus": 26885,
        "speed": 12820,
        "vs": 12823,
        "efd": 12822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26885_1_tgov1",
      "ports": {
        "speed": 12820,
        "pmech": 12821
      },
      "params": {
        "Trate": 74.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3255755603313446,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26885_1_ieeest",
      "ports": {
        "input": 12820,
        "output": 12823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26885_2_genrou",
      "ports": {
        "bus": 26885,
        "pmech": 12825,
        "efd": 12826,
        "speed": 12824
      },
      "params": {
        "mva": 74.5199966430664,
        "H": 4.412391662597656,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6771999597549438,
        "Xdp": 0.29600000381469727,
        "Xdpp": 0.21359999477863312,
        "Xq": 1.601099967956543,
        "Xqp": 0.6586999893188477,
        "Xqpp": 0.21359999477863312,
        "Xl": 0.1599999964237213,
        "Tdop": 8.149700164794922,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.460800051689148,
        "Tqopp": 0.04470000043511391,
        "S10": 0.11649999767541885,
        "S12": 0.46790000796318054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.64477837085724,
        "pmax": 62.09999918937683,
        "qmin": -7.576200366020203,
        "qmax": 28.938600420951843,
        "regulated": 26885,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "26885_2_ieeet1",
      "ports": {
        "bus": 26885,
        "speed": 12824,
        "vs": 12827,
        "efd": 12826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26885_2_tgov1",
      "ports": {
        "speed": 12824,
        "pmech": 12825
      },
      "params": {
        "Trate": 74.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3978097140789032,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26885_2_ieeest",
      "ports": {
        "input": 12824,
        "output": 12827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26885_3_genrou",
      "ports": {
        "bus": 26885,
        "pmech": 12829,
        "efd": 12830,
        "speed": 12828
      },
      "params": {
        "mva": 74.5199966430664,
        "H": 4.412391662597656,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6771999597549438,
        "Xdp": 0.29600000381469727,
        "Xdpp": 0.21359999477863312,
        "Xq": 1.601099967956543,
        "Xqp": 0.6586999893188477,
        "Xqpp": 0.21359999477863312,
        "Xl": 0.1599999964237213,
        "Tdop": 8.149700164794922,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.460800051689148,
        "Tqopp": 0.04470000043511391,
        "S10": 0.11649999767541885,
        "S12": 0.46790000796318054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.292731404304504,
        "pmax": 62.09999918937683,
        "qmin": -7.576200366020203,
        "qmax": 28.938600420951843,
        "regulated": 26885,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "26885_3_ieeet1",
      "ports": {
        "bus": 26885,
        "speed": 12828,
        "vs": 12831,
        "efd": 12830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26885_3_tgov1",
      "ports": {
        "speed": 12828,
        "pmech": 12829
      },
      "params": {
        "Trate": 74.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3662470877170563,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26885_3_ieeest",
      "ports": {
        "input": 12828,
        "output": 12831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26885_4_genrou",
      "ports": {
        "bus": 26885,
        "pmech": 12833,
        "efd": 12834,
        "speed": 12832
      },
      "params": {
        "mva": 74.5199966430664,
        "H": 4.412391662597656,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6771999597549438,
        "Xdp": 0.29600000381469727,
        "Xdpp": 0.21359999477863312,
        "Xq": 1.601099967956543,
        "Xqp": 0.6586999893188477,
        "Xqpp": 0.21359999477863312,
        "Xl": 0.1599999964237213,
        "Tdop": 8.149700164794922,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.460800051689148,
        "Tqopp": 0.04470000043511391,
        "S10": 0.11649999767541885,
        "S12": 0.46790000796318054
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.523271769285202,
        "pmax": 62.09999918937683,
        "qmin": -7.576200366020203,
        "qmax": 28.938600420951843,
        "regulated": 26885,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "26885_4_ieeet1",
      "ports": {
        "bus": 26885,
        "speed": 12832,
        "vs": 12835,
        "efd": 12834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26885_4_tgov1",
      "ports": {
        "speed": 12832,
        "pmech": 12833
      },
      "params": {
        "Trate": 74.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12779484689235687,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26885_4_ieeest",
      "ports": {
        "input": 12832,
        "output": 12835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26888_1_genrou",
      "ports": {
        "bus": 26888,
        "pmech": 12837,
        "efd": 12838,
        "speed": 12836
      },
      "params": {
        "mva": 275.32000732421875,
        "H": 5.132277011871338,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3620998859405518,
        "Xdp": 0.27230000495910645,
        "Xdpp": 0.1339000016450882,
        "Xq": 2.177500009536743,
        "Xqp": 0.42980000376701355,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.1023000031709671,
        "Tdop": 9.504799842834473,
        "Tdopp": 0.06989999860525131,
        "Tqop": 1.0605000257492065,
        "Tqopp": 0.08290000259876251,
        "S10": 0.149399995803833,
        "S12": 0.7584999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.60907888412476,
        "pmax": 229.43332195281982,
        "qmin": -25.467100739479065,
        "qmax": 116.78156852722168,
        "regulated": 26887,
        "vset": 1.062000036239624
      }
    },
    {
      "class": "Ieeet1",
      "id": "26888_1_ieeet1",
      "ports": {
        "bus": 26888,
        "speed": 12836,
        "vs": 12839,
        "efd": 12838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26888_1_tgov1",
      "ports": {
        "speed": 12836,
        "pmech": 12837
      },
      "params": {
        "Trate": 275.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332698289432,
        "Pvmin": 0.2637261152267456,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26888_1_ieeest",
      "ports": {
        "input": 12836,
        "output": 12839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26889_1_genrou",
      "ports": {
        "bus": 26889,
        "pmech": 12841,
        "efd": 12842,
        "speed": 12840
      },
      "params": {
        "mva": 275.32000732421875,
        "H": 5.132277011871338,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3620998859405518,
        "Xdp": 0.27230000495910645,
        "Xdpp": 0.1339000016450882,
        "Xq": 2.177500009536743,
        "Xqp": 0.42980000376701355,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.1023000031709671,
        "Tdop": 9.504799842834473,
        "Tdopp": 0.06989999860525131,
        "Tqop": 1.0605000257492065,
        "Tqopp": 0.08290000259876251,
        "S10": 0.149399995803833,
        "S12": 0.7584999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.9034013748169,
        "pmax": 229.43332195281982,
        "qmin": -25.467100739479065,
        "qmax": 116.78156852722168,
        "regulated": 26889,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "26889_1_ieeet1",
      "ports": {
        "bus": 26889,
        "speed": 12840,
        "vs": 12843,
        "efd": 12842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26889_1_tgov1",
      "ports": {
        "speed": 12840,
        "pmech": 12841
      },
      "params": {
        "Trate": 275.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332698289431,
        "Pvmin": 0.2393701821565628,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26889_1_ieeest",
      "ports": {
        "input": 12840,
        "output": 12843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26890_1_genrou",
      "ports": {
        "bus": 26890,
        "pmech": 12845,
        "efd": 12846,
        "speed": 12844
      },
      "params": {
        "mva": 275.32000732421875,
        "H": 5.132277011871338,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3620998859405518,
        "Xdp": 0.27230000495910645,
        "Xdpp": 0.1339000016450882,
        "Xq": 2.177500009536743,
        "Xqp": 0.42980000376701355,
        "Xqpp": 0.1339000016450882,
        "Xl": 0.1023000031709671,
        "Tdop": 9.504799842834473,
        "Tdopp": 0.06989999860525131,
        "Tqop": 1.0605000257492065,
        "Tqopp": 0.08290000259876251,
        "S10": 0.149399995803833,
        "S12": 0.7584999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.698200941085815,
        "pmax": 229.43332195281982,
        "qmin": -25.467100739479065,
        "qmax": 116.78156852722168,
        "regulated": 26887,
        "vset": 1.062000036239624
      }
    },
    {
      "class": "Ieeet1",
      "id": "26890_1_ieeet1",
      "ports": {
        "bus": 26890,
        "speed": 12844,
        "vs": 12847,
        "efd": 12846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26890_1_tgov1",
      "ports": {
        "speed": 12844,
        "pmech": 12845
      },
      "params": {
        "Trate": 275.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332698289435,
        "Pvmin": 0.19140708446502686,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26890_1_ieeest",
      "ports": {
        "input": 12844,
        "output": 12847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26896_1_genrou",
      "ports": {
        "bus": 26896,
        "pmech": 12849,
        "efd": 12850,
        "speed": 12848
      },
      "params": {
        "mva": 161.0,
        "H": 6.048200607299805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6376999616622925,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12919999659061432,
        "Xq": 1.593000054359436,
        "Xqp": 0.4034000039100647,
        "Xqpp": 0.12919999659061432,
        "Xl": 0.09860000014305115,
        "Tdop": 5.866199970245361,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.7055000066757202,
        "Tqopp": 0.0471000000834465,
        "S10": 0.10570000112056732,
        "S12": 0.6424000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.66922330856323,
        "pmax": 134.16666984558105,
        "qmin": -14.892500638961792,
        "qmax": 68.29083561897278,
        "regulated": 26896,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "26896_1_ieeet1",
      "ports": {
        "bus": 26896,
        "speed": 12848,
        "vs": 12851,
        "efd": 12850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26896_1_tgov1",
      "ports": {
        "speed": 12848,
        "pmech": 12849
      },
      "params": {
        "Trate": 161.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3519827425479889,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26896_1_ieeest",
      "ports": {
        "input": 12848,
        "output": 12851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26897_1_genrou",
      "ports": {
        "bus": 26897,
        "pmech": 12853,
        "efd": 12854,
        "speed": 12852
      },
      "params": {
        "mva": 161.0,
        "H": 6.048200607299805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6376999616622925,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12919999659061432,
        "Xq": 1.593000054359436,
        "Xqp": 0.4034000039100647,
        "Xqpp": 0.12919999659061432,
        "Xl": 0.09860000014305115,
        "Tdop": 5.866199970245361,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.7055000066757202,
        "Tqopp": 0.0471000000834465,
        "S10": 0.10570000112056732,
        "S12": 0.6424000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.29309320449829,
        "pmax": 134.16666984558105,
        "qmin": -14.892500638961792,
        "qmax": 68.29083561897278,
        "regulated": 26897,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "26897_1_ieeet1",
      "ports": {
        "bus": 26897,
        "speed": 12852,
        "vs": 12855,
        "efd": 12854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26897_1_tgov1",
      "ports": {
        "speed": 12852,
        "pmech": 12853
      },
      "params": {
        "Trate": 161.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3558577299118042,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26897_1_ieeest",
      "ports": {
        "input": 12852,
        "output": 12855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26898_1_genrou",
      "ports": {
        "bus": 26898,
        "pmech": 12857,
        "efd": 12858,
        "speed": 12856
      },
      "params": {
        "mva": 161.0,
        "H": 6.048200607299805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6376999616622925,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12919999659061432,
        "Xq": 1.593000054359436,
        "Xqp": 0.4034000039100647,
        "Xqpp": 0.12919999659061432,
        "Xl": 0.09860000014305115,
        "Tdop": 5.866199970245361,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.7055000066757202,
        "Tqopp": 0.0471000000834465,
        "S10": 0.10570000112056732,
        "S12": 0.6424000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.52431583404541,
        "pmax": 134.16666984558105,
        "qmin": -14.892500638961792,
        "qmax": 68.29083561897278,
        "regulated": 26898,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "26898_1_ieeet1",
      "ports": {
        "bus": 26898,
        "speed": 12856,
        "vs": 12859,
        "efd": 12858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26898_1_tgov1",
      "ports": {
        "speed": 12856,
        "pmech": 12857
      },
      "params": {
        "Trate": 161.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40698331594467163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26898_1_ieeest",
      "ports": {
        "input": 12856,
        "output": 12859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26900_1_genrou",
      "ports": {
        "bus": 26900,
        "pmech": 12861,
        "efd": 12862,
        "speed": 12860
      },
      "params": {
        "mva": 161.0,
        "H": 6.048200607299805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6376999616622925,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12919999659061432,
        "Xq": 1.593000054359436,
        "Xqp": 0.4034000039100647,
        "Xqpp": 0.12919999659061432,
        "Xl": 0.09860000014305115,
        "Tdop": 5.866199970245361,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.7055000066757202,
        "Tqopp": 0.0471000000834465,
        "S10": 0.10570000112056732,
        "S12": 0.6424000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.405874729156494,
        "pmax": 134.16666984558105,
        "qmin": -14.892500638961792,
        "qmax": 68.29083561897278,
        "regulated": 26900,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "26900_1_ieeet1",
      "ports": {
        "bus": 26900,
        "speed": 12860,
        "vs": 12863,
        "efd": 12862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26900_1_tgov1",
      "ports": {
        "speed": 12860,
        "pmech": 12861
      },
      "params": {
        "Trate": 161.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2944464385509491,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26900_1_ieeest",
      "ports": {
        "input": 12860,
        "output": 12863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26901_1_genrou",
      "ports": {
        "bus": 26901,
        "pmech": 12865,
        "efd": 12866,
        "speed": 12864
      },
      "params": {
        "mva": 161.0,
        "H": 6.048200607299805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6376999616622925,
        "Xdp": 0.17030000686645508,
        "Xdpp": 0.12919999659061432,
        "Xq": 1.593000054359436,
        "Xqp": 0.4034000039100647,
        "Xqpp": 0.12919999659061432,
        "Xl": 0.09860000014305115,
        "Tdop": 5.866199970245361,
        "Tdopp": 0.04659999907016754,
        "Tqop": 0.7055000066757202,
        "Tqopp": 0.0471000000834465,
        "S10": 0.10570000112056732,
        "S12": 0.6424000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.717501878738403,
        "pmax": 134.16666984558105,
        "qmin": -14.892500638961792,
        "qmax": 68.29083561897278,
        "regulated": 26893,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "26901_1_ieeet1",
      "ports": {
        "bus": 26901,
        "speed": 12864,
        "vs": 12867,
        "efd": 12866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26901_1_tgov1",
      "ports": {
        "speed": 12864,
        "pmech": 12865
      },
      "params": {
        "Trate": 161.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16594721376895905,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26901_1_ieeest",
      "ports": {
        "input": 12864,
        "output": 12867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26914_1_genrou",
      "ports": {
        "bus": 26914,
        "pmech": 12869,
        "efd": 12870,
        "speed": 12868
      },
      "params": {
        "mva": 58.119998931884766,
        "H": 8.469745635986328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8436000347137451,
        "Xdp": 0.4004000127315521,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.7590999603271484,
        "Xqp": 0.5796999931335449,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18950000405311584,
        "Tdop": 4.213799953460693,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.294100046157837,
        "Tqopp": 0.041600000113248825,
        "S10": 0.13169999420642853,
        "S12": 0.46939998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.06468054652214,
        "pmax": 48.4333336353302,
        "qmin": -5.376100167632103,
        "qmax": 24.652566015720367,
        "regulated": 26914,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "26914_1_ieeet1",
      "ports": {
        "bus": 26914,
        "speed": 12868,
        "vs": 12871,
        "efd": 12870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26914_1_tgov1",
      "ports": {
        "speed": 12868,
        "pmech": 12869
      },
      "params": {
        "Trate": 58.119998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13875913619995117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26914_1_ieeest",
      "ports": {
        "input": 12868,
        "output": 12871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26916_1_genrou",
      "ports": {
        "bus": 26916,
        "pmech": 12873,
        "efd": 12874,
        "speed": 12872
      },
      "params": {
        "mva": 58.119998931884766,
        "H": 8.469745635986328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8436000347137451,
        "Xdp": 0.4004000127315521,
        "Xdpp": 0.24330000579357147,
        "Xq": 1.7590999603271484,
        "Xqp": 0.5796999931335449,
        "Xqpp": 0.24330000579357147,
        "Xl": 0.18950000405311584,
        "Tdop": 4.213799953460693,
        "Tdopp": 0.054499998688697815,
        "Tqop": 1.294100046157837,
        "Tqopp": 0.041600000113248825,
        "S10": 0.13169999420642853,
        "S12": 0.46939998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.72046971321106,
        "pmax": 48.4333336353302,
        "qmin": -5.376100167632103,
        "qmax": 24.652566015720367,
        "regulated": 26916,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "26916_1_ieeet1",
      "ports": {
        "bus": 26916,
        "speed": 12872,
        "vs": 12875,
        "efd": 12874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26916_1_tgov1",
      "ports": {
        "speed": 12872,
        "pmech": 12873
      },
      "params": {
        "Trate": 58.119998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2532771825790405,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26916_1_ieeest",
      "ports": {
        "input": 12872,
        "output": 12875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26921_1_genrou",
      "ports": {
        "bus": 26921,
        "pmech": 12877,
        "efd": 12878,
        "speed": 12876
      },
      "params": {
        "mva": 138.0,
        "H": 2.0642507076263428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.365000009536743,
        "Xdp": 0.43869999051094055,
        "Xdpp": 0.3467000126838684,
        "Xq": 2.179800033569336,
        "Xqp": 0.7692999839782715,
        "Xqpp": 0.3467000126838684,
        "Xl": 0.2718999981880188,
        "Tdop": 8.472399711608887,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.4855999946594238,
        "Tqopp": 0.08330000191926956,
        "S10": 0.2460000067949295,
        "S12": 0.7652999758720398
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.8342227935791,
        "pmax": 114.99999761581421,
        "qmin": -12.764999270439148,
        "qmax": 58.5349977016449,
        "regulated": 26921,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "26921_1_ieeet1",
      "ports": {
        "bus": 26921,
        "speed": 12876,
        "vs": 12879,
        "efd": 12878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26921_1_tgov1",
      "ports": {
        "speed": 12876,
        "pmech": 12877
      },
      "params": {
        "Trate": 138.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.39734944701194763,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26921_1_ieeest",
      "ports": {
        "input": 12876,
        "output": 12879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26922_1_genrou",
      "ports": {
        "bus": 26922,
        "pmech": 12881,
        "efd": 12882,
        "speed": 12880
      },
      "params": {
        "mva": 138.0,
        "H": 2.0642507076263428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.365000009536743,
        "Xdp": 0.43869999051094055,
        "Xdpp": 0.3467000126838684,
        "Xq": 2.179800033569336,
        "Xqp": 0.7692999839782715,
        "Xqpp": 0.3467000126838684,
        "Xl": 0.2718999981880188,
        "Tdop": 8.472399711608887,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.4855999946594238,
        "Tqopp": 0.08330000191926956,
        "S10": 0.2460000067949295,
        "S12": 0.7652999758720398
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.08209276199341,
        "pmax": 114.99999761581421,
        "qmin": -12.764999270439148,
        "qmax": 58.5349977016449,
        "regulated": 26922,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "26922_1_ieeet1",
      "ports": {
        "bus": 26922,
        "speed": 12880,
        "vs": 12883,
        "efd": 12882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26922_1_tgov1",
      "ports": {
        "speed": 12880,
        "pmech": 12881
      },
      "params": {
        "Trate": 138.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333316056625,
        "Pvmin": 0.23247893154621124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26922_1_ieeest",
      "ports": {
        "input": 12880,
        "output": 12883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26923_1_genrou",
      "ports": {
        "bus": 26923,
        "pmech": 12885,
        "efd": 12886,
        "speed": 12884
      },
      "params": {
        "mva": 138.0,
        "H": 2.0642507076263428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.365000009536743,
        "Xdp": 0.43869999051094055,
        "Xdpp": 0.3467000126838684,
        "Xq": 2.179800033569336,
        "Xqp": 0.7692999839782715,
        "Xqpp": 0.3467000126838684,
        "Xl": 0.2718999981880188,
        "Tdop": 8.472399711608887,
        "Tdopp": 0.05810000002384186,
        "Tqop": 1.4855999946594238,
        "Tqopp": 0.08330000191926956,
        "S10": 0.2460000067949295,
        "S12": 0.7652999758720398
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.30771338939667,
        "pmax": 114.99999761581421,
        "qmin": -12.764999270439148,
        "qmax": 58.5349977016449,
        "regulated": 26923,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "26923_1_ieeet1",
      "ports": {
        "bus": 26923,
        "speed": 12884,
        "vs": 12887,
        "efd": 12886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26923_1_tgov1",
      "ports": {
        "speed": 12884,
        "pmech": 12885
      },
      "params": {
        "Trate": 138.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.2630993723869324,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26923_1_ieeest",
      "ports": {
        "input": 12884,
        "output": 12887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26927_1_genrou",
      "ports": {
        "bus": 26927,
        "pmech": 12889,
        "efd": 12890,
        "speed": 12888
      },
      "params": {
        "mva": 171.0,
        "H": 2.9362027645111084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7148000001907349,
        "Xdp": 0.3840000033378601,
        "Xdpp": 0.251800000667572,
        "Xq": 1.6550999879837036,
        "Xqp": 0.6037999987602234,
        "Xqpp": 0.251800000667572,
        "Xl": 0.19629999995231628,
        "Tdop": 9.989299774169922,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.3840000033378601,
        "Tqopp": 0.05900000035762787,
        "S10": 0.18870000541210175,
        "S12": 0.6471999883651733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.30182135105133,
        "pmax": 142.49999523162842,
        "qmin": -15.817500650882721,
        "qmax": 72.53249883651733,
        "regulated": 26927,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "26927_1_ieeet1",
      "ports": {
        "bus": 26927,
        "speed": 12888,
        "vs": 12891,
        "efd": 12890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26927_1_tgov1",
      "ports": {
        "speed": 12888,
        "pmech": 12889
      },
      "params": {
        "Trate": 171.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19474749267101288,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26927_1_ieeest",
      "ports": {
        "input": 12888,
        "output": 12891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26928_1_genrou",
      "ports": {
        "bus": 26928,
        "pmech": 12893,
        "efd": 12894,
        "speed": 12892
      },
      "params": {
        "mva": 171.0,
        "H": 2.9362027645111084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7148000001907349,
        "Xdp": 0.3840000033378601,
        "Xdpp": 0.251800000667572,
        "Xq": 1.6550999879837036,
        "Xqp": 0.6037999987602234,
        "Xqpp": 0.251800000667572,
        "Xl": 0.19629999995231628,
        "Tdop": 9.989299774169922,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.3840000033378601,
        "Tqopp": 0.05900000035762787,
        "S10": 0.18870000541210175,
        "S12": 0.6471999883651733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.055678963661194,
        "pmax": 142.49999523162842,
        "qmin": -15.817500650882721,
        "qmax": 72.53249883651733,
        "regulated": 26928,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "26928_1_ieeet1",
      "ports": {
        "bus": 26928,
        "speed": 12892,
        "vs": 12895,
        "efd": 12894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26928_1_tgov1",
      "ports": {
        "speed": 12892,
        "pmech": 12893
      },
      "params": {
        "Trate": 171.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18746010959148407,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26928_1_ieeest",
      "ports": {
        "input": 12892,
        "output": 12895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26929_1_genrou",
      "ports": {
        "bus": 26929,
        "pmech": 12897,
        "efd": 12898,
        "speed": 12896
      },
      "params": {
        "mva": 171.0,
        "H": 2.9362027645111084,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7148000001907349,
        "Xdp": 0.3840000033378601,
        "Xdpp": 0.251800000667572,
        "Xq": 1.6550999879837036,
        "Xqp": 0.6037999987602234,
        "Xqpp": 0.251800000667572,
        "Xl": 0.19629999995231628,
        "Tdop": 9.989299774169922,
        "Tdopp": 0.0494999997317791,
        "Tqop": 0.3840000033378601,
        "Tqopp": 0.05900000035762787,
        "S10": 0.18870000541210175,
        "S12": 0.6471999883651733
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.699142932891846,
        "pmax": 142.49999523162842,
        "qmin": -15.817500650882721,
        "qmax": 72.53249883651733,
        "regulated": 26929,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "26929_1_ieeet1",
      "ports": {
        "bus": 26929,
        "speed": 12896,
        "vs": 12899,
        "efd": 12898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26929_1_tgov1",
      "ports": {
        "speed": 12896,
        "pmech": 12897
      },
      "params": {
        "Trate": 171.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.34326985478401184,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26929_1_ieeest",
      "ports": {
        "input": 12896,
        "output": 12899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26933_1_genrou",
      "ports": {
        "bus": 26933,
        "pmech": 12901,
        "efd": 12902,
        "speed": 12900
      },
      "params": {
        "mva": 557.4000244140625,
        "H": 2.1580746173858643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.75409996509552,
        "Xdp": 0.3278000056743622,
        "Xdpp": 0.23589999973773956,
        "Xq": 1.6727999448776245,
        "Xqp": 0.35679998993873596,
        "Xqpp": 0.23589999973773956,
        "Xl": 0.17730000615119934,
        "Tdop": 4.661200046539307,
        "Tdopp": 0.039799999445676804,
        "Tqop": 0.5781000256538391,
        "Tqopp": 0.07159999758005142,
        "S10": 0.043699998408555984,
        "S12": 0.32249999046325684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.19613575935364,
        "pmax": 464.49999809265137,
        "qmin": -56.66900277137756,
        "qmax": 216.45700931549072,
        "regulated": 26932,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "26933_1_ieeet1",
      "ports": {
        "bus": 26933,
        "speed": 12900,
        "vs": 12903,
        "efd": 12902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26933_1_tgov1",
      "ports": {
        "speed": 12900,
        "pmech": 12901
      },
      "params": {
        "Trate": 557.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12234684824943542,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26933_1_ieeest",
      "ports": {
        "input": 12900,
        "output": 12903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26934_1_genrou",
      "ports": {
        "bus": 26934,
        "pmech": 12905,
        "efd": 12906,
        "speed": 12904
      },
      "params": {
        "mva": 557.4000244140625,
        "H": 2.1580746173858643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.75409996509552,
        "Xdp": 0.3278000056743622,
        "Xdpp": 0.23589999973773956,
        "Xq": 1.6727999448776245,
        "Xqp": 0.35679998993873596,
        "Xqpp": 0.23589999973773956,
        "Xl": 0.17730000615119934,
        "Tdop": 4.661200046539307,
        "Tdopp": 0.039799999445676804,
        "Tqop": 0.5781000256538391,
        "Tqopp": 0.07159999758005142,
        "S10": 0.043699998408555984,
        "S12": 0.32249999046325684
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.86859512329102,
        "pmax": 464.49999809265137,
        "qmin": -56.66900277137756,
        "qmax": 216.45700931549072,
        "regulated": 26932,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "26934_1_ieeet1",
      "ports": {
        "bus": 26934,
        "speed": 12904,
        "vs": 12907,
        "efd": 12906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26934_1_tgov1",
      "ports": {
        "speed": 12904,
        "pmech": 12905
      },
      "params": {
        "Trate": 557.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15764009952545166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26934_1_ieeest",
      "ports": {
        "input": 12904,
        "output": 12907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26940_1_genrou",
      "ports": {
        "bus": 26940,
        "pmech": 12909,
        "efd": 12910,
        "speed": 12908
      },
      "params": {
        "mva": 216.47999572753906,
        "H": 5.201691150665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.106800079345703,
        "Xdp": 0.19329999387264252,
        "Xdpp": 0.14569999277591705,
        "Xq": 1.971500039100647,
        "Xqp": 0.32739999890327454,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.11169999837875366,
        "Tdop": 4.515399932861328,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.5523999929428101,
        "Tqopp": 0.049800001084804535,
        "S10": 0.043699998408555984,
        "S12": 0.4916999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.760475873947144,
        "pmax": 180.40000200271606,
        "qmin": -20.02439945936203,
        "qmax": 91.82360172271729,
        "regulated": 26937,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "26940_1_ieeet1",
      "ports": {
        "bus": 26940,
        "speed": 12908,
        "vs": 12911,
        "efd": 12910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26940_1_tgov1",
      "ports": {
        "speed": 12908,
        "pmech": 12909
      },
      "params": {
        "Trate": 216.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12823575735092163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26940_1_ieeest",
      "ports": {
        "input": 12908,
        "output": 12911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26941_1_genrou",
      "ports": {
        "bus": 26941,
        "pmech": 12913,
        "efd": 12914,
        "speed": 12912
      },
      "params": {
        "mva": 216.47999572753906,
        "H": 5.201691150665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.106800079345703,
        "Xdp": 0.19329999387264252,
        "Xdpp": 0.14569999277591705,
        "Xq": 1.971500039100647,
        "Xqp": 0.32739999890327454,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.11169999837875366,
        "Tdop": 4.515399932861328,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.5523999929428101,
        "Tqopp": 0.049800001084804535,
        "S10": 0.043699998408555984,
        "S12": 0.4916999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.068275928497314,
        "pmax": 180.40000200271606,
        "qmin": -20.02439945936203,
        "qmax": 91.82360172271729,
        "regulated": 26941,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "26941_1_ieeet1",
      "ports": {
        "bus": 26941,
        "speed": 12912,
        "vs": 12915,
        "efd": 12914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26941_1_tgov1",
      "ports": {
        "speed": 12912,
        "pmech": 12913
      },
      "params": {
        "Trate": 216.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2081867903470993,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26941_1_ieeest",
      "ports": {
        "input": 12912,
        "output": 12915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26942_1_genrou",
      "ports": {
        "bus": 26942,
        "pmech": 12917,
        "efd": 12918,
        "speed": 12916
      },
      "params": {
        "mva": 216.47999572753906,
        "H": 5.201691150665283,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.106800079345703,
        "Xdp": 0.19329999387264252,
        "Xdpp": 0.14569999277591705,
        "Xq": 1.971500039100647,
        "Xqp": 0.32739999890327454,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.11169999837875366,
        "Tdop": 4.515399932861328,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.5523999929428101,
        "Tqopp": 0.049800001084804535,
        "S10": 0.043699998408555984,
        "S12": 0.4916999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.40845322608948,
        "pmax": 180.40000200271606,
        "qmin": -20.02439945936203,
        "qmax": 91.82360172271729,
        "regulated": 26942,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "26942_1_ieeet1",
      "ports": {
        "bus": 26942,
        "speed": 12916,
        "vs": 12919,
        "efd": 12918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26942_1_tgov1",
      "ports": {
        "speed": 12916,
        "pmech": 12917
      },
      "params": {
        "Trate": 216.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4037714898586273,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26942_1_ieeest",
      "ports": {
        "input": 12916,
        "output": 12919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26945_1_genrou",
      "ports": {
        "bus": 26945,
        "pmech": 12921,
        "efd": 12922,
        "speed": 12920
      },
      "params": {
        "mva": 54.2400016784668,
        "H": 1.2745174169540405,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.362799882888794,
        "Xdp": 0.290800005197525,
        "Xdpp": 0.20999999344348907,
        "Xq": 2.2402000427246094,
        "Xqp": 0.5386999845504761,
        "Xqpp": 0.20999999344348907,
        "Xl": 0.15719999372959137,
        "Tdop": 9.760299682617188,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6057000160217285,
        "Tqopp": 0.07169999927282333,
        "S10": 0.04309999942779541,
        "S12": 0.3212999999523163
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.787418693304062,
        "pmax": 45.19999921321869,
        "qmin": -5.514400079846382,
        "qmax": 21.063199639320374,
        "regulated": 26945,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "26945_1_ieeet1",
      "ports": {
        "bus": 26945,
        "speed": 12920,
        "vs": 12923,
        "efd": 12922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26945_1_tgov1",
      "ports": {
        "speed": 12920,
        "pmech": 12921
      },
      "params": {
        "Trate": 54.2400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18044650554656982,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26945_1_ieeest",
      "ports": {
        "input": 12920,
        "output": 12923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26945_2_genrou",
      "ports": {
        "bus": 26945,
        "pmech": 12925,
        "efd": 12926,
        "speed": 12924
      },
      "params": {
        "mva": 54.2400016784668,
        "H": 1.2745174169540405,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.362799882888794,
        "Xdp": 0.290800005197525,
        "Xdpp": 0.20999999344348907,
        "Xq": 2.2402000427246094,
        "Xqp": 0.5386999845504761,
        "Xqpp": 0.20999999344348907,
        "Xl": 0.15719999372959137,
        "Tdop": 9.760299682617188,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6057000160217285,
        "Tqopp": 0.07169999927282333,
        "S10": 0.04309999942779541,
        "S12": 0.3212999999523163
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.78145283460617,
        "pmax": 45.19999921321869,
        "qmin": -5.514400079846382,
        "qmax": 21.063199639320374,
        "regulated": 26945,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "26945_2_ieeet1",
      "ports": {
        "bus": 26945,
        "speed": 12924,
        "vs": 12927,
        "efd": 12926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26945_2_tgov1",
      "ports": {
        "speed": 12924,
        "pmech": 12925
      },
      "params": {
        "Trate": 54.2400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.32782912254333496,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26945_2_ieeest",
      "ports": {
        "input": 12924,
        "output": 12927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26945_3_genrou",
      "ports": {
        "bus": 26945,
        "pmech": 12929,
        "efd": 12930,
        "speed": 12928
      },
      "params": {
        "mva": 54.2400016784668,
        "H": 1.2745174169540405,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.362799882888794,
        "Xdp": 0.290800005197525,
        "Xdpp": 0.20999999344348907,
        "Xq": 2.2402000427246094,
        "Xqp": 0.5386999845504761,
        "Xqpp": 0.20999999344348907,
        "Xl": 0.15719999372959137,
        "Tdop": 9.760299682617188,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6057000160217285,
        "Tqopp": 0.07169999927282333,
        "S10": 0.04309999942779541,
        "S12": 0.3212999999523163
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.704949289560318,
        "pmax": 45.19999921321869,
        "qmin": -5.514400079846382,
        "qmax": 21.063199639320374,
        "regulated": 26945,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "26945_3_ieeet1",
      "ports": {
        "bus": 26945,
        "speed": 12928,
        "vs": 12931,
        "efd": 12930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26945_3_tgov1",
      "ports": {
        "speed": 12928,
        "pmech": 12929
      },
      "params": {
        "Trate": 54.2400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2157992124557495,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26945_3_ieeest",
      "ports": {
        "input": 12928,
        "output": 12931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26945_4_genrou",
      "ports": {
        "bus": 26945,
        "pmech": 12933,
        "efd": 12934,
        "speed": 12932
      },
      "params": {
        "mva": 54.2400016784668,
        "H": 1.2745174169540405,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.362799882888794,
        "Xdp": 0.290800005197525,
        "Xdpp": 0.20999999344348907,
        "Xq": 2.2402000427246094,
        "Xqp": 0.5386999845504761,
        "Xqpp": 0.20999999344348907,
        "Xl": 0.15719999372959137,
        "Tdop": 9.760299682617188,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6057000160217285,
        "Tqopp": 0.07169999927282333,
        "S10": 0.04309999942779541,
        "S12": 0.3212999999523163
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.716097712516785,
        "pmax": 45.19999921321869,
        "qmin": -5.514400079846382,
        "qmax": 21.063199639320374,
        "regulated": 26945,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "26945_4_ieeet1",
      "ports": {
        "bus": 26945,
        "speed": 12932,
        "vs": 12935,
        "efd": 12934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26945_4_tgov1",
      "ports": {
        "speed": 12932,
        "pmech": 12933
      },
      "params": {
        "Trate": 54.2400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27131447196006775,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26945_4_ieeest",
      "ports": {
        "input": 12932,
        "output": 12935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26948_1_genrou",
      "ports": {
        "bus": 26948,
        "pmech": 12937,
        "efd": 12938,
        "speed": 12936
      },
      "params": {
        "mva": 814.7999877929688,
        "H": 3.2252700328826904,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9851000308990479,
        "Xdp": 0.4397999942302704,
        "Xdpp": 0.31439998745918274,
        "Xq": 1.888100028038025,
        "Xqp": 0.46709999442100525,
        "Xqpp": 0.31439998745918274,
        "Xl": 0.23829999566078186,
        "Tdop": 9.993300437927246,
        "Tdopp": 0.04879999905824661,
        "Tqop": 0.9527999758720398,
        "Tqopp": 0.048900000751018524,
        "S10": 0.18940000236034393,
        "S12": 0.6137999892234802
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 180.55685758590698,
        "pmax": 678.9999961853027,
        "qmin": -82.83799886703491,
        "qmax": 316.4139986038208,
        "regulated": 26947,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "26948_1_ieeet1",
      "ports": {
        "bus": 26948,
        "speed": 12936,
        "vs": 12939,
        "efd": 12938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26948_1_tgov1",
      "ports": {
        "speed": 12936,
        "pmech": 12937
      },
      "params": {
        "Trate": 814.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22159653902053833,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26948_1_ieeest",
      "ports": {
        "input": 12936,
        "output": 12939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26966_1_genrou",
      "ports": {
        "bus": 26966,
        "pmech": 12941,
        "efd": 12942,
        "speed": 12940
      },
      "params": {
        "mva": 73.44000244140625,
        "H": 4.980889797210693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4054999351501465,
        "Xdp": 0.4189999997615814,
        "Xdpp": 0.29980000853538513,
        "Xq": 2.2799999713897705,
        "Xqp": 0.6328999996185303,
        "Xqpp": 0.29980000853538513,
        "Xl": 0.22689999639987946,
        "Tdop": 7.833199977874756,
        "Tdopp": 0.05950000137090683,
        "Tqop": 1.1220999956130981,
        "Tqopp": 0.07840000092983246,
        "S10": 0.19380000233650208,
        "S12": 0.6223999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.321273744106293,
        "pmax": 61.19999885559082,
        "qmin": -7.466399669647217,
        "qmax": 28.519201278686523,
        "regulated": 26966,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "26966_1_ieeet1",
      "ports": {
        "bus": 26966,
        "speed": 12940,
        "vs": 12943,
        "efd": 12942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26966_1_tgov1",
      "ports": {
        "speed": 12940,
        "pmech": 12941
      },
      "params": {
        "Trate": 73.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08607398718595505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26966_1_ieeest",
      "ports": {
        "input": 12940,
        "output": 12943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26969_1_genrou",
      "ports": {
        "bus": 26969,
        "pmech": 12945,
        "efd": 12946,
        "speed": 12944
      },
      "params": {
        "mva": 228.47999572753906,
        "H": 5.31846809387207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.110300064086914,
        "Xdp": 0.20200000703334808,
        "Xdpp": 0.15809999406337738,
        "Xq": 1.9743000268936157,
        "Xqp": 0.23260000348091125,
        "Xqpp": 0.15809999406337738,
        "Xl": 0.12160000205039978,
        "Tdop": 6.700099945068359,
        "Tdopp": 0.06549999862909317,
        "Tqop": 1.1475000381469727,
        "Tqopp": 0.0966000035405159,
        "S10": 0.0908999964594841,
        "S12": 0.3776000142097473
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.037684082984924,
        "pmax": 190.40000438690186,
        "qmin": -21.134400367736816,
        "qmax": 96.91359996795654,
        "regulated": 26968,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "26969_1_ieeet1",
      "ports": {
        "bus": 26969,
        "speed": 12944,
        "vs": 12947,
        "efd": 12946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26969_1_tgov1",
      "ports": {
        "speed": 12944,
        "pmech": 12945
      },
      "params": {
        "Trate": 228.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11396045237779617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26969_1_ieeest",
      "ports": {
        "input": 12944,
        "output": 12947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26970_1_genrou",
      "ports": {
        "bus": 26970,
        "pmech": 12949,
        "efd": 12950,
        "speed": 12948
      },
      "params": {
        "mva": 228.47999572753906,
        "H": 5.31846809387207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.110300064086914,
        "Xdp": 0.20200000703334808,
        "Xdpp": 0.15809999406337738,
        "Xq": 1.9743000268936157,
        "Xqp": 0.23260000348091125,
        "Xqpp": 0.15809999406337738,
        "Xl": 0.12160000205039978,
        "Tdop": 6.700099945068359,
        "Tdopp": 0.06549999862909317,
        "Tqop": 1.1475000381469727,
        "Tqopp": 0.0966000035405159,
        "S10": 0.0908999964594841,
        "S12": 0.3776000142097473
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.74020910263062,
        "pmax": 190.40000438690186,
        "qmin": -21.134400367736816,
        "qmax": 96.91359996795654,
        "regulated": 26968,
        "vset": 1.0529999732971191
      }
    },
    {
      "class": "Ieeet1",
      "id": "26970_1_ieeet1",
      "ports": {
        "bus": 26970,
        "speed": 12948,
        "vs": 12951,
        "efd": 12950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26970_1_tgov1",
      "ports": {
        "speed": 12948,
        "pmech": 12949
      },
      "params": {
        "Trate": 228.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31836575269699097,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26970_1_ieeest",
      "ports": {
        "input": 12948,
        "output": 12951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26977_1_genrou",
      "ports": {
        "bus": 26977,
        "pmech": 12953,
        "efd": 12954,
        "speed": 12952
      },
      "params": {
        "mva": 222.0,
        "H": 4.419042587280273,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5882999897003174,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.18889999389648438,
        "Xq": 1.5530999898910522,
        "Xqp": 0.383899986743927,
        "Xqpp": 0.18889999389648438,
        "Xl": 0.1462000012397766,
        "Tdop": 9.439000129699707,
        "Tdopp": 0.05040000006556511,
        "Tqop": 1.2408000230789185,
        "Tqopp": 0.07240000367164612,
        "S10": 0.0737999975681305,
        "S12": 0.38199999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.906930446624756,
        "pmax": 185.0000023841858,
        "qmin": -20.534999668598175,
        "qmax": 94.16499733924866,
        "regulated": 26973,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "26977_1_ieeet1",
      "ports": {
        "bus": 26977,
        "speed": 12952,
        "vs": 12955,
        "efd": 12954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26977_1_tgov1",
      "ports": {
        "speed": 12952,
        "pmech": 12953
      },
      "params": {
        "Trate": 222.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2383195012807846,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26977_1_ieeest",
      "ports": {
        "input": 12952,
        "output": 12955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26978_1_genrou",
      "ports": {
        "bus": 26978,
        "pmech": 12957,
        "efd": 12958,
        "speed": 12956
      },
      "params": {
        "mva": 222.0,
        "H": 4.419042587280273,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5882999897003174,
        "Xdp": 0.2605000138282776,
        "Xdpp": 0.18889999389648438,
        "Xq": 1.5530999898910522,
        "Xqp": 0.383899986743927,
        "Xqpp": 0.18889999389648438,
        "Xl": 0.1462000012397766,
        "Tdop": 9.439000129699707,
        "Tdopp": 0.05040000006556511,
        "Tqop": 1.2408000230789185,
        "Tqopp": 0.07240000367164612,
        "S10": 0.0737999975681305,
        "S12": 0.38199999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.60749816894531,
        "pmax": 185.0000023841858,
        "qmin": -20.534999668598175,
        "qmax": 94.16499733924866,
        "regulated": 26973,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "26978_1_ieeet1",
      "ports": {
        "bus": 26978,
        "speed": 12956,
        "vs": 12959,
        "efd": 12958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26978_1_tgov1",
      "ports": {
        "speed": 12956,
        "pmech": 12957
      },
      "params": {
        "Trate": 222.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3045382797718048,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26978_1_ieeest",
      "ports": {
        "input": 12956,
        "output": 12959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26983_1_genrou",
      "ports": {
        "bus": 26983,
        "pmech": 12961,
        "efd": 12962,
        "speed": 12960
      },
      "params": {
        "mva": 199.8000030517578,
        "H": 5.292439937591553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.920199990272522,
        "Xdp": 0.1906999945640564,
        "Xdpp": 0.13670000433921814,
        "Xq": 1.8208999633789062,
        "Xqp": 0.2605000138282776,
        "Xqpp": 0.13670000433921814,
        "Xl": 0.10459999740123749,
        "Tdop": 9.374600410461426,
        "Tdopp": 0.042500000447034836,
        "Tqop": 1.4644999504089355,
        "Tqopp": 0.0925000011920929,
        "S10": 0.147599995136261,
        "S12": 0.5248000025749207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.83822989463806,
        "pmax": 166.49999618530273,
        "qmin": -18.481500446796417,
        "qmax": 84.74850058555603,
        "regulated": 26983,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "26983_1_ieeet1",
      "ports": {
        "bus": 26983,
        "speed": 12960,
        "vs": 12963,
        "efd": 12962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26983_1_tgov1",
      "ports": {
        "speed": 12960,
        "pmech": 12961
      },
      "params": {
        "Trate": 199.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35955068469047546,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26983_1_ieeest",
      "ports": {
        "input": 12960,
        "output": 12963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26984_1_genrou",
      "ports": {
        "bus": 26984,
        "pmech": 12965,
        "efd": 12966,
        "speed": 12964
      },
      "params": {
        "mva": 199.8000030517578,
        "H": 5.292439937591553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.920199990272522,
        "Xdp": 0.1906999945640564,
        "Xdpp": 0.13670000433921814,
        "Xq": 1.8208999633789062,
        "Xqp": 0.2605000138282776,
        "Xqpp": 0.13670000433921814,
        "Xl": 0.10459999740123749,
        "Tdop": 9.374600410461426,
        "Tdopp": 0.042500000447034836,
        "Tqop": 1.4644999504089355,
        "Tqopp": 0.0925000011920929,
        "S10": 0.147599995136261,
        "S12": 0.5248000025749207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.3200409412384,
        "pmax": 166.49999618530273,
        "qmin": -18.481500446796417,
        "qmax": 84.74850058555603,
        "regulated": 26984,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "26984_1_ieeet1",
      "ports": {
        "bus": 26984,
        "speed": 12964,
        "vs": 12967,
        "efd": 12966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26984_1_tgov1",
      "ports": {
        "speed": 12964,
        "pmech": 12965
      },
      "params": {
        "Trate": 199.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3469471335411072,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26984_1_ieeest",
      "ports": {
        "input": 12964,
        "output": 12967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26994_1_genrou",
      "ports": {
        "bus": 26994,
        "pmech": 12969,
        "efd": 12970,
        "speed": 12968
      },
      "params": {
        "mva": 475.55999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9657000303268433,
        "Xdp": 0.20990000665187836,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.857699990272522,
        "Xqp": 0.3116999864578247,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08739999681711197,
        "Tdop": 6.6595001220703125,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.7386999726295471,
        "Tqopp": 0.09019999951124191,
        "S10": 0.11869999766349792,
        "S12": 0.357699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 77.41444706916809,
        "pmax": 396.30000591278076,
        "qmin": -43.98930072784424,
        "qmax": 201.7167091369629,
        "regulated": 26989,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "26994_1_ieeet1",
      "ports": {
        "bus": 26994,
        "speed": 12968,
        "vs": 12971,
        "efd": 12970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26994_1_tgov1",
      "ports": {
        "speed": 12968,
        "pmech": 12969
      },
      "params": {
        "Trate": 475.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1627858728170395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26994_1_ieeest",
      "ports": {
        "input": 12968,
        "output": 12971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26995_1_genrou",
      "ports": {
        "bus": 26995,
        "pmech": 12973,
        "efd": 12974,
        "speed": 12972
      },
      "params": {
        "mva": 475.55999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9657000303268433,
        "Xdp": 0.20990000665187836,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.857699990272522,
        "Xqp": 0.3116999864578247,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08739999681711197,
        "Tdop": 6.6595001220703125,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.7386999726295471,
        "Tqopp": 0.09019999951124191,
        "S10": 0.11869999766349792,
        "S12": 0.357699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 109.71951484680176,
        "pmax": 396.30000591278076,
        "qmin": -43.98930072784424,
        "qmax": 201.7167091369629,
        "regulated": 26989,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "26995_1_ieeet1",
      "ports": {
        "bus": 26995,
        "speed": 12972,
        "vs": 12975,
        "efd": 12974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26995_1_tgov1",
      "ports": {
        "speed": 12972,
        "pmech": 12973
      },
      "params": {
        "Trate": 475.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23071645200252533,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26995_1_ieeest",
      "ports": {
        "input": 12972,
        "output": 12975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26996_1_genrou",
      "ports": {
        "bus": 26996,
        "pmech": 12977,
        "efd": 12978,
        "speed": 12976
      },
      "params": {
        "mva": 475.55999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9657000303268433,
        "Xdp": 0.20990000665187836,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.857699990272522,
        "Xqp": 0.3116999864578247,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08739999681711197,
        "Tdop": 6.6595001220703125,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.7386999726295471,
        "Tqopp": 0.09019999951124191,
        "S10": 0.11869999766349792,
        "S12": 0.357699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 196.4322566986084,
        "pmax": 396.30000591278076,
        "qmin": -43.98930072784424,
        "qmax": 201.7167091369629,
        "regulated": 26989,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "26996_1_ieeet1",
      "ports": {
        "bus": 26996,
        "speed": 12976,
        "vs": 12979,
        "efd": 12978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26996_1_tgov1",
      "ports": {
        "speed": 12976,
        "pmech": 12977
      },
      "params": {
        "Trate": 475.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41305461525917053,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26996_1_ieeest",
      "ports": {
        "input": 12976,
        "output": 12979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26997_1_genrou",
      "ports": {
        "bus": 26997,
        "pmech": 12981,
        "efd": 12982,
        "speed": 12980
      },
      "params": {
        "mva": 475.55999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9657000303268433,
        "Xdp": 0.20990000665187836,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.857699990272522,
        "Xqp": 0.3116999864578247,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08739999681711197,
        "Tdop": 6.6595001220703125,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.7386999726295471,
        "Tqopp": 0.09019999951124191,
        "S10": 0.11869999766349792,
        "S12": 0.357699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.90259838104248,
        "pmax": 396.30000591278076,
        "qmin": -43.98930072784424,
        "qmax": 201.7167091369629,
        "regulated": 26989,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "26997_1_ieeet1",
      "ports": {
        "bus": 26997,
        "speed": 12980,
        "vs": 12983,
        "efd": 12982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26997_1_tgov1",
      "ports": {
        "speed": 12980,
        "pmech": 12981
      },
      "params": {
        "Trate": 475.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1217566654086113,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26997_1_ieeest",
      "ports": {
        "input": 12980,
        "output": 12983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26998_1_genrou",
      "ports": {
        "bus": 26998,
        "pmech": 12985,
        "efd": 12986,
        "speed": 12984
      },
      "params": {
        "mva": 475.55999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9657000303268433,
        "Xdp": 0.20990000665187836,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.857699990272522,
        "Xqp": 0.3116999864578247,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08739999681711197,
        "Tdop": 6.6595001220703125,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.7386999726295471,
        "Tqopp": 0.09019999951124191,
        "S10": 0.11869999766349792,
        "S12": 0.357699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 192.416250705719,
        "pmax": 396.30000591278076,
        "qmin": -43.98930072784424,
        "qmax": 201.7167091369629,
        "regulated": 26989,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "26998_1_ieeet1",
      "ports": {
        "bus": 26998,
        "speed": 12984,
        "vs": 12987,
        "efd": 12986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26998_1_tgov1",
      "ports": {
        "speed": 12984,
        "pmech": 12985
      },
      "params": {
        "Trate": 475.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4046098291873932,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26998_1_ieeest",
      "ports": {
        "input": 12984,
        "output": 12987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "26999_1_genrou",
      "ports": {
        "bus": 26999,
        "pmech": 12989,
        "efd": 12990,
        "speed": 12988
      },
      "params": {
        "mva": 475.55999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9657000303268433,
        "Xdp": 0.20990000665187836,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.857699990272522,
        "Xqp": 0.3116999864578247,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08739999681711197,
        "Tdop": 6.6595001220703125,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.7386999726295471,
        "Tqopp": 0.09019999951124191,
        "S10": 0.11869999766349792,
        "S12": 0.357699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 153.63887548446655,
        "pmax": 396.30000591278076,
        "qmin": -43.98930072784424,
        "qmax": 201.7167091369629,
        "regulated": 26989,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "26999_1_ieeet1",
      "ports": {
        "bus": 26999,
        "speed": 12988,
        "vs": 12991,
        "efd": 12990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "26999_1_tgov1",
      "ports": {
        "speed": 12988,
        "pmech": 12989
      },
      "params": {
        "Trate": 475.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32306939363479614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "26999_1_ieeest",
      "ports": {
        "input": 12988,
        "output": 12991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "27004_1_regca",
      "ports": {
        "bus": 27004,
        "iqcmd": 12993,
        "ipcmd": 12992,
        "pbranch": 12994,
        "qbranch": 12995
      },
      "params": {
        "mva": 1.9199999570846558,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.01600000075995922,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.7148643489927053,
        "pmax": 1.600000075995922,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 27004,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "27004_1_reecb",
      "ports": {
        "bus": 27004,
        "pe": 12994,
        "qgen": 12995,
        "iqcmd": 12993,
        "ipcmd": 12992
      },
      "params": {
        "mva": 1.9199999570846558,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "27006_1_regca",
      "ports": {
        "bus": 27006,
        "iqcmd": 12997,
        "ipcmd": 12996,
        "pbranch": 12998,
        "qbranch": 12999
      },
      "params": {
        "mva": 18.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.15000000596046448,
        "q0": 0.0
      },
      "extension": {
        "pmin": 6.318790465593338,
        "pmax": 15.000000596046448,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 27006,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "27006_1_reecb",
      "ports": {
        "bus": 27006,
        "pe": 12998,
        "qgen": 12999,
        "iqcmd": 12997,
        "ipcmd": 12996
      },
      "params": {
        "mva": 18.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "27014_1_genrou",
      "ports": {
        "bus": 27014,
        "pmech": 13001,
        "efd": 13002,
        "speed": 13000
      },
      "params": {
        "mva": 73.44000244140625,
        "H": 3.8737683296203613,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6282000541687012,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.17010000348091125,
        "Xq": 1.5852999687194824,
        "Xqp": 0.2865000069141388,
        "Xqpp": 0.17010000348091125,
        "Xl": 0.13120000064373016,
        "Tdop": 5.270100116729736,
        "Tdopp": 0.04809999838471413,
        "Tqop": 0.6254000067710876,
        "Tqopp": 0.05689999833703041,
        "S10": 0.2222999930381775,
        "S12": 0.6481000185012817
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.501752585172653,
        "pmax": 61.19999885559082,
        "qmin": -6.793200224637985,
        "qmax": 31.150799989700317,
        "regulated": 27014,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Ieeet1",
      "id": "27014_1_ieeet1",
      "ports": {
        "bus": 27014,
        "speed": 13000,
        "vs": 13003,
        "efd": 13002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27014_1_tgov1",
      "ports": {
        "speed": 13000,
        "pmech": 13001
      },
      "params": {
        "Trate": 73.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1566142737865448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27014_1_ieeest",
      "ports": {
        "input": 13000,
        "output": 13003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27015_1_genrou",
      "ports": {
        "bus": 27015,
        "pmech": 13005,
        "efd": 13006,
        "speed": 13004
      },
      "params": {
        "mva": 73.44000244140625,
        "H": 3.8737683296203613,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6282000541687012,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.17010000348091125,
        "Xq": 1.5852999687194824,
        "Xqp": 0.2865000069141388,
        "Xqpp": 0.17010000348091125,
        "Xl": 0.13120000064373016,
        "Tdop": 5.270100116729736,
        "Tdopp": 0.04809999838471413,
        "Tqop": 0.6254000067710876,
        "Tqopp": 0.05689999833703041,
        "S10": 0.2222999930381775,
        "S12": 0.6481000185012817
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.368580400943756,
        "pmax": 61.19999885559082,
        "qmin": -6.793200224637985,
        "qmax": 31.150799989700317,
        "regulated": 27015,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Ieeet1",
      "id": "27015_1_ieeet1",
      "ports": {
        "bus": 27015,
        "speed": 13004,
        "vs": 13007,
        "efd": 13006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27015_1_tgov1",
      "ports": {
        "speed": 13004,
        "pmech": 13005
      },
      "params": {
        "Trate": 73.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23650026321411133,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27015_1_ieeest",
      "ports": {
        "input": 13004,
        "output": 13007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27024_1_genrou",
      "ports": {
        "bus": 27024,
        "pmech": 13009,
        "efd": 13010,
        "speed": 13008
      },
      "params": {
        "mva": 146.8800048828125,
        "H": 5.062190055847168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.972599983215332,
        "Xdp": 0.41370001435279846,
        "Xdpp": 0.24060000479221344,
        "Xq": 1.8631999492645264,
        "Xqp": 0.6165000200271606,
        "Xqpp": 0.24060000479221344,
        "Xl": 0.1873999983072281,
        "Tdop": 4.535900115966797,
        "Tdopp": 0.05979999899864197,
        "Tqop": 0.8313000202178955,
        "Tqopp": 0.08209999650716782,
        "S10": 0.17900000512599945,
        "S12": 0.649399995803833
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.9556485414505,
        "pmax": 122.39999771118164,
        "qmin": -13.58640044927597,
        "qmax": 62.301599979400635,
        "regulated": 27023,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "27024_1_ieeet1",
      "ports": {
        "bus": 27024,
        "speed": 13008,
        "vs": 13011,
        "efd": 13010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27024_1_tgov1",
      "ports": {
        "speed": 13008,
        "pmech": 13009
      },
      "params": {
        "Trate": 146.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23117952048778534,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27024_1_ieeest",
      "ports": {
        "input": 13008,
        "output": 13011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27027_1_genrou",
      "ports": {
        "bus": 27027,
        "pmech": 13013,
        "efd": 13014,
        "speed": 13012
      },
      "params": {
        "mva": 222.0,
        "H": 4.371220588684082,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.260200023651123,
        "Xdp": 0.33559998869895935,
        "Xdpp": 0.21539999544620514,
        "Xq": 2.0952999591827393,
        "Xqp": 0.590499997138977,
        "Xqpp": 0.21539999544620514,
        "Xl": 0.1673000007867813,
        "Tdop": 6.628499984741211,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.1243000030517578,
        "Tqopp": 0.04320000112056732,
        "S10": 0.09510000050067902,
        "S12": 0.4339999854564667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.42667841911316,
        "pmax": 185.0000023841858,
        "qmin": -20.534999668598175,
        "qmax": 94.16499733924866,
        "regulated": 27027,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "27027_1_ieeet1",
      "ports": {
        "bus": 27027,
        "speed": 13012,
        "vs": 13015,
        "efd": 13014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27027_1_tgov1",
      "ports": {
        "speed": 13012,
        "pmech": 13013
      },
      "params": {
        "Trate": 222.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2902102768421173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27027_1_ieeest",
      "ports": {
        "input": 13012,
        "output": 13015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27030_1_genrou",
      "ports": {
        "bus": 27030,
        "pmech": 13017,
        "efd": 13018,
        "speed": 13016
      },
      "params": {
        "mva": 676.4400024414062,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.34549999237060547,
        "Xdpp": 0.2506999969482422,
        "Xq": 1.8853000402450562,
        "Xqp": 0.6176999807357788,
        "Xqpp": 0.2506999969482422,
        "Xl": 0.19539999961853027,
        "Tdop": 7.648799896240234,
        "Tdopp": 0.058400001376867294,
        "Tqop": 0.5981000065803528,
        "Tqopp": 0.09600000083446503,
        "S10": 0.16750000417232513,
        "S12": 0.7215999960899353
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 263.5850429534912,
        "pmax": 563.700008392334,
        "qmin": -62.57069706916809,
        "qmax": 286.92328929901123,
        "regulated": 27029,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "27030_1_ieeet1",
      "ports": {
        "bus": 27030,
        "speed": 13016,
        "vs": 13019,
        "efd": 13018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27030_1_tgov1",
      "ports": {
        "speed": 13016,
        "pmech": 13017
      },
      "params": {
        "Trate": 676.4400024414062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333427322878,
        "Pvmin": 0.38966506719589233,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27030_1_ieeest",
      "ports": {
        "input": 13016,
        "output": 13019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27032_2_genrou",
      "ports": {
        "bus": 27032,
        "pmech": 13021,
        "efd": 13022,
        "speed": 13020
      },
      "params": {
        "mva": 87.66000366210938,
        "H": 6.1728105545043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0648999214172363,
        "Xdp": 0.412200003862381,
        "Xdpp": 0.23729999363422394,
        "Xq": 1.937600016593933,
        "Xqp": 0.6531000137329102,
        "Xqpp": 0.23729999363422394,
        "Xl": 0.18479999899864197,
        "Tdop": 5.953100204467773,
        "Tdopp": 0.06679999828338623,
        "Tqop": 1.4879000186920166,
        "Tqopp": 0.08330000191926956,
        "S10": 0.031300000846385956,
        "S12": 0.2287999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.91777980327606,
        "pmax": 73.04999828338623,
        "qmin": -8.108550310134888,
        "qmax": 37.18245029449463,
        "regulated": 27032,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "27032_2_ieeet1",
      "ports": {
        "bus": 27032,
        "speed": 13020,
        "vs": 13023,
        "efd": 13022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27032_2_tgov1",
      "ports": {
        "speed": 13020,
        "pmech": 13021
      },
      "params": {
        "Trate": 87.66000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332789371277,
        "Pvmin": 0.4097396433353424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27032_2_ieeest",
      "ports": {
        "input": 13020,
        "output": 13023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27032_3_genrou",
      "ports": {
        "bus": 27032,
        "pmech": 13025,
        "efd": 13026,
        "speed": 13024
      },
      "params": {
        "mva": 87.66000366210938,
        "H": 6.1728105545043945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0648999214172363,
        "Xdp": 0.412200003862381,
        "Xdpp": 0.23729999363422394,
        "Xq": 1.937600016593933,
        "Xqp": 0.6531000137329102,
        "Xqpp": 0.23729999363422394,
        "Xl": 0.18479999899864197,
        "Tdop": 5.953100204467773,
        "Tdopp": 0.06679999828338623,
        "Tqop": 1.4879000186920166,
        "Tqopp": 0.08330000191926956,
        "S10": 0.031300000846385956,
        "S12": 0.2287999987602234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.79965817928314,
        "pmax": 73.04999828338623,
        "qmin": -8.108550310134888,
        "qmax": 37.18245029449463,
        "regulated": 27032,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "27032_3_ieeet1",
      "ports": {
        "bus": 27032,
        "speed": 13024,
        "vs": 13027,
        "efd": 13026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27032_3_tgov1",
      "ports": {
        "speed": 13024,
        "pmech": 13025
      },
      "params": {
        "Trate": 87.66000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332789371277,
        "Pvmin": 0.3741690218448639,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27032_3_ieeest",
      "ports": {
        "input": 13024,
        "output": 13027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27034_1_genrou",
      "ports": {
        "bus": 27034,
        "pmech": 13029,
        "efd": 13030,
        "speed": 13028
      },
      "params": {
        "mva": 102.83999633789062,
        "H": 6.544669151306152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5464999675750732,
        "Xdp": 0.25029999017715454,
        "Xdpp": 0.11959999799728394,
        "Xq": 1.5194000005722046,
        "Xqp": 0.3855000138282776,
        "Xqpp": 0.11959999799728394,
        "Xl": 0.09099999815225601,
        "Tdop": 5.347700119018555,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.3644999861717224,
        "Tqopp": 0.05570000037550926,
        "S10": 0.1444000005722046,
        "S12": 0.7145000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.208755850791931,
        "pmax": 85.69999933242798,
        "qmin": -9.512700140476227,
        "qmax": 43.62129867076874,
        "regulated": 27034,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "27034_1_ieeet1",
      "ports": {
        "bus": 27034,
        "speed": 13028,
        "vs": 13031,
        "efd": 13030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27034_1_tgov1",
      "ports": {
        "speed": 13028,
        "pmech": 13029
      },
      "params": {
        "Trate": 102.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12843987345695496,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27034_1_ieeest",
      "ports": {
        "input": 13028,
        "output": 13031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27034_2_genrou",
      "ports": {
        "bus": 27034,
        "pmech": 13033,
        "efd": 13034,
        "speed": 13032
      },
      "params": {
        "mva": 102.83999633789062,
        "H": 6.544669151306152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5464999675750732,
        "Xdp": 0.25029999017715454,
        "Xdpp": 0.11959999799728394,
        "Xq": 1.5194000005722046,
        "Xqp": 0.3855000138282776,
        "Xqpp": 0.11959999799728394,
        "Xl": 0.09099999815225601,
        "Tdop": 5.347700119018555,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.3644999861717224,
        "Tqopp": 0.05570000037550926,
        "S10": 0.1444000005722046,
        "S12": 0.7145000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.336061358451843,
        "pmax": 85.69999933242798,
        "qmin": -9.512700140476227,
        "qmax": 43.62129867076874,
        "regulated": 27034,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "27034_2_ieeet1",
      "ports": {
        "bus": 27034,
        "speed": 13032,
        "vs": 13035,
        "efd": 13034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27034_2_tgov1",
      "ports": {
        "speed": 13032,
        "pmech": 13033
      },
      "params": {
        "Trate": 102.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11023008078336716,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27034_2_ieeest",
      "ports": {
        "input": 13032,
        "output": 13035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27034_3_genrou",
      "ports": {
        "bus": 27034,
        "pmech": 13037,
        "efd": 13038,
        "speed": 13036
      },
      "params": {
        "mva": 102.83999633789062,
        "H": 6.544669151306152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5464999675750732,
        "Xdp": 0.25029999017715454,
        "Xdpp": 0.11959999799728394,
        "Xq": 1.5194000005722046,
        "Xqp": 0.3855000138282776,
        "Xqpp": 0.11959999799728394,
        "Xl": 0.09099999815225601,
        "Tdop": 5.347700119018555,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.3644999861717224,
        "Tqopp": 0.05570000037550926,
        "S10": 0.1444000005722046,
        "S12": 0.7145000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.558116137981415,
        "pmax": 85.69999933242798,
        "qmin": -9.512700140476227,
        "qmax": 43.62129867076874,
        "regulated": 27034,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "27034_3_ieeet1",
      "ports": {
        "bus": 27034,
        "speed": 13036,
        "vs": 13039,
        "efd": 13038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27034_3_tgov1",
      "ports": {
        "speed": 13036,
        "pmech": 13037
      },
      "params": {
        "Trate": 102.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15128467977046967,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27034_3_ieeest",
      "ports": {
        "input": 13036,
        "output": 13039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27034_4_genrou",
      "ports": {
        "bus": 27034,
        "pmech": 13041,
        "efd": 13042,
        "speed": 13040
      },
      "params": {
        "mva": 102.83999633789062,
        "H": 6.544669151306152,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5464999675750732,
        "Xdp": 0.25029999017715454,
        "Xdpp": 0.11959999799728394,
        "Xq": 1.5194000005722046,
        "Xqp": 0.3855000138282776,
        "Xqpp": 0.11959999799728394,
        "Xl": 0.09099999815225601,
        "Tdop": 5.347700119018555,
        "Tdopp": 0.053300000727176666,
        "Tqop": 0.3644999861717224,
        "Tqopp": 0.05570000037550926,
        "S10": 0.1444000005722046,
        "S12": 0.7145000100135803
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.98197913169861,
        "pmax": 85.69999933242798,
        "qmin": -9.512700140476227,
        "qmax": 43.62129867076874,
        "regulated": 27034,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "27034_4_ieeet1",
      "ports": {
        "bus": 27034,
        "speed": 13040,
        "vs": 13043,
        "efd": 13042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27034_4_tgov1",
      "ports": {
        "speed": 13040,
        "pmech": 13041
      },
      "params": {
        "Trate": 102.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3887785077095032,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27034_4_ieeest",
      "ports": {
        "input": 13040,
        "output": 13043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27039_1_genrou",
      "ports": {
        "bus": 27039,
        "pmech": 13045,
        "efd": 13046,
        "speed": 13044
      },
      "params": {
        "mva": 300.8399963378906,
        "H": 4.081881046295166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6396000385284424,
        "Xdp": 0.18140000104904175,
        "Xdpp": 0.13330000638961792,
        "Xq": 1.566100001335144,
        "Xqp": 0.4837000072002411,
        "Xqpp": 0.13330000638961792,
        "Xl": 0.09769999980926514,
        "Tdop": 8.476699829101562,
        "Tdopp": 0.037300001829862595,
        "Tqop": 1.1273000240325928,
        "Tqopp": 0.06909999996423721,
        "S10": 0.03869999945163727,
        "S12": 0.3125
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.10951447486877,
        "pmax": 250.6999969482422,
        "qmin": -30.585399270057678,
        "qmax": 116.82620048522949,
        "regulated": 27036,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "27039_1_ieeet1",
      "ports": {
        "bus": 27039,
        "speed": 13044,
        "vs": 13047,
        "efd": 13046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9180999994277954,
        "Kf": 0.11309999972581863,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.5918999910354614,
        "E2": 2.122499942779541,
        "Se1": 0.10459999740123749,
        "Se2": 0.36550000309944153,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27039_1_tgov1",
      "ports": {
        "speed": 13044,
        "pmech": 13045
      },
      "params": {
        "Trate": 300.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.23969390988349915,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27039_1_ieeest",
      "ports": {
        "input": 13044,
        "output": 13047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27043_1_genrou",
      "ports": {
        "bus": 27043,
        "pmech": 13049,
        "efd": 13050,
        "speed": 13048
      },
      "params": {
        "mva": 243.60000610351562,
        "H": 5.172332286834717,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2634999752044678,
        "Xdp": 0.3986999988555908,
        "Xdpp": 0.30869999527931213,
        "Xq": 2.097899913787842,
        "Xqp": 0.7020000219345093,
        "Xqpp": 0.30869999527931213,
        "Xl": 0.24169999361038208,
        "Tdop": 6.323599815368652,
        "Tdopp": 0.06650000065565109,
        "Tqop": 0.5266000032424927,
        "Tqopp": 0.08919999748468399,
        "S10": 0.13089999556541443,
        "S12": 0.5875999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.92633867263794,
        "pmax": 202.99999713897705,
        "qmin": -22.532999515533447,
        "qmax": 103.3270001411438,
        "regulated": 27043,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "27043_1_ieeet1",
      "ports": {
        "bus": 27043,
        "speed": 13048,
        "vs": 13051,
        "efd": 13050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27043_1_tgov1",
      "ports": {
        "speed": 13048,
        "pmech": 13049
      },
      "params": {
        "Trate": 243.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3157895505428314,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27043_1_ieeest",
      "ports": {
        "input": 13048,
        "output": 13051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27044_1_genrou",
      "ports": {
        "bus": 27044,
        "pmech": 13053,
        "efd": 13054,
        "speed": 13052
      },
      "params": {
        "mva": 243.60000610351562,
        "H": 5.172332286834717,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2634999752044678,
        "Xdp": 0.3986999988555908,
        "Xdpp": 0.30869999527931213,
        "Xq": 2.097899913787842,
        "Xqp": 0.7020000219345093,
        "Xqpp": 0.30869999527931213,
        "Xl": 0.24169999361038208,
        "Tdop": 6.323599815368652,
        "Tdopp": 0.06650000065565109,
        "Tqop": 0.5266000032424927,
        "Tqopp": 0.08919999748468399,
        "S10": 0.13089999556541443,
        "S12": 0.5875999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.92558670043945,
        "pmax": 202.99999713897705,
        "qmin": -22.532999515533447,
        "qmax": 103.3270001411438,
        "regulated": 27042,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "27044_1_ieeet1",
      "ports": {
        "bus": 27044,
        "speed": 13052,
        "vs": 13055,
        "efd": 13054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27044_1_tgov1",
      "ports": {
        "speed": 13052,
        "pmech": 13053
      },
      "params": {
        "Trate": 243.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2172643095254898,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27044_1_ieeest",
      "ports": {
        "input": 13052,
        "output": 13055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27045_1_genrou",
      "ports": {
        "bus": 27045,
        "pmech": 13057,
        "efd": 13058,
        "speed": 13056
      },
      "params": {
        "mva": 243.60000610351562,
        "H": 5.172332286834717,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2634999752044678,
        "Xdp": 0.3986999988555908,
        "Xdpp": 0.30869999527931213,
        "Xq": 2.097899913787842,
        "Xqp": 0.7020000219345093,
        "Xqpp": 0.30869999527931213,
        "Xl": 0.24169999361038208,
        "Tdop": 6.323599815368652,
        "Tdopp": 0.06650000065565109,
        "Tqop": 0.5266000032424927,
        "Tqopp": 0.08919999748468399,
        "S10": 0.13089999556541443,
        "S12": 0.5875999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.52575588226318,
        "pmax": 202.99999713897705,
        "qmin": -22.532999515533447,
        "qmax": 103.3270001411438,
        "regulated": 27042,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "27045_1_ieeet1",
      "ports": {
        "bus": 27045,
        "speed": 13056,
        "vs": 13059,
        "efd": 13058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27045_1_tgov1",
      "ports": {
        "speed": 13056,
        "pmech": 13057
      },
      "params": {
        "Trate": 243.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.330565482378006,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27045_1_ieeest",
      "ports": {
        "input": 13056,
        "output": 13059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27051_1_genrou",
      "ports": {
        "bus": 27051,
        "pmech": 13061,
        "efd": 13062,
        "speed": 13060
      },
      "params": {
        "mva": 732.8099975585938,
        "H": 3.0279414653778076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.808899998664856,
        "Xdp": 0.3779999911785126,
        "Xdpp": 0.2711000144481659,
        "Xq": 1.7238999605178833,
        "Xqp": 0.7689999938011169,
        "Xqpp": 0.2711000144481659,
        "Xl": 0.2046000063419342,
        "Tdop": 6.853000164031982,
        "Tdopp": 0.038100000470876694,
        "Tqop": 0.9950000047683716,
        "Tqopp": 0.05420000106096268,
        "S10": 0.1851000040769577,
        "S12": 0.6051999926567078
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 242.54350662231445,
        "pmax": 610.6750011444092,
        "qmin": -74.50234889984131,
        "qmax": 284.574556350708,
        "regulated": 27048,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "27051_1_ieeet1",
      "ports": {
        "bus": 27051,
        "speed": 13060,
        "vs": 13063,
        "efd": 13062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27051_1_tgov1",
      "ports": {
        "speed": 13060,
        "pmech": 13061
      },
      "params": {
        "Trate": 732.8099975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33097734396414435,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27051_1_ieeest",
      "ports": {
        "input": 13060,
        "output": 13063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27052_1_genrou",
      "ports": {
        "bus": 27052,
        "pmech": 13065,
        "efd": 13066,
        "speed": 13064
      },
      "params": {
        "mva": 732.8099975585938,
        "H": 3.0279414653778076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.808899998664856,
        "Xdp": 0.3779999911785126,
        "Xdpp": 0.2711000144481659,
        "Xq": 1.7238999605178833,
        "Xqp": 0.7689999938011169,
        "Xqpp": 0.2711000144481659,
        "Xl": 0.2046000063419342,
        "Tdop": 6.853000164031982,
        "Tdopp": 0.038100000470876694,
        "Tqop": 0.9950000047683716,
        "Tqopp": 0.05420000106096268,
        "S10": 0.1851000040769577,
        "S12": 0.6051999926567078
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 103.41700315475464,
        "pmax": 610.6750011444092,
        "qmin": -74.50234889984131,
        "qmax": 284.574556350708,
        "regulated": 27048,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "27052_1_ieeet1",
      "ports": {
        "bus": 27052,
        "speed": 13064,
        "vs": 13067,
        "efd": 13066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27052_1_tgov1",
      "ports": {
        "speed": 13064,
        "pmech": 13065
      },
      "params": {
        "Trate": 732.8099975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14112389087677002,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27052_1_ieeest",
      "ports": {
        "input": 13064,
        "output": 13067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27053_1_genrou",
      "ports": {
        "bus": 27053,
        "pmech": 13069,
        "efd": 13070,
        "speed": 13068
      },
      "params": {
        "mva": 732.8099975585938,
        "H": 3.0279414653778076,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.808899998664856,
        "Xdp": 0.3779999911785126,
        "Xdpp": 0.2711000144481659,
        "Xq": 1.7238999605178833,
        "Xqp": 0.7689999938011169,
        "Xqpp": 0.2711000144481659,
        "Xl": 0.2046000063419342,
        "Tdop": 6.853000164031982,
        "Tdopp": 0.038100000470876694,
        "Tqop": 0.9950000047683716,
        "Tqopp": 0.05420000106096268,
        "S10": 0.1851000040769577,
        "S12": 0.6051999926567078
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 149.76699352264404,
        "pmax": 610.6750011444092,
        "qmin": -74.50234889984131,
        "qmax": 284.574556350708,
        "regulated": 27048,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "27053_1_ieeet1",
      "ports": {
        "bus": 27053,
        "speed": 13068,
        "vs": 13071,
        "efd": 13070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27053_1_tgov1",
      "ports": {
        "speed": 13068,
        "pmech": 13069
      },
      "params": {
        "Trate": 732.8099975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2043735682964325,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27053_1_ieeest",
      "ports": {
        "input": 13068,
        "output": 13071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "27058_1_genrou",
      "ports": {
        "bus": 27058,
        "pmech": 13073,
        "efd": 13074,
        "speed": 13072
      },
      "params": {
        "mva": 58.79999923706055,
        "H": 6.60676383972168,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.311000108718872,
        "Xdp": 0.23989999294281006,
        "Xdpp": 0.15569999814033508,
        "Xq": 2.136199951171875,
        "Xqp": 0.40059998631477356,
        "Xqpp": 0.15569999814033508,
        "Xl": 0.11969999969005585,
        "Tdop": 7.721700191497803,
        "Tdopp": 0.06539999693632126,
        "Tqop": 0.37610000371932983,
        "Tqopp": 0.07370000332593918,
        "S10": 0.1492999941110611,
        "S12": 0.47600001096725464
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.140998378396034,
        "pmax": 49.000000953674316,
        "qmin": -5.438999831676483,
        "qmax": 24.94100034236908,
        "regulated": 27058,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "27058_1_ieeet1",
      "ports": {
        "bus": 27058,
        "speed": 13072,
        "vs": 13075,
        "efd": 13074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "27058_1_tgov1",
      "ports": {
        "speed": 13072,
        "pmech": 13073
      },
      "params": {
        "Trate": 58.79999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10443875193595886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "27058_1_ieeest",
      "ports": {
        "input": 13072,
        "output": 13075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28143_1_genrou",
      "ports": {
        "bus": 28143,
        "pmech": 13077,
        "efd": 13078,
        "speed": 13076
      },
      "params": {
        "mva": 25.299999237060547,
        "H": 1.1605867147445679,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7937999963760376,
        "Xdp": 0.336899995803833,
        "Xdpp": 0.24220000207424164,
        "Xq": 1.7098000049591064,
        "Xqp": 0.4544000029563904,
        "Xqpp": 0.24220000207424164,
        "Xl": 0.18230000138282776,
        "Tdop": 7.378600120544434,
        "Tdopp": 0.03959999978542328,
        "Tqop": 0.6007999777793884,
        "Tqopp": 0.07850000262260437,
        "S10": 0.07850000262260437,
        "S12": 0.3919999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.412593550980091,
        "pmax": 21.08333259820938,
        "qmin": -2.572166733443737,
        "qmax": 9.824833273887634,
        "regulated": 28143,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28143_1_ieeet1",
      "ports": {
        "bus": 28143,
        "speed": 13076,
        "vs": 13079,
        "efd": 13078
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.4359000027179718,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9938000440597534,
        "E2": 2.658400058746338,
        "Se1": 0.053199999034404755,
        "Se2": 0.3077000081539154,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28143_1_tgov1",
      "ports": {
        "speed": 13076,
        "pmech": 13077
      },
      "params": {
        "Trate": 25.299999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294068086,
        "Pvmin": 0.0953594297170639,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28143_1_ieeest",
      "ports": {
        "input": 13076,
        "output": 13079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28143_2_genrou",
      "ports": {
        "bus": 28143,
        "pmech": 13081,
        "efd": 13082,
        "speed": 13080
      },
      "params": {
        "mva": 25.299999237060547,
        "H": 1.1605867147445679,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7937999963760376,
        "Xdp": 0.336899995803833,
        "Xdpp": 0.24220000207424164,
        "Xq": 1.7098000049591064,
        "Xqp": 0.4544000029563904,
        "Xqpp": 0.24220000207424164,
        "Xl": 0.18230000138282776,
        "Tdop": 7.378600120544434,
        "Tdopp": 0.03959999978542328,
        "Tqop": 0.6007999777793884,
        "Tqopp": 0.07850000262260437,
        "S10": 0.07850000262260437,
        "S12": 0.3919999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.4349724873900414,
        "pmax": 21.08333259820938,
        "qmin": -2.572166733443737,
        "qmax": 9.824833273887634,
        "regulated": 28143,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28143_2_ieeet1",
      "ports": {
        "bus": 28143,
        "speed": 13080,
        "vs": 13083,
        "efd": 13082
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.4359000027179718,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9938000440597534,
        "E2": 2.658400058746338,
        "Se1": 0.053199999034404755,
        "Se2": 0.3077000081539154,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28143_2_tgov1",
      "ports": {
        "speed": 13080,
        "pmech": 13081
      },
      "params": {
        "Trate": 25.299999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294068086,
        "Pvmin": 0.0962439775466919,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28143_2_ieeest",
      "ports": {
        "input": 13080,
        "output": 13083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28143_3_genrou",
      "ports": {
        "bus": 28143,
        "pmech": 13085,
        "efd": 13086,
        "speed": 13084
      },
      "params": {
        "mva": 25.299999237060547,
        "H": 1.1605867147445679,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7937999963760376,
        "Xdp": 0.336899995803833,
        "Xdpp": 0.24220000207424164,
        "Xq": 1.7098000049591064,
        "Xqp": 0.4544000029563904,
        "Xqpp": 0.24220000207424164,
        "Xl": 0.18230000138282776,
        "Tdop": 7.378600120544434,
        "Tdopp": 0.03959999978542328,
        "Tqop": 0.6007999777793884,
        "Tqopp": 0.07850000262260437,
        "S10": 0.07850000262260437,
        "S12": 0.3919999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.91738161444664,
        "pmax": 21.08333259820938,
        "qmin": -2.572166733443737,
        "qmax": 9.824833273887634,
        "regulated": 28143,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28143_3_ieeet1",
      "ports": {
        "bus": 28143,
        "speed": 13084,
        "vs": 13087,
        "efd": 13086
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.4359000027179718,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9938000440597534,
        "E2": 2.658400058746338,
        "Se1": 0.053199999034404755,
        "Se2": 0.3077000081539154,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28143_3_tgov1",
      "ports": {
        "speed": 13084,
        "pmech": 13085
      },
      "params": {
        "Trate": 25.299999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294068086,
        "Pvmin": 0.3524656891822815,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28143_3_ieeest",
      "ports": {
        "input": 13084,
        "output": 13087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28143_4_genrou",
      "ports": {
        "bus": 28143,
        "pmech": 13089,
        "efd": 13090,
        "speed": 13088
      },
      "params": {
        "mva": 25.299999237060547,
        "H": 1.1605867147445679,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7937999963760376,
        "Xdp": 0.336899995803833,
        "Xdpp": 0.24220000207424164,
        "Xq": 1.7098000049591064,
        "Xqp": 0.4544000029563904,
        "Xqpp": 0.24220000207424164,
        "Xl": 0.18230000138282776,
        "Tdop": 7.378600120544434,
        "Tdopp": 0.03959999978542328,
        "Tqop": 0.6007999777793884,
        "Tqopp": 0.07850000262260437,
        "S10": 0.07850000262260437,
        "S12": 0.3919999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.144743829965591,
        "pmax": 21.08333259820938,
        "qmin": -2.572166733443737,
        "qmax": 9.824833273887634,
        "regulated": 28143,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28143_4_ieeet1",
      "ports": {
        "bus": 28143,
        "speed": 13088,
        "vs": 13091,
        "efd": 13090
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.4359000027179718,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9938000440597534,
        "E2": 2.658400058746338,
        "Se1": 0.053199999034404755,
        "Se2": 0.3077000081539154,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28143_4_tgov1",
      "ports": {
        "speed": 13088,
        "pmech": 13089
      },
      "params": {
        "Trate": 25.299999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333294068086,
        "Pvmin": 0.16382387280464172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28143_4_ieeest",
      "ports": {
        "input": 13088,
        "output": 13091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28149_1_genrou",
      "ports": {
        "bus": 28149,
        "pmech": 13093,
        "efd": 13094,
        "speed": 13092
      },
      "params": {
        "mva": 293.90399169921875,
        "H": 5.068044662475586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2053000926971436,
        "Xdp": 0.350600004196167,
        "Xdpp": 0.2273000031709671,
        "Xq": 2.0508999824523926,
        "Xqp": 0.6861000061035156,
        "Xqpp": 0.2273000031709671,
        "Xl": 0.17679999768733978,
        "Tdop": 5.071199893951416,
        "Tdopp": 0.043699998408555984,
        "Tqop": 0.699999988079071,
        "Tqopp": 0.09279999881982803,
        "S10": 0.08560000360012054,
        "S12": 0.19979999959468842
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 86.85137033462524,
        "pmax": 244.9199914932251,
        "qmin": -27.186119556427002,
        "qmax": 124.66428279876709,
        "regulated": 28147,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28149_1_ieeet1",
      "ports": {
        "bus": 28149,
        "speed": 13092,
        "vs": 13095,
        "efd": 13094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28149_1_tgov1",
      "ports": {
        "speed": 13092,
        "pmech": 13093
      },
      "params": {
        "Trate": 293.90399169921875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333279252503,
        "Pvmin": 0.29550933837890625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28149_1_ieeest",
      "ports": {
        "input": 13092,
        "output": 13095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28150_1_genrou",
      "ports": {
        "bus": 28150,
        "pmech": 13097,
        "efd": 13098,
        "speed": 13096
      },
      "params": {
        "mva": 293.90399169921875,
        "H": 5.068044662475586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2053000926971436,
        "Xdp": 0.350600004196167,
        "Xdpp": 0.2273000031709671,
        "Xq": 2.0508999824523926,
        "Xqp": 0.6861000061035156,
        "Xqpp": 0.2273000031709671,
        "Xl": 0.17679999768733978,
        "Tdop": 5.071199893951416,
        "Tdopp": 0.043699998408555984,
        "Tqop": 0.699999988079071,
        "Tqopp": 0.09279999881982803,
        "S10": 0.08560000360012054,
        "S12": 0.19979999959468842
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 118.7578797340393,
        "pmax": 244.9199914932251,
        "qmin": -27.186119556427002,
        "qmax": 124.66428279876709,
        "regulated": 28147,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28150_1_ieeet1",
      "ports": {
        "bus": 28150,
        "speed": 13096,
        "vs": 13099,
        "efd": 13098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28150_1_tgov1",
      "ports": {
        "speed": 13096,
        "pmech": 13097
      },
      "params": {
        "Trate": 293.90399169921875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333279252504,
        "Pvmin": 0.40407031774520874,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28150_1_ieeest",
      "ports": {
        "input": 13096,
        "output": 13099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28151_1_genrou",
      "ports": {
        "bus": 28151,
        "pmech": 13101,
        "efd": 13102,
        "speed": 13100
      },
      "params": {
        "mva": 293.90399169921875,
        "H": 5.068044662475586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2053000926971436,
        "Xdp": 0.350600004196167,
        "Xdpp": 0.2273000031709671,
        "Xq": 2.0508999824523926,
        "Xqp": 0.6861000061035156,
        "Xqpp": 0.2273000031709671,
        "Xl": 0.17679999768733978,
        "Tdop": 5.071199893951416,
        "Tdopp": 0.043699998408555984,
        "Tqop": 0.699999988079071,
        "Tqopp": 0.09279999881982803,
        "S10": 0.08560000360012054,
        "S12": 0.19979999959468842
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.42777967453003,
        "pmax": 244.9199914932251,
        "qmin": -27.186119556427002,
        "qmax": 124.66428279876709,
        "regulated": 28147,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28151_1_ieeet1",
      "ports": {
        "bus": 28151,
        "speed": 13100,
        "vs": 13103,
        "efd": 13102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28151_1_tgov1",
      "ports": {
        "speed": 13100,
        "pmech": 13101
      },
      "params": {
        "Trate": 293.90399169921875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333279252502,
        "Pvmin": 0.09672471135854721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28151_1_ieeest",
      "ports": {
        "input": 13100,
        "output": 13103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28152_1_genrou",
      "ports": {
        "bus": 28152,
        "pmech": 13105,
        "efd": 13106,
        "speed": 13104
      },
      "params": {
        "mva": 293.90399169921875,
        "H": 5.068044662475586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2053000926971436,
        "Xdp": 0.350600004196167,
        "Xdpp": 0.2273000031709671,
        "Xq": 2.0508999824523926,
        "Xqp": 0.6861000061035156,
        "Xqpp": 0.2273000031709671,
        "Xl": 0.17679999768733978,
        "Tdop": 5.071199893951416,
        "Tdopp": 0.043699998408555984,
        "Tqop": 0.699999988079071,
        "Tqopp": 0.09279999881982803,
        "S10": 0.08560000360012054,
        "S12": 0.19979999959468842
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.95571422576904,
        "pmax": 244.9199914932251,
        "qmin": -27.186119556427002,
        "qmax": 124.66428279876709,
        "regulated": 28152,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "28152_1_ieeet1",
      "ports": {
        "bus": 28152,
        "speed": 13104,
        "vs": 13107,
        "efd": 13106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28152_1_tgov1",
      "ports": {
        "speed": 13104,
        "pmech": 13105
      },
      "params": {
        "Trate": 293.90399169921875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333279252504,
        "Pvmin": 0.21080255508422852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28152_1_ieeest",
      "ports": {
        "input": 13104,
        "output": 13107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28153_1_genrou",
      "ports": {
        "bus": 28153,
        "pmech": 13109,
        "efd": 13110,
        "speed": 13108
      },
      "params": {
        "mva": 293.90399169921875,
        "H": 5.068044662475586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2053000926971436,
        "Xdp": 0.350600004196167,
        "Xdpp": 0.2273000031709671,
        "Xq": 2.0508999824523926,
        "Xqp": 0.6861000061035156,
        "Xqpp": 0.2273000031709671,
        "Xl": 0.17679999768733978,
        "Tdop": 5.071199893951416,
        "Tdopp": 0.043699998408555984,
        "Tqop": 0.699999988079071,
        "Tqopp": 0.09279999881982803,
        "S10": 0.08560000360012054,
        "S12": 0.19979999959468842
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 69.8391318321228,
        "pmax": 244.9199914932251,
        "qmin": -27.186119556427002,
        "qmax": 124.66428279876709,
        "regulated": 28147,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28153_1_ieeet1",
      "ports": {
        "bus": 28153,
        "speed": 13108,
        "vs": 13111,
        "efd": 13110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28153_1_tgov1",
      "ports": {
        "speed": 13108,
        "pmech": 13109
      },
      "params": {
        "Trate": 293.90399169921875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333279252503,
        "Pvmin": 0.23762567341327667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28153_1_ieeest",
      "ports": {
        "input": 13108,
        "output": 13111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28157_1_genrou",
      "ports": {
        "bus": 28157,
        "pmech": 13113,
        "efd": 13114,
        "speed": 13112
      },
      "params": {
        "mva": 156.1199951171875,
        "H": 3.4074771404266357,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8560999631881714,
        "Xdp": 0.17509999871253967,
        "Xdpp": 0.1185000017285347,
        "Xq": 1.7691999673843384,
        "Xqp": 0.299699991941452,
        "Xqpp": 0.1185000017285347,
        "Xl": 0.09009999781847,
        "Tdop": 7.496500015258789,
        "Tdopp": 0.04010000079870224,
        "Tqop": 0.5242000222206116,
        "Tqopp": 0.09260000288486481,
        "S10": 0.09969999641180038,
        "S12": 0.25600001215934753
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.28533709049225,
        "pmax": 130.09999990463257,
        "qmin": -14.441099762916565,
        "qmax": 66.22089743614197,
        "regulated": 28157,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "28157_1_ieeet1",
      "ports": {
        "bus": 28157,
        "speed": 13112,
        "vs": 13115,
        "efd": 13114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28157_1_tgov1",
      "ports": {
        "speed": 13112,
        "pmech": 13113
      },
      "params": {
        "Trate": 156.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2772568464279175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28157_1_ieeest",
      "ports": {
        "input": 13112,
        "output": 13115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28161_1_genrou",
      "ports": {
        "bus": 28161,
        "pmech": 13117,
        "efd": 13118,
        "speed": 13116
      },
      "params": {
        "mva": 34.7400016784668,
        "H": 2.729416847229004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.564300060272217,
        "Xdp": 0.3614000082015991,
        "Xdpp": 0.22030000388622284,
        "Xq": 2.34060001373291,
        "Xqp": 0.6026999950408936,
        "Xqpp": 0.22030000388622284,
        "Xl": 0.1712000072002411,
        "Tdop": 7.293000221252441,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.48579999804496765,
        "Tqopp": 0.09099999815225601,
        "S10": 0.22470000386238098,
        "S12": 0.6514999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.076318353414536,
        "pmax": 28.949999809265137,
        "qmin": -3.213449940085411,
        "qmax": 14.735549688339233,
        "regulated": 28161,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28161_1_ieeet1",
      "ports": {
        "bus": 28161,
        "speed": 13116,
        "vs": 13119,
        "efd": 13118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28161_1_tgov1",
      "ports": {
        "speed": 13116,
        "pmech": 13117
      },
      "params": {
        "Trate": 34.7400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23247893154621124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28161_1_ieeest",
      "ports": {
        "input": 13116,
        "output": 13119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28162_1_genrou",
      "ports": {
        "bus": 28162,
        "pmech": 13121,
        "efd": 13122,
        "speed": 13120
      },
      "params": {
        "mva": 34.7400016784668,
        "H": 2.729416847229004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.564300060272217,
        "Xdp": 0.3614000082015991,
        "Xdpp": 0.22030000388622284,
        "Xq": 2.34060001373291,
        "Xqp": 0.6026999950408936,
        "Xqpp": 0.22030000388622284,
        "Xl": 0.1712000072002411,
        "Tdop": 7.293000221252441,
        "Tdopp": 0.06700000166893005,
        "Tqop": 0.48579999804496765,
        "Tqopp": 0.09099999815225601,
        "S10": 0.22470000386238098,
        "S12": 0.6514999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.245095938444138,
        "pmax": 28.949999809265137,
        "qmin": -3.213449940085411,
        "qmax": 14.735549688339233,
        "regulated": 28162,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28162_1_ieeet1",
      "ports": {
        "bus": 28162,
        "speed": 13120,
        "vs": 13123,
        "efd": 13122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28162_1_tgov1",
      "ports": {
        "speed": 13120,
        "pmech": 13121
      },
      "params": {
        "Trate": 34.7400016784668,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29490774869918823,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28162_1_ieeest",
      "ports": {
        "input": 13120,
        "output": 13123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28169_1_genrou",
      "ports": {
        "bus": 28169,
        "pmech": 13125,
        "efd": 13126,
        "speed": 13124
      },
      "params": {
        "mva": 667.4400024414062,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.16949999332427979,
        "Xdpp": 0.13220000267028809,
        "Xq": 1.8853000402450562,
        "Xqp": 0.26829999685287476,
        "Xqpp": 0.13220000267028809,
        "Xl": 0.10100000351667404,
        "Tdop": 5.718800067901611,
        "Tdopp": 0.05460000038146973,
        "Tqop": 0.6165000200271606,
        "Tqopp": 0.0738999992609024,
        "S10": 0.07490000128746033,
        "S12": 0.3425999879837036
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 130.70309162139893,
        "pmax": 556.1999797821045,
        "qmin": -61.73819899559021,
        "qmax": 283.10580253601074,
        "regulated": 28166,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28169_1_ieeet1",
      "ports": {
        "bus": 28169,
        "speed": 13124,
        "vs": 13127,
        "efd": 13126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28169_1_tgov1",
      "ports": {
        "speed": 13124,
        "pmech": 13125
      },
      "params": {
        "Trate": 667.4400024414062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19582748413085938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28169_1_ieeest",
      "ports": {
        "input": 13124,
        "output": 13127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28170_1_genrou",
      "ports": {
        "bus": 28170,
        "pmech": 13129,
        "efd": 13130,
        "speed": 13128
      },
      "params": {
        "mva": 667.4400024414062,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.16949999332427979,
        "Xdpp": 0.13220000267028809,
        "Xq": 1.8853000402450562,
        "Xqp": 0.26829999685287476,
        "Xqpp": 0.13220000267028809,
        "Xl": 0.10100000351667404,
        "Tdop": 5.718800067901611,
        "Tdopp": 0.05460000038146973,
        "Tqop": 0.6165000200271606,
        "Tqopp": 0.0738999992609024,
        "S10": 0.07490000128746033,
        "S12": 0.3425999879837036
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.71765351295471,
        "pmax": 556.1999797821045,
        "qmin": -61.73819899559021,
        "qmax": 283.10580253601074,
        "regulated": 28166,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28170_1_ieeet1",
      "ports": {
        "bus": 28170,
        "speed": 13128,
        "vs": 13131,
        "efd": 13130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28170_1_tgov1",
      "ports": {
        "speed": 13128,
        "pmech": 13129
      },
      "params": {
        "Trate": 667.4400024414062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10145878791809082,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28170_1_ieeest",
      "ports": {
        "input": 13128,
        "output": 13131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28174_1_genrou",
      "ports": {
        "bus": 28174,
        "pmech": 13133,
        "efd": 13134,
        "speed": 13132
      },
      "params": {
        "mva": 148.8000030517578,
        "H": 1.695345163345337,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5339000225067139,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12129999697208405,
        "Xq": 1.4674999713897705,
        "Xqp": 0.39100000262260437,
        "Xqpp": 0.12129999697208405,
        "Xl": 0.08839999884366989,
        "Tdop": 6.0914998054504395,
        "Tdopp": 0.05469999834895134,
        "Tqop": 1.2202999591827393,
        "Tqopp": 0.06109999865293503,
        "S10": 0.15160000324249268,
        "S12": 0.538100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.99670648574829,
        "pmax": 124.00000095367432,
        "qmin": -15.12800008058548,
        "qmax": 57.78399705886841,
        "regulated": 28174,
        "vset": 1.0234999656677246
      }
    },
    {
      "class": "Ieeet1",
      "id": "28174_1_ieeet1",
      "ports": {
        "bus": 28174,
        "speed": 13132,
        "vs": 13135,
        "efd": 13134
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1111999973654747,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7131999731063843,
        "E2": 2.2841999530792236,
        "Se1": 0.1972000002861023,
        "Se2": 0.46939998865127563,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28174_1_tgov1",
      "ports": {
        "speed": 13132,
        "pmech": 13133
      },
      "params": {
        "Trate": 148.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.27551549673080444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28174_1_ieeest",
      "ports": {
        "input": 13132,
        "output": 13135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28175_1_genrou",
      "ports": {
        "bus": 28175,
        "pmech": 13137,
        "efd": 13138,
        "speed": 13136
      },
      "params": {
        "mva": 148.8000030517578,
        "H": 1.695345163345337,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5339000225067139,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12129999697208405,
        "Xq": 1.4674999713897705,
        "Xqp": 0.39100000262260437,
        "Xqpp": 0.12129999697208405,
        "Xl": 0.08839999884366989,
        "Tdop": 6.0914998054504395,
        "Tdopp": 0.05469999834895134,
        "Tqop": 1.2202999591827393,
        "Tqopp": 0.06109999865293503,
        "S10": 0.15160000324249268,
        "S12": 0.538100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.35175824165344,
        "pmax": 124.00000095367432,
        "qmin": -15.12800008058548,
        "qmax": 57.78399705886841,
        "regulated": 28173,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "28175_1_ieeet1",
      "ports": {
        "bus": 28175,
        "speed": 13136,
        "vs": 13139,
        "efd": 13138
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1111999973654747,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7131999731063843,
        "E2": 2.2841999530792236,
        "Se1": 0.1972000002861023,
        "Se2": 0.46939998865127563,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28175_1_tgov1",
      "ports": {
        "speed": 13136,
        "pmech": 13137
      },
      "params": {
        "Trate": 148.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.24429944157600403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28175_1_ieeest",
      "ports": {
        "input": 13136,
        "output": 13139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28176_1_genrou",
      "ports": {
        "bus": 28176,
        "pmech": 13141,
        "efd": 13142,
        "speed": 13140
      },
      "params": {
        "mva": 148.8000030517578,
        "H": 1.695345163345337,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5339000225067139,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12129999697208405,
        "Xq": 1.4674999713897705,
        "Xqp": 0.39100000262260437,
        "Xqpp": 0.12129999697208405,
        "Xl": 0.08839999884366989,
        "Tdop": 6.0914998054504395,
        "Tdopp": 0.05469999834895134,
        "Tqop": 1.2202999591827393,
        "Tqopp": 0.06109999865293503,
        "S10": 0.15160000324249268,
        "S12": 0.538100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.103795170784,
        "pmax": 124.00000095367432,
        "qmin": -15.12800008058548,
        "qmax": 57.78399705886841,
        "regulated": 28173,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "28176_1_ieeet1",
      "ports": {
        "bus": 28176,
        "speed": 13140,
        "vs": 13143,
        "efd": 13142
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1111999973654747,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7131999731063843,
        "E2": 2.2841999530792236,
        "Se1": 0.1972000002861023,
        "Se2": 0.46939998865127563,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28176_1_tgov1",
      "ports": {
        "speed": 13140,
        "pmech": 13141
      },
      "params": {
        "Trate": 148.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.2762351632118225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28176_1_ieeest",
      "ports": {
        "input": 13140,
        "output": 13143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28177_1_genrou",
      "ports": {
        "bus": 28177,
        "pmech": 13145,
        "efd": 13146,
        "speed": 13144
      },
      "params": {
        "mva": 148.8000030517578,
        "H": 1.695345163345337,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5339000225067139,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12129999697208405,
        "Xq": 1.4674999713897705,
        "Xqp": 0.39100000262260437,
        "Xqpp": 0.12129999697208405,
        "Xl": 0.08839999884366989,
        "Tdop": 6.0914998054504395,
        "Tdopp": 0.05469999834895134,
        "Tqop": 1.2202999591827393,
        "Tqopp": 0.06109999865293503,
        "S10": 0.15160000324249268,
        "S12": 0.538100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.626631498336792,
        "pmax": 124.00000095367432,
        "qmin": -15.12800008058548,
        "qmax": 57.78399705886841,
        "regulated": 28177,
        "vset": 1.0195000171661377
      }
    },
    {
      "class": "Ieeet1",
      "id": "28177_1_ieeet1",
      "ports": {
        "bus": 28177,
        "speed": 13144,
        "vs": 13147,
        "efd": 13146
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1111999973654747,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7131999731063843,
        "E2": 2.2841999530792236,
        "Se1": 0.1972000002861023,
        "Se2": 0.46939998865127563,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28177_1_tgov1",
      "ports": {
        "speed": 13144,
        "pmech": 13145
      },
      "params": {
        "Trate": 148.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.15878112614154816,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28177_1_ieeest",
      "ports": {
        "input": 13144,
        "output": 13147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28178_1_genrou",
      "ports": {
        "bus": 28178,
        "pmech": 13149,
        "efd": 13150,
        "speed": 13148
      },
      "params": {
        "mva": 148.8000030517578,
        "H": 1.695345163345337,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5339000225067139,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12129999697208405,
        "Xq": 1.4674999713897705,
        "Xqp": 0.39100000262260437,
        "Xqpp": 0.12129999697208405,
        "Xl": 0.08839999884366989,
        "Tdop": 6.0914998054504395,
        "Tdopp": 0.05469999834895134,
        "Tqop": 1.2202999591827393,
        "Tqopp": 0.06109999865293503,
        "S10": 0.15160000324249268,
        "S12": 0.538100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.96533942222595,
        "pmax": 124.00000095367432,
        "qmin": -15.12800008058548,
        "qmax": 57.78399705886841,
        "regulated": 28178,
        "vset": 1.0295000076293945
      }
    },
    {
      "class": "Ieeet1",
      "id": "28178_1_ieeet1",
      "ports": {
        "bus": 28178,
        "speed": 13148,
        "vs": 13151,
        "efd": 13150
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1111999973654747,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7131999731063843,
        "E2": 2.2841999530792236,
        "Se1": 0.1972000002861023,
        "Se2": 0.46939998865127563,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28178_1_tgov1",
      "ports": {
        "speed": 13148,
        "pmech": 13149
      },
      "params": {
        "Trate": 148.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514975,
        "Pvmin": 0.255143404006958,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28178_1_ieeest",
      "ports": {
        "input": 13148,
        "output": 13151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28179_1_genrou",
      "ports": {
        "bus": 28179,
        "pmech": 13153,
        "efd": 13154,
        "speed": 13152
      },
      "params": {
        "mva": 148.8000030517578,
        "H": 1.695345163345337,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5339000225067139,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12129999697208405,
        "Xq": 1.4674999713897705,
        "Xqp": 0.39100000262260437,
        "Xqpp": 0.12129999697208405,
        "Xl": 0.08839999884366989,
        "Tdop": 6.0914998054504395,
        "Tdopp": 0.05469999834895134,
        "Tqop": 1.2202999591827393,
        "Tqopp": 0.06109999865293503,
        "S10": 0.15160000324249268,
        "S12": 0.538100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.89834952354431,
        "pmax": 124.00000095367432,
        "qmin": -15.12800008058548,
        "qmax": 57.78399705886841,
        "regulated": 28179,
        "vset": 1.0234999656677246
      }
    },
    {
      "class": "Ieeet1",
      "id": "28179_1_ieeet1",
      "ports": {
        "bus": 28179,
        "speed": 13152,
        "vs": 13155,
        "efd": 13154
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1111999973654747,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7131999731063843,
        "E2": 2.2841999530792236,
        "Se1": 0.1972000002861023,
        "Se2": 0.46939998865127563,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28179_1_tgov1",
      "ports": {
        "speed": 13152,
        "pmech": 13153
      },
      "params": {
        "Trate": 148.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.3823813796043396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28179_1_ieeest",
      "ports": {
        "input": 13152,
        "output": 13155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "28182_1_regca",
      "ports": {
        "bus": 28182,
        "iqcmd": 13157,
        "ipcmd": 13156,
        "pbranch": 13158,
        "qbranch": 13159
      },
      "params": {
        "mva": 4.199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03500000014901161,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.0079661384224892,
        "pmax": 3.500000014901161,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 28182,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "28182_1_reecb",
      "ports": {
        "bus": 28182,
        "pe": 13158,
        "qgen": 13159,
        "iqcmd": 13157,
        "ipcmd": 13156
      },
      "params": {
        "mva": 4.199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "28185_1_genrou",
      "ports": {
        "bus": 28185,
        "pmech": 13161,
        "efd": 13162,
        "speed": 13160
      },
      "params": {
        "mva": 56.15999984741211,
        "H": 8.525715827941895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8087999820709229,
        "Xdp": 0.21140000224113464,
        "Xdpp": 0.1535000056028366,
        "Xq": 1.7309999465942383,
        "Xqp": 0.37630000710487366,
        "Xqpp": 0.1535000056028366,
        "Xl": 0.11789999902248383,
        "Tdop": 6.026599884033203,
        "Tdopp": 0.04960000142455101,
        "Tqop": 1.1058000326156616,
        "Tqopp": 0.05400000140070915,
        "S10": 0.05389999970793724,
        "S12": 0.22579999268054962
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.041796326637268,
        "pmax": 46.799999475479126,
        "qmin": -5.194799974560738,
        "qmax": 23.82120043039322,
        "regulated": 28185,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "28185_1_ieeet1",
      "ports": {
        "bus": 28185,
        "speed": 13160,
        "vs": 13163,
        "efd": 13162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28185_1_tgov1",
      "ports": {
        "speed": 13160,
        "pmech": 13161
      },
      "params": {
        "Trate": 56.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333262577582,
        "Pvmin": 0.250031977891922,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28185_1_ieeest",
      "ports": {
        "input": 13160,
        "output": 13163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28191_1_genrou",
      "ports": {
        "bus": 28191,
        "pmech": 13165,
        "efd": 13166,
        "speed": 13164
      },
      "params": {
        "mva": 210.9600067138672,
        "H": 3.86812424659729,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8350000381469727,
        "Xdp": 0.24770000576972961,
        "Xdpp": 0.13529999554157257,
        "Xq": 1.7522000074386597,
        "Xqp": 0.4490000009536743,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.10350000113248825,
        "Tdop": 4.476600170135498,
        "Tdopp": 0.0421999990940094,
        "Tqop": 0.9868999719619751,
        "Tqopp": 0.0803999975323677,
        "S10": 0.006899999920278788,
        "S12": 0.2644999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.032399475574493,
        "pmax": 175.80000162124634,
        "qmin": -19.513800740242004,
        "qmax": 89.48220014572144,
        "regulated": 28191,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "28191_1_ieeet1",
      "ports": {
        "bus": 28191,
        "speed": 13164,
        "vs": 13167,
        "efd": 13166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28191_1_tgov1",
      "ports": {
        "speed": 13164,
        "pmech": 13165
      },
      "params": {
        "Trate": 210.9600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333144973321,
        "Pvmin": 0.10443875193595886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28191_1_ieeest",
      "ports": {
        "input": 13164,
        "output": 13167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28192_1_genrou",
      "ports": {
        "bus": 28192,
        "pmech": 13169,
        "efd": 13170,
        "speed": 13168
      },
      "params": {
        "mva": 210.9600067138672,
        "H": 3.86812424659729,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8350000381469727,
        "Xdp": 0.24770000576972961,
        "Xdpp": 0.13529999554157257,
        "Xq": 1.7522000074386597,
        "Xqp": 0.4490000009536743,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.10350000113248825,
        "Tdop": 4.476600170135498,
        "Tdopp": 0.0421999990940094,
        "Tqop": 0.9868999719619751,
        "Tqopp": 0.0803999975323677,
        "S10": 0.006899999920278788,
        "S12": 0.2644999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.18893599510193,
        "pmax": 175.80000162124634,
        "qmin": -19.513800740242004,
        "qmax": 89.48220014572144,
        "regulated": 28192,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "28192_1_ieeet1",
      "ports": {
        "bus": 28192,
        "speed": 13168,
        "vs": 13171,
        "efd": 13170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28192_1_tgov1",
      "ports": {
        "speed": 13168,
        "pmech": 13169
      },
      "params": {
        "Trate": 210.9600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333144973318,
        "Pvmin": 0.3801144063472748,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28192_1_ieeest",
      "ports": {
        "input": 13168,
        "output": 13171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28193_1_genrou",
      "ports": {
        "bus": 28193,
        "pmech": 13173,
        "efd": 13174,
        "speed": 13172
      },
      "params": {
        "mva": 210.9600067138672,
        "H": 3.86812424659729,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8350000381469727,
        "Xdp": 0.24770000576972961,
        "Xdpp": 0.13529999554157257,
        "Xq": 1.7522000074386597,
        "Xqp": 0.4490000009536743,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.10350000113248825,
        "Tdop": 4.476600170135498,
        "Tdopp": 0.0421999990940094,
        "Tqop": 0.9868999719619751,
        "Tqopp": 0.0803999975323677,
        "S10": 0.006899999920278788,
        "S12": 0.2644999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.22605395317078,
        "pmax": 175.80000162124634,
        "qmin": -19.513800740242004,
        "qmax": 89.48220014572144,
        "regulated": 28187,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "28193_1_ieeet1",
      "ports": {
        "bus": 28193,
        "speed": 13172,
        "vs": 13175,
        "efd": 13174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28193_1_tgov1",
      "ports": {
        "speed": 13172,
        "pmech": 13173
      },
      "params": {
        "Trate": 210.9600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333144973321,
        "Pvmin": 0.3992512822151184,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28193_1_ieeest",
      "ports": {
        "input": 13172,
        "output": 13175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28194_1_genrou",
      "ports": {
        "bus": 28194,
        "pmech": 13177,
        "efd": 13178,
        "speed": 13176
      },
      "params": {
        "mva": 210.9600067138672,
        "H": 3.86812424659729,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8350000381469727,
        "Xdp": 0.24770000576972961,
        "Xdpp": 0.13529999554157257,
        "Xq": 1.7522000074386597,
        "Xqp": 0.4490000009536743,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.10350000113248825,
        "Tdop": 4.476600170135498,
        "Tdopp": 0.0421999990940094,
        "Tqop": 0.9868999719619751,
        "Tqopp": 0.0803999975323677,
        "S10": 0.006899999920278788,
        "S12": 0.2644999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.03934633731842,
        "pmax": 175.80000162124634,
        "qmin": -19.513800740242004,
        "qmax": 89.48220014572144,
        "regulated": 28187,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "28194_1_ieeet1",
      "ports": {
        "bus": 28194,
        "speed": 13176,
        "vs": 13179,
        "efd": 13178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28194_1_tgov1",
      "ports": {
        "speed": 13176,
        "pmech": 13177
      },
      "params": {
        "Trate": 210.9600067138672,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333144973318,
        "Pvmin": 0.1566142588853836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28194_1_ieeest",
      "ports": {
        "input": 13176,
        "output": 13179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28200_1_genrou",
      "ports": {
        "bus": 28200,
        "pmech": 13181,
        "efd": 13182,
        "speed": 13180
      },
      "params": {
        "mva": 344.29998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7561999559402466,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.688599944114685,
        "Xqp": 0.42879998683929443,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.09309999644756317,
        "Tdop": 8.632399559020996,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.08179999887943268,
        "S10": 0.10750000178813934,
        "S12": 0.29170000553131104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.684749603271484,
        "pmax": 286.9166612625122,
        "qmin": -31.847751140594482,
        "qmax": 146.04058265686035,
        "regulated": 28197,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28200_1_ieeet1",
      "ports": {
        "bus": 28200,
        "speed": 13180,
        "vs": 13183,
        "efd": 13182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28200_1_tgov1",
      "ports": {
        "speed": 13180,
        "pmech": 13181
      },
      "params": {
        "Trate": 344.29998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18496878445148468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28200_1_ieeest",
      "ports": {
        "input": 13180,
        "output": 13183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28201_1_genrou",
      "ports": {
        "bus": 28201,
        "pmech": 13185,
        "efd": 13186,
        "speed": 13184
      },
      "params": {
        "mva": 344.29998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7561999559402466,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.688599944114685,
        "Xqp": 0.42879998683929443,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.09309999644756317,
        "Tdop": 8.632399559020996,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.08179999887943268,
        "S10": 0.10750000178813934,
        "S12": 0.29170000553131104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 102.23098993301392,
        "pmax": 286.9166612625122,
        "qmin": -31.847751140594482,
        "qmax": 146.04058265686035,
        "regulated": 28197,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28201_1_ieeet1",
      "ports": {
        "bus": 28201,
        "speed": 13184,
        "vs": 13187,
        "efd": 13186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28201_1_tgov1",
      "ports": {
        "speed": 13184,
        "pmech": 13185
      },
      "params": {
        "Trate": 344.29998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2969241738319397,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28201_1_ieeest",
      "ports": {
        "input": 13184,
        "output": 13187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28202_1_genrou",
      "ports": {
        "bus": 28202,
        "pmech": 13189,
        "efd": 13190,
        "speed": 13188
      },
      "params": {
        "mva": 344.29998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7561999559402466,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.688599944114685,
        "Xqp": 0.42879998683929443,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.09309999644756317,
        "Tdop": 8.632399559020996,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.08179999887943268,
        "S10": 0.10750000178813934,
        "S12": 0.29170000553131104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 123.81174564361572,
        "pmax": 286.9166612625122,
        "qmin": -31.847751140594482,
        "qmax": 146.04058265686035,
        "regulated": 28197,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28202_1_ieeet1",
      "ports": {
        "bus": 28202,
        "speed": 13188,
        "vs": 13191,
        "efd": 13190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28202_1_tgov1",
      "ports": {
        "speed": 13188,
        "pmech": 13189
      },
      "params": {
        "Trate": 344.29998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35960426926612854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28202_1_ieeest",
      "ports": {
        "input": 13188,
        "output": 13191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28203_1_genrou",
      "ports": {
        "bus": 28203,
        "pmech": 13193,
        "efd": 13194,
        "speed": 13192
      },
      "params": {
        "mva": 344.29998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7561999559402466,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.688599944114685,
        "Xqp": 0.42879998683929443,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.09309999644756317,
        "Tdop": 8.632399559020996,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.08179999887943268,
        "S10": 0.10750000178813934,
        "S12": 0.29170000553131104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.31993389129639,
        "pmax": 286.9166612625122,
        "qmin": -31.847751140594482,
        "qmax": 146.04058265686035,
        "regulated": 28197,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28203_1_ieeet1",
      "ports": {
        "bus": 28203,
        "speed": 13192,
        "vs": 13195,
        "efd": 13194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28203_1_tgov1",
      "ports": {
        "speed": 13192,
        "pmech": 13193
      },
      "params": {
        "Trate": 344.29998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.291373610496521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28203_1_ieeest",
      "ports": {
        "input": 13192,
        "output": 13195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28204_1_genrou",
      "ports": {
        "bus": 28204,
        "pmech": 13197,
        "efd": 13198,
        "speed": 13196
      },
      "params": {
        "mva": 344.29998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7561999559402466,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.688599944114685,
        "Xqp": 0.42879998683929443,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.09309999644756317,
        "Tdop": 8.632399559020996,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.08179999887943268,
        "S10": 0.10750000178813934,
        "S12": 0.29170000553131104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.37266278266907,
        "pmax": 286.9166612625122,
        "qmin": -31.847751140594482,
        "qmax": 146.04058265686035,
        "regulated": 28197,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28204_1_ieeet1",
      "ports": {
        "bus": 28204,
        "speed": 13196,
        "vs": 13199,
        "efd": 13198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28204_1_tgov1",
      "ports": {
        "speed": 13196,
        "pmech": 13197
      },
      "params": {
        "Trate": 344.29998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12016458064317703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28204_1_ieeest",
      "ports": {
        "input": 13196,
        "output": 13199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28205_1_genrou",
      "ports": {
        "bus": 28205,
        "pmech": 13201,
        "efd": 13202,
        "speed": 13200
      },
      "params": {
        "mva": 344.29998779296875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7561999559402466,
        "Xdp": 0.2092999964952469,
        "Xdpp": 0.12240000069141388,
        "Xq": 1.688599944114685,
        "Xqp": 0.42879998683929443,
        "Xqpp": 0.12240000069141388,
        "Xl": 0.09309999644756317,
        "Tdop": 8.632399559020996,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.08179999887943268,
        "S10": 0.10750000178813934,
        "S12": 0.29170000553131104
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 130.84310293197632,
        "pmax": 286.9166612625122,
        "qmin": -31.847751140594482,
        "qmax": 146.04058265686035,
        "regulated": 28197,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28205_1_ieeet1",
      "ports": {
        "bus": 28205,
        "speed": 13200,
        "vs": 13203,
        "efd": 13202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28205_1_tgov1",
      "ports": {
        "speed": 13200,
        "pmech": 13201
      },
      "params": {
        "Trate": 344.29998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3800264596939087,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28205_1_ieeest",
      "ports": {
        "input": 13200,
        "output": 13203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28218_1_genrou",
      "ports": {
        "bus": 28218,
        "pmech": 13205,
        "efd": 13206,
        "speed": 13204
      },
      "params": {
        "mva": 239.27999877929688,
        "H": 5.339329242706299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7978999614715576,
        "Xdp": 0.18930000066757202,
        "Xdpp": 0.149399995803833,
        "Xq": 1.7222000360488892,
        "Xqp": 0.4018999934196472,
        "Xqpp": 0.149399995803833,
        "Xl": 0.11469999700784683,
        "Tdop": 4.176199913024902,
        "Tdopp": 0.050700001418590546,
        "Tqop": 1.2353999614715576,
        "Tqopp": 0.05640000104904175,
        "S10": 0.04439999908208847,
        "S12": 0.4523000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.716172695159912,
        "pmax": 199.399995803833,
        "qmin": -22.133399546146393,
        "qmax": 101.49459838867188,
        "regulated": 28213,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28218_1_ieeet1",
      "ports": {
        "bus": 28218,
        "speed": 13204,
        "vs": 13207,
        "efd": 13206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28218_1_tgov1",
      "ports": {
        "speed": 13204,
        "pmech": 13205
      },
      "params": {
        "Trate": 239.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333200480008,
        "Pvmin": 0.11165234446525574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28218_1_ieeest",
      "ports": {
        "input": 13204,
        "output": 13207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28219_1_genrou",
      "ports": {
        "bus": 28219,
        "pmech": 13209,
        "efd": 13210,
        "speed": 13208
      },
      "params": {
        "mva": 239.27999877929688,
        "H": 5.339329242706299,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7978999614715576,
        "Xdp": 0.18930000066757202,
        "Xdpp": 0.149399995803833,
        "Xq": 1.7222000360488892,
        "Xqp": 0.4018999934196472,
        "Xqpp": 0.149399995803833,
        "Xl": 0.11469999700784683,
        "Tdop": 4.176199913024902,
        "Tdopp": 0.050700001418590546,
        "Tqop": 1.2353999614715576,
        "Tqopp": 0.05640000104904175,
        "S10": 0.04439999908208847,
        "S12": 0.4523000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.39009141921997,
        "pmax": 199.399995803833,
        "qmin": -22.133399546146393,
        "qmax": 101.49459838867188,
        "regulated": 28219,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "28219_1_ieeet1",
      "ports": {
        "bus": 28219,
        "speed": 13208,
        "vs": 13211,
        "efd": 13210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28219_1_tgov1",
      "ports": {
        "speed": 13208,
        "pmech": 13209
      },
      "params": {
        "Trate": 239.27999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333200480006,
        "Pvmin": 0.30253297090530396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28219_1_ieeest",
      "ports": {
        "input": 13208,
        "output": 13211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28223_1_genrou",
      "ports": {
        "bus": 28223,
        "pmech": 13213,
        "efd": 13214,
        "speed": 13212
      },
      "params": {
        "mva": 164.16000366210938,
        "H": 5.861953258514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.340100049972534,
        "Xdp": 0.16830000281333923,
        "Xdpp": 0.1120000034570694,
        "Xq": 2.1598000526428223,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.1120000034570694,
        "Xl": 0.08479999750852585,
        "Tdop": 6.663700103759766,
        "Tdopp": 0.04989999905228615,
        "Tqop": 0.41609999537467957,
        "Tqopp": 0.08160000294446945,
        "S10": 0.03680000081658363,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.75142574310303,
        "pmax": 136.8000030517578,
        "qmin": -15.184800326824188,
        "qmax": 69.63120102882385,
        "regulated": 28223,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "28223_1_ieeet1",
      "ports": {
        "bus": 28223,
        "speed": 13212,
        "vs": 13215,
        "efd": 13214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28223_1_tgov1",
      "ports": {
        "speed": 13212,
        "pmech": 13213
      },
      "params": {
        "Trate": 164.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2969750463962555,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28223_1_ieeest",
      "ports": {
        "input": 13212,
        "output": 13215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28224_1_genrou",
      "ports": {
        "bus": 28224,
        "pmech": 13217,
        "efd": 13218,
        "speed": 13216
      },
      "params": {
        "mva": 164.16000366210938,
        "H": 5.861953258514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.340100049972534,
        "Xdp": 0.16830000281333923,
        "Xdpp": 0.1120000034570694,
        "Xq": 2.1598000526428223,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.1120000034570694,
        "Xl": 0.08479999750852585,
        "Tdop": 6.663700103759766,
        "Tdopp": 0.04989999905228615,
        "Tqop": 0.41609999537467957,
        "Tqopp": 0.08160000294446945,
        "S10": 0.03680000081658363,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.086809873580933,
        "pmax": 136.8000030517578,
        "qmin": -15.184800326824188,
        "qmax": 69.63120102882385,
        "regulated": 28224,
        "vset": 1.0724999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "28224_1_ieeet1",
      "ports": {
        "bus": 28224,
        "speed": 13216,
        "vs": 13219,
        "efd": 13218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28224_1_tgov1",
      "ports": {
        "speed": 13216,
        "pmech": 13217
      },
      "params": {
        "Trate": 164.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.10408631712198257,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28224_1_ieeest",
      "ports": {
        "input": 13216,
        "output": 13219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28225_1_genrou",
      "ports": {
        "bus": 28225,
        "pmech": 13221,
        "efd": 13222,
        "speed": 13220
      },
      "params": {
        "mva": 164.16000366210938,
        "H": 5.861953258514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.340100049972534,
        "Xdp": 0.16830000281333923,
        "Xdpp": 0.1120000034570694,
        "Xq": 2.1598000526428223,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.1120000034570694,
        "Xl": 0.08479999750852585,
        "Tdop": 6.663700103759766,
        "Tdopp": 0.04989999905228615,
        "Tqop": 0.41609999537467957,
        "Tqopp": 0.08160000294446945,
        "S10": 0.03680000081658363,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.37760829925537,
        "pmax": 136.8000030517578,
        "qmin": -15.184800326824188,
        "qmax": 69.63120102882385,
        "regulated": 28225,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Ieeet1",
      "id": "28225_1_ieeet1",
      "ports": {
        "bus": 28225,
        "speed": 13220,
        "vs": 13223,
        "efd": 13222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28225_1_tgov1",
      "ports": {
        "speed": 13220,
        "pmech": 13221
      },
      "params": {
        "Trate": 164.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.3007895052433014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28225_1_ieeest",
      "ports": {
        "input": 13220,
        "output": 13223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28226_1_genrou",
      "ports": {
        "bus": 28226,
        "pmech": 13225,
        "efd": 13226,
        "speed": 13224
      },
      "params": {
        "mva": 164.16000366210938,
        "H": 5.861953258514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.340100049972534,
        "Xdp": 0.16830000281333923,
        "Xdpp": 0.1120000034570694,
        "Xq": 2.1598000526428223,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.1120000034570694,
        "Xl": 0.08479999750852585,
        "Tdop": 6.663700103759766,
        "Tdopp": 0.04989999905228615,
        "Tqop": 0.41609999537467957,
        "Tqopp": 0.08160000294446945,
        "S10": 0.03680000081658363,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.009788036346436,
        "pmax": 136.8000030517578,
        "qmin": -15.184800326824188,
        "qmax": 69.63120102882385,
        "regulated": 28226,
        "vset": 1.0774999856948853
      }
    },
    {
      "class": "Ieeet1",
      "id": "28226_1_ieeet1",
      "ports": {
        "bus": 28226,
        "speed": 13224,
        "vs": 13227,
        "efd": 13226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28226_1_tgov1",
      "ports": {
        "speed": 13224,
        "pmech": 13225
      },
      "params": {
        "Trate": 164.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.2985489070415497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28226_1_ieeest",
      "ports": {
        "input": 13224,
        "output": 13227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28227_1_genrou",
      "ports": {
        "bus": 28227,
        "pmech": 13229,
        "efd": 13230,
        "speed": 13228
      },
      "params": {
        "mva": 164.16000366210938,
        "H": 5.861953258514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.340100049972534,
        "Xdp": 0.16830000281333923,
        "Xdpp": 0.1120000034570694,
        "Xq": 2.1598000526428223,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.1120000034570694,
        "Xl": 0.08479999750852585,
        "Tdop": 6.663700103759766,
        "Tdopp": 0.04989999905228615,
        "Tqop": 0.41609999537467957,
        "Tqopp": 0.08160000294446945,
        "S10": 0.03680000081658363,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.99723356962204,
        "pmax": 136.8000030517578,
        "qmin": -15.184800326824188,
        "qmax": 69.63120102882385,
        "regulated": 28227,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "28227_1_ieeet1",
      "ports": {
        "bus": 28227,
        "speed": 13228,
        "vs": 13231,
        "efd": 13230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28227_1_tgov1",
      "ports": {
        "speed": 13228,
        "pmech": 13229
      },
      "params": {
        "Trate": 164.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.10963226854801178,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28227_1_ieeest",
      "ports": {
        "input": 13228,
        "output": 13231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28228_1_genrou",
      "ports": {
        "bus": 28228,
        "pmech": 13233,
        "efd": 13234,
        "speed": 13232
      },
      "params": {
        "mva": 164.16000366210938,
        "H": 5.861953258514404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.340100049972534,
        "Xdp": 0.16830000281333923,
        "Xdpp": 0.1120000034570694,
        "Xq": 2.1598000526428223,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.1120000034570694,
        "Xl": 0.08479999750852585,
        "Tdop": 6.663700103759766,
        "Tdopp": 0.04989999905228615,
        "Tqop": 0.41609999537467957,
        "Tqopp": 0.08160000294446945,
        "S10": 0.03680000081658363,
        "S12": 0.4343000054359436
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.55195677280426,
        "pmax": 136.8000030517578,
        "qmin": -15.184800326824188,
        "qmax": 69.63120102882385,
        "regulated": 28228,
        "vset": 1.0750000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "28228_1_ieeet1",
      "ports": {
        "bus": 28228,
        "speed": 13232,
        "vs": 13235,
        "efd": 13234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28228_1_tgov1",
      "ports": {
        "speed": 13232,
        "pmech": 13233
      },
      "params": {
        "Trate": 164.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.13737790286540985,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28228_1_ieeest",
      "ports": {
        "input": 13232,
        "output": 13235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28241_1_genrou",
      "ports": {
        "bus": 28241,
        "pmech": 13237,
        "efd": 13238,
        "speed": 13236
      },
      "params": {
        "mva": 300.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2276999950408936,
        "Xdp": 0.3862000107765198,
        "Xdpp": 0.30970001220703125,
        "Xq": 2.069000005722046,
        "Xqp": 0.7541000247001648,
        "Xqpp": 0.30970001220703125,
        "Xl": 0.24250000715255737,
        "Tdop": 6.179699897766113,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.3797999918460846,
        "Tqopp": 0.0649000033736229,
        "S10": 0.10859999805688858,
        "S12": 0.46880000829696655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.43525290489197,
        "pmax": 250.600004196167,
        "qmin": -27.81659960746765,
        "qmax": 127.55539417266846,
        "regulated": 28240,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "28241_1_ieeet1",
      "ports": {
        "bus": 28241,
        "speed": 13236,
        "vs": 13239,
        "efd": 13238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28241_1_tgov1",
      "ports": {
        "speed": 13236,
        "pmech": 13237
      },
      "params": {
        "Trate": 300.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24419809877872467,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28241_1_ieeest",
      "ports": {
        "input": 13236,
        "output": 13239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28242_1_genrou",
      "ports": {
        "bus": 28242,
        "pmech": 13241,
        "efd": 13242,
        "speed": 13240
      },
      "params": {
        "mva": 300.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2276999950408936,
        "Xdp": 0.3862000107765198,
        "Xdpp": 0.30970001220703125,
        "Xq": 2.069000005722046,
        "Xqp": 0.7541000247001648,
        "Xqpp": 0.30970001220703125,
        "Xl": 0.24250000715255737,
        "Tdop": 6.179699897766113,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.3797999918460846,
        "Tqopp": 0.0649000033736229,
        "S10": 0.10859999805688858,
        "S12": 0.46880000829696655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.10189390182495,
        "pmax": 250.600004196167,
        "qmin": -27.81659960746765,
        "qmax": 127.55539417266846,
        "regulated": 28240,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "28242_1_ieeet1",
      "ports": {
        "bus": 28242,
        "speed": 13240,
        "vs": 13243,
        "efd": 13242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28242_1_tgov1",
      "ports": {
        "speed": 13240,
        "pmech": 13241
      },
      "params": {
        "Trate": 300.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14665433764457703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28242_1_ieeest",
      "ports": {
        "input": 13240,
        "output": 13243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28243_1_genrou",
      "ports": {
        "bus": 28243,
        "pmech": 13245,
        "efd": 13246,
        "speed": 13244
      },
      "params": {
        "mva": 300.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2276999950408936,
        "Xdp": 0.3862000107765198,
        "Xdpp": 0.30970001220703125,
        "Xq": 2.069000005722046,
        "Xqp": 0.7541000247001648,
        "Xqpp": 0.30970001220703125,
        "Xl": 0.24250000715255737,
        "Tdop": 6.179699897766113,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.3797999918460846,
        "Tqopp": 0.0649000033736229,
        "S10": 0.10859999805688858,
        "S12": 0.46880000829696655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.83270239830017,
        "pmax": 250.600004196167,
        "qmin": -27.81659960746765,
        "qmax": 127.55539417266846,
        "regulated": 28243,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "28243_1_ieeet1",
      "ports": {
        "bus": 28243,
        "speed": 13244,
        "vs": 13247,
        "efd": 13246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28243_1_tgov1",
      "ports": {
        "speed": 13244,
        "pmech": 13245
      },
      "params": {
        "Trate": 300.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22556763887405396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28243_1_ieeest",
      "ports": {
        "input": 13244,
        "output": 13247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28244_1_genrou",
      "ports": {
        "bus": 28244,
        "pmech": 13249,
        "efd": 13250,
        "speed": 13248
      },
      "params": {
        "mva": 300.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2276999950408936,
        "Xdp": 0.3862000107765198,
        "Xdpp": 0.30970001220703125,
        "Xq": 2.069000005722046,
        "Xqp": 0.7541000247001648,
        "Xqpp": 0.30970001220703125,
        "Xl": 0.24250000715255737,
        "Tdop": 6.179699897766113,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.3797999918460846,
        "Tqopp": 0.0649000033736229,
        "S10": 0.10859999805688858,
        "S12": 0.46880000829696655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.199546337127686,
        "pmax": 250.600004196167,
        "qmin": -27.81659960746765,
        "qmax": 127.55539417266846,
        "regulated": 28244,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "28244_1_ieeet1",
      "ports": {
        "bus": 28244,
        "speed": 13248,
        "vs": 13251,
        "efd": 13250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28244_1_tgov1",
      "ports": {
        "speed": 13248,
        "pmech": 13249
      },
      "params": {
        "Trate": 300.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1602804809808731,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28244_1_ieeest",
      "ports": {
        "input": 13248,
        "output": 13251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28245_1_genrou",
      "ports": {
        "bus": 28245,
        "pmech": 13253,
        "efd": 13254,
        "speed": 13252
      },
      "params": {
        "mva": 300.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2276999950408936,
        "Xdp": 0.3862000107765198,
        "Xdpp": 0.30970001220703125,
        "Xq": 2.069000005722046,
        "Xqp": 0.7541000247001648,
        "Xqpp": 0.30970001220703125,
        "Xl": 0.24250000715255737,
        "Tdop": 6.179699897766113,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.3797999918460846,
        "Tqopp": 0.0649000033736229,
        "S10": 0.10859999805688858,
        "S12": 0.46880000829696655
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.04766917228699,
        "pmax": 250.600004196167,
        "qmin": -27.81659960746765,
        "qmax": 127.55539417266846,
        "regulated": 28240,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "28245_1_ieeet1",
      "ports": {
        "bus": 28245,
        "speed": 13252,
        "vs": 13255,
        "efd": 13254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28245_1_tgov1",
      "ports": {
        "speed": 13252,
        "pmech": 13253
      },
      "params": {
        "Trate": 300.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19635431468486786,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28245_1_ieeest",
      "ports": {
        "input": 13252,
        "output": 13255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28251_1_genrou",
      "ports": {
        "bus": 28251,
        "pmech": 13257,
        "efd": 13258,
        "speed": 13256
      },
      "params": {
        "mva": 388.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9168000221252441,
        "Xdp": 0.1712000072002411,
        "Xdpp": 0.12600000202655792,
        "Xq": 1.8180999755859375,
        "Xqp": 0.3158999979496002,
        "Xqpp": 0.12600000202655792,
        "Xl": 0.09600000083446503,
        "Tdop": 5.811200141906738,
        "Tdopp": 0.06310000270605087,
        "Tqop": 0.6335999965667725,
        "Tqopp": 0.08349999785423279,
        "S10": 0.020500000566244125,
        "S12": 0.3102000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.16546154022217,
        "pmax": 323.7499952316284,
        "qmin": -35.936251282691956,
        "qmax": 164.78874683380127,
        "regulated": 28248,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "28251_1_ieeet1",
      "ports": {
        "bus": 28251,
        "speed": 13256,
        "vs": 13259,
        "efd": 13258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28251_1_tgov1",
      "ports": {
        "speed": 13256,
        "pmech": 13257
      },
      "params": {
        "Trate": 388.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333210595325,
        "Pvmin": 0.19605009257793427,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28251_1_ieeest",
      "ports": {
        "input": 13256,
        "output": 13259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28252_1_genrou",
      "ports": {
        "bus": 28252,
        "pmech": 13261,
        "efd": 13262,
        "speed": 13260
      },
      "params": {
        "mva": 388.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9168000221252441,
        "Xdp": 0.1712000072002411,
        "Xdpp": 0.12600000202655792,
        "Xq": 1.8180999755859375,
        "Xqp": 0.3158999979496002,
        "Xqpp": 0.12600000202655792,
        "Xl": 0.09600000083446503,
        "Tdop": 5.811200141906738,
        "Tdopp": 0.06310000270605087,
        "Tqop": 0.6335999965667725,
        "Tqopp": 0.08349999785423279,
        "S10": 0.020500000566244125,
        "S12": 0.3102000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.87568140029907,
        "pmax": 323.7499952316284,
        "qmin": -35.936251282691956,
        "qmax": 164.78874683380127,
        "regulated": 28248,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "28252_1_ieeet1",
      "ports": {
        "bus": 28252,
        "speed": 13260,
        "vs": 13263,
        "efd": 13262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28252_1_tgov1",
      "ports": {
        "speed": 13260,
        "pmech": 13261
      },
      "params": {
        "Trate": 388.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333210595326,
        "Pvmin": 0.11551012098789215,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28252_1_ieeest",
      "ports": {
        "input": 13260,
        "output": 13263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28253_1_genrou",
      "ports": {
        "bus": 28253,
        "pmech": 13265,
        "efd": 13266,
        "speed": 13264
      },
      "params": {
        "mva": 388.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9168000221252441,
        "Xdp": 0.1712000072002411,
        "Xdpp": 0.12600000202655792,
        "Xq": 1.8180999755859375,
        "Xqp": 0.3158999979496002,
        "Xqpp": 0.12600000202655792,
        "Xl": 0.09600000083446503,
        "Tdop": 5.811200141906738,
        "Tdopp": 0.06310000270605087,
        "Tqop": 0.6335999965667725,
        "Tqopp": 0.08349999785423279,
        "S10": 0.020500000566244125,
        "S12": 0.3102000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 92.83919930458069,
        "pmax": 323.7499952316284,
        "qmin": -35.936251282691956,
        "qmax": 164.78874683380127,
        "regulated": 28248,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "28253_1_ieeet1",
      "ports": {
        "bus": 28253,
        "speed": 13264,
        "vs": 13267,
        "efd": 13266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28253_1_tgov1",
      "ports": {
        "speed": 13264,
        "pmech": 13265
      },
      "params": {
        "Trate": 388.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333210595324,
        "Pvmin": 0.23896834254264832,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28253_1_ieeest",
      "ports": {
        "input": 13264,
        "output": 13267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28254_1_genrou",
      "ports": {
        "bus": 28254,
        "pmech": 13269,
        "efd": 13270,
        "speed": 13268
      },
      "params": {
        "mva": 388.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9168000221252441,
        "Xdp": 0.1712000072002411,
        "Xdpp": 0.12600000202655792,
        "Xq": 1.8180999755859375,
        "Xqp": 0.3158999979496002,
        "Xqpp": 0.12600000202655792,
        "Xl": 0.09600000083446503,
        "Tdop": 5.811200141906738,
        "Tdopp": 0.06310000270605087,
        "Tqop": 0.6335999965667725,
        "Tqopp": 0.08349999785423279,
        "S10": 0.020500000566244125,
        "S12": 0.3102000057697296
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.69869780540466,
        "pmax": 323.7499952316284,
        "qmin": -35.936251282691956,
        "qmax": 164.78874683380127,
        "regulated": 28248,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "28254_1_ieeet1",
      "ports": {
        "bus": 28254,
        "speed": 13268,
        "vs": 13271,
        "efd": 13270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28254_1_tgov1",
      "ports": {
        "speed": 13268,
        "pmech": 13269
      },
      "params": {
        "Trate": 388.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333210595326,
        "Pvmin": 0.1459425985813141,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28254_1_ieeest",
      "ports": {
        "input": 13268,
        "output": 13271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "28257_1_regca",
      "ports": {
        "bus": 28257,
        "iqcmd": 13273,
        "ipcmd": 13272,
        "pbranch": 13274,
        "qbranch": 13275
      },
      "params": {
        "mva": 3.240000009536743,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.027000000700354576,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.972699373960495,
        "pmax": 2.7000000700354576,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 28257,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "28257_1_reecb",
      "ports": {
        "bus": 28257,
        "pe": 13274,
        "qgen": 13275,
        "iqcmd": 13273,
        "ipcmd": 13272
      },
      "params": {
        "mva": 3.240000009536743,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "28261_1_genrou",
      "ports": {
        "bus": 28261,
        "pmech": 13277,
        "efd": 13278,
        "speed": 13276
      },
      "params": {
        "mva": 293.760009765625,
        "H": 5.060577392578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0627999305725098,
        "Xdp": 0.1746000051498413,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.9359999895095825,
        "Xqp": 0.4146000146865845,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09719999879598618,
        "Tdop": 7.270299911499023,
        "Tdopp": 0.057100001722574234,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.06840000301599503,
        "S10": 0.045899998396635056,
        "S12": 0.2513999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.94535779953003,
        "pmax": 244.79999542236328,
        "qmin": -27.17280089855194,
        "qmax": 124.60319995880127,
        "regulated": 28261,
        "vset": 1.0609999895095825
      }
    },
    {
      "class": "Ieeet1",
      "id": "28261_1_ieeet1",
      "ports": {
        "bus": 28261,
        "speed": 13276,
        "vs": 13279,
        "efd": 13278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28261_1_tgov1",
      "ports": {
        "speed": 13276,
        "pmech": 13277
      },
      "params": {
        "Trate": 293.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20065821707248688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28261_1_ieeest",
      "ports": {
        "input": 13276,
        "output": 13279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28262_1_genrou",
      "ports": {
        "bus": 28262,
        "pmech": 13281,
        "efd": 13282,
        "speed": 13280
      },
      "params": {
        "mva": 293.760009765625,
        "H": 5.060577392578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0627999305725098,
        "Xdp": 0.1746000051498413,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.9359999895095825,
        "Xqp": 0.4146000146865845,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09719999879598618,
        "Tdop": 7.270299911499023,
        "Tdopp": 0.057100001722574234,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.06840000301599503,
        "S10": 0.045899998396635056,
        "S12": 0.2513999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 118.34348440170288,
        "pmax": 244.79999542236328,
        "qmin": -27.17280089855194,
        "qmax": 124.60319995880127,
        "regulated": 28259,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "28262_1_ieeet1",
      "ports": {
        "bus": 28262,
        "speed": 13280,
        "vs": 13283,
        "efd": 13282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28262_1_tgov1",
      "ports": {
        "speed": 13280,
        "pmech": 13281
      },
      "params": {
        "Trate": 293.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4028577208518982,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28262_1_ieeest",
      "ports": {
        "input": 13280,
        "output": 13283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28263_1_genrou",
      "ports": {
        "bus": 28263,
        "pmech": 13285,
        "efd": 13286,
        "speed": 13284
      },
      "params": {
        "mva": 293.760009765625,
        "H": 5.060577392578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0627999305725098,
        "Xdp": 0.1746000051498413,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.9359999895095825,
        "Xqp": 0.4146000146865845,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09719999879598618,
        "Tdop": 7.270299911499023,
        "Tdopp": 0.057100001722574234,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.06840000301599503,
        "S10": 0.045899998396635056,
        "S12": 0.2513999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.60099625587463,
        "pmax": 244.79999542236328,
        "qmin": -27.17280089855194,
        "qmax": 124.60319995880127,
        "regulated": 28259,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "28263_1_ieeet1",
      "ports": {
        "bus": 28263,
        "speed": 13284,
        "vs": 13287,
        "efd": 13286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28263_1_tgov1",
      "ports": {
        "speed": 13284,
        "pmech": 13285
      },
      "params": {
        "Trate": 293.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22671906650066376,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28263_1_ieeest",
      "ports": {
        "input": 13284,
        "output": 13287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28264_1_genrou",
      "ports": {
        "bus": 28264,
        "pmech": 13289,
        "efd": 13290,
        "speed": 13288
      },
      "params": {
        "mva": 293.760009765625,
        "H": 5.060577392578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0627999305725098,
        "Xdp": 0.1746000051498413,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.9359999895095825,
        "Xqp": 0.4146000146865845,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09719999879598618,
        "Tdop": 7.270299911499023,
        "Tdopp": 0.057100001722574234,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.06840000301599503,
        "S10": 0.045899998396635056,
        "S12": 0.2513999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.28891324996948,
        "pmax": 244.79999542236328,
        "qmin": -27.17280089855194,
        "qmax": 124.60319995880127,
        "regulated": 28264,
        "vset": 1.065500020980835
      }
    },
    {
      "class": "Ieeet1",
      "id": "28264_1_ieeet1",
      "ports": {
        "bus": 28264,
        "speed": 13288,
        "vs": 13291,
        "efd": 13290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28264_1_tgov1",
      "ports": {
        "speed": 13288,
        "pmech": 13289
      },
      "params": {
        "Trate": 293.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22225256264209747,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28264_1_ieeest",
      "ports": {
        "input": 13288,
        "output": 13291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28265_1_genrou",
      "ports": {
        "bus": 28265,
        "pmech": 13293,
        "efd": 13294,
        "speed": 13292
      },
      "params": {
        "mva": 293.760009765625,
        "H": 5.060577392578125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0627999305725098,
        "Xdp": 0.1746000051498413,
        "Xdpp": 0.1274999976158142,
        "Xq": 1.9359999895095825,
        "Xqp": 0.4146000146865845,
        "Xqpp": 0.1274999976158142,
        "Xl": 0.09719999879598618,
        "Tdop": 7.270299911499023,
        "Tdopp": 0.057100001722574234,
        "Tqop": 1.3456000089645386,
        "Tqopp": 0.06840000301599503,
        "S10": 0.045899998396635056,
        "S12": 0.2513999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.00225758552551,
        "pmax": 244.79999542236328,
        "qmin": -27.17280089855194,
        "qmax": 124.60319995880127,
        "regulated": 28259,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "28265_1_ieeet1",
      "ports": {
        "bus": 28265,
        "speed": 13292,
        "vs": 13295,
        "efd": 13294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28265_1_tgov1",
      "ports": {
        "speed": 13292,
        "pmech": 13293
      },
      "params": {
        "Trate": 293.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21787260472774506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28265_1_ieeest",
      "ports": {
        "input": 13292,
        "output": 13295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28279_1_genrou",
      "ports": {
        "bus": 28279,
        "pmech": 13297,
        "efd": 13298,
        "speed": 13296
      },
      "params": {
        "mva": 1121.4000244140625,
        "H": 3.842550754547119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9989999532699585,
        "Xdp": 0.19220000505447388,
        "Xdpp": 0.14079999923706055,
        "Xq": 1.9011000394821167,
        "Xqp": 0.28949999809265137,
        "Xqpp": 0.14079999923706055,
        "Xl": 0.10350000113248825,
        "Tdop": 6.320799827575684,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.0449999570846558,
        "Tqopp": 0.05860000103712082,
        "S10": 0.17649999260902405,
        "S12": 0.5878000259399414
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 454.2236328125,
        "pmax": 934.5000267028809,
        "qmin": -114.00899887084961,
        "qmax": 435.47701835632324,
        "regulated": 28277,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "28279_1_ieeet1",
      "ports": {
        "bus": 28279,
        "speed": 13296,
        "vs": 13299,
        "efd": 13298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28279_1_tgov1",
      "ports": {
        "speed": 13296,
        "pmech": 13297
      },
      "params": {
        "Trate": 1121.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333390028792,
        "Pvmin": 0.40505048632621765,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28279_1_ieeest",
      "ports": {
        "input": 13296,
        "output": 13299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28280_1_genrou",
      "ports": {
        "bus": 28280,
        "pmech": 13301,
        "efd": 13302,
        "speed": 13300
      },
      "params": {
        "mva": 1121.4000244140625,
        "H": 3.842550754547119,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9989999532699585,
        "Xdp": 0.19220000505447388,
        "Xdpp": 0.14079999923706055,
        "Xq": 1.9011000394821167,
        "Xqp": 0.28949999809265137,
        "Xqpp": 0.14079999923706055,
        "Xl": 0.10350000113248825,
        "Tdop": 6.320799827575684,
        "Tdopp": 0.04859999939799309,
        "Tqop": 1.0449999570846558,
        "Tqopp": 0.05860000103712082,
        "S10": 0.17649999260902405,
        "S12": 0.5878000259399414
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 333.20720195770264,
        "pmax": 934.5000267028809,
        "qmin": -114.00899887084961,
        "qmax": 435.47701835632324,
        "regulated": 28277,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "28280_1_ieeet1",
      "ports": {
        "bus": 28280,
        "speed": 13300,
        "vs": 13303,
        "efd": 13302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28280_1_tgov1",
      "ports": {
        "speed": 13300,
        "pmech": 13301
      },
      "params": {
        "Trate": 1121.4000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333339002879,
        "Pvmin": 0.29713499546051025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28280_1_ieeest",
      "ports": {
        "input": 13300,
        "output": 13303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28286_1_genrou",
      "ports": {
        "bus": 28286,
        "pmech": 13305,
        "efd": 13306,
        "speed": 13304
      },
      "params": {
        "mva": 489.70001220703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9622000455856323,
        "Xdp": 0.18940000236034393,
        "Xdpp": 0.11429999768733978,
        "Xq": 1.8547999858856201,
        "Xqp": 0.38690000772476196,
        "Xqpp": 0.11429999768733978,
        "Xl": 0.08669999986886978,
        "Tdop": 7.751699924468994,
        "Tdopp": 0.046799998730421066,
        "Tqop": 0.551800012588501,
        "Tqopp": 0.08399999886751175,
        "S10": 0.06599999964237213,
        "S12": 0.20890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.0569863319397,
        "pmax": 408.0833435058594,
        "qmin": -45.297250151634216,
        "qmax": 207.71441459655762,
        "regulated": 28283,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "28286_1_ieeet1",
      "ports": {
        "bus": 28286,
        "speed": 13304,
        "vs": 13307,
        "efd": 13306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28286_1_tgov1",
      "ports": {
        "speed": 13304,
        "pmech": 13305
      },
      "params": {
        "Trate": 489.70001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.11855623126029968,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28286_1_ieeest",
      "ports": {
        "input": 13304,
        "output": 13307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28287_1_genrou",
      "ports": {
        "bus": 28287,
        "pmech": 13309,
        "efd": 13310,
        "speed": 13308
      },
      "params": {
        "mva": 489.70001220703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9622000455856323,
        "Xdp": 0.18940000236034393,
        "Xdpp": 0.11429999768733978,
        "Xq": 1.8547999858856201,
        "Xqp": 0.38690000772476196,
        "Xqpp": 0.11429999768733978,
        "Xl": 0.08669999986886978,
        "Tdop": 7.751699924468994,
        "Tdopp": 0.046799998730421066,
        "Tqop": 0.551800012588501,
        "Tqopp": 0.08399999886751175,
        "S10": 0.06599999964237213,
        "S12": 0.20890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 153.86797189712524,
        "pmax": 408.0833435058594,
        "qmin": -45.297250151634216,
        "qmax": 207.71441459655762,
        "regulated": 28283,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "28287_1_ieeet1",
      "ports": {
        "bus": 28287,
        "speed": 13308,
        "vs": 13311,
        "efd": 13310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28287_1_tgov1",
      "ports": {
        "speed": 13308,
        "pmech": 13309
      },
      "params": {
        "Trate": 489.70001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333333333333,
        "Pvmin": 0.31420862674713135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28287_1_ieeest",
      "ports": {
        "input": 13308,
        "output": 13311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28288_1_genrou",
      "ports": {
        "bus": 28288,
        "pmech": 13313,
        "efd": 13314,
        "speed": 13312
      },
      "params": {
        "mva": 489.70001220703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9622000455856323,
        "Xdp": 0.18940000236034393,
        "Xdpp": 0.11429999768733978,
        "Xq": 1.8547999858856201,
        "Xqp": 0.38690000772476196,
        "Xqpp": 0.11429999768733978,
        "Xl": 0.08669999986886978,
        "Tdop": 7.751699924468994,
        "Tdopp": 0.046799998730421066,
        "Tqop": 0.551800012588501,
        "Tqopp": 0.08399999886751175,
        "S10": 0.06599999964237213,
        "S12": 0.20890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 134.90945100784302,
        "pmax": 408.0833435058594,
        "qmin": -45.297250151634216,
        "qmax": 207.71441459655762,
        "regulated": 28283,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "28288_1_ieeet1",
      "ports": {
        "bus": 28288,
        "speed": 13312,
        "vs": 13315,
        "efd": 13314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28288_1_tgov1",
      "ports": {
        "speed": 13312,
        "pmech": 13313
      },
      "params": {
        "Trate": 489.70001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.2754940688610077,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28288_1_ieeest",
      "ports": {
        "input": 13312,
        "output": 13315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28289_1_genrou",
      "ports": {
        "bus": 28289,
        "pmech": 13317,
        "efd": 13318,
        "speed": 13316
      },
      "params": {
        "mva": 489.70001220703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9622000455856323,
        "Xdp": 0.18940000236034393,
        "Xdpp": 0.11429999768733978,
        "Xq": 1.8547999858856201,
        "Xqp": 0.38690000772476196,
        "Xqpp": 0.11429999768733978,
        "Xl": 0.08669999986886978,
        "Tdop": 7.751699924468994,
        "Tdopp": 0.046799998730421066,
        "Tqop": 0.551800012588501,
        "Tqopp": 0.08399999886751175,
        "S10": 0.06599999964237213,
        "S12": 0.20890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.98934459686279,
        "pmax": 408.0833435058594,
        "qmin": -45.297250151634216,
        "qmax": 207.71441459655762,
        "regulated": 28283,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "28289_1_ieeet1",
      "ports": {
        "bus": 28289,
        "speed": 13316,
        "vs": 13319,
        "efd": 13318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28289_1_tgov1",
      "ports": {
        "speed": 13316,
        "pmech": 13317
      },
      "params": {
        "Trate": 489.70001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.09799743443727493,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28289_1_ieeest",
      "ports": {
        "input": 13316,
        "output": 13319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28290_1_genrou",
      "ports": {
        "bus": 28290,
        "pmech": 13321,
        "efd": 13322,
        "speed": 13320
      },
      "params": {
        "mva": 489.70001220703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9622000455856323,
        "Xdp": 0.18940000236034393,
        "Xdpp": 0.11429999768733978,
        "Xq": 1.8547999858856201,
        "Xqp": 0.38690000772476196,
        "Xqpp": 0.11429999768733978,
        "Xl": 0.08669999986886978,
        "Tdop": 7.751699924468994,
        "Tdopp": 0.046799998730421066,
        "Tqop": 0.551800012588501,
        "Tqopp": 0.08399999886751175,
        "S10": 0.06599999964237213,
        "S12": 0.20890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 197.39513397216797,
        "pmax": 408.0833435058594,
        "qmin": -45.297250151634216,
        "qmax": 207.71441459655762,
        "regulated": 28283,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "28290_1_ieeet1",
      "ports": {
        "bus": 28290,
        "speed": 13320,
        "vs": 13323,
        "efd": 13322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28290_1_tgov1",
      "ports": {
        "speed": 13320,
        "pmech": 13321
      },
      "params": {
        "Trate": 489.70001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.40309399366378784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28290_1_ieeest",
      "ports": {
        "input": 13320,
        "output": 13323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28291_1_genrou",
      "ports": {
        "bus": 28291,
        "pmech": 13325,
        "efd": 13326,
        "speed": 13324
      },
      "params": {
        "mva": 489.70001220703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9622000455856323,
        "Xdp": 0.18940000236034393,
        "Xdpp": 0.11429999768733978,
        "Xq": 1.8547999858856201,
        "Xqp": 0.38690000772476196,
        "Xqpp": 0.11429999768733978,
        "Xl": 0.08669999986886978,
        "Tdop": 7.751699924468994,
        "Tdopp": 0.046799998730421066,
        "Tqop": 0.551800012588501,
        "Tqopp": 0.08399999886751175,
        "S10": 0.06599999964237213,
        "S12": 0.20890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 109.20159816741943,
        "pmax": 408.0833435058594,
        "qmin": -45.297250151634216,
        "qmax": 207.71441459655762,
        "regulated": 28283,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "28291_1_ieeet1",
      "ports": {
        "bus": 28291,
        "speed": 13324,
        "vs": 13327,
        "efd": 13326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28291_1_tgov1",
      "ports": {
        "speed": 13324,
        "pmech": 13325
      },
      "params": {
        "Trate": 489.70001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.22299692034721375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28291_1_ieeest",
      "ports": {
        "input": 13324,
        "output": 13327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28295_1_genrou",
      "ports": {
        "bus": 28295,
        "pmech": 13329,
        "efd": 13330,
        "speed": 13328
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 4.468949317932129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0577000379562378,
        "Xdp": 0.10589999705553055,
        "Xdpp": 0.0803999975323677,
        "Xq": 1.0236999988555908,
        "Xqp": 0.2992999851703644,
        "Xqpp": 0.0803999975323677,
        "Xl": 0.05660000070929527,
        "Tdop": 5.979300022125244,
        "Tdopp": 0.03689999878406525,
        "Tqop": 1.1016000509262085,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10620000213384628,
        "S12": 0.447299987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8849500678479671,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 28295,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "28295_1_ieeet1",
      "ports": {
        "bus": 28295,
        "speed": 13328,
        "vs": 13331,
        "efd": 13330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28295_1_tgov1",
      "ports": {
        "speed": 13328,
        "pmech": 13329
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.10844976454973221,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28295_1_ieeest",
      "ports": {
        "input": 13328,
        "output": 13331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28295_2_genrou",
      "ports": {
        "bus": 28295,
        "pmech": 13333,
        "efd": 13334,
        "speed": 13332
      },
      "params": {
        "mva": 8.15999984741211,
        "H": 4.468949317932129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0577000379562378,
        "Xdp": 0.10589999705553055,
        "Xdpp": 0.0803999975323677,
        "Xq": 1.0236999988555908,
        "Xqp": 0.2992999851703644,
        "Xqpp": 0.0803999975323677,
        "Xl": 0.05660000070929527,
        "Tdop": 5.979300022125244,
        "Tdopp": 0.03689999878406525,
        "Tqop": 1.1016000509262085,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10620000213384628,
        "S12": 0.447299987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8909322321414948,
        "pmax": 6.800000369548798,
        "qmin": -0.8295999839901924,
        "qmax": 3.168800100684166,
        "regulated": 28295,
        "vset": 1.0164999961853027
      }
    },
    {
      "class": "Ieeet1",
      "id": "28295_2_ieeet1",
      "ports": {
        "bus": 28295,
        "speed": 13332,
        "vs": 13335,
        "efd": 13334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28295_2_tgov1",
      "ports": {
        "speed": 13332,
        "pmech": 13333
      },
      "params": {
        "Trate": 8.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333394204091,
        "Pvmin": 0.10918287187814713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28295_2_ieeest",
      "ports": {
        "input": 13332,
        "output": 13335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28300_1_genrou",
      "ports": {
        "bus": 28300,
        "pmech": 13337,
        "efd": 13338,
        "speed": 13336
      },
      "params": {
        "mva": 103.19999694824219,
        "H": 7.438337802886963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5759999752044678,
        "Xdp": 0.15240000188350677,
        "Xdpp": 0.11670000106096268,
        "Xq": 2.350100040435791,
        "Xqp": 0.4124000072479248,
        "Xqpp": 0.11670000106096268,
        "Xl": 0.08860000222921371,
        "Tdop": 4.732600212097168,
        "Tdopp": 0.041200000792741776,
        "Tqop": 0.5575000047683716,
        "Tqopp": 0.04969999939203262,
        "S10": 0.19939999282360077,
        "S12": 0.7283999919891357
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.52136194705963,
        "pmax": 86.00000143051147,
        "qmin": -9.545999765396118,
        "qmax": 43.77399981021881,
        "regulated": 28300,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "28300_1_ieeet1",
      "ports": {
        "bus": 28300,
        "speed": 13336,
        "vs": 13339,
        "efd": 13338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28300_1_tgov1",
      "ports": {
        "speed": 13336,
        "pmech": 13337
      },
      "params": {
        "Trate": 103.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27636978030204773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28300_1_ieeest",
      "ports": {
        "input": 13336,
        "output": 13339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28300_2_genrou",
      "ports": {
        "bus": 28300,
        "pmech": 13341,
        "efd": 13342,
        "speed": 13340
      },
      "params": {
        "mva": 103.19999694824219,
        "H": 7.438337802886963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5759999752044678,
        "Xdp": 0.15240000188350677,
        "Xdpp": 0.11670000106096268,
        "Xq": 2.350100040435791,
        "Xqp": 0.4124000072479248,
        "Xqpp": 0.11670000106096268,
        "Xl": 0.08860000222921371,
        "Tdop": 4.732600212097168,
        "Tdopp": 0.041200000792741776,
        "Tqop": 0.5575000047683716,
        "Tqopp": 0.04969999939203262,
        "S10": 0.19939999282360077,
        "S12": 0.7283999919891357
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.066602110862732,
        "pmax": 86.00000143051147,
        "qmin": -9.545999765396118,
        "qmax": 43.77399981021881,
        "regulated": 28300,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "28300_2_ieeet1",
      "ports": {
        "bus": 28300,
        "speed": 13340,
        "vs": 13343,
        "efd": 13342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28300_2_tgov1",
      "ports": {
        "speed": 13340,
        "pmech": 13341
      },
      "params": {
        "Trate": 103.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21382367610931396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28300_2_ieeest",
      "ports": {
        "input": 13340,
        "output": 13343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28300_3_genrou",
      "ports": {
        "bus": 28300,
        "pmech": 13345,
        "efd": 13346,
        "speed": 13344
      },
      "params": {
        "mva": 103.19999694824219,
        "H": 7.438337802886963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5759999752044678,
        "Xdp": 0.15240000188350677,
        "Xdpp": 0.11670000106096268,
        "Xq": 2.350100040435791,
        "Xqp": 0.4124000072479248,
        "Xqpp": 0.11670000106096268,
        "Xl": 0.08860000222921371,
        "Tdop": 4.732600212097168,
        "Tdopp": 0.041200000792741776,
        "Tqop": 0.5575000047683716,
        "Tqopp": 0.04969999939203262,
        "S10": 0.19939999282360077,
        "S12": 0.7283999919891357
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.06024158000946,
        "pmax": 86.00000143051147,
        "qmin": -9.545999765396118,
        "qmax": 43.77399981021881,
        "regulated": 28300,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "28300_3_ieeet1",
      "ports": {
        "bus": 28300,
        "speed": 13344,
        "vs": 13347,
        "efd": 13346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28300_3_tgov1",
      "ports": {
        "speed": 13344,
        "pmech": 13345
      },
      "params": {
        "Trate": 103.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2815915048122406,
        "Dt": 0.0
      }
    },
    {
