      "class": "Ieeest",
      "id": "28300_3_ieeest",
      "ports": {
        "input": 13344,
        "output": 13347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28303_1_genrou",
      "ports": {
        "bus": 28303,
        "pmech": 13349,
        "efd": 13350,
        "speed": 13348
      },
      "params": {
        "mva": 482.3999938964844,
        "H": 2.3141984939575195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2634999752044678,
        "Xdp": 0.3634999990463257,
        "Xdpp": 0.20160000026226044,
        "Xq": 2.147599935531616,
        "Xqp": 0.21220000088214874,
        "Xqpp": 0.20160000026226044,
        "Xl": 0.15070000290870667,
        "Tdop": 9.60159969329834,
        "Tdopp": 0.035999998450279236,
        "Tqop": 1.4771000146865845,
        "Tqopp": 0.06930000334978104,
        "S10": 0.17090000212192535,
        "S12": 0.57669997215271
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.46396017074585,
        "pmax": 401.99999809265137,
        "qmin": -49.04400110244751,
        "qmax": 187.33199834823608,
        "regulated": 28302,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "28303_1_ieeet1",
      "ports": {
        "bus": 28303,
        "speed": 13348,
        "vs": 13351,
        "efd": 13350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28303_1_tgov1",
      "ports": {
        "speed": 13348,
        "pmech": 13349
      },
      "params": {
        "Trate": 482.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333399231229,
        "Pvmin": 0.18752893805503845,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28303_1_ieeest",
      "ports": {
        "input": 13348,
        "output": 13351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28304_1_genrou",
      "ports": {
        "bus": 28304,
        "pmech": 13353,
        "efd": 13354,
        "speed": 13352
      },
      "params": {
        "mva": 482.3999938964844,
        "H": 2.3141984939575195,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2634999752044678,
        "Xdp": 0.3634999990463257,
        "Xdpp": 0.20160000026226044,
        "Xq": 2.147599935531616,
        "Xqp": 0.21220000088214874,
        "Xqpp": 0.20160000026226044,
        "Xl": 0.15070000290870667,
        "Tdop": 9.60159969329834,
        "Tdopp": 0.035999998450279236,
        "Tqop": 1.4771000146865845,
        "Tqopp": 0.06930000334978104,
        "S10": 0.17090000212192535,
        "S12": 0.57669997215271
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 172.98063039779663,
        "pmax": 401.99999809265137,
        "qmin": -49.04400110244751,
        "qmax": 187.33199834823608,
        "regulated": 28302,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "28304_1_ieeet1",
      "ports": {
        "bus": 28304,
        "speed": 13352,
        "vs": 13355,
        "efd": 13354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28304_1_tgov1",
      "ports": {
        "speed": 13352,
        "pmech": 13353
      },
      "params": {
        "Trate": 482.3999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333399231229,
        "Pvmin": 0.35858339071273804,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28304_1_ieeest",
      "ports": {
        "input": 13352,
        "output": 13355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28311_1_genrou",
      "ports": {
        "bus": 28311,
        "pmech": 13357,
        "efd": 13358,
        "speed": 13356
      },
      "params": {
        "mva": 208.47999572753906,
        "H": 5.115113735198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4560999870300293,
        "Xdp": 0.24300000071525574,
        "Xdpp": 0.1688999980688095,
        "Xq": 2.2532999515533447,
        "Xqp": 0.5388000011444092,
        "Xqpp": 0.1688999980688095,
        "Xl": 0.13030000030994415,
        "Tdop": 7.44890022277832,
        "Tdopp": 0.06870000064373016,
        "Tqop": 1.3991999626159668,
        "Tqopp": 0.05730000138282776,
        "S10": 0.0560000017285347,
        "S12": 0.34880000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.05893886089325,
        "pmax": 173.73332977294922,
        "qmin": -19.28440034389496,
        "qmax": 88.43026757240295,
        "regulated": 28307,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28311_1_ieeet1",
      "ports": {
        "bus": 28311,
        "speed": 13356,
        "vs": 13359,
        "efd": 13358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28311_1_tgov1",
      "ports": {
        "speed": 13356,
        "pmech": 13357
      },
      "params": {
        "Trate": 208.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.21613074839115143,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28311_1_ieeest",
      "ports": {
        "input": 13356,
        "output": 13359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28312_1_genrou",
      "ports": {
        "bus": 28312,
        "pmech": 13361,
        "efd": 13362,
        "speed": 13360
      },
      "params": {
        "mva": 208.47999572753906,
        "H": 5.115113735198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4560999870300293,
        "Xdp": 0.24300000071525574,
        "Xdpp": 0.1688999980688095,
        "Xq": 2.2532999515533447,
        "Xqp": 0.5388000011444092,
        "Xqpp": 0.1688999980688095,
        "Xl": 0.13030000030994415,
        "Tdop": 7.44890022277832,
        "Tdopp": 0.06870000064373016,
        "Tqop": 1.3991999626159668,
        "Tqopp": 0.05730000138282776,
        "S10": 0.0560000017285347,
        "S12": 0.34880000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.68732571601868,
        "pmax": 173.73332977294922,
        "qmin": -19.28440034389496,
        "qmax": 88.43026757240295,
        "regulated": 28312,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "28312_1_ieeet1",
      "ports": {
        "bus": 28312,
        "speed": 13360,
        "vs": 13363,
        "efd": 13362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28312_1_tgov1",
      "ports": {
        "speed": 13360,
        "pmech": 13361
      },
      "params": {
        "Trate": 208.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.329467236995697,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28312_1_ieeest",
      "ports": {
        "input": 13360,
        "output": 13363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28313_1_genrou",
      "ports": {
        "bus": 28313,
        "pmech": 13365,
        "efd": 13366,
        "speed": 13364
      },
      "params": {
        "mva": 208.47999572753906,
        "H": 5.115113735198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4560999870300293,
        "Xdp": 0.24300000071525574,
        "Xdpp": 0.1688999980688095,
        "Xq": 2.2532999515533447,
        "Xqp": 0.5388000011444092,
        "Xqpp": 0.1688999980688095,
        "Xl": 0.13030000030994415,
        "Tdop": 7.44890022277832,
        "Tdopp": 0.06870000064373016,
        "Tqop": 1.3991999626159668,
        "Tqopp": 0.05730000138282776,
        "S10": 0.0560000017285347,
        "S12": 0.34880000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.899999678134918,
        "pmax": 173.73332977294922,
        "qmin": -19.28440034389496,
        "qmax": 88.43026757240295,
        "regulated": 28313,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "28313_1_ieeet1",
      "ports": {
        "bus": 28313,
        "speed": 13364,
        "vs": 13367,
        "efd": 13366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28313_1_tgov1",
      "ports": {
        "speed": 13364,
        "pmech": 13365
      },
      "params": {
        "Trate": 208.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.10504604876041412,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28313_1_ieeest",
      "ports": {
        "input": 13364,
        "output": 13367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28314_1_genrou",
      "ports": {
        "bus": 28314,
        "pmech": 13369,
        "efd": 13370,
        "speed": 13368
      },
      "params": {
        "mva": 208.47999572753906,
        "H": 5.115113735198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4560999870300293,
        "Xdp": 0.24300000071525574,
        "Xdpp": 0.1688999980688095,
        "Xq": 2.2532999515533447,
        "Xqp": 0.5388000011444092,
        "Xqpp": 0.1688999980688095,
        "Xl": 0.13030000030994415,
        "Tdop": 7.44890022277832,
        "Tdopp": 0.06870000064373016,
        "Tqop": 1.3991999626159668,
        "Tqopp": 0.05730000138282776,
        "S10": 0.0560000017285347,
        "S12": 0.34880000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.73783040046692,
        "pmax": 173.73332977294922,
        "qmin": -19.28440034389496,
        "qmax": 88.43026757240295,
        "regulated": 28307,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28314_1_ieeet1",
      "ports": {
        "bus": 28314,
        "speed": 13368,
        "vs": 13371,
        "efd": 13370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28314_1_tgov1",
      "ports": {
        "speed": 13368,
        "pmech": 13369
      },
      "params": {
        "Trate": 208.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.2913364768028259,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28314_1_ieeest",
      "ports": {
        "input": 13368,
        "output": 13371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28315_1_genrou",
      "ports": {
        "bus": 28315,
        "pmech": 13373,
        "efd": 13374,
        "speed": 13372
      },
      "params": {
        "mva": 208.47999572753906,
        "H": 5.115113735198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4560999870300293,
        "Xdp": 0.24300000071525574,
        "Xdpp": 0.1688999980688095,
        "Xq": 2.2532999515533447,
        "Xqp": 0.5388000011444092,
        "Xqpp": 0.1688999980688095,
        "Xl": 0.13030000030994415,
        "Tdop": 7.44890022277832,
        "Tdopp": 0.06870000064373016,
        "Tqop": 1.3991999626159668,
        "Tqopp": 0.05730000138282776,
        "S10": 0.0560000017285347,
        "S12": 0.34880000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 86.56319975852966,
        "pmax": 173.73332977294922,
        "qmin": -19.28440034389496,
        "qmax": 88.43026757240295,
        "regulated": 28307,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28315_1_ieeet1",
      "ports": {
        "bus": 28315,
        "speed": 13372,
        "vs": 13375,
        "efd": 13374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28315_1_tgov1",
      "ports": {
        "speed": 13372,
        "pmech": 13373
      },
      "params": {
        "Trate": 208.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.4152110517024994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28315_1_ieeest",
      "ports": {
        "input": 13372,
        "output": 13375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28316_1_genrou",
      "ports": {
        "bus": 28316,
        "pmech": 13377,
        "efd": 13378,
        "speed": 13376
      },
      "params": {
        "mva": 208.47999572753906,
        "H": 5.115113735198975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4560999870300293,
        "Xdp": 0.24300000071525574,
        "Xdpp": 0.1688999980688095,
        "Xq": 2.2532999515533447,
        "Xqp": 0.5388000011444092,
        "Xqpp": 0.1688999980688095,
        "Xl": 0.13030000030994415,
        "Tdop": 7.44890022277832,
        "Tdopp": 0.06870000064373016,
        "Tqop": 1.3991999626159668,
        "Tqopp": 0.05730000138282776,
        "S10": 0.0560000017285347,
        "S12": 0.34880000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.76938199996948,
        "pmax": 173.73332977294922,
        "qmin": -19.28440034389496,
        "qmax": 88.43026757240295,
        "regulated": 28316,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "28316_1_ieeet1",
      "ports": {
        "bus": 28316,
        "speed": 13376,
        "vs": 13379,
        "efd": 13378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28316_1_tgov1",
      "ports": {
        "speed": 13376,
        "pmech": 13377
      },
      "params": {
        "Trate": 208.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.3970135450363159,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28316_1_ieeest",
      "ports": {
        "input": 13376,
        "output": 13379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28324_1_genrou",
      "ports": {
        "bus": 28324,
        "pmech": 13381,
        "efd": 13382,
        "speed": 13380
      },
      "params": {
        "mva": 257.67999267578125,
        "H": 5.285800933837891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1233999729156494,
        "Xdp": 0.16089999675750732,
        "Xdpp": 0.1031000018119812,
        "Xq": 1.9848999977111816,
        "Xqp": 0.3553999960422516,
        "Xqpp": 0.1031000018119812,
        "Xl": 0.07779999822378159,
        "Tdop": 8.622699737548828,
        "Tdopp": 0.056699998676776886,
        "Tqop": 1.2588000297546387,
        "Tqopp": 0.07890000194311142,
        "S10": 0.19030000269412994,
        "S12": 0.5267000198364258
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.73750698566437,
        "pmax": 214.73333835601807,
        "qmin": -23.835399746894836,
        "qmax": 109.29926633834839,
        "regulated": 28319,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "28324_1_ieeet1",
      "ports": {
        "bus": 28324,
        "speed": 13380,
        "vs": 13383,
        "efd": 13382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28324_1_tgov1",
      "ports": {
        "speed": 13380,
        "pmech": 13381
      },
      "params": {
        "Trate": 257.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333765116966,
        "Pvmin": 0.1813780963420868,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28324_1_ieeest",
      "ports": {
        "input": 13380,
        "output": 13383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28325_1_genrou",
      "ports": {
        "bus": 28325,
        "pmech": 13385,
        "efd": 13386,
        "speed": 13384
      },
      "params": {
        "mva": 257.67999267578125,
        "H": 5.285800933837891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1233999729156494,
        "Xdp": 0.16089999675750732,
        "Xdpp": 0.1031000018119812,
        "Xq": 1.9848999977111816,
        "Xqp": 0.3553999960422516,
        "Xqpp": 0.1031000018119812,
        "Xl": 0.07779999822378159,
        "Tdop": 8.622699737548828,
        "Tdopp": 0.056699998676776886,
        "Tqop": 1.2588000297546387,
        "Tqopp": 0.07890000194311142,
        "S10": 0.19030000269412994,
        "S12": 0.5267000198364258
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.4715428352356,
        "pmax": 214.73333835601807,
        "qmin": -23.835399746894836,
        "qmax": 109.29926633834839,
        "regulated": 28325,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "28325_1_ieeet1",
      "ports": {
        "bus": 28325,
        "speed": 13384,
        "vs": 13387,
        "efd": 13386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28325_1_tgov1",
      "ports": {
        "speed": 13384,
        "pmech": 13385
      },
      "params": {
        "Trate": 257.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333765116968,
        "Pvmin": 0.3472195863723755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28325_1_ieeest",
      "ports": {
        "input": 13384,
        "output": 13387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28326_1_genrou",
      "ports": {
        "bus": 28326,
        "pmech": 13389,
        "efd": 13390,
        "speed": 13388
      },
      "params": {
        "mva": 257.67999267578125,
        "H": 5.285800933837891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1233999729156494,
        "Xdp": 0.16089999675750732,
        "Xdpp": 0.1031000018119812,
        "Xq": 1.9848999977111816,
        "Xqp": 0.3553999960422516,
        "Xqpp": 0.1031000018119812,
        "Xl": 0.07779999822378159,
        "Tdop": 8.622699737548828,
        "Tdopp": 0.056699998676776886,
        "Tqop": 1.2588000297546387,
        "Tqopp": 0.07890000194311142,
        "S10": 0.19030000269412994,
        "S12": 0.5267000198364258
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.880656123161316,
        "pmax": 214.73333835601807,
        "qmin": -23.835399746894836,
        "qmax": 109.29926633834839,
        "regulated": 28319,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "28326_1_ieeet1",
      "ports": {
        "bus": 28326,
        "speed": 13388,
        "vs": 13391,
        "efd": 13390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28326_1_tgov1",
      "ports": {
        "speed": 13388,
        "pmech": 13389
      },
      "params": {
        "Trate": 257.67999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333765116966,
        "Pvmin": 0.1470065861940384,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28326_1_ieeest",
      "ports": {
        "input": 13388,
        "output": 13391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28330_1_genrou",
      "ports": {
        "bus": 28330,
        "pmech": 13393,
        "efd": 13394,
        "speed": 13392
      },
      "params": {
        "mva": 66.83999633789062,
        "H": 5.462219715118408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3671000003814697,
        "Xdp": 0.25949999690055847,
        "Xdpp": 0.18799999356269836,
        "Xq": 2.2441999912261963,
        "Xqp": 0.34299999475479126,
        "Xqpp": 0.18799999356269836,
        "Xl": 0.14010000228881836,
        "Tdop": 7.0971999168396,
        "Tdopp": 0.04809999838471413,
        "Tqop": 0.5891000032424927,
        "Tqopp": 0.05849999934434891,
        "S10": 0.18230000138282776,
        "S12": 0.5995000004768372
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.784490644931793,
        "pmax": 55.69999814033508,
        "qmin": -6.795399636030197,
        "qmax": 25.956198573112488,
        "regulated": 28330,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "28330_1_ieeet1",
      "ports": {
        "bus": 28330,
        "speed": 13392,
        "vs": 13395,
        "efd": 13394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28330_1_tgov1",
      "ports": {
        "speed": 13392,
        "pmech": 13393
      },
      "params": {
        "Trate": 66.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.25111448764801025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28330_1_ieeest",
      "ports": {
        "input": 13392,
        "output": 13395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28331_1_genrou",
      "ports": {
        "bus": 28331,
        "pmech": 13397,
        "efd": 13398,
        "speed": 13396
      },
      "params": {
        "mva": 66.83999633789062,
        "H": 5.462219715118408,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3671000003814697,
        "Xdp": 0.25949999690055847,
        "Xdpp": 0.18799999356269836,
        "Xq": 2.2441999912261963,
        "Xqp": 0.34299999475479126,
        "Xqpp": 0.18799999356269836,
        "Xl": 0.14010000228881836,
        "Tdop": 7.0971999168396,
        "Tdopp": 0.04809999838471413,
        "Tqop": 0.5891000032424927,
        "Tqopp": 0.05849999934434891,
        "S10": 0.18230000138282776,
        "S12": 0.5995000004768372
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.625693827867508,
        "pmax": 55.69999814033508,
        "qmin": -6.795399636030197,
        "qmax": 25.956198573112488,
        "regulated": 28331,
        "vset": 1.0850000381469727
      }
    },
    {
      "class": "Ieeet1",
      "id": "28331_1_ieeet1",
      "ports": {
        "bus": 28331,
        "speed": 13396,
        "vs": 13399,
        "efd": 13398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28331_1_tgov1",
      "ports": {
        "speed": 13396,
        "pmech": 13397
      },
      "params": {
        "Trate": 66.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11408878117799759,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28331_1_ieeest",
      "ports": {
        "input": 13396,
        "output": 13399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28334_1_genrou",
      "ports": {
        "bus": 28334,
        "pmech": 13401,
        "efd": 13402,
        "speed": 13400
      },
      "params": {
        "mva": 3.0,
        "H": 1.7566198110580444,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9631999731063843,
        "Xdp": 0.3725000023841858,
        "Xdpp": 0.2671999931335449,
        "Xq": 1.8676999807357788,
        "Xqp": 0.652899980545044,
        "Xqpp": 0.2671999931335449,
        "Xl": 0.20160000026226044,
        "Tdop": 8.578700065612793,
        "Tdopp": 0.04050000011920929,
        "Tqop": 0.704200029373169,
        "Tqopp": 0.07859999686479568,
        "S10": 0.1996999979019165,
        "S12": 0.6342999935150146
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1619641445577145,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 28334,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "28334_1_ieeet1",
      "ports": {
        "bus": 28334,
        "speed": 13400,
        "vs": 13403,
        "efd": 13402
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0575999990105629,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0423998832702637,
        "E2": 4.05649995803833,
        "Se1": 0.14910000562667847,
        "Se2": 0.41530001163482666,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28334_1_tgov1",
      "ports": {
        "speed": 13400,
        "pmech": 13401
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3873213827610016,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28334_1_ieeest",
      "ports": {
        "input": 13400,
        "output": 13403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28334_2_genrou",
      "ports": {
        "bus": 28334,
        "pmech": 13405,
        "efd": 13406,
        "speed": 13404
      },
      "params": {
        "mva": 3.0,
        "H": 1.7566198110580444,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9631999731063843,
        "Xdp": 0.3725000023841858,
        "Xdpp": 0.2671999931335449,
        "Xq": 1.8676999807357788,
        "Xqp": 0.652899980545044,
        "Xqpp": 0.2671999931335449,
        "Xl": 0.20160000026226044,
        "Tdop": 8.578700065612793,
        "Tdopp": 0.04050000011920929,
        "Tqop": 0.704200029373169,
        "Tqopp": 0.07859999686479568,
        "S10": 0.1996999979019165,
        "S12": 0.6342999935150146
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.588455842807889,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 28334,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "28334_2_ieeet1",
      "ports": {
        "bus": 28334,
        "speed": 13404,
        "vs": 13407,
        "efd": 13406
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0575999990105629,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.0423998832702637,
        "E2": 4.05649995803833,
        "Se1": 0.14910000562667847,
        "Se2": 0.41530001163482666,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28334_2_tgov1",
      "ports": {
        "speed": 13404,
        "pmech": 13405
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1961519420146942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28334_2_ieeest",
      "ports": {
        "input": 13404,
        "output": 13407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28337_1_genrou",
      "ports": {
        "bus": 28337,
        "pmech": 13409,
        "efd": 13410,
        "speed": 13408
      },
      "params": {
        "mva": 137.6999969482422,
        "H": 5.683694362640381,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7896000146865845,
        "Xdp": 0.2531000077724457,
        "Xdpp": 0.2012999951839447,
        "Xq": 1.715499997138977,
        "Xqp": 0.31189998984336853,
        "Xqpp": 0.2012999951839447,
        "Xl": 0.15600000321865082,
        "Tdop": 5.730299949645996,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0183000564575195,
        "Tqopp": 0.08749999850988388,
        "S10": 0.06639999896287918,
        "S12": 0.41749998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.49706816673279,
        "pmax": 114.75000381469727,
        "qmin": -12.737250328063965,
        "qmax": 58.407747745513916,
        "regulated": 28336,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "28337_1_ieeet1",
      "ports": {
        "bus": 28337,
        "speed": 13408,
        "vs": 13411,
        "efd": 13410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28337_1_tgov1",
      "ports": {
        "speed": 13408,
        "pmech": 13409
      },
      "params": {
        "Trate": 137.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333795049304,
        "Pvmin": 0.40302881598472595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28337_1_ieeest",
      "ports": {
        "input": 13408,
        "output": 13411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28338_1_genrou",
      "ports": {
        "bus": 28338,
        "pmech": 13413,
        "efd": 13414,
        "speed": 13412
      },
      "params": {
        "mva": 137.6999969482422,
        "H": 5.683694362640381,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7896000146865845,
        "Xdp": 0.2531000077724457,
        "Xdpp": 0.2012999951839447,
        "Xq": 1.715499997138977,
        "Xqp": 0.31189998984336853,
        "Xqpp": 0.2012999951839447,
        "Xl": 0.15600000321865082,
        "Tdop": 5.730299949645996,
        "Tdopp": 0.04170000180602074,
        "Tqop": 1.0183000564575195,
        "Tqopp": 0.08749999850988388,
        "S10": 0.06639999896287918,
        "S12": 0.41749998927116394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.062237203121185,
        "pmax": 114.75000381469727,
        "qmin": -12.737250328063965,
        "qmax": 58.407747745513916,
        "regulated": 28338,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "28338_1_ieeet1",
      "ports": {
        "bus": 28338,
        "speed": 13412,
        "vs": 13415,
        "efd": 13414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28338_1_tgov1",
      "ports": {
        "speed": 13412,
        "pmech": 13413
      },
      "params": {
        "Trate": 137.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333795049304,
        "Pvmin": 0.09486011415719986,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28338_1_ieeest",
      "ports": {
        "input": 13412,
        "output": 13415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28344_1_genrou",
      "ports": {
        "bus": 28344,
        "pmech": 13417,
        "efd": 13418,
        "speed": 13416
      },
      "params": {
        "mva": 1296.0,
        "H": 2.2889437675476074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0023999214172363,
        "Xdp": 0.45809999108314514,
        "Xdpp": 0.3271999955177307,
        "Xq": 1.9041999578475952,
        "Xqp": 0.40610000491142273,
        "Xqpp": 0.3271999955177307,
        "Xl": 0.2483000010251999,
        "Tdop": 7.9633002281188965,
        "Tdopp": 0.05550000071525574,
        "Tqop": 1.3246999979019165,
        "Tqopp": 0.04729999974370003,
        "S10": 0.1500999927520752,
        "S12": 0.5350000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 171.56511545181274,
        "pmax": 1080.0000190734863,
        "qmin": -88.55999708175659,
        "qmax": 397.4400043487549,
        "regulated": 28341,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "28344_1_ieeet1",
      "ports": {
        "bus": 28344,
        "speed": 13416,
        "vs": 13419,
        "efd": 13418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7681000232696533,
        "Kf": 0.09040000289678574,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.801800012588501,
        "E2": 3.73580002784729,
        "Se1": 0.15549999475479126,
        "Se2": 0.42250001430511475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28344_1_tgov1",
      "ports": {
        "speed": 13416,
        "pmech": 13417
      },
      "params": {
        "Trate": 1296.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13238048553466797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28344_1_ieeest",
      "ports": {
        "input": 13416,
        "output": 13419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28345_1_genrou",
      "ports": {
        "bus": 28345,
        "pmech": 13421,
        "efd": 13422,
        "speed": 13420
      },
      "params": {
        "mva": 1296.0,
        "H": 2.2889437675476074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0023999214172363,
        "Xdp": 0.45809999108314514,
        "Xdpp": 0.3271999955177307,
        "Xq": 1.9041999578475952,
        "Xqp": 0.40610000491142273,
        "Xqpp": 0.3271999955177307,
        "Xl": 0.2483000010251999,
        "Tdop": 7.9633002281188965,
        "Tdopp": 0.05550000071525574,
        "Tqop": 1.3246999979019165,
        "Tqopp": 0.04729999974370003,
        "S10": 0.1500999927520752,
        "S12": 0.5350000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 537.5400543212891,
        "pmax": 1080.0000190734863,
        "qmin": -88.55999708175659,
        "qmax": 397.4400043487549,
        "regulated": 28341,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "28345_1_ieeet1",
      "ports": {
        "bus": 28345,
        "speed": 13420,
        "vs": 13423,
        "efd": 13422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7681000232696533,
        "Kf": 0.09040000289678574,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.801800012588501,
        "E2": 3.73580002784729,
        "Se1": 0.15549999475479126,
        "Se2": 0.42250001430511475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28345_1_tgov1",
      "ports": {
        "speed": 13420,
        "pmech": 13421
      },
      "params": {
        "Trate": 1296.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4147685468196869,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28345_1_ieeest",
      "ports": {
        "input": 13420,
        "output": 13423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28349_1_genrou",
      "ports": {
        "bus": 28349,
        "pmech": 13425,
        "efd": 13426,
        "speed": 13424
      },
      "params": {
        "mva": 246.83999633789062,
        "H": 4.368332862854004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8158999681472778,
        "Xdp": 0.17890000343322754,
        "Xdpp": 0.12229999899864197,
        "Xq": 1.7367000579833984,
        "Xqp": 0.3833000063896179,
        "Xqpp": 0.12229999899864197,
        "Xl": 0.09309999644756317,
        "Tdop": 6.863699913024902,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.7915999889373779,
        "Tqopp": 0.09549999982118607,
        "S10": 0.07959999889135361,
        "S12": 0.2791999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.24705767631531,
        "pmax": 205.6999921798706,
        "qmin": -22.832700610160828,
        "qmax": 104.70130443572998,
        "regulated": 28348,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "28349_1_ieeet1",
      "ports": {
        "bus": 28349,
        "speed": 13424,
        "vs": 13427,
        "efd": 13426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28349_1_tgov1",
      "ports": {
        "speed": 13424,
        "pmech": 13425
      },
      "params": {
        "Trate": 246.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140156716,
        "Pvmin": 0.2440733164548874,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28349_1_ieeest",
      "ports": {
        "input": 13424,
        "output": 13427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28350_1_genrou",
      "ports": {
        "bus": 28350,
        "pmech": 13429,
        "efd": 13430,
        "speed": 13428
      },
      "params": {
        "mva": 246.83999633789062,
        "H": 4.368332862854004,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8158999681472778,
        "Xdp": 0.17890000343322754,
        "Xdpp": 0.12229999899864197,
        "Xq": 1.7367000579833984,
        "Xqp": 0.3833000063896179,
        "Xqpp": 0.12229999899864197,
        "Xl": 0.09309999644756317,
        "Tdop": 6.863699913024902,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.7915999889373779,
        "Tqopp": 0.09549999982118607,
        "S10": 0.07959999889135361,
        "S12": 0.2791999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.15075469017029,
        "pmax": 205.6999921798706,
        "qmin": -22.832700610160828,
        "qmax": 104.70130443572998,
        "regulated": 28348,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "28350_1_ieeet1",
      "ports": {
        "bus": 28350,
        "speed": 13428,
        "vs": 13431,
        "efd": 13430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28350_1_tgov1",
      "ports": {
        "speed": 13428,
        "pmech": 13429
      },
      "params": {
        "Trate": 246.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333140156716,
        "Pvmin": 0.2679904103279114,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28350_1_ieeest",
      "ports": {
        "input": 13428,
        "output": 13431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28354_1_genrou",
      "ports": {
        "bus": 28354,
        "pmech": 13433,
        "efd": 13434,
        "speed": 13432
      },
      "params": {
        "mva": 83.87999725341797,
        "H": 7.198902606964111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5562000274658203,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.10589999705553055,
        "Xq": 2.3341000080108643,
        "Xqp": 0.5314000248908997,
        "Xqpp": 0.10589999705553055,
        "Xl": 0.07999999821186066,
        "Tdop": 8.08650016784668,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.8637999892234802,
        "Tqopp": 0.05660000070929527,
        "S10": 0.11490000039339066,
        "S12": 0.4641999900341034
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.391565322875977,
        "pmax": 69.90000009536743,
        "qmin": -7.75889977812767,
        "qmax": 35.579100251197815,
        "regulated": 28354,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "28354_1_ieeet1",
      "ports": {
        "bus": 28354,
        "speed": 13432,
        "vs": 13435,
        "efd": 13434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28354_1_tgov1",
      "ports": {
        "speed": 13432,
        "pmech": 13433
      },
      "params": {
        "Trate": 83.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17157326638698578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28354_1_ieeest",
      "ports": {
        "input": 13432,
        "output": 13435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28355_1_genrou",
      "ports": {
        "bus": 28355,
        "pmech": 13437,
        "efd": 13438,
        "speed": 13436
      },
      "params": {
        "mva": 83.87999725341797,
        "H": 7.198902606964111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5562000274658203,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.10589999705553055,
        "Xq": 2.3341000080108643,
        "Xqp": 0.5314000248908997,
        "Xqpp": 0.10589999705553055,
        "Xl": 0.07999999821186066,
        "Tdop": 8.08650016784668,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.8637999892234802,
        "Tqopp": 0.05660000070929527,
        "S10": 0.11490000039339066,
        "S12": 0.4641999900341034
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.95933872461319,
        "pmax": 69.90000009536743,
        "qmin": -7.75889977812767,
        "qmax": 35.579100251197815,
        "regulated": 28355,
        "vset": 1.0774999856948853
      }
    },
    {
      "class": "Ieeet1",
      "id": "28355_1_ieeet1",
      "ports": {
        "bus": 28355,
        "speed": 13436,
        "vs": 13439,
        "efd": 13438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28355_1_tgov1",
      "ports": {
        "speed": 13436,
        "pmech": 13437
      },
      "params": {
        "Trate": 83.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15449856221675873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28355_1_ieeest",
      "ports": {
        "input": 13436,
        "output": 13439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28356_1_genrou",
      "ports": {
        "bus": 28356,
        "pmech": 13441,
        "efd": 13442,
        "speed": 13440
      },
      "params": {
        "mva": 83.87999725341797,
        "H": 7.198902606964111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5562000274658203,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.10589999705553055,
        "Xq": 2.3341000080108643,
        "Xqp": 0.5314000248908997,
        "Xqpp": 0.10589999705553055,
        "Xl": 0.07999999821186066,
        "Tdop": 8.08650016784668,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.8637999892234802,
        "Tqopp": 0.05660000070929527,
        "S10": 0.11490000039339066,
        "S12": 0.4641999900341034
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.918128311634064,
        "pmax": 69.90000009536743,
        "qmin": -7.75889977812767,
        "qmax": 35.579100251197815,
        "regulated": 28356,
        "vset": 1.0750000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "28356_1_ieeet1",
      "ports": {
        "bus": 28356,
        "speed": 13440,
        "vs": 13443,
        "efd": 13442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28356_1_tgov1",
      "ports": {
        "speed": 13440,
        "pmech": 13441
      },
      "params": {
        "Trate": 83.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22553801536560059,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28356_1_ieeest",
      "ports": {
        "input": 13440,
        "output": 13443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28357_1_genrou",
      "ports": {
        "bus": 28357,
        "pmech": 13445,
        "efd": 13446,
        "speed": 13444
      },
      "params": {
        "mva": 83.87999725341797,
        "H": 7.198902606964111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5562000274658203,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.10589999705553055,
        "Xq": 2.3341000080108643,
        "Xqp": 0.5314000248908997,
        "Xqpp": 0.10589999705553055,
        "Xl": 0.07999999821186066,
        "Tdop": 8.08650016784668,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.8637999892234802,
        "Tqopp": 0.05660000070929527,
        "S10": 0.11490000039339066,
        "S12": 0.4641999900341034
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.197137773036957,
        "pmax": 69.90000009536743,
        "qmin": -7.75889977812767,
        "qmax": 35.579100251197815,
        "regulated": 28357,
        "vset": 1.0700000524520874
      }
    },
    {
      "class": "Ieeet1",
      "id": "28357_1_ieeet1",
      "ports": {
        "bus": 28357,
        "speed": 13444,
        "vs": 13447,
        "efd": 13446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28357_1_tgov1",
      "ports": {
        "speed": 13444,
        "pmech": 13445
      },
      "params": {
        "Trate": 83.87999725341797,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26462969183921814,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28357_1_ieeest",
      "ports": {
        "input": 13444,
        "output": 13447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28360_1_genrou",
      "ports": {
        "bus": 28360,
        "pmech": 13449,
        "efd": 13450,
        "speed": 13448
      },
      "params": {
        "mva": 40.5,
        "H": 9.233590126037598,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.962499976158142,
        "Xdp": 0.23330000042915344,
        "Xdpp": 0.1761000007390976,
        "Xq": 1.8550000190734863,
        "Xqp": 0.38280001282691956,
        "Xqpp": 0.1761000007390976,
        "Xl": 0.13600000739097595,
        "Tdop": 5.6682000160217285,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.7597000002861023,
        "Tqopp": 0.09539999812841415,
        "S10": 0.07320000231266022,
        "S12": 0.24729999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.730629622936249,
        "pmax": 33.75000059604645,
        "qmin": -3.7462498992681503,
        "qmax": 17.178750038146973,
        "regulated": 28360,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "28360_1_ieeet1",
      "ports": {
        "bus": 28360,
        "speed": 13448,
        "vs": 13451,
        "efd": 13450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28360_1_tgov1",
      "ports": {
        "speed": 13448,
        "pmech": 13449
      },
      "params": {
        "Trate": 40.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2402624636888504,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28360_1_ieeest",
      "ports": {
        "input": 13448,
        "output": 13451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28372_1_genrou",
      "ports": {
        "bus": 28372,
        "pmech": 13453,
        "efd": 13454,
        "speed": 13452
      },
      "params": {
        "mva": 195.77999877929688,
        "H": 3.837144613265991,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3371999263763428,
        "Xdp": 0.3707999885082245,
        "Xdpp": 0.26600000262260437,
        "Xq": 2.2163000106811523,
        "Xqp": 0.42719998955726624,
        "Xqpp": 0.26600000262260437,
        "Xl": 0.20069999992847443,
        "Tdop": 5.330100059509277,
        "Tdopp": 0.0364999994635582,
        "Tqop": 1.2608000040054321,
        "Tqopp": 0.051600001752376556,
        "S10": 0.11509999632835388,
        "S12": 0.4652999937534332
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.9974856376648,
        "pmax": 163.1500005722046,
        "qmin": -19.904300570487976,
        "qmax": 76.02789998054504,
        "regulated": 28372,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "28372_1_ieeet1",
      "ports": {
        "bus": 28372,
        "speed": 13452,
        "vs": 13455,
        "efd": 13454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28372_1_tgov1",
      "ports": {
        "speed": 13452,
        "pmech": 13453
      },
      "params": {
        "Trate": 195.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333414519216,
        "Pvmin": 0.3779624402523041,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28372_1_ieeest",
      "ports": {
        "input": 13452,
        "output": 13455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28373_1_genrou",
      "ports": {
        "bus": 28373,
        "pmech": 13457,
        "efd": 13458,
        "speed": 13456
      },
      "params": {
        "mva": 195.77999877929688,
        "H": 3.837144613265991,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3371999263763428,
        "Xdp": 0.3707999885082245,
        "Xdpp": 0.26600000262260437,
        "Xq": 2.2163000106811523,
        "Xqp": 0.42719998955726624,
        "Xqpp": 0.26600000262260437,
        "Xl": 0.20069999992847443,
        "Tdop": 5.330100059509277,
        "Tdopp": 0.0364999994635582,
        "Tqop": 1.2608000040054321,
        "Tqopp": 0.051600001752376556,
        "S10": 0.11509999632835388,
        "S12": 0.4652999937534332
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.41965436935425,
        "pmax": 163.1500005722046,
        "qmin": -19.904300570487976,
        "qmax": 76.02789998054504,
        "regulated": 28371,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "28373_1_ieeet1",
      "ports": {
        "bus": 28373,
        "speed": 13456,
        "vs": 13459,
        "efd": 13458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28373_1_tgov1",
      "ports": {
        "speed": 13456,
        "pmech": 13457
      },
      "params": {
        "Trate": 195.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333414519215,
        "Pvmin": 0.37501099705696106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28373_1_ieeest",
      "ports": {
        "input": 13456,
        "output": 13459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28385_1_genrou",
      "ports": {
        "bus": 28385,
        "pmech": 13461,
        "efd": 13462,
        "speed": 13460
      },
      "params": {
        "mva": 45.959999084472656,
        "H": 3.2897274494171143,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.492500066757202,
        "Xdp": 0.19300000369548798,
        "Xdpp": 0.1445000022649765,
        "Xq": 2.2827000617980957,
        "Xqp": 0.3199999928474426,
        "Xqpp": 0.1445000022649765,
        "Xl": 0.11079999804496765,
        "Tdop": 5.395999908447266,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.8860999941825867,
        "Tqopp": 0.061000000685453415,
        "S10": 0.019600000232458115,
        "S12": 0.287200003862381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.870165705680847,
        "pmax": 38.2999986410141,
        "qmin": -4.251300171017647,
        "qmax": 19.49470043182373,
        "regulated": 28385,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28385_1_ieeet1",
      "ports": {
        "bus": 28385,
        "speed": 13460,
        "vs": 13463,
        "efd": 13462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28385_1_tgov1",
      "ports": {
        "speed": 13460,
        "pmech": 13461
      },
      "params": {
        "Trate": 45.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203645243,
        "Pvmin": 0.2800297141075134,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28385_1_ieeest",
      "ports": {
        "input": 13460,
        "output": 13463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28386_1_genrou",
      "ports": {
        "bus": 28386,
        "pmech": 13465,
        "efd": 13466,
        "speed": 13464
      },
      "params": {
        "mva": 45.959999084472656,
        "H": 3.2897274494171143,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.492500066757202,
        "Xdp": 0.19300000369548798,
        "Xdpp": 0.1445000022649765,
        "Xq": 2.2827000617980957,
        "Xqp": 0.3199999928474426,
        "Xqpp": 0.1445000022649765,
        "Xl": 0.11079999804496765,
        "Tdop": 5.395999908447266,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.8860999941825867,
        "Tqopp": 0.061000000685453415,
        "S10": 0.019600000232458115,
        "S12": 0.287200003862381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.63349175453186,
        "pmax": 38.2999986410141,
        "qmin": -4.251300171017647,
        "qmax": 19.49470043182373,
        "regulated": 28386,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28386_1_ieeet1",
      "ports": {
        "bus": 28386,
        "speed": 13464,
        "vs": 13467,
        "efd": 13466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28386_1_tgov1",
      "ports": {
        "speed": 13464,
        "pmech": 13465
      },
      "params": {
        "Trate": 45.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203645243,
        "Pvmin": 0.3836704194545746,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28386_1_ieeest",
      "ports": {
        "input": 13464,
        "output": 13467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28388_1_genrou",
      "ports": {
        "bus": 28388,
        "pmech": 13469,
        "efd": 13470,
        "speed": 13468
      },
      "params": {
        "mva": 45.959999084472656,
        "H": 3.2897274494171143,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.492500066757202,
        "Xdp": 0.19300000369548798,
        "Xdpp": 0.1445000022649765,
        "Xq": 2.2827000617980957,
        "Xqp": 0.3199999928474426,
        "Xqpp": 0.1445000022649765,
        "Xl": 0.11079999804496765,
        "Tdop": 5.395999908447266,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.8860999941825867,
        "Tqopp": 0.061000000685453415,
        "S10": 0.019600000232458115,
        "S12": 0.287200003862381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.523100703954697,
        "pmax": 38.2999986410141,
        "qmin": -4.251300171017647,
        "qmax": 19.49470043182373,
        "regulated": 28388,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "28388_1_ieeet1",
      "ports": {
        "bus": 28388,
        "speed": 13468,
        "vs": 13471,
        "efd": 13470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28388_1_tgov1",
      "ports": {
        "speed": 13468,
        "pmech": 13469
      },
      "params": {
        "Trate": 45.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203645245,
        "Pvmin": 0.0984138548374176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28388_1_ieeest",
      "ports": {
        "input": 13468,
        "output": 13471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28388_2_genrou",
      "ports": {
        "bus": 28388,
        "pmech": 13473,
        "efd": 13474,
        "speed": 13472
      },
      "params": {
        "mva": 45.959999084472656,
        "H": 3.2897274494171143,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.492500066757202,
        "Xdp": 0.19300000369548798,
        "Xdpp": 0.1445000022649765,
        "Xq": 2.2827000617980957,
        "Xqp": 0.3199999928474426,
        "Xqpp": 0.1445000022649765,
        "Xl": 0.11079999804496765,
        "Tdop": 5.395999908447266,
        "Tdopp": 0.06589999794960022,
        "Tqop": 0.8860999941825867,
        "Tqopp": 0.061000000685453415,
        "S10": 0.019600000232458115,
        "S12": 0.287200003862381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.974567711353302,
        "pmax": 38.2999986410141,
        "qmin": -4.251300171017647,
        "qmax": 19.49470043182373,
        "regulated": 28388,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "28388_2_ieeet1",
      "ports": {
        "bus": 28388,
        "speed": 13472,
        "vs": 13475,
        "efd": 13474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28388_2_tgov1",
      "ports": {
        "speed": 13472,
        "pmech": 13473
      },
      "params": {
        "Trate": 45.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203645245,
        "Pvmin": 0.28230130672454834,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28388_2_ieeest",
      "ports": {
        "input": 13472,
        "output": 13475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28396_1_genrou",
      "ports": {
        "bus": 28396,
        "pmech": 13477,
        "efd": 13478,
        "speed": 13476
      },
      "params": {
        "mva": 982.3200073242188,
        "H": 2.1233081817626953,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.94350004196167,
        "Xdp": 0.2741999924182892,
        "Xdpp": 0.19840000569820404,
        "Xq": 1.8493000268936157,
        "Xqp": 0.614300012588501,
        "Xqpp": 0.19840000569820404,
        "Xl": 0.14820000529289246,
        "Tdop": 6.668900012969971,
        "Tdopp": 0.052299998700618744,
        "Tqop": 1.4910999536514282,
        "Tqopp": 0.04439999908208847,
        "S10": 0.11590000241994858,
        "S12": 0.4666999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 232.31897354125977,
        "pmax": 818.5999870300293,
        "qmin": -67.12520122528076,
        "qmax": 301.24480724334717,
        "regulated": 28391,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "28396_1_ieeet1",
      "ports": {
        "bus": 28396,
        "speed": 13476,
        "vs": 13479,
        "efd": 13478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8116999864578247,
        "Kf": 0.0737999975681305,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2662999629974365,
        "E2": 4.355000019073486,
        "Se1": 0.44350001215934753,
        "Se2": 0.7458000183105469,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28396_1_tgov1",
      "ports": {
        "speed": 13476,
        "pmech": 13477
      },
      "params": {
        "Trate": 982.3200073242188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333139165586,
        "Pvmin": 0.23650029301643372,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28396_1_ieeest",
      "ports": {
        "input": 13476,
        "output": 13479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28397_1_genrou",
      "ports": {
        "bus": 28397,
        "pmech": 13481,
        "efd": 13482,
        "speed": 13480
      },
      "params": {
        "mva": 982.3200073242188,
        "H": 2.1233081817626953,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.94350004196167,
        "Xdp": 0.2741999924182892,
        "Xdpp": 0.19840000569820404,
        "Xq": 1.8493000268936157,
        "Xqp": 0.614300012588501,
        "Xqpp": 0.19840000569820404,
        "Xl": 0.14820000529289246,
        "Tdop": 6.668900012969971,
        "Tdopp": 0.052299998700618744,
        "Tqop": 1.4910999536514282,
        "Tqopp": 0.04439999908208847,
        "S10": 0.11590000241994858,
        "S12": 0.4666999876499176
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 406.5443992614746,
        "pmax": 818.5999870300293,
        "qmin": -67.12520122528076,
        "qmax": 301.24480724334717,
        "regulated": 28391,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "28397_1_ieeet1",
      "ports": {
        "bus": 28397,
        "speed": 13480,
        "vs": 13483,
        "efd": 13482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8116999864578247,
        "Kf": 0.0737999975681305,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.2662999629974365,
        "E2": 4.355000019073486,
        "Se1": 0.44350001215934753,
        "Se2": 0.7458000183105469,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28397_1_tgov1",
      "ports": {
        "speed": 13480,
        "pmech": 13481
      },
      "params": {
        "Trate": 982.3200073242188,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333139165586,
        "Pvmin": 0.4138614535331726,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28397_1_ieeest",
      "ports": {
        "input": 13480,
        "output": 13483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28401_1_genrou",
      "ports": {
        "bus": 28401,
        "pmech": 13485,
        "efd": 13486,
        "speed": 13484
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 5.7591729164123535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.530100107192993,
        "Xdp": 0.4758000075817108,
        "Xdpp": 0.33000001311302185,
        "Xq": 2.312999963760376,
        "Xqp": 0.7279999852180481,
        "Xqpp": 0.33000001311302185,
        "Xl": 0.25870001316070557,
        "Tdop": 8.959500312805176,
        "Tdopp": 0.057500001043081284,
        "Tqop": 1.3442000150680542,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10050000250339508,
        "S12": 0.3531999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.86540198326111,
        "pmax": 62.00000047683716,
        "qmin": -6.881999969482422,
        "qmax": 31.558001041412354,
        "regulated": 28401,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "28401_1_ieeet1",
      "ports": {
        "bus": 28401,
        "speed": 13484,
        "vs": 13487,
        "efd": 13486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28401_1_tgov1",
      "ports": {
        "speed": 13484,
        "pmech": 13485
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514975,
        "Pvmin": 0.40141668915748596,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28401_1_ieeest",
      "ports": {
        "input": 13484,
        "output": 13487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28402_1_genrou",
      "ports": {
        "bus": 28402,
        "pmech": 13489,
        "efd": 13490,
        "speed": 13488
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 5.7591729164123535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.530100107192993,
        "Xdp": 0.4758000075817108,
        "Xdpp": 0.33000001311302185,
        "Xq": 2.312999963760376,
        "Xqp": 0.7279999852180481,
        "Xqpp": 0.33000001311302185,
        "Xl": 0.25870001316070557,
        "Tdop": 8.959500312805176,
        "Tdopp": 0.057500001043081284,
        "Tqop": 1.3442000150680542,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10050000250339508,
        "S12": 0.3531999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.983902424573898,
        "pmax": 62.00000047683716,
        "qmin": -6.881999969482422,
        "qmax": 31.558001041412354,
        "regulated": 28402,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "28402_1_ieeet1",
      "ports": {
        "bus": 28402,
        "speed": 13488,
        "vs": 13491,
        "efd": 13490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28402_1_tgov1",
      "ports": {
        "speed": 13488,
        "pmech": 13489
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514974,
        "Pvmin": 0.13419222831726074,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28402_1_ieeest",
      "ports": {
        "input": 13488,
        "output": 13491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28403_1_genrou",
      "ports": {
        "bus": 28403,
        "pmech": 13493,
        "efd": 13494,
        "speed": 13492
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 5.7591729164123535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.530100107192993,
        "Xdp": 0.4758000075817108,
        "Xdpp": 0.33000001311302185,
        "Xq": 2.312999963760376,
        "Xqp": 0.7279999852180481,
        "Xqpp": 0.33000001311302185,
        "Xl": 0.25870001316070557,
        "Tdop": 8.959500312805176,
        "Tdopp": 0.057500001043081284,
        "Tqop": 1.3442000150680542,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10050000250339508,
        "S12": 0.3531999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.395352363586426,
        "pmax": 62.00000047683716,
        "qmin": -6.881999969482422,
        "qmax": 31.558001041412354,
        "regulated": 28403,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "28403_1_ieeet1",
      "ports": {
        "bus": 28403,
        "speed": 13492,
        "vs": 13495,
        "efd": 13494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28403_1_tgov1",
      "ports": {
        "speed": 13492,
        "pmech": 13493
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514975,
        "Pvmin": 0.24724934995174408,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28403_1_ieeest",
      "ports": {
        "input": 13492,
        "output": 13495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28404_1_genrou",
      "ports": {
        "bus": 28404,
        "pmech": 13497,
        "efd": 13498,
        "speed": 13496
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 5.7591729164123535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.530100107192993,
        "Xdp": 0.4758000075817108,
        "Xdpp": 0.33000001311302185,
        "Xq": 2.312999963760376,
        "Xqp": 0.7279999852180481,
        "Xqpp": 0.33000001311302185,
        "Xl": 0.25870001316070557,
        "Tdop": 8.959500312805176,
        "Tdopp": 0.057500001043081284,
        "Tqop": 1.3442000150680542,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10050000250339508,
        "S12": 0.3531999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.835338950157166,
        "pmax": 62.00000047683716,
        "qmin": -6.881999969482422,
        "qmax": 31.558001041412354,
        "regulated": 28404,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "28404_1_ieeet1",
      "ports": {
        "bus": 28404,
        "speed": 13496,
        "vs": 13499,
        "efd": 13498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28404_1_tgov1",
      "ports": {
        "speed": 13496,
        "pmech": 13497
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514975,
        "Pvmin": 0.2531631588935852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28404_1_ieeest",
      "ports": {
        "input": 13496,
        "output": 13499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28405_1_genrou",
      "ports": {
        "bus": 28405,
        "pmech": 13501,
        "efd": 13502,
        "speed": 13500
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 5.7591729164123535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.530100107192993,
        "Xdp": 0.4758000075817108,
        "Xdpp": 0.33000001311302185,
        "Xq": 2.312999963760376,
        "Xqp": 0.7279999852180481,
        "Xqpp": 0.33000001311302185,
        "Xl": 0.25870001316070557,
        "Tdop": 8.959500312805176,
        "Tdopp": 0.057500001043081284,
        "Tqop": 1.3442000150680542,
        "Tqopp": 0.07989999651908875,
        "S10": 0.10050000250339508,
        "S12": 0.3531999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.853263556957245,
        "pmax": 62.00000047683716,
        "qmin": -6.881999969482422,
        "qmax": 31.558001041412354,
        "regulated": 28405,
        "vset": 1.031999945640564
      }
    },
    {
      "class": "Ieeet1",
      "id": "28405_1_ieeet1",
      "ports": {
        "bus": 28405,
        "speed": 13500,
        "vs": 13503,
        "efd": 13502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28405_1_tgov1",
      "ports": {
        "speed": 13500,
        "pmech": 13501
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.25340408086776733,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28405_1_ieeest",
      "ports": {
        "input": 13500,
        "output": 13503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28412_1_genrou",
      "ports": {
        "bus": 28412,
        "pmech": 13505,
        "efd": 13506,
        "speed": 13504
      },
      "params": {
        "mva": 221.39999389648438,
        "H": 4.260410308837891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9651999473571777,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.12470000237226486,
        "Xq": 1.857300043106079,
        "Xqp": 0.2667999863624573,
        "Xqpp": 0.12470000237226486,
        "Xl": 0.0949999988079071,
        "Tdop": 9.582300186157227,
        "Tdopp": 0.051100000739097595,
        "Tqop": 0.9308000206947327,
        "Tqopp": 0.06939999759197235,
        "S10": 0.12960000336170197,
        "S12": 0.4302999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.172494769096375,
        "pmax": 184.50000286102295,
        "qmin": -20.47950029373169,
        "qmax": 93.9104974269867,
        "regulated": 28412,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "28412_1_ieeet1",
      "ports": {
        "bus": 28412,
        "speed": 13504,
        "vs": 13507,
        "efd": 13506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28412_1_tgov1",
      "ports": {
        "speed": 13504,
        "pmech": 13505
      },
      "params": {
        "Trate": 221.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21758128702640533,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28412_1_ieeest",
      "ports": {
        "input": 13504,
        "output": 13507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28413_1_genrou",
      "ports": {
        "bus": 28413,
        "pmech": 13509,
        "efd": 13510,
        "speed": 13508
      },
      "params": {
        "mva": 221.39999389648438,
        "H": 4.260410308837891,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9651999473571777,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.12470000237226486,
        "Xq": 1.857300043106079,
        "Xqp": 0.2667999863624573,
        "Xqpp": 0.12470000237226486,
        "Xl": 0.0949999988079071,
        "Tdop": 9.582300186157227,
        "Tdopp": 0.051100000739097595,
        "Tqop": 0.9308000206947327,
        "Tqopp": 0.06939999759197235,
        "S10": 0.12960000336170197,
        "S12": 0.4302999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.85677534341812,
        "pmax": 184.50000286102295,
        "qmin": -20.47950029373169,
        "qmax": 93.9104974269867,
        "regulated": 28408,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "28413_1_ieeet1",
      "ports": {
        "bus": 28413,
        "speed": 13508,
        "vs": 13511,
        "efd": 13510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28413_1_tgov1",
      "ports": {
        "speed": 13508,
        "pmech": 13509
      },
      "params": {
        "Trate": 221.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09420404583215714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28413_1_ieeest",
      "ports": {
        "input": 13508,
        "output": 13511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28418_1_genrou",
      "ports": {
        "bus": 28418,
        "pmech": 13513,
        "efd": 13514,
        "speed": 13512
      },
      "params": {
        "mva": 54.63999938964844,
        "H": 1.2110517024993896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4138000011444092,
        "Xdp": 0.15230000019073486,
        "Xdpp": 0.11320000141859055,
        "Xq": 1.4122999906539917,
        "Xqp": 0.24420000612735748,
        "Xqpp": 0.11320000141859055,
        "Xl": 0.08579999953508377,
        "Tdop": 6.714000225067139,
        "Tdopp": 0.06270000338554382,
        "Tqop": 1.395900011062622,
        "Tqopp": 0.08900000154972076,
        "S10": 0.0019000000320374966,
        "S12": 0.2442999929189682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.630534827709198,
        "pmax": 45.53333222866058,
        "qmin": -5.054200068116188,
        "qmax": 23.176465928554535,
        "regulated": 28418,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "28418_1_ieeet1",
      "ports": {
        "bus": 28418,
        "speed": 13512,
        "vs": 13515,
        "efd": 13514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28418_1_tgov1",
      "ports": {
        "speed": 13512,
        "pmech": 13513
      },
      "params": {
        "Trate": 54.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224247232,
        "Pvmin": 0.3043655753135681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28418_1_ieeest",
      "ports": {
        "input": 13512,
        "output": 13515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28418_2_genrou",
      "ports": {
        "bus": 28418,
        "pmech": 13517,
        "efd": 13518,
        "speed": 13516
      },
      "params": {
        "mva": 54.63999938964844,
        "H": 1.2110517024993896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4138000011444092,
        "Xdp": 0.15230000019073486,
        "Xdpp": 0.11320000141859055,
        "Xq": 1.4122999906539917,
        "Xqp": 0.24420000612735748,
        "Xqpp": 0.11320000141859055,
        "Xl": 0.08579999953508377,
        "Tdop": 6.714000225067139,
        "Tdopp": 0.06270000338554382,
        "Tqop": 1.395900011062622,
        "Tqopp": 0.08900000154972076,
        "S10": 0.0019000000320374966,
        "S12": 0.2442999929189682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.142781168222427,
        "pmax": 45.53333222866058,
        "qmin": -5.054200068116188,
        "qmax": 23.176465928554535,
        "regulated": 28418,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "28418_2_ieeet1",
      "ports": {
        "bus": 28418,
        "speed": 13516,
        "vs": 13519,
        "efd": 13518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28418_2_tgov1",
      "ports": {
        "speed": 13516,
        "pmech": 13517
      },
      "params": {
        "Trate": 54.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224247232,
        "Pvmin": 0.22223246097564697,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28418_2_ieeest",
      "ports": {
        "input": 13516,
        "output": 13519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28419_1_genrou",
      "ports": {
        "bus": 28419,
        "pmech": 13521,
        "efd": 13522,
        "speed": 13520
      },
      "params": {
        "mva": 54.63999938964844,
        "H": 1.2110517024993896,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4138000011444092,
        "Xdp": 0.15230000019073486,
        "Xdpp": 0.11320000141859055,
        "Xq": 1.4122999906539917,
        "Xqp": 0.24420000612735748,
        "Xqpp": 0.11320000141859055,
        "Xl": 0.08579999953508377,
        "Tdop": 6.714000225067139,
        "Tdopp": 0.06270000338554382,
        "Tqop": 1.395900011062622,
        "Tqopp": 0.08900000154972076,
        "S10": 0.0019000000320374966,
        "S12": 0.2442999929189682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.778185188770294,
        "pmax": 45.53333222866058,
        "qmin": -5.054200068116188,
        "qmax": 23.176465928554535,
        "regulated": 28419,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28419_1_ieeet1",
      "ports": {
        "bus": 28419,
        "speed": 13520,
        "vs": 13523,
        "efd": 13522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28419_1_tgov1",
      "ports": {
        "speed": 13520,
        "pmech": 13521
      },
      "params": {
        "Trate": 54.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333224247235,
        "Pvmin": 0.178956538438797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28419_1_ieeest",
      "ports": {
        "input": 13520,
        "output": 13523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28423_1_genrou",
      "ports": {
        "bus": 28423,
        "pmech": 13525,
        "efd": 13526,
        "speed": 13524
      },
      "params": {
        "mva": 75.18000030517578,
        "H": 4.817499160766602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5165998935699463,
        "Xdp": 0.16459999978542328,
        "Xdpp": 0.10329999774694443,
        "Xq": 2.3020999431610107,
        "Xqp": 0.4142000079154968,
        "Xqpp": 0.10329999774694443,
        "Xl": 0.0778999999165535,
        "Tdop": 5.971099853515625,
        "Tdopp": 0.045099999755620956,
        "Tqop": 1.3739999532699585,
        "Tqopp": 0.04129999876022339,
        "S10": 0.00019999999494757503,
        "S12": 0.2897000014781952
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.3041210770607,
        "pmax": 62.65000104904175,
        "qmin": -6.954149901866913,
        "qmax": 31.888848543167114,
        "regulated": 28423,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "28423_1_ieeet1",
      "ports": {
        "bus": 28423,
        "speed": 13524,
        "vs": 13527,
        "efd": 13526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28423_1_tgov1",
      "ports": {
        "speed": 13524,
        "pmech": 13525
      },
      "params": {
        "Trate": 75.18000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27007344365119934,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28423_1_ieeest",
      "ports": {
        "input": 13524,
        "output": 13527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28424_1_genrou",
      "ports": {
        "bus": 28424,
        "pmech": 13529,
        "efd": 13530,
        "speed": 13528
      },
      "params": {
        "mva": 75.18000030517578,
        "H": 4.817499160766602,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5165998935699463,
        "Xdp": 0.16459999978542328,
        "Xdpp": 0.10329999774694443,
        "Xq": 2.3020999431610107,
        "Xqp": 0.4142000079154968,
        "Xqpp": 0.10329999774694443,
        "Xl": 0.0778999999165535,
        "Tdop": 5.971099853515625,
        "Tdopp": 0.045099999755620956,
        "Tqop": 1.3739999532699585,
        "Tqopp": 0.04129999876022339,
        "S10": 0.00019999999494757503,
        "S12": 0.2897000014781952
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.803120017051697,
        "pmax": 62.65000104904175,
        "qmin": -6.954149901866913,
        "qmax": 31.888848543167114,
        "regulated": 28424,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "28424_1_ieeet1",
      "ports": {
        "bus": 28424,
        "speed": 13528,
        "vs": 13531,
        "efd": 13530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28424_1_tgov1",
      "ports": {
        "speed": 13528,
        "pmech": 13529
      },
      "params": {
        "Trate": 75.18000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3698206841945648,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28424_1_ieeest",
      "ports": {
        "input": 13528,
        "output": 13531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28427_1_genrou",
      "ports": {
        "bus": 28427,
        "pmech": 13533,
        "efd": 13534,
        "speed": 13532
      },
      "params": {
        "mva": 31.920000076293945,
        "H": 7.872420310974121,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1635000705718994,
        "Xdp": 0.45339998602867126,
        "Xdpp": 0.37779998779296875,
        "Xq": 2.017199993133545,
        "Xqp": 0.6628000140190125,
        "Xqpp": 0.37779998779296875,
        "Xl": 0.29670000076293945,
        "Tdop": 9.515600204467773,
        "Tdopp": 0.04650000110268593,
        "Tqop": 1.0146000385284424,
        "Tqopp": 0.0843999981880188,
        "S10": 0.10050000250339508,
        "S12": 0.5199000239372253
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.951039865612984,
        "pmax": 26.600000262260437,
        "qmin": -2.952600084245205,
        "qmax": 13.539400696754456,
        "regulated": 28427,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28427_1_ieeet1",
      "ports": {
        "bus": 28427,
        "speed": 13532,
        "vs": 13535,
        "efd": 13534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28427_1_tgov1",
      "ports": {
        "speed": 13532,
        "pmech": 13533
      },
      "params": {
        "Trate": 31.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333395577114,
        "Pvmin": 0.18643608689308167,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28427_1_ieeest",
      "ports": {
        "input": 13532,
        "output": 13535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28431_1_genrou",
      "ports": {
        "bus": 28431,
        "pmech": 13537,
        "efd": 13538,
        "speed": 13536
      },
      "params": {
        "mva": 104.4000015258789,
        "H": 3.4348080158233643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.412100076675415,
        "Xdp": 0.31690001487731934,
        "Xdpp": 0.19429999589920044,
        "Xq": 2.217900037765503,
        "Xqp": 0.5335000157356262,
        "Xqpp": 0.19429999589920044,
        "Xl": 0.15049999952316284,
        "Tdop": 5.9730000495910645,
        "Tdopp": 0.04390000179409981,
        "Tqop": 1.464900016784668,
        "Tqopp": 0.09989999979734421,
        "S10": 0.23849999904632568,
        "S12": 0.7560999989509583
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.258550226688385,
        "pmax": 87.00000047683716,
        "qmin": -9.657000005245209,
        "qmax": 44.28299963474274,
        "regulated": 28431,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "28431_1_ieeet1",
      "ports": {
        "bus": 28431,
        "speed": 13536,
        "vs": 13539,
        "efd": 13538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28431_1_tgov1",
      "ports": {
        "speed": 13536,
        "pmech": 13537
      },
      "params": {
        "Trate": 104.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333257209905,
        "Pvmin": 0.1653117835521698,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28431_1_ieeest",
      "ports": {
        "input": 13536,
        "output": 13539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28431_2_genrou",
      "ports": {
        "bus": 28431,
        "pmech": 13541,
        "efd": 13542,
        "speed": 13540
      },
      "params": {
        "mva": 104.4000015258789,
        "H": 3.4348080158233643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.412100076675415,
        "Xdp": 0.31690001487731934,
        "Xdpp": 0.19429999589920044,
        "Xq": 2.217900037765503,
        "Xqp": 0.5335000157356262,
        "Xqpp": 0.19429999589920044,
        "Xl": 0.15049999952316284,
        "Tdop": 5.9730000495910645,
        "Tdopp": 0.04390000179409981,
        "Tqop": 1.464900016784668,
        "Tqopp": 0.09989999979734421,
        "S10": 0.23849999904632568,
        "S12": 0.7560999989509583
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.056200414896011,
        "pmax": 87.00000047683716,
        "qmin": -9.657000005245209,
        "qmax": 44.28299963474274,
        "regulated": 28431,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "28431_2_ieeet1",
      "ports": {
        "bus": 28431,
        "speed": 13540,
        "vs": 13543,
        "efd": 13542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28431_2_tgov1",
      "ports": {
        "speed": 13540,
        "pmech": 13541
      },
      "params": {
        "Trate": 104.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333257209905,
        "Pvmin": 0.105902299284935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28431_2_ieeest",
      "ports": {
        "input": 13540,
        "output": 13543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28434_1_genrou",
      "ports": {
        "bus": 28434,
        "pmech": 13545,
        "efd": 13546,
        "speed": 13544
      },
      "params": {
        "mva": 166.86000061035156,
        "H": 4.324389457702637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6783000230789185,
        "Xdp": 0.22130000591278076,
        "Xdpp": 0.18529999256134033,
        "Xq": 1.6256999969482422,
        "Xqp": 0.46540001034736633,
        "Xqpp": 0.18529999256134033,
        "Xl": 0.14329999685287476,
        "Tdop": 7.860400199890137,
        "Tdopp": 0.0551999993622303,
        "Tqop": 1.4744999408721924,
        "Tqopp": 0.062199998646974564,
        "S10": 0.0031999999191612005,
        "S12": 0.1899999976158142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.35625338554382,
        "pmax": 139.04999494552612,
        "qmin": -15.434549748897552,
        "qmax": 70.77645063400269,
        "regulated": 28434,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "28434_1_ieeet1",
      "ports": {
        "bus": 28434,
        "speed": 13544,
        "vs": 13547,
        "efd": 13546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28434_1_tgov1",
      "ports": {
        "speed": 13544,
        "pmech": 13545
      },
      "params": {
        "Trate": 166.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36171793937683105,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28434_1_ieeest",
      "ports": {
        "input": 13544,
        "output": 13547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28435_1_genrou",
      "ports": {
        "bus": 28435,
        "pmech": 13549,
        "efd": 13550,
        "speed": 13548
      },
      "params": {
        "mva": 166.86000061035156,
        "H": 4.324389457702637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6783000230789185,
        "Xdp": 0.22130000591278076,
        "Xdpp": 0.18529999256134033,
        "Xq": 1.6256999969482422,
        "Xqp": 0.46540001034736633,
        "Xqpp": 0.18529999256134033,
        "Xl": 0.14329999685287476,
        "Tdop": 7.860400199890137,
        "Tdopp": 0.0551999993622303,
        "Tqop": 1.4744999408721924,
        "Tqopp": 0.062199998646974564,
        "S10": 0.0031999999191612005,
        "S12": 0.1899999976158142
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.075965881347656,
        "pmax": 139.04999494552612,
        "qmin": -15.434549748897552,
        "qmax": 70.77645063400269,
        "regulated": 28435,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "28435_1_ieeet1",
      "ports": {
        "bus": 28435,
        "speed": 13548,
        "vs": 13551,
        "efd": 13550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28435_1_tgov1",
      "ports": {
        "speed": 13548,
        "pmech": 13549
      },
      "params": {
        "Trate": 166.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11432317644357681,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28435_1_ieeest",
      "ports": {
        "input": 13548,
        "output": 13551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28443_1_genrou",
      "ports": {
        "bus": 28443,
        "pmech": 13553,
        "efd": 13554,
        "speed": 13552
      },
      "params": {
        "mva": 40.439998626708984,
        "H": 4.638597011566162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.039299964904785,
        "Xdp": 0.26109999418258667,
        "Xdpp": 0.1808999925851822,
        "Xq": 1.9170000553131104,
        "Xqp": 0.5404999852180481,
        "Xqpp": 0.1808999925851822,
        "Xl": 0.13979999721050262,
        "Tdop": 4.149899959564209,
        "Tdopp": 0.04619999974966049,
        "Tqop": 0.5292999744415283,
        "Tqopp": 0.08240000158548355,
        "S10": 0.19580000638961792,
        "S12": 0.7645000219345093
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.859463810920715,
        "pmax": 33.70000123977661,
        "qmin": -3.7406999617815018,
        "qmax": 17.153300344944,
        "regulated": 28443,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28443_1_ieeet1",
      "ports": {
        "bus": 28443,
        "speed": 13552,
        "vs": 13555,
        "efd": 13554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28443_1_tgov1",
      "ports": {
        "speed": 13552,
        "pmech": 13553
      },
      "params": {
        "Trate": 40.439998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333922894628,
        "Pvmin": 0.3921726942062378,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28443_1_ieeest",
      "ports": {
        "input": 13552,
        "output": 13555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28447_1_genrou",
      "ports": {
        "bus": 28447,
        "pmech": 13557,
        "efd": 13558,
        "speed": 13556
      },
      "params": {
        "mva": 402.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8516000509262085,
        "Xdp": 0.22599999606609344,
        "Xdpp": 0.1907999962568283,
        "Xq": 1.7654999494552612,
        "Xqp": 0.28760001063346863,
        "Xqpp": 0.1907999962568283,
        "Xl": 0.1476999968290329,
        "Tdop": 5.232699871063232,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0312999486923218,
        "Tqopp": 0.0778999999165535,
        "S10": 0.010599999688565731,
        "S12": 0.3734999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 147.46453762054443,
        "pmax": 335.73334217071533,
        "qmin": -37.26640045642853,
        "qmax": 170.88826894760132,
        "regulated": 28446,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "28447_1_ieeet1",
      "ports": {
        "bus": 28447,
        "speed": 13556,
        "vs": 13559,
        "efd": 13558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28447_1_tgov1",
      "ports": {
        "speed": 13556,
        "pmech": 13557
      },
      "params": {
        "Trate": 402.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3660259544849396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28447_1_ieeest",
      "ports": {
        "input": 13556,
        "output": 13559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28448_1_genrou",
      "ports": {
        "bus": 28448,
        "pmech": 13561,
        "efd": 13562,
        "speed": 13560
      },
      "params": {
        "mva": 402.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8516000509262085,
        "Xdp": 0.22599999606609344,
        "Xdpp": 0.1907999962568283,
        "Xq": 1.7654999494552612,
        "Xqp": 0.28760001063346863,
        "Xqpp": 0.1907999962568283,
        "Xl": 0.1476999968290329,
        "Tdop": 5.232699871063232,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0312999486923218,
        "Tqopp": 0.0778999999165535,
        "S10": 0.010599999688565731,
        "S12": 0.3734999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.43741059303284,
        "pmax": 335.73334217071533,
        "qmin": -37.26640045642853,
        "qmax": 170.88826894760132,
        "regulated": 28446,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "28448_1_ieeet1",
      "ports": {
        "bus": 28448,
        "speed": 13560,
        "vs": 13563,
        "efd": 13562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28448_1_tgov1",
      "ports": {
        "speed": 13560,
        "pmech": 13561
      },
      "params": {
        "Trate": 402.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1202278807759285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28448_1_ieeest",
      "ports": {
        "input": 13560,
        "output": 13563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28449_1_genrou",
      "ports": {
        "bus": 28449,
        "pmech": 13565,
        "efd": 13566,
        "speed": 13564
      },
      "params": {
        "mva": 402.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8516000509262085,
        "Xdp": 0.22599999606609344,
        "Xdpp": 0.1907999962568283,
        "Xq": 1.7654999494552612,
        "Xqp": 0.28760001063346863,
        "Xqpp": 0.1907999962568283,
        "Xl": 0.1476999968290329,
        "Tdop": 5.232699871063232,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0312999486923218,
        "Tqopp": 0.0778999999165535,
        "S10": 0.010599999688565731,
        "S12": 0.3734999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 163.0489706993103,
        "pmax": 335.73334217071533,
        "qmin": -37.26640045642853,
        "qmax": 170.88826894760132,
        "regulated": 28446,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "28449_1_ieeet1",
      "ports": {
        "bus": 28449,
        "speed": 13564,
        "vs": 13567,
        "efd": 13566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28449_1_tgov1",
      "ports": {
        "speed": 13564,
        "pmech": 13565
      },
      "params": {
        "Trate": 402.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40470853447914124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28449_1_ieeest",
      "ports": {
        "input": 13564,
        "output": 13567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28450_1_genrou",
      "ports": {
        "bus": 28450,
        "pmech": 13569,
        "efd": 13570,
        "speed": 13568
      },
      "params": {
        "mva": 402.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8516000509262085,
        "Xdp": 0.22599999606609344,
        "Xdpp": 0.1907999962568283,
        "Xq": 1.7654999494552612,
        "Xqp": 0.28760001063346863,
        "Xqpp": 0.1907999962568283,
        "Xl": 0.1476999968290329,
        "Tdop": 5.232699871063232,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0312999486923218,
        "Tqopp": 0.0778999999165535,
        "S10": 0.010599999688565731,
        "S12": 0.3734999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 132.85540342330933,
        "pmax": 335.73334217071533,
        "qmin": -37.26640045642853,
        "qmax": 170.88826894760132,
        "regulated": 28446,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "28450_1_ieeet1",
      "ports": {
        "bus": 28450,
        "speed": 13568,
        "vs": 13571,
        "efd": 13570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28450_1_tgov1",
      "ports": {
        "speed": 13568,
        "pmech": 13569
      },
      "params": {
        "Trate": 402.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3297642171382904,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28450_1_ieeest",
      "ports": {
        "input": 13568,
        "output": 13571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28451_1_genrou",
      "ports": {
        "bus": 28451,
        "pmech": 13573,
        "efd": 13574,
        "speed": 13572
      },
      "params": {
        "mva": 402.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8516000509262085,
        "Xdp": 0.22599999606609344,
        "Xdpp": 0.1907999962568283,
        "Xq": 1.7654999494552612,
        "Xqp": 0.28760001063346863,
        "Xqpp": 0.1907999962568283,
        "Xl": 0.1476999968290329,
        "Tdop": 5.232699871063232,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0312999486923218,
        "Tqopp": 0.0778999999165535,
        "S10": 0.010599999688565731,
        "S12": 0.3734999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 124.94417428970337,
        "pmax": 335.73334217071533,
        "qmin": -37.26640045642853,
        "qmax": 170.88826894760132,
        "regulated": 28446,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "28451_1_ieeet1",
      "ports": {
        "bus": 28451,
        "speed": 13572,
        "vs": 13575,
        "efd": 13574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28451_1_tgov1",
      "ports": {
        "speed": 13572,
        "pmech": 13573
      },
      "params": {
        "Trate": 402.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31012752652168274,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28451_1_ieeest",
      "ports": {
        "input": 13572,
        "output": 13575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28452_1_genrou",
      "ports": {
        "bus": 28452,
        "pmech": 13577,
        "efd": 13578,
        "speed": 13576
      },
      "params": {
        "mva": 402.8800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8516000509262085,
        "Xdp": 0.22599999606609344,
        "Xdpp": 0.1907999962568283,
        "Xq": 1.7654999494552612,
        "Xqp": 0.28760001063346863,
        "Xqpp": 0.1907999962568283,
        "Xl": 0.1476999968290329,
        "Tdop": 5.232699871063232,
        "Tdopp": 0.04050000011920929,
        "Tqop": 1.0312999486923218,
        "Tqopp": 0.0778999999165535,
        "S10": 0.010599999688565731,
        "S12": 0.3734999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.48638844490051,
        "pmax": 335.73334217071533,
        "qmin": -37.26640045642853,
        "qmax": 170.88826894760132,
        "regulated": 28446,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "28452_1_ieeet1",
      "ports": {
        "bus": 28452,
        "speed": 13576,
        "vs": 13579,
        "efd": 13578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28452_1_tgov1",
      "ports": {
        "speed": 13576,
        "pmech": 13577
      },
      "params": {
        "Trate": 402.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22708098590373993,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28452_1_ieeest",
      "ports": {
        "input": 13576,
        "output": 13579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28460_1_genrou",
      "ports": {
        "bus": 28460,
        "pmech": 13581,
        "efd": 13582,
        "speed": 13580
      },
      "params": {
        "mva": 218.39999389648438,
        "H": 4.603019714355469,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9483000040054321,
        "Xdp": 0.23800000548362732,
        "Xdpp": 0.20309999585151672,
        "Xq": 1.8436000347137451,
        "Xqp": 0.3828999996185303,
        "Xqpp": 0.20309999585151672,
        "Xl": 0.1574999988079071,
        "Tdop": 4.401199817657471,
        "Tdopp": 0.06610000133514404,
        "Tqop": 0.9449999928474426,
        "Tqopp": 0.05420000106096268,
        "S10": 0.05860000103712082,
        "S12": 0.44909998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.056108236312866,
        "pmax": 182.00000524520874,
        "qmin": -20.202000439167023,
        "qmax": 92.63799786567688,
        "regulated": 28460,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "28460_1_ieeet1",
      "ports": {
        "bus": 28460,
        "speed": 13580,
        "vs": 13583,
        "efd": 13582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28460_1_tgov1",
      "ports": {
        "speed": 13580,
        "pmech": 13581
      },
      "params": {
        "Trate": 218.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333806386083,
        "Pvmin": 0.16051332652568817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28460_1_ieeest",
      "ports": {
        "input": 13580,
        "output": 13583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28461_1_genrou",
      "ports": {
        "bus": 28461,
        "pmech": 13585,
        "efd": 13586,
        "speed": 13584
      },
      "params": {
        "mva": 218.39999389648438,
        "H": 4.603019714355469,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9483000040054321,
        "Xdp": 0.23800000548362732,
        "Xdpp": 0.20309999585151672,
        "Xq": 1.8436000347137451,
        "Xqp": 0.3828999996185303,
        "Xqpp": 0.20309999585151672,
        "Xl": 0.1574999988079071,
        "Tdop": 4.401199817657471,
        "Tdopp": 0.06610000133514404,
        "Tqop": 0.9449999928474426,
        "Tqopp": 0.05420000106096268,
        "S10": 0.05860000103712082,
        "S12": 0.44909998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 77.0027756690979,
        "pmax": 182.00000524520874,
        "qmin": -20.202000439167023,
        "qmax": 92.63799786567688,
        "regulated": 28461,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "28461_1_ieeet1",
      "ports": {
        "bus": 28461,
        "speed": 13584,
        "vs": 13587,
        "efd": 13586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28461_1_tgov1",
      "ports": {
        "speed": 13584,
        "pmech": 13585
      },
      "params": {
        "Trate": 218.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333806386083,
        "Pvmin": 0.3525768220424652,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28461_1_ieeest",
      "ports": {
        "input": 13584,
        "output": 13587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28462_1_genrou",
      "ports": {
        "bus": 28462,
        "pmech": 13589,
        "efd": 13590,
        "speed": 13588
      },
      "params": {
        "mva": 218.39999389648438,
        "H": 4.603019714355469,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9483000040054321,
        "Xdp": 0.23800000548362732,
        "Xdpp": 0.20309999585151672,
        "Xq": 1.8436000347137451,
        "Xqp": 0.3828999996185303,
        "Xqpp": 0.20309999585151672,
        "Xl": 0.1574999988079071,
        "Tdop": 4.401199817657471,
        "Tdopp": 0.06610000133514404,
        "Tqop": 0.9449999928474426,
        "Tqopp": 0.05420000106096268,
        "S10": 0.05860000103712082,
        "S12": 0.44909998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.410271883010864,
        "pmax": 182.00000524520874,
        "qmin": -20.202000439167023,
        "qmax": 92.63799786567688,
        "regulated": 28455,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "28462_1_ieeet1",
      "ports": {
        "bus": 28462,
        "speed": 13588,
        "vs": 13591,
        "efd": 13590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28462_1_tgov1",
      "ports": {
        "speed": 13588,
        "pmech": 13589
      },
      "params": {
        "Trate": 218.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333806386083,
        "Pvmin": 0.2537100315093994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28462_1_ieeest",
      "ports": {
        "input": 13588,
        "output": 13591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28463_1_genrou",
      "ports": {
        "bus": 28463,
        "pmech": 13593,
        "efd": 13594,
        "speed": 13592
      },
      "params": {
        "mva": 218.39999389648438,
        "H": 4.603019714355469,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9483000040054321,
        "Xdp": 0.23800000548362732,
        "Xdpp": 0.20309999585151672,
        "Xq": 1.8436000347137451,
        "Xqp": 0.3828999996185303,
        "Xqpp": 0.20309999585151672,
        "Xl": 0.1574999988079071,
        "Tdop": 4.401199817657471,
        "Tdopp": 0.06610000133514404,
        "Tqop": 0.9449999928474426,
        "Tqopp": 0.05420000106096268,
        "S10": 0.05860000103712082,
        "S12": 0.44909998774528503
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.114286065101624,
        "pmax": 182.00000524520874,
        "qmin": -20.202000439167023,
        "qmax": 92.63799786567688,
        "regulated": 28455,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "28463_1_ieeet1",
      "ports": {
        "bus": 28463,
        "speed": 13592,
        "vs": 13595,
        "efd": 13594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28463_1_tgov1",
      "ports": {
        "speed": 13592,
        "pmech": 13593
      },
      "params": {
        "Trate": 218.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333806386083,
        "Pvmin": 0.12872841954231262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28463_1_ieeest",
      "ports": {
        "input": 13592,
        "output": 13595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28469_1_genrou",
      "ports": {
        "bus": 28469,
        "pmech": 13597,
        "efd": 13598,
        "speed": 13596
      },
      "params": {
        "mva": 452.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.961400032043457,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.164900004863739,
        "Xq": 1.854099988937378,
        "Xqp": 0.388700008392334,
        "Xqpp": 0.164900004863739,
        "Xl": 0.12700000405311584,
        "Tdop": 5.574999809265137,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9620000123977661,
        "Tqopp": 0.04170000180602074,
        "S10": 0.17260000109672546,
        "S12": 0.7656000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.22722148895264,
        "pmax": 377.08332538604736,
        "qmin": -41.856250166893005,
        "qmax": 191.93542003631592,
        "regulated": 28466,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28469_1_ieeet1",
      "ports": {
        "bus": 28469,
        "speed": 13596,
        "vs": 13599,
        "efd": 13598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28469_1_tgov1",
      "ports": {
        "speed": 13596,
        "pmech": 13597
      },
      "params": {
        "Trate": 452.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333157702704,
        "Pvmin": 0.2016071230173111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28469_1_ieeest",
      "ports": {
        "input": 13596,
        "output": 13599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28470_1_genrou",
      "ports": {
        "bus": 28470,
        "pmech": 13601,
        "efd": 13602,
        "speed": 13600
      },
      "params": {
        "mva": 452.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.961400032043457,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.164900004863739,
        "Xq": 1.854099988937378,
        "Xqp": 0.388700008392334,
        "Xqpp": 0.164900004863739,
        "Xl": 0.12700000405311584,
        "Tdop": 5.574999809265137,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9620000123977661,
        "Tqopp": 0.04170000180602074,
        "S10": 0.17260000109672546,
        "S12": 0.7656000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 159.05117988586426,
        "pmax": 377.08332538604736,
        "qmin": -41.856250166893005,
        "qmax": 191.93542003631592,
        "regulated": 28466,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28470_1_ieeet1",
      "ports": {
        "bus": 28470,
        "speed": 13600,
        "vs": 13603,
        "efd": 13602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28470_1_tgov1",
      "ports": {
        "speed": 13600,
        "pmech": 13601
      },
      "params": {
        "Trate": 452.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333157702704,
        "Pvmin": 0.35149431228637695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28470_1_ieeest",
      "ports": {
        "input": 13600,
        "output": 13603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28471_1_genrou",
      "ports": {
        "bus": 28471,
        "pmech": 13605,
        "efd": 13606,
        "speed": 13604
      },
      "params": {
        "mva": 452.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.961400032043457,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.164900004863739,
        "Xq": 1.854099988937378,
        "Xqp": 0.388700008392334,
        "Xqpp": 0.164900004863739,
        "Xl": 0.12700000405311584,
        "Tdop": 5.574999809265137,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9620000123977661,
        "Tqopp": 0.04170000180602074,
        "S10": 0.17260000109672546,
        "S12": 0.7656000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 120.96647024154663,
        "pmax": 377.08332538604736,
        "qmin": -41.856250166893005,
        "qmax": 191.93542003631592,
        "regulated": 28466,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28471_1_ieeet1",
      "ports": {
        "bus": 28471,
        "speed": 13604,
        "vs": 13607,
        "efd": 13606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28471_1_tgov1",
      "ports": {
        "speed": 13604,
        "pmech": 13605
      },
      "params": {
        "Trate": 452.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333157702705,
        "Pvmin": 0.26732921600341797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28471_1_ieeest",
      "ports": {
        "input": 13604,
        "output": 13607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28472_1_genrou",
      "ports": {
        "bus": 28472,
        "pmech": 13609,
        "efd": 13610,
        "speed": 13608
      },
      "params": {
        "mva": 452.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.961400032043457,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.164900004863739,
        "Xq": 1.854099988937378,
        "Xqp": 0.388700008392334,
        "Xqpp": 0.164900004863739,
        "Xl": 0.12700000405311584,
        "Tdop": 5.574999809265137,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9620000123977661,
        "Tqopp": 0.04170000180602074,
        "S10": 0.17260000109672546,
        "S12": 0.7656000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 143.1164264678955,
        "pmax": 377.08332538604736,
        "qmin": -41.856250166893005,
        "qmax": 191.93542003631592,
        "regulated": 28466,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28472_1_ieeet1",
      "ports": {
        "bus": 28472,
        "speed": 13608,
        "vs": 13611,
        "efd": 13610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28472_1_tgov1",
      "ports": {
        "speed": 13608,
        "pmech": 13609
      },
      "params": {
        "Trate": 452.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333157702703,
        "Pvmin": 0.3162793815135956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28472_1_ieeest",
      "ports": {
        "input": 13608,
        "output": 13611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28473_1_genrou",
      "ports": {
        "bus": 28473,
        "pmech": 13613,
        "efd": 13614,
        "speed": 13612
      },
      "params": {
        "mva": 452.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.961400032043457,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.164900004863739,
        "Xq": 1.854099988937378,
        "Xqp": 0.388700008392334,
        "Xqpp": 0.164900004863739,
        "Xl": 0.12700000405311584,
        "Tdop": 5.574999809265137,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9620000123977661,
        "Tqopp": 0.04170000180602074,
        "S10": 0.17260000109672546,
        "S12": 0.7656000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 101.60404443740845,
        "pmax": 377.08332538604736,
        "qmin": -41.856250166893005,
        "qmax": 191.93542003631592,
        "regulated": 28466,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28473_1_ieeet1",
      "ports": {
        "bus": 28473,
        "speed": 13612,
        "vs": 13615,
        "efd": 13614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28473_1_tgov1",
      "ports": {
        "speed": 13612,
        "pmech": 13613
      },
      "params": {
        "Trate": 452.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333157702703,
        "Pvmin": 0.22453932464122772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28473_1_ieeest",
      "ports": {
        "input": 13612,
        "output": 13615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28474_1_genrou",
      "ports": {
        "bus": 28474,
        "pmech": 13617,
        "efd": 13618,
        "speed": 13616
      },
      "params": {
        "mva": 452.5,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.961400032043457,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.164900004863739,
        "Xq": 1.854099988937378,
        "Xqp": 0.388700008392334,
        "Xqpp": 0.164900004863739,
        "Xl": 0.12700000405311584,
        "Tdop": 5.574999809265137,
        "Tdopp": 0.06889999657869339,
        "Tqop": 0.9620000123977661,
        "Tqopp": 0.04170000180602074,
        "S10": 0.17260000109672546,
        "S12": 0.7656000256538391
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 104.56874370574951,
        "pmax": 377.08332538604736,
        "qmin": -41.856250166893005,
        "qmax": 191.93542003631592,
        "regulated": 28466,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "28474_1_ieeet1",
      "ports": {
        "bus": 28474,
        "speed": 13616,
        "vs": 13619,
        "efd": 13618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28474_1_tgov1",
      "ports": {
        "speed": 13616,
        "pmech": 13617
      },
      "params": {
        "Trate": 452.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333157702705,
        "Pvmin": 0.23109114170074463,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28474_1_ieeest",
      "ports": {
        "input": 13616,
        "output": 13619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28478_1_genrou",
      "ports": {
        "bus": 28478,
        "pmech": 13621,
        "efd": 13622,
        "speed": 13620
      },
      "params": {
        "mva": 217.1999969482422,
        "H": 6.334907531738281,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3036999702453613,
        "Xdp": 0.156700000166893,
        "Xdpp": 0.12919999659061432,
        "Xq": 2.1303000450134277,
        "Xqp": 0.45730000734329224,
        "Xqpp": 0.12919999659061432,
        "Xl": 0.09860000014305115,
        "Tdop": 4.761099815368652,
        "Tdopp": 0.05420000106096268,
        "Tqop": 0.39469999074935913,
        "Tqopp": 0.07739999890327454,
        "S10": 0.010499999858438969,
        "S12": 0.2822999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.32554626464844,
        "pmax": 180.9999942779541,
        "qmin": -20.091000199317932,
        "qmax": 92.12899804115295,
        "regulated": 28478,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "28478_1_ieeet1",
      "ports": {
        "bus": 28478,
        "speed": 13620,
        "vs": 13623,
        "efd": 13622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28478_1_tgov1",
      "ports": {
        "speed": 13620,
        "pmech": 13621
      },
      "params": {
        "Trate": 217.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333186974474,
        "Pvmin": 0.4158634841442108,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28478_1_ieeest",
      "ports": {
        "input": 13620,
        "output": 13623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28479_1_genrou",
      "ports": {
        "bus": 28479,
        "pmech": 13625,
        "efd": 13626,
        "speed": 13624
      },
      "params": {
        "mva": 217.1999969482422,
        "H": 6.334907531738281,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3036999702453613,
        "Xdp": 0.156700000166893,
        "Xdpp": 0.12919999659061432,
        "Xq": 2.1303000450134277,
        "Xqp": 0.45730000734329224,
        "Xqpp": 0.12919999659061432,
        "Xl": 0.09860000014305115,
        "Tdop": 4.761099815368652,
        "Tdopp": 0.05420000106096268,
        "Tqop": 0.39469999074935913,
        "Tqopp": 0.07739999890327454,
        "S10": 0.010499999858438969,
        "S12": 0.2822999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.66323971748352,
        "pmax": 180.9999942779541,
        "qmin": -20.091000199317932,
        "qmax": 92.12899804115295,
        "regulated": 28477,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "28479_1_ieeet1",
      "ports": {
        "bus": 28479,
        "speed": 13624,
        "vs": 13627,
        "efd": 13626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28479_1_tgov1",
      "ports": {
        "speed": 13624,
        "pmech": 13625
      },
      "params": {
        "Trate": 217.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333186974472,
        "Pvmin": 0.1135508269071579,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28479_1_ieeest",
      "ports": {
        "input": 13624,
        "output": 13627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28483_1_genrou",
      "ports": {
        "bus": 28483,
        "pmech": 13629,
        "efd": 13630,
        "speed": 13628
      },
      "params": {
        "mva": 40.439998626708984,
        "H": 4.360976696014404,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3507000207901,
        "Xdp": 0.2858000099658966,
        "Xdpp": 0.20649999380111694,
        "Xq": 1.2968000173568726,
        "Xqp": 0.28679999709129333,
        "Xqpp": 0.20649999380111694,
        "Xl": 0.15449999272823334,
        "Tdop": 7.6585001945495605,
        "Tdopp": 0.053199999034404755,
        "Tqop": 1.3043999671936035,
        "Tqopp": 0.059700001031160355,
        "S10": 0.10890000313520432,
        "S12": 0.4526999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.365357875823975,
        "pmax": 33.70000123977661,
        "qmin": -4.111399874091148,
        "qmax": 15.7041996717453,
        "regulated": 28483,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "28483_1_ieeet1",
      "ports": {
        "bus": 28483,
        "speed": 13628,
        "vs": 13631,
        "efd": 13630
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6775000095367432,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.180299997329712,
        "E2": 4.240499973297119,
        "Se1": 0.14350000023841858,
        "Se2": 0.4090000092983246,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28483_1_tgov1",
      "ports": {
        "speed": 13628,
        "pmech": 13629
      },
      "params": {
        "Trate": 40.439998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333922894628,
        "Pvmin": 0.18213051557540894,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28483_1_ieeest",
      "ports": {
        "input": 13628,
        "output": 13631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28485_1_genrou",
      "ports": {
        "bus": 28485,
        "pmech": 13633,
        "efd": 13634,
        "speed": 13632
      },
      "params": {
        "mva": 82.08000183105469,
        "H": 5.459716320037842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8336000442504883,
        "Xdp": 0.39739999175071716,
        "Xdpp": 0.2363000065088272,
        "Xq": 1.7510000467300415,
        "Xqp": 0.5760999917984009,
        "Xqpp": 0.2363000065088272,
        "Xl": 0.18400000035762787,
        "Tdop": 4.514100074768066,
        "Tdopp": 0.06120000034570694,
        "Tqop": 1.1471999883651733,
        "Tqopp": 0.053700000047683716,
        "S10": 0.11569999903440475,
        "S12": 0.5329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.026720494031906,
        "pmax": 68.4000015258789,
        "qmin": -7.592400163412094,
        "qmax": 34.815600514411926,
        "regulated": 28485,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "28485_1_ieeet1",
      "ports": {
        "bus": 28485,
        "speed": 13632,
        "vs": 13635,
        "efd": 13634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28485_1_tgov1",
      "ports": {
        "speed": 13632,
        "pmech": 13633
      },
      "params": {
        "Trate": 82.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.1465243697166443,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28485_1_ieeest",
      "ports": {
        "input": 13632,
        "output": 13635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28485_2_genrou",
      "ports": {
        "bus": 28485,
        "pmech": 13637,
        "efd": 13638,
        "speed": 13636
      },
      "params": {
        "mva": 82.08000183105469,
        "H": 5.459716320037842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8336000442504883,
        "Xdp": 0.39739999175071716,
        "Xdpp": 0.2363000065088272,
        "Xq": 1.7510000467300415,
        "Xqp": 0.5760999917984009,
        "Xqpp": 0.2363000065088272,
        "Xl": 0.18400000035762787,
        "Tdop": 4.514100074768066,
        "Tdopp": 0.06120000034570694,
        "Tqop": 1.1471999883651733,
        "Tqopp": 0.053700000047683716,
        "S10": 0.11569999903440475,
        "S12": 0.5329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.400664061307907,
        "pmax": 68.4000015258789,
        "qmin": -7.592400163412094,
        "qmax": 34.815600514411926,
        "regulated": 28485,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "28485_2_ieeet1",
      "ports": {
        "bus": 28485,
        "speed": 13636,
        "vs": 13639,
        "efd": 13638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28485_2_tgov1",
      "ports": {
        "speed": 13636,
        "pmech": 13637
      },
      "params": {
        "Trate": 82.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.12671373784542084,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28485_2_ieeest",
      "ports": {
        "input": 13636,
        "output": 13639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28485_3_genrou",
      "ports": {
        "bus": 28485,
        "pmech": 13641,
        "efd": 13642,
        "speed": 13640
      },
      "params": {
        "mva": 82.08000183105469,
        "H": 5.459716320037842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8336000442504883,
        "Xdp": 0.39739999175071716,
        "Xdpp": 0.2363000065088272,
        "Xq": 1.7510000467300415,
        "Xqp": 0.5760999917984009,
        "Xqpp": 0.2363000065088272,
        "Xl": 0.18400000035762787,
        "Tdop": 4.514100074768066,
        "Tdopp": 0.06120000034570694,
        "Tqop": 1.1471999883651733,
        "Tqopp": 0.053700000047683716,
        "S10": 0.11569999903440475,
        "S12": 0.5329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.204213798046112,
        "pmax": 68.4000015258789,
        "qmin": -7.592400163412094,
        "qmax": 34.815600514411926,
        "regulated": 28485,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "28485_3_ieeet1",
      "ports": {
        "bus": 28485,
        "speed": 13640,
        "vs": 13643,
        "efd": 13642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28485_3_tgov1",
      "ports": {
        "speed": 13640,
        "pmech": 13641
      },
      "params": {
        "Trate": 82.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.2583359181880951,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28485_3_ieeest",
      "ports": {
        "input": 13640,
        "output": 13643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28485_4_genrou",
      "ports": {
        "bus": 28485,
        "pmech": 13645,
        "efd": 13646,
        "speed": 13644
      },
      "params": {
        "mva": 82.08000183105469,
        "H": 5.459716320037842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8336000442504883,
        "Xdp": 0.39739999175071716,
        "Xdpp": 0.2363000065088272,
        "Xq": 1.7510000467300415,
        "Xqp": 0.5760999917984009,
        "Xqpp": 0.2363000065088272,
        "Xl": 0.18400000035762787,
        "Tdop": 4.514100074768066,
        "Tdopp": 0.06120000034570694,
        "Tqop": 1.1471999883651733,
        "Tqopp": 0.053700000047683716,
        "S10": 0.11569999903440475,
        "S12": 0.5329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.059061408042908,
        "pmax": 68.4000015258789,
        "qmin": -7.592400163412094,
        "qmax": 34.815600514411926,
        "regulated": 28485,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "28485_4_ieeet1",
      "ports": {
        "bus": 28485,
        "speed": 13644,
        "vs": 13647,
        "efd": 13646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28485_4_tgov1",
      "ports": {
        "speed": 13644,
        "pmech": 13645
      },
      "params": {
        "Trate": 82.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.35403338074684143,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28485_4_ieeest",
      "ports": {
        "input": 13644,
        "output": 13647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28485_5_genrou",
      "ports": {
        "bus": 28485,
        "pmech": 13649,
        "efd": 13650,
        "speed": 13648
      },
      "params": {
        "mva": 82.08000183105469,
        "H": 5.459716320037842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8336000442504883,
        "Xdp": 0.39739999175071716,
        "Xdpp": 0.2363000065088272,
        "Xq": 1.7510000467300415,
        "Xqp": 0.5760999917984009,
        "Xqpp": 0.2363000065088272,
        "Xl": 0.18400000035762787,
        "Tdop": 4.514100074768066,
        "Tdopp": 0.06120000034570694,
        "Tqop": 1.1471999883651733,
        "Tqopp": 0.053700000047683716,
        "S10": 0.11569999903440475,
        "S12": 0.5329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.748764991760254,
        "pmax": 68.4000015258789,
        "qmin": -7.592400163412094,
        "qmax": 34.815600514411926,
        "regulated": 28485,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "28485_5_ieeet1",
      "ports": {
        "bus": 28485,
        "speed": 13648,
        "vs": 13651,
        "efd": 13650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28485_5_tgov1",
      "ports": {
        "speed": 13648,
        "pmech": 13649
      },
      "params": {
        "Trate": 82.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.1675044447183609,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28485_5_ieeest",
      "ports": {
        "input": 13648,
        "output": 13651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28485_6_genrou",
      "ports": {
        "bus": 28485,
        "pmech": 13653,
        "efd": 13654,
        "speed": 13652
      },
      "params": {
        "mva": 82.08000183105469,
        "H": 5.459716320037842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8336000442504883,
        "Xdp": 0.39739999175071716,
        "Xdpp": 0.2363000065088272,
        "Xq": 1.7510000467300415,
        "Xqp": 0.5760999917984009,
        "Xqpp": 0.2363000065088272,
        "Xl": 0.18400000035762787,
        "Tdop": 4.514100074768066,
        "Tdopp": 0.06120000034570694,
        "Tqop": 1.1471999883651733,
        "Tqopp": 0.053700000047683716,
        "S10": 0.11569999903440475,
        "S12": 0.5329999923706055
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.056464850902557,
        "pmax": 68.4000015258789,
        "qmin": -7.592400163412094,
        "qmax": 34.815600514411926,
        "regulated": 28485,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "28485_6_ieeet1",
      "ports": {
        "bus": 28485,
        "speed": 13652,
        "vs": 13655,
        "efd": 13654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28485_6_tgov1",
      "ports": {
        "speed": 13652,
        "pmech": 13653
      },
      "params": {
        "Trate": 82.08000183105469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333331,
        "Pvmin": 0.2687191069126129,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28485_6_ieeest",
      "ports": {
        "input": 13652,
        "output": 13655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "28488_1_regca",
      "ports": {
        "bus": 28488,
        "iqcmd": 13657,
        "ipcmd": 13656,
        "pbranch": 13658,
        "qbranch": 13659
      },
      "params": {
        "mva": 30.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.25,
        "q0": 0.0
      },
      "extension": {
        "pmin": 7.25993812084198,
        "pmax": 25.0,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 28488,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "28488_1_reecb",
      "ports": {
        "bus": 28488,
        "pe": 13658,
        "qgen": 13659,
        "iqcmd": 13657,
        "ipcmd": 13656
      },
      "params": {
        "mva": 30.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "28491_1_genrou",
      "ports": {
        "bus": 28491,
        "pmech": 13661,
        "efd": 13662,
        "speed": 13660
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 5.344836235046387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.214400053024292,
        "Xdp": 0.11469999700784683,
        "Xdpp": 0.08659999817609787,
        "Xq": 1.169800043106079,
        "Xqp": 0.4595000147819519,
        "Xqpp": 0.08659999817609787,
        "Xl": 0.06129999831318855,
        "Tdop": 9.586899757385254,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.1448999643325806,
        "Tqopp": 0.053300000727176666,
        "S10": 0.16449999809265137,
        "S12": 0.5637999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.886339902877808,
        "pmax": 56.69999718666077,
        "qmin": -6.917399913072586,
        "qmax": 26.422199606895447,
        "regulated": 28491,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "28491_1_ieeet1",
      "ports": {
        "bus": 28491,
        "speed": 13660,
        "vs": 13663,
        "efd": 13662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28491_1_tgov1",
      "ports": {
        "speed": 13660,
        "pmech": 13661
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719187,
        "Pvmin": 0.3657604157924652,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28491_1_ieeest",
      "ports": {
        "input": 13660,
        "output": 13663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28491_2_genrou",
      "ports": {
        "bus": 28491,
        "pmech": 13665,
        "efd": 13666,
        "speed": 13664
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 5.344836235046387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.214400053024292,
        "Xdp": 0.11469999700784683,
        "Xdpp": 0.08659999817609787,
        "Xq": 1.169800043106079,
        "Xqp": 0.4595000147819519,
        "Xqpp": 0.08659999817609787,
        "Xl": 0.06129999831318855,
        "Tdop": 9.586899757385254,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.1448999643325806,
        "Tqopp": 0.053300000727176666,
        "S10": 0.16449999809265137,
        "S12": 0.5637999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.860677182674408,
        "pmax": 56.69999718666077,
        "qmin": -6.917399913072586,
        "qmax": 26.422199606895447,
        "regulated": 28491,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "28491_2_ieeet1",
      "ports": {
        "bus": 28491,
        "speed": 13664,
        "vs": 13667,
        "efd": 13666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28491_2_tgov1",
      "ports": {
        "speed": 13664,
        "pmech": 13665
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719187,
        "Pvmin": 0.20371365547180176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28491_2_ieeest",
      "ports": {
        "input": 13664,
        "output": 13667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28491_3_genrou",
      "ports": {
        "bus": 28491,
        "pmech": 13669,
        "efd": 13670,
        "speed": 13668
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 5.344836235046387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.214400053024292,
        "Xdp": 0.11469999700784683,
        "Xdpp": 0.08659999817609787,
        "Xq": 1.169800043106079,
        "Xqp": 0.4595000147819519,
        "Xqpp": 0.08659999817609787,
        "Xl": 0.06129999831318855,
        "Tdop": 9.586899757385254,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.1448999643325806,
        "Tqopp": 0.053300000727176666,
        "S10": 0.16449999809265137,
        "S12": 0.5637999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.94667935371399,
        "pmax": 56.69999718666077,
        "qmin": -6.917399913072586,
        "qmax": 26.422199606895447,
        "regulated": 28491,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "28491_3_ieeet1",
      "ports": {
        "bus": 28491,
        "speed": 13668,
        "vs": 13671,
        "efd": 13670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28491_3_tgov1",
      "ports": {
        "speed": 13668,
        "pmech": 13669
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719187,
        "Pvmin": 0.24906936287879944,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28491_3_ieeest",
      "ports": {
        "input": 13668,
        "output": 13671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28491_4_genrou",
      "ports": {
        "bus": 28491,
        "pmech": 13673,
        "efd": 13674,
        "speed": 13672
      },
      "params": {
        "mva": 68.04000091552734,
        "H": 5.344836235046387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.214400053024292,
        "Xdp": 0.11469999700784683,
        "Xdpp": 0.08659999817609787,
        "Xq": 1.169800043106079,
        "Xqp": 0.4595000147819519,
        "Xqpp": 0.08659999817609787,
        "Xl": 0.06129999831318855,
        "Tdop": 9.586899757385254,
        "Tdopp": 0.03750000149011612,
        "Tqop": 1.1448999643325806,
        "Tqopp": 0.053300000727176666,
        "S10": 0.16449999809265137,
        "S12": 0.5637999773025513
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.76168978214264,
        "pmax": 56.69999718666077,
        "qmin": -6.917399913072586,
        "qmax": 26.422199606895447,
        "regulated": 28491,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "28491_4_ieeet1",
      "ports": {
        "bus": 28491,
        "speed": 13672,
        "vs": 13675,
        "efd": 13674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28491_4_tgov1",
      "ports": {
        "speed": 13672,
        "pmech": 13673
      },
      "params": {
        "Trate": 68.04000091552734,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332807719187,
        "Pvmin": 0.3933228850364685,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28491_4_ieeest",
      "ports": {
        "input": 13672,
        "output": 13675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28502_1_genrou",
      "ports": {
        "bus": 28502,
        "pmech": 13677,
        "efd": 13678,
        "speed": 13676
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 2.972383737564087,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.251199960708618,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.14380000531673431,
        "Xq": 2.136199951171875,
        "Xqp": 0.5349000096321106,
        "Xqpp": 0.14380000531673431,
        "Xl": 0.10580000281333923,
        "Tdop": 6.218500137329102,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.04410000145435333,
        "S10": 0.04639999940991402,
        "S12": 0.3278999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.770300231873989,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 28502,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28502_1_ieeet1",
      "ports": {
        "bus": 28502,
        "speed": 13676,
        "vs": 13679,
        "efd": 13678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28502_1_tgov1",
      "ports": {
        "speed": 13676,
        "pmech": 13677
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339214,
        "Pvmin": 0.40234094858169556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28502_1_ieeest",
      "ports": {
        "input": 13676,
        "output": 13679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28502_2_genrou",
      "ports": {
        "bus": 28502,
        "pmech": 13681,
        "efd": 13682,
        "speed": 13680
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 2.972383737564087,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.251199960708618,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.14380000531673431,
        "Xq": 2.136199951171875,
        "Xqp": 0.5349000096321106,
        "Xqpp": 0.14380000531673431,
        "Xl": 0.10580000281333923,
        "Tdop": 6.218500137329102,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.04410000145435333,
        "S10": 0.04639999940991402,
        "S12": 0.3278999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9364279918372631,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 28502,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28502_2_ieeet1",
      "ports": {
        "bus": 28502,
        "speed": 13680,
        "vs": 13683,
        "efd": 13682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28502_2_tgov1",
      "ports": {
        "speed": 13680,
        "pmech": 13681
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339214,
        "Pvmin": 0.21282453835010529,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28502_2_ieeest",
      "ports": {
        "input": 13680,
        "output": 13683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28503_1_genrou",
      "ports": {
        "bus": 28503,
        "pmech": 13685,
        "efd": 13686,
        "speed": 13684
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 2.972383737564087,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.251199960708618,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.14380000531673431,
        "Xq": 2.136199951171875,
        "Xqp": 0.5349000096321106,
        "Xqpp": 0.14380000531673431,
        "Xl": 0.10580000281333923,
        "Tdop": 6.218500137329102,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.04410000145435333,
        "S10": 0.04639999940991402,
        "S12": 0.3278999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.38814558647572994,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 28503,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28503_1_ieeet1",
      "ports": {
        "bus": 28503,
        "speed": 13684,
        "vs": 13687,
        "efd": 13686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28503_1_tgov1",
      "ports": {
        "speed": 13684,
        "pmech": 13685
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339212,
        "Pvmin": 0.08821490406990051,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28503_1_ieeest",
      "ports": {
        "input": 13684,
        "output": 13687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28503_2_genrou",
      "ports": {
        "bus": 28503,
        "pmech": 13689,
        "efd": 13690,
        "speed": 13688
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 2.972383737564087,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.251199960708618,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.14380000531673431,
        "Xq": 2.136199951171875,
        "Xqp": 0.5349000096321106,
        "Xqpp": 0.14380000531673431,
        "Xl": 0.10580000281333923,
        "Tdop": 6.218500137329102,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.04410000145435333,
        "S10": 0.04639999940991402,
        "S12": 0.3278999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9634570218622684,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 28503,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28503_2_ieeet1",
      "ports": {
        "bus": 28503,
        "speed": 13688,
        "vs": 13691,
        "efd": 13690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28503_2_tgov1",
      "ports": {
        "speed": 13688,
        "pmech": 13689
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339212,
        "Pvmin": 0.2189674973487854,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28503_2_ieeest",
      "ports": {
        "input": 13688,
        "output": 13691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28504_1_genrou",
      "ports": {
        "bus": 28504,
        "pmech": 13693,
        "efd": 13694,
        "speed": 13692
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 2.972383737564087,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.251199960708618,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.14380000531673431,
        "Xq": 2.136199951171875,
        "Xqp": 0.5349000096321106,
        "Xqpp": 0.14380000531673431,
        "Xl": 0.10580000281333923,
        "Tdop": 6.218500137329102,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.04410000145435333,
        "S10": 0.04639999940991402,
        "S12": 0.3278999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8322038687765598,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 28504,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28504_1_ieeet1",
      "ports": {
        "bus": 28504,
        "speed": 13692,
        "vs": 13695,
        "efd": 13694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28504_1_tgov1",
      "ports": {
        "speed": 13692,
        "pmech": 13693
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339211,
        "Pvmin": 0.18913723528385162,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28504_1_ieeest",
      "ports": {
        "input": 13692,
        "output": 13695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28504_2_genrou",
      "ports": {
        "bus": 28504,
        "pmech": 13697,
        "efd": 13698,
        "speed": 13696
      },
      "params": {
        "mva": 4.400000095367432,
        "H": 2.972383737564087,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.251199960708618,
        "Xdp": 0.19629999995231628,
        "Xdpp": 0.14380000531673431,
        "Xq": 2.136199951171875,
        "Xqp": 0.5349000096321106,
        "Xqpp": 0.14380000531673431,
        "Xl": 0.10580000281333923,
        "Tdop": 6.218500137329102,
        "Tdopp": 0.0430000014603138,
        "Tqop": 0.8535000085830688,
        "Tqopp": 0.04410000145435333,
        "S10": 0.04639999940991402,
        "S12": 0.3278999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5954463966190815,
        "pmax": 3.6666665226221085,
        "qmin": -0.44733332470059395,
        "qmax": 1.7086666077375412,
        "regulated": 28504,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28504_2_ieeet1",
      "ports": {
        "bus": 28504,
        "speed": 13696,
        "vs": 13699,
        "efd": 13698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28504_2_tgov1",
      "ports": {
        "speed": 13696,
        "pmech": 13697
      },
      "params": {
        "Trate": 4.400000095367432,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339211,
        "Pvmin": 0.1353287249803543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28504_2_ieeest",
      "ports": {
        "input": 13696,
        "output": 13699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28507_1_genrou",
      "ports": {
        "bus": 28507,
        "pmech": 13701,
        "efd": 13702,
        "speed": 13700
      },
      "params": {
        "mva": 74.4000015258789,
        "H": 1.8813366889953613,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1984000205993652,
        "Xdp": 0.24629999697208405,
        "Xdpp": 0.17260000109672546,
        "Xq": 2.0453999042510986,
        "Xqp": 0.37689998745918274,
        "Xqpp": 0.17260000109672546,
        "Xl": 0.133200004696846,
        "Tdop": 5.487100124359131,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.3971999883651733,
        "Tqopp": 0.08739999681711197,
        "S10": 0.03009999915957451,
        "S12": 0.32760000228881836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.50198233127594,
        "pmax": 62.00000047683716,
        "qmin": -6.881999969482422,
        "qmax": 31.558001041412354,
        "regulated": 28507,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "28507_1_ieeet1",
      "ports": {
        "bus": 28507,
        "speed": 13700,
        "vs": 13703,
        "efd": 13702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28507_1_tgov1",
      "ports": {
        "speed": 13700,
        "pmech": 13701
      },
      "params": {
        "Trate": 74.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333226514976,
        "Pvmin": 0.32932770252227783,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28507_1_ieeest",
      "ports": {
        "input": 13700,
        "output": 13703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28512_1_genrou",
      "ports": {
        "bus": 28512,
        "pmech": 13705,
        "efd": 13706,
        "speed": 13704
      },
      "params": {
        "mva": 852.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.367000013589859,
        "Xdpp": 0.20649999380111694,
        "Xq": 1.8853000402450562,
        "Xqp": 0.5206999778747559,
        "Xqpp": 0.20649999380111694,
        "Xl": 0.16019999980926514,
        "Tdop": 6.316500186920166,
        "Tdopp": 0.060499999672174454,
        "Tqop": 1.1109000444412231,
        "Tqopp": 0.09740000218153,
        "S10": 0.10360000282526016,
        "S12": 0.5455999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.20813012123108,
        "pmax": 710.5000019073486,
        "qmin": -78.86549830436707,
        "qmax": 361.6445064544678,
        "regulated": 28509,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "28512_1_ieeet1",
      "ports": {
        "bus": 28512,
        "speed": 13704,
        "vs": 13707,
        "efd": 13706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28512_1_tgov1",
      "ports": {
        "speed": 13704,
        "pmech": 13705
      },
      "params": {
        "Trate": 852.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1069764643907547,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28512_1_ieeest",
      "ports": {
        "input": 13704,
        "output": 13707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28513_1_genrou",
      "ports": {
        "bus": 28513,
        "pmech": 13709,
        "efd": 13710,
        "speed": 13708
      },
      "params": {
        "mva": 852.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.367000013589859,
        "Xdpp": 0.20649999380111694,
        "Xq": 1.8853000402450562,
        "Xqp": 0.5206999778747559,
        "Xqpp": 0.20649999380111694,
        "Xl": 0.16019999980926514,
        "Tdop": 6.316500186920166,
        "Tdopp": 0.060499999672174454,
        "Tqop": 1.1109000444412231,
        "Tqopp": 0.09740000218153,
        "S10": 0.10360000282526016,
        "S12": 0.5455999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 352.32558250427246,
        "pmax": 710.5000019073486,
        "qmin": -78.86549830436707,
        "qmax": 361.6445064544678,
        "regulated": 28509,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "28513_1_ieeet1",
      "ports": {
        "bus": 28513,
        "speed": 13708,
        "vs": 13711,
        "efd": 13710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28513_1_tgov1",
      "ports": {
        "speed": 13708,
        "pmech": 13709
      },
      "params": {
        "Trate": 852.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41323667764663696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28513_1_ieeest",
      "ports": {
        "input": 13708,
        "output": 13711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28514_1_genrou",
      "ports": {
        "bus": 28514,
        "pmech": 13713,
        "efd": 13714,
        "speed": 13712
      },
      "params": {
        "mva": 852.5999755859375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.367000013589859,
        "Xdpp": 0.20649999380111694,
        "Xq": 1.8853000402450562,
        "Xqp": 0.5206999778747559,
        "Xqpp": 0.20649999380111694,
        "Xl": 0.16019999980926514,
        "Tdop": 6.316500186920166,
        "Tdopp": 0.060499999672174454,
        "Tqop": 1.1109000444412231,
        "Tqopp": 0.09740000218153,
        "S10": 0.10360000282526016,
        "S12": 0.5455999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 188.25935125350952,
        "pmax": 710.5000019073486,
        "qmin": -78.86549830436707,
        "qmax": 361.6445064544678,
        "regulated": 28509,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "28514_1_ieeet1",
      "ports": {
        "bus": 28514,
        "speed": 13712,
        "vs": 13715,
        "efd": 13714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28514_1_tgov1",
      "ports": {
        "speed": 13712,
        "pmech": 13713
      },
      "params": {
        "Trate": 852.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22080619633197784,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28514_1_ieeest",
      "ports": {
        "input": 13712,
        "output": 13715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28520_1_genrou",
      "ports": {
        "bus": 28520,
        "pmech": 13717,
        "efd": 13718,
        "speed": 13716
      },
      "params": {
        "mva": 103.44000244140625,
        "H": 1.6856532096862793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5126999616622925,
        "Xdp": 0.27399998903274536,
        "Xdpp": 0.17589999735355377,
        "Xq": 1.4921000003814697,
        "Xqp": 0.47699999809265137,
        "Xqpp": 0.17589999735355377,
        "Xl": 0.13580000400543213,
        "Tdop": 8.218400001525879,
        "Tdopp": 0.04019999876618385,
        "Tqop": 0.7717999815940857,
        "Tqopp": 0.06390000134706497,
        "S10": 0.05620000138878822,
        "S12": 0.2143000066280365
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.28627622127533,
        "pmax": 86.19999885559082,
        "qmin": -9.568200260400772,
        "qmax": 43.8757985830307,
        "regulated": 28520,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28520_1_ieeet1",
      "ports": {
        "bus": 28520,
        "speed": 13716,
        "vs": 13719,
        "efd": 13718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28520_1_tgov1",
      "ports": {
        "speed": 13716,
        "pmech": 13717
      },
      "params": {
        "Trate": 103.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2637884318828583,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28520_1_ieeest",
      "ports": {
        "input": 13716,
        "output": 13719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28523_1_genrou",
      "ports": {
        "bus": 28523,
        "pmech": 13721,
        "efd": 13722,
        "speed": 13720
      },
      "params": {
        "mva": 31.799999237060547,
        "H": 6.549928188323975,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.559499979019165,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.2727000117301941,
        "Xq": 2.3368000984191895,
        "Xqp": 0.5320000052452087,
        "Xqpp": 0.2727000117301941,
        "Xl": 0.21299999952316284,
        "Tdop": 5.954800128936768,
        "Tdopp": 0.05119999870657921,
        "Tqop": 0.6330000162124634,
        "Tqopp": 0.05590000003576279,
        "S10": 0.11389999836683273,
        "S12": 0.510200023651123
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.524629801511765,
        "pmax": 26.499998569488525,
        "qmin": -2.941500023007393,
        "qmax": 13.488499820232391,
        "regulated": 28523,
        "vset": 1.065500020980835
      }
    },
    {
      "class": "Ieeet1",
      "id": "28523_1_ieeet1",
      "ports": {
        "bus": 28523,
        "speed": 13720,
        "vs": 13723,
        "efd": 13722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28523_1_tgov1",
      "ports": {
        "speed": 13720,
        "pmech": 13721
      },
      "params": {
        "Trate": 31.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3309631943702698,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28523_1_ieeest",
      "ports": {
        "input": 13720,
        "output": 13723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28530_1_genrou",
      "ports": {
        "bus": 28530,
        "pmech": 13725,
        "efd": 13726,
        "speed": 13724
      },
      "params": {
        "mva": 1035.9599609375,
        "H": 2.239935874938965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9366999864578247,
        "Xdp": 0.382099986076355,
        "Xdpp": 0.27399998903274536,
        "Xq": 1.843000054359436,
        "Xqp": 0.5623999834060669,
        "Xqpp": 0.27399998903274536,
        "Xl": 0.2069000005722046,
        "Tdop": 9.067700386047363,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.7940000295639038,
        "Tqopp": 0.07339999824762344,
        "S10": 0.04309999942779541,
        "S12": 0.3212999999523163
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 119.88108158111572,
        "pmax": 863.3000373840332,
        "qmin": -105.32259941101074,
        "qmax": 402.2977828979492,
        "regulated": 28525,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "28530_1_ieeet1",
      "ports": {
        "bus": 28530,
        "speed": 13724,
        "vs": 13727,
        "efd": 13726
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.0164999961853027,
        "E2": 2.688699960708618,
        "Se1": 0.1111999973654747,
        "Se2": 0.37279999256134033,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28530_1_tgov1",
      "ports": {
        "speed": 13724,
        "pmech": 13725
      },
      "params": {
        "Trate": 1035.9599609375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334008418463,
        "Pvmin": 0.11571980267763138,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28530_1_ieeest",
      "ports": {
        "input": 13724,
        "output": 13727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28531_1_genrou",
      "ports": {
        "bus": 28531,
        "pmech": 13729,
        "efd": 13730,
        "speed": 13728
      },
      "params": {
        "mva": 1035.9599609375,
        "H": 2.239935874938965,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9366999864578247,
        "Xdp": 0.382099986076355,
        "Xdpp": 0.27399998903274536,
        "Xq": 1.843000054359436,
        "Xqp": 0.5623999834060669,
        "Xqpp": 0.27399998903274536,
        "Xl": 0.2069000005722046,
        "Tdop": 9.067700386047363,
        "Tdopp": 0.04520000144839287,
        "Tqop": 0.7940000295639038,
        "Tqopp": 0.07339999824762344,
        "S10": 0.04309999942779541,
        "S12": 0.3212999999523163
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 126.34292840957642,
        "pmax": 863.3000373840332,
        "qmin": -105.32259941101074,
        "qmax": 402.2977828979492,
        "regulated": 28525,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "28531_1_ieeet1",
      "ports": {
        "bus": 28531,
        "speed": 13728,
        "vs": 13731,
        "efd": 13730
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.0164999961853027,
        "E2": 2.688699960708618,
        "Se1": 0.1111999973654747,
        "Se2": 0.37279999256134033,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28531_1_tgov1",
      "ports": {
        "speed": 13728,
        "pmech": 13729
      },
      "params": {
        "Trate": 1035.9599609375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333400841846,
        "Pvmin": 0.12195734679698944,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28531_1_ieeest",
      "ports": {
        "input": 13728,
        "output": 13731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28536_1_genrou",
      "ports": {
        "bus": 28536,
        "pmech": 13733,
        "efd": 13734,
        "speed": 13732
      },
      "params": {
        "mva": 234.8000030517578,
        "H": 5.116706371307373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7532999515533447,
        "Xdp": 0.1949000060558319,
        "Xdpp": 0.10719999670982361,
        "Xq": 1.6862000226974487,
        "Xqp": 0.20679999887943268,
        "Xqpp": 0.10719999670982361,
        "Xl": 0.08110000193119049,
        "Tdop": 4.616099834442139,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.5609999895095825,
        "Tqopp": 0.08179999887943268,
        "S10": 0.020800000056624413,
        "S12": 0.2736999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.383349657058716,
        "pmax": 195.66667079925537,
        "qmin": -21.71899974346161,
        "qmax": 99.59433078765869,
        "regulated": 28534,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "28536_1_ieeet1",
      "ports": {
        "bus": 28536,
        "speed": 13732,
        "vs": 13735,
        "efd": 13734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28536_1_tgov1",
      "ports": {
        "speed": 13732,
        "pmech": 13733
      },
      "params": {
        "Trate": 234.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333401027418,
        "Pvmin": 0.25716927647590637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28536_1_ieeest",
      "ports": {
        "input": 13732,
        "output": 13735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28537_1_genrou",
      "ports": {
        "bus": 28537,
        "pmech": 13737,
        "efd": 13738,
        "speed": 13736
      },
      "params": {
        "mva": 234.8000030517578,
        "H": 5.116706371307373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7532999515533447,
        "Xdp": 0.1949000060558319,
        "Xdpp": 0.10719999670982361,
        "Xq": 1.6862000226974487,
        "Xqp": 0.20679999887943268,
        "Xqpp": 0.10719999670982361,
        "Xl": 0.08110000193119049,
        "Tdop": 4.616099834442139,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.5609999895095825,
        "Tqopp": 0.08179999887943268,
        "S10": 0.020800000056624413,
        "S12": 0.2736999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.090988636016846,
        "pmax": 195.66667079925537,
        "qmin": -21.71899974346161,
        "qmax": 99.59433078765869,
        "regulated": 28537,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "28537_1_ieeet1",
      "ports": {
        "bus": 28537,
        "speed": 13736,
        "vs": 13739,
        "efd": 13738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28537_1_tgov1",
      "ports": {
        "speed": 13736,
        "pmech": 13737
      },
      "params": {
        "Trate": 234.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333401027421,
        "Pvmin": 0.23037047684192657,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28537_1_ieeest",
      "ports": {
        "input": 13736,
        "output": 13739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28538_1_genrou",
      "ports": {
        "bus": 28538,
        "pmech": 13741,
        "efd": 13742,
        "speed": 13740
      },
      "params": {
        "mva": 234.8000030517578,
        "H": 5.116706371307373,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7532999515533447,
        "Xdp": 0.1949000060558319,
        "Xdpp": 0.10719999670982361,
        "Xq": 1.6862000226974487,
        "Xqp": 0.20679999887943268,
        "Xqpp": 0.10719999670982361,
        "Xl": 0.08110000193119049,
        "Tdop": 4.616099834442139,
        "Tdopp": 0.043800000101327896,
        "Tqop": 0.5609999895095825,
        "Tqopp": 0.08179999887943268,
        "S10": 0.020800000056624413,
        "S12": 0.2736999988555908
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.9175455570221,
        "pmax": 195.66667079925537,
        "qmin": -21.71899974346161,
        "qmax": 99.59433078765869,
        "regulated": 28538,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "28538_1_ieeet1",
      "ports": {
        "bus": 28538,
        "speed": 13740,
        "vs": 13743,
        "efd": 13742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28538_1_tgov1",
      "ports": {
        "speed": 13740,
        "pmech": 13741
      },
      "params": {
        "Trate": 234.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333401027421,
        "Pvmin": 0.38721272349357605,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28538_1_ieeest",
      "ports": {
        "input": 13740,
        "output": 13743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28541_1_genrou",
      "ports": {
        "bus": 28541,
        "pmech": 13745,
        "efd": 13746,
        "speed": 13744
      },
      "params": {
        "mva": 66.83999633789062,
        "H": 3.435481309890747,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1196000576019287,
        "Xdp": 0.1889999955892563,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.9817999601364136,
        "Xqp": 0.27309998869895935,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.11909999698400497,
        "Tdop": 6.34630012512207,
        "Tdopp": 0.05290000140666962,
        "Tqop": 0.5174000263214111,
        "Tqopp": 0.07940000295639038,
        "S10": 0.04230000078678131,
        "S12": 0.24619999527931213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.815866231918335,
        "pmax": 55.69999814033508,
        "qmin": -6.182700023055077,
        "qmax": 28.351300954818726,
        "regulated": 28541,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28541_1_ieeet1",
      "ports": {
        "bus": 28541,
        "speed": 13744,
        "vs": 13747,
        "efd": 13746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28541_1_tgov1",
      "ports": {
        "speed": 13744,
        "pmech": 13745
      },
      "params": {
        "Trate": 66.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3263894021511078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28541_1_ieeest",
      "ports": {
        "input": 13744,
        "output": 13747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28541_2_genrou",
      "ports": {
        "bus": 28541,
        "pmech": 13749,
        "efd": 13750,
        "speed": 13748
      },
      "params": {
        "mva": 66.83999633789062,
        "H": 3.435481309890747,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1196000576019287,
        "Xdp": 0.1889999955892563,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.9817999601364136,
        "Xqp": 0.27309998869895935,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.11909999698400497,
        "Tdop": 6.34630012512207,
        "Tdopp": 0.05290000140666962,
        "Tqop": 0.5174000263214111,
        "Tqopp": 0.07940000295639038,
        "S10": 0.04230000078678131,
        "S12": 0.24619999527931213
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.758189260959625,
        "pmax": 55.69999814033508,
        "qmin": -6.182700023055077,
        "qmax": 28.351300954818726,
        "regulated": 28541,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "28541_2_ieeet1",
      "ports": {
        "bus": 28541,
        "speed": 13748,
        "vs": 13751,
        "efd": 13750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28541_2_tgov1",
      "ports": {
        "speed": 13748,
        "pmech": 13749
      },
      "params": {
        "Trate": 66.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31056538224220276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28541_2_ieeest",
      "ports": {
        "input": 13748,
        "output": 13751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28548_1_genrou",
      "ports": {
        "bus": 28548,
        "pmech": 13753,
        "efd": 13754,
        "speed": 13752
      },
      "params": {
        "mva": 240.0,
        "H": 3.9046616554260254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.240600109100342,
        "Xdp": 0.4724999964237213,
        "Xdpp": 0.3490000069141388,
        "Xq": 2.079400062561035,
        "Xqp": 0.6937999725341797,
        "Xqpp": 0.3490000069141388,
        "Xl": 0.27379998564720154,
        "Tdop": 8.130399703979492,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.4812999963760376,
        "Tqopp": 0.06650000065565109,
        "S10": 0.13510000705718994,
        "S12": 0.7081000208854675
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.66597890853882,
        "pmax": 200.0,
        "qmin": -22.200000286102295,
        "qmax": 101.80000066757202,
        "regulated": 28548,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "28548_1_ieeet1",
      "ports": {
        "bus": 28548,
        "speed": 13752,
        "vs": 13755,
        "efd": 13754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28548_1_tgov1",
      "ports": {
        "speed": 13752,
        "pmech": 13753
      },
      "params": {
        "Trate": 240.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.34860825538635254,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28548_1_ieeest",
      "ports": {
        "input": 13752,
        "output": 13755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28549_1_genrou",
      "ports": {
        "bus": 28549,
        "pmech": 13757,
        "efd": 13758,
        "speed": 13756
      },
      "params": {
        "mva": 240.0,
        "H": 3.9046616554260254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.240600109100342,
        "Xdp": 0.4724999964237213,
        "Xdpp": 0.3490000069141388,
        "Xq": 2.079400062561035,
        "Xqp": 0.6937999725341797,
        "Xqpp": 0.3490000069141388,
        "Xl": 0.27379998564720154,
        "Tdop": 8.130399703979492,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.4812999963760376,
        "Tqopp": 0.06650000065565109,
        "S10": 0.13510000705718994,
        "S12": 0.7081000208854675
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.346020698547363,
        "pmax": 200.0,
        "qmin": -22.200000286102295,
        "qmax": 101.80000066757202,
        "regulated": 28549,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "28549_1_ieeet1",
      "ports": {
        "bus": 28549,
        "speed": 13756,
        "vs": 13759,
        "efd": 13758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28549_1_tgov1",
      "ports": {
        "speed": 13756,
        "pmech": 13757
      },
      "params": {
        "Trate": 240.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.08894175291061401,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28549_1_ieeest",
      "ports": {
        "input": 13756,
        "output": 13759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "28550_1_genrou",
      "ports": {
        "bus": 28550,
        "pmech": 13761,
        "efd": 13762,
        "speed": 13760
      },
      "params": {
        "mva": 240.0,
        "H": 3.9046616554260254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.240600109100342,
        "Xdp": 0.4724999964237213,
        "Xdpp": 0.3490000069141388,
        "Xq": 2.079400062561035,
        "Xqp": 0.6937999725341797,
        "Xqpp": 0.3490000069141388,
        "Xl": 0.27379998564720154,
        "Tdop": 8.130399703979492,
        "Tdopp": 0.061900001019239426,
        "Tqop": 0.4812999963760376,
        "Tqopp": 0.06650000065565109,
        "S10": 0.13510000705718994,
        "S12": 0.7081000208854675
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.417309641838074,
        "pmax": 200.0,
        "qmin": -22.200000286102295,
        "qmax": 101.80000066757202,
        "regulated": 28550,
        "vset": 1.0299999713897705
      }
    },
    {
      "class": "Ieeet1",
      "id": "28550_1_ieeet1",
      "ports": {
        "bus": 28550,
        "speed": 13760,
        "vs": 13763,
        "efd": 13762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "28550_1_tgov1",
      "ports": {
        "speed": 13760,
        "pmech": 13761
      },
      "params": {
        "Trate": 240.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.17257212102413177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "28550_1_ieeest",
      "ports": {
        "input": 13760,
        "output": 13763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29644_1_gensal",
      "ports": {
        "bus": 29644,
        "pmech": 13765,
        "efd": 13766,
        "speed": 13764
      },
      "params": {
        "mva": 7.71999979019165,
        "H": 1.6347999572753906,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7394999861717224,
        "Xdp": 0.349700003862381,
        "Xdpp": 0.2004999965429306,
        "Xq": 0.47850000858306885,
        "Xl": 0.17759999632835388,
        "Tdop": 6.0,
        "Tdopp": 0.48829999566078186,
        "Tqopp": 0.3231000006198883,
        "S10": 0.26570001244544983,
        "S12": 0.6866000294685364
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6244115307927132,
        "pmax": 6.433333456516266,
        "qmin": -0.31523334328085184,
        "qmax": 2.470399998128414,
        "regulated": 29644,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "29644_1_ieeet1",
      "ports": {
        "bus": 29644,
        "speed": 13764,
        "vs": 13767,
        "efd": 13766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8684000968933105,
        "E2": 3.82450008392334,
        "Se1": 0.08389999717473984,
        "Se2": 0.38440001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29644_1_hygov",
      "ports": {
        "speed": 13764,
        "pmech": 13765
      },
      "params": {
        "Trate": 7.71999979019165,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4126988649368286,
        "Tr": 2.9760007858276367,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5706999897956848,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29644_1_ieeest",
      "ports": {
        "input": 13764,
        "output": 13767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29645_1_gensal",
      "ports": {
        "bus": 29645,
        "pmech": 13769,
        "efd": 13770,
        "speed": 13768
      },
      "params": {
        "mva": 7.71999979019165,
        "H": 1.6347999572753906,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7394999861717224,
        "Xdp": 0.349700003862381,
        "Xdpp": 0.2004999965429306,
        "Xq": 0.47850000858306885,
        "Xl": 0.17759999632835388,
        "Tdop": 6.0,
        "Tdopp": 0.48829999566078186,
        "Tqopp": 0.3231000006198883,
        "S10": 0.26570001244544983,
        "S12": 0.6866000294685364
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6126835718750954,
        "pmax": 6.433333456516266,
        "qmin": -0.31523334328085184,
        "qmax": 2.470399998128414,
        "regulated": 29645,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "29645_1_ieeet1",
      "ports": {
        "bus": 29645,
        "speed": 13768,
        "vs": 13771,
        "efd": 13770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8684000968933105,
        "E2": 3.82450008392334,
        "Se1": 0.08389999717473984,
        "Se2": 0.38440001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29645_1_hygov",
      "ports": {
        "speed": 13768,
        "pmech": 13769
      },
      "params": {
        "Trate": 7.71999979019165,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4126988649368286,
        "Tr": 2.9760007858276367,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5706999897956848,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29645_1_ieeest",
      "ports": {
        "input": 13768,
        "output": 13771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29646_1_gensal",
      "ports": {
        "bus": 29646,
        "pmech": 13773,
        "efd": 13774,
        "speed": 13772
      },
      "params": {
        "mva": 7.71999979019165,
        "H": 1.6347999572753906,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7394999861717224,
        "Xdp": 0.349700003862381,
        "Xdpp": 0.2004999965429306,
        "Xq": 0.47850000858306885,
        "Xl": 0.17759999632835388,
        "Tdop": 6.0,
        "Tdopp": 0.48829999566078186,
        "Tqopp": 0.3231000006198883,
        "S10": 0.26570001244544983,
        "S12": 0.6866000294685364
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0180022343993187,
        "pmax": 6.433333456516266,
        "qmin": -0.31523334328085184,
        "qmax": 2.470399998128414,
        "regulated": 29646,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "29646_1_ieeet1",
      "ports": {
        "bus": 29646,
        "speed": 13772,
        "vs": 13775,
        "efd": 13774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8684000968933105,
        "E2": 3.82450008392334,
        "Se1": 0.08389999717473984,
        "Se2": 0.38440001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29646_1_hygov",
      "ports": {
        "speed": 13772,
        "pmech": 13773
      },
      "params": {
        "Trate": 7.71999979019165,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4126988649368286,
        "Tr": 2.9760007858276367,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5706999897956848,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29646_1_ieeest",
      "ports": {
        "input": 13772,
        "output": 13775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29646_2_gensal",
      "ports": {
        "bus": 29646,
        "pmech": 13777,
        "efd": 13778,
        "speed": 13776
      },
      "params": {
        "mva": 7.71999979019165,
        "H": 1.6347999572753906,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7394999861717224,
        "Xdp": 0.349700003862381,
        "Xdpp": 0.2004999965429306,
        "Xq": 0.47850000858306885,
        "Xl": 0.17759999632835388,
        "Tdop": 6.0,
        "Tdopp": 0.48829999566078186,
        "Tqopp": 0.3231000006198883,
        "S10": 0.26570001244544983,
        "S12": 0.6866000294685364
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4052905142307281,
        "pmax": 6.433333456516266,
        "qmin": -0.31523334328085184,
        "qmax": 2.470399998128414,
        "regulated": 29646,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "29646_2_ieeet1",
      "ports": {
        "bus": 29646,
        "speed": 13776,
        "vs": 13779,
        "efd": 13778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8684000968933105,
        "E2": 3.82450008392334,
        "Se1": 0.08389999717473984,
        "Se2": 0.38440001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29646_2_hygov",
      "ports": {
        "speed": 13776,
        "pmech": 13777
      },
      "params": {
        "Trate": 7.71999979019165,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4126988649368286,
        "Tr": 2.9760007858276367,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5706999897956848,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0763000026345253,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29646_2_ieeest",
      "ports": {
        "input": 13776,
        "output": 13779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29655_1_gensal",
      "ports": {
        "bus": 29655,
        "pmech": 13781,
        "efd": 13782,
        "speed": 13780
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.0197999477386475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0296000242233276,
        "Xdp": 0.2232999950647354,
        "Xdpp": 0.17870000004768372,
        "Xq": 0.6676999926567078,
        "Xl": 0.11230000108480453,
        "Tdop": 6.0,
        "Tdopp": 0.4108999967575073,
        "Tqopp": 0.35679998993873596,
        "S10": 0.24240000545978546,
        "S12": 0.7159000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06622912478633225,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 29655,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29655_1_ieeet1",
      "ports": {
        "bus": 29655,
        "speed": 13780,
        "vs": 13783,
        "efd": 13782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29655_1_hygov",
      "ports": {
        "speed": 13780,
        "pmech": 13781
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6521644592285156,
        "Tr": 5.695478439331055,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1572999954223633,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29655_1_ieeest",
      "ports": {
        "input": 13780,
        "output": 13783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29655_2_gensal",
      "ports": {
        "bus": 29655,
        "pmech": 13785,
        "efd": 13786,
        "speed": 13784
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 2.0197999477386475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0296000242233276,
        "Xdp": 0.2232999950647354,
        "Xdpp": 0.17870000004768372,
        "Xq": 0.6676999926567078,
        "Xl": 0.11230000108480453,
        "Tdop": 6.0,
        "Tdopp": 0.4108999967575073,
        "Tqopp": 0.35679998993873596,
        "S10": 0.24240000545978546,
        "S12": 0.7159000039100647
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08193418034352362,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 29655,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29655_2_ieeet1",
      "ports": {
        "bus": 29655,
        "speed": 13784,
        "vs": 13787,
        "efd": 13786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29655_2_hygov",
      "ports": {
        "speed": 13784,
        "pmech": 13785
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6521644592285156,
        "Tr": 5.695478439331055,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1572999954223633,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29655_2_ieeest",
      "ports": {
        "input": 13784,
        "output": 13787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29658_1_genrou",
      "ports": {
        "bus": 29658,
        "pmech": 13789,
        "efd": 13790,
        "speed": 13788
      },
      "params": {
        "mva": 278.1300048828125,
        "H": 4.796995639801025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.094099998474121,
        "Xdp": 0.29989999532699585,
        "Xdpp": 0.14839999377727509,
        "Xq": 1.961300015449524,
        "Xqp": 0.49160000681877136,
        "Xqpp": 0.14839999377727509,
        "Xl": 0.11389999836683273,
        "Tdop": 5.099400043487549,
        "Tdopp": 0.05550000071525574,
        "Tqop": 1.1476000547409058,
        "Tqopp": 0.04919999837875366,
        "S10": 0.09780000150203705,
        "S12": 0.3149000108242035
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.29012703895569,
        "pmax": 231.77499771118164,
        "qmin": -25.72702467441559,
        "qmax": 117.97347068786621,
        "regulated": 29657,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "29658_1_ieeet1",
      "ports": {
        "bus": 29658,
        "speed": 13788,
        "vs": 13791,
        "efd": 13790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29658_1_tgov1",
      "ports": {
        "speed": 13788,
        "pmech": 13789
      },
      "params": {
        "Trate": 278.1300048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13047900795936584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29658_1_ieeest",
      "ports": {
        "input": 13788,
        "output": 13791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29659_1_genrou",
      "ports": {
        "bus": 29659,
        "pmech": 13793,
        "efd": 13794,
        "speed": 13792
      },
      "params": {
        "mva": 278.1300048828125,
        "H": 4.796995639801025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.094099998474121,
        "Xdp": 0.29989999532699585,
        "Xdpp": 0.14839999377727509,
        "Xq": 1.961300015449524,
        "Xqp": 0.49160000681877136,
        "Xqpp": 0.14839999377727509,
        "Xl": 0.11389999836683273,
        "Tdop": 5.099400043487549,
        "Tdopp": 0.05550000071525574,
        "Tqop": 1.1476000547409058,
        "Tqopp": 0.04919999837875366,
        "S10": 0.09780000150203705,
        "S12": 0.3149000108242035
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.688358306884766,
        "pmax": 231.77499771118164,
        "qmin": -25.72702467441559,
        "qmax": 117.97347068786621,
        "regulated": 29657,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "29659_1_ieeet1",
      "ports": {
        "bus": 29659,
        "speed": 13792,
        "vs": 13795,
        "efd": 13794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29659_1_tgov1",
      "ports": {
        "speed": 13792,
        "pmech": 13793
      },
      "params": {
        "Trate": 278.1300048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19662876427173615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29659_1_ieeest",
      "ports": {
        "input": 13792,
        "output": 13795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29660_1_genrou",
      "ports": {
        "bus": 29660,
        "pmech": 13797,
        "efd": 13798,
        "speed": 13796
      },
      "params": {
        "mva": 278.1300048828125,
        "H": 4.796995639801025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.094099998474121,
        "Xdp": 0.29989999532699585,
        "Xdpp": 0.14839999377727509,
        "Xq": 1.961300015449524,
        "Xqp": 0.49160000681877136,
        "Xqpp": 0.14839999377727509,
        "Xl": 0.11389999836683273,
        "Tdop": 5.099400043487549,
        "Tdopp": 0.05550000071525574,
        "Tqop": 1.1476000547409058,
        "Tqopp": 0.04919999837875366,
        "S10": 0.09780000150203705,
        "S12": 0.3149000108242035
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.552879214286804,
        "pmax": 231.77499771118164,
        "qmin": -25.72702467441559,
        "qmax": 117.97347068786621,
        "regulated": 29657,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "29660_1_ieeet1",
      "ports": {
        "bus": 29660,
        "speed": 13796,
        "vs": 13799,
        "efd": 13798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29660_1_tgov1",
      "ports": {
        "speed": 13796,
        "pmech": 13797
      },
      "params": {
        "Trate": 278.1300048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1314237117767334,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29660_1_ieeest",
      "ports": {
        "input": 13796,
        "output": 13799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29661_1_genrou",
      "ports": {
        "bus": 29661,
        "pmech": 13801,
        "efd": 13802,
        "speed": 13800
      },
      "params": {
        "mva": 278.1300048828125,
        "H": 4.796995639801025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.094099998474121,
        "Xdp": 0.29989999532699585,
        "Xdpp": 0.14839999377727509,
        "Xq": 1.961300015449524,
        "Xqp": 0.49160000681877136,
        "Xqpp": 0.14839999377727509,
        "Xl": 0.11389999836683273,
        "Tdop": 5.099400043487549,
        "Tdopp": 0.05550000071525574,
        "Tqop": 1.1476000547409058,
        "Tqopp": 0.04919999837875366,
        "S10": 0.09780000150203705,
        "S12": 0.3149000108242035
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 110.48315763473511,
        "pmax": 231.77499771118164,
        "qmin": -25.72702467441559,
        "qmax": 117.97347068786621,
        "regulated": 29661,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "29661_1_ieeet1",
      "ports": {
        "bus": 29661,
        "speed": 13800,
        "vs": 13803,
        "efd": 13802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29661_1_tgov1",
      "ports": {
        "speed": 13800,
        "pmech": 13801
      },
      "params": {
        "Trate": 278.1300048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3972356617450714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29661_1_ieeest",
      "ports": {
        "input": 13800,
        "output": 13803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29666_1_genrou",
      "ports": {
        "bus": 29666,
        "pmech": 13805,
        "efd": 13806,
        "speed": 13804
      },
      "params": {
        "mva": 215.1999969482422,
        "H": 4.625739097595215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2125000953674316,
        "Xdp": 0.3109000027179718,
        "Xdpp": 0.2240999937057495,
        "Xq": 2.100100040435791,
        "Xqp": 0.7900000214576721,
        "Xqpp": 0.2240999937057495,
        "Xl": 0.1680999994277954,
        "Tdop": 5.9704999923706055,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.3853000402450562,
        "Tqopp": 0.05820000171661377,
        "S10": 0.13330000638961792,
        "S12": 0.5016000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.420737624168396,
        "pmax": 179.33332920074463,
        "qmin": -21.878667175769806,
        "qmax": 83.5693359375,
        "regulated": 29664,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "29666_1_ieeet1",
      "ports": {
        "bus": 29666,
        "speed": 13804,
        "vs": 13807,
        "efd": 13806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29666_1_tgov1",
      "ports": {
        "speed": 13804,
        "pmech": 13805
      },
      "params": {
        "Trate": 215.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333259473796,
        "Pvmin": 0.15994766354560852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29666_1_ieeest",
      "ports": {
        "input": 13804,
        "output": 13807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29667_1_genrou",
      "ports": {
        "bus": 29667,
        "pmech": 13809,
        "efd": 13810,
        "speed": 13808
      },
      "params": {
        "mva": 215.1999969482422,
        "H": 4.625739097595215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2125000953674316,
        "Xdp": 0.3109000027179718,
        "Xdpp": 0.2240999937057495,
        "Xq": 2.100100040435791,
        "Xqp": 0.7900000214576721,
        "Xqpp": 0.2240999937057495,
        "Xl": 0.1680999994277954,
        "Tdop": 5.9704999923706055,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.3853000402450562,
        "Tqopp": 0.05820000171661377,
        "S10": 0.13330000638961792,
        "S12": 0.5016000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.84092450141907,
        "pmax": 179.33332920074463,
        "qmin": -21.878667175769806,
        "qmax": 83.5693359375,
        "regulated": 29667,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "29667_1_ieeet1",
      "ports": {
        "bus": 29667,
        "speed": 13808,
        "vs": 13811,
        "efd": 13810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29667_1_tgov1",
      "ports": {
        "speed": 13808,
        "pmech": 13809
      },
      "params": {
        "Trate": 215.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333259473796,
        "Pvmin": 0.2734243869781494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29667_1_ieeest",
      "ports": {
        "input": 13808,
        "output": 13811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29668_1_genrou",
      "ports": {
        "bus": 29668,
        "pmech": 13813,
        "efd": 13814,
        "speed": 13812
      },
      "params": {
        "mva": 215.1999969482422,
        "H": 4.625739097595215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2125000953674316,
        "Xdp": 0.3109000027179718,
        "Xdpp": 0.2240999937057495,
        "Xq": 2.100100040435791,
        "Xqp": 0.7900000214576721,
        "Xqpp": 0.2240999937057495,
        "Xl": 0.1680999994277954,
        "Tdop": 5.9704999923706055,
        "Tdopp": 0.041099999099969864,
        "Tqop": 1.3853000402450562,
        "Tqopp": 0.05820000171661377,
        "S10": 0.13330000638961792,
        "S12": 0.5016000270843506
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.706616163253784,
        "pmax": 179.33332920074463,
        "qmin": -21.878667175769806,
        "qmax": 83.5693359375,
        "regulated": 29664,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "29668_1_ieeet1",
      "ports": {
        "bus": 29668,
        "speed": 13812,
        "vs": 13815,
        "efd": 13814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29668_1_tgov1",
      "ports": {
        "speed": 13812,
        "pmech": 13813
      },
      "params": {
        "Trate": 215.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333259473799,
        "Pvmin": 0.13339506089687347,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29668_1_ieeest",
      "ports": {
        "input": 13812,
        "output": 13815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29674_1_gensal",
      "ports": {
        "bus": 29674,
        "pmech": 13817,
        "efd": 13818,
        "speed": 13816
      },
      "params": {
        "mva": 64.68000030517578,
        "H": 2.4302000999450684,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9620000123977661,
        "Xdp": 0.27309998869895935,
        "Xdpp": 0.16249999403953552,
        "Xq": 0.6236000061035156,
        "Xl": 0.0917000025510788,
        "Tdop": 6.0,
        "Tdopp": 0.30649998784065247,
        "Tqopp": 0.4377000033855438,
        "S10": 0.22669999301433563,
        "S12": 0.4814000129699707
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.091357558965683,
        "pmax": 53.89999747276306,
        "qmin": -2.641100063920021,
        "qmax": 20.69759964942932,
        "regulated": 29674,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29674_1_ieeet1",
      "ports": {
        "bus": 29674,
        "speed": 13816,
        "vs": 13819,
        "efd": 13818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.814199924468994,
        "E2": 3.75219988822937,
        "Se1": 0.08919999748468399,
        "Se2": 0.40880000591278076,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29674_1_hygov",
      "ports": {
        "speed": 13816,
        "pmech": 13817
      },
      "params": {
        "Trate": 64.68000030517578,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5077901482582092,
        "Tr": 5.350611209869385,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0786000490188599,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29674_1_ieeest",
      "ports": {
        "input": 13816,
        "output": 13819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29676_1_genrou",
      "ports": {
        "bus": 29676,
        "pmech": 13821,
        "efd": 13822,
        "speed": 13820
      },
      "params": {
        "mva": 1.7200000286102295,
        "H": 3.003561496734619,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4053000211715698,
        "Xdp": 0.2989000082015991,
        "Xdpp": 0.21570000052452087,
        "Xq": 1.3476999998092651,
        "Xqp": 0.42820000648498535,
        "Xqpp": 0.21570000052452087,
        "Xl": 0.1615999937057495,
        "Tdop": 7.962299823760986,
        "Tdopp": 0.04039999842643738,
        "Tqop": 1.4031000137329102,
        "Tqopp": 0.04280000180006027,
        "S10": 0.055399999022483826,
        "S12": 0.3458000123500824
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4283039830625057,
        "pmax": 1.4333332888782024,
        "qmin": -0.17486666329205036,
        "qmax": 0.6679333280771971,
        "regulated": 29676,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29676_1_ieeet1",
      "ports": {
        "bus": 29676,
        "speed": 13820,
        "vs": 13823,
        "efd": 13822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04470000043511391,
        "Ke": 0.0,
        "Te": 0.5094000101089478,
        "Kf": 0.07919999957084656,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1542000770568848,
        "E2": 2.8722000122070312,
        "Se1": 0.1678999960422516,
        "Se2": 0.43650001287460327,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29676_1_tgov1",
      "ports": {
        "speed": 13820,
        "pmech": 13821
      },
      "params": {
        "Trate": 1.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24901394546031952,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29676_1_ieeest",
      "ports": {
        "input": 13820,
        "output": 13823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29676_2_genrou",
      "ports": {
        "bus": 29676,
        "pmech": 13825,
        "efd": 13826,
        "speed": 13824
      },
      "params": {
        "mva": 1.7200000286102295,
        "H": 3.003561496734619,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4053000211715698,
        "Xdp": 0.2989000082015991,
        "Xdpp": 0.21570000052452087,
        "Xq": 1.3476999998092651,
        "Xqp": 0.42820000648498535,
        "Xqpp": 0.21570000052452087,
        "Xl": 0.1615999937057495,
        "Tdop": 7.962299823760986,
        "Tdopp": 0.04039999842643738,
        "Tqop": 1.4031000137329102,
        "Tqopp": 0.04280000180006027,
        "S10": 0.055399999022483826,
        "S12": 0.3458000123500824
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5949209444224834,
        "pmax": 1.4333332888782024,
        "qmin": -0.17486666329205036,
        "qmax": 0.6679333280771971,
        "regulated": 29676,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29676_2_ieeet1",
      "ports": {
        "bus": 29676,
        "speed": 13824,
        "vs": 13827,
        "efd": 13826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04470000043511391,
        "Ke": 0.0,
        "Te": 0.5094000101089478,
        "Kf": 0.07919999957084656,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1542000770568848,
        "E2": 2.8722000122070312,
        "Se1": 0.1678999960422516,
        "Se2": 0.43650001287460327,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29676_2_tgov1",
      "ports": {
        "speed": 13824,
        "pmech": 13825
      },
      "params": {
        "Trate": 1.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3458842635154724,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29676_2_ieeest",
      "ports": {
        "input": 13824,
        "output": 13827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29676_3_genrou",
      "ports": {
        "bus": 29676,
        "pmech": 13829,
        "efd": 13830,
        "speed": 13828
      },
      "params": {
        "mva": 1.7200000286102295,
        "H": 3.003561496734619,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4053000211715698,
        "Xdp": 0.2989000082015991,
        "Xdpp": 0.21570000052452087,
        "Xq": 1.3476999998092651,
        "Xqp": 0.42820000648498535,
        "Xqpp": 0.21570000052452087,
        "Xl": 0.1615999937057495,
        "Tdop": 7.962299823760986,
        "Tdopp": 0.04039999842643738,
        "Tqop": 1.4031000137329102,
        "Tqopp": 0.04280000180006027,
        "S10": 0.055399999022483826,
        "S12": 0.3458000123500824
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6782087497413158,
        "pmax": 1.4333332888782024,
        "qmin": -0.17486666329205036,
        "qmax": 0.6679333280771971,
        "regulated": 29676,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29676_3_ieeet1",
      "ports": {
        "bus": 29676,
        "speed": 13828,
        "vs": 13831,
        "efd": 13830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04470000043511391,
        "Ke": 0.0,
        "Te": 0.5094000101089478,
        "Kf": 0.07919999957084656,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.1542000770568848,
        "E2": 2.8722000122070312,
        "Se1": 0.1678999960422516,
        "Se2": 0.43650001287460327,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29676_3_tgov1",
      "ports": {
        "speed": 13828,
        "pmech": 13829
      },
      "params": {
        "Trate": 1.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.394307404756546,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29676_3_ieeest",
      "ports": {
        "input": 13828,
        "output": 13831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29680_1_genrou",
      "ports": {
        "bus": 29680,
        "pmech": 13833,
        "efd": 13834,
        "speed": 13832
      },
      "params": {
        "mva": 169.8000030517578,
        "H": 6.207859039306641,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8838000297546387,
        "Xdp": 0.2833000123500824,
        "Xdpp": 0.15620000660419464,
        "Xq": 1.791599988937378,
        "Xqp": 0.5932999849319458,
        "Xqpp": 0.15620000660419464,
        "Xl": 0.1200999990105629,
        "Tdop": 9.440099716186523,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4133000373840332,
        "Tqopp": 0.06700000166893005,
        "S10": 0.07890000194311142,
        "S12": 0.32179999351501465
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.47500276565552,
        "pmax": 141.49999618530273,
        "qmin": -15.70650041103363,
        "qmax": 72.02349901199341,
        "regulated": 29678,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "29680_1_ieeet1",
      "ports": {
        "bus": 29680,
        "speed": 13832,
        "vs": 13835,
        "efd": 13834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29680_1_tgov1",
      "ports": {
        "speed": 13832,
        "pmech": 13833
      },
      "params": {
        "Trate": 169.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3620435893535614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29680_1_ieeest",
      "ports": {
        "input": 13832,
        "output": 13835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29681_1_genrou",
      "ports": {
        "bus": 29681,
        "pmech": 13837,
        "efd": 13838,
        "speed": 13836
      },
      "params": {
        "mva": 169.8000030517578,
        "H": 6.207859039306641,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8838000297546387,
        "Xdp": 0.2833000123500824,
        "Xdpp": 0.15620000660419464,
        "Xq": 1.791599988937378,
        "Xqp": 0.5932999849319458,
        "Xqpp": 0.15620000660419464,
        "Xl": 0.1200999990105629,
        "Tdop": 9.440099716186523,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4133000373840332,
        "Tqopp": 0.06700000166893005,
        "S10": 0.07890000194311142,
        "S12": 0.32179999351501465
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.00468635559082,
        "pmax": 141.49999618530273,
        "qmin": -15.70650041103363,
        "qmax": 72.02349901199341,
        "regulated": 29678,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "29681_1_ieeet1",
      "ports": {
        "bus": 29681,
        "speed": 13836,
        "vs": 13839,
        "efd": 13838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29681_1_tgov1",
      "ports": {
        "speed": 13836,
        "pmech": 13837
      },
      "params": {
        "Trate": 169.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2120417356491089,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29681_1_ieeest",
      "ports": {
        "input": 13836,
        "output": 13839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29682_1_genrou",
      "ports": {
        "bus": 29682,
        "pmech": 13841,
        "efd": 13842,
        "speed": 13840
      },
      "params": {
        "mva": 169.8000030517578,
        "H": 6.207859039306641,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8838000297546387,
        "Xdp": 0.2833000123500824,
        "Xdpp": 0.15620000660419464,
        "Xq": 1.791599988937378,
        "Xqp": 0.5932999849319458,
        "Xqpp": 0.15620000660419464,
        "Xl": 0.1200999990105629,
        "Tdop": 9.440099716186523,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4133000373840332,
        "Tqopp": 0.06700000166893005,
        "S10": 0.07890000194311142,
        "S12": 0.32179999351501465
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.953583300113678,
        "pmax": 141.49999618530273,
        "qmin": -15.70650041103363,
        "qmax": 72.02349901199341,
        "regulated": 29682,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "29682_1_ieeet1",
      "ports": {
        "bus": 29682,
        "speed": 13840,
        "vs": 13843,
        "efd": 13842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29682_1_tgov1",
      "ports": {
        "speed": 13840,
        "pmech": 13841
      },
      "params": {
        "Trate": 169.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13518011569976807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29682_1_ieeest",
      "ports": {
        "input": 13840,
        "output": 13843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29683_1_genrou",
      "ports": {
        "bus": 29683,
        "pmech": 13845,
        "efd": 13846,
        "speed": 13844
      },
      "params": {
        "mva": 169.8000030517578,
        "H": 6.207859039306641,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8838000297546387,
        "Xdp": 0.2833000123500824,
        "Xdpp": 0.15620000660419464,
        "Xq": 1.791599988937378,
        "Xqp": 0.5932999849319458,
        "Xqpp": 0.15620000660419464,
        "Xl": 0.1200999990105629,
        "Tdop": 9.440099716186523,
        "Tdopp": 0.05139999836683273,
        "Tqop": 1.4133000373840332,
        "Tqopp": 0.06700000166893005,
        "S10": 0.07890000194311142,
        "S12": 0.32179999351501465
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.221944093704224,
        "pmax": 141.49999618530273,
        "qmin": -15.70650041103363,
        "qmax": 72.02349901199341,
        "regulated": 29683,
        "vset": 1.024999976158142
      }
    },
    {
      "class": "Ieeet1",
      "id": "29683_1_ieeet1",
      "ports": {
        "bus": 29683,
        "speed": 13844,
        "vs": 13847,
        "efd": 13846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29683_1_tgov1",
      "ports": {
        "speed": 13844,
        "pmech": 13845
      },
      "params": {
        "Trate": 169.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.33110684156417847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29683_1_ieeest",
      "ports": {
        "input": 13844,
        "output": 13847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29687_1_genrou",
      "ports": {
        "bus": 29687,
        "pmech": 13849,
        "efd": 13850,
        "speed": 13848
      },
      "params": {
        "mva": 424.9679870605469,
        "H": 2.5918502807617188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077199935913086,
        "Xdp": 0.19059999287128448,
        "Xdpp": 0.13979999721050262,
        "Xq": 1.9738999605178833,
        "Xqp": 0.5080000162124634,
        "Xqpp": 0.13979999721050262,
        "Xl": 0.10270000249147415,
        "Tdop": 5.0046000480651855,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.9441999793052673,
        "Tqopp": 0.053700000047683716,
        "S10": 0.17000000178813934,
        "S12": 0.5748999714851379
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.17133164405823,
        "pmax": 354.1399955749512,
        "qmin": -43.205079436302185,
        "qmax": 165.02923965454102,
        "regulated": 29686,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29687_1_ieeet1",
      "ports": {
        "bus": 29687,
        "speed": 13848,
        "vs": 13851,
        "efd": 13850
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6700000166893005,
        "Kf": 0.05730000138282776,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3422000408172607,
        "E2": 4.456299781799316,
        "Se1": 0.15790000557899475,
        "Se2": 0.4253000020980835,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29687_1_tgov1",
      "ports": {
        "speed": 13848,
        "pmech": 13849
      },
      "params": {
        "Trate": 424.9679870605469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12276532500982285,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29687_1_ieeest",
      "ports": {
        "input": 13848,
        "output": 13851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29688_1_genrou",
      "ports": {
        "bus": 29688,
        "pmech": 13853,
        "efd": 13854,
        "speed": 13852
      },
      "params": {
        "mva": 424.9679870605469,
        "H": 2.5918502807617188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077199935913086,
        "Xdp": 0.19059999287128448,
        "Xdpp": 0.13979999721050262,
        "Xq": 1.9738999605178833,
        "Xqp": 0.5080000162124634,
        "Xqpp": 0.13979999721050262,
        "Xl": 0.10270000249147415,
        "Tdop": 5.0046000480651855,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.9441999793052673,
        "Tqopp": 0.053700000047683716,
        "S10": 0.17000000178813934,
        "S12": 0.5748999714851379
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.511728048324585,
        "pmax": 354.1399955749512,
        "qmin": -43.205079436302185,
        "qmax": 165.02923965454102,
        "regulated": 29686,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29688_1_ieeet1",
      "ports": {
        "bus": 29688,
        "speed": 13852,
        "vs": 13855,
        "efd": 13854
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6700000166893005,
        "Kf": 0.05730000138282776,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3422000408172607,
        "E2": 4.456299781799316,
        "Se1": 0.15790000557899475,
        "Se2": 0.4253000020980835,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29688_1_tgov1",
      "ports": {
        "speed": 13852,
        "pmech": 13853
      },
      "params": {
        "Trate": 424.9679870605469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13768503069877625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29688_1_ieeest",
      "ports": {
        "input": 13852,
        "output": 13855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29689_1_genrou",
      "ports": {
        "bus": 29689,
        "pmech": 13857,
        "efd": 13858,
        "speed": 13856
      },
      "params": {
        "mva": 424.9679870605469,
        "H": 2.5918502807617188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077199935913086,
        "Xdp": 0.19059999287128448,
        "Xdpp": 0.13979999721050262,
        "Xq": 1.9738999605178833,
        "Xqp": 0.5080000162124634,
        "Xqpp": 0.13979999721050262,
        "Xl": 0.10270000249147415,
        "Tdop": 5.0046000480651855,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.9441999793052673,
        "Tqopp": 0.053700000047683716,
        "S10": 0.17000000178813934,
        "S12": 0.5748999714851379
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 162.19381093978882,
        "pmax": 354.1399955749512,
        "qmin": -43.205079436302185,
        "qmax": 165.02923965454102,
        "regulated": 29686,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29689_1_ieeet1",
      "ports": {
        "bus": 29689,
        "speed": 13856,
        "vs": 13859,
        "efd": 13858
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6700000166893005,
        "Kf": 0.05730000138282776,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3422000408172607,
        "E2": 4.456299781799316,
        "Se1": 0.15790000557899475,
        "Se2": 0.4253000020980835,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29689_1_tgov1",
      "ports": {
        "speed": 13856,
        "pmech": 13857
      },
      "params": {
        "Trate": 424.9679870605469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38166123628616333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29689_1_ieeest",
      "ports": {
        "input": 13856,
        "output": 13859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29691_1_genrou",
      "ports": {
        "bus": 29691,
        "pmech": 13861,
        "efd": 13862,
        "speed": 13860
      },
      "params": {
        "mva": 424.9679870605469,
        "H": 2.5918502807617188,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.077199935913086,
        "Xdp": 0.19059999287128448,
        "Xdpp": 0.13979999721050262,
        "Xq": 1.9738999605178833,
        "Xqp": 0.5080000162124634,
        "Xqpp": 0.13979999721050262,
        "Xl": 0.10270000249147415,
        "Tdop": 5.0046000480651855,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.9441999793052673,
        "Tqopp": 0.053700000047683716,
        "S10": 0.17000000178813934,
        "S12": 0.5748999714851379
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 59.72680449485779,
        "pmax": 354.1399955749512,
        "qmin": -43.205079436302185,
        "qmax": 165.02923965454102,
        "regulated": 29686,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29691_1_ieeet1",
      "ports": {
        "bus": 29691,
        "speed": 13860,
        "vs": 13863,
        "efd": 13862
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.6700000166893005,
        "Kf": 0.05730000138282776,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.3422000408172607,
        "E2": 4.456299781799316,
        "Se1": 0.15790000557899475,
        "Se2": 0.4253000020980835,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29691_1_tgov1",
      "ports": {
        "speed": 13860,
        "pmech": 13861
      },
      "params": {
        "Trate": 424.9679870605469,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14054425060749054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29691_1_ieeest",
      "ports": {
        "input": 13860,
        "output": 13863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29702_1_genrou",
      "ports": {
        "bus": 29702,
        "pmech": 13865,
        "efd": 13866,
        "speed": 13864
      },
      "params": {
        "mva": 329.1199951171875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0206000804901123,
        "Xdp": 0.2858999967575073,
        "Xdpp": 0.18320000171661377,
        "Xq": 1.901900053024292,
        "Xqp": 0.6205000281333923,
        "Xqpp": 0.18320000171661377,
        "Xl": 0.14159999787807465,
        "Tdop": 8.67389965057373,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.014299988746643,
        "Tqopp": 0.060600001364946365,
        "S10": 0.11159999668598175,
        "S12": 0.6171000003814697
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.653608202934265,
        "pmax": 274.2666721343994,
        "qmin": -30.443599820137024,
        "qmax": 139.601731300354,
        "regulated": 29700,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "29702_1_ieeet1",
      "ports": {
        "bus": 29702,
        "speed": 13864,
        "vs": 13867,
        "efd": 13866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29702_1_tgov1",
      "ports": {
        "speed": 13864,
        "pmech": 13865
      },
      "params": {
        "Trate": 329.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12048374116420746,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29702_1_ieeest",
      "ports": {
        "input": 13864,
        "output": 13867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29703_1_genrou",
      "ports": {
        "bus": 29703,
        "pmech": 13869,
        "efd": 13870,
        "speed": 13868
      },
      "params": {
        "mva": 329.1199951171875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0206000804901123,
        "Xdp": 0.2858999967575073,
        "Xdpp": 0.18320000171661377,
        "Xq": 1.901900053024292,
        "Xqp": 0.6205000281333923,
        "Xqpp": 0.18320000171661377,
        "Xl": 0.14159999787807465,
        "Tdop": 8.67389965057373,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.014299988746643,
        "Tqopp": 0.060600001364946365,
        "S10": 0.11159999668598175,
        "S12": 0.6171000003814697
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 121.08714580535889,
        "pmax": 274.2666721343994,
        "qmin": -30.443599820137024,
        "qmax": 139.601731300354,
        "regulated": 29700,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "29703_1_ieeet1",
      "ports": {
        "bus": 29703,
        "speed": 13868,
        "vs": 13871,
        "efd": 13870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29703_1_tgov1",
      "ports": {
        "speed": 13868,
        "pmech": 13869
      },
      "params": {
        "Trate": 329.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36791184544563293,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29703_1_ieeest",
      "ports": {
        "input": 13868,
        "output": 13871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29704_1_genrou",
      "ports": {
        "bus": 29704,
        "pmech": 13873,
        "efd": 13874,
        "speed": 13872
      },
      "params": {
        "mva": 329.1199951171875,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0206000804901123,
        "Xdp": 0.2858999967575073,
        "Xdpp": 0.18320000171661377,
        "Xq": 1.901900053024292,
        "Xqp": 0.6205000281333923,
        "Xqpp": 0.18320000171661377,
        "Xl": 0.14159999787807465,
        "Tdop": 8.67389965057373,
        "Tdopp": 0.04600000008940697,
        "Tqop": 1.014299988746643,
        "Tqopp": 0.060600001364946365,
        "S10": 0.11159999668598175,
        "S12": 0.6171000003814697
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.65349292755127,
        "pmax": 274.2666721343994,
        "qmin": -30.443599820137024,
        "qmax": 139.601731300354,
        "regulated": 29700,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "29704_1_ieeet1",
      "ports": {
        "bus": 29704,
        "speed": 13872,
        "vs": 13875,
        "efd": 13874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29704_1_tgov1",
      "ports": {
        "speed": 13872,
        "pmech": 13873
      },
      "params": {
        "Trate": 329.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26936525106430054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29704_1_ieeest",
      "ports": {
        "input": 13872,
        "output": 13875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29707_2_gensal",
      "ports": {
        "bus": 29707,
        "pmech": 13877,
        "efd": 13878,
        "speed": 13876
      },
      "params": {
        "mva": 90.0,
        "H": 2.7616000175476074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44369998574256897,
        "Xdpp": 0.3483000099658966,
        "Xq": 0.6484000086784363,
        "Xl": 0.14869999885559082,
        "Tdop": 6.0,
        "Tdopp": 0.4268999993801117,
        "Tqopp": 0.4684999883174896,
        "S10": 0.07580000162124634,
        "S12": 0.20180000364780426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.07864546775818,
        "pmax": 75.0,
        "qmin": -3.6749999970197678,
        "qmax": 28.79999876022339,
        "regulated": 29707,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "29707_2_esdc1a",
      "ports": {
        "bus": 29707,
        "speed": 13876,
        "vs": 13879,
        "efd": 13878
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0210999995470047,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2899999618530273,
        "Se1": 0.1388999968767166,
        "E2": 3.0534000396728516,
        "Se2": 0.41679999232292175,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29707_2_hygov",
      "ports": {
        "speed": 13876,
        "pmech": 13877
      },
      "params": {
        "Trate": 90.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.585293173789978,
        "Tr": 6.91483736038208,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4478000402450562,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29707_2_ieeest",
      "ports": {
        "input": 13876,
        "output": 13879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29707_3_gensal",
      "ports": {
        "bus": 29707,
        "pmech": 13881,
        "efd": 13882,
        "speed": 13880
      },
      "params": {
        "mva": 90.0,
        "H": 2.7616000175476074,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44369998574256897,
        "Xdpp": 0.3483000099658966,
        "Xq": 0.6484000086784363,
        "Xl": 0.14869999885559082,
        "Tdop": 6.0,
        "Tdopp": 0.4268999993801117,
        "Tqopp": 0.4684999883174896,
        "S10": 0.07580000162124634,
        "S12": 0.20180000364780426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.833249151706696,
        "pmax": 75.0,
        "qmin": -3.6749999970197678,
        "qmax": 28.79999876022339,
        "regulated": 29707,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "29707_3_esdc1a",
      "ports": {
        "bus": 29707,
        "speed": 13880,
        "vs": 13883,
        "efd": 13882
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.0210999995470047,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2899999618530273,
        "Se1": 0.1388999968767166,
        "E2": 3.0534000396728516,
        "Se2": 0.41679999232292175,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29707_3_hygov",
      "ports": {
        "speed": 13880,
        "pmech": 13881
      },
      "params": {
        "Trate": 90.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.585293173789978,
        "Tr": 6.91483736038208,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4478000402450562,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29707_3_ieeest",
      "ports": {
        "input": 13880,
        "output": 13883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29713_1_genrou",
      "ports": {
        "bus": 29713,
        "pmech": 13885,
        "efd": 13886,
        "speed": 13884
      },
      "params": {
        "mva": 59.15999984741211,
        "H": 8.377654075622559,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5259000062942505,
        "Xdp": 0.2590000033378601,
        "Xdpp": 0.2206999957561493,
        "Xq": 1.5026999711990356,
        "Xqp": 0.4075999855995178,
        "Xqpp": 0.2206999957561493,
        "Xl": 0.17149999737739563,
        "Tdop": 7.990600109100342,
        "Tdopp": 0.04780000075697899,
        "Tqop": 0.6518999934196472,
        "Tqopp": 0.08529999852180481,
        "S10": 0.09889999777078629,
        "S12": 0.5159000158309937
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.559360265731812,
        "pmax": 49.300000071525574,
        "qmin": -5.472299829125404,
        "qmax": 25.093701481819153,
        "regulated": 29713,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29713_1_ieeet1",
      "ports": {
        "bus": 29713,
        "speed": 13884,
        "vs": 13887,
        "efd": 13886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29713_1_tgov1",
      "ports": {
        "speed": 13884,
        "pmech": 13885
      },
      "params": {
        "Trate": 59.15999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333366917198,
        "Pvmin": 0.212294802069664,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29713_1_ieeest",
      "ports": {
        "input": 13884,
        "output": 13887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29720_1_gensal",
      "ports": {
        "bus": 29720,
        "pmech": 13889,
        "efd": 13890,
        "speed": 13888
      },
      "params": {
        "mva": 51.0,
        "H": 2.495300054550171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8792999982833862,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.2840000092983246,
        "Xq": 0.5697000026702881,
        "Xl": 0.13359999656677246,
        "Tdop": 6.0,
        "Tdopp": 0.38429999351501465,
        "Tqopp": 0.5458999872207642,
        "S10": 0.19169999659061432,
        "S12": 0.5940999984741211
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.708459600806236,
        "pmax": 42.500001192092896,
        "qmin": -2.082500047981739,
        "qmax": 16.32000058889389,
        "regulated": 29720,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "29720_1_ieeet1",
      "ports": {
        "bus": 29720,
        "speed": 13888,
        "vs": 13891,
        "efd": 13890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29720_1_hygov",
      "ports": {
        "speed": 13888,
        "pmech": 13889
      },
      "params": {
        "Trate": 51.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.15887273848056793,
        "Tr": 1.7621009349822998,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3303000032901764,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29720_1_ieeest",
      "ports": {
        "input": 13888,
        "output": 13891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29720_2_gensal",
      "ports": {
        "bus": 29720,
        "pmech": 13893,
        "efd": 13894,
        "speed": 13892
      },
      "params": {
        "mva": 51.0,
        "H": 2.495300054550171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8792999982833862,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.2840000092983246,
        "Xq": 0.5697000026702881,
        "Xl": 0.13359999656677246,
        "Tdop": 6.0,
        "Tdopp": 0.38429999351501465,
        "Tqopp": 0.5458999872207642,
        "S10": 0.19169999659061432,
        "S12": 0.5940999984741211
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.876591712236404,
        "pmax": 42.500001192092896,
        "qmin": -2.082500047981739,
        "qmax": 16.32000058889389,
        "regulated": 29720,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "29720_2_ieeet1",
      "ports": {
        "bus": 29720,
        "speed": 13892,
        "vs": 13895,
        "efd": 13894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29720_2_hygov",
      "ports": {
        "speed": 13892,
        "pmech": 13893
      },
      "params": {
        "Trate": 51.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.15887273848056793,
        "Tr": 1.7621009349822998,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3303000032901764,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29720_2_ieeest",
      "ports": {
        "input": 13892,
        "output": 13895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29720_3_gensal",
      "ports": {
        "bus": 29720,
        "pmech": 13897,
        "efd": 13898,
        "speed": 13896
      },
      "params": {
        "mva": 51.0,
        "H": 2.495300054550171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8792999982833862,
        "Xdp": 0.3025999963283539,
        "Xdpp": 0.2840000092983246,
        "Xq": 0.5697000026702881,
        "Xl": 0.13359999656677246,
        "Tdop": 6.0,
        "Tdopp": 0.38429999351501465,
        "Tqopp": 0.5458999872207642,
        "S10": 0.19169999659061432,
        "S12": 0.5940999984741211
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.729722678661346,
        "pmax": 42.500001192092896,
        "qmin": -2.082500047981739,
        "qmax": 16.32000058889389,
        "regulated": 29720,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "29720_3_ieeet1",
      "ports": {
        "bus": 29720,
        "speed": 13896,
        "vs": 13899,
        "efd": 13898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29720_3_hygov",
      "ports": {
        "speed": 13896,
        "pmech": 13897
      },
      "params": {
        "Trate": 51.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.15887273848056793,
        "Tr": 1.7621009349822998,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3303000032901764,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29720_3_ieeest",
      "ports": {
        "input": 13896,
        "output": 13899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29726_1_genrou",
      "ports": {
        "bus": 29726,
        "pmech": 13901,
        "efd": 13902,
        "speed": 13900
      },
      "params": {
        "mva": 341.0400085449219,
        "H": 4.095418930053711,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7314000129699707,
        "Xdp": 0.15160000324249268,
        "Xdpp": 0.11240000277757645,
        "Xq": 1.6516000032424927,
        "Xqp": 0.5099999904632568,
        "Xqpp": 0.11240000277757645,
        "Xl": 0.08139999955892563,
        "Tdop": 6.6066999435424805,
        "Tdopp": 0.05590000003576279,
        "Tqop": 0.9617999792098999,
        "Tqopp": 0.06109999865293503,
        "S10": 0.17139999568462372,
        "S12": 0.5776000022888184
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 139.96930122375488,
        "pmax": 284.20000076293945,
        "qmin": -34.67240035533905,
        "qmax": 132.43720531463623,
        "regulated": 29725,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29726_1_ieeet1",
      "ports": {
        "bus": 29726,
        "speed": 13900,
        "vs": 13903,
        "efd": 13902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29726_1_tgov1",
      "ports": {
        "speed": 13900,
        "pmech": 13901
      },
      "params": {
        "Trate": 341.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333146908615,
        "Pvmin": 0.4104190170764923,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29726_1_ieeest",
      "ports": {
        "input": 13900,
        "output": 13903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29727_1_genrou",
      "ports": {
        "bus": 29727,
        "pmech": 13905,
        "efd": 13906,
        "speed": 13904
      },
      "params": {
        "mva": 341.0400085449219,
        "H": 4.095418930053711,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7314000129699707,
        "Xdp": 0.15160000324249268,
        "Xdpp": 0.11240000277757645,
        "Xq": 1.6516000032424927,
        "Xqp": 0.5099999904632568,
        "Xqpp": 0.11240000277757645,
        "Xl": 0.08139999955892563,
        "Tdop": 6.6066999435424805,
        "Tdopp": 0.05590000003576279,
        "Tqop": 0.9617999792098999,
        "Tqopp": 0.06109999865293503,
        "S10": 0.17139999568462372,
        "S12": 0.5776000022888184
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.3258466720581,
        "pmax": 284.20000076293945,
        "qmin": -34.67240035533905,
        "qmax": 132.43720531463623,
        "regulated": 29725,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29727_1_ieeet1",
      "ports": {
        "bus": 29727,
        "speed": 13904,
        "vs": 13907,
        "efd": 13906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29727_1_tgov1",
      "ports": {
        "speed": 13904,
        "pmech": 13905
      },
      "params": {
        "Trate": 341.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333146908616,
        "Pvmin": 0.2208710014820099,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29727_1_ieeest",
      "ports": {
        "input": 13904,
        "output": 13907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29731_1_gensal",
      "ports": {
        "bus": 29731,
        "pmech": 13909,
        "efd": 13910,
        "speed": 13908
      },
      "params": {
        "mva": 56.279998779296875,
        "H": 2.2915000915527344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0784000158309937,
        "Xdp": 0.3059999942779541,
        "Xdpp": 0.2782999873161316,
        "Xq": 0.6995000243186951,
        "Xl": 0.19169999659061432,
        "Tdop": 6.0,
        "Tdopp": 0.271699994802475,
        "Tqopp": 0.5532000064849854,
        "S10": 0.2587999999523163,
        "S12": 0.7267000079154968
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.538731813430786,
        "pmax": 46.90000116825104,
        "qmin": -2.298099920153618,
        "qmax": 18.009600043296814,
        "regulated": 29731,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29731_1_ieeet1",
      "ports": {
        "bus": 29731,
        "speed": 13908,
        "vs": 13911,
        "efd": 13910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29731_1_hygov",
      "ports": {
        "speed": 13908,
        "pmech": 13909
      },
      "params": {
        "Trate": 56.279998779296875,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8058528900146484,
        "Tr": 7.829946041107178,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.680299997329712,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07829999923706055,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29731_1_ieeest",
      "ports": {
        "input": 13908,
        "output": 13911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29736_1_genrou",
      "ports": {
        "bus": 29736,
        "pmech": 13913,
        "efd": 13914,
        "speed": 13912
      },
      "params": {
        "mva": 281.82000732421875,
        "H": 4.8319196701049805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8149000406265259,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.2410999983549118,
        "Xq": 1.7359000444412231,
        "Xqp": 0.5726000070571899,
        "Xqpp": 0.2410999983549118,
        "Xl": 0.18780000507831573,
        "Tdop": 5.221799850463867,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.1964999437332153,
        "Tqopp": 0.08460000157356262,
        "S10": 0.03480000048875809,
        "S12": 0.29280000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.09471654891968,
        "pmax": 234.85000133514404,
        "qmin": -26.068350672721863,
        "qmax": 119.5386528968811,
        "regulated": 29734,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "29736_1_ieeet1",
      "ports": {
        "bus": 29736,
        "speed": 13912,
        "vs": 13915,
        "efd": 13914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29736_1_tgov1",
      "ports": {
        "speed": 13912,
        "pmech": 13913
      },
      "params": {
        "Trate": 281.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333164134148,
        "Pvmin": 0.24872156977653503,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29736_1_ieeest",
      "ports": {
        "input": 13912,
        "output": 13915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29737_1_genrou",
      "ports": {
        "bus": 29737,
        "pmech": 13917,
        "efd": 13918,
        "speed": 13916
      },
      "params": {
        "mva": 281.82000732421875,
        "H": 4.8319196701049805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8149000406265259,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.2410999983549118,
        "Xq": 1.7359000444412231,
        "Xqp": 0.5726000070571899,
        "Xqpp": 0.2410999983549118,
        "Xl": 0.18780000507831573,
        "Tdop": 5.221799850463867,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.1964999437332153,
        "Tqopp": 0.08460000157356262,
        "S10": 0.03480000048875809,
        "S12": 0.29280000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.368512988090515,
        "pmax": 234.85000133514404,
        "qmin": -26.068350672721863,
        "qmax": 119.5386528968811,
        "regulated": 29734,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "29737_1_ieeet1",
      "ports": {
        "bus": 29737,
        "speed": 13916,
        "vs": 13919,
        "efd": 13918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29737_1_tgov1",
      "ports": {
        "speed": 13916,
        "pmech": 13917
      },
      "params": {
        "Trate": 281.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333164134148,
        "Pvmin": 0.11840363591909409,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29737_1_ieeest",
      "ports": {
        "input": 13916,
        "output": 13919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29738_1_genrou",
      "ports": {
        "bus": 29738,
        "pmech": 13921,
        "efd": 13922,
        "speed": 13920
      },
      "params": {
        "mva": 281.82000732421875,
        "H": 4.8319196701049805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8149000406265259,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.2410999983549118,
        "Xq": 1.7359000444412231,
        "Xqp": 0.5726000070571899,
        "Xqpp": 0.2410999983549118,
        "Xl": 0.18780000507831573,
        "Tdop": 5.221799850463867,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.1964999437332153,
        "Tqopp": 0.08460000157356262,
        "S10": 0.03480000048875809,
        "S12": 0.29280000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.38826727867126,
        "pmax": 234.85000133514404,
        "qmin": -26.068350672721863,
        "qmax": 119.5386528968811,
        "regulated": 29734,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "29738_1_ieeet1",
      "ports": {
        "bus": 29738,
        "speed": 13920,
        "vs": 13923,
        "efd": 13922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29738_1_tgov1",
      "ports": {
        "speed": 13920,
        "pmech": 13921
      },
      "params": {
        "Trate": 281.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333164134147,
        "Pvmin": 0.23556974530220032,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29738_1_ieeest",
      "ports": {
        "input": 13920,
        "output": 13923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29739_1_genrou",
      "ports": {
        "bus": 29739,
        "pmech": 13925,
        "efd": 13926,
        "speed": 13924
      },
      "params": {
        "mva": 281.82000732421875,
        "H": 4.8319196701049805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8149000406265259,
        "Xdp": 0.36910000443458557,
        "Xdpp": 0.2410999983549118,
        "Xq": 1.7359000444412231,
        "Xqp": 0.5726000070571899,
        "Xqpp": 0.2410999983549118,
        "Xl": 0.18780000507831573,
        "Tdop": 5.221799850463867,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.1964999437332153,
        "Tqopp": 0.08460000157356262,
        "S10": 0.03480000048875809,
        "S12": 0.29280000925064087
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 111.52361631393433,
        "pmax": 234.85000133514404,
        "qmin": -26.068350672721863,
        "qmax": 119.5386528968811,
        "regulated": 29734,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "29739_1_ieeet1",
      "ports": {
        "bus": 29739,
        "speed": 13924,
        "vs": 13927,
        "efd": 13926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29739_1_tgov1",
      "ports": {
        "speed": 13924,
        "pmech": 13925
      },
      "params": {
        "Trate": 281.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333164134148,
        "Pvmin": 0.39572641253471375,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29739_1_ieeest",
      "ports": {
        "input": 13924,
        "output": 13927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29742_1_gensal",
      "ports": {
        "bus": 29742,
        "pmech": 13929,
        "efd": 13930,
        "speed": 13928
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 2.2399001121520996,
        "D": 0.0,
