        "Ra": 0.0,
        "Xd": 0.5511999726295471,
        "Xdp": 0.2754000127315521,
        "Xdpp": 0.2685999870300293,
        "Xq": 0.3555999994277954,
        "Xl": 0.13510000705718994,
        "Tdop": 6.0,
        "Tdopp": 0.18770000338554382,
        "Tqopp": 0.4221999943256378,
        "S10": 0.28790000081062317,
        "S12": 0.6786999702453613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3088500117883086,
        "pmax": 1.733333244919777,
        "qmin": -0.08493333589285612,
        "qmax": 0.6655999924987555,
        "regulated": 29742,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "29742_1_ieeet1",
      "ports": {
        "bus": 29742,
        "speed": 13928,
        "vs": 13931,
        "efd": 13930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29742_1_hygov",
      "ports": {
        "speed": 13928,
        "pmech": 13929
      },
      "params": {
        "Trate": 2.0799999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3393237590789795,
        "Tr": 3.344341993331909,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6460000276565552,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29742_1_ieeest",
      "ports": {
        "input": 13928,
        "output": 13931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29742_2_gensal",
      "ports": {
        "bus": 29742,
        "pmech": 13933,
        "efd": 13934,
        "speed": 13932
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 2.2399001121520996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5511999726295471,
        "Xdp": 0.2754000127315521,
        "Xdpp": 0.2685999870300293,
        "Xq": 0.3555999994277954,
        "Xl": 0.13510000705718994,
        "Tdop": 6.0,
        "Tdopp": 0.18770000338554382,
        "Tqopp": 0.4221999943256378,
        "S10": 0.28790000081062317,
        "S12": 0.6786999702453613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7849445566534996,
        "pmax": 1.733333244919777,
        "qmin": -0.08493333589285612,
        "qmax": 0.6655999924987555,
        "regulated": 29742,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "29742_2_ieeet1",
      "ports": {
        "bus": 29742,
        "speed": 13932,
        "vs": 13935,
        "efd": 13934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29742_2_hygov",
      "ports": {
        "speed": 13932,
        "pmech": 13933
      },
      "params": {
        "Trate": 2.0799999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3393237590789795,
        "Tr": 3.344341993331909,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6460000276565552,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29742_2_ieeest",
      "ports": {
        "input": 13932,
        "output": 13935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29742_3_gensal",
      "ports": {
        "bus": 29742,
        "pmech": 13937,
        "efd": 13938,
        "speed": 13936
      },
      "params": {
        "mva": 2.0799999237060547,
        "H": 2.2399001121520996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5511999726295471,
        "Xdp": 0.2754000127315521,
        "Xdpp": 0.2685999870300293,
        "Xq": 0.3555999994277954,
        "Xl": 0.13510000705718994,
        "Tdop": 6.0,
        "Tdopp": 0.18770000338554382,
        "Tqopp": 0.4221999943256378,
        "S10": 0.28790000081062317,
        "S12": 0.6786999702453613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2789763733744621,
        "pmax": 1.733333244919777,
        "qmin": -0.08493333589285612,
        "qmax": 0.6655999924987555,
        "regulated": 29742,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "29742_3_ieeet1",
      "ports": {
        "bus": 29742,
        "speed": 13936,
        "vs": 13939,
        "efd": 13938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29742_3_hygov",
      "ports": {
        "speed": 13936,
        "pmech": 13937
      },
      "params": {
        "Trate": 2.0799999237060547,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3393237590789795,
        "Tr": 3.344341993331909,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6460000276565552,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29742_3_ieeest",
      "ports": {
        "input": 13936,
        "output": 13939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29745_1_genrou",
      "ports": {
        "bus": 29745,
        "pmech": 13941,
        "efd": 13942,
        "speed": 13940
      },
      "params": {
        "mva": 483.0719909667969,
        "H": 2.4237046241760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.742400050163269,
        "Xdp": 0.17640000581741333,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.6619000434875488,
        "Xqp": 0.6122999787330627,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.09489999711513519,
        "Tdop": 8.093099594116211,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.156000018119812,
        "Tqopp": 0.06019999831914902,
        "S10": 0.14589999616146088,
        "S12": 0.5267999768257141
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.5073356628418,
        "pmax": 402.5599956512451,
        "qmin": -49.11231994628906,
        "qmax": 187.5929594039917,
        "regulated": 29744,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "29745_1_ieeet1",
      "ports": {
        "bus": 29745,
        "speed": 13940,
        "vs": 13943,
        "efd": 13942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29745_1_tgov1",
      "ports": {
        "speed": 13940,
        "pmech": 13941
      },
      "params": {
        "Trate": 483.0719909667969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09420404583215714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29745_1_ieeest",
      "ports": {
        "input": 13940,
        "output": 13943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29746_1_genrou",
      "ports": {
        "bus": 29746,
        "pmech": 13945,
        "efd": 13946,
        "speed": 13944
      },
      "params": {
        "mva": 483.0719909667969,
        "H": 2.4237046241760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.742400050163269,
        "Xdp": 0.17640000581741333,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.6619000434875488,
        "Xqp": 0.6122999787330627,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.09489999711513519,
        "Tdop": 8.093099594116211,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.156000018119812,
        "Tqopp": 0.06019999831914902,
        "S10": 0.14589999616146088,
        "S12": 0.5267999768257141
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 142.75227785110474,
        "pmax": 402.5599956512451,
        "qmin": -49.11231994628906,
        "qmax": 187.5929594039917,
        "regulated": 29744,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "29746_1_ieeet1",
      "ports": {
        "bus": 29746,
        "speed": 13944,
        "vs": 13947,
        "efd": 13946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29746_1_tgov1",
      "ports": {
        "speed": 13944,
        "pmech": 13945
      },
      "params": {
        "Trate": 483.0719909667969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29550933837890625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29746_1_ieeest",
      "ports": {
        "input": 13944,
        "output": 13947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29747_1_genrou",
      "ports": {
        "bus": 29747,
        "pmech": 13949,
        "efd": 13950,
        "speed": 13948
      },
      "params": {
        "mva": 483.0719909667969,
        "H": 2.4237046241760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.742400050163269,
        "Xdp": 0.17640000581741333,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.6619000434875488,
        "Xqp": 0.6122999787330627,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.09489999711513519,
        "Tdop": 8.093099594116211,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.156000018119812,
        "Tqopp": 0.06019999831914902,
        "S10": 0.14589999616146088,
        "S12": 0.5267999768257141
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 195.19505500793457,
        "pmax": 402.5599956512451,
        "qmin": -49.11231994628906,
        "qmax": 187.5929594039917,
        "regulated": 29744,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "29747_1_ieeet1",
      "ports": {
        "bus": 29747,
        "speed": 13948,
        "vs": 13951,
        "efd": 13950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29747_1_tgov1",
      "ports": {
        "speed": 13948,
        "pmech": 13949
      },
      "params": {
        "Trate": 483.0719909667969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40407031774520874,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29747_1_ieeest",
      "ports": {
        "input": 13948,
        "output": 13951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29748_1_genrou",
      "ports": {
        "bus": 29748,
        "pmech": 13953,
        "efd": 13954,
        "speed": 13952
      },
      "params": {
        "mva": 483.0719909667969,
        "H": 2.4237046241760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.742400050163269,
        "Xdp": 0.17640000581741333,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.6619000434875488,
        "Xqp": 0.6122999787330627,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.09489999711513519,
        "Tdop": 8.093099594116211,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.156000018119812,
        "Tqopp": 0.06019999831914902,
        "S10": 0.14589999616146088,
        "S12": 0.5267999768257141
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.72500193119049,
        "pmax": 402.5599956512451,
        "qmin": -49.11231994628906,
        "qmax": 187.5929594039917,
        "regulated": 29744,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "29748_1_ieeet1",
      "ports": {
        "bus": 29748,
        "speed": 13952,
        "vs": 13955,
        "efd": 13954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29748_1_tgov1",
      "ports": {
        "speed": 13952,
        "pmech": 13953
      },
      "params": {
        "Trate": 483.0719909667969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09672471880912781,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29748_1_ieeest",
      "ports": {
        "input": 13952,
        "output": 13955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29749_1_genrou",
      "ports": {
        "bus": 29749,
        "pmech": 13957,
        "efd": 13958,
        "speed": 13956
      },
      "params": {
        "mva": 483.0719909667969,
        "H": 2.4237046241760254,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.742400050163269,
        "Xdp": 0.17640000581741333,
        "Xdpp": 0.1298000067472458,
        "Xq": 1.6619000434875488,
        "Xqp": 0.6122999787330627,
        "Xqpp": 0.1298000067472458,
        "Xl": 0.09489999711513519,
        "Tdop": 8.093099594116211,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.156000018119812,
        "Tqopp": 0.06019999831914902,
        "S10": 0.14589999616146088,
        "S12": 0.5267999768257141
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 101.8328070640564,
        "pmax": 402.5599956512451,
        "qmin": -49.11231994628906,
        "qmax": 187.5929594039917,
        "regulated": 29744,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "29749_1_ieeet1",
      "ports": {
        "bus": 29749,
        "speed": 13956,
        "vs": 13959,
        "efd": 13958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29749_1_tgov1",
      "ports": {
        "speed": 13956,
        "pmech": 13957
      },
      "params": {
        "Trate": 483.0719909667969,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21080255508422852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29749_1_ieeest",
      "ports": {
        "input": 13956,
        "output": 13959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29755_1_genrou",
      "ports": {
        "bus": 29755,
        "pmech": 13961,
        "efd": 13962,
        "speed": 13960
      },
      "params": {
        "mva": 846.5999755859375,
        "H": 2.2925775051116943,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9153000116348267,
        "Xdp": 0.3003000020980835,
        "Xdpp": 0.21660000085830688,
        "Xq": 1.8229999542236328,
        "Xqp": 0.26820001006126404,
        "Xqpp": 0.21660000085830688,
        "Xl": 0.1623000055551529,
        "Tdop": 9.92140007019043,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.4117000102996826,
        "Tqopp": 0.05810000002384186,
        "S10": 0.1031000018119812,
        "S12": 0.44110000133514404
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 135.8905792236328,
        "pmax": 705.4999828338623,
        "qmin": -86.07100248336792,
        "qmax": 328.7630081176758,
        "regulated": 29752,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29755_1_ieeet1",
      "ports": {
        "bus": 29755,
        "speed": 13960,
        "vs": 13963,
        "efd": 13962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08070000261068344,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.5088000297546387,
        "E2": 4.678400039672852,
        "Se1": 0.10679999738931656,
        "Se2": 0.367900013923645,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29755_1_tgov1",
      "ports": {
        "speed": 13960,
        "pmech": 13961
      },
      "params": {
        "Trate": 846.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16051332652568817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29755_1_ieeest",
      "ports": {
        "input": 13960,
        "output": 13963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29759_1_gensal",
      "ports": {
        "bus": 29759,
        "pmech": 13965,
        "efd": 13966,
        "speed": 13964
      },
      "params": {
        "mva": 24.600000381469727,
        "H": 2.077899932861328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6983000040054321,
        "Xdp": 0.24709999561309814,
        "Xdpp": 0.1843000054359436,
        "Xq": 0.45159998536109924,
        "Xl": 0.15940000116825104,
        "Tdop": 6.0,
        "Tdopp": 0.15929999947547913,
        "Tqopp": 0.2822999954223633,
        "S10": 0.09049999713897705,
        "S12": 0.5117999911308289
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.713280409574509,
        "pmax": 20.499999821186066,
        "qmin": -1.0045000351965427,
        "qmax": 7.872000336647034,
        "regulated": 29759,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29759_1_ieeet1",
      "ports": {
        "bus": 29759,
        "speed": 13964,
        "vs": 13967,
        "efd": 13966
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.679800033569336,
        "E2": 3.572999954223633,
        "Se1": 0.08950000256299973,
        "Se2": 0.4101000130176544,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29759_1_hygov",
      "ports": {
        "speed": 13964,
        "pmech": 13965
      },
      "params": {
        "Trate": 24.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8861618638038635,
        "Tr": 7.809305191040039,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6749000549316406,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29759_1_ieeest",
      "ports": {
        "input": 13964,
        "output": 13967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29759_3_gensal",
      "ports": {
        "bus": 29759,
        "pmech": 13969,
        "efd": 13970,
        "speed": 13968
      },
      "params": {
        "mva": 24.600000381469727,
        "H": 2.077899932861328,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6983000040054321,
        "Xdp": 0.24709999561309814,
        "Xdpp": 0.1843000054359436,
        "Xq": 0.45159998536109924,
        "Xl": 0.15940000116825104,
        "Tdop": 6.0,
        "Tdopp": 0.15929999947547913,
        "Tqopp": 0.2822999954223633,
        "S10": 0.09049999713897705,
        "S12": 0.5117999911308289
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.6320298463106155,
        "pmax": 20.499999821186066,
        "qmin": -1.0045000351965427,
        "qmax": 7.872000336647034,
        "regulated": 29759,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29759_3_ieeet1",
      "ports": {
        "bus": 29759,
        "speed": 13968,
        "vs": 13971,
        "efd": 13970
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.679800033569336,
        "E2": 3.572999954223633,
        "Se1": 0.08950000256299973,
        "Se2": 0.4101000130176544,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29759_3_hygov",
      "ports": {
        "speed": 13968,
        "pmech": 13969
      },
      "params": {
        "Trate": 24.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8861618638038635,
        "Tr": 7.809305191040039,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6749000549316406,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29759_3_ieeest",
      "ports": {
        "input": 13968,
        "output": 13971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29765_1_genrou",
      "ports": {
        "bus": 29765,
        "pmech": 13973,
        "efd": 13974,
        "speed": 13972
      },
      "params": {
        "mva": 1397.5999755859375,
        "H": 2.47644305229187,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0088999271392822,
        "Xdp": 0.459199994802475,
        "Xdpp": 0.3278999924659729,
        "Xq": 1.9103000164031982,
        "Xqp": 0.39100000262260437,
        "Xqpp": 0.3278999924659729,
        "Xl": 0.24879999458789825,
        "Tdop": 4.776100158691406,
        "Tdopp": 0.0364999994635582,
        "Tqop": 0.955299973487854,
        "Tqopp": 0.05570000037550926,
        "S10": 0.04670000076293945,
        "S12": 0.32839998602867126
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 546.2391376495361,
        "pmax": 1164.6666526794434,
        "qmin": -95.50266861915588,
        "qmax": 428.597354888916,
        "regulated": 29761,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29765_1_ieeet1",
      "ports": {
        "bus": 29765,
        "speed": 13972,
        "vs": 13975,
        "efd": 13974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7152000069618225,
        "Kf": 0.08470000326633453,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.5048999786376953,
        "E2": 4.673099994659424,
        "Se1": 0.16140000522136688,
        "Se2": 0.4291999936103821,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29765_1_tgov1",
      "ports": {
        "speed": 13972,
        "pmech": 13973
      },
      "params": {
        "Trate": 1397.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378824382,
        "Pvmin": 0.3908408284187317,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29765_1_ieeest",
      "ports": {
        "input": 13972,
        "output": 13975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29766_1_genrou",
      "ports": {
        "bus": 29766,
        "pmech": 13977,
        "efd": 13978,
        "speed": 13976
      },
      "params": {
        "mva": 1397.5999755859375,
        "H": 2.47644305229187,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0088999271392822,
        "Xdp": 0.459199994802475,
        "Xdpp": 0.3278999924659729,
        "Xq": 1.9103000164031982,
        "Xqp": 0.39100000262260437,
        "Xqpp": 0.3278999924659729,
        "Xl": 0.24879999458789825,
        "Tdop": 4.776100158691406,
        "Tdopp": 0.0364999994635582,
        "Tqop": 0.955299973487854,
        "Tqopp": 0.05570000037550926,
        "S10": 0.04670000076293945,
        "S12": 0.32839998602867126
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 252.12712287902832,
        "pmax": 1164.6666526794434,
        "qmin": -95.50266861915588,
        "qmax": 428.597354888916,
        "regulated": 29761,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29766_1_ieeet1",
      "ports": {
        "bus": 29766,
        "speed": 13976,
        "vs": 13979,
        "efd": 13978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7152000069618225,
        "Kf": 0.08470000326633453,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.5048999786376953,
        "E2": 4.673099994659424,
        "Se1": 0.16140000522136688,
        "Se2": 0.4291999936103821,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29766_1_tgov1",
      "ports": {
        "speed": 13976,
        "pmech": 13977
      },
      "params": {
        "Trate": 1397.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378824381,
        "Pvmin": 0.1804000586271286,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29766_1_ieeest",
      "ports": {
        "input": 13976,
        "output": 13979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29767_1_genrou",
      "ports": {
        "bus": 29767,
        "pmech": 13981,
        "efd": 13982,
        "speed": 13980
      },
      "params": {
        "mva": 1397.5999755859375,
        "H": 2.47644305229187,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0088999271392822,
        "Xdp": 0.459199994802475,
        "Xdpp": 0.3278999924659729,
        "Xq": 1.9103000164031982,
        "Xqp": 0.39100000262260437,
        "Xqpp": 0.3278999924659729,
        "Xl": 0.24879999458789825,
        "Tdop": 4.776100158691406,
        "Tdopp": 0.0364999994635582,
        "Tqop": 0.955299973487854,
        "Tqopp": 0.05570000037550926,
        "S10": 0.04670000076293945,
        "S12": 0.32839998602867126
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 244.075345993042,
        "pmax": 1164.6666526794434,
        "qmin": -95.50266861915588,
        "qmax": 428.597354888916,
        "regulated": 29761,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29767_1_ieeet1",
      "ports": {
        "bus": 29767,
        "speed": 13980,
        "vs": 13983,
        "efd": 13982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7152000069618225,
        "Kf": 0.08470000326633453,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.5048999786376953,
        "E2": 4.673099994659424,
        "Se1": 0.16140000522136688,
        "Se2": 0.4291999936103821,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29767_1_tgov1",
      "ports": {
        "speed": 13980,
        "pmech": 13981
      },
      "params": {
        "Trate": 1397.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337882438,
        "Pvmin": 0.17463891208171844,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29767_1_ieeest",
      "ports": {
        "input": 13980,
        "output": 13983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29774_2_gensal",
      "ports": {
        "bus": 29774,
        "pmech": 13985,
        "efd": 13986,
        "speed": 13984
      },
      "params": {
        "mva": 29.15999984741211,
        "H": 3.246000051498413,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9108999967575073,
        "Xdp": 0.2053000032901764,
        "Xdpp": 0.18780000507831573,
        "Xq": 0.5903000235557556,
        "Xl": 0.15489999949932098,
        "Tdop": 6.0,
        "Tdopp": 0.08219999819993973,
        "Tqopp": 0.48969998955726624,
        "S10": 0.09070000052452087,
        "S12": 0.2522999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.755361288785934,
        "pmax": 24.300000071525574,
        "qmin": -1.1907000094652176,
        "qmax": 9.331200271844864,
        "regulated": 29774,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29774_2_ieeet1",
      "ports": {
        "bus": 29774,
        "speed": 13984,
        "vs": 13987,
        "efd": 13986
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7379000186920166,
        "E2": 3.6505000591278076,
        "Se1": 0.08030000329017639,
        "Se2": 0.36809998750686646,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29774_2_hygov",
      "ports": {
        "speed": 13984,
        "pmech": 13985
      },
      "params": {
        "Trate": 29.15999984741211,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5965939164161682,
        "Tr": 8.181225776672363,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7733999490737915,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29774_2_ieeest",
      "ports": {
        "input": 13984,
        "output": 13987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29774_3_gensal",
      "ports": {
        "bus": 29774,
        "pmech": 13989,
        "efd": 13990,
        "speed": 13988
      },
      "params": {
        "mva": 29.15999984741211,
        "H": 3.246000051498413,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9108999967575073,
        "Xdp": 0.2053000032901764,
        "Xdpp": 0.18780000507831573,
        "Xq": 0.5903000235557556,
        "Xl": 0.15489999949932098,
        "Tdop": 6.0,
        "Tdopp": 0.08219999819993973,
        "Tqopp": 0.48969998955726624,
        "S10": 0.09070000052452087,
        "S12": 0.2522999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.571977838873863,
        "pmax": 24.300000071525574,
        "qmin": -1.1907000094652176,
        "qmax": 9.331200271844864,
        "regulated": 29774,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29774_3_ieeet1",
      "ports": {
        "bus": 29774,
        "speed": 13988,
        "vs": 13991,
        "efd": 13990
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7379000186920166,
        "E2": 3.6505000591278076,
        "Se1": 0.08030000329017639,
        "Se2": 0.36809998750686646,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29774_3_hygov",
      "ports": {
        "speed": 13988,
        "pmech": 13989
      },
      "params": {
        "Trate": 29.15999984741211,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5965939164161682,
        "Tr": 8.181225776672363,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7733999490737915,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29774_3_ieeest",
      "ports": {
        "input": 13988,
        "output": 13991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29776_1_genrou",
      "ports": {
        "bus": 29776,
        "pmech": 13993,
        "efd": 13994,
        "speed": 13992
      },
      "params": {
        "mva": 82.80000305175781,
        "H": 5.091477870941162,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.992300033569336,
        "Xdp": 0.24819999933242798,
        "Xdpp": 0.1800999939441681,
        "Xq": 1.8947999477386475,
        "Xqp": 0.6730999946594238,
        "Xqpp": 0.1800999939441681,
        "Xl": 0.1340000033378601,
        "Tdop": 8.672900199890137,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.0242999792099,
        "Tqopp": 0.07689999788999557,
        "S10": 0.024399999529123306,
        "S12": 0.28380000591278076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.904280424118042,
        "pmax": 68.99999976158142,
        "qmin": -8.417999744415283,
        "qmax": 32.15399980545044,
        "regulated": 29776,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "29776_1_ieeet1",
      "ports": {
        "bus": 29776,
        "speed": 13992,
        "vs": 13995,
        "efd": 13994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29776_1_tgov1",
      "ports": {
        "speed": 13992,
        "pmech": 13993
      },
      "params": {
        "Trate": 82.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15584878623485565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29776_1_ieeest",
      "ports": {
        "input": 13992,
        "output": 13995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29781_1_genrou",
      "ports": {
        "bus": 29781,
        "pmech": 13997,
        "efd": 13998,
        "speed": 13996
      },
      "params": {
        "mva": 270.0,
        "H": 4.713940620422363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.021199941635132,
        "Xdp": 0.15610000491142273,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.902400016784668,
        "Xqp": 0.42289999127388,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08730000257492065,
        "Tdop": 6.349999904632568,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.6980999708175659,
        "Tqopp": 0.08399999886751175,
        "S10": 0.2379000037908554,
        "S12": 0.7121999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.21652793884277,
        "pmax": 225.0,
        "qmin": -24.975000321865082,
        "qmax": 114.52499628067017,
        "regulated": 29780,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29781_1_ieeet1",
      "ports": {
        "bus": 29781,
        "speed": 13996,
        "vs": 13999,
        "efd": 13998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29781_1_tgov1",
      "ports": {
        "speed": 13996,
        "pmech": 13997
      },
      "params": {
        "Trate": 270.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.20080195367336273,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29781_1_ieeest",
      "ports": {
        "input": 13996,
        "output": 13999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29782_1_genrou",
      "ports": {
        "bus": 29782,
        "pmech": 14001,
        "efd": 14002,
        "speed": 14000
      },
      "params": {
        "mva": 270.0,
        "H": 4.713940620422363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.021199941635132,
        "Xdp": 0.15610000491142273,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.902400016784668,
        "Xqp": 0.42289999127388,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08730000257492065,
        "Tdop": 6.349999904632568,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.6980999708175659,
        "Tqopp": 0.08399999886751175,
        "S10": 0.2379000037908554,
        "S12": 0.7121999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.55443477630615,
        "pmax": 225.0,
        "qmin": -24.975000321865082,
        "qmax": 114.52499628067017,
        "regulated": 29782,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "29782_1_ieeet1",
      "ports": {
        "bus": 29782,
        "speed": 14000,
        "vs": 14003,
        "efd": 14002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29782_1_tgov1",
      "ports": {
        "speed": 14000,
        "pmech": 14001
      },
      "params": {
        "Trate": 270.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.21686828136444092,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29782_1_ieeest",
      "ports": {
        "input": 14000,
        "output": 14003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29783_1_genrou",
      "ports": {
        "bus": 29783,
        "pmech": 14005,
        "efd": 14006,
        "speed": 14004
      },
      "params": {
        "mva": 270.0,
        "H": 4.713940620422363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.021199941635132,
        "Xdp": 0.15610000491142273,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.902400016784668,
        "Xqp": 0.42289999127388,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08730000257492065,
        "Tdop": 6.349999904632568,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.6980999708175659,
        "Tqopp": 0.08399999886751175,
        "S10": 0.2379000037908554,
        "S12": 0.7121999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.67324423789978,
        "pmax": 225.0,
        "qmin": -24.975000321865082,
        "qmax": 114.52499628067017,
        "regulated": 29780,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29783_1_ieeet1",
      "ports": {
        "bus": 29783,
        "speed": 14004,
        "vs": 14007,
        "efd": 14006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29783_1_tgov1",
      "ports": {
        "speed": 14004,
        "pmech": 14005
      },
      "params": {
        "Trate": 270.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.17286387085914612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29783_1_ieeest",
      "ports": {
        "input": 14004,
        "output": 14007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29784_1_genrou",
      "ports": {
        "bus": 29784,
        "pmech": 14009,
        "efd": 14010,
        "speed": 14008
      },
      "params": {
        "mva": 270.0,
        "H": 4.713940620422363,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.021199941635132,
        "Xdp": 0.15610000491142273,
        "Xdpp": 0.11509999632835388,
        "Xq": 1.902400016784668,
        "Xqp": 0.42289999127388,
        "Xqpp": 0.11509999632835388,
        "Xl": 0.08730000257492065,
        "Tdop": 6.349999904632568,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.6980999708175659,
        "Tqopp": 0.08399999886751175,
        "S10": 0.2379000037908554,
        "S12": 0.7121999859809875
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.61256170272827,
        "pmax": 225.0,
        "qmin": -24.975000321865082,
        "qmax": 114.52499628067017,
        "regulated": 29780,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29784_1_ieeet1",
      "ports": {
        "bus": 29784,
        "speed": 14008,
        "vs": 14011,
        "efd": 14010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29784_1_tgov1",
      "ports": {
        "speed": 14008,
        "pmech": 14009
      },
      "params": {
        "Trate": 270.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.16893541812896729,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29784_1_ieeest",
      "ports": {
        "input": 14008,
        "output": 14011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29789_1_gensal",
      "ports": {
        "bus": 29789,
        "pmech": 14013,
        "efd": 14014,
        "speed": 14012
      },
      "params": {
        "mva": 108.5999984741211,
        "H": 3.0801000595092773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4262999892234802,
        "Xdpp": 0.305400013923645,
        "Xq": 0.6484000086784363,
        "Xl": 0.20080000162124634,
        "Tdop": 6.0,
        "Tdopp": 0.5554999709129333,
        "Tqopp": 0.11469999700784683,
        "S10": 0.1598999947309494,
        "S12": 0.6233000159263611
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.690002143383026,
        "pmax": 90.49999713897705,
        "qmin": -4.434499889612198,
        "qmax": 34.751999378204346,
        "regulated": 29789,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "29789_1_ieeet1",
      "ports": {
        "bus": 29789,
        "speed": 14012,
        "vs": 14015,
        "efd": 14014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29789_1_hygov",
      "ports": {
        "speed": 14012,
        "pmech": 14013
      },
      "params": {
        "Trate": 108.5999984741211,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3726663887500763,
        "Tr": 4.990997791290283,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9980000257492065,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29789_1_ieeest",
      "ports": {
        "input": 14012,
        "output": 14015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29790_1_gensal",
      "ports": {
        "bus": 29790,
        "pmech": 14017,
        "efd": 14018,
        "speed": 14016
      },
      "params": {
        "mva": 108.5999984741211,
        "H": 3.0801000595092773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.4262999892234802,
        "Xdpp": 0.305400013923645,
        "Xq": 0.6484000086784363,
        "Xl": 0.20080000162124634,
        "Tdop": 6.0,
        "Tdopp": 0.5554999709129333,
        "Tqopp": 0.11469999700784683,
        "S10": 0.1598999947309494,
        "S12": 0.6233000159263611
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.763707041740417,
        "pmax": 90.49999713897705,
        "qmin": -4.434499889612198,
        "qmax": 34.751999378204346,
        "regulated": 29790,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "29790_1_ieeet1",
      "ports": {
        "bus": 29790,
        "speed": 14016,
        "vs": 14019,
        "efd": 14018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29790_1_hygov",
      "ports": {
        "speed": 14016,
        "pmech": 14017
      },
      "params": {
        "Trate": 108.5999984741211,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3726663887500763,
        "Tr": 4.990997791290283,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9980000257492065,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07440000027418137,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29790_1_ieeest",
      "ports": {
        "input": 14016,
        "output": 14019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29794_1_gensal",
      "ports": {
        "bus": 29794,
        "pmech": 14021,
        "efd": 14022,
        "speed": 14020
      },
      "params": {
        "mva": 34.560001373291016,
        "H": 3.223400115966797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8529999852180481,
        "Xdp": 0.3716000020503998,
        "Xdpp": 0.3009999990463257,
        "Xq": 0.5525000095367432,
        "Xl": 0.2198999971151352,
        "Tdop": 6.0,
        "Tdopp": 0.36730000376701355,
        "Tqopp": 0.12530000507831573,
        "S10": 0.22120000422000885,
        "S12": 0.798799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.88147121667862,
        "pmax": 28.79999876022339,
        "qmin": -1.4112000353634357,
        "qmax": 11.059200018644333,
        "regulated": 29794,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29794_1_ieeet1",
      "ports": {
        "bus": 29794,
        "speed": 14020,
        "vs": 14023,
        "efd": 14022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29794_1_hygov",
      "ports": {
        "speed": 14020,
        "pmech": 14021
      },
      "params": {
        "Trate": 34.560001373291016,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38316524028778076,
        "Tr": 5.355031967163086,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0795999765396118,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29794_1_ieeest",
      "ports": {
        "input": 14020,
        "output": 14023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29795_1_gensal",
      "ports": {
        "bus": 29795,
        "pmech": 14025,
        "efd": 14026,
        "speed": 14024
      },
      "params": {
        "mva": 34.560001373291016,
        "H": 3.223400115966797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8529999852180481,
        "Xdp": 0.3716000020503998,
        "Xdpp": 0.3009999990463257,
        "Xq": 0.5525000095367432,
        "Xl": 0.2198999971151352,
        "Tdop": 6.0,
        "Tdopp": 0.36730000376701355,
        "Tqopp": 0.12530000507831573,
        "S10": 0.22120000422000885,
        "S12": 0.798799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9429083466529846,
        "pmax": 28.79999876022339,
        "qmin": -1.4112000353634357,
        "qmax": 11.059200018644333,
        "regulated": 29795,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29795_1_ieeet1",
      "ports": {
        "bus": 29795,
        "speed": 14024,
        "vs": 14027,
        "efd": 14026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29795_1_hygov",
      "ports": {
        "speed": 14024,
        "pmech": 14025
      },
      "params": {
        "Trate": 34.560001373291016,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38316524028778076,
        "Tr": 5.355031967163086,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0795999765396118,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29795_1_ieeest",
      "ports": {
        "input": 14024,
        "output": 14027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29795_2_gensal",
      "ports": {
        "bus": 29795,
        "pmech": 14029,
        "efd": 14030,
        "speed": 14028
      },
      "params": {
        "mva": 34.560001373291016,
        "H": 3.223400115966797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8529999852180481,
        "Xdp": 0.3716000020503998,
        "Xdpp": 0.3009999990463257,
        "Xq": 0.5525000095367432,
        "Xl": 0.2198999971151352,
        "Tdop": 6.0,
        "Tdopp": 0.36730000376701355,
        "Tqopp": 0.12530000507831573,
        "S10": 0.22120000422000885,
        "S12": 0.798799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.55259096622467,
        "pmax": 28.79999876022339,
        "qmin": -1.4112000353634357,
        "qmax": 11.059200018644333,
        "regulated": 29795,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29795_2_ieeet1",
      "ports": {
        "bus": 29795,
        "speed": 14028,
        "vs": 14031,
        "efd": 14030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29795_2_hygov",
      "ports": {
        "speed": 14028,
        "pmech": 14029
      },
      "params": {
        "Trate": 34.560001373291016,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38316524028778076,
        "Tr": 5.355031967163086,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0795999765396118,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07460000365972519,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29795_2_ieeest",
      "ports": {
        "input": 14028,
        "output": 14031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29799_1_gensal",
      "ports": {
        "bus": 29799,
        "pmech": 14033,
        "efd": 14034,
        "speed": 14032
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.7055000066757202,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4767999649047852,
        "Xdp": 0.6887999773025513,
        "Xdpp": 0.5879999995231628,
        "Xq": 0.9595000147819519,
        "Xl": 0.14000000059604645,
        "Tdop": 6.0,
        "Tdopp": 0.5041000247001648,
        "Tqopp": 0.44830000400543213,
        "S10": 0.1914999932050705,
        "S12": 0.4189000129699707
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.585225410759449,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 29799,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "29799_1_ieeet1",
      "ports": {
        "bus": 29799,
        "speed": 14032,
        "vs": 14035,
        "efd": 14034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29799_1_hygov",
      "ports": {
        "speed": 14032,
        "pmech": 14033
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.35076743364334106,
        "Tr": 2.6444923877716064,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5038999915122986,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29799_1_ieeest",
      "ports": {
        "input": 14032,
        "output": 14035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29807_1_genrou",
      "ports": {
        "bus": 29807,
        "pmech": 14037,
        "efd": 14038,
        "speed": 14036
      },
      "params": {
        "mva": 260.79998779296875,
        "H": 5.526704788208008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2678000926971436,
        "Xdp": 0.24230000376701355,
        "Xdpp": 0.1818999946117401,
        "Xq": 2.1013998985290527,
        "Xqp": 0.3637000024318695,
        "Xqpp": 0.1818999946117401,
        "Xl": 0.14059999585151672,
        "Tdop": 5.3404998779296875,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.3767000436782837,
        "Tqopp": 0.06499999761581421,
        "S10": 0.11900000274181366,
        "S12": 0.517799973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.1675751209259,
        "pmax": 217.33334064483643,
        "qmin": -24.1239994764328,
        "qmax": 110.62266826629639,
        "regulated": 29806,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "29807_1_ieeet1",
      "ports": {
        "bus": 29807,
        "speed": 14036,
        "vs": 14039,
        "efd": 14038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29807_1_tgov1",
      "ports": {
        "speed": 14036,
        "pmech": 14037
      },
      "params": {
        "Trate": 260.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334003733255,
        "Pvmin": 0.2537100315093994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29807_1_ieeest",
      "ports": {
        "input": 14036,
        "output": 14039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29808_1_genrou",
      "ports": {
        "bus": 29808,
        "pmech": 14041,
        "efd": 14042,
        "speed": 14040
      },
      "params": {
        "mva": 260.79998779296875,
        "H": 5.526704788208008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2678000926971436,
        "Xdp": 0.24230000376701355,
        "Xdpp": 0.1818999946117401,
        "Xq": 2.1013998985290527,
        "Xqp": 0.3637000024318695,
        "Xqpp": 0.1818999946117401,
        "Xl": 0.14059999585151672,
        "Tdop": 5.3404998779296875,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.3767000436782837,
        "Tqopp": 0.06499999761581421,
        "S10": 0.11900000274181366,
        "S12": 0.517799973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.57236981391907,
        "pmax": 217.33334064483643,
        "qmin": -24.1239994764328,
        "qmax": 110.62266826629639,
        "regulated": 29808,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "29808_1_ieeet1",
      "ports": {
        "bus": 29808,
        "speed": 14040,
        "vs": 14043,
        "efd": 14042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29808_1_tgov1",
      "ports": {
        "speed": 14040,
        "pmech": 14041
      },
      "params": {
        "Trate": 260.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334003733255,
        "Pvmin": 0.12872841954231262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29808_1_ieeest",
      "ports": {
        "input": 14040,
        "output": 14043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29809_1_genrou",
      "ports": {
        "bus": 29809,
        "pmech": 14045,
        "efd": 14046,
        "speed": 14044
      },
      "params": {
        "mva": 260.79998779296875,
        "H": 5.526704788208008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2678000926971436,
        "Xdp": 0.24230000376701355,
        "Xdpp": 0.1818999946117401,
        "Xq": 2.1013998985290527,
        "Xqp": 0.3637000024318695,
        "Xqpp": 0.1818999946117401,
        "Xl": 0.14059999585151672,
        "Tdop": 5.3404998779296875,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.3767000436782837,
        "Tqopp": 0.06499999761581421,
        "S10": 0.11900000274181366,
        "S12": 0.517799973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.30858206748962,
        "pmax": 217.33334064483643,
        "qmin": -24.1239994764328,
        "qmax": 110.62266826629639,
        "regulated": 29806,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "29809_1_ieeet1",
      "ports": {
        "bus": 29809,
        "speed": 14044,
        "vs": 14047,
        "efd": 14046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29809_1_tgov1",
      "ports": {
        "speed": 14044,
        "pmech": 14045
      },
      "params": {
        "Trate": 260.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334003733254,
        "Pvmin": 0.2772568464279175,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29809_1_ieeest",
      "ports": {
        "input": 14044,
        "output": 14047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29810_1_genrou",
      "ports": {
        "bus": 29810,
        "pmech": 14049,
        "efd": 14050,
        "speed": 14048
      },
      "params": {
        "mva": 260.79998779296875,
        "H": 5.526704788208008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2678000926971436,
        "Xdp": 0.24230000376701355,
        "Xdpp": 0.1818999946117401,
        "Xq": 2.1013998985290527,
        "Xqp": 0.3637000024318695,
        "Xqpp": 0.1818999946117401,
        "Xl": 0.14059999585151672,
        "Tdop": 5.3404998779296875,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.3767000436782837,
        "Tqopp": 0.06499999761581421,
        "S10": 0.11900000274181366,
        "S12": 0.517799973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.52483117580414,
        "pmax": 217.33334064483643,
        "qmin": -24.1239994764328,
        "qmax": 110.62266826629639,
        "regulated": 29806,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "29810_1_ieeet1",
      "ports": {
        "bus": 29810,
        "speed": 14048,
        "vs": 14051,
        "efd": 14050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29810_1_tgov1",
      "ports": {
        "speed": 14048,
        "pmech": 14049
      },
      "params": {
        "Trate": 260.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334003733255,
        "Pvmin": 0.13238050043582916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29810_1_ieeest",
      "ports": {
        "input": 14048,
        "output": 14051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29811_1_genrou",
      "ports": {
        "bus": 29811,
        "pmech": 14053,
        "efd": 14054,
        "speed": 14052
      },
      "params": {
        "mva": 260.79998779296875,
        "H": 5.526704788208008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2678000926971436,
        "Xdp": 0.24230000376701355,
        "Xdpp": 0.1818999946117401,
        "Xq": 2.1013998985290527,
        "Xqp": 0.3637000024318695,
        "Xqpp": 0.1818999946117401,
        "Xl": 0.14059999585151672,
        "Tdop": 5.3404998779296875,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.3767000436782837,
        "Tqopp": 0.06499999761581421,
        "S10": 0.11900000274181366,
        "S12": 0.517799973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.069685220718384,
        "pmax": 217.33334064483643,
        "qmin": -24.1239994764328,
        "qmax": 110.62266826629639,
        "regulated": 29811,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "29811_1_ieeet1",
      "ports": {
        "bus": 29811,
        "speed": 14052,
        "vs": 14055,
        "efd": 14054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29811_1_tgov1",
      "ports": {
        "speed": 14052,
        "pmech": 14053
      },
      "params": {
        "Trate": 260.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334003733254,
        "Pvmin": 0.13830401003360748,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29811_1_ieeest",
      "ports": {
        "input": 14052,
        "output": 14055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29812_1_genrou",
      "ports": {
        "bus": 29812,
        "pmech": 14057,
        "efd": 14058,
        "speed": 14056
      },
      "params": {
        "mva": 260.79998779296875,
        "H": 5.526704788208008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2678000926971436,
        "Xdp": 0.24230000376701355,
        "Xdpp": 0.1818999946117401,
        "Xq": 2.1013998985290527,
        "Xqp": 0.3637000024318695,
        "Xqpp": 0.1818999946117401,
        "Xl": 0.14059999585151672,
        "Tdop": 5.3404998779296875,
        "Tdopp": 0.054999999701976776,
        "Tqop": 1.3767000436782837,
        "Tqopp": 0.06499999761581421,
        "S10": 0.11900000274181366,
        "S12": 0.517799973487854
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.09007525444031,
        "pmax": 217.33334064483643,
        "qmin": -24.1239994764328,
        "qmax": 110.62266826629639,
        "regulated": 29812,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "29812_1_ieeet1",
      "ports": {
        "bus": 29812,
        "speed": 14056,
        "vs": 14059,
        "efd": 14058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29812_1_tgov1",
      "ports": {
        "speed": 14056,
        "pmech": 14057
      },
      "params": {
        "Trate": 260.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333334003733253,
        "Pvmin": 0.2610815763473511,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29812_1_ieeest",
      "ports": {
        "input": 14056,
        "output": 14059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29816_1_genrou",
      "ports": {
        "bus": 29816,
        "pmech": 14061,
        "efd": 14062,
        "speed": 14060
      },
      "params": {
        "mva": 130.8000030517578,
        "H": 7.048543453216553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.449199914932251,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12680000066757202,
        "Xq": 2.24780011177063,
        "Xqp": 0.3325999975204468,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.0966000035405159,
        "Tdop": 8.841400146484375,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8378000259399414,
        "Tqopp": 0.0908999964594841,
        "S10": 0.0722000002861023,
        "S12": 0.23489999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.653123021125793,
        "pmax": 109.00000333786011,
        "qmin": -12.099000066518784,
        "qmax": 55.48099875450134,
        "regulated": 29816,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29816_1_ieeet1",
      "ports": {
        "bus": 29816,
        "speed": 14060,
        "vs": 14063,
        "efd": 14062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29816_1_tgov1",
      "ports": {
        "speed": 14060,
        "pmech": 14061
      },
      "params": {
        "Trate": 130.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394092397,
        "Pvmin": 0.22670583426952362,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29816_1_ieeest",
      "ports": {
        "input": 14060,
        "output": 14063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29817_1_genrou",
      "ports": {
        "bus": 29817,
        "pmech": 14065,
        "efd": 14066,
        "speed": 14064
      },
      "params": {
        "mva": 130.8000030517578,
        "H": 7.048543453216553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.449199914932251,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12680000066757202,
        "Xq": 2.24780011177063,
        "Xqp": 0.3325999975204468,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.0966000035405159,
        "Tdop": 8.841400146484375,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8378000259399414,
        "Tqopp": 0.0908999964594841,
        "S10": 0.0722000002861023,
        "S12": 0.23489999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.906253457069397,
        "pmax": 109.00000333786011,
        "qmin": -12.099000066518784,
        "qmax": 55.48099875450134,
        "regulated": 29817,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29817_1_ieeet1",
      "ports": {
        "bus": 29817,
        "speed": 14064,
        "vs": 14067,
        "efd": 14066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29817_1_tgov1",
      "ports": {
        "speed": 14064,
        "pmech": 14065
      },
      "params": {
        "Trate": 130.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333333940924,
        "Pvmin": 0.12160743772983551,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29817_1_ieeest",
      "ports": {
        "input": 14064,
        "output": 14067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29818_1_genrou",
      "ports": {
        "bus": 29818,
        "pmech": 14069,
        "efd": 14070,
        "speed": 14068
      },
      "params": {
        "mva": 130.8000030517578,
        "H": 7.048543453216553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.449199914932251,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12680000066757202,
        "Xq": 2.24780011177063,
        "Xqp": 0.3325999975204468,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.0966000035405159,
        "Tdop": 8.841400146484375,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8378000259399414,
        "Tqopp": 0.0908999964594841,
        "S10": 0.0722000002861023,
        "S12": 0.23489999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.976777255535126,
        "pmax": 109.00000333786011,
        "qmin": -12.099000066518784,
        "qmax": 55.48099875450134,
        "regulated": 29818,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29818_1_ieeet1",
      "ports": {
        "bus": 29818,
        "speed": 14068,
        "vs": 14071,
        "efd": 14070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29818_1_tgov1",
      "ports": {
        "speed": 14068,
        "pmech": 14069
      },
      "params": {
        "Trate": 130.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394092399,
        "Pvmin": 0.1374371349811554,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29818_1_ieeest",
      "ports": {
        "input": 14068,
        "output": 14071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29819_1_genrou",
      "ports": {
        "bus": 29819,
        "pmech": 14073,
        "efd": 14074,
        "speed": 14072
      },
      "params": {
        "mva": 130.8000030517578,
        "H": 7.048543453216553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.449199914932251,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12680000066757202,
        "Xq": 2.24780011177063,
        "Xqp": 0.3325999975204468,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.0966000035405159,
        "Tdop": 8.841400146484375,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8378000259399414,
        "Tqopp": 0.0908999964594841,
        "S10": 0.0722000002861023,
        "S12": 0.23489999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.54051625728607,
        "pmax": 109.00000333786011,
        "qmin": -12.099000066518784,
        "qmax": 55.48099875450134,
        "regulated": 29819,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "29819_1_ieeet1",
      "ports": {
        "bus": 29819,
        "speed": 14072,
        "vs": 14075,
        "efd": 14074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29819_1_tgov1",
      "ports": {
        "speed": 14072,
        "pmech": 14073
      },
      "params": {
        "Trate": 130.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394092398,
        "Pvmin": 0.28700700402259827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29819_1_ieeest",
      "ports": {
        "input": 14072,
        "output": 14075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29820_1_genrou",
      "ports": {
        "bus": 29820,
        "pmech": 14077,
        "efd": 14078,
        "speed": 14076
      },
      "params": {
        "mva": 130.8000030517578,
        "H": 7.048543453216553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.449199914932251,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12680000066757202,
        "Xq": 2.24780011177063,
        "Xqp": 0.3325999975204468,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.0966000035405159,
        "Tdop": 8.841400146484375,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8378000259399414,
        "Tqopp": 0.0908999964594841,
        "S10": 0.0722000002861023,
        "S12": 0.23489999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.644042611122131,
        "pmax": 109.00000333786011,
        "qmin": -12.099000066518784,
        "qmax": 55.48099875450134,
        "regulated": 29820,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "29820_1_ieeet1",
      "ports": {
        "bus": 29820,
        "speed": 14076,
        "vs": 14079,
        "efd": 14078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29820_1_tgov1",
      "ports": {
        "speed": 14076,
        "pmech": 14077
      },
      "params": {
        "Trate": 130.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394092399,
        "Pvmin": 0.10431224852800369,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29820_1_ieeest",
      "ports": {
        "input": 14076,
        "output": 14079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29821_1_genrou",
      "ports": {
        "bus": 29821,
        "pmech": 14081,
        "efd": 14082,
        "speed": 14080
      },
      "params": {
        "mva": 130.8000030517578,
        "H": 7.048543453216553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.449199914932251,
        "Xdp": 0.16429999470710754,
        "Xdpp": 0.12680000066757202,
        "Xq": 2.24780011177063,
        "Xqp": 0.3325999975204468,
        "Xqpp": 0.12680000066757202,
        "Xl": 0.0966000035405159,
        "Tdop": 8.841400146484375,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.8378000259399414,
        "Tqopp": 0.0908999964594841,
        "S10": 0.0722000002861023,
        "S12": 0.23489999771118164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.553897261619568,
        "pmax": 109.00000333786011,
        "qmin": -12.099000066518784,
        "qmax": 55.48099875450134,
        "regulated": 29821,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "29821_1_ieeet1",
      "ports": {
        "bus": 29821,
        "speed": 14080,
        "vs": 14083,
        "efd": 14082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29821_1_tgov1",
      "ports": {
        "speed": 14080,
        "pmech": 14081
      },
      "params": {
        "Trate": 130.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394092399,
        "Pvmin": 0.24123774468898773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29821_1_ieeest",
      "ports": {
        "input": 14080,
        "output": 14083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29824_1_gensal",
      "ports": {
        "bus": 29824,
        "pmech": 14085,
        "efd": 14086,
        "speed": 14084
      },
      "params": {
        "mva": 30.299999237060547,
        "H": 2.4516000747680664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8490999937057495,
        "Xdp": 0.3215999901294708,
        "Xdpp": 0.24639999866485596,
        "Xq": 0.550000011920929,
        "Xl": 0.21130000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.5652999877929688,
        "Tqopp": 0.49939998984336853,
        "S10": 0.12430000305175781,
        "S12": 0.4002000093460083
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.326070964336395,
        "pmax": 25.24999976158142,
        "qmin": -1.2372500263154507,
        "qmax": 9.696000069379807,
        "regulated": 29824,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Esdc1a",
      "id": "29824_1_esdc1a",
      "ports": {
        "bus": 29824,
        "speed": 14084,
        "vs": 14087,
        "efd": 14086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.060100000351667404,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3966000080108643,
        "Se1": 0.14800000190734863,
        "E2": 3.1953999996185303,
        "Se2": 0.4440999925136566,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29824_1_hygov",
      "ports": {
        "speed": 14084,
        "pmech": 14085
      },
      "params": {
        "Trate": 30.299999237060547,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5145694613456726,
        "Tr": 5.464789867401123,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1045000553131104,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29824_1_ieeest",
      "ports": {
        "input": 14084,
        "output": 14087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29824_2_gensal",
      "ports": {
        "bus": 29824,
        "pmech": 14089,
        "efd": 14090,
        "speed": 14088
      },
      "params": {
        "mva": 30.299999237060547,
        "H": 2.4516000747680664,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8490999937057495,
        "Xdp": 0.3215999901294708,
        "Xdpp": 0.24639999866485596,
        "Xq": 0.550000011920929,
        "Xl": 0.21130000054836273,
        "Tdop": 6.0,
        "Tdopp": 0.5652999877929688,
        "Tqopp": 0.49939998984336853,
        "S10": 0.12430000305175781,
        "S12": 0.4002000093460083
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.793385647237301,
        "pmax": 25.24999976158142,
        "qmin": -1.2372500263154507,
        "qmax": 9.696000069379807,
        "regulated": 29824,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Esdc1a",
      "id": "29824_2_esdc1a",
      "ports": {
        "bus": 29824,
        "speed": 14088,
        "vs": 14091,
        "efd": 14090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.060100000351667404,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3966000080108643,
        "Se1": 0.14800000190734863,
        "E2": 3.1953999996185303,
        "Se2": 0.4440999925136566,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29824_2_hygov",
      "ports": {
        "speed": 14088,
        "pmech": 14089
      },
      "params": {
        "Trate": 30.299999237060547,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5145694613456726,
        "Tr": 5.464789867401123,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1045000553131104,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29824_2_ieeest",
      "ports": {
        "input": 14088,
        "output": 14091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29827_1_genrou",
      "ports": {
        "bus": 29827,
        "pmech": 14093,
        "efd": 14094,
        "speed": 14092
      },
      "params": {
        "mva": 132.0,
        "H": 7.208622932434082,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0648999214172363,
        "Xdp": 0.29739999771118164,
        "Xdpp": 0.2558000087738037,
        "Xq": 1.9377000331878662,
        "Xqp": 0.48660001158714294,
        "Xqpp": 0.2558000087738037,
        "Xl": 0.19949999451637268,
        "Tdop": 4.302499771118164,
        "Tdopp": 0.06849999725818634,
        "Tqop": 1.097499966621399,
        "Tqopp": 0.08799999952316284,
        "S10": 0.1670999974012375,
        "S12": 0.6624000072479248
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.792046427726746,
        "pmax": 110.00000238418579,
        "qmin": -12.210000306367874,
        "qmax": 55.98999857902527,
        "regulated": 29827,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "29827_1_ieeet1",
      "ports": {
        "bus": 29827,
        "speed": 14092,
        "vs": 14095,
        "efd": 14094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29827_1_tgov1",
      "ports": {
        "speed": 14092,
        "pmech": 14093
      },
      "params": {
        "Trate": 132.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20297004282474518,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29827_1_ieeest",
      "ports": {
        "input": 14092,
        "output": 14095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29839_1_gensal",
      "ports": {
        "bus": 29839,
        "pmech": 14097,
        "efd": 14098,
        "speed": 14096
      },
      "params": {
        "mva": 63.18000030517578,
        "H": 2.79259991645813,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9355999827384949,
        "Xdp": 0.35370001196861267,
        "Xdpp": 0.26080000400543213,
        "Xq": 0.6064000129699707,
        "Xl": 0.1462000012397766,
        "Tdop": 6.0,
        "Tdopp": 0.3889000117778778,
        "Tqopp": 0.34389999508857727,
        "S10": 0.1200999990105629,
        "S12": 0.5580000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.835797369480133,
        "pmax": 52.64999866485596,
        "qmin": -2.5798499584198,
        "qmax": 20.217600464820862,
        "regulated": 29839,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "29839_1_esdc1a",
      "ports": {
        "bus": 29839,
        "speed": 14096,
        "vs": 14099,
        "efd": 14098
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07429999858140945,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.368000030517578,
        "Se1": 0.13680000603199005,
        "E2": 3.1572999954223633,
        "Se2": 0.4104999899864197,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29839_1_hygov",
      "ports": {
        "speed": 14096,
        "pmech": 14097
      },
      "params": {
        "Trate": 63.18000030517578,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5338160395622253,
        "Tr": 6.406764984130859,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3243000507354736,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29839_1_ieeest",
      "ports": {
        "input": 14096,
        "output": 14099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29840_1_gensal",
      "ports": {
        "bus": 29840,
        "pmech": 14101,
        "efd": 14102,
        "speed": 14100
      },
      "params": {
        "mva": 63.18000030517578,
        "H": 2.79259991645813,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9355999827384949,
        "Xdp": 0.35370001196861267,
        "Xdpp": 0.26080000400543213,
        "Xq": 0.6064000129699707,
        "Xl": 0.1462000012397766,
        "Tdop": 6.0,
        "Tdopp": 0.3889000117778778,
        "Tqopp": 0.34389999508857727,
        "S10": 0.1200999990105629,
        "S12": 0.5580000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.831790566444397,
        "pmax": 52.64999866485596,
        "qmin": -2.5798499584198,
        "qmax": 20.217600464820862,
        "regulated": 29840,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "29840_1_esdc1a",
      "ports": {
        "bus": 29840,
        "speed": 14100,
        "vs": 14103,
        "efd": 14102
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07429999858140945,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.368000030517578,
        "Se1": 0.13680000603199005,
        "E2": 3.1572999954223633,
        "Se2": 0.4104999899864197,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29840_1_hygov",
      "ports": {
        "speed": 14100,
        "pmech": 14101
      },
      "params": {
        "Trate": 63.18000030517578,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5338160395622253,
        "Tr": 6.406764984130859,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3243000507354736,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29840_1_ieeest",
      "ports": {
        "input": 14100,
        "output": 14103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29841_1_gensal",
      "ports": {
        "bus": 29841,
        "pmech": 14105,
        "efd": 14106,
        "speed": 14104
      },
      "params": {
        "mva": 63.18000030517578,
        "H": 2.79259991645813,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9355999827384949,
        "Xdp": 0.35370001196861267,
        "Xdpp": 0.26080000400543213,
        "Xq": 0.6064000129699707,
        "Xl": 0.1462000012397766,
        "Tdop": 6.0,
        "Tdopp": 0.3889000117778778,
        "Tqopp": 0.34389999508857727,
        "S10": 0.1200999990105629,
        "S12": 0.5580000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.139209508895874,
        "pmax": 52.64999866485596,
        "qmin": -2.5798499584198,
        "qmax": 20.217600464820862,
        "regulated": 29841,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "29841_1_esdc1a",
      "ports": {
        "bus": 29841,
        "speed": 14104,
        "vs": 14107,
        "efd": 14106
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07429999858140945,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.368000030517578,
        "Se1": 0.13680000603199005,
        "E2": 3.1572999954223633,
        "Se2": 0.4104999899864197,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29841_1_hygov",
      "ports": {
        "speed": 14104,
        "pmech": 14105
      },
      "params": {
        "Trate": 63.18000030517578,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5338160395622253,
        "Tr": 6.406764984130859,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3243000507354736,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07090000063180923,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29841_1_ieeest",
      "ports": {
        "input": 14104,
        "output": 14107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29846_1_genrou",
      "ports": {
        "bus": 29846,
        "pmech": 14109,
        "efd": 14110,
        "speed": 14108
      },
      "params": {
        "mva": 144.0,
        "H": 2.49261474609375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7811000347137451,
        "Xdp": 0.1624000072479248,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.7086000442504883,
        "Xqp": 0.23350000381469727,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09709999710321426,
        "Tdop": 6.429100036621094,
        "Tdopp": 0.06589999794960022,
        "Tqop": 1.3964999914169312,
        "Tqopp": 0.07590000331401825,
        "S10": 0.1607999950647354,
        "S12": 0.6880999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.97229254245758,
        "pmax": 120.00000476837158,
        "qmin": -13.3200004696846,
        "qmax": 61.080002784729004,
        "regulated": 29846,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "29846_1_ieeet1",
      "ports": {
        "bus": 29846,
        "speed": 14108,
        "vs": 14111,
        "efd": 14110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29846_1_tgov1",
      "ports": {
        "speed": 14108,
        "pmech": 14109
      },
      "params": {
        "Trate": 144.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30536314845085144,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29846_1_ieeest",
      "ports": {
        "input": 14108,
        "output": 14111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29847_1_genrou",
      "ports": {
        "bus": 29847,
        "pmech": 14113,
        "efd": 14114,
        "speed": 14112
      },
      "params": {
        "mva": 144.0,
        "H": 2.49261474609375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7811000347137451,
        "Xdp": 0.1624000072479248,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.7086000442504883,
        "Xqp": 0.23350000381469727,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09709999710321426,
        "Tdop": 6.429100036621094,
        "Tdopp": 0.06589999794960022,
        "Tqop": 1.3964999914169312,
        "Tqopp": 0.07590000331401825,
        "S10": 0.1607999950647354,
        "S12": 0.6880999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.61234760284424,
        "pmax": 120.00000476837158,
        "qmin": -13.3200004696846,
        "qmax": 61.080002784729004,
        "regulated": 29847,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "29847_1_ieeet1",
      "ports": {
        "bus": 29847,
        "speed": 14112,
        "vs": 14115,
        "efd": 14114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29847_1_tgov1",
      "ports": {
        "speed": 14112,
        "pmech": 14113
      },
      "params": {
        "Trate": 144.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4000857472419739,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29847_1_ieeest",
      "ports": {
        "input": 14112,
        "output": 14115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29848_1_genrou",
      "ports": {
        "bus": 29848,
        "pmech": 14117,
        "efd": 14118,
        "speed": 14116
      },
      "params": {
        "mva": 144.0,
        "H": 2.49261474609375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7811000347137451,
        "Xdp": 0.1624000072479248,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.7086000442504883,
        "Xqp": 0.23350000381469727,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09709999710321426,
        "Tdop": 6.429100036621094,
        "Tdopp": 0.06589999794960022,
        "Tqop": 1.3964999914169312,
        "Tqopp": 0.07590000331401825,
        "S10": 0.1607999950647354,
        "S12": 0.6880999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.54484534263611,
        "pmax": 120.00000476837158,
        "qmin": -13.3200004696846,
        "qmax": 61.080002784729004,
        "regulated": 29848,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "29848_1_ieeet1",
      "ports": {
        "bus": 29848,
        "speed": 14116,
        "vs": 14119,
        "efd": 14118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29848_1_tgov1",
      "ports": {
        "speed": 14116,
        "pmech": 14117
      },
      "params": {
        "Trate": 144.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3996169865131378,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29848_1_ieeest",
      "ports": {
        "input": 14116,
        "output": 14119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29849_1_genrou",
      "ports": {
        "bus": 29849,
        "pmech": 14121,
        "efd": 14122,
        "speed": 14120
      },
      "params": {
        "mva": 144.0,
        "H": 2.49261474609375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7811000347137451,
        "Xdp": 0.1624000072479248,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.7086000442504883,
        "Xqp": 0.23350000381469727,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09709999710321426,
        "Tdop": 6.429100036621094,
        "Tdopp": 0.06589999794960022,
        "Tqop": 1.3964999914169312,
        "Tqopp": 0.07590000331401825,
        "S10": 0.1607999950647354,
        "S12": 0.6880999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.41595101356506,
        "pmax": 120.00000476837158,
        "qmin": -13.3200004696846,
        "qmax": 61.080002784729004,
        "regulated": 29849,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "29849_1_ieeet1",
      "ports": {
        "bus": 29849,
        "speed": 14120,
        "vs": 14123,
        "efd": 14122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29849_1_tgov1",
      "ports": {
        "speed": 14120,
        "pmech": 14121
      },
      "params": {
        "Trate": 144.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3501107692718506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29849_1_ieeest",
      "ports": {
        "input": 14120,
        "output": 14123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29850_1_genrou",
      "ports": {
        "bus": 29850,
        "pmech": 14125,
        "efd": 14126,
        "speed": 14124
      },
      "params": {
        "mva": 144.0,
        "H": 2.49261474609375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7811000347137451,
        "Xdp": 0.1624000072479248,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.7086000442504883,
        "Xqp": 0.23350000381469727,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09709999710321426,
        "Tdop": 6.429100036621094,
        "Tdopp": 0.06589999794960022,
        "Tqop": 1.3964999914169312,
        "Tqopp": 0.07590000331401825,
        "S10": 0.1607999950647354,
        "S12": 0.6880999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.286455154418945,
        "pmax": 120.00000476837158,
        "qmin": -13.3200004696846,
        "qmax": 61.080002784729004,
        "regulated": 29850,
        "vset": 1.0535000562667847
      }
    },
    {
      "class": "Ieeet1",
      "id": "29850_1_ieeet1",
      "ports": {
        "bus": 29850,
        "speed": 14124,
        "vs": 14127,
        "efd": 14126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29850_1_tgov1",
      "ports": {
        "speed": 14124,
        "pmech": 14125
      },
      "params": {
        "Trate": 144.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21032260358333588,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29850_1_ieeest",
      "ports": {
        "input": 14124,
        "output": 14127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29851_1_genrou",
      "ports": {
        "bus": 29851,
        "pmech": 14129,
        "efd": 14130,
        "speed": 14128
      },
      "params": {
        "mva": 144.0,
        "H": 2.49261474609375,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7811000347137451,
        "Xdp": 0.1624000072479248,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.7086000442504883,
        "Xqp": 0.23350000381469727,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09709999710321426,
        "Tdop": 6.429100036621094,
        "Tdopp": 0.06589999794960022,
        "Tqop": 1.3964999914169312,
        "Tqopp": 0.07590000331401825,
        "S10": 0.1607999950647354,
        "S12": 0.6880999803543091
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.331706047058105,
        "pmax": 120.00000476837158,
        "qmin": -13.3200004696846,
        "qmax": 61.080002784729004,
        "regulated": 29851,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "29851_1_ieeet1",
      "ports": {
        "bus": 29851,
        "speed": 14128,
        "vs": 14131,
        "efd": 14130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29851_1_tgov1",
      "ports": {
        "speed": 14128,
        "pmech": 14129
      },
      "params": {
        "Trate": 144.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21758128702640533,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29851_1_ieeest",
      "ports": {
        "input": 14128,
        "output": 14131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29858_1_genrou",
      "ports": {
        "bus": 29858,
        "pmech": 14133,
        "efd": 14134,
        "speed": 14132
      },
      "params": {
        "mva": 399.1400146484375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8279999494552612,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.15919999778270721,
        "Xq": 1.746500015258789,
        "Xqp": 0.33980000019073486,
        "Xqpp": 0.15919999778270721,
        "Xl": 0.12250000238418579,
        "Tdop": 7.092800140380859,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.045799970626831,
        "Tqopp": 0.05950000137090683,
        "S10": 0.10000000149011612,
        "S12": 0.6087999939918518
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.211233496665955,
        "pmax": 332.616662979126,
        "qmin": -36.92044913768768,
        "qmax": 169.30187940597534,
        "regulated": 29854,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29858_1_ieeet1",
      "ports": {
        "bus": 29858,
        "speed": 14132,
        "vs": 14135,
        "efd": 14134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29858_1_tgov1",
      "ports": {
        "speed": 14132,
        "pmech": 14133
      },
      "params": {
        "Trate": 399.1400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10074467957019806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29858_1_ieeest",
      "ports": {
        "input": 14132,
        "output": 14135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29859_1_genrou",
      "ports": {
        "bus": 29859,
        "pmech": 14137,
        "efd": 14138,
        "speed": 14136
      },
      "params": {
        "mva": 399.1400146484375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8279999494552612,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.15919999778270721,
        "Xq": 1.746500015258789,
        "Xqp": 0.33980000019073486,
        "Xqpp": 0.15919999778270721,
        "Xl": 0.12250000238418579,
        "Tdop": 7.092800140380859,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.045799970626831,
        "Tqopp": 0.05950000137090683,
        "S10": 0.10000000149011612,
        "S12": 0.6087999939918518
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 164.98819589614868,
        "pmax": 332.616662979126,
        "qmin": -36.92044913768768,
        "qmax": 169.30187940597534,
        "regulated": 29854,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29859_1_ieeet1",
      "ports": {
        "bus": 29859,
        "speed": 14136,
        "vs": 14139,
        "efd": 14138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29859_1_tgov1",
      "ports": {
        "speed": 14136,
        "pmech": 14137
      },
      "params": {
        "Trate": 399.1400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4133591949939728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29859_1_ieeest",
      "ports": {
        "input": 14136,
        "output": 14139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29860_1_genrou",
      "ports": {
        "bus": 29860,
        "pmech": 14141,
        "efd": 14142,
        "speed": 14140
      },
      "params": {
        "mva": 399.1400146484375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8279999494552612,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.15919999778270721,
        "Xq": 1.746500015258789,
        "Xqp": 0.33980000019073486,
        "Xqpp": 0.15919999778270721,
        "Xl": 0.12250000238418579,
        "Tdop": 7.092800140380859,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.045799970626831,
        "Tqopp": 0.05950000137090683,
        "S10": 0.10000000149011612,
        "S12": 0.6087999939918518
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 125.35189390182495,
        "pmax": 332.616662979126,
        "qmin": -36.92044913768768,
        "qmax": 169.30187940597534,
        "regulated": 29854,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29860_1_ieeet1",
      "ports": {
        "bus": 29860,
        "speed": 14140,
        "vs": 14143,
        "efd": 14142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29860_1_tgov1",
      "ports": {
        "speed": 14140,
        "pmech": 14141
      },
      "params": {
        "Trate": 399.1400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.314054936170578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29860_1_ieeest",
      "ports": {
        "input": 14140,
        "output": 14143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29861_1_genrou",
      "ports": {
        "bus": 29861,
        "pmech": 14145,
        "efd": 14146,
        "speed": 14144
      },
      "params": {
        "mva": 399.1400146484375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8279999494552612,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.15919999778270721,
        "Xq": 1.746500015258789,
        "Xqp": 0.33980000019073486,
        "Xqpp": 0.15919999778270721,
        "Xl": 0.12250000238418579,
        "Tdop": 7.092800140380859,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.045799970626831,
        "Tqopp": 0.05950000137090683,
        "S10": 0.10000000149011612,
        "S12": 0.6087999939918518
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 130.64849376678467,
        "pmax": 332.616662979126,
        "qmin": -36.92044913768768,
        "qmax": 169.30187940597534,
        "regulated": 29854,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29861_1_ieeet1",
      "ports": {
        "bus": 29861,
        "speed": 14144,
        "vs": 14147,
        "efd": 14146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29861_1_tgov1",
      "ports": {
        "speed": 14144,
        "pmech": 14145
      },
      "params": {
        "Trate": 399.1400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3273249566555023,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29861_1_ieeest",
      "ports": {
        "input": 14144,
        "output": 14147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29862_1_genrou",
      "ports": {
        "bus": 29862,
        "pmech": 14149,
        "efd": 14150,
        "speed": 14148
      },
      "params": {
        "mva": 399.1400146484375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8279999494552612,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.15919999778270721,
        "Xq": 1.746500015258789,
        "Xqp": 0.33980000019073486,
        "Xqpp": 0.15919999778270721,
        "Xl": 0.12250000238418579,
        "Tdop": 7.092800140380859,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.045799970626831,
        "Tqopp": 0.05950000137090683,
        "S10": 0.10000000149011612,
        "S12": 0.6087999939918518
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.41955161094666,
        "pmax": 332.616662979126,
        "qmin": -36.92044913768768,
        "qmax": 169.30187940597534,
        "regulated": 29854,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29862_1_ieeet1",
      "ports": {
        "bus": 29862,
        "speed": 14148,
        "vs": 14151,
        "efd": 14150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29862_1_tgov1",
      "ports": {
        "speed": 14148,
        "pmech": 14149
      },
      "params": {
        "Trate": 399.1400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21901977062225342,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29862_1_ieeest",
      "ports": {
        "input": 14148,
        "output": 14151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29863_1_genrou",
      "ports": {
        "bus": 29863,
        "pmech": 14153,
        "efd": 14154,
        "speed": 14152
      },
      "params": {
        "mva": 399.1400146484375,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8279999494552612,
        "Xdp": 0.20980000495910645,
        "Xdpp": 0.15919999778270721,
        "Xq": 1.746500015258789,
        "Xqp": 0.33980000019073486,
        "Xqpp": 0.15919999778270721,
        "Xl": 0.12250000238418579,
        "Tdop": 7.092800140380859,
        "Tdopp": 0.05249999836087227,
        "Tqop": 1.045799970626831,
        "Tqopp": 0.05950000137090683,
        "S10": 0.10000000149011612,
        "S12": 0.6087999939918518
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.92976403236389,
        "pmax": 332.616662979126,
        "qmin": -36.92044913768768,
        "qmax": 169.30187940597534,
        "regulated": 29854,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29863_1_ieeet1",
      "ports": {
        "bus": 29863,
        "speed": 14152,
        "vs": 14155,
        "efd": 14154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29863_1_tgov1",
      "ports": {
        "speed": 14152,
        "pmech": 14153
      },
      "params": {
        "Trate": 399.1400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1351149082183838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29863_1_ieeest",
      "ports": {
        "input": 14152,
        "output": 14155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29869_1_genrou",
      "ports": {
        "bus": 29869,
        "pmech": 14157,
        "efd": 14158,
        "speed": 14156
      },
      "params": {
        "mva": 675.0,
        "H": 2.193028450012207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0469000339508057,
        "Xdp": 0.41040000319480896,
        "Xdpp": 0.21279999613761902,
        "Xq": 1.9457999467849731,
        "Xqp": 0.2240000069141388,
        "Xqpp": 0.21279999613761902,
        "Xl": 0.15940000116825104,
        "Tdop": 4.877099990844727,
        "Tdopp": 0.051500000059604645,
        "Tqop": 1.4319000244140625,
        "Tqopp": 0.04690000042319298,
        "S10": 0.11980000138282776,
        "S12": 0.4745999872684479
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 137.34654188156128,
        "pmax": 562.5,
        "qmin": -68.62499713897705,
        "qmax": 262.12499141693115,
        "regulated": 29866,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "29869_1_ieeet1",
      "ports": {
        "bus": 29869,
        "speed": 14156,
        "vs": 14159,
        "efd": 14158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5263000130653381,
        "Kf": 0.09260000288486481,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7977999448776245,
        "E2": 2.3970000743865967,
        "Se1": 0.03739999979734421,
        "Se2": 0.28999999165534973,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29869_1_tgov1",
      "ports": {
        "speed": 14156,
        "pmech": 14157
      },
      "params": {
        "Trate": 675.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20347635447978973,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29869_1_ieeest",
      "ports": {
        "input": 14156,
        "output": 14159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29873_1_genrou",
      "ports": {
        "bus": 29873,
        "pmech": 14161,
        "efd": 14162,
        "speed": 14160
      },
      "params": {
        "mva": 61.79999923706055,
        "H": 1.6272075176239014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.926900029182434,
        "Xdp": 0.18150000274181366,
        "Xdpp": 0.14350000023841858,
        "Xq": 1.826300024986267,
        "Xqp": 0.44040000438690186,
        "Xqpp": 0.14350000023841858,
        "Xl": 0.10999999940395355,
        "Tdop": 7.265100002288818,
        "Tdopp": 0.06629999727010727,
        "Tqop": 0.7753999829292297,
        "Tqopp": 0.05570000037550926,
        "S10": 0.16850000619888306,
        "S12": 0.6104000210762024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.912850558757782,
        "pmax": 51.499998569488525,
        "qmin": -5.71650005877018,
        "qmax": 26.213499903678894,
        "regulated": 29873,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "29873_1_ieeet1",
      "ports": {
        "bus": 29873,
        "speed": 14160,
        "vs": 14163,
        "efd": 14162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29873_1_tgov1",
      "ports": {
        "speed": 14160,
        "pmech": 14161
      },
      "params": {
        "Trate": 61.79999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333204736472,
        "Pvmin": 0.40312057733535767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29873_1_ieeest",
      "ports": {
        "input": 14160,
        "output": 14163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29874_1_genrou",
      "ports": {
        "bus": 29874,
        "pmech": 14165,
        "efd": 14166,
        "speed": 14164
      },
      "params": {
        "mva": 61.79999923706055,
        "H": 1.6272075176239014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.926900029182434,
        "Xdp": 0.18150000274181366,
        "Xdpp": 0.14350000023841858,
        "Xq": 1.826300024986267,
        "Xqp": 0.44040000438690186,
        "Xqpp": 0.14350000023841858,
        "Xl": 0.10999999940395355,
        "Tdop": 7.265100002288818,
        "Tdopp": 0.06629999727010727,
        "Tqop": 0.7753999829292297,
        "Tqopp": 0.05570000037550926,
        "S10": 0.16850000619888306,
        "S12": 0.6104000210762024
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.932935237884521,
        "pmax": 51.499998569488525,
        "qmin": -5.71650005877018,
        "qmax": 26.213499903678894,
        "regulated": 29874,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "29874_1_ieeet1",
      "ports": {
        "bus": 29874,
        "speed": 14164,
        "vs": 14167,
        "efd": 14166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29874_1_tgov1",
      "ports": {
        "speed": 14164,
        "pmech": 14165
      },
      "params": {
        "Trate": 61.79999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333204736473,
        "Pvmin": 0.1607271134853363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29874_1_ieeest",
      "ports": {
        "input": 14164,
        "output": 14167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29878_1_genrou",
      "ports": {
        "bus": 29878,
        "pmech": 14169,
        "efd": 14170,
        "speed": 14168
      },
      "params": {
        "mva": 168.0,
        "H": 2.871910572052002,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5782999992370605,
        "Xdp": 0.16779999434947968,
        "Xdpp": 0.14020000398159027,
        "Xq": 1.5449999570846558,
        "Xqp": 0.3366999924182892,
        "Xqpp": 0.14020000398159027,
        "Xl": 0.10740000009536743,
        "Tdop": 9.463399887084961,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.5827999711036682,
        "Tqopp": 0.0812000036239624,
        "S10": 0.12150000035762787,
        "S12": 0.4544999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.89953851699829,
        "pmax": 139.9999976158142,
        "qmin": -15.539999306201935,
        "qmax": 71.25999927520752,
        "regulated": 29878,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29878_1_ieeet1",
      "ports": {
        "bus": 29878,
        "speed": 14168,
        "vs": 14171,
        "efd": 14170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29878_1_tgov1",
      "ports": {
        "speed": 14168,
        "pmech": 14169
      },
      "params": {
        "Trate": 168.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417513,
        "Pvmin": 0.3208305835723877,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29878_1_ieeest",
      "ports": {
        "input": 14168,
        "output": 14171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29879_1_genrou",
      "ports": {
        "bus": 29879,
        "pmech": 14173,
        "efd": 14174,
        "speed": 14172
      },
      "params": {
        "mva": 168.0,
        "H": 2.871910572052002,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5782999992370605,
        "Xdp": 0.16779999434947968,
        "Xdpp": 0.14020000398159027,
        "Xq": 1.5449999570846558,
        "Xqp": 0.3366999924182892,
        "Xqpp": 0.14020000398159027,
        "Xl": 0.10740000009536743,
        "Tdop": 9.463399887084961,
        "Tdopp": 0.045499999076128006,
        "Tqop": 0.5827999711036682,
        "Tqopp": 0.0812000036239624,
        "S10": 0.12150000035762787,
        "S12": 0.4544999897480011
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.938496470451355,
        "pmax": 139.9999976158142,
        "qmin": -15.539999306201935,
        "qmax": 71.25999927520752,
        "regulated": 29879,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "29879_1_ieeet1",
      "ports": {
        "bus": 29879,
        "speed": 14172,
        "vs": 14175,
        "efd": 14174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29879_1_tgov1",
      "ports": {
        "speed": 14172,
        "pmech": 14173
      },
      "params": {
        "Trate": 168.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.22582438588142395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29879_1_ieeest",
      "ports": {
        "input": 14172,
        "output": 14175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29886_1_gensal",
      "ports": {
        "bus": 29886,
        "pmech": 14177,
        "efd": 14178,
        "speed": 14176
      },
      "params": {
        "mva": 80.80000305175781,
        "H": 2.8568999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44029998779296875,
        "Xdpp": 0.28700000047683716,
        "Xq": 0.6484000086784363,
        "Xl": 0.09790000319480896,
        "Tdop": 6.0,
        "Tdopp": 0.45840001106262207,
        "Tqopp": 0.15080000460147858,
        "S10": 0.09809999912977219,
        "S12": 0.49900001287460327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.343150198459625,
        "pmax": 67.33333468437195,
        "qmin": -3.299333155155182,
        "qmax": 25.856000185012817,
        "regulated": 29886,
        "vset": 1.0575000047683716
      }
    },
    {
      "class": "Ieeet1",
      "id": "29886_1_ieeet1",
      "ports": {
        "bus": 29886,
        "speed": 14176,
        "vs": 14179,
        "efd": 14178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.547300100326538,
        "E2": 3.396399974822998,
        "Se1": 0.08449999988079071,
        "Se2": 0.3873000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29886_1_hygov",
      "ports": {
        "speed": 14176,
        "pmech": 14177
      },
      "params": {
        "Trate": 80.80000305175781,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13044221699237823,
        "Tr": 1.6574690341949463,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3100999891757965,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29886_1_ieeest",
      "ports": {
        "input": 14176,
        "output": 14179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29887_1_gensal",
      "ports": {
        "bus": 29887,
        "pmech": 14181,
        "efd": 14182,
        "speed": 14180
      },
      "params": {
        "mva": 80.80000305175781,
        "H": 2.8568999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44029998779296875,
        "Xdpp": 0.28700000047683716,
        "Xq": 0.6484000086784363,
        "Xl": 0.09790000319480896,
        "Tdop": 6.0,
        "Tdopp": 0.45840001106262207,
        "Tqopp": 0.15080000460147858,
        "S10": 0.09809999912977219,
        "S12": 0.49900001287460327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.67797613143921,
        "pmax": 67.33333468437195,
        "qmin": -3.299333155155182,
        "qmax": 25.856000185012817,
        "regulated": 29887,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "29887_1_ieeet1",
      "ports": {
        "bus": 29887,
        "speed": 14180,
        "vs": 14183,
        "efd": 14182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.547300100326538,
        "E2": 3.396399974822998,
        "Se1": 0.08449999988079071,
        "Se2": 0.3873000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29887_1_hygov",
      "ports": {
        "speed": 14180,
        "pmech": 14181
      },
      "params": {
        "Trate": 80.80000305175781,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13044221699237823,
        "Tr": 1.6574690341949463,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3100999891757965,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29887_1_ieeest",
      "ports": {
        "input": 14180,
        "output": 14183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29888_1_gensal",
      "ports": {
        "bus": 29888,
        "pmech": 14185,
        "efd": 14186,
        "speed": 14184
      },
      "params": {
        "mva": 80.80000305175781,
        "H": 2.8568999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44029998779296875,
        "Xdpp": 0.28700000047683716,
        "Xq": 0.6484000086784363,
        "Xl": 0.09790000319480896,
        "Tdop": 6.0,
        "Tdopp": 0.45840001106262207,
        "Tqopp": 0.15080000460147858,
        "S10": 0.09809999912977219,
        "S12": 0.49900001287460327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.620951294898987,
        "pmax": 67.33333468437195,
        "qmin": -3.299333155155182,
        "qmax": 25.856000185012817,
        "regulated": 29888,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "29888_1_ieeet1",
      "ports": {
        "bus": 29888,
        "speed": 14184,
        "vs": 14187,
        "efd": 14186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.547300100326538,
        "E2": 3.396399974822998,
        "Se1": 0.08449999988079071,
        "Se2": 0.3873000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29888_1_hygov",
      "ports": {
        "speed": 14184,
        "pmech": 14185
      },
      "params": {
        "Trate": 80.80000305175781,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13044221699237823,
        "Tr": 1.6574690341949463,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3100999891757965,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29888_1_ieeest",
      "ports": {
        "input": 14184,
        "output": 14187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29889_1_gensal",
      "ports": {
        "bus": 29889,
        "pmech": 14189,
        "efd": 14190,
        "speed": 14188
      },
      "params": {
        "mva": 80.80000305175781,
        "H": 2.8568999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44029998779296875,
        "Xdpp": 0.28700000047683716,
        "Xq": 0.6484000086784363,
        "Xl": 0.09790000319480896,
        "Tdop": 6.0,
        "Tdopp": 0.45840001106262207,
        "Tqopp": 0.15080000460147858,
        "S10": 0.09809999912977219,
        "S12": 0.49900001287460327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.915749073028564,
        "pmax": 67.33333468437195,
        "qmin": -3.299333155155182,
        "qmax": 25.856000185012817,
        "regulated": 29889,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "29889_1_ieeet1",
      "ports": {
        "bus": 29889,
        "speed": 14188,
        "vs": 14191,
        "efd": 14190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.547300100326538,
        "E2": 3.396399974822998,
        "Se1": 0.08449999988079071,
        "Se2": 0.3873000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29889_1_hygov",
      "ports": {
        "speed": 14188,
        "pmech": 14189
      },
      "params": {
        "Trate": 80.80000305175781,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13044221699237823,
        "Tr": 1.6574690341949463,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3100999891757965,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29889_1_ieeest",
      "ports": {
        "input": 14188,
        "output": 14191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29890_1_gensal",
      "ports": {
        "bus": 29890,
        "pmech": 14193,
        "efd": 14194,
        "speed": 14192
      },
      "params": {
        "mva": 80.80000305175781,
        "H": 2.8568999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44029998779296875,
        "Xdpp": 0.28700000047683716,
        "Xq": 0.6484000086784363,
        "Xl": 0.09790000319480896,
        "Tdop": 6.0,
        "Tdopp": 0.45840001106262207,
        "Tqopp": 0.15080000460147858,
        "S10": 0.09809999912977219,
        "S12": 0.49900001287460327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.255969852209091,
        "pmax": 67.33333468437195,
        "qmin": -3.299333155155182,
        "qmax": 25.856000185012817,
        "regulated": 29890,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "29890_1_ieeet1",
      "ports": {
        "bus": 29890,
        "speed": 14192,
        "vs": 14195,
        "efd": 14194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.547300100326538,
        "E2": 3.396399974822998,
        "Se1": 0.08449999988079071,
        "Se2": 0.3873000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29890_1_hygov",
      "ports": {
        "speed": 14192,
        "pmech": 14193
      },
      "params": {
        "Trate": 80.80000305175781,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13044221699237823,
        "Tr": 1.6574690341949463,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3100999891757965,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29890_1_ieeest",
      "ports": {
        "input": 14192,
        "output": 14195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29891_1_gensal",
      "ports": {
        "bus": 29891,
        "pmech": 14197,
        "efd": 14198,
        "speed": 14196
      },
      "params": {
        "mva": 80.80000305175781,
        "H": 2.8568999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.44029998779296875,
        "Xdpp": 0.28700000047683716,
        "Xq": 0.6484000086784363,
        "Xl": 0.09790000319480896,
        "Tdop": 6.0,
        "Tdopp": 0.45840001106262207,
        "Tqopp": 0.15080000460147858,
        "S10": 0.09809999912977219,
        "S12": 0.49900001287460327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.042184233665466,
        "pmax": 67.33333468437195,
        "qmin": -3.299333155155182,
        "qmax": 25.856000185012817,
        "regulated": 29891,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "29891_1_ieeet1",
      "ports": {
        "bus": 29891,
        "speed": 14196,
        "vs": 14199,
        "efd": 14198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.547300100326538,
        "E2": 3.396399974822998,
        "Se1": 0.08449999988079071,
        "Se2": 0.3873000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29891_1_hygov",
      "ports": {
        "speed": 14196,
        "pmech": 14197
      },
      "params": {
        "Trate": 80.80000305175781,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13044221699237823,
        "Tr": 1.6574690341949463,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3100999891757965,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29891_1_ieeest",
      "ports": {
        "input": 14196,
        "output": 14199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29894_1_genrou",
      "ports": {
        "bus": 29894,
        "pmech": 14201,
        "efd": 14202,
        "speed": 14200
      },
      "params": {
        "mva": 95.19999694824219,
        "H": 5.487466335296631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.999899983406067,
        "Xdp": 0.26930001378059387,
        "Xdpp": 0.21389999985694885,
        "Xq": 1.885200023651123,
        "Xqp": 0.4456999897956848,
        "Xqpp": 0.21389999985694885,
        "Xl": 0.16609999537467957,
        "Tdop": 9.416600227355957,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.6940000057220459,
        "Tqopp": 0.0414000004529953,
        "S10": 0.1800999939441681,
        "S12": 0.6879000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.31425380706787,
        "pmax": 79.3333351612091,
        "qmin": -8.805999904870987,
        "qmax": 40.38066565990448,
        "regulated": 29894,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "29894_1_ieeet1",
      "ports": {
        "bus": 29894,
        "speed": 14200,
        "vs": 14203,
        "efd": 14202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29894_1_tgov1",
      "ports": {
        "speed": 14200,
        "pmech": 14201
      },
      "params": {
        "Trate": 95.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333379247277,
        "Pvmin": 0.3289312422275543,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29894_1_ieeest",
      "ports": {
        "input": 14200,
        "output": 14203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29894_2_genrou",
      "ports": {
        "bus": 29894,
        "pmech": 14205,
        "efd": 14206,
        "speed": 14204
      },
      "params": {
        "mva": 95.19999694824219,
        "H": 5.487466335296631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.999899983406067,
        "Xdp": 0.26930001378059387,
        "Xdpp": 0.21389999985694885,
        "Xq": 1.885200023651123,
        "Xqp": 0.4456999897956848,
        "Xqpp": 0.21389999985694885,
        "Xl": 0.16609999537467957,
        "Tdop": 9.416600227355957,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.6940000057220459,
        "Tqopp": 0.0414000004529953,
        "S10": 0.1800999939441681,
        "S12": 0.6879000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.351752996444702,
        "pmax": 79.3333351612091,
        "qmin": -8.805999904870987,
        "qmax": 40.38066565990448,
        "regulated": 29894,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "29894_2_ieeet1",
      "ports": {
        "bus": 29894,
        "speed": 14204,
        "vs": 14207,
        "efd": 14206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29894_2_tgov1",
      "ports": {
        "speed": 14204,
        "pmech": 14205
      },
      "params": {
        "Trate": 95.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333379247277,
        "Pvmin": 0.30831673741340637,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29894_2_ieeest",
      "ports": {
        "input": 14204,
        "output": 14207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29894_3_genrou",
      "ports": {
        "bus": 29894,
        "pmech": 14209,
        "efd": 14210,
        "speed": 14208
      },
      "params": {
        "mva": 95.19999694824219,
        "H": 5.487466335296631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.999899983406067,
        "Xdp": 0.26930001378059387,
        "Xdpp": 0.21389999985694885,
        "Xq": 1.885200023651123,
        "Xqp": 0.4456999897956848,
        "Xqpp": 0.21389999985694885,
        "Xl": 0.16609999537467957,
        "Tdop": 9.416600227355957,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.6940000057220459,
        "Tqopp": 0.0414000004529953,
        "S10": 0.1800999939441681,
        "S12": 0.6879000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.52104926109314,
        "pmax": 79.3333351612091,
        "qmin": -8.805999904870987,
        "qmax": 40.38066565990448,
        "regulated": 29894,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "29894_3_ieeet1",
      "ports": {
        "bus": 29894,
        "speed": 14208,
        "vs": 14211,
        "efd": 14210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29894_3_tgov1",
      "ports": {
        "speed": 14208,
        "pmech": 14209
      },
      "params": {
        "Trate": 95.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333379247277,
        "Pvmin": 0.36261606216430664,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29894_3_ieeest",
      "ports": {
        "input": 14208,
        "output": 14211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29894_4_genrou",
      "ports": {
        "bus": 29894,
        "pmech": 14213,
        "efd": 14214,
        "speed": 14212
      },
      "params": {
        "mva": 95.19999694824219,
        "H": 5.487466335296631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.999899983406067,
        "Xdp": 0.26930001378059387,
        "Xdpp": 0.21389999985694885,
        "Xq": 1.885200023651123,
        "Xqp": 0.4456999897956848,
        "Xqpp": 0.21389999985694885,
        "Xl": 0.16609999537467957,
        "Tdop": 9.416600227355957,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.6940000057220459,
        "Tqopp": 0.0414000004529953,
        "S10": 0.1800999939441681,
        "S12": 0.6879000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.648964136838913,
        "pmax": 79.3333351612091,
        "qmin": -8.805999904870987,
        "qmax": 40.38066565990448,
        "regulated": 29894,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "29894_4_ieeet1",
      "ports": {
        "bus": 29894,
        "speed": 14212,
        "vs": 14215,
        "efd": 14214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29894_4_tgov1",
      "ports": {
        "speed": 14212,
        "pmech": 14213
      },
      "params": {
        "Trate": 95.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333379247277,
        "Pvmin": 0.12236307561397552,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29894_4_ieeest",
      "ports": {
        "input": 14212,
        "output": 14215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29894_5_genrou",
      "ports": {
        "bus": 29894,
        "pmech": 14217,
        "efd": 14218,
        "speed": 14216
      },
      "params": {
        "mva": 95.19999694824219,
        "H": 5.487466335296631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.999899983406067,
        "Xdp": 0.26930001378059387,
        "Xdpp": 0.21389999985694885,
        "Xq": 1.885200023651123,
        "Xqp": 0.4456999897956848,
        "Xqpp": 0.21389999985694885,
        "Xl": 0.16609999537467957,
        "Tdop": 9.416600227355957,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.6940000057220459,
        "Tqopp": 0.0414000004529953,
        "S10": 0.1800999939441681,
        "S12": 0.6879000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.17652714252472,
        "pmax": 79.3333351612091,
        "qmin": -8.805999904870987,
        "qmax": 40.38066565990448,
        "regulated": 29894,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "29894_5_ieeet1",
      "ports": {
        "bus": 29894,
        "speed": 14216,
        "vs": 14219,
        "efd": 14218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29894_5_tgov1",
      "ports": {
        "speed": 14216,
        "pmech": 14217
      },
      "params": {
        "Trate": 95.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333379247277,
        "Pvmin": 0.27496352791786194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29894_5_ieeest",
      "ports": {
        "input": 14216,
        "output": 14219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29894_6_genrou",
      "ports": {
        "bus": 29894,
        "pmech": 14221,
        "efd": 14222,
        "speed": 14220
      },
      "params": {
        "mva": 95.19999694824219,
        "H": 5.487466335296631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.999899983406067,
        "Xdp": 0.26930001378059387,
        "Xdpp": 0.21389999985694885,
        "Xq": 1.885200023651123,
        "Xqp": 0.4456999897956848,
        "Xqpp": 0.21389999985694885,
        "Xl": 0.16609999537467957,
        "Tdop": 9.416600227355957,
        "Tdopp": 0.05530000105500221,
        "Tqop": 0.6940000057220459,
        "Tqopp": 0.0414000004529953,
        "S10": 0.1800999939441681,
        "S12": 0.6879000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.737682580947876,
        "pmax": 79.3333351612091,
        "qmin": -8.805999904870987,
        "qmax": 40.38066565990448,
        "regulated": 29894,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "29894_6_ieeet1",
      "ports": {
        "bus": 29894,
        "speed": 14220,
        "vs": 14223,
        "efd": 14222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29894_6_tgov1",
      "ports": {
        "speed": 14220,
        "pmech": 14221
      },
      "params": {
        "Trate": 95.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333379247277,
        "Pvmin": 0.165311798453331,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29894_6_ieeest",
      "ports": {
        "input": 14220,
        "output": 14223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29905_1_genrou",
      "ports": {
        "bus": 29905,
        "pmech": 14225,
        "efd": 14226,
        "speed": 14224
      },
      "params": {
        "mva": 190.44000244140625,
        "H": 3.097749710083008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.273200035095215,
        "Xdp": 0.23970000445842743,
        "Xdpp": 0.11410000175237656,
        "Xq": 2.105799913406372,
        "Xqp": 0.28610000014305115,
        "Xqpp": 0.11410000175237656,
        "Xl": 0.08649999648332596,
        "Tdop": 5.8572998046875,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.30379998683929443,
        "Tqopp": 0.05959999933838844,
        "S10": 0.07000000029802322,
        "S12": 0.5232999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.565407276153564,
        "pmax": 158.7000012397766,
        "qmin": -17.615699768066406,
        "qmax": 80.77830076217651,
        "regulated": 29905,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "29905_1_ieeet1",
      "ports": {
        "bus": 29905,
        "speed": 14224,
        "vs": 14227,
        "efd": 14226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29905_1_tgov1",
      "ports": {
        "speed": 14224,
        "pmech": 14225
      },
      "params": {
        "Trate": 190.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333291602153,
        "Pvmin": 0.213008850812912,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29905_1_ieeest",
      "ports": {
        "input": 14224,
        "output": 14227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29906_1_genrou",
      "ports": {
        "bus": 29906,
        "pmech": 14229,
        "efd": 14230,
        "speed": 14228
      },
      "params": {
        "mva": 190.44000244140625,
        "H": 3.097749710083008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.273200035095215,
        "Xdp": 0.23970000445842743,
        "Xdpp": 0.11410000175237656,
        "Xq": 2.105799913406372,
        "Xqp": 0.28610000014305115,
        "Xqpp": 0.11410000175237656,
        "Xl": 0.08649999648332596,
        "Tdop": 5.8572998046875,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.30379998683929443,
        "Tqopp": 0.05959999933838844,
        "S10": 0.07000000029802322,
        "S12": 0.5232999920845032
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.712073147296906,
        "pmax": 158.7000012397766,
        "qmin": -17.615699768066406,
        "qmax": 80.77830076217651,
        "regulated": 29906,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "29906_1_ieeet1",
      "ports": {
        "bus": 29906,
        "speed": 14228,
        "vs": 14231,
        "efd": 14230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29906_1_tgov1",
      "ports": {
        "speed": 14228,
        "pmech": 14229
      },
      "params": {
        "Trate": 190.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333291602154,
        "Pvmin": 0.10875904560089111,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29906_1_ieeest",
      "ports": {
        "input": 14228,
        "output": 14231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29909_1_gensal",
      "ports": {
        "bus": 29909,
        "pmech": 14233,
        "efd": 14234,
        "speed": 14232
      },
      "params": {
        "mva": 30.0,
        "H": 2.766400098800659,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1067999601364136,
        "Xdp": 0.3443000018596649,
        "Xdpp": 0.3125999867916107,
        "Xq": 0.7181000113487244,
        "Xl": 0.2337000072002411,
        "Tdop": 6.0,
        "Tdopp": 0.42010000348091125,
        "Tqopp": 0.4478999972343445,
        "S10": 0.22380000352859497,
        "S12": 0.5338000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8917094692587852,
        "pmax": 25.0,
        "qmin": -1.2249999679625034,
        "qmax": 9.600000083446503,
        "regulated": 29909,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29909_1_ieeet1",
      "ports": {
        "bus": 29909,
        "speed": 14232,
        "vs": 14235,
        "efd": 14234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29909_1_hygov",
      "ports": {
        "speed": 14232,
        "pmech": 14233
      },
      "params": {
        "Trate": 30.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.16253839433193207,
        "Tr": 1.995774745941162,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3756999969482422,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29909_1_ieeest",
      "ports": {
        "input": 14232,
        "output": 14235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29909_4_gensal",
      "ports": {
        "bus": 29909,
        "pmech": 14237,
        "efd": 14238,
        "speed": 14236
      },
      "params": {
        "mva": 30.0,
        "H": 2.766400098800659,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1067999601364136,
        "Xdp": 0.3443000018596649,
        "Xdpp": 0.3125999867916107,
        "Xq": 0.7181000113487244,
        "Xl": 0.2337000072002411,
        "Tdop": 6.0,
        "Tdopp": 0.42010000348091125,
        "Tqopp": 0.4478999972343445,
        "S10": 0.22380000352859497,
        "S12": 0.5338000059127808
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.628082737326622,
        "pmax": 25.0,
        "qmin": -1.2249999679625034,
        "qmax": 9.600000083446503,
        "regulated": 29909,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29909_4_ieeet1",
      "ports": {
        "bus": 29909,
        "speed": 14236,
        "vs": 14239,
        "efd": 14238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29909_4_hygov",
      "ports": {
        "speed": 14236,
        "pmech": 14237
      },
      "params": {
        "Trate": 30.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.16253839433193207,
        "Tr": 1.995774745941162,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3756999969482422,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29909_4_ieeest",
      "ports": {
        "input": 14236,
        "output": 14239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29912_1_genrou",
      "ports": {
        "bus": 29912,
        "pmech": 14241,
        "efd": 14242,
        "speed": 14240
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.360970973968506,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6575000286102295,
        "Xdp": 0.272599995136261,
        "Xdpp": 0.1972000002861023,
        "Xq": 1.582800030708313,
        "Xqp": 0.4587000012397766,
        "Xqpp": 0.1972000002861023,
        "Xl": 0.14730000495910645,
        "Tdop": 7.369900226593018,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.0499999523162842,
        "Tqopp": 0.04960000142455101,
        "S10": 0.19059999287128448,
        "S12": 0.6159999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.47641624696552753,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 29912,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29912_1_ieeet1",
      "ports": {
        "bus": 29912,
        "speed": 14240,
        "vs": 14243,
        "efd": 14242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.08270001411438,
        "E2": 4.110300064086914,
        "Se1": 0.35339999198913574,
        "Se2": 0.6446999907493591,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29912_1_tgov1",
      "ports": {
        "speed": 14240,
        "pmech": 14241
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.39701351523399353,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29912_1_ieeest",
      "ports": {
        "input": 14240,
        "output": 14243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29912_2_genrou",
      "ports": {
        "bus": 29912,
        "pmech": 14245,
        "efd": 14246,
        "speed": 14244
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.360970973968506,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6575000286102295,
        "Xdp": 0.272599995136261,
        "Xdpp": 0.1972000002861023,
        "Xq": 1.582800030708313,
        "Xqp": 0.4587000012397766,
        "Xqpp": 0.1972000002861023,
        "Xl": 0.14730000495910645,
        "Tdop": 7.369900226593018,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.0499999523162842,
        "Tqopp": 0.04960000142455101,
        "S10": 0.19059999287128448,
        "S12": 0.6159999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39810119196772575,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 29912,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29912_2_ieeet1",
      "ports": {
        "bus": 29912,
        "speed": 14244,
        "vs": 14247,
        "efd": 14246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.08270001411438,
        "E2": 4.110300064086914,
        "Se1": 0.35339999198913574,
        "Se2": 0.6446999907493591,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29912_2_tgov1",
      "ports": {
        "speed": 14244,
        "pmech": 14245
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.3317509889602661,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29912_2_ieeest",
      "ports": {
        "input": 14244,
        "output": 14247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29913_1_genrou",
      "ports": {
        "bus": 29913,
        "pmech": 14249,
        "efd": 14250,
        "speed": 14248
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.360970973968506,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6575000286102295,
        "Xdp": 0.272599995136261,
        "Xdpp": 0.1972000002861023,
        "Xq": 1.582800030708313,
        "Xqp": 0.4587000012397766,
        "Xqpp": 0.1972000002861023,
        "Xl": 0.14730000495910645,
        "Tdop": 7.369900226593018,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.0499999523162842,
        "Tqopp": 0.04960000142455101,
        "S10": 0.19059999287128448,
        "S12": 0.6159999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3080381779000163,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 29913,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29913_1_ieeet1",
      "ports": {
        "bus": 29913,
        "speed": 14248,
        "vs": 14251,
        "efd": 14250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.08270001411438,
        "E2": 4.110300064086914,
        "Se1": 0.35339999198913574,
        "Se2": 0.6446999907493591,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29913_1_tgov1",
      "ports": {
        "speed": 14248,
        "pmech": 14249
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.25669845938682556,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29913_1_ieeest",
      "ports": {
        "input": 14248,
        "output": 14251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29914_1_genrou",
      "ports": {
        "bus": 29914,
        "pmech": 14253,
        "efd": 14254,
        "speed": 14252
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.360970973968506,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6575000286102295,
        "Xdp": 0.272599995136261,
        "Xdpp": 0.1972000002861023,
        "Xq": 1.582800030708313,
        "Xqp": 0.4587000012397766,
        "Xqpp": 0.1972000002861023,
        "Xl": 0.14730000495910645,
        "Tdop": 7.369900226593018,
        "Tdopp": 0.05590000003576279,
        "Tqop": 1.0499999523162842,
        "Tqopp": 0.04960000142455101,
        "S10": 0.19059999287128448,
        "S12": 0.6159999966621399
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3034407738596201,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 29914,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29914_1_ieeet1",
      "ports": {
        "bus": 29914,
        "speed": 14252,
        "vs": 14255,
        "efd": 14254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.08270001411438,
        "E2": 4.110300064086914,
        "Se1": 0.35339999198913574,
        "Se2": 0.6446999907493591,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29914_1_tgov1",
      "ports": {
        "speed": 14252,
        "pmech": 14253
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.25286731123924255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29914_1_ieeest",
      "ports": {
        "input": 14252,
        "output": 14255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29918_1_genrou",
      "ports": {
        "bus": 29918,
        "pmech": 14257,
        "efd": 14258,
        "speed": 14256
      },
      "params": {
        "mva": 224.39999389648438,
        "H": 3.7774739265441895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.050600051879883,
        "Xdp": 0.2206999957561493,
        "Xdpp": 0.1281999945640564,
        "Xq": 1.9261000156402588,
        "Xqp": 0.3937000036239624,
        "Xqpp": 0.1281999945640564,
        "Xl": 0.09780000150203705,
        "Tdop": 7.084199905395508,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.9700000286102295,
        "Tqopp": 0.08320000022649765,
        "S10": 0.09740000218153,
        "S12": 0.44780001044273376
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.54661989212036,
        "pmax": 187.00000047683716,
        "qmin": -20.757000148296356,
        "qmax": 95.18300294876099,
        "regulated": 29917,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "29918_1_ieeet1",
      "ports": {
        "bus": 29918,
        "speed": 14256,
        "vs": 14259,
        "efd": 14258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29918_1_tgov1",
      "ports": {
        "speed": 14256,
        "pmech": 14257
      },
      "params": {
        "Trate": 224.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2920972406864166,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29918_1_ieeest",
      "ports": {
        "input": 14256,
        "output": 14259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29919_1_genrou",
      "ports": {
        "bus": 29919,
        "pmech": 14261,
        "efd": 14262,
        "speed": 14260
      },
      "params": {
        "mva": 224.39999389648438,
        "H": 3.7774739265441895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.050600051879883,
        "Xdp": 0.2206999957561493,
        "Xdpp": 0.1281999945640564,
        "Xq": 1.9261000156402588,
        "Xqp": 0.3937000036239624,
        "Xqpp": 0.1281999945640564,
        "Xl": 0.09780000150203705,
        "Tdop": 7.084199905395508,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.9700000286102295,
        "Tqopp": 0.08320000022649765,
        "S10": 0.09740000218153,
        "S12": 0.44780001044273376
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.82617497444153,
        "pmax": 187.00000047683716,
        "qmin": -20.757000148296356,
        "qmax": 95.18300294876099,
        "regulated": 29917,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "29919_1_ieeet1",
      "ports": {
        "bus": 29919,
        "speed": 14260,
        "vs": 14263,
        "efd": 14262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29919_1_tgov1",
      "ports": {
        "speed": 14260,
        "pmech": 14261
      },
      "params": {
        "Trate": 224.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33344998955726624,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29919_1_ieeest",
      "ports": {
        "input": 14260,
        "output": 14263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29920_1_genrou",
      "ports": {
        "bus": 29920,
        "pmech": 14265,
        "efd": 14266,
        "speed": 14264
      },
      "params": {
        "mva": 224.39999389648438,
        "H": 3.7774739265441895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.050600051879883,
        "Xdp": 0.2206999957561493,
        "Xdpp": 0.1281999945640564,
        "Xq": 1.9261000156402588,
        "Xqp": 0.3937000036239624,
        "Xqpp": 0.1281999945640564,
        "Xl": 0.09780000150203705,
        "Tdop": 7.084199905395508,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.9700000286102295,
        "Tqopp": 0.08320000022649765,
        "S10": 0.09740000218153,
        "S12": 0.44780001044273376
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.49476146697998,
        "pmax": 187.00000047683716,
        "qmin": -20.757000148296356,
        "qmax": 95.18300294876099,
        "regulated": 29920,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "29920_1_ieeet1",
      "ports": {
        "bus": 29920,
        "speed": 14264,
        "vs": 14267,
        "efd": 14266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29920_1_tgov1",
      "ports": {
        "speed": 14264,
        "pmech": 14265
      },
      "params": {
        "Trate": 224.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2473028600215912,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29920_1_ieeest",
      "ports": {
        "input": 14264,
        "output": 14267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29921_1_genrou",
      "ports": {
        "bus": 29921,
        "pmech": 14269,
        "efd": 14270,
        "speed": 14268
      },
      "params": {
        "mva": 224.39999389648438,
        "H": 3.7774739265441895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.050600051879883,
        "Xdp": 0.2206999957561493,
        "Xdpp": 0.1281999945640564,
        "Xq": 1.9261000156402588,
        "Xqp": 0.3937000036239624,
        "Xqpp": 0.1281999945640564,
        "Xl": 0.09780000150203705,
        "Tdop": 7.084199905395508,
        "Tdopp": 0.06449999660253525,
        "Tqop": 0.9700000286102295,
        "Tqopp": 0.08320000022649765,
        "S10": 0.09740000218153,
        "S12": 0.44780001044273376
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.2237000465393,
        "pmax": 187.00000047683716,
        "qmin": -20.757000148296356,
        "qmax": 95.18300294876099,
        "regulated": 29917,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "29921_1_ieeet1",
      "ports": {
        "bus": 29921,
        "speed": 14268,
        "vs": 14271,
        "efd": 14270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29921_1_tgov1",
      "ports": {
        "speed": 14268,
        "pmech": 14269
      },
      "params": {
        "Trate": 224.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3173961639404297,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29921_1_ieeest",
      "ports": {
        "input": 14268,
        "output": 14271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29924_1_genrou",
      "ports": {
        "bus": 29924,
        "pmech": 14273,
        "efd": 14274,
        "speed": 14272
      },
      "params": {
        "mva": 73.5,
        "H": 4.769928455352783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4291999340057373,
        "Xdp": 0.46239998936653137,
        "Xdpp": 0.3603000044822693,
        "Xq": 2.231600046157837,
        "Xqp": 0.701200008392334,
        "Xqpp": 0.3603000044822693,
        "Xl": 0.28279998898506165,
        "Tdop": 6.56689977645874,
        "Tdopp": 0.06949999928474426,
        "Tqop": 1.2441999912261963,
        "Tqopp": 0.0763000026345253,
        "S10": 0.24169999361038208,
        "S12": 0.6933000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.999284356832504,
        "pmax": 61.250001192092896,
        "qmin": -6.798750162124634,
        "qmax": 31.17625117301941,
        "regulated": 29924,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "29924_1_ieeet1",
      "ports": {
        "bus": 29924,
        "speed": 14272,
        "vs": 14275,
        "efd": 14274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29924_1_tgov1",
      "ports": {
        "speed": 14272,
        "pmech": 14273
      },
      "params": {
        "Trate": 73.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12243924289941788,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29924_1_ieeest",
      "ports": {
        "input": 14272,
        "output": 14275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29924_2_genrou",
      "ports": {
        "bus": 29924,
        "pmech": 14277,
        "efd": 14278,
        "speed": 14276
      },
      "params": {
        "mva": 73.5,
        "H": 4.769928455352783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4291999340057373,
        "Xdp": 0.46239998936653137,
        "Xdpp": 0.3603000044822693,
        "Xq": 2.231600046157837,
        "Xqp": 0.701200008392334,
        "Xqpp": 0.3603000044822693,
        "Xl": 0.28279998898506165,
        "Tdop": 6.56689977645874,
        "Tdopp": 0.06949999928474426,
        "Tqop": 1.2441999912261963,
        "Tqopp": 0.0763000026345253,
        "S10": 0.24169999361038208,
        "S12": 0.6933000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.3429877161979675,
        "pmax": 61.250001192092896,
        "qmin": -6.798750162124634,
        "qmax": 31.17625117301941,
        "regulated": 29924,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "29924_2_ieeet1",
      "ports": {
        "bus": 29924,
        "speed": 14276,
        "vs": 14279,
        "efd": 14278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29924_2_tgov1",
      "ports": {
        "speed": 14276,
        "pmech": 14277
      },
      "params": {
        "Trate": 73.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08629915118217468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29924_2_ieeest",
      "ports": {
        "input": 14276,
        "output": 14279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29927_1_genrou",
      "ports": {
        "bus": 29927,
        "pmech": 14281,
        "efd": 14282,
        "speed": 14280
      },
      "params": {
        "mva": 214.16000366210938,
        "H": 3.4193480014801025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2839999198913574,
        "Xdp": 0.41280001401901245,
        "Xdpp": 0.3560999929904938,
        "Xq": 2.114500045776367,
        "Xqp": 0.7736999988555908,
        "Xqpp": 0.3560999929904938,
        "Xl": 0.2793999910354614,
        "Tdop": 6.049300193786621,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.36890000104904175,
        "Tqopp": 0.0723000019788742,
        "S10": 0.01489999983459711,
        "S12": 0.28060001134872437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.50807523727417,
        "pmax": 178.4666657447815,
        "qmin": -19.809800386428833,
        "qmax": 90.83953499794006,
        "regulated": 29927,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "29927_1_ieeet1",
      "ports": {
        "bus": 29927,
        "speed": 14280,
        "vs": 14283,
        "efd": 14282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29927_1_tgov1",
      "ports": {
        "speed": 14280,
        "pmech": 14281
      },
      "params": {
        "Trate": 214.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333314778781,
        "Pvmin": 0.268528550863266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29927_1_ieeest",
      "ports": {
        "input": 14280,
        "output": 14283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29928_1_genrou",
      "ports": {
        "bus": 29928,
        "pmech": 14285,
        "efd": 14286,
        "speed": 14284
      },
      "params": {
        "mva": 214.16000366210938,
        "H": 3.4193480014801025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2839999198913574,
        "Xdp": 0.41280001401901245,
        "Xdpp": 0.3560999929904938,
        "Xq": 2.114500045776367,
        "Xqp": 0.7736999988555908,
        "Xqpp": 0.3560999929904938,
        "Xl": 0.2793999910354614,
        "Tdop": 6.049300193786621,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.36890000104904175,
        "Tqopp": 0.0723000019788742,
        "S10": 0.01489999983459711,
        "S12": 0.28060001134872437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.63443732261658,
        "pmax": 178.4666657447815,
        "qmin": -19.809800386428833,
        "qmax": 90.83953499794006,
        "regulated": 29928,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "29928_1_ieeet1",
      "ports": {
        "bus": 29928,
        "speed": 14284,
        "vs": 14287,
        "efd": 14286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29928_1_tgov1",
      "ports": {
        "speed": 14284,
        "pmech": 14285
      },
      "params": {
        "Trate": 214.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333147787809,
        "Pvmin": 0.29713502526283264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29928_1_ieeest",
      "ports": {
        "input": 14284,
        "output": 14287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29929_1_genrou",
      "ports": {
        "bus": 29929,
        "pmech": 14289,
        "efd": 14290,
        "speed": 14288
      },
      "params": {
        "mva": 214.16000366210938,
        "H": 3.4193480014801025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2839999198913574,
        "Xdp": 0.41280001401901245,
        "Xdpp": 0.3560999929904938,
        "Xq": 2.114500045776367,
        "Xqp": 0.7736999988555908,
        "Xqpp": 0.3560999929904938,
        "Xl": 0.2793999910354614,
        "Tdop": 6.049300193786621,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.36890000104904175,
        "Tqopp": 0.0723000019788742,
        "S10": 0.01489999983459711,
        "S12": 0.28060001134872437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.18626618385315,
        "pmax": 178.4666657447815,
        "qmin": -19.809800386428833,
        "qmax": 90.83953499794006,
        "regulated": 29926,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29929_1_ieeet1",
      "ports": {
        "bus": 29929,
        "speed": 14288,
        "vs": 14291,
        "efd": 14290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29929_1_tgov1",
      "ports": {
        "speed": 14288,
        "pmech": 14289
      },
      "params": {
        "Trate": 214.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333314778781,
        "Pvmin": 0.3137199580669403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29929_1_ieeest",
      "ports": {
        "input": 14288,
        "output": 14291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29930_1_genrou",
      "ports": {
        "bus": 29930,
        "pmech": 14293,
        "efd": 14294,
        "speed": 14292
      },
      "params": {
        "mva": 214.16000366210938,
        "H": 3.4193480014801025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2839999198913574,
        "Xdp": 0.41280001401901245,
        "Xdpp": 0.3560999929904938,
        "Xq": 2.114500045776367,
        "Xqp": 0.7736999988555908,
        "Xqpp": 0.3560999929904938,
        "Xl": 0.2793999910354614,
        "Tdop": 6.049300193786621,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.36890000104904175,
        "Tqopp": 0.0723000019788742,
        "S10": 0.01489999983459711,
        "S12": 0.28060001134872437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 81.38514757156372,
        "pmax": 178.4666657447815,
        "qmin": -19.809800386428833,
        "qmax": 90.83953499794006,
        "regulated": 29930,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "29930_1_ieeet1",
      "ports": {
        "bus": 29930,
        "speed": 14292,
        "vs": 14295,
        "efd": 14294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29930_1_tgov1",
      "ports": {
        "speed": 14292,
        "pmech": 14293
      },
      "params": {
        "Trate": 214.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333147787808,
        "Pvmin": 0.38002029061317444,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29930_1_ieeest",
      "ports": {
        "input": 14292,
        "output": 14295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29931_1_genrou",
      "ports": {
        "bus": 29931,
        "pmech": 14297,
        "efd": 14298,
        "speed": 14296
      },
      "params": {
        "mva": 214.16000366210938,
        "H": 3.4193480014801025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2839999198913574,
        "Xdp": 0.41280001401901245,
        "Xdpp": 0.3560999929904938,
        "Xq": 2.114500045776367,
        "Xqp": 0.7736999988555908,
        "Xqpp": 0.3560999929904938,
        "Xl": 0.2793999910354614,
        "Tdop": 6.049300193786621,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.36890000104904175,
        "Tqopp": 0.0723000019788742,
        "S10": 0.01489999983459711,
        "S12": 0.28060001134872437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.37689805030823,
        "pmax": 178.4666657447815,
        "qmin": -19.809800386428833,
        "qmax": 90.83953499794006,
        "regulated": 29926,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29931_1_ieeet1",
      "ports": {
        "bus": 29931,
        "speed": 14296,
        "vs": 14299,
        "efd": 14298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29931_1_tgov1",
      "ports": {
        "speed": 14296,
        "pmech": 14297
      },
      "params": {
        "Trate": 214.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333147787811,
        "Pvmin": 0.3519653379917145,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29931_1_ieeest",
      "ports": {
        "input": 14296,
        "output": 14299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29932_1_genrou",
      "ports": {
        "bus": 29932,
        "pmech": 14301,
        "efd": 14302,
        "speed": 14300
      },
      "params": {
        "mva": 214.16000366210938,
        "H": 3.4193480014801025,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2839999198913574,
        "Xdp": 0.41280001401901245,
        "Xdpp": 0.3560999929904938,
        "Xq": 2.114500045776367,
        "Xqp": 0.7736999988555908,
        "Xqpp": 0.3560999929904938,
        "Xl": 0.2793999910354614,
        "Tdop": 6.049300193786621,
        "Tdopp": 0.066600002348423,
        "Tqop": 0.36890000104904175,
        "Tqopp": 0.0723000019788742,
        "S10": 0.01489999983459711,
        "S12": 0.28060001134872437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.07264399528503,
        "pmax": 178.4666657447815,
        "qmin": -19.809800386428833,
        "qmax": 90.83953499794006,
        "regulated": 29932,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "29932_1_ieeet1",
      "ports": {
        "bus": 29932,
        "speed": 14300,
        "vs": 14303,
        "efd": 14302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29932_1_tgov1",
      "ports": {
        "speed": 14300,
        "pmech": 14301
      },
      "params": {
        "Trate": 214.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333147787811,
        "Pvmin": 0.3318670392036438,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29932_1_ieeest",
      "ports": {
        "input": 14300,
        "output": 14303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29939_1_gensal",
      "ports": {
        "bus": 29939,
        "pmech": 14305,
        "efd": 14306,
        "speed": 14304
      },
      "params": {
        "mva": 51.2400016784668,
        "H": 3.917799949645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1584999561309814,
        "Xdp": 0.5471000075340271,
        "Xdpp": 0.5108000040054321,
        "Xq": 0.751800000667572,
        "Xl": 0.10159999877214432,
        "Tdop": 6.0,
        "Tdopp": 0.08900000154972076,
        "Tqopp": 0.48030000925064087,
        "S10": 0.14749999344348907,
        "S12": 0.31380000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.227946877479553,
        "pmax": 42.69999861717224,
        "qmin": -2.092299982905388,
        "qmax": 16.396799683570862,
        "regulated": 29939,
        "vset": 1.0130000114440918
      }
    },
    {
      "class": "Ieeet1",
      "id": "29939_1_ieeet1",
      "ports": {
        "bus": 29939,
        "speed": 14304,
        "vs": 14307,
        "efd": 14306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29939_1_hygov",
      "ports": {
        "speed": 14304,
        "pmech": 14305
      },
      "params": {
        "Trate": 51.2400016784668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25982755422592163,
        "Tr": 4.444482326507568,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8781999945640564,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29939_1_ieeest",
      "ports": {
        "input": 14304,
        "output": 14307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29939_2_gensal",
      "ports": {
        "bus": 29939,
        "pmech": 14309,
        "efd": 14310,
        "speed": 14308
      },
      "params": {
        "mva": 51.2400016784668,
        "H": 3.917799949645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1584999561309814,
        "Xdp": 0.5471000075340271,
        "Xdpp": 0.5108000040054321,
        "Xq": 0.751800000667572,
        "Xl": 0.10159999877214432,
        "Tdop": 6.0,
        "Tdopp": 0.08900000154972076,
        "Tqopp": 0.48030000925064087,
        "S10": 0.14749999344348907,
        "S12": 0.31380000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.21455493569374,
        "pmax": 42.69999861717224,
        "qmin": -2.092299982905388,
        "qmax": 16.396799683570862,
        "regulated": 29939,
        "vset": 1.0130000114440918
      }
    },
    {
      "class": "Ieeet1",
      "id": "29939_2_ieeet1",
      "ports": {
        "bus": 29939,
        "speed": 14308,
        "vs": 14311,
        "efd": 14310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29939_2_hygov",
      "ports": {
        "speed": 14308,
        "pmech": 14309
      },
      "params": {
        "Trate": 51.2400016784668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25982755422592163,
        "Tr": 4.444482326507568,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8781999945640564,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29939_2_ieeest",
      "ports": {
        "input": 14308,
        "output": 14311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29940_1_gensal",
      "ports": {
        "bus": 29940,
        "pmech": 14313,
        "efd": 14314,
        "speed": 14312
      },
      "params": {
        "mva": 51.2400016784668,
        "H": 3.917799949645996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1584999561309814,
        "Xdp": 0.5471000075340271,
        "Xdpp": 0.5108000040054321,
        "Xq": 0.751800000667572,
        "Xl": 0.10159999877214432,
        "Tdop": 6.0,
        "Tdopp": 0.08900000154972076,
        "Tqopp": 0.48030000925064087,
        "S10": 0.14749999344348907,
        "S12": 0.31380000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.999089181423187,
        "pmax": 42.69999861717224,
        "qmin": -2.092299982905388,
        "qmax": 16.396799683570862,
        "regulated": 29940,
        "vset": 1.0140000581741333
      }
    },
    {
      "class": "Ieeet1",
      "id": "29940_1_ieeet1",
      "ports": {
        "bus": 29940,
        "speed": 14312,
        "vs": 14315,
        "efd": 14314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29940_1_hygov",
      "ports": {
        "speed": 14312,
        "pmech": 14313
      },
      "params": {
        "Trate": 51.2400016784668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25982755422592163,
        "Tr": 4.444482326507568,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.8781999945640564,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29940_1_ieeest",
      "ports": {
        "input": 14312,
        "output": 14315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29944_1_genrou",
      "ports": {
        "bus": 29944,
        "pmech": 14317,
        "efd": 14318,
        "speed": 14316
      },
      "params": {
        "mva": 340.00799560546875,
        "H": 2.147392988204956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.781999945640564,
        "Xdp": 0.19089999794960022,
        "Xdpp": 0.14000000059604645,
        "Xq": 1.698799967765808,
        "Xqp": 0.31349998712539673,
        "Xqpp": 0.14000000059604645,
        "Xl": 0.10279999673366547,
        "Tdop": 6.831399917602539,
        "Tdopp": 0.04529999941587448,
        "Tqop": 1.4478000402450562,
        "Tqopp": 0.07039999961853027,
        "S10": 0.17299999296665192,
        "S12": 0.5807999968528748
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 119.36962604522705,
        "pmax": 283.3400011062622,
        "qmin": -34.56748127937317,
        "qmax": 132.03643560409546,
        "regulated": 29943,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29944_1_ieeet1",
      "ports": {
        "bus": 29944,
        "speed": 14316,
        "vs": 14319,
        "efd": 14318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29944_1_tgov1",
      "ports": {
        "speed": 14316,
        "pmech": 14317
      },
      "params": {
        "Trate": 340.00799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3510788679122925,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29944_1_ieeest",
      "ports": {
        "input": 14316,
        "output": 14319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29945_1_genrou",
      "ports": {
        "bus": 29945,
        "pmech": 14321,
        "efd": 14322,
        "speed": 14320
      },
      "params": {
        "mva": 340.00799560546875,
        "H": 2.147392988204956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.781999945640564,
        "Xdp": 0.19089999794960022,
        "Xdpp": 0.14000000059604645,
        "Xq": 1.698799967765808,
        "Xqp": 0.31349998712539673,
        "Xqpp": 0.14000000059604645,
        "Xl": 0.10279999673366547,
        "Tdop": 6.831399917602539,
        "Tdopp": 0.04529999941587448,
        "Tqop": 1.4478000402450562,
        "Tqopp": 0.07039999961853027,
        "S10": 0.17299999296665192,
        "S12": 0.5807999968528748
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 104.64085340499878,
        "pmax": 283.3400011062622,
        "qmin": -34.56748127937317,
        "qmax": 132.03643560409546,
        "regulated": 29943,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29945_1_ieeet1",
      "ports": {
        "bus": 29945,
        "speed": 14320,
        "vs": 14323,
        "efd": 14322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29945_1_tgov1",
      "ports": {
        "speed": 14320,
        "pmech": 14321
      },
      "params": {
        "Trate": 340.00799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30775997042655945,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29945_1_ieeest",
      "ports": {
        "input": 14320,
        "output": 14323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29946_1_genrou",
      "ports": {
        "bus": 29946,
        "pmech": 14325,
        "efd": 14326,
        "speed": 14324
      },
      "params": {
        "mva": 340.00799560546875,
        "H": 2.147392988204956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.781999945640564,
        "Xdp": 0.19089999794960022,
        "Xdpp": 0.14000000059604645,
        "Xq": 1.698799967765808,
        "Xqp": 0.31349998712539673,
        "Xqpp": 0.14000000059604645,
        "Xl": 0.10279999673366547,
        "Tdop": 6.831399917602539,
        "Tdopp": 0.04529999941587448,
        "Tqop": 1.4478000402450562,
        "Tqopp": 0.07039999961853027,
        "S10": 0.17299999296665192,
        "S12": 0.5807999968528748
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 109.40384864807129,
        "pmax": 283.3400011062622,
        "qmin": -34.56748127937317,
        "qmax": 132.03643560409546,
        "regulated": 29946,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "29946_1_ieeet1",
      "ports": {
        "bus": 29946,
        "speed": 14324,
        "vs": 14327,
        "efd": 14326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29946_1_tgov1",
      "ports": {
        "speed": 14324,
        "pmech": 14325
      },
      "params": {
        "Trate": 340.00799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32176846265792847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29946_1_ieeest",
      "ports": {
        "input": 14324,
        "output": 14327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29947_1_genrou",
      "ports": {
        "bus": 29947,
        "pmech": 14329,
        "efd": 14330,
        "speed": 14328
      },
      "params": {
        "mva": 340.00799560546875,
        "H": 2.147392988204956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.781999945640564,
        "Xdp": 0.19089999794960022,
        "Xdpp": 0.14000000059604645,
        "Xq": 1.698799967765808,
        "Xqp": 0.31349998712539673,
        "Xqpp": 0.14000000059604645,
        "Xl": 0.10279999673366547,
        "Tdop": 6.831399917602539,
        "Tdopp": 0.04529999941587448,
        "Tqop": 1.4478000402450562,
        "Tqopp": 0.07039999961853027,
        "S10": 0.17299999296665192,
        "S12": 0.5807999968528748
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.86178147792816,
        "pmax": 283.3400011062622,
        "qmin": -34.56748127937317,
        "qmax": 132.03643560409546,
        "regulated": 29943,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29947_1_ieeet1",
      "ports": {
        "bus": 29947,
        "speed": 14328,
        "vs": 14331,
        "efd": 14330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29947_1_tgov1",
      "ports": {
        "speed": 14328,
        "pmech": 14329
      },
      "params": {
        "Trate": 340.00799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12311999499797821,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29947_1_ieeest",
      "ports": {
        "input": 14328,
        "output": 14331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29948_1_genrou",
      "ports": {
        "bus": 29948,
        "pmech": 14333,
        "efd": 14334,
        "speed": 14332
      },
      "params": {
        "mva": 340.00799560546875,
        "H": 2.147392988204956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.781999945640564,
        "Xdp": 0.19089999794960022,
        "Xdpp": 0.14000000059604645,
        "Xq": 1.698799967765808,
        "Xqp": 0.31349998712539673,
        "Xqpp": 0.14000000059604645,
        "Xl": 0.10279999673366547,
        "Tdop": 6.831399917602539,
        "Tdopp": 0.04529999941587448,
        "Tqop": 1.4478000402450562,
        "Tqopp": 0.07039999961853027,
        "S10": 0.17299999296665192,
        "S12": 0.5807999968528748
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.9276385307312,
        "pmax": 283.3400011062622,
        "qmin": -34.56748127937317,
        "qmax": 132.03643560409546,
        "regulated": 29943,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "29948_1_ieeet1",
      "ports": {
        "bus": 29948,
        "speed": 14332,
        "vs": 14335,
        "efd": 14334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29948_1_tgov1",
      "ports": {
        "speed": 14332,
        "pmech": 14333
      },
      "params": {
        "Trate": 340.00799560546875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1880180388689041,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29948_1_ieeest",
      "ports": {
        "input": 14332,
        "output": 14335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29952_1_gensal",
      "ports": {
        "bus": 29952,
        "pmech": 14337,
        "efd": 14338,
        "speed": 14336
      },
      "params": {
        "mva": 35.400001525878906,
        "H": 3.8162999153137207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8877999782562256,
        "Xdp": 0.36000001430511475,
        "Xdpp": 0.2896000146865845,
        "Xq": 0.5752000212669373,
        "Xl": 0.23280000686645508,
        "Tdop": 6.0,
        "Tdopp": 0.1298999935388565,
        "Tqopp": 0.20829999446868896,
        "S10": 0.08900000154972076,
        "S12": 0.27559998631477356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.062340021133423,
        "pmax": 29.499998688697815,
        "qmin": -1.4454999938607216,
        "qmax": 11.327999830245972,
        "regulated": 29952,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "29952_1_esdc1a",
      "ports": {
        "bus": 29952,
        "speed": 14336,
        "vs": 14339,
        "efd": 14338
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03680000081658363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.444499969482422,
        "Se1": 0.14139999449253082,
        "E2": 3.259399890899658,
        "Se2": 0.42419999837875366,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29952_1_hygov",
      "ports": {
        "speed": 14336,
        "pmech": 14337
      },
      "params": {
        "Trate": 35.400001525878906,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.27939024567604065,
        "Tr": 4.648246765136719,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9225000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29952_1_ieeest",
      "ports": {
        "input": 14336,
        "output": 14339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29953_1_gensal",
      "ports": {
        "bus": 29953,
        "pmech": 14341,
        "efd": 14342,
        "speed": 14340
      },
      "params": {
        "mva": 35.400001525878906,
        "H": 3.8162999153137207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8877999782562256,
        "Xdp": 0.36000001430511475,
        "Xdpp": 0.2896000146865845,
        "Xq": 0.5752000212669373,
        "Xl": 0.23280000686645508,
        "Tdop": 6.0,
        "Tdopp": 0.1298999935388565,
        "Tqopp": 0.20829999446868896,
        "S10": 0.08900000154972076,
        "S12": 0.27559998631477356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.222475320100784,
        "pmax": 29.499998688697815,
        "qmin": -1.4454999938607216,
        "qmax": 11.327999830245972,
        "regulated": 29953,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "29953_1_esdc1a",
      "ports": {
        "bus": 29953,
        "speed": 14340,
        "vs": 14343,
        "efd": 14342
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03680000081658363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.444499969482422,
        "Se1": 0.14139999449253082,
        "E2": 3.259399890899658,
        "Se2": 0.42419999837875366,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29953_1_hygov",
      "ports": {
        "speed": 14340,
        "pmech": 14341
      },
      "params": {
        "Trate": 35.400001525878906,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.27939024567604065,
        "Tr": 4.648246765136719,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9225000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29953_1_ieeest",
      "ports": {
        "input": 14340,
        "output": 14343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29955_1_gensal",
      "ports": {
        "bus": 29955,
        "pmech": 14345,
        "efd": 14346,
        "speed": 14344
      },
      "params": {
        "mva": 35.400001525878906,
        "H": 3.8162999153137207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8877999782562256,
        "Xdp": 0.36000001430511475,
        "Xdpp": 0.2896000146865845,
        "Xq": 0.5752000212669373,
        "Xl": 0.23280000686645508,
        "Tdop": 6.0,
        "Tdopp": 0.1298999935388565,
        "Tqopp": 0.20829999446868896,
        "S10": 0.08900000154972076,
        "S12": 0.27559998631477356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.202484130859375,
        "pmax": 29.499998688697815,
        "qmin": -1.4454999938607216,
        "qmax": 11.327999830245972,
        "regulated": 29955,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "29955_1_esdc1a",
      "ports": {
        "bus": 29955,
        "speed": 14344,
        "vs": 14347,
        "efd": 14346
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03680000081658363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.444499969482422,
        "Se1": 0.14139999449253082,
        "E2": 3.259399890899658,
        "Se2": 0.42419999837875366,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29955_1_hygov",
      "ports": {
        "speed": 14344,
        "pmech": 14345
      },
      "params": {
        "Trate": 35.400001525878906,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.27939024567604065,
        "Tr": 4.648246765136719,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9225000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29955_1_ieeest",
      "ports": {
        "input": 14344,
        "output": 14347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29958_1_gensal",
      "ports": {
        "bus": 29958,
        "pmech": 14349,
        "efd": 14350,
        "speed": 14348
      },
      "params": {
        "mva": 35.400001525878906,
        "H": 3.8162999153137207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8877999782562256,
        "Xdp": 0.36000001430511475,
        "Xdpp": 0.2896000146865845,
        "Xq": 0.5752000212669373,
        "Xl": 0.23280000686645508,
        "Tdop": 6.0,
        "Tdopp": 0.1298999935388565,
        "Tqopp": 0.20829999446868896,
        "S10": 0.08900000154972076,
        "S12": 0.27559998631477356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.034952029585838,
        "pmax": 29.499998688697815,
        "qmin": -1.4454999938607216,
        "qmax": 11.327999830245972,
        "regulated": 29958,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Esdc1a",
      "id": "29958_1_esdc1a",
      "ports": {
        "bus": 29958,
        "speed": 14348,
        "vs": 14351,
        "efd": 14350
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03680000081658363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.444499969482422,
        "Se1": 0.14139999449253082,
        "E2": 3.259399890899658,
        "Se2": 0.42419999837875366,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29958_1_hygov",
      "ports": {
        "speed": 14348,
        "pmech": 14349
      },
      "params": {
        "Trate": 35.400001525878906,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.27939024567604065,
        "Tr": 4.648246765136719,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9225000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29958_1_ieeest",
      "ports": {
        "input": 14348,
        "output": 14351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29958_2_gensal",
      "ports": {
        "bus": 29958,
        "pmech": 14353,
        "efd": 14354,
        "speed": 14352
      },
      "params": {
        "mva": 35.400001525878906,
        "H": 3.8162999153137207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8877999782562256,
        "Xdp": 0.36000001430511475,
        "Xdpp": 0.2896000146865845,
        "Xq": 0.5752000212669373,
        "Xl": 0.23280000686645508,
        "Tdop": 6.0,
        "Tdopp": 0.1298999935388565,
        "Tqopp": 0.20829999446868896,
        "S10": 0.08900000154972076,
        "S12": 0.27559998631477356
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.706627041101456,
        "pmax": 29.499998688697815,
        "qmin": -1.4454999938607216,
        "qmax": 11.327999830245972,
        "regulated": 29958,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Esdc1a",
      "id": "29958_2_esdc1a",
      "ports": {
        "bus": 29958,
        "speed": 14352,
        "vs": 14355,
        "efd": 14354
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.03680000081658363,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.444499969482422,
        "Se1": 0.14139999449253082,
        "E2": 3.259399890899658,
        "Se2": 0.42419999837875366,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "29958_2_hygov",
      "ports": {
        "speed": 14352,
        "pmech": 14353
      },
      "params": {
        "Trate": 35.400001525878906,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.27939024567604065,
        "Tr": 4.648246765136719,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9225000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29958_2_ieeest",
      "ports": {
        "input": 14352,
        "output": 14355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29967_1_gensal",
      "ports": {
        "bus": 29967,
        "pmech": 14357,
        "efd": 14358,
        "speed": 14356
      },
      "params": {
        "mva": 34.599998474121094,
        "H": 3.2992000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9222999811172485,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.22269999980926514,
        "Xq": 0.5976999998092651,
        "Xl": 0.17669999599456787,
        "Tdop": 6.0,
        "Tdopp": 0.27900001406669617,
        "Tqopp": 0.15479999780654907,
        "S10": 0.2962999939918518,
        "S12": 0.9072999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.467641800642014,
        "pmax": 28.833332657814026,
        "qmin": -1.412833295762539,
        "qmax": 11.072000116109848,
        "regulated": 29967,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "29967_1_ieeet1",
      "ports": {
        "bus": 29967,
        "speed": 14356,
        "vs": 14359,
        "efd": 14358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8320999145507812,
        "E2": 3.77620005607605,
        "Se1": 0.08569999784231186,
        "Se2": 0.3926999866962433,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29967_1_hygov",
      "ports": {
        "speed": 14356,
        "pmech": 14357
      },
      "params": {
        "Trate": 34.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5753690004348755,
        "Tr": 8.032115936279297,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7336000204086304,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29967_1_ieeest",
      "ports": {
        "input": 14356,
        "output": 14359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29968_1_gensal",
      "ports": {
        "bus": 29968,
        "pmech": 14361,
        "efd": 14362,
        "speed": 14360
      },
      "params": {
        "mva": 34.599998474121094,
        "H": 3.2992000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9222999811172485,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.22269999980926514,
        "Xq": 0.5976999998092651,
        "Xl": 0.17669999599456787,
        "Tdop": 6.0,
        "Tdopp": 0.27900001406669617,
        "Tqopp": 0.15479999780654907,
        "S10": 0.2962999939918518,
        "S12": 0.9072999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.888490080833435,
        "pmax": 28.833332657814026,
        "qmin": -1.412833295762539,
        "qmax": 11.072000116109848,
        "regulated": 29968,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29968_1_ieeet1",
      "ports": {
        "bus": 29968,
        "speed": 14360,
        "vs": 14363,
        "efd": 14362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8320999145507812,
        "E2": 3.77620005607605,
        "Se1": 0.08569999784231186,
        "Se2": 0.3926999866962433,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29968_1_hygov",
      "ports": {
        "speed": 14360,
        "pmech": 14361
      },
      "params": {
        "Trate": 34.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5753690004348755,
        "Tr": 8.032115936279297,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7336000204086304,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29968_1_ieeest",
      "ports": {
        "input": 14360,
        "output": 14363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29968_2_gensal",
      "ports": {
        "bus": 29968,
        "pmech": 14365,
        "efd": 14366,
        "speed": 14364
      },
      "params": {
        "mva": 34.599998474121094,
        "H": 3.2992000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9222999811172485,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.22269999980926514,
        "Xq": 0.5976999998092651,
        "Xl": 0.17669999599456787,
        "Tdop": 6.0,
        "Tdopp": 0.27900001406669617,
        "Tqopp": 0.15479999780654907,
        "S10": 0.2962999939918518,
        "S12": 0.9072999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6273904144763947,
        "pmax": 28.833332657814026,
        "qmin": -1.412833295762539,
        "qmax": 11.072000116109848,
        "regulated": 29968,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29968_2_ieeet1",
      "ports": {
        "bus": 29968,
        "speed": 14364,
        "vs": 14367,
        "efd": 14366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8320999145507812,
        "E2": 3.77620005607605,
        "Se1": 0.08569999784231186,
        "Se2": 0.3926999866962433,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29968_2_hygov",
      "ports": {
        "speed": 14364,
        "pmech": 14365
      },
      "params": {
        "Trate": 34.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5753690004348755,
        "Tr": 8.032115936279297,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7336000204086304,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29968_2_ieeest",
      "ports": {
        "input": 14364,
        "output": 14367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29969_1_gensal",
      "ports": {
        "bus": 29969,
        "pmech": 14369,
        "efd": 14370,
        "speed": 14368
      },
      "params": {
        "mva": 34.599998474121094,
        "H": 3.2992000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9222999811172485,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.22269999980926514,
        "Xq": 0.5976999998092651,
        "Xl": 0.17669999599456787,
        "Tdop": 6.0,
        "Tdopp": 0.27900001406669617,
        "Tqopp": 0.15479999780654907,
        "S10": 0.2962999939918518,
        "S12": 0.9072999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.25580221414566,
        "pmax": 28.833332657814026,
        "qmin": -1.412833295762539,
        "qmax": 11.072000116109848,
        "regulated": 29969,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29969_1_ieeet1",
      "ports": {
        "bus": 29969,
        "speed": 14368,
        "vs": 14371,
        "efd": 14370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8320999145507812,
        "E2": 3.77620005607605,
        "Se1": 0.08569999784231186,
        "Se2": 0.3926999866962433,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29969_1_hygov",
      "ports": {
        "speed": 14368,
        "pmech": 14369
      },
      "params": {
        "Trate": 34.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5753690004348755,
        "Tr": 8.032115936279297,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7336000204086304,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29969_1_ieeest",
      "ports": {
        "input": 14368,
        "output": 14371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29969_2_gensal",
      "ports": {
        "bus": 29969,
        "pmech": 14373,
        "efd": 14374,
        "speed": 14372
      },
      "params": {
        "mva": 34.599998474121094,
        "H": 3.2992000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9222999811172485,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.22269999980926514,
        "Xq": 0.5976999998092651,
        "Xl": 0.17669999599456787,
        "Tdop": 6.0,
        "Tdopp": 0.27900001406669617,
        "Tqopp": 0.15479999780654907,
        "S10": 0.2962999939918518,
        "S12": 0.9072999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.564562231302261,
        "pmax": 28.833332657814026,
        "qmin": -1.412833295762539,
        "qmax": 11.072000116109848,
        "regulated": 29969,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29969_2_ieeet1",
      "ports": {
        "bus": 29969,
        "speed": 14372,
        "vs": 14375,
        "efd": 14374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8320999145507812,
        "E2": 3.77620005607605,
        "Se1": 0.08569999784231186,
        "Se2": 0.3926999866962433,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29969_2_hygov",
      "ports": {
        "speed": 14372,
        "pmech": 14373
      },
      "params": {
        "Trate": 34.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5753690004348755,
        "Tr": 8.032115936279297,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7336000204086304,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29969_2_ieeest",
      "ports": {
        "input": 14372,
        "output": 14375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29970_1_gensal",
      "ports": {
        "bus": 29970,
        "pmech": 14377,
        "efd": 14378,
        "speed": 14376
      },
      "params": {
        "mva": 34.599998474121094,
        "H": 3.2992000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9222999811172485,
        "Xdp": 0.33239999413490295,
        "Xdpp": 0.22269999980926514,
        "Xq": 0.5976999998092651,
        "Xl": 0.17669999599456787,
        "Tdop": 6.0,
        "Tdopp": 0.27900001406669617,
        "Tqopp": 0.15479999780654907,
        "S10": 0.2962999939918518,
        "S12": 0.9072999954223633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.70383733510971,
        "pmax": 28.833332657814026,
        "qmin": -1.412833295762539,
        "qmax": 11.072000116109848,
        "regulated": 29970,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29970_1_ieeet1",
      "ports": {
        "bus": 29970,
        "speed": 14376,
        "vs": 14379,
        "efd": 14378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8320999145507812,
        "E2": 3.77620005607605,
        "Se1": 0.08569999784231186,
        "Se2": 0.3926999866962433,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29970_1_hygov",
      "ports": {
        "speed": 14376,
        "pmech": 14377
      },
      "params": {
        "Trate": 34.599998474121094,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5753690004348755,
        "Tr": 8.032115936279297,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7336000204086304,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07320000231266022,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29970_1_ieeest",
      "ports": {
        "input": 14376,
        "output": 14379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29975_1_gensal",
      "ports": {
        "bus": 29975,
        "pmech": 14381,
        "efd": 14382,
        "speed": 14380
      },
      "params": {
        "mva": 35.040000915527344,
        "H": 1.9594000577926636,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8389999866485596,
        "Xdp": 0.24009999632835388,
        "Xdpp": 0.14659999310970306,
        "Xq": 0.54339998960495,
        "Xl": 0.10660000145435333,
        "Tdop": 6.0,
        "Tdopp": 0.512499988079071,
        "Tqopp": 0.1282999962568283,
        "S10": 0.2485000044107437,
        "S12": 0.7504000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.261836767196655,
        "pmax": 29.199999570846558,
        "qmin": -1.4307999983429909,
        "qmax": 11.212799698114395,
        "regulated": 29975,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "29975_1_ieeet1",
      "ports": {
        "bus": 29975,
        "speed": 14380,
        "vs": 14383,
        "efd": 14382
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9544999599456787,
        "E2": 3.9393999576568604,
        "Se1": 0.08460000157356262,
        "Se2": 0.3878999948501587,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29975_1_hygov",
      "ports": {
        "speed": 14380,
        "pmech": 14381
      },
      "params": {
        "Trate": 35.040000915527344,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8151320815086365,
        "Tr": 6.83766508102417,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4287999868392944,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29975_1_ieeest",
      "ports": {
        "input": 14380,
        "output": 14383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29976_1_gensal",
      "ports": {
        "bus": 29976,
        "pmech": 14385,
        "efd": 14386,
        "speed": 14384
      },
      "params": {
        "mva": 35.040000915527344,
        "H": 1.9594000577926636,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8389999866485596,
        "Xdp": 0.24009999632835388,
        "Xdpp": 0.14659999310970306,
        "Xq": 0.54339998960495,
        "Xl": 0.10660000145435333,
        "Tdop": 6.0,
        "Tdopp": 0.512499988079071,
        "Tqopp": 0.1282999962568283,
        "S10": 0.2485000044107437,
        "S12": 0.7504000067710876
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.168245732784271,
        "pmax": 29.199999570846558,
        "qmin": -1.4307999983429909,
        "qmax": 11.212799698114395,
        "regulated": 29976,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29976_1_ieeet1",
      "ports": {
        "bus": 29976,
        "speed": 14384,
        "vs": 14387,
        "efd": 14386
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9544999599456787,
        "E2": 3.9393999576568604,
        "Se1": 0.08460000157356262,
        "Se2": 0.3878999948501587,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29976_1_hygov",
      "ports": {
        "speed": 14384,
        "pmech": 14385
      },
      "params": {
        "Trate": 35.040000915527344,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8151320815086365,
        "Tr": 6.83766508102417,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4287999868392944,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07590000331401825,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29976_1_ieeest",
      "ports": {
        "input": 14384,
        "output": 14387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29981_1_genrou",
      "ports": {
        "bus": 29981,
        "pmech": 14389,
        "efd": 14390,
        "speed": 14388
      },
      "params": {
        "mva": 324.0,
        "H": 4.085206031799316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9530999660491943,
        "Xdp": 0.22519999742507935,
        "Xdpp": 0.164000004529953,
        "Xq": 1.858299970626831,
        "Xqp": 0.4189000129699707,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12150000035762787,
        "Tdop": 9.952199935913086,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.0303000211715698,
        "Tqopp": 0.065700002014637,
        "S10": 0.1257999986410141,
        "S12": 0.48660001158714294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 111.16116046905518,
        "pmax": 270.0000047683716,
        "qmin": -32.94000029563904,
        "qmax": 125.82000494003296,
        "regulated": 29979,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "29981_1_ieeet1",
      "ports": {
        "bus": 29981,
        "speed": 14388,
        "vs": 14391,
        "efd": 14390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29981_1_tgov1",
      "ports": {
        "speed": 14388,
        "pmech": 14389
      },
      "params": {
        "Trate": 324.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3430899977684021,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29981_1_ieeest",
      "ports": {
        "input": 14388,
        "output": 14391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29982_1_genrou",
      "ports": {
        "bus": 29982,
        "pmech": 14393,
        "efd": 14394,
        "speed": 14392
      },
      "params": {
        "mva": 324.0,
        "H": 4.085206031799316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9530999660491943,
        "Xdp": 0.22519999742507935,
        "Xdpp": 0.164000004529953,
        "Xq": 1.858299970626831,
        "Xqp": 0.4189000129699707,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12150000035762787,
        "Tdop": 9.952199935913086,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.0303000211715698,
        "Tqopp": 0.065700002014637,
        "S10": 0.1257999986410141,
        "S12": 0.48660001158714294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.17928624153137,
        "pmax": 270.0000047683716,
        "qmin": -32.94000029563904,
        "qmax": 125.82000494003296,
        "regulated": 29979,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "29982_1_ieeet1",
      "ports": {
        "bus": 29982,
        "speed": 14392,
        "vs": 14395,
        "efd": 14394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29982_1_tgov1",
      "ports": {
        "speed": 14392,
        "pmech": 14393
      },
      "params": {
        "Trate": 324.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11166446655988693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29982_1_ieeest",
      "ports": {
        "input": 14392,
        "output": 14395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29983_1_genrou",
      "ports": {
        "bus": 29983,
        "pmech": 14397,
        "efd": 14398,
        "speed": 14396
      },
      "params": {
        "mva": 324.0,
        "H": 4.085206031799316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9530999660491943,
        "Xdp": 0.22519999742507935,
        "Xdpp": 0.164000004529953,
        "Xq": 1.858299970626831,
        "Xqp": 0.4189000129699707,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12150000035762787,
        "Tdop": 9.952199935913086,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.0303000211715698,
        "Tqopp": 0.065700002014637,
        "S10": 0.1257999986410141,
        "S12": 0.48660001158714294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 101.3872742652893,
        "pmax": 270.0000047683716,
        "qmin": -32.94000029563904,
        "qmax": 125.82000494003296,
        "regulated": 29979,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "29983_1_ieeet1",
      "ports": {
        "bus": 29983,
        "speed": 14396,
        "vs": 14399,
        "efd": 14398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29983_1_tgov1",
      "ports": {
        "speed": 14396,
        "pmech": 14397
      },
      "params": {
        "Trate": 324.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31292369961738586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29983_1_ieeest",
      "ports": {
        "input": 14396,
        "output": 14399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29984_1_genrou",
      "ports": {
        "bus": 29984,
        "pmech": 14401,
        "efd": 14402,
        "speed": 14400
      },
      "params": {
        "mva": 324.0,
        "H": 4.085206031799316,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9530999660491943,
        "Xdp": 0.22519999742507935,
        "Xdpp": 0.164000004529953,
        "Xq": 1.858299970626831,
        "Xqp": 0.4189000129699707,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12150000035762787,
        "Tdop": 9.952199935913086,
        "Tdopp": 0.04410000145435333,
        "Tqop": 1.0303000211715698,
        "Tqopp": 0.065700002014637,
        "S10": 0.1257999986410141,
        "S12": 0.48660001158714294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 90.37615656852722,
        "pmax": 270.0000047683716,
        "qmin": -32.94000029563904,
        "qmax": 125.82000494003296,
        "regulated": 29979,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "29984_1_ieeet1",
      "ports": {
        "bus": 29984,
        "speed": 14400,
        "vs": 14403,
        "efd": 14402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29984_1_tgov1",
      "ports": {
        "speed": 14400,
        "pmech": 14401
      },
      "params": {
        "Trate": 324.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27893874049186707,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29984_1_ieeest",
      "ports": {
        "input": 14400,
        "output": 14403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29989_1_gensal",
      "ports": {
        "bus": 29989,
        "pmech": 14405,
        "efd": 14406,
        "speed": 14404
      },
      "params": {
        "mva": 40.439998626708984,
        "H": 3.6937999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8777999877929688,
        "Xdp": 0.4424999952316284,
        "Xdpp": 0.3490000069141388,
        "Xq": 0.5687000155448914,
        "Xl": 0.11550000309944153,
        "Tdop": 6.0,
        "Tdopp": 0.4828000068664551,
        "Tqopp": 0.40369999408721924,
        "S10": 0.19689999520778656,
        "S12": 0.43970000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.925423681735992,
        "pmax": 33.70000123977661,
        "qmin": -1.6512999311089516,
        "qmax": 12.940800189971924,
        "regulated": 29989,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29989_1_ieeet1",
      "ports": {
        "bus": 29989,
        "speed": 14404,
        "vs": 14407,
        "efd": 14406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29989_1_hygov",
      "ports": {
        "speed": 14404,
        "pmech": 14405
      },
      "params": {
        "Trate": 40.439998626708984,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4490612745285034,
        "Tr": 7.084949970245361,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4900000095367432,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29989_1_ieeest",
      "ports": {
        "input": 14404,
        "output": 14407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "29990_1_gensal",
      "ports": {
        "bus": 29990,
        "pmech": 14409,
        "efd": 14410,
        "speed": 14408
      },
      "params": {
        "mva": 40.439998626708984,
        "H": 3.6937999725341797,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8777999877929688,
        "Xdp": 0.4424999952316284,
        "Xdpp": 0.3490000069141388,
        "Xq": 0.5687000155448914,
        "Xl": 0.11550000309944153,
        "Tdop": 6.0,
        "Tdopp": 0.4828000068664551,
        "Tqopp": 0.40369999408721924,
        "S10": 0.19689999520778656,
        "S12": 0.43970000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.765765607357025,
        "pmax": 33.70000123977661,
        "qmin": -1.6512999311089516,
        "qmax": 12.940800189971924,
        "regulated": 29990,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "29990_1_ieeet1",
      "ports": {
        "bus": 29990,
        "speed": 14408,
        "vs": 14411,
        "efd": 14410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "29990_1_hygov",
      "ports": {
        "speed": 14408,
        "pmech": 14409
      },
      "params": {
        "Trate": 40.439998626708984,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4490612745285034,
        "Tr": 7.084949970245361,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4900000095367432,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07779999822378159,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29990_1_ieeest",
      "ports": {
        "input": 14408,
        "output": 14411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29997_1_genrou",
      "ports": {
        "bus": 29997,
        "pmech": 14413,
        "efd": 14414,
        "speed": 14412
      },
      "params": {
        "mva": 1065.8399658203125,
        "H": 3.785496950149536,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.079900026321411,
        "Xdp": 0.24959999322891235,
        "Xdpp": 0.181099995970726,
        "Xq": 1.9765000343322754,
        "Xqp": 0.5138999819755554,
        "Xqpp": 0.181099995970726,
        "Xl": 0.1347000002861023,
        "Tdop": 9.100099563598633,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8188999891281128,
        "Tqopp": 0.05420000106096268,
        "S10": 0.1315000057220459,
        "S12": 0.49799999594688416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 229.77910041809082,
        "pmax": 888.1999969482422,
        "qmin": -72.83239960670471,
        "qmax": 326.857590675354,
        "regulated": 29993,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "29997_1_ieeet1",
      "ports": {
        "bus": 29997,
        "speed": 14412,
        "vs": 14415,
        "efd": 14414
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.3052000105381012,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.101599931716919,
        "E2": 4.135499954223633,
        "Se1": 0.15189999341964722,
        "Se2": 0.41850000619888306,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29997_1_tgov1",
      "ports": {
        "speed": 14412,
        "pmech": 14413
      },
      "params": {
        "Trate": 1065.8399658203125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21558499336242676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29997_1_ieeest",
      "ports": {
        "input": 14412,
        "output": 14415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "29998_1_genrou",
      "ports": {
        "bus": 29998,
        "pmech": 14417,
        "efd": 14418,
        "speed": 14416
      },
      "params": {
        "mva": 1065.8399658203125,
        "H": 3.785496950149536,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.079900026321411,
        "Xdp": 0.24959999322891235,
        "Xdpp": 0.181099995970726,
        "Xq": 1.9765000343322754,
        "Xqp": 0.5138999819755554,
        "Xqpp": 0.181099995970726,
        "Xl": 0.1347000002861023,
        "Tdop": 9.100099563598633,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8188999891281128,
        "Tqopp": 0.05420000106096268,
        "S10": 0.1315000057220459,
        "S12": 0.49799999594688416
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 209.2822790145874,
        "pmax": 888.1999969482422,
        "qmin": -72.83239960670471,
        "qmax": 326.857590675354,
        "regulated": 29993,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "29998_1_ieeet1",
      "ports": {
        "bus": 29998,
        "speed": 14416,
        "vs": 14419,
        "efd": 14418
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.3052000105381012,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.101599931716919,
        "E2": 4.135499954223633,
        "Se1": 0.15189999341964722,
        "Se2": 0.41850000619888306,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "29998_1_tgov1",
      "ports": {
        "speed": 14416,
        "pmech": 14417
      },
      "params": {
        "Trate": 1065.8399658203125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19635431468486786,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "29998_1_ieeest",
      "ports": {
        "input": 14416,
        "output": 14419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "30003_1_gensal",
      "ports": {
        "bus": 30003,
        "pmech": 14421,
        "efd": 14422,
        "speed": 14420
      },
      "params": {
        "mva": 36.400001525878906,
        "H": 3.6142001152038574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2115000486373901,
        "Xdp": 0.48030000925064087,
        "Xdpp": 0.44929999113082886,
        "Xq": 0.7864000201225281,
        "Xl": 0.09160000085830688,
        "Tdop": 6.0,
        "Tdopp": 0.08609999716281891,
        "Tqopp": 0.39500001072883606,
        "S10": 0.059700001031160355,
        "S12": 0.2160000056028366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.891950130462646,
        "pmax": 30.33333420753479,
        "qmin": -1.48633336648345,
        "qmax": 11.648000031709671,
        "regulated": 30003,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "30003_1_ieeet1",
      "ports": {
        "bus": 30003,
        "speed": 14420,
        "vs": 14423,
        "efd": 14422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "30003_1_hygov",
      "ports": {
        "speed": 14420,
        "pmech": 14421
      },
      "params": {
        "Trate": 36.400001525878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47176432609558105,
        "Tr": 7.269937515258789,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5363999605178833,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30003_1_ieeest",
      "ports": {
        "input": 14420,
        "output": 14423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "30003_2_gensal",
      "ports": {
        "bus": 30003,
        "pmech": 14425,
        "efd": 14426,
        "speed": 14424
      },
      "params": {
        "mva": 36.400001525878906,
        "H": 3.6142001152038574,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2115000486373901,
        "Xdp": 0.48030000925064087,
        "Xdpp": 0.44929999113082886,
        "Xq": 0.7864000201225281,
        "Xl": 0.09160000085830688,
        "Tdop": 6.0,
        "Tdopp": 0.08609999716281891,
        "Tqopp": 0.39500001072883606,
        "S10": 0.059700001031160355,
        "S12": 0.2160000056028366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.439706727862358,
        "pmax": 30.33333420753479,
        "qmin": -1.48633336648345,
        "qmax": 11.648000031709671,
        "regulated": 30003,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "30003_2_ieeet1",
      "ports": {
        "bus": 30003,
        "speed": 14424,
        "vs": 14427,
        "efd": 14426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "30003_2_hygov",
      "ports": {
        "speed": 14424,
        "pmech": 14425
      },
      "params": {
        "Trate": 36.400001525878906,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.47176432609558105,
        "Tr": 7.269937515258789,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5363999605178833,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30003_2_ieeest",
      "ports": {
        "input": 14424,
        "output": 14427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30009_1_genrou",
      "ports": {
        "bus": 30009,
        "pmech": 14429,
        "efd": 14430,
        "speed": 14428
      },
      "params": {
        "mva": 270.7200012207031,
        "H": 4.699921131134033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8707000017166138,
        "Xdp": 0.1809999942779541,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.780900001525879,
        "Xqp": 0.25189998745918274,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08950000256299973,
        "Tdop": 5.6132001876831055,
        "Tdopp": 0.06809999793767929,
        "Tqop": 0.7390000224113464,
        "Tqopp": 0.0421999990940094,
        "S10": 0.07959999889135361,
        "S12": 0.23330000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.78059804439545,
        "pmax": 225.600004196167,
        "qmin": -25.041601061820984,
        "qmax": 114.83039855957031,
        "regulated": 30009,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "30009_1_ieeet1",
      "ports": {
        "bus": 30009,
        "speed": 14428,
        "vs": 14431,
        "efd": 14430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30009_1_tgov1",
      "ports": {
        "speed": 14428,
        "pmech": 14429
      },
      "params": {
        "Trate": 270.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16171911358833313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30009_1_ieeest",
      "ports": {
        "input": 14428,
        "output": 14431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30010_1_genrou",
      "ports": {
        "bus": 30010,
        "pmech": 14433,
        "efd": 14434,
        "speed": 14432
      },
      "params": {
        "mva": 270.7200012207031,
        "H": 4.699921131134033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8707000017166138,
        "Xdp": 0.1809999942779541,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.780900001525879,
        "Xqp": 0.25189998745918274,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08950000256299973,
        "Tdop": 5.6132001876831055,
        "Tdopp": 0.06809999793767929,
        "Tqop": 0.7390000224113464,
        "Tqopp": 0.0421999990940094,
        "S10": 0.07959999889135361,
        "S12": 0.23330000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 79.42801713943481,
        "pmax": 225.600004196167,
        "qmin": -25.041601061820984,
        "qmax": 114.83039855957031,
        "regulated": 30005,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "30010_1_ieeet1",
      "ports": {
        "bus": 30010,
        "speed": 14432,
        "vs": 14435,
        "efd": 14434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30010_1_tgov1",
      "ports": {
        "speed": 14432,
        "pmech": 14433
      },
      "params": {
        "Trate": 270.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.293395459651947,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30010_1_ieeest",
      "ports": {
        "input": 14432,
        "output": 14435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30011_1_genrou",
      "ports": {
        "bus": 30011,
        "pmech": 14437,
        "efd": 14438,
        "speed": 14436
      },
      "params": {
        "mva": 270.7200012207031,
        "H": 4.699921131134033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8707000017166138,
        "Xdp": 0.1809999942779541,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.780900001525879,
        "Xqp": 0.25189998745918274,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08950000256299973,
        "Tdop": 5.6132001876831055,
        "Tdopp": 0.06809999793767929,
        "Tqop": 0.7390000224113464,
        "Tqopp": 0.0421999990940094,
        "S10": 0.07959999889135361,
        "S12": 0.23330000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.549577474594116,
        "pmax": 225.600004196167,
        "qmin": -25.041601061820984,
        "qmax": 114.83039855957031,
        "regulated": 30005,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "30011_1_ieeet1",
      "ports": {
        "bus": 30011,
        "speed": 14436,
        "vs": 14439,
        "efd": 14438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30011_1_tgov1",
      "ports": {
        "speed": 14436,
        "pmech": 14437
      },
      "params": {
        "Trate": 270.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16825346648693085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30011_1_ieeest",
      "ports": {
        "input": 14436,
        "output": 14439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30012_1_genrou",
      "ports": {
        "bus": 30012,
        "pmech": 14441,
        "efd": 14442,
        "speed": 14440
      },
      "params": {
        "mva": 270.7200012207031,
        "H": 4.699921131134033,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8707000017166138,
        "Xdp": 0.1809999942779541,
        "Xdpp": 0.11779999732971191,
        "Xq": 1.780900001525879,
        "Xqp": 0.25189998745918274,
        "Xqpp": 0.11779999732971191,
        "Xl": 0.08950000256299973,
        "Tdop": 5.6132001876831055,
        "Tdopp": 0.06809999793767929,
        "Tqop": 0.7390000224113464,
        "Tqopp": 0.0421999990940094,
        "S10": 0.07959999889135361,
        "S12": 0.23330000042915344
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.606076836586,
        "pmax": 225.600004196167,
        "qmin": -25.041601061820984,
        "qmax": 114.83039855957031,
        "regulated": 30012,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "30012_1_ieeet1",
      "ports": {
        "bus": 30012,
        "speed": 14440,
        "vs": 14443,
        "efd": 14442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30012_1_tgov1",
      "ports": {
        "speed": 14440,
        "pmech": 14441
      },
      "params": {
        "Trate": 270.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17954371869564056,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30012_1_ieeest",
      "ports": {
        "input": 14440,
        "output": 14443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30772_1_genrou",
      "ports": {
        "bus": 30772,
        "pmech": 14445,
        "efd": 14446,
        "speed": 14444
      },
      "params": {
        "mva": 226.47999572753906,
        "H": 3.9894208908081055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.361299991607666,
        "Xdp": 0.4065000116825104,
        "Xdpp": 0.32899999618530273,
        "Xq": 2.1768999099731445,
        "Xqp": 0.5846999883651733,
        "Xqpp": 0.32899999618530273,
        "Xl": 0.25780001282691956,
        "Tdop": 4.071899890899658,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.984000027179718,
        "Tqopp": 0.0560000017285347,
        "S10": 0.06849999725818634,
        "S12": 0.5480999946594238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.25727009773254,
        "pmax": 188.73332738876343,
        "qmin": -20.94939947128296,
        "qmax": 96.06526494026184,
        "regulated": 30768,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "30772_1_ieeet1",
      "ports": {
        "bus": 30772,
        "speed": 14444,
        "vs": 14447,
        "efd": 14446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30772_1_tgov1",
      "ports": {
        "speed": 14444,
        "pmech": 14445
      },
      "params": {
        "Trate": 226.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228061971,
        "Pvmin": 0.2837216258049011,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30772_1_ieeest",
      "ports": {
        "input": 14444,
        "output": 14447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30773_1_genrou",
      "ports": {
        "bus": 30773,
        "pmech": 14449,
        "efd": 14450,
        "speed": 14448
      },
      "params": {
        "mva": 226.47999572753906,
        "H": 3.9894208908081055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.361299991607666,
        "Xdp": 0.4065000116825104,
        "Xdpp": 0.32899999618530273,
        "Xq": 2.1768999099731445,
        "Xqp": 0.5846999883651733,
        "Xqpp": 0.32899999618530273,
        "Xl": 0.25780001282691956,
        "Tdop": 4.071899890899658,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.984000027179718,
        "Tqopp": 0.0560000017285347,
        "S10": 0.06849999725818634,
        "S12": 0.5480999946594238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.49201488494873,
        "pmax": 188.73332738876343,
        "qmin": -20.94939947128296,
        "qmax": 96.06526494026184,
        "regulated": 30773,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "30773_1_ieeet1",
      "ports": {
        "bus": 30773,
        "speed": 14448,
        "vs": 14451,
        "efd": 14450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30773_1_tgov1",
      "ports": {
        "speed": 14448,
        "pmech": 14449
      },
      "params": {
        "Trate": 226.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333322806197,
        "Pvmin": 0.15671147406101227,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30773_1_ieeest",
      "ports": {
        "input": 14448,
        "output": 14451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30774_1_genrou",
      "ports": {
        "bus": 30774,
        "pmech": 14453,
        "efd": 14454,
        "speed": 14452
      },
      "params": {
        "mva": 226.47999572753906,
        "H": 3.9894208908081055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.361299991607666,
        "Xdp": 0.4065000116825104,
        "Xdpp": 0.32899999618530273,
        "Xq": 2.1768999099731445,
        "Xqp": 0.5846999883651733,
        "Xqpp": 0.32899999618530273,
        "Xl": 0.25780001282691956,
        "Tdop": 4.071899890899658,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.984000027179718,
        "Tqopp": 0.0560000017285347,
        "S10": 0.06849999725818634,
        "S12": 0.5480999946594238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 79.66518998146057,
        "pmax": 188.73332738876343,
        "qmin": -20.94939947128296,
        "qmax": 96.06526494026184,
        "regulated": 30774,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "30774_1_ieeet1",
      "ports": {
        "bus": 30774,
        "speed": 14452,
        "vs": 14455,
        "efd": 14454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30774_1_tgov1",
      "ports": {
        "speed": 14452,
        "pmech": 14453
      },
      "params": {
        "Trate": 226.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228061971,
        "Pvmin": 0.35175377130508423,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30774_1_ieeest",
      "ports": {
        "input": 14452,
        "output": 14455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30775_1_genrou",
      "ports": {
        "bus": 30775,
        "pmech": 14457,
        "efd": 14458,
        "speed": 14456
      },
      "params": {
        "mva": 226.47999572753906,
        "H": 3.9894208908081055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.361299991607666,
        "Xdp": 0.4065000116825104,
        "Xdpp": 0.32899999618530273,
        "Xq": 2.1768999099731445,
        "Xqp": 0.5846999883651733,
        "Xqpp": 0.32899999618530273,
        "Xl": 0.25780001282691956,
        "Tdop": 4.071899890899658,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.984000027179718,
        "Tqopp": 0.0560000017285347,
        "S10": 0.06849999725818634,
        "S12": 0.5480999946594238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.242337107658386,
        "pmax": 188.73332738876343,
        "qmin": -20.94939947128296,
        "qmax": 96.06526494026184,
        "regulated": 30775,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "30775_1_ieeet1",
      "ports": {
        "bus": 30775,
        "speed": 14456,
        "vs": 14459,
        "efd": 14458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30775_1_tgov1",
      "ports": {
        "speed": 14456,
        "pmech": 14457
      },
      "params": {
        "Trate": 226.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333322806197,
        "Pvmin": 0.16885524988174438,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30775_1_ieeest",
      "ports": {
        "input": 14456,
        "output": 14459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30776_1_genrou",
      "ports": {
        "bus": 30776,
        "pmech": 14461,
        "efd": 14462,
        "speed": 14460
      },
      "params": {
        "mva": 226.47999572753906,
        "H": 3.9894208908081055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.361299991607666,
        "Xdp": 0.4065000116825104,
        "Xdpp": 0.32899999618530273,
        "Xq": 2.1768999099731445,
        "Xqp": 0.5846999883651733,
        "Xqpp": 0.32899999618530273,
        "Xl": 0.25780001282691956,
        "Tdop": 4.071899890899658,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.984000027179718,
        "Tqopp": 0.0560000017285347,
        "S10": 0.06849999725818634,
        "S12": 0.5480999946594238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.1775963306427,
        "pmax": 188.73332738876343,
        "qmin": -20.94939947128296,
        "qmax": 96.06526494026184,
        "regulated": 30776,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "30776_1_ieeet1",
      "ports": {
        "bus": 30776,
        "speed": 14460,
        "vs": 14463,
        "efd": 14462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30776_1_tgov1",
      "ports": {
        "speed": 14460,
        "pmech": 14461
      },
      "params": {
        "Trate": 226.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333322806197,
        "Pvmin": 0.25687742233276367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30776_1_ieeest",
      "ports": {
        "input": 14460,
        "output": 14463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30777_1_genrou",
      "ports": {
        "bus": 30777,
        "pmech": 14465,
        "efd": 14466,
        "speed": 14464
      },
      "params": {
        "mva": 226.47999572753906,
        "H": 3.9894208908081055,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.361299991607666,
        "Xdp": 0.4065000116825104,
        "Xdpp": 0.32899999618530273,
        "Xq": 2.1768999099731445,
        "Xqp": 0.5846999883651733,
        "Xqpp": 0.32899999618530273,
        "Xl": 0.25780001282691956,
        "Tdop": 4.071899890899658,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.984000027179718,
        "Tqopp": 0.0560000017285347,
        "S10": 0.06849999725818634,
        "S12": 0.5480999946594238
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.09325909614563,
        "pmax": 188.73332738876343,
        "qmin": -20.94939947128296,
        "qmax": 96.06526494026184,
        "regulated": 30777,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "30777_1_ieeet1",
      "ports": {
        "bus": 30777,
        "speed": 14464,
        "vs": 14467,
        "efd": 14466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30777_1_tgov1",
      "ports": {
        "speed": 14464,
        "pmech": 14465
      },
      "params": {
        "Trate": 226.47999572753906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228061971,
        "Pvmin": 0.1858586221933365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30777_1_ieeest",
      "ports": {
        "input": 14464,
        "output": 14467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30782_1_genrou",
      "ports": {
        "bus": 30782,
        "pmech": 14469,
        "efd": 14470,
        "speed": 14468
      },
      "params": {
        "mva": 178.1999969482422,
        "H": 4.256612777709961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4918999671936035,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.1599999964237213,
        "Xq": 2.2822000980377197,
        "Xqp": 0.38040000200271606,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.12319999933242798,
        "Tdop": 5.303500175476074,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.8055999875068665,
        "Tqopp": 0.0997999981045723,
        "S10": 0.13330000638961792,
        "S12": 0.4408999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.21482276916504,
        "pmax": 148.50000143051147,
        "qmin": -16.483500599861145,
        "qmax": 75.58649778366089,
        "regulated": 30782,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "30782_1_ieeet1",
      "ports": {
        "bus": 30782,
        "speed": 14468,
        "vs": 14471,
        "efd": 14470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30782_1_tgov1",
      "ports": {
        "speed": 14468,
        "pmech": 14469
      },
      "params": {
        "Trate": 178.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09660394489765167,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30782_1_ieeest",
      "ports": {
        "input": 14468,
        "output": 14471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30783_1_genrou",
      "ports": {
        "bus": 30783,
        "pmech": 14473,
        "efd": 14474,
        "speed": 14472
      },
      "params": {
        "mva": 178.1999969482422,
        "H": 4.256612777709961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4918999671936035,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.1599999964237213,
        "Xq": 2.2822000980377197,
        "Xqp": 0.38040000200271606,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.12319999933242798,
        "Tdop": 5.303500175476074,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.8055999875068665,
        "Tqopp": 0.0997999981045723,
        "S10": 0.13330000638961792,
        "S12": 0.4408999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.522213101387024,
        "pmax": 148.50000143051147,
        "qmin": -16.483500599861145,
        "qmax": 75.58649778366089,
        "regulated": 30780,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "30783_1_ieeet1",
      "ports": {
        "bus": 30783,
        "speed": 14472,
        "vs": 14475,
        "efd": 14474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30783_1_tgov1",
      "ports": {
        "speed": 14472,
        "pmech": 14473
      },
      "params": {
        "Trate": 178.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27229076623916626,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30783_1_ieeest",
      "ports": {
        "input": 14472,
        "output": 14475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30784_1_genrou",
      "ports": {
        "bus": 30784,
        "pmech": 14477,
        "efd": 14478,
        "speed": 14476
      },
      "params": {
        "mva": 178.1999969482422,
        "H": 4.256612777709961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4918999671936035,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.1599999964237213,
        "Xq": 2.2822000980377197,
        "Xqp": 0.38040000200271606,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.12319999933242798,
        "Tdop": 5.303500175476074,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.8055999875068665,
        "Tqopp": 0.0997999981045723,
        "S10": 0.13330000638961792,
        "S12": 0.4408999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.82545363903046,
        "pmax": 148.50000143051147,
        "qmin": -16.483500599861145,
        "qmax": 75.58649778366089,
        "regulated": 30784,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "30784_1_ieeet1",
      "ports": {
        "bus": 30784,
        "speed": 14476,
        "vs": 14479,
        "efd": 14478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30784_1_tgov1",
      "ports": {
        "speed": 14476,
        "pmech": 14477
      },
      "params": {
        "Trate": 178.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26276910305023193,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30784_1_ieeest",
      "ports": {
        "input": 14476,
        "output": 14479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30785_1_genrou",
      "ports": {
        "bus": 30785,
        "pmech": 14481,
        "efd": 14482,
        "speed": 14480
      },
      "params": {
        "mva": 178.1999969482422,
        "H": 4.256612777709961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4918999671936035,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.1599999964237213,
        "Xq": 2.2822000980377197,
        "Xqp": 0.38040000200271606,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.12319999933242798,
        "Tdop": 5.303500175476074,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.8055999875068665,
        "Tqopp": 0.0997999981045723,
        "S10": 0.13330000638961792,
        "S12": 0.4408999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.77422451972961,
        "pmax": 148.50000143051147,
        "qmin": -16.483500599861145,
        "qmax": 75.58649778366089,
        "regulated": 30780,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "30785_1_ieeet1",
      "ports": {
        "bus": 30785,
        "speed": 14480,
        "vs": 14483,
        "efd": 14482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30785_1_tgov1",
      "ports": {
        "speed": 14480,
        "pmech": 14481
      },
      "params": {
        "Trate": 178.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.41399678587913513,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30785_1_ieeest",
      "ports": {
        "input": 14480,
        "output": 14483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30786_1_genrou",
      "ports": {
        "bus": 30786,
        "pmech": 14485,
        "efd": 14486,
        "speed": 14484
      },
      "params": {
        "mva": 178.1999969482422,
        "H": 4.256612777709961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4918999671936035,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.1599999964237213,
        "Xq": 2.2822000980377197,
        "Xqp": 0.38040000200271606,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.12319999933242798,
        "Tdop": 5.303500175476074,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.8055999875068665,
        "Tqopp": 0.0997999981045723,
        "S10": 0.13330000638961792,
        "S12": 0.4408999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.76711404323578,
        "pmax": 148.50000143051147,
        "qmin": -16.483500599861145,
        "qmax": 75.58649778366089,
        "regulated": 30786,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "30786_1_ieeet1",
      "ports": {
        "bus": 30786,
        "speed": 14484,
        "vs": 14487,
        "efd": 14486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30786_1_tgov1",
      "ports": {
        "speed": 14484,
        "pmech": 14485
      },
      "params": {
        "Trate": 178.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18387830257415771,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30786_1_ieeest",
      "ports": {
        "input": 14484,
        "output": 14487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30787_1_genrou",
      "ports": {
        "bus": 30787,
