        "pmech": 14489,
        "efd": 14490,
        "speed": 14488
      },
      "params": {
        "mva": 178.1999969482422,
        "H": 4.256612777709961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4918999671936035,
        "Xdp": 0.1972000002861023,
        "Xdpp": 0.1599999964237213,
        "Xq": 2.2822000980377197,
        "Xqp": 0.38040000200271606,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.12319999933242798,
        "Tdop": 5.303500175476074,
        "Tdopp": 0.06270000338554382,
        "Tqop": 0.8055999875068665,
        "Tqopp": 0.0997999981045723,
        "S10": 0.13330000638961792,
        "S12": 0.4408999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 38.30274045467377,
        "pmax": 148.50000143051147,
        "qmin": -16.483500599861145,
        "qmax": 75.58649778366089,
        "regulated": 30787,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "30787_1_ieeet1",
      "ports": {
        "bus": 30787,
        "speed": 14488,
        "vs": 14491,
        "efd": 14490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30787_1_tgov1",
      "ports": {
        "speed": 14488,
        "pmech": 14489
      },
      "params": {
        "Trate": 178.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21494242548942566,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30787_1_ieeest",
      "ports": {
        "input": 14488,
        "output": 14491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30791_1_genrou",
      "ports": {
        "bus": 30791,
        "pmech": 14493,
        "efd": 14494,
        "speed": 14492
      },
      "params": {
        "mva": 160.1999969482422,
        "H": 4.217153549194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6159000396728516,
        "Xdp": 0.3319000005722046,
        "Xdpp": 0.18940000236034393,
        "Xq": 1.5753999948501587,
        "Xqp": 0.5982000231742859,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.14650000631809235,
        "Tdop": 9.602100372314453,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5249999761581421,
        "Tqopp": 0.0885000005364418,
        "S10": 0.17649999260902405,
        "S12": 0.5105999708175659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.991215467453,
        "pmax": 133.50000381469727,
        "qmin": -14.818499982357025,
        "qmax": 67.951500415802,
        "regulated": 30791,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30791_1_ieeet1",
      "ports": {
        "bus": 30791,
        "speed": 14492,
        "vs": 14495,
        "efd": 14494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30791_1_tgov1",
      "ports": {
        "speed": 14492,
        "pmech": 14493
      },
      "params": {
        "Trate": 160.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34326601028442383,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30791_1_ieeest",
      "ports": {
        "input": 14492,
        "output": 14495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30792_1_genrou",
      "ports": {
        "bus": 30792,
        "pmech": 14497,
        "efd": 14498,
        "speed": 14496
      },
      "params": {
        "mva": 160.1999969482422,
        "H": 4.217153549194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6159000396728516,
        "Xdp": 0.3319000005722046,
        "Xdpp": 0.18940000236034393,
        "Xq": 1.5753999948501587,
        "Xqp": 0.5982000231742859,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.14650000631809235,
        "Tdop": 9.602100372314453,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5249999761581421,
        "Tqopp": 0.0885000005364418,
        "S10": 0.17649999260902405,
        "S12": 0.5105999708175659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.802146315574646,
        "pmax": 133.50000381469727,
        "qmin": -14.818499982357025,
        "qmax": 67.951500415802,
        "regulated": 30792,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30792_1_ieeet1",
      "ports": {
        "bus": 30792,
        "speed": 14496,
        "vs": 14499,
        "efd": 14498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30792_1_tgov1",
      "ports": {
        "speed": 14496,
        "pmech": 14497
      },
      "params": {
        "Trate": 160.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30463263392448425,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30792_1_ieeest",
      "ports": {
        "input": 14496,
        "output": 14499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30793_1_genrou",
      "ports": {
        "bus": 30793,
        "pmech": 14501,
        "efd": 14502,
        "speed": 14500
      },
      "params": {
        "mva": 160.1999969482422,
        "H": 4.217153549194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6159000396728516,
        "Xdp": 0.3319000005722046,
        "Xdpp": 0.18940000236034393,
        "Xq": 1.5753999948501587,
        "Xqp": 0.5982000231742859,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.14650000631809235,
        "Tdop": 9.602100372314453,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5249999761581421,
        "Tqopp": 0.0885000005364418,
        "S10": 0.17649999260902405,
        "S12": 0.5105999708175659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.7363760471344,
        "pmax": 133.50000381469727,
        "qmin": -14.818499982357025,
        "qmax": 67.951500415802,
        "regulated": 30793,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30793_1_ieeet1",
      "ports": {
        "bus": 30793,
        "speed": 14500,
        "vs": 14503,
        "efd": 14502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30793_1_tgov1",
      "ports": {
        "speed": 14500,
        "pmech": 14501
      },
      "params": {
        "Trate": 160.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37912845611572266,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30793_1_ieeest",
      "ports": {
        "input": 14500,
        "output": 14503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30794_1_genrou",
      "ports": {
        "bus": 30794,
        "pmech": 14505,
        "efd": 14506,
        "speed": 14504
      },
      "params": {
        "mva": 160.1999969482422,
        "H": 4.217153549194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6159000396728516,
        "Xdp": 0.3319000005722046,
        "Xdpp": 0.18940000236034393,
        "Xq": 1.5753999948501587,
        "Xqp": 0.5982000231742859,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.14650000631809235,
        "Tdop": 9.602100372314453,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5249999761581421,
        "Tqopp": 0.0885000005364418,
        "S10": 0.17649999260902405,
        "S12": 0.5105999708175659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.208454608917236,
        "pmax": 133.50000381469727,
        "qmin": -14.818499982357025,
        "qmax": 67.951500415802,
        "regulated": 30794,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30794_1_ieeet1",
      "ports": {
        "bus": 30794,
        "speed": 14504,
        "vs": 14507,
        "efd": 14506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30794_1_tgov1",
      "ports": {
        "speed": 14504,
        "pmech": 14505
      },
      "params": {
        "Trate": 160.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.357106477022171,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30794_1_ieeest",
      "ports": {
        "input": 14504,
        "output": 14507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30795_1_genrou",
      "ports": {
        "bus": 30795,
        "pmech": 14509,
        "efd": 14510,
        "speed": 14508
      },
      "params": {
        "mva": 160.1999969482422,
        "H": 4.217153549194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6159000396728516,
        "Xdp": 0.3319000005722046,
        "Xdpp": 0.18940000236034393,
        "Xq": 1.5753999948501587,
        "Xqp": 0.5982000231742859,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.14650000631809235,
        "Tdop": 9.602100372314453,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5249999761581421,
        "Tqopp": 0.0885000005364418,
        "S10": 0.17649999260902405,
        "S12": 0.5105999708175659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.607263922691345,
        "pmax": 133.50000381469727,
        "qmin": -14.818499982357025,
        "qmax": 67.951500415802,
        "regulated": 30795,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30795_1_ieeet1",
      "ports": {
        "bus": 30795,
        "speed": 14508,
        "vs": 14511,
        "efd": 14510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30795_1_tgov1",
      "ports": {
        "speed": 14508,
        "pmech": 14509
      },
      "params": {
        "Trate": 160.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14111900329589844,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30795_1_ieeest",
      "ports": {
        "input": 14508,
        "output": 14511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30796_1_genrou",
      "ports": {
        "bus": 30796,
        "pmech": 14513,
        "efd": 14514,
        "speed": 14512
      },
      "params": {
        "mva": 160.1999969482422,
        "H": 4.217153549194336,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6159000396728516,
        "Xdp": 0.3319000005722046,
        "Xdpp": 0.18940000236034393,
        "Xq": 1.5753999948501587,
        "Xqp": 0.5982000231742859,
        "Xqpp": 0.18940000236034393,
        "Xl": 0.14650000631809235,
        "Tdop": 9.602100372314453,
        "Tdopp": 0.04540000110864639,
        "Tqop": 0.5249999761581421,
        "Tqopp": 0.0885000005364418,
        "S10": 0.17649999260902405,
        "S12": 0.5105999708175659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.23810410499573,
        "pmax": 133.50000381469727,
        "qmin": -14.818499982357025,
        "qmax": 67.951500415802,
        "regulated": 30790,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30796_1_ieeet1",
      "ports": {
        "bus": 30796,
        "speed": 14512,
        "vs": 14515,
        "efd": 14514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30796_1_tgov1",
      "ports": {
        "speed": 14512,
        "pmech": 14513
      },
      "params": {
        "Trate": 160.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3822603225708008,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30796_1_ieeest",
      "ports": {
        "input": 14512,
        "output": 14515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30804_1_genrou",
      "ports": {
        "bus": 30804,
        "pmech": 14517,
        "efd": 14518,
        "speed": 14516
      },
      "params": {
        "mva": 796.5599975585938,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.18119999766349792,
        "Xdpp": 0.13269999623298645,
        "Xq": 1.8853000402450562,
        "Xqp": 0.258899986743927,
        "Xqpp": 0.13269999623298645,
        "Xl": 0.10140000283718109,
        "Tdop": 5.481200218200684,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.7659000158309937,
        "Tqopp": 0.06319999694824219,
        "S10": 0.20399999618530273,
        "S12": 0.6147000193595886
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 245.5240249633789,
        "pmax": 663.8000011444092,
        "qmin": -73.6818015575409,
        "qmax": 337.8741979598999,
        "regulated": 30802,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30804_1_ieeet1",
      "ports": {
        "bus": 30804,
        "speed": 14516,
        "vs": 14519,
        "efd": 14518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30804_1_tgov1",
      "ports": {
        "speed": 14516,
        "pmech": 14517
      },
      "params": {
        "Trate": 796.5599975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333373241367,
        "Pvmin": 0.3082304298877716,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30804_1_ieeest",
      "ports": {
        "input": 14516,
        "output": 14519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30805_1_genrou",
      "ports": {
        "bus": 30805,
        "pmech": 14521,
        "efd": 14522,
        "speed": 14520
      },
      "params": {
        "mva": 796.5599975585938,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.18119999766349792,
        "Xdpp": 0.13269999623298645,
        "Xq": 1.8853000402450562,
        "Xqp": 0.258899986743927,
        "Xqpp": 0.13269999623298645,
        "Xl": 0.10140000283718109,
        "Tdop": 5.481200218200684,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.7659000158309937,
        "Tqopp": 0.06319999694824219,
        "S10": 0.20399999618530273,
        "S12": 0.6147000193595886
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 192.17921495437622,
        "pmax": 663.8000011444092,
        "qmin": -73.6818015575409,
        "qmax": 337.8741979598999,
        "regulated": 30802,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30805_1_ieeet1",
      "ports": {
        "bus": 30805,
        "speed": 14520,
        "vs": 14523,
        "efd": 14522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30805_1_tgov1",
      "ports": {
        "speed": 14520,
        "pmech": 14521
      },
      "params": {
        "Trate": 796.5599975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337324137,
        "Pvmin": 0.24126143753528595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30805_1_ieeest",
      "ports": {
        "input": 14520,
        "output": 14523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30809_1_genrou",
      "ports": {
        "bus": 30809,
        "pmech": 14525,
        "efd": 14526,
        "speed": 14524
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.0750715732574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.388100028038025,
        "Xdp": 0.17489999532699585,
        "Xdpp": 0.12870000302791595,
        "Xq": 1.3315999507904053,
        "Xqp": 0.5652999877929688,
        "Xqpp": 0.12870000302791595,
        "Xl": 0.0940999984741211,
        "Tdop": 4.887700080871582,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.6305000185966492,
        "Tqopp": 0.07620000094175339,
        "S10": 0.17509999871253967,
        "S12": 0.5849999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8052349090576172,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 30809,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30809_1_ieeet1",
      "ports": {
        "bus": 30809,
        "speed": 14524,
        "vs": 14527,
        "efd": 14526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30809_1_tgov1",
      "ports": {
        "speed": 14524,
        "pmech": 14525
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.37279391288757324,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30809_1_ieeest",
      "ports": {
        "input": 14524,
        "output": 14527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30810_1_genrou",
      "ports": {
        "bus": 30810,
        "pmech": 14529,
        "efd": 14530,
        "speed": 14528
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.0750715732574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.388100028038025,
        "Xdp": 0.17489999532699585,
        "Xdpp": 0.12870000302791595,
        "Xq": 1.3315999507904053,
        "Xqp": 0.5652999877929688,
        "Xqpp": 0.12870000302791595,
        "Xl": 0.0940999984741211,
        "Tdop": 4.887700080871582,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.6305000185966492,
        "Tqopp": 0.07620000094175339,
        "S10": 0.17509999871253967,
        "S12": 0.5849999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8309428580105305,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 30810,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30810_1_ieeet1",
      "ports": {
        "bus": 30810,
        "speed": 14528,
        "vs": 14531,
        "efd": 14530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30810_1_tgov1",
      "ports": {
        "speed": 14528,
        "pmech": 14529
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.38469573855400085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30810_1_ieeest",
      "ports": {
        "input": 14528,
        "output": 14531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30812_1_genrou",
      "ports": {
        "bus": 30812,
        "pmech": 14533,
        "efd": 14534,
        "speed": 14532
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.0750715732574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.388100028038025,
        "Xdp": 0.17489999532699585,
        "Xdpp": 0.12870000302791595,
        "Xq": 1.3315999507904053,
        "Xqp": 0.5652999877929688,
        "Xqpp": 0.12870000302791595,
        "Xl": 0.0940999984741211,
        "Tdop": 4.887700080871582,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.6305000185966492,
        "Tqopp": 0.07620000094175339,
        "S10": 0.17509999871253967,
        "S12": 0.5849999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8721464313566685,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 30812,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "30812_1_ieeet1",
      "ports": {
        "bus": 30812,
        "speed": 14532,
        "vs": 14535,
        "efd": 14534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30812_1_tgov1",
      "ports": {
        "speed": 14532,
        "pmech": 14533
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.4037714898586273,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30812_1_ieeest",
      "ports": {
        "input": 14532,
        "output": 14535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30812_2_genrou",
      "ports": {
        "bus": 30812,
        "pmech": 14537,
        "efd": 14538,
        "speed": 14536
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.0750715732574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.388100028038025,
        "Xdp": 0.17489999532699585,
        "Xdpp": 0.12870000302791595,
        "Xq": 1.3315999507904053,
        "Xqp": 0.5652999877929688,
        "Xqpp": 0.12870000302791595,
        "Xl": 0.0940999984741211,
        "Tdop": 4.887700080871582,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.6305000185966492,
        "Tqopp": 0.07620000094175339,
        "S10": 0.17509999871253967,
        "S12": 0.5849999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3202770138159394,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 30812,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "30812_2_ieeet1",
      "ports": {
        "bus": 30812,
        "speed": 14536,
        "vs": 14539,
        "efd": 14538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30812_2_tgov1",
      "ports": {
        "speed": 14536,
        "pmech": 14537
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.14827638864517212,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30812_2_ieeest",
      "ports": {
        "input": 14536,
        "output": 14539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30813_1_genrou",
      "ports": {
        "bus": 30813,
        "pmech": 14541,
        "efd": 14542,
        "speed": 14540
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.0750715732574463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.388100028038025,
        "Xdp": 0.17489999532699585,
        "Xdpp": 0.12870000302791595,
        "Xq": 1.3315999507904053,
        "Xqp": 0.5652999877929688,
        "Xqpp": 0.12870000302791595,
        "Xl": 0.0940999984741211,
        "Tdop": 4.887700080871582,
        "Tdopp": 0.05849999934434891,
        "Tqop": 0.6305000185966492,
        "Tqopp": 0.07620000094175339,
        "S10": 0.17509999871253967,
        "S12": 0.5849999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28189008589833975,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 30813,
        "vset": 1.0434999465942383
      }
    },
    {
      "class": "Ieeet1",
      "id": "30813_1_ieeet1",
      "ports": {
        "bus": 30813,
        "speed": 14540,
        "vs": 14543,
        "efd": 14542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30813_1_tgov1",
      "ports": {
        "speed": 14540,
        "pmech": 14541
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.13050466775894165,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30813_1_ieeest",
      "ports": {
        "input": 14540,
        "output": 14543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30822_1_genrou",
      "ports": {
        "bus": 30822,
        "pmech": 14545,
        "efd": 14546,
        "speed": 14544
      },
      "params": {
        "mva": 70.80000305175781,
        "H": 1.5855764150619507,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.538599967956543,
        "Xdp": 0.40560001134872437,
        "Xdpp": 0.2766000032424927,
        "Xq": 1.5130000114440918,
        "Xqp": 0.5734999775886536,
        "Xqpp": 0.2766000032424927,
        "Xl": 0.21610000729560852,
        "Tdop": 6.380499839782715,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.2438000440597534,
        "Tqopp": 0.0812000036239624,
        "S10": 0.03680000081658363,
        "S12": 0.23350000381469727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.41766983270645,
        "pmax": 58.99999737739563,
        "qmin": -6.54899999499321,
        "qmax": 30.030998587608337,
        "regulated": 30822,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30822_1_ieeet1",
      "ports": {
        "bus": 30822,
        "speed": 14544,
        "vs": 14547,
        "efd": 14546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30822_1_tgov1",
      "ports": {
        "speed": 14544,
        "pmech": 14545
      },
      "params": {
        "Trate": 70.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709654,
        "Pvmin": 0.26013657450675964,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30822_1_ieeest",
      "ports": {
        "input": 14544,
        "output": 14547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30830_1_genrou",
      "ports": {
        "bus": 30830,
        "pmech": 14549,
        "efd": 14550,
        "speed": 14548
      },
      "params": {
        "mva": 19.559999465942383,
        "H": 9.19704818725586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8258999586105347,
        "Xdp": 0.20430000126361847,
        "Xdpp": 0.10750000178813934,
        "Xq": 1.7447999715805054,
        "Xqp": 0.3181999921798706,
        "Xqpp": 0.10750000178813934,
        "Xl": 0.08129999786615372,
        "Tdop": 5.379499912261963,
        "Tdopp": 0.06549999862909317,
        "Tqop": 0.5001000165939331,
        "Tqopp": 0.06880000233650208,
        "S10": 0.148499995470047,
        "S12": 0.5855000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.4792503118515015,
        "pmax": 16.300000250339508,
        "qmin": -1.809299923479557,
        "qmax": 8.296699821949005,
        "regulated": 30830,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "30830_1_ieeet1",
      "ports": {
        "bus": 30830,
        "speed": 14548,
        "vs": 14551,
        "efd": 14550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30830_1_tgov1",
      "ports": {
        "speed": 14548,
        "pmech": 14549
      },
      "params": {
        "Trate": 19.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2290005385875702,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30830_1_ieeest",
      "ports": {
        "input": 14548,
        "output": 14551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30831_1_genrou",
      "ports": {
        "bus": 30831,
        "pmech": 14553,
        "efd": 14554,
        "speed": 14552
      },
      "params": {
        "mva": 19.559999465942383,
        "H": 9.19704818725586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8258999586105347,
        "Xdp": 0.20430000126361847,
        "Xdpp": 0.10750000178813934,
        "Xq": 1.7447999715805054,
        "Xqp": 0.3181999921798706,
        "Xqpp": 0.10750000178813934,
        "Xl": 0.08129999786615372,
        "Tdop": 5.379499912261963,
        "Tdopp": 0.06549999862909317,
        "Tqop": 0.5001000165939331,
        "Tqopp": 0.06880000233650208,
        "S10": 0.148499995470047,
        "S12": 0.5855000019073486
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.7424378097057343,
        "pmax": 16.300000250339508,
        "qmin": -1.809299923479557,
        "qmax": 8.296699821949005,
        "regulated": 30831,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "30831_1_ieeet1",
      "ports": {
        "bus": 30831,
        "speed": 14552,
        "vs": 14555,
        "efd": 14554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30831_1_tgov1",
      "ports": {
        "speed": 14552,
        "pmech": 14553
      },
      "params": {
        "Trate": 19.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1913311779499054,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30831_1_ieeest",
      "ports": {
        "input": 14552,
        "output": 14555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30836_1_genrou",
      "ports": {
        "bus": 30836,
        "pmech": 14557,
        "efd": 14558,
        "speed": 14556
      },
      "params": {
        "mva": 937.6799926757812,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.313400000333786,
        "Xdpp": 0.2168000042438507,
        "Xq": 1.8853000402450562,
        "Xqp": 0.44670000672340393,
        "Xqpp": 0.2168000042438507,
        "Xl": 0.16850000619888306,
        "Tdop": 7.845399856567383,
        "Tdopp": 0.05689999833703041,
        "Tqop": 1.3483999967575073,
        "Tqopp": 0.06639999896287918,
        "S10": 0.10729999840259552,
        "S12": 0.6334999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 93.80924701690674,
        "pmax": 781.4000129699707,
        "qmin": -86.73539757728577,
        "qmax": 397.7325916290283,
        "regulated": 30834,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30836_1_ieeet1",
      "ports": {
        "bus": 30836,
        "speed": 14556,
        "vs": 14559,
        "efd": 14558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30836_1_tgov1",
      "ports": {
        "speed": 14556,
        "pmech": 14557
      },
      "params": {
        "Trate": 937.6799926757812,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10004398971796036,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30836_1_ieeest",
      "ports": {
        "input": 14556,
        "output": 14559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30839_1_genrou",
      "ports": {
        "bus": 30839,
        "pmech": 14561,
        "efd": 14562,
        "speed": 14560
      },
      "params": {
        "mva": 118.55999755859375,
        "H": 2.4046273231506348,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4219000339508057,
        "Xdp": 0.450300008058548,
        "Xdpp": 0.3547999858856201,
        "Xq": 2.2256999015808105,
        "Xqp": 0.7200999855995178,
        "Xqpp": 0.3547999858856201,
        "Xl": 0.2784000039100647,
        "Tdop": 5.082300186157227,
        "Tdopp": 0.06800000369548798,
        "Tqop": 0.828499972820282,
        "Tqopp": 0.08820000290870667,
        "S10": 0.0754999965429306,
        "S12": 0.34040001034736633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.949660539627075,
        "pmax": 98.7999975681305,
        "qmin": -10.966800153255463,
        "qmax": 50.289201736450195,
        "regulated": 30839,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30839_1_ieeet1",
      "ports": {
        "bus": 30839,
        "speed": 14560,
        "vs": 14563,
        "efd": 14562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30839_1_tgov1",
      "ports": {
        "speed": 14560,
        "pmech": 14561
      },
      "params": {
        "Trate": 118.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299817451,
        "Pvmin": 0.3453918695449829,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30839_1_ieeest",
      "ports": {
        "input": 14560,
        "output": 14563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30839_2_genrou",
      "ports": {
        "bus": 30839,
        "pmech": 14565,
        "efd": 14566,
        "speed": 14564
      },
      "params": {
        "mva": 118.55999755859375,
        "H": 2.4046273231506348,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4219000339508057,
        "Xdp": 0.450300008058548,
        "Xdpp": 0.3547999858856201,
        "Xq": 2.2256999015808105,
        "Xqp": 0.7200999855995178,
        "Xqpp": 0.3547999858856201,
        "Xl": 0.2784000039100647,
        "Tdop": 5.082300186157227,
        "Tdopp": 0.06800000369548798,
        "Tqop": 0.828499972820282,
        "Tqopp": 0.08820000290870667,
        "S10": 0.0754999965429306,
        "S12": 0.34040001034736633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.724172949790955,
        "pmax": 98.7999975681305,
        "qmin": -10.966800153255463,
        "qmax": 50.289201736450195,
        "regulated": 30839,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30839_2_ieeet1",
      "ports": {
        "bus": 30839,
        "speed": 14564,
        "vs": 14567,
        "efd": 14566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30839_2_tgov1",
      "ports": {
        "speed": 14564,
        "pmech": 14565
      },
      "params": {
        "Trate": 118.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299817451,
        "Pvmin": 0.2928827106952667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30839_2_ieeest",
      "ports": {
        "input": 14564,
        "output": 14567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30839_3_genrou",
      "ports": {
        "bus": 30839,
        "pmech": 14569,
        "efd": 14570,
        "speed": 14568
      },
      "params": {
        "mva": 118.55999755859375,
        "H": 2.4046273231506348,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4219000339508057,
        "Xdp": 0.450300008058548,
        "Xdpp": 0.3547999858856201,
        "Xq": 2.2256999015808105,
        "Xqp": 0.7200999855995178,
        "Xqpp": 0.3547999858856201,
        "Xl": 0.2784000039100647,
        "Tdop": 5.082300186157227,
        "Tdopp": 0.06800000369548798,
        "Tqop": 0.828499972820282,
        "Tqopp": 0.08820000290870667,
        "S10": 0.0754999965429306,
        "S12": 0.34040001034736633
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.103516608476639,
        "pmax": 98.7999975681305,
        "qmin": -10.966800153255463,
        "qmax": 50.289201736450195,
        "regulated": 30839,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30839_3_ieeet1",
      "ports": {
        "bus": 30839,
        "speed": 14568,
        "vs": 14571,
        "efd": 14570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30839_3_tgov1",
      "ports": {
        "speed": 14568,
        "pmech": 14569
      },
      "params": {
        "Trate": 118.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299817451,
        "Pvmin": 0.10208769142627716,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30839_3_ieeest",
      "ports": {
        "input": 14568,
        "output": 14571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30842_1_genrou",
      "ports": {
        "bus": 30842,
        "pmech": 14573,
        "efd": 14574,
        "speed": 14572
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 3.8953018188476562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1565001010894775,
        "Xdp": 0.398499995470047,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.0116000175476074,
        "Xqp": 0.5828999876976013,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22789999842643738,
        "Tdop": 7.064899921417236,
        "Tdopp": 0.06790000200271606,
        "Tqop": 1.3907999992370605,
        "Tqopp": 0.04340000078082085,
        "S10": 0.15569999814033508,
        "S12": 0.6166999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.975101470947266,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 30842,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30842_1_ieeet1",
      "ports": {
        "bus": 30842,
        "speed": 14572,
        "vs": 14575,
        "efd": 14574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30842_1_tgov1",
      "ports": {
        "speed": 14572,
        "pmech": 14573
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255515,
        "Pvmin": 0.320694237947464,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30842_1_ieeest",
      "ports": {
        "input": 14572,
        "output": 14575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30843_1_genrou",
      "ports": {
        "bus": 30843,
        "pmech": 14577,
        "efd": 14578,
        "speed": 14576
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 3.8953018188476562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1565001010894775,
        "Xdp": 0.398499995470047,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.0116000175476074,
        "Xqp": 0.5828999876976013,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22789999842643738,
        "Tdop": 7.064899921417236,
        "Tdopp": 0.06790000200271606,
        "Tqop": 1.3907999992370605,
        "Tqopp": 0.04340000078082085,
        "S10": 0.15569999814033508,
        "S12": 0.6166999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.70941472053528,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 30843,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30843_1_ieeet1",
      "ports": {
        "bus": 30843,
        "speed": 14576,
        "vs": 14579,
        "efd": 14578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30843_1_tgov1",
      "ports": {
        "speed": 14576,
        "pmech": 14577
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255515,
        "Pvmin": 0.17540334165096283,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30843_1_ieeest",
      "ports": {
        "input": 14576,
        "output": 14579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30844_1_genrou",
      "ports": {
        "bus": 30844,
        "pmech": 14581,
        "efd": 14582,
        "speed": 14580
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 3.8953018188476562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1565001010894775,
        "Xdp": 0.398499995470047,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.0116000175476074,
        "Xqp": 0.5828999876976013,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22789999842643738,
        "Tdop": 7.064899921417236,
        "Tdopp": 0.06790000200271606,
        "Tqop": 1.3907999992370605,
        "Tqopp": 0.04340000078082085,
        "S10": 0.15569999814033508,
        "S12": 0.6166999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.11284375190735,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 30844,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30844_1_ieeet1",
      "ports": {
        "bus": 30844,
        "speed": 14580,
        "vs": 14583,
        "efd": 14582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30844_1_tgov1",
      "ports": {
        "speed": 14580,
        "pmech": 14581
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255515,
        "Pvmin": 0.31039297580718994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30844_1_ieeest",
      "ports": {
        "input": 14580,
        "output": 14583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30845_1_genrou",
      "ports": {
        "bus": 30845,
        "pmech": 14585,
        "efd": 14586,
        "speed": 14584
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 3.8953018188476562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1565001010894775,
        "Xdp": 0.398499995470047,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.0116000175476074,
        "Xqp": 0.5828999876976013,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22789999842643738,
        "Tdop": 7.064899921417236,
        "Tdopp": 0.06790000200271606,
        "Tqop": 1.3907999992370605,
        "Tqopp": 0.04340000078082085,
        "S10": 0.15569999814033508,
        "S12": 0.6166999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.36243140697479,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 30841,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30845_1_ieeet1",
      "ports": {
        "bus": 30845,
        "speed": 14584,
        "vs": 14587,
        "efd": 14586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30845_1_tgov1",
      "ports": {
        "speed": 14584,
        "pmech": 14585
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255515,
        "Pvmin": 0.19561031460762024,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30845_1_ieeest",
      "ports": {
        "input": 14584,
        "output": 14587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30846_1_genrou",
      "ports": {
        "bus": 30846,
        "pmech": 14589,
        "efd": 14590,
        "speed": 14588
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 3.8953018188476562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1565001010894775,
        "Xdp": 0.398499995470047,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.0116000175476074,
        "Xqp": 0.5828999876976013,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22789999842643738,
        "Tdop": 7.064899921417236,
        "Tdopp": 0.06790000200271606,
        "Tqop": 1.3907999992370605,
        "Tqopp": 0.04340000078082085,
        "S10": 0.15569999814033508,
        "S12": 0.6166999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.17518281936646,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 30846,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30846_1_ieeet1",
      "ports": {
        "bus": 30846,
        "speed": 14588,
        "vs": 14591,
        "efd": 14590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30846_1_tgov1",
      "ports": {
        "speed": 14588,
        "pmech": 14589
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255515,
        "Pvmin": 0.3881800174713135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30846_1_ieeest",
      "ports": {
        "input": 14588,
        "output": 14591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30847_1_genrou",
      "ports": {
        "bus": 30847,
        "pmech": 14593,
        "efd": 14594,
        "speed": 14592
      },
      "params": {
        "mva": 180.77999877929688,
        "H": 3.8953018188476562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1565001010894775,
        "Xdp": 0.398499995470047,
        "Xdpp": 0.2915000021457672,
        "Xq": 2.0116000175476074,
        "Xqp": 0.5828999876976013,
        "Xqpp": 0.2915000021457672,
        "Xl": 0.22789999842643738,
        "Tdop": 7.064899921417236,
        "Tdopp": 0.06790000200271606,
        "Tqop": 1.3907999992370605,
        "Tqopp": 0.04340000078082085,
        "S10": 0.15569999814033508,
        "S12": 0.6166999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.582244217395782,
        "pmax": 150.6500005722046,
        "qmin": -16.722150146961212,
        "qmax": 76.68085098266602,
        "regulated": 30847,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30847_1_ieeet1",
      "ports": {
        "bus": 30847,
        "speed": 14592,
        "vs": 14595,
        "efd": 14594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30847_1_tgov1",
      "ports": {
        "speed": 14592,
        "pmech": 14593
      },
      "params": {
        "Trate": 180.77999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333421255513,
        "Pvmin": 0.1027892678976059,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30847_1_ieeest",
      "ports": {
        "input": 14592,
        "output": 14595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30852_1_genrou",
      "ports": {
        "bus": 30852,
        "pmech": 14597,
        "efd": 14598,
        "speed": 14596
      },
      "params": {
        "mva": 200.6999969482422,
        "H": 3.840740203857422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5879000425338745,
        "Xdp": 0.17180000245571136,
        "Xdpp": 0.120899997651577,
        "Xq": 1.5528000593185425,
        "Xqp": 0.3052999973297119,
        "Xqpp": 0.120899997651577,
        "Xl": 0.09200000017881393,
        "Tdop": 5.525100231170654,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.7405999898910522,
        "Tqopp": 0.09529999643564224,
        "S10": 0.14159999787807465,
        "S12": 0.5778999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.44618511199951,
        "pmax": 167.25000143051147,
        "qmin": -18.564750254154205,
        "qmax": 85.13025045394897,
        "regulated": 30850,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "30852_1_ieeet1",
      "ports": {
        "bus": 30852,
        "speed": 14596,
        "vs": 14599,
        "efd": 14598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30852_1_tgov1",
      "ports": {
        "speed": 14596,
        "pmech": 14597
      },
      "params": {
        "Trate": 200.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20650814473628998,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30852_1_ieeest",
      "ports": {
        "input": 14596,
        "output": 14599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30853_1_genrou",
      "ports": {
        "bus": 30853,
        "pmech": 14601,
        "efd": 14602,
        "speed": 14600
      },
      "params": {
        "mva": 200.6999969482422,
        "H": 3.840740203857422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5879000425338745,
        "Xdp": 0.17180000245571136,
        "Xdpp": 0.120899997651577,
        "Xq": 1.5528000593185425,
        "Xqp": 0.3052999973297119,
        "Xqpp": 0.120899997651577,
        "Xl": 0.09200000017881393,
        "Tdop": 5.525100231170654,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.7405999898910522,
        "Tqopp": 0.09529999643564224,
        "S10": 0.14159999787807465,
        "S12": 0.5778999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.8539959192276,
        "pmax": 167.25000143051147,
        "qmin": -18.564750254154205,
        "qmax": 85.13025045394897,
        "regulated": 30850,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "30853_1_ieeet1",
      "ports": {
        "bus": 30853,
        "speed": 14600,
        "vs": 14603,
        "efd": 14602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30853_1_tgov1",
      "ports": {
        "speed": 14600,
        "pmech": 14601
      },
      "params": {
        "Trate": 200.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18362729251384735,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30853_1_ieeest",
      "ports": {
        "input": 14600,
        "output": 14603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30854_1_genrou",
      "ports": {
        "bus": 30854,
        "pmech": 14605,
        "efd": 14606,
        "speed": 14604
      },
      "params": {
        "mva": 200.6999969482422,
        "H": 3.840740203857422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5879000425338745,
        "Xdp": 0.17180000245571136,
        "Xdpp": 0.120899997651577,
        "Xq": 1.5528000593185425,
        "Xqp": 0.3052999973297119,
        "Xqpp": 0.120899997651577,
        "Xl": 0.09200000017881393,
        "Tdop": 5.525100231170654,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.7405999898910522,
        "Tqopp": 0.09529999643564224,
        "S10": 0.14159999787807465,
        "S12": 0.5778999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.52309238910675,
        "pmax": 167.25000143051147,
        "qmin": -18.564750254154205,
        "qmax": 85.13025045394897,
        "regulated": 30854,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "30854_1_ieeet1",
      "ports": {
        "bus": 30854,
        "speed": 14604,
        "vs": 14607,
        "efd": 14606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30854_1_tgov1",
      "ports": {
        "speed": 14604,
        "pmech": 14605
      },
      "params": {
        "Trate": 200.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13215292990207672,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30854_1_ieeest",
      "ports": {
        "input": 14604,
        "output": 14607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30855_1_genrou",
      "ports": {
        "bus": 30855,
        "pmech": 14609,
        "efd": 14610,
        "speed": 14608
      },
      "params": {
        "mva": 200.6999969482422,
        "H": 3.840740203857422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5879000425338745,
        "Xdp": 0.17180000245571136,
        "Xdpp": 0.120899997651577,
        "Xq": 1.5528000593185425,
        "Xqp": 0.3052999973297119,
        "Xqpp": 0.120899997651577,
        "Xl": 0.09200000017881393,
        "Tdop": 5.525100231170654,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.7405999898910522,
        "Tqopp": 0.09529999643564224,
        "S10": 0.14159999787807465,
        "S12": 0.5778999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.559165835380554,
        "pmax": 167.25000143051147,
        "qmin": -18.564750254154205,
        "qmax": 85.13025045394897,
        "regulated": 30855,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "30855_1_ieeet1",
      "ports": {
        "bus": 30855,
        "speed": 14608,
        "vs": 14611,
        "efd": 14610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30855_1_tgov1",
      "ports": {
        "speed": 14608,
        "pmech": 14609
      },
      "params": {
        "Trate": 200.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.222018763422966,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30855_1_ieeest",
      "ports": {
        "input": 14608,
        "output": 14611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30856_1_genrou",
      "ports": {
        "bus": 30856,
        "pmech": 14613,
        "efd": 14614,
        "speed": 14612
      },
      "params": {
        "mva": 200.6999969482422,
        "H": 3.840740203857422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5879000425338745,
        "Xdp": 0.17180000245571136,
        "Xdpp": 0.120899997651577,
        "Xq": 1.5528000593185425,
        "Xqp": 0.3052999973297119,
        "Xqpp": 0.120899997651577,
        "Xl": 0.09200000017881393,
        "Tdop": 5.525100231170654,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.7405999898910522,
        "Tqopp": 0.09529999643564224,
        "S10": 0.14159999787807465,
        "S12": 0.5778999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 44.98535394668579,
        "pmax": 167.25000143051147,
        "qmin": -18.564750254154205,
        "qmax": 85.13025045394897,
        "regulated": 30856,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "30856_1_ieeet1",
      "ports": {
        "bus": 30856,
        "speed": 14612,
        "vs": 14615,
        "efd": 14614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30856_1_tgov1",
      "ports": {
        "speed": 14612,
        "pmech": 14613
      },
      "params": {
        "Trate": 200.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.22414226830005646,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30856_1_ieeest",
      "ports": {
        "input": 14612,
        "output": 14615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30857_1_genrou",
      "ports": {
        "bus": 30857,
        "pmech": 14617,
        "efd": 14618,
        "speed": 14616
      },
      "params": {
        "mva": 200.6999969482422,
        "H": 3.840740203857422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5879000425338745,
        "Xdp": 0.17180000245571136,
        "Xdpp": 0.120899997651577,
        "Xq": 1.5528000593185425,
        "Xqp": 0.3052999973297119,
        "Xqpp": 0.120899997651577,
        "Xl": 0.09200000017881393,
        "Tdop": 5.525100231170654,
        "Tdopp": 0.042899999767541885,
        "Tqop": 0.7405999898910522,
        "Tqopp": 0.09529999643564224,
        "S10": 0.14159999787807465,
        "S12": 0.5778999924659729
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.275434136390686,
        "pmax": 167.25000143051147,
        "qmin": -18.564750254154205,
        "qmax": 85.13025045394897,
        "regulated": 30857,
        "vset": 1.0290000438690186
      }
    },
    {
      "class": "Ieeet1",
      "id": "30857_1_ieeet1",
      "ports": {
        "bus": 30857,
        "speed": 14616,
        "vs": 14619,
        "efd": 14618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30857_1_tgov1",
      "ports": {
        "speed": 14616,
        "pmech": 14617
      },
      "params": {
        "Trate": 200.6999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13590151071548462,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30857_1_ieeest",
      "ports": {
        "input": 14616,
        "output": 14619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30860_1_genrou",
      "ports": {
        "bus": 30860,
        "pmech": 14621,
        "efd": 14622,
        "speed": 14620
      },
      "params": {
        "mva": 91.91999816894531,
        "H": 4.700034141540527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4577999114990234,
        "Xdp": 0.27790001034736633,
        "Xdpp": 0.2313999980688095,
        "Xq": 2.254699945449829,
        "Xqp": 0.6721000075340271,
        "Xqpp": 0.2313999980688095,
        "Xl": 0.18000000715255737,
        "Tdop": 7.029799938201904,
        "Tdopp": 0.06909999996423721,
        "Tqop": 0.3357999920845032,
        "Tqopp": 0.0658000037074089,
        "S10": 0.12470000237226486,
        "S12": 0.3885999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.953751802444458,
        "pmax": 76.5999972820282,
        "qmin": -8.502600342035294,
        "qmax": 38.98940086364746,
        "regulated": 30860,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30860_1_ieeet1",
      "ports": {
        "bus": 30860,
        "speed": 14620,
        "vs": 14623,
        "efd": 14622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30860_1_tgov1",
      "ports": {
        "speed": 14620,
        "pmech": 14621
      },
      "params": {
        "Trate": 91.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203645243,
        "Pvmin": 0.2823515236377716,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30860_1_ieeest",
      "ports": {
        "input": 14620,
        "output": 14623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30860_2_genrou",
      "ports": {
        "bus": 30860,
        "pmech": 14625,
        "efd": 14626,
        "speed": 14624
      },
      "params": {
        "mva": 91.91999816894531,
        "H": 4.700034141540527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4577999114990234,
        "Xdp": 0.27790001034736633,
        "Xdpp": 0.2313999980688095,
        "Xq": 2.254699945449829,
        "Xqp": 0.6721000075340271,
        "Xqpp": 0.2313999980688095,
        "Xl": 0.18000000715255737,
        "Tdop": 7.029799938201904,
        "Tdopp": 0.06909999996423721,
        "Tqop": 0.3357999920845032,
        "Tqopp": 0.0658000037074089,
        "S10": 0.12470000237226486,
        "S12": 0.3885999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.72352707386017,
        "pmax": 76.5999972820282,
        "qmin": -8.502600342035294,
        "qmax": 38.98940086364746,
        "regulated": 30860,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30860_2_ieeet1",
      "ports": {
        "bus": 30860,
        "speed": 14624,
        "vs": 14627,
        "efd": 14626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30860_2_tgov1",
      "ports": {
        "speed": 14624,
        "pmech": 14625
      },
      "params": {
        "Trate": 91.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203645243,
        "Pvmin": 0.334242045879364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30860_2_ieeest",
      "ports": {
        "input": 14624,
        "output": 14627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30860_3_genrou",
      "ports": {
        "bus": 30860,
        "pmech": 14629,
        "efd": 14630,
        "speed": 14628
      },
      "params": {
        "mva": 91.91999816894531,
        "H": 4.700034141540527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4577999114990234,
        "Xdp": 0.27790001034736633,
        "Xdpp": 0.2313999980688095,
        "Xq": 2.254699945449829,
        "Xqp": 0.6721000075340271,
        "Xqpp": 0.2313999980688095,
        "Xl": 0.18000000715255737,
        "Tdop": 7.029799938201904,
        "Tdopp": 0.06909999996423721,
        "Tqop": 0.3357999920845032,
        "Tqopp": 0.0658000037074089,
        "S10": 0.12470000237226486,
        "S12": 0.3885999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.276628732681274,
        "pmax": 76.5999972820282,
        "qmin": -8.502600342035294,
        "qmax": 38.98940086364746,
        "regulated": 30860,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30860_3_ieeet1",
      "ports": {
        "bus": 30860,
        "speed": 14628,
        "vs": 14631,
        "efd": 14630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30860_3_tgov1",
      "ports": {
        "speed": 14628,
        "pmech": 14629
      },
      "params": {
        "Trate": 91.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203645243,
        "Pvmin": 0.1661948263645172,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30860_3_ieeest",
      "ports": {
        "input": 14628,
        "output": 14631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30860_4_genrou",
      "ports": {
        "bus": 30860,
        "pmech": 14633,
        "efd": 14634,
        "speed": 14632
      },
      "params": {
        "mva": 91.91999816894531,
        "H": 4.700034141540527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4577999114990234,
        "Xdp": 0.27790001034736633,
        "Xdpp": 0.2313999980688095,
        "Xq": 2.254699945449829,
        "Xqp": 0.6721000075340271,
        "Xqpp": 0.2313999980688095,
        "Xl": 0.18000000715255737,
        "Tdop": 7.029799938201904,
        "Tdopp": 0.06909999996423721,
        "Tqop": 0.3357999920845032,
        "Tqopp": 0.0658000037074089,
        "S10": 0.12470000237226486,
        "S12": 0.3885999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.721720278263092,
        "pmax": 76.5999972820282,
        "qmin": -8.502600342035294,
        "qmax": 38.98940086364746,
        "regulated": 30860,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30860_4_ieeet1",
      "ports": {
        "bus": 30860,
        "speed": 14632,
        "vs": 14635,
        "efd": 14634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30860_4_tgov1",
      "ports": {
        "speed": 14632,
        "pmech": 14633
      },
      "params": {
        "Trate": 91.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203645243,
        "Pvmin": 0.2580691874027252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30860_4_ieeest",
      "ports": {
        "input": 14632,
        "output": 14635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30863_1_genrou",
      "ports": {
        "bus": 30863,
        "pmech": 14637,
        "efd": 14638,
        "speed": 14636
      },
      "params": {
        "mva": 30.0,
        "H": 1.4680702686309814,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7976000308990479,
        "Xdp": 0.2727000117301941,
        "Xdpp": 0.18199999630451202,
        "Xq": 1.722000002861023,
        "Xqp": 0.6431999802589417,
        "Xqpp": 0.18199999630451202,
        "Xl": 0.14069999754428864,
        "Tdop": 7.071599960327148,
        "Tdopp": 0.06340000033378601,
        "Tqop": 1.0592000484466553,
        "Tqopp": 0.08009999990463257,
        "S10": 0.17499999701976776,
        "S12": 0.7023000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.4715939313173294,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 30863,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "30863_1_ieeet1",
      "ports": {
        "bus": 30863,
        "speed": 14636,
        "vs": 14639,
        "efd": 14638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30863_1_tgov1",
      "ports": {
        "speed": 14636,
        "pmech": 14637
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.11571979522705078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30863_1_ieeest",
      "ports": {
        "input": 14636,
        "output": 14639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30869_1_genrou",
      "ports": {
        "bus": 30869,
        "pmech": 14641,
        "efd": 14642,
        "speed": 14640
      },
      "params": {
        "mva": 57.0,
        "H": 7.029177188873291,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7524000406265259,
        "Xdp": 0.27790001034736633,
        "Xdpp": 0.12030000239610672,
        "Xq": 1.6855000257492065,
        "Xqp": 0.538100004196167,
        "Xqpp": 0.12030000239610672,
        "Xl": 0.09149999916553497,
        "Tdop": 9.419099807739258,
        "Tdopp": 0.050599999725818634,
        "Tqop": 1.2305999994277954,
        "Tqopp": 0.04190000146627426,
        "S10": 0.08980000019073486,
        "S12": 0.35179999470710754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.611037582159042,
        "pmax": 47.49999940395355,
        "qmin": -5.272499844431877,
        "qmax": 24.17750060558319,
        "regulated": 30869,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "30869_1_ieeet1",
      "ports": {
        "bus": 30869,
        "speed": 14640,
        "vs": 14643,
        "efd": 14642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30869_1_tgov1",
      "ports": {
        "speed": 14640,
        "pmech": 14641
      },
      "params": {
        "Trate": 57.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333228763782,
        "Pvmin": 0.15107083320617676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30869_1_ieeest",
      "ports": {
        "input": 14640,
        "output": 14643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30874_1_genrou",
      "ports": {
        "bus": 30874,
        "pmech": 14645,
        "efd": 14646,
        "speed": 14644
      },
      "params": {
        "mva": 240.0,
        "H": 4.346249580383301,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8554999828338623,
        "Xdp": 0.26030001044273376,
        "Xdpp": 0.18860000371932983,
        "Xq": 1.767300009727478,
        "Xqp": 0.6362000107765198,
        "Xqpp": 0.18860000371932983,
        "Xl": 0.14059999585151672,
        "Tdop": 5.572500228881836,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.8037999868392944,
        "Tqopp": 0.07450000196695328,
        "S10": 0.035100001841783524,
        "S12": 0.3052999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 77.16003656387329,
        "pmax": 200.0,
        "qmin": -24.400000274181366,
        "qmax": 93.19999814033508,
        "regulated": 30873,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30874_1_ieeet1",
      "ports": {
        "bus": 30874,
        "speed": 14644,
        "vs": 14647,
        "efd": 14646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30874_1_tgov1",
      "ports": {
        "speed": 14644,
        "pmech": 14645
      },
      "params": {
        "Trate": 240.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.32150015234947205,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30874_1_ieeest",
      "ports": {
        "input": 14644,
        "output": 14647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30875_1_genrou",
      "ports": {
        "bus": 30875,
        "pmech": 14649,
        "efd": 14650,
        "speed": 14648
      },
      "params": {
        "mva": 240.0,
        "H": 4.346249580383301,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8554999828338623,
        "Xdp": 0.26030001044273376,
        "Xdpp": 0.18860000371932983,
        "Xq": 1.767300009727478,
        "Xqp": 0.6362000107765198,
        "Xqpp": 0.18860000371932983,
        "Xl": 0.14059999585151672,
        "Tdop": 5.572500228881836,
        "Tdopp": 0.057500001043081284,
        "Tqop": 0.8037999868392944,
        "Tqopp": 0.07450000196695328,
        "S10": 0.035100001841783524,
        "S12": 0.3052999973297119
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.42236948013306,
        "pmax": 200.0,
        "qmin": -24.400000274181366,
        "qmax": 93.19999814033508,
        "regulated": 30873,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30875_1_ieeet1",
      "ports": {
        "bus": 30875,
        "speed": 14648,
        "vs": 14651,
        "efd": 14650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30875_1_tgov1",
      "ports": {
        "speed": 14648,
        "pmech": 14649
      },
      "params": {
        "Trate": 240.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.21425987780094147,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30875_1_ieeest",
      "ports": {
        "input": 14648,
        "output": 14651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30882_1_genrou",
      "ports": {
        "bus": 30882,
        "pmech": 14653,
        "efd": 14654,
        "speed": 14652
      },
      "params": {
        "mva": 220.52000427246094,
        "H": 6.12387228012085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.899999976158142,
        "Xdp": 0.25920000672340393,
        "Xdpp": 0.18050000071525574,
        "Xq": 1.8046000003814697,
        "Xqp": 0.38749998807907104,
        "Xqpp": 0.18050000071525574,
        "Xl": 0.13940000534057617,
        "Tdop": 8.028300285339355,
        "Tdopp": 0.06459999829530716,
        "Tqop": 1.4078999757766724,
        "Tqopp": 0.0731000006198883,
        "S10": 0.1315000057220459,
        "S12": 0.3427000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.863534927368164,
        "pmax": 183.7666630744934,
        "qmin": -20.398099720478058,
        "qmax": 93.53723526000977,
        "regulated": 30882,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "30882_1_ieeet1",
      "ports": {
        "bus": 30882,
        "speed": 14652,
        "vs": 14655,
        "efd": 14654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30882_1_tgov1",
      "ports": {
        "speed": 14652,
        "pmech": 14653
      },
      "params": {
        "Trate": 220.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19890955090522766,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30882_1_ieeest",
      "ports": {
        "input": 14652,
        "output": 14655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30883_1_genrou",
      "ports": {
        "bus": 30883,
        "pmech": 14657,
        "efd": 14658,
        "speed": 14656
      },
      "params": {
        "mva": 220.52000427246094,
        "H": 6.12387228012085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.899999976158142,
        "Xdp": 0.25920000672340393,
        "Xdpp": 0.18050000071525574,
        "Xq": 1.8046000003814697,
        "Xqp": 0.38749998807907104,
        "Xqpp": 0.18050000071525574,
        "Xl": 0.13940000534057617,
        "Tdop": 8.028300285339355,
        "Tdopp": 0.06459999829530716,
        "Tqop": 1.4078999757766724,
        "Tqopp": 0.0731000006198883,
        "S10": 0.1315000057220459,
        "S12": 0.3427000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.48117387294769,
        "pmax": 183.7666630744934,
        "qmin": -20.398099720478058,
        "qmax": 93.53723526000977,
        "regulated": 30878,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "30883_1_ieeet1",
      "ports": {
        "bus": 30883,
        "speed": 14656,
        "vs": 14659,
        "efd": 14658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30883_1_tgov1",
      "ports": {
        "speed": 14656,
        "pmech": 14657
      },
      "params": {
        "Trate": 220.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16996723413467407,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30883_1_ieeest",
      "ports": {
        "input": 14656,
        "output": 14659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30884_1_genrou",
      "ports": {
        "bus": 30884,
        "pmech": 14661,
        "efd": 14662,
        "speed": 14660
      },
      "params": {
        "mva": 220.52000427246094,
        "H": 6.12387228012085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.899999976158142,
        "Xdp": 0.25920000672340393,
        "Xdpp": 0.18050000071525574,
        "Xq": 1.8046000003814697,
        "Xqp": 0.38749998807907104,
        "Xqpp": 0.18050000071525574,
        "Xl": 0.13940000534057617,
        "Tdop": 8.028300285339355,
        "Tdopp": 0.06459999829530716,
        "Tqop": 1.4078999757766724,
        "Tqopp": 0.0731000006198883,
        "S10": 0.1315000057220459,
        "S12": 0.3427000045776367
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.76434516906738,
        "pmax": 183.7666630744934,
        "qmin": -20.398099720478058,
        "qmax": 93.53723526000977,
        "regulated": 30884,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "30884_1_ieeet1",
      "ports": {
        "bus": 30884,
        "speed": 14660,
        "vs": 14663,
        "efd": 14662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30884_1_tgov1",
      "ports": {
        "speed": 14660,
        "pmech": 14661
      },
      "params": {
        "Trate": 220.52000427246094,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3481060266494751,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30884_1_ieeest",
      "ports": {
        "input": 14660,
        "output": 14663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30894_1_genrou",
      "ports": {
        "bus": 30894,
        "pmech": 14665,
        "efd": 14666,
        "speed": 14664
      },
      "params": {
        "mva": 336.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8911999464035034,
        "Xdp": 0.210099995136261,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.7975000143051147,
        "Xqp": 0.37299999594688416,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 8.308899879455566,
        "Tdopp": 0.0406000018119812,
        "Tqop": 0.4519999921321869,
        "Tqopp": 0.045099999755620956,
        "S10": 0.07360000163316727,
        "S12": 0.3781999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.73727774620056,
        "pmax": 279.9999952316284,
        "qmin": -31.07999861240387,
        "qmax": 142.51999855041504,
        "regulated": 30892,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "30894_1_ieeet1",
      "ports": {
        "bus": 30894,
        "speed": 14664,
        "vs": 14667,
        "efd": 14666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30894_1_tgov1",
      "ports": {
        "speed": 14664,
        "pmech": 14665
      },
      "params": {
        "Trate": 336.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.15695618093013763,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30894_1_ieeest",
      "ports": {
        "input": 14664,
        "output": 14667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30895_1_genrou",
      "ports": {
        "bus": 30895,
        "pmech": 14669,
        "efd": 14670,
        "speed": 14668
      },
      "params": {
        "mva": 336.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8911999464035034,
        "Xdp": 0.210099995136261,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.7975000143051147,
        "Xqp": 0.37299999594688416,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 8.308899879455566,
        "Tdopp": 0.0406000018119812,
        "Tqop": 0.4519999921321869,
        "Tqopp": 0.045099999755620956,
        "S10": 0.07360000163316727,
        "S12": 0.3781999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 119.43925619125366,
        "pmax": 279.9999952316284,
        "qmin": -31.07999861240387,
        "qmax": 142.51999855041504,
        "regulated": 30892,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "30895_1_ieeet1",
      "ports": {
        "bus": 30895,
        "speed": 14668,
        "vs": 14671,
        "efd": 14670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30895_1_tgov1",
      "ports": {
        "speed": 14668,
        "pmech": 14669
      },
      "params": {
        "Trate": 336.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417513,
        "Pvmin": 0.35547396540641785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30895_1_ieeest",
      "ports": {
        "input": 14668,
        "output": 14671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30896_1_genrou",
      "ports": {
        "bus": 30896,
        "pmech": 14673,
        "efd": 14674,
        "speed": 14672
      },
      "params": {
        "mva": 336.0,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8911999464035034,
        "Xdp": 0.210099995136261,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.7975000143051147,
        "Xqp": 0.37299999594688416,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08760000020265579,
        "Tdop": 8.308899879455566,
        "Tdopp": 0.0406000018119812,
        "Tqop": 0.4519999921321869,
        "Tqopp": 0.045099999755620956,
        "S10": 0.07360000163316727,
        "S12": 0.3781999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.27466630935669,
        "pmax": 279.9999952316284,
        "qmin": -31.07999861240387,
        "qmax": 142.51999855041504,
        "regulated": 30892,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "30896_1_ieeet1",
      "ports": {
        "bus": 30896,
        "speed": 14672,
        "vs": 14675,
        "efd": 14674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30896_1_tgov1",
      "ports": {
        "speed": 14672,
        "pmech": 14673
      },
      "params": {
        "Trate": 336.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417512,
        "Pvmin": 0.1615317463874817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30896_1_ieeest",
      "ports": {
        "input": 14672,
        "output": 14675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30899_1_genrou",
      "ports": {
        "bus": 30899,
        "pmech": 14677,
        "efd": 14678,
        "speed": 14676
      },
      "params": {
        "mva": 100.19999694824219,
        "H": 1.2959295511245728,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3928000926971436,
        "Xdp": 0.34880000352859497,
        "Xdpp": 0.19769999384880066,
        "Xq": 2.202199935913086,
        "Xqp": 0.4724999964237213,
        "Xqpp": 0.19769999384880066,
        "Xl": 0.15320000052452087,
        "Tdop": 5.323400020599365,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.3200000524520874,
        "Tqopp": 0.055799998342990875,
        "S10": 0.21330000460147858,
        "S12": 0.732699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.60360276699066,
        "pmax": 83.49999785423279,
        "qmin": -9.268499910831451,
        "qmax": 42.501500248909,
        "regulated": 30899,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "30899_1_ieeet1",
      "ports": {
        "bus": 30899,
        "speed": 14676,
        "vs": 14679,
        "efd": 14678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30899_1_tgov1",
      "ports": {
        "speed": 14676,
        "pmech": 14677
      },
      "params": {
        "Trate": 100.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337299045,
        "Pvmin": 0.36530542373657227,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30899_1_ieeest",
      "ports": {
        "input": 14676,
        "output": 14679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30899_2_genrou",
      "ports": {
        "bus": 30899,
        "pmech": 14681,
        "efd": 14682,
        "speed": 14680
      },
      "params": {
        "mva": 100.19999694824219,
        "H": 1.2959295511245728,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3928000926971436,
        "Xdp": 0.34880000352859497,
        "Xdpp": 0.19769999384880066,
        "Xq": 2.202199935913086,
        "Xqp": 0.4724999964237213,
        "Xqpp": 0.19769999384880066,
        "Xl": 0.15320000052452087,
        "Tdop": 5.323400020599365,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.3200000524520874,
        "Tqopp": 0.055799998342990875,
        "S10": 0.21330000460147858,
        "S12": 0.732699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.145236372947693,
        "pmax": 83.49999785423279,
        "qmin": -9.268499910831451,
        "qmax": 42.501500248909,
        "regulated": 30899,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "30899_2_ieeet1",
      "ports": {
        "bus": 30899,
        "speed": 14680,
        "vs": 14683,
        "efd": 14682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30899_2_tgov1",
      "ports": {
        "speed": 14680,
        "pmech": 14681
      },
      "params": {
        "Trate": 100.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337299045,
        "Pvmin": 0.18109019100666046,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30899_2_ieeest",
      "ports": {
        "input": 14680,
        "output": 14683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30899_3_genrou",
      "ports": {
        "bus": 30899,
        "pmech": 14685,
        "efd": 14686,
        "speed": 14684
      },
      "params": {
        "mva": 100.19999694824219,
        "H": 1.2959295511245728,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3928000926971436,
        "Xdp": 0.34880000352859497,
        "Xdpp": 0.19769999384880066,
        "Xq": 2.202199935913086,
        "Xqp": 0.4724999964237213,
        "Xqpp": 0.19769999384880066,
        "Xl": 0.15320000052452087,
        "Tdop": 5.323400020599365,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.3200000524520874,
        "Tqopp": 0.055799998342990875,
        "S10": 0.21330000460147858,
        "S12": 0.732699990272522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.56319350004196,
        "pmax": 83.49999785423279,
        "qmin": -9.268499910831451,
        "qmax": 42.501500248909,
        "regulated": 30899,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "30899_3_ieeet1",
      "ports": {
        "bus": 30899,
        "speed": 14684,
        "vs": 14687,
        "efd": 14686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30899_3_tgov1",
      "ports": {
        "speed": 14684,
        "pmech": 14685
      },
      "params": {
        "Trate": 100.19999694824219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333337299045,
        "Pvmin": 0.1653013378381729,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30899_3_ieeest",
      "ports": {
        "input": 14684,
        "output": 14687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30902_1_genrou",
      "ports": {
        "bus": 30902,
        "pmech": 14689,
        "efd": 14690,
        "speed": 14688
      },
      "params": {
        "mva": 1728.0,
        "H": 2.405423641204834,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.3314000070095062,
        "Xdpp": 0.23839999735355377,
        "Xq": 1.9019999504089355,
        "Xqp": 0.786300003528595,
        "Xqpp": 0.23839999735355377,
        "Xl": 0.179299995303154,
        "Tdop": 6.357500076293945,
        "Tdopp": 0.03750000149011612,
        "Tqop": 0.7802000045776367,
        "Tqopp": 0.04230000078678131,
        "S10": 0.10760000348091125,
        "S12": 0.45019999146461487
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 414.957857131958,
        "pmax": 1439.9999618530273,
        "qmin": -118.07999610900879,
        "qmax": 529.9200057983398,
        "regulated": 30901,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "30902_1_ieeet1",
      "ports": {
        "bus": 30902,
        "speed": 14688,
        "vs": 14691,
        "efd": 14690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03970000147819519,
        "Ke": 0.0,
        "Te": 0.26109999418258667,
        "Kf": 0.06480000168085098,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8873000144958496,
        "E2": 5.183000087738037,
        "Se1": 0.06989999860525131,
        "Se2": 0.3264000117778778,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30902_1_tgov1",
      "ports": {
        "speed": 14688,
        "pmech": 14689
      },
      "params": {
        "Trate": 1728.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24013765156269073,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30902_1_ieeest",
      "ports": {
        "input": 14688,
        "output": 14691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30907_1_genrou",
      "ports": {
        "bus": 30907,
        "pmech": 14693,
        "efd": 14694,
        "speed": 14692
      },
      "params": {
        "mva": 24.0,
        "H": 3.2730977535247803,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4570000171661377,
        "Xdp": 0.30399999022483826,
        "Xdpp": 0.219200000166893,
        "Xq": 1.395900011062622,
        "Xqp": 0.595300018787384,
        "Xqpp": 0.219200000166893,
        "Xl": 0.16439999639987946,
        "Tdop": 6.394499778747559,
        "Tdopp": 0.037300001829862595,
        "Tqop": 0.933899998664856,
        "Tqopp": 0.06040000170469284,
        "S10": 0.0722000002861023,
        "S12": 0.37929999828338623
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.579494312405586,
        "pmax": 20.000000298023224,
        "qmin": -2.4399999529123306,
        "qmax": 9.319999814033508,
        "regulated": 30907,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30907_1_ieeet1",
      "ports": {
        "bus": 30907,
        "speed": 14692,
        "vs": 14695,
        "efd": 14694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6015999913215637,
        "Kf": 0.05260000005364418,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.504199981689453,
        "E2": 4.6722002029418945,
        "Se1": 0.1777999997138977,
        "Se2": 0.44760000705718994,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30907_1_tgov1",
      "ports": {
        "speed": 14692,
        "pmech": 14693
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23247893154621124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30907_1_ieeest",
      "ports": {
        "input": 14692,
        "output": 14695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30911_1_genrou",
      "ports": {
        "bus": 30911,
        "pmech": 14697,
        "efd": 14698,
        "speed": 14696
      },
      "params": {
        "mva": 616.4400024414062,
        "H": 3.436523914337158,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8913999795913696,
        "Xdp": 0.25099998712539673,
        "Xdpp": 0.18209999799728394,
        "Xq": 1.8007999658584595,
        "Xqp": 0.5821999907493591,
        "Xqpp": 0.18209999799728394,
        "Xl": 0.1354999989271164,
        "Tdop": 8.096799850463867,
        "Tdopp": 0.05220000073313713,
        "Tqop": 1.006700038909912,
        "Tqopp": 0.04050000011920929,
        "S10": 0.1941000074148178,
        "S12": 0.6230999827384949
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.4858136177063,
        "pmax": 513.700008392334,
        "qmin": -62.67139911651611,
        "qmax": 239.38419818878174,
        "regulated": 30909,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "30911_1_ieeet1",
      "ports": {
        "bus": 30911,
        "speed": 14696,
        "vs": 14699,
        "efd": 14698
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.05570000037550926,
        "Ke": 0.0,
        "Te": 0.6777999997138977,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.3076000213623047,
        "E2": 3.076900005340576,
        "Se1": 0.06129999831318855,
        "Se2": 0.31679999828338623,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30911_1_tgov1",
      "ports": {
        "speed": 14696,
        "pmech": 14697
      },
      "params": {
        "Trate": 616.4400024414062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1630098819732666,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30911_1_ieeest",
      "ports": {
        "input": 14696,
        "output": 14699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30914_1_genrou",
      "ports": {
        "bus": 30914,
        "pmech": 14701,
        "efd": 14702,
        "speed": 14700
      },
      "params": {
        "mva": 85.44000244140625,
        "H": 1.7548500299453735,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30679988861084,
        "Xdp": 0.39149999618530273,
        "Xdpp": 0.30660000443458557,
        "Xq": 2.1328001022338867,
        "Xqp": 0.546999990940094,
        "Xqpp": 0.30660000443458557,
        "Xl": 0.23999999463558197,
        "Tdop": 6.951900005340576,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.2710000276565552,
        "Tqopp": 0.09589999914169312,
        "S10": 0.07519999891519547,
        "S12": 0.2363000065088272
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.30057454109192,
        "pmax": 71.20000123977661,
        "qmin": -7.903199642896652,
        "qmax": 36.240801215171814,
        "regulated": 30914,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "30914_1_ieeet1",
      "ports": {
        "bus": 30914,
        "speed": 14700,
        "vs": 14703,
        "efd": 14702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30914_1_tgov1",
      "ports": {
        "speed": 14700,
        "pmech": 14701
      },
      "params": {
        "Trate": 85.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317349,
        "Pvmin": 0.36634567379951477,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30914_1_ieeest",
      "ports": {
        "input": 14700,
        "output": 14703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30914_2_genrou",
      "ports": {
        "bus": 30914,
        "pmech": 14705,
        "efd": 14706,
        "speed": 14704
      },
      "params": {
        "mva": 85.44000244140625,
        "H": 1.7548500299453735,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30679988861084,
        "Xdp": 0.39149999618530273,
        "Xdpp": 0.30660000443458557,
        "Xq": 2.1328001022338867,
        "Xqp": 0.546999990940094,
        "Xqpp": 0.30660000443458557,
        "Xl": 0.23999999463558197,
        "Tdop": 6.951900005340576,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.2710000276565552,
        "Tqopp": 0.09589999914169312,
        "S10": 0.07519999891519547,
        "S12": 0.2363000065088272
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.41516137123108,
        "pmax": 71.20000123977661,
        "qmin": -7.903199642896652,
        "qmax": 36.240801215171814,
        "regulated": 30914,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "30914_2_ieeet1",
      "ports": {
        "bus": 30914,
        "speed": 14704,
        "vs": 14707,
        "efd": 14706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30914_2_tgov1",
      "ports": {
        "speed": 14704,
        "pmech": 14705
      },
      "params": {
        "Trate": 85.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317349,
        "Pvmin": 0.3325744569301605,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30914_2_ieeest",
      "ports": {
        "input": 14704,
        "output": 14707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30914_3_genrou",
      "ports": {
        "bus": 30914,
        "pmech": 14709,
        "efd": 14710,
        "speed": 14708
      },
      "params": {
        "mva": 85.44000244140625,
        "H": 1.7548500299453735,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30679988861084,
        "Xdp": 0.39149999618530273,
        "Xdpp": 0.30660000443458557,
        "Xq": 2.1328001022338867,
        "Xqp": 0.546999990940094,
        "Xqpp": 0.30660000443458557,
        "Xl": 0.23999999463558197,
        "Tdop": 6.951900005340576,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.2710000276565552,
        "Tqopp": 0.09589999914169312,
        "S10": 0.07519999891519547,
        "S12": 0.2363000065088272
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.99128222465515,
        "pmax": 71.20000123977661,
        "qmin": -7.903199642896652,
        "qmax": 36.240801215171814,
        "regulated": 30914,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "30914_3_ieeet1",
      "ports": {
        "bus": 30914,
        "speed": 14708,
        "vs": 14711,
        "efd": 14710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30914_3_tgov1",
      "ports": {
        "speed": 14708,
        "pmech": 14709
      },
      "params": {
        "Trate": 85.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317349,
        "Pvmin": 0.40954214334487915,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30914_3_ieeest",
      "ports": {
        "input": 14708,
        "output": 14711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30914_4_genrou",
      "ports": {
        "bus": 30914,
        "pmech": 14713,
        "efd": 14714,
        "speed": 14712
      },
      "params": {
        "mva": 85.44000244140625,
        "H": 1.7548500299453735,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30679988861084,
        "Xdp": 0.39149999618530273,
        "Xdpp": 0.30660000443458557,
        "Xq": 2.1328001022338867,
        "Xqp": 0.546999990940094,
        "Xqpp": 0.30660000443458557,
        "Xl": 0.23999999463558197,
        "Tdop": 6.951900005340576,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.2710000276565552,
        "Tqopp": 0.09589999914169312,
        "S10": 0.07519999891519547,
        "S12": 0.2363000065088272
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.703494012355804,
        "pmax": 71.20000123977661,
        "qmin": -7.903199642896652,
        "qmax": 36.240801215171814,
        "regulated": 30914,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "30914_4_ieeet1",
      "ports": {
        "bus": 30914,
        "speed": 14712,
        "vs": 14715,
        "efd": 14714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30914_4_tgov1",
      "ports": {
        "speed": 14712,
        "pmech": 14713
      },
      "params": {
        "Trate": 85.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317349,
        "Pvmin": 0.23061205446720123,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30914_4_ieeest",
      "ports": {
        "input": 14712,
        "output": 14715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30914_5_genrou",
      "ports": {
        "bus": 30914,
        "pmech": 14717,
        "efd": 14718,
        "speed": 14716
      },
      "params": {
        "mva": 85.44000244140625,
        "H": 1.7548500299453735,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30679988861084,
        "Xdp": 0.39149999618530273,
        "Xdpp": 0.30660000443458557,
        "Xq": 2.1328001022338867,
        "Xqp": 0.546999990940094,
        "Xqpp": 0.30660000443458557,
        "Xl": 0.23999999463558197,
        "Tdop": 6.951900005340576,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.2710000276565552,
        "Tqopp": 0.09589999914169312,
        "S10": 0.07519999891519547,
        "S12": 0.2363000065088272
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.069981694221497,
        "pmax": 71.20000123977661,
        "qmin": -7.903199642896652,
        "qmax": 36.240801215171814,
        "regulated": 30914,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "30914_5_ieeet1",
      "ports": {
        "bus": 30914,
        "speed": 14716,
        "vs": 14719,
        "efd": 14718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30914_5_tgov1",
      "ports": {
        "speed": 14716,
        "pmech": 14717
      },
      "params": {
        "Trate": 85.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317349,
        "Pvmin": 0.2583096921443939,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30914_5_ieeest",
      "ports": {
        "input": 14716,
        "output": 14719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30914_6_genrou",
      "ports": {
        "bus": 30914,
        "pmech": 14721,
        "efd": 14722,
        "speed": 14720
      },
      "params": {
        "mva": 85.44000244140625,
        "H": 1.7548500299453735,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.30679988861084,
        "Xdp": 0.39149999618530273,
        "Xdpp": 0.30660000443458557,
        "Xq": 2.1328001022338867,
        "Xqp": 0.546999990940094,
        "Xqpp": 0.30660000443458557,
        "Xl": 0.23999999463558197,
        "Tdop": 6.951900005340576,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.2710000276565552,
        "Tqopp": 0.09589999914169312,
        "S10": 0.07519999891519547,
        "S12": 0.2363000065088272
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.4976749420166,
        "pmax": 71.20000123977661,
        "qmin": -7.903199642896652,
        "qmax": 36.240801215171814,
        "regulated": 30914,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "30914_6_ieeet1",
      "ports": {
        "bus": 30914,
        "speed": 14720,
        "vs": 14723,
        "efd": 14722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30914_6_tgov1",
      "ports": {
        "speed": 14720,
        "pmech": 14721
      },
      "params": {
        "Trate": 85.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333240317349,
        "Pvmin": 0.2984278202056885,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30914_6_ieeest",
      "ports": {
        "input": 14720,
        "output": 14723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30919_1_genrou",
      "ports": {
        "bus": 30919,
        "pmech": 14725,
        "efd": 14726,
        "speed": 14724
      },
      "params": {
        "mva": 211.9199981689453,
        "H": 3.6699767112731934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7541999816894531,
        "Xdp": 0.18539999425411224,
        "Xdpp": 0.13760000467300415,
        "Xq": 1.686900019645691,
        "Xqp": 0.3127000033855438,
        "Xqpp": 0.13760000467300415,
        "Xl": 0.10530000180006027,
        "Tdop": 8.103400230407715,
        "Tdopp": 0.06210000067949295,
        "Tqop": 0.41909998655319214,
        "Tqopp": 0.06319999694824219,
        "S10": 0.08429999649524689,
        "S12": 0.424699991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.120160937309265,
        "pmax": 176.60000324249268,
        "qmin": -19.60259974002838,
        "qmax": 89.88940119743347,
        "regulated": 30919,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "30919_1_ieeet1",
      "ports": {
        "bus": 30919,
        "speed": 14724,
        "vs": 14727,
        "efd": 14726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30919_1_tgov1",
      "ports": {
        "speed": 14724,
        "pmech": 14725
      },
      "params": {
        "Trate": 211.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11381729692220688,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30919_1_ieeest",
      "ports": {
        "input": 14724,
        "output": 14727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30920_1_genrou",
      "ports": {
        "bus": 30920,
        "pmech": 14729,
        "efd": 14730,
        "speed": 14728
      },
      "params": {
        "mva": 211.9199981689453,
        "H": 3.6699767112731934,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7541999816894531,
        "Xdp": 0.18539999425411224,
        "Xdpp": 0.13760000467300415,
        "Xq": 1.686900019645691,
        "Xqp": 0.3127000033855438,
        "Xqpp": 0.13760000467300415,
        "Xl": 0.10530000180006027,
        "Tdop": 8.103400230407715,
        "Tdopp": 0.06210000067949295,
        "Tqop": 0.41909998655319214,
        "Tqopp": 0.06319999694824219,
        "S10": 0.08429999649524689,
        "S12": 0.424699991941452
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.333893597126007,
        "pmax": 176.60000324249268,
        "qmin": -19.60259974002838,
        "qmax": 89.88940119743347,
        "regulated": 30920,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "30920_1_ieeet1",
      "ports": {
        "bus": 30920,
        "speed": 14728,
        "vs": 14731,
        "efd": 14730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30920_1_tgov1",
      "ports": {
        "speed": 14728,
        "pmech": 14729
      },
      "params": {
        "Trate": 211.9199981689453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09595080465078354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30920_1_ieeest",
      "ports": {
        "input": 14728,
        "output": 14731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30928_1_genrou",
      "ports": {
        "bus": 30928,
        "pmech": 14733,
        "efd": 14734,
        "speed": 14732
      },
      "params": {
        "mva": 50.279998779296875,
        "H": 5.22794771194458,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.965000033378601,
        "Xdp": 0.375900000333786,
        "Xdpp": 0.3000999987125397,
        "Xq": 1.857100009918213,
        "Xqp": 0.6912000179290771,
        "Xqpp": 0.3000999987125397,
        "Xl": 0.23479999601840973,
        "Tdop": 7.700799942016602,
        "Tdopp": 0.06289999932050705,
        "Tqop": 0.5432999730110168,
        "Tqopp": 0.05649999901652336,
        "S10": 0.09040000289678574,
        "S12": 0.5152999758720398
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.027822852134705,
        "pmax": 41.89999997615814,
        "qmin": -4.650900140404701,
        "qmax": 21.327100694179535,
        "regulated": 30928,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30928_1_ieeet1",
      "ports": {
        "bus": 30928,
        "speed": 14732,
        "vs": 14735,
        "efd": 14734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30928_1_tgov1",
      "ports": {
        "speed": 14732,
        "pmech": 14733
      },
      "params": {
        "Trate": 50.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19943960011005402,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30928_1_ieeest",
      "ports": {
        "input": 14732,
        "output": 14735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30932_1_genrou",
      "ports": {
        "bus": 30932,
        "pmech": 14737,
        "efd": 14738,
        "speed": 14736
      },
      "params": {
        "mva": 50.279998779296875,
        "H": 6.2981462478637695,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.355799913406372,
        "Xdp": 0.5169000029563904,
        "Xdpp": 0.41589999198913574,
        "Xq": 2.1723999977111816,
        "Xqp": 0.7807999849319458,
        "Xqpp": 0.41589999198913574,
        "Xl": 0.32710000872612,
        "Tdop": 5.565000057220459,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.3280999660491943,
        "Tqopp": 0.09049999713897705,
        "S10": 0.041600000113248825,
        "S12": 0.4562000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.704196453094482,
        "pmax": 41.89999997615814,
        "qmin": -4.650900140404701,
        "qmax": 21.327100694179535,
        "regulated": 30932,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "30932_1_ieeet1",
      "ports": {
        "bus": 30932,
        "speed": 14736,
        "vs": 14739,
        "efd": 14738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30932_1_tgov1",
      "ports": {
        "speed": 14736,
        "pmech": 14737
      },
      "params": {
        "Trate": 50.279998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1930031180381775,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30932_1_ieeest",
      "ports": {
        "input": 14736,
        "output": 14739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30935_1_genrou",
      "ports": {
        "bus": 30935,
        "pmech": 14741,
        "efd": 14742,
        "speed": 14740
      },
      "params": {
        "mva": 85.5,
        "H": 4.713764190673828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.504699945449829,
        "Xdp": 0.42660000920295715,
        "Xdpp": 0.31150001287460327,
        "Xq": 2.2925000190734863,
        "Xqp": 0.7014999985694885,
        "Xqpp": 0.31150001287460327,
        "Xl": 0.24390000104904175,
        "Tdop": 5.706900119781494,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.9142000079154968,
        "Tqopp": 0.04340000078082085,
        "S10": 0.20520000159740448,
        "S12": 0.6894000172615051
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.7376326918602,
        "pmax": 71.24999761581421,
        "qmin": -7.9087503254413605,
        "qmax": 36.26624941825867,
        "regulated": 30935,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30935_1_ieeet1",
      "ports": {
        "bus": 30935,
        "speed": 14740,
        "vs": 14743,
        "efd": 14742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30935_1_tgov1",
      "ports": {
        "speed": 14740,
        "pmech": 14741
      },
      "params": {
        "Trate": 85.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2659372389316559,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30935_1_ieeest",
      "ports": {
        "input": 14740,
        "output": 14743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30936_1_genrou",
      "ports": {
        "bus": 30936,
        "pmech": 14745,
        "efd": 14746,
        "speed": 14744
      },
      "params": {
        "mva": 85.5,
        "H": 4.713764190673828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.504699945449829,
        "Xdp": 0.42660000920295715,
        "Xdpp": 0.31150001287460327,
        "Xq": 2.2925000190734863,
        "Xqp": 0.7014999985694885,
        "Xqpp": 0.31150001287460327,
        "Xl": 0.24390000104904175,
        "Tdop": 5.706900119781494,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.9142000079154968,
        "Tqopp": 0.04340000078082085,
        "S10": 0.20520000159740448,
        "S12": 0.6894000172615051
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.238450050354004,
        "pmax": 71.24999761581421,
        "qmin": -7.9087503254413605,
        "qmax": 36.26624941825867,
        "regulated": 30936,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30936_1_ieeet1",
      "ports": {
        "bus": 30936,
        "speed": 14744,
        "vs": 14747,
        "efd": 14746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30936_1_tgov1",
      "ports": {
        "speed": 14744,
        "pmech": 14745
      },
      "params": {
        "Trate": 85.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20161929726600647,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30936_1_ieeest",
      "ports": {
        "input": 14744,
        "output": 14747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30937_1_genrou",
      "ports": {
        "bus": 30937,
        "pmech": 14749,
        "efd": 14750,
        "speed": 14748
      },
      "params": {
        "mva": 85.5,
        "H": 4.713764190673828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.504699945449829,
        "Xdp": 0.42660000920295715,
        "Xdpp": 0.31150001287460327,
        "Xq": 2.2925000190734863,
        "Xqp": 0.7014999985694885,
        "Xqpp": 0.31150001287460327,
        "Xl": 0.24390000104904175,
        "Tdop": 5.706900119781494,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.9142000079154968,
        "Tqopp": 0.04340000078082085,
        "S10": 0.20520000159740448,
        "S12": 0.6894000172615051
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.056024849414825,
        "pmax": 71.24999761581421,
        "qmin": -7.9087503254413605,
        "qmax": 36.26624941825867,
        "regulated": 30937,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30937_1_ieeet1",
      "ports": {
        "bus": 30937,
        "speed": 14748,
        "vs": 14751,
        "efd": 14750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30937_1_tgov1",
      "ports": {
        "speed": 14748,
        "pmech": 14749
      },
      "params": {
        "Trate": 85.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2813570201396942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30937_1_ieeest",
      "ports": {
        "input": 14748,
        "output": 14751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30938_1_genrou",
      "ports": {
        "bus": 30938,
        "pmech": 14753,
        "efd": 14754,
        "speed": 14752
      },
      "params": {
        "mva": 85.5,
        "H": 4.713764190673828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.504699945449829,
        "Xdp": 0.42660000920295715,
        "Xdpp": 0.31150001287460327,
        "Xq": 2.2925000190734863,
        "Xqp": 0.7014999985694885,
        "Xqpp": 0.31150001287460327,
        "Xl": 0.24390000104904175,
        "Tdop": 5.706900119781494,
        "Tdopp": 0.05559999868273735,
        "Tqop": 0.9142000079154968,
        "Tqopp": 0.04340000078082085,
        "S10": 0.20520000159740448,
        "S12": 0.6894000172615051
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.184673130512238,
        "pmax": 71.24999761581421,
        "qmin": -7.9087503254413605,
        "qmax": 36.26624941825867,
        "regulated": 30938,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "30938_1_ieeet1",
      "ports": {
        "bus": 30938,
        "speed": 14752,
        "vs": 14755,
        "efd": 14754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30938_1_tgov1",
      "ports": {
        "speed": 14752,
        "pmech": 14753
      },
      "params": {
        "Trate": 85.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16590261459350586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30938_1_ieeest",
      "ports": {
        "input": 14752,
        "output": 14755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30943_1_genrou",
      "ports": {
        "bus": 30943,
        "pmech": 14757,
        "efd": 14758,
        "speed": 14756
      },
      "params": {
        "mva": 340.20001220703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1242001056671143,
        "Xdp": 0.34470000863075256,
        "Xdpp": 0.22030000388622284,
        "Xq": 1.9854999780654907,
        "Xqp": 0.7257000207901001,
        "Xqpp": 0.22030000388622284,
        "Xl": 0.1712000072002411,
        "Tdop": 4.031599998474121,
        "Tdopp": 0.06109999865293503,
        "Tqop": 1.051300048828125,
        "Tqopp": 0.06449999660253525,
        "S10": 0.044599998742341995,
        "S12": 0.31380000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.77544021606445,
        "pmax": 283.50000381469727,
        "qmin": -31.468498706817627,
        "qmax": 144.30149793624878,
        "regulated": 30941,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "30943_1_ieeet1",
      "ports": {
        "bus": 30943,
        "speed": 14756,
        "vs": 14759,
        "efd": 14758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30943_1_tgov1",
      "ports": {
        "speed": 14756,
        "pmech": 14757
      },
      "params": {
        "Trate": 340.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333146448307,
        "Pvmin": 0.19922232627868652,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30943_1_ieeest",
      "ports": {
        "input": 14756,
        "output": 14759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30944_1_genrou",
      "ports": {
        "bus": 30944,
        "pmech": 14761,
        "efd": 14762,
        "speed": 14760
      },
      "params": {
        "mva": 340.20001220703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1242001056671143,
        "Xdp": 0.34470000863075256,
        "Xdpp": 0.22030000388622284,
        "Xq": 1.9854999780654907,
        "Xqp": 0.7257000207901001,
        "Xqpp": 0.22030000388622284,
        "Xl": 0.1712000072002411,
        "Tdop": 4.031599998474121,
        "Tdopp": 0.06109999865293503,
        "Tqop": 1.051300048828125,
        "Tqopp": 0.06449999660253525,
        "S10": 0.044599998742341995,
        "S12": 0.31380000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 118.98722648620605,
        "pmax": 283.50000381469727,
        "qmin": -31.468498706817627,
        "qmax": 144.30149793624878,
        "regulated": 30941,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "30944_1_ieeet1",
      "ports": {
        "bus": 30944,
        "speed": 14760,
        "vs": 14763,
        "efd": 14762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30944_1_tgov1",
      "ports": {
        "speed": 14760,
        "pmech": 14761
      },
      "params": {
        "Trate": 340.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333146448308,
        "Pvmin": 0.3497566878795624,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30944_1_ieeest",
      "ports": {
        "input": 14760,
        "output": 14763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30945_1_genrou",
      "ports": {
        "bus": 30945,
        "pmech": 14765,
        "efd": 14766,
        "speed": 14764
      },
      "params": {
        "mva": 340.20001220703125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1242001056671143,
        "Xdp": 0.34470000863075256,
        "Xdpp": 0.22030000388622284,
        "Xq": 1.9854999780654907,
        "Xqp": 0.7257000207901001,
        "Xqpp": 0.22030000388622284,
        "Xl": 0.1712000072002411,
        "Tdop": 4.031599998474121,
        "Tdopp": 0.06109999865293503,
        "Tqop": 1.051300048828125,
        "Tqopp": 0.06449999660253525,
        "S10": 0.044599998742341995,
        "S12": 0.31380000710487366
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.07064199447632,
        "pmax": 283.50000381469727,
        "qmin": -31.468498706817627,
        "qmax": 144.30149793624878,
        "regulated": 30941,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "30945_1_ieeet1",
      "ports": {
        "bus": 30945,
        "speed": 14764,
        "vs": 14767,
        "efd": 14766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30945_1_tgov1",
      "ports": {
        "speed": 14764,
        "pmech": 14765
      },
      "params": {
        "Trate": 340.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333146448307,
        "Pvmin": 0.11484609544277191,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30945_1_ieeest",
      "ports": {
        "input": 14764,
        "output": 14767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30948_1_genrou",
      "ports": {
        "bus": 30948,
        "pmech": 14769,
        "efd": 14770,
        "speed": 14768
      },
      "params": {
        "mva": 99.9000015258789,
        "H": 8.206830024719238,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4488000869750977,
        "Xdp": 0.28999999165534973,
        "Xdpp": 0.22869999706745148,
        "Xq": 2.2474000453948975,
        "Xqp": 0.4124999940395355,
        "Xqpp": 0.22869999706745148,
        "Xl": 0.17790000140666962,
        "Tdop": 5.216899871826172,
        "Tdopp": 0.06109999865293503,
        "Tqop": 1.1669000387191772,
        "Tqopp": 0.0430000014603138,
        "S10": 0.12960000336170197,
        "S12": 0.5121999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.112557649612427,
        "pmax": 83.24999809265137,
        "qmin": -9.240750223398209,
        "qmax": 42.374250292778015,
        "regulated": 30948,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30948_1_ieeet1",
      "ports": {
        "bus": 30948,
        "speed": 14768,
        "vs": 14771,
        "efd": 14770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30948_1_tgov1",
      "ports": {
        "speed": 14768,
        "pmech": 14769
      },
      "params": {
        "Trate": 99.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3114370107650757,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30948_1_ieeest",
      "ports": {
        "input": 14768,
        "output": 14771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30948_2_genrou",
      "ports": {
        "bus": 30948,
        "pmech": 14773,
        "efd": 14774,
        "speed": 14772
      },
      "params": {
        "mva": 99.9000015258789,
        "H": 8.206830024719238,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4488000869750977,
        "Xdp": 0.28999999165534973,
        "Xdpp": 0.22869999706745148,
        "Xq": 2.2474000453948975,
        "Xqp": 0.4124999940395355,
        "Xqpp": 0.22869999706745148,
        "Xl": 0.17790000140666962,
        "Tdop": 5.216899871826172,
        "Tdopp": 0.06109999865293503,
        "Tqop": 1.1669000387191772,
        "Tqopp": 0.0430000014603138,
        "S10": 0.12960000336170197,
        "S12": 0.5121999979019165
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.101136922836304,
        "pmax": 83.24999809265137,
        "qmin": -9.240750223398209,
        "qmax": 42.374250292778015,
        "regulated": 30948,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30948_2_ieeet1",
      "ports": {
        "bus": 30948,
        "speed": 14772,
        "vs": 14775,
        "efd": 14774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30948_2_tgov1",
      "ports": {
        "speed": 14772,
        "pmech": 14773
      },
      "params": {
        "Trate": 99.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1912025660276413,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30948_2_ieeest",
      "ports": {
        "input": 14772,
        "output": 14775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30951_1_genrou",
      "ports": {
        "bus": 30951,
        "pmech": 14777,
        "efd": 14778,
        "speed": 14776
      },
      "params": {
        "mva": 111.5999984741211,
        "H": 3.6129682064056396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.425600051879883,
        "Xdp": 0.21170000731945038,
        "Xdpp": 0.16539999842643738,
        "Xq": 2.2286999225616455,
        "Xqp": 0.3052000105381012,
        "Xqpp": 0.16539999842643738,
        "Xl": 0.1273999959230423,
        "Tdop": 9.232999801635742,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.817799985408783,
        "Tqopp": 0.06889999657869339,
        "S10": 0.1867000013589859,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.027641385793686,
        "pmax": 93.00000071525574,
        "qmin": -10.322999954223633,
        "qmax": 47.33699858188629,
        "regulated": 30951,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "30951_1_ieeet1",
      "ports": {
        "bus": 30951,
        "speed": 14776,
        "vs": 14779,
        "efd": 14778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30951_1_tgov1",
      "ports": {
        "speed": 14776,
        "pmech": 14777
      },
      "params": {
        "Trate": 111.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10777456313371658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30951_1_ieeest",
      "ports": {
        "input": 14776,
        "output": 14779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30952_1_genrou",
      "ports": {
        "bus": 30952,
        "pmech": 14781,
        "efd": 14782,
        "speed": 14780
      },
      "params": {
        "mva": 111.5999984741211,
        "H": 3.6129682064056396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.425600051879883,
        "Xdp": 0.21170000731945038,
        "Xdpp": 0.16539999842643738,
        "Xq": 2.2286999225616455,
        "Xqp": 0.3052000105381012,
        "Xqpp": 0.16539999842643738,
        "Xl": 0.1273999959230423,
        "Tdop": 9.232999801635742,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.817799985408783,
        "Tqopp": 0.06889999657869339,
        "S10": 0.1867000013589859,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.16702950000763,
        "pmax": 93.00000071525574,
        "qmin": -10.322999954223633,
        "qmax": 47.33699858188629,
        "regulated": 30952,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "30952_1_ieeet1",
      "ports": {
        "bus": 30952,
        "speed": 14780,
        "vs": 14783,
        "efd": 14782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30952_1_tgov1",
      "ports": {
        "speed": 14780,
        "pmech": 14781
      },
      "params": {
        "Trate": 111.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09110241383314133,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30952_1_ieeest",
      "ports": {
        "input": 14780,
        "output": 14783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30953_1_genrou",
      "ports": {
        "bus": 30953,
        "pmech": 14785,
        "efd": 14786,
        "speed": 14784
      },
      "params": {
        "mva": 111.5999984741211,
        "H": 3.6129682064056396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.425600051879883,
        "Xdp": 0.21170000731945038,
        "Xdpp": 0.16539999842643738,
        "Xq": 2.2286999225616455,
        "Xqp": 0.3052000105381012,
        "Xqpp": 0.16539999842643738,
        "Xl": 0.1273999959230423,
        "Tdop": 9.232999801635742,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.817799985408783,
        "Tqopp": 0.06889999657869339,
        "S10": 0.1867000013589859,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.40767991542816,
        "pmax": 93.00000071525574,
        "qmin": -10.322999954223633,
        "qmax": 47.33699858188629,
        "regulated": 30953,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "30953_1_ieeet1",
      "ports": {
        "bus": 30953,
        "speed": 14784,
        "vs": 14787,
        "efd": 14786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30953_1_tgov1",
      "ports": {
        "speed": 14784,
        "pmech": 14785
      },
      "params": {
        "Trate": 111.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2366279661655426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30953_1_ieeest",
      "ports": {
        "input": 14784,
        "output": 14787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30954_1_genrou",
      "ports": {
        "bus": 30954,
        "pmech": 14789,
        "efd": 14790,
        "speed": 14788
      },
      "params": {
        "mva": 111.5999984741211,
        "H": 3.6129682064056396,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.425600051879883,
        "Xdp": 0.21170000731945038,
        "Xdpp": 0.16539999842643738,
        "Xq": 2.2286999225616455,
        "Xqp": 0.3052000105381012,
        "Xqpp": 0.16539999842643738,
        "Xl": 0.1273999959230423,
        "Tdop": 9.232999801635742,
        "Tdopp": 0.06989999860525131,
        "Tqop": 0.817799985408783,
        "Tqopp": 0.06889999657869339,
        "S10": 0.1867000013589859,
        "S12": 0.6905999779701233
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.36757254600525,
        "pmax": 93.00000071525574,
        "qmin": -10.322999954223633,
        "qmax": 47.33699858188629,
        "regulated": 30954,
        "vset": 1.0089999437332153
      }
    },
    {
      "class": "Ieeet1",
      "id": "30954_1_ieeet1",
      "ports": {
        "bus": 30954,
        "speed": 14788,
        "vs": 14791,
        "efd": 14790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30954_1_tgov1",
      "ports": {
        "speed": 14788,
        "pmech": 14789
      },
      "params": {
        "Trate": 111.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14666283130645752,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30954_1_ieeest",
      "ports": {
        "input": 14788,
        "output": 14791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30958_1_genrou",
      "ports": {
        "bus": 30958,
        "pmech": 14793,
        "efd": 14794,
        "speed": 14792
      },
      "params": {
        "mva": 182.82000732421875,
        "H": 6.320724964141846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.219099998474121,
        "Xdp": 0.30140000581741333,
        "Xdpp": 0.23280000686645508,
        "Xq": 2.0620999336242676,
        "Xqp": 0.5788999795913696,
        "Xqpp": 0.23280000686645508,
        "Xl": 0.18119999766349792,
        "Tdop": 5.861999988555908,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.1678999662399292,
        "Tqopp": 0.07880000025033951,
        "S10": 0.0892999991774559,
        "S12": 0.486299991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.2697172164917,
        "pmax": 152.34999656677246,
        "qmin": -16.910849511623383,
        "qmax": 77.5461494922638,
        "regulated": 30958,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "30958_1_ieeet1",
      "ports": {
        "bus": 30958,
        "speed": 14792,
        "vs": 14795,
        "efd": 14794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30958_1_tgov1",
      "ports": {
        "speed": 14792,
        "pmech": 14793
      },
      "params": {
        "Trate": 182.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332811686751,
        "Pvmin": 0.30778753757476807,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30958_1_ieeest",
      "ports": {
        "input": 14792,
        "output": 14795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30959_1_genrou",
      "ports": {
        "bus": 30959,
        "pmech": 14797,
        "efd": 14798,
        "speed": 14796
      },
      "params": {
        "mva": 182.82000732421875,
        "H": 6.320724964141846,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.219099998474121,
        "Xdp": 0.30140000581741333,
        "Xdpp": 0.23280000686645508,
        "Xq": 2.0620999336242676,
        "Xqp": 0.5788999795913696,
        "Xqpp": 0.23280000686645508,
        "Xl": 0.18119999766349792,
        "Tdop": 5.861999988555908,
        "Tdopp": 0.05270000174641609,
        "Tqop": 1.1678999662399292,
        "Tqopp": 0.07880000025033951,
        "S10": 0.0892999991774559,
        "S12": 0.486299991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.079278230667114,
        "pmax": 152.34999656677246,
        "qmin": -16.910849511623383,
        "qmax": 77.5461494922638,
        "regulated": 30959,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "30959_1_ieeet1",
      "ports": {
        "bus": 30959,
        "speed": 14796,
        "vs": 14799,
        "efd": 14798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30959_1_tgov1",
      "ports": {
        "speed": 14796,
        "pmech": 14797
      },
      "params": {
        "Trate": 182.82000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332811686754,
        "Pvmin": 0.2848663926124573,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30959_1_ieeest",
      "ports": {
        "input": 14796,
        "output": 14799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30965_1_genrou",
      "ports": {
        "bus": 30965,
        "pmech": 14801,
        "efd": 14802,
        "speed": 14800
      },
      "params": {
        "mva": 269.70001220703125,
        "H": 5.457007884979248,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.331399917602539,
        "Xdp": 0.32199999690055847,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.1526999473571777,
        "Xqp": 0.47839999198913574,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16949999332427979,
        "Tdop": 8.163800239562988,
        "Tdopp": 0.06629999727010727,
        "Tqop": 1.4829000234603882,
        "Tqopp": 0.06849999725818634,
        "S10": 0.09430000185966492,
        "S12": 0.45969998836517334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.42608094215393,
        "pmax": 224.7499942779541,
        "qmin": -24.94724988937378,
        "qmax": 114.39775228500366,
        "regulated": 30965,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "30965_1_ieeet1",
      "ports": {
        "bus": 30965,
        "speed": 14800,
        "vs": 14803,
        "efd": 14802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30965_1_tgov1",
      "ports": {
        "speed": 14800,
        "pmech": 14801
      },
      "params": {
        "Trate": 269.70001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332743990687,
        "Pvmin": 0.29079005122184753,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30965_1_ieeest",
      "ports": {
        "input": 14800,
        "output": 14803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30966_1_genrou",
      "ports": {
        "bus": 30966,
        "pmech": 14805,
        "efd": 14806,
        "speed": 14804
      },
      "params": {
        "mva": 269.70001220703125,
        "H": 5.457007884979248,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.331399917602539,
        "Xdp": 0.32199999690055847,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.1526999473571777,
        "Xqp": 0.47839999198913574,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16949999332427979,
        "Tdop": 8.163800239562988,
        "Tdopp": 0.06629999727010727,
        "Tqop": 1.4829000234603882,
        "Tqopp": 0.06849999725818634,
        "S10": 0.09430000185966492,
        "S12": 0.45969998836517334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.164939045906067,
        "pmax": 224.7499942779541,
        "qmin": -24.94724988937378,
        "qmax": 114.39775228500366,
        "regulated": 30963,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "30966_1_ieeet1",
      "ports": {
        "bus": 30966,
        "speed": 14804,
        "vs": 14807,
        "efd": 14806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30966_1_tgov1",
      "ports": {
        "speed": 14804,
        "pmech": 14805
      },
      "params": {
        "Trate": 269.70001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332743990687,
        "Pvmin": 0.1007227972149849,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30966_1_ieeest",
      "ports": {
        "input": 14804,
        "output": 14807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30967_1_genrou",
      "ports": {
        "bus": 30967,
        "pmech": 14809,
        "efd": 14810,
        "speed": 14808
      },
      "params": {
        "mva": 269.70001220703125,
        "H": 5.457007884979248,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.331399917602539,
        "Xdp": 0.32199999690055847,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.1526999473571777,
        "Xqp": 0.47839999198913574,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16949999332427979,
        "Tdop": 8.163800239562988,
        "Tdopp": 0.06629999727010727,
        "Tqop": 1.4829000234603882,
        "Tqopp": 0.06849999725818634,
        "S10": 0.09430000185966492,
        "S12": 0.45969998836517334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.08365225791931,
        "pmax": 224.7499942779541,
        "qmin": -24.94724988937378,
        "qmax": 114.39775228500366,
        "regulated": 30963,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "30967_1_ieeet1",
      "ports": {
        "bus": 30967,
        "speed": 14808,
        "vs": 14811,
        "efd": 14810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30967_1_tgov1",
      "ports": {
        "speed": 14808,
        "pmech": 14809
      },
      "params": {
        "Trate": 269.70001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332743990685,
        "Pvmin": 0.1968248039484024,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30967_1_ieeest",
      "ports": {
        "input": 14808,
        "output": 14811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30968_1_genrou",
      "ports": {
        "bus": 30968,
        "pmech": 14813,
        "efd": 14814,
        "speed": 14812
      },
      "params": {
        "mva": 269.70001220703125,
        "H": 5.457007884979248,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.331399917602539,
        "Xdp": 0.32199999690055847,
        "Xdpp": 0.21819999814033508,
        "Xq": 2.1526999473571777,
        "Xqp": 0.47839999198913574,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16949999332427979,
        "Tdop": 8.163800239562988,
        "Tdopp": 0.06629999727010727,
        "Tqop": 1.4829000234603882,
        "Tqopp": 0.06849999725818634,
        "S10": 0.09430000185966492,
        "S12": 0.45969998836517334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 103.91192436218262,
        "pmax": 224.7499942779541,
        "qmin": -24.94724988937378,
        "qmax": 114.39775228500366,
        "regulated": 30963,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "30968_1_ieeet1",
      "ports": {
        "bus": 30968,
        "speed": 14812,
        "vs": 14815,
        "efd": 14814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30968_1_tgov1",
      "ports": {
        "speed": 14812,
        "pmech": 14813
      },
      "params": {
        "Trate": 269.70001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332743990685,
        "Pvmin": 0.3852870464324951,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30968_1_ieeest",
      "ports": {
        "input": 14812,
        "output": 14815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30973_1_genrou",
      "ports": {
        "bus": 30973,
        "pmech": 14817,
        "efd": 14818,
        "speed": 14816
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 5.013045310974121,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.736899971961975,
        "Xdp": 0.1826999932527542,
        "Xdpp": 0.10429999977350235,
        "Xq": 1.6729999780654907,
        "Xqp": 0.44269999861717224,
        "Xqpp": 0.10429999977350235,
        "Xl": 0.07880000025033951,
        "Tdop": 7.035399913787842,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8736000061035156,
        "Tqopp": 0.07029999792575836,
        "S10": 0.08470000326633453,
        "S12": 0.4059999883174896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.845954418182373,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 30973,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "30973_1_ieeet1",
      "ports": {
        "bus": 30973,
        "speed": 14816,
        "vs": 14819,
        "efd": 14818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30973_1_tgov1",
      "ports": {
        "speed": 14816,
        "pmech": 14817
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2809566259384155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30973_1_ieeest",
      "ports": {
        "input": 14816,
        "output": 14819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30973_2_genrou",
      "ports": {
        "bus": 30973,
        "pmech": 14821,
        "efd": 14822,
        "speed": 14820
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 5.013045310974121,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.736899971961975,
        "Xdp": 0.1826999932527542,
        "Xdpp": 0.10429999977350235,
        "Xq": 1.6729999780654907,
        "Xqp": 0.44269999861717224,
        "Xqpp": 0.10429999977350235,
        "Xl": 0.07880000025033951,
        "Tdop": 7.035399913787842,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8736000061035156,
        "Tqopp": 0.07029999792575836,
        "S10": 0.08470000326633453,
        "S12": 0.4059999883174896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.833247900009155,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 30973,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "30973_2_ieeet1",
      "ports": {
        "bus": 30973,
        "speed": 14820,
        "vs": 14823,
        "efd": 14822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30973_2_tgov1",
      "ports": {
        "speed": 14820,
        "pmech": 14821
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3693838119506836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30973_2_ieeest",
      "ports": {
        "input": 14820,
        "output": 14823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "30974_1_genrou",
      "ports": {
        "bus": 30974,
        "pmech": 14825,
        "efd": 14826,
        "speed": 14824
      },
      "params": {
        "mva": 56.400001525878906,
        "H": 5.013045310974121,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.736899971961975,
        "Xdp": 0.1826999932527542,
        "Xdpp": 0.10429999977350235,
        "Xq": 1.6729999780654907,
        "Xqp": 0.44269999861717224,
        "Xqpp": 0.10429999977350235,
        "Xl": 0.07880000025033951,
        "Tdop": 7.035399913787842,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.8736000061035156,
        "Tqopp": 0.07029999792575836,
        "S10": 0.08470000326633453,
        "S12": 0.4059999883174896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.904665231704712,
        "pmax": 46.99999988079071,
        "qmin": -5.217000097036362,
        "qmax": 23.923000693321228,
        "regulated": 30974,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "30974_1_ieeet1",
      "ports": {
        "bus": 30974,
        "speed": 14824,
        "vs": 14827,
        "efd": 14826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "30974_1_tgov1",
      "ports": {
        "speed": 14824,
        "pmech": 14825
      },
      "params": {
        "Trate": 56.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38838058710098267,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "30974_1_ieeest",
      "ports": {
        "input": 14824,
        "output": 14827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32193_1_gensal",
      "ports": {
        "bus": 32193,
        "pmech": 14829,
        "efd": 14830,
        "speed": 14828
      },
      "params": {
        "mva": 33.599998474121094,
        "H": 3.577199935913086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0592999458312988,
        "Xdp": 0.4115999937057495,
        "Xdpp": 0.37950000166893005,
        "Xq": 0.6870999932289124,
        "Xl": 0.15809999406337738,
        "Tdop": 6.0,
        "Tdopp": 0.32600000500679016,
        "Tqopp": 0.5548999905586243,
        "S10": 0.2888999879360199,
        "S12": 0.8564000129699707
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.3742416203022,
        "pmax": 28.00000011920929,
        "qmin": -1.372000016272068,
        "qmax": 10.751999914646149,
        "regulated": 32193,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "32193_1_ieeet1",
      "ports": {
        "bus": 32193,
        "speed": 14828,
        "vs": 14831,
        "efd": 14830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32193_1_hygov",
      "ports": {
        "speed": 14828,
        "pmech": 14829
      },
      "params": {
        "Trate": 33.599998474121094,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3058273196220398,
        "Tr": 4.765103340148926,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9480999708175659,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07959999889135361,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32193_1_ieeest",
      "ports": {
        "input": 14828,
        "output": 14831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32196_1_genrou",
      "ports": {
        "bus": 32196,
        "pmech": 14833,
        "efd": 14834,
        "speed": 14832
      },
      "params": {
        "mva": 241.75999450683594,
        "H": 4.4868974685668945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.787500023841858,
        "Xdp": 0.3418999910354614,
        "Xdpp": 0.23680000007152557,
        "Xq": 1.7137999534606934,
        "Xqp": 0.6396999955177307,
        "Xqpp": 0.23680000007152557,
        "Xl": 0.1843000054359436,
        "Tdop": 4.393799781799316,
        "Tdopp": 0.06210000067949295,
        "Tqop": 0.9106000065803528,
        "Tqopp": 0.08240000158548355,
        "S10": 0.024700000882148743,
        "S12": 0.1915999948978424
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.83192467689514,
        "pmax": 201.46665573120117,
        "qmin": -22.36279994249344,
        "qmax": 102.54653692245483,
        "regulated": 32195,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "32196_1_ieeet1",
      "ports": {
        "bus": 32196,
        "speed": 14832,
        "vs": 14835,
        "efd": 14834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32196_1_tgov1",
      "ports": {
        "speed": 14832,
        "pmech": 14833
      },
      "params": {
        "Trate": 241.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2929844856262207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32196_1_ieeest",
      "ports": {
        "input": 14832,
        "output": 14835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32197_1_genrou",
      "ports": {
        "bus": 32197,
        "pmech": 14837,
        "efd": 14838,
        "speed": 14836
      },
      "params": {
        "mva": 241.75999450683594,
        "H": 4.4868974685668945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.787500023841858,
        "Xdp": 0.3418999910354614,
        "Xdpp": 0.23680000007152557,
        "Xq": 1.7137999534606934,
        "Xqp": 0.6396999955177307,
        "Xqpp": 0.23680000007152557,
        "Xl": 0.1843000054359436,
        "Tdop": 4.393799781799316,
        "Tdopp": 0.06210000067949295,
        "Tqop": 0.9106000065803528,
        "Tqopp": 0.08240000158548355,
        "S10": 0.024700000882148743,
        "S12": 0.1915999948978424
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.59885215759277,
        "pmax": 201.46665573120117,
        "qmin": -22.36279994249344,
        "qmax": 102.54653692245483,
        "regulated": 32195,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "32197_1_ieeet1",
      "ports": {
        "bus": 32197,
        "speed": 14836,
        "vs": 14839,
        "efd": 14838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32197_1_tgov1",
      "ports": {
        "speed": 14836,
        "pmech": 14837
      },
      "params": {
        "Trate": 241.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3457927405834198,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32197_1_ieeest",
      "ports": {
        "input": 14836,
        "output": 14839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32198_1_genrou",
      "ports": {
        "bus": 32198,
        "pmech": 14841,
        "efd": 14842,
        "speed": 14840
      },
      "params": {
        "mva": 241.75999450683594,
        "H": 4.4868974685668945,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.787500023841858,
        "Xdp": 0.3418999910354614,
        "Xdpp": 0.23680000007152557,
        "Xq": 1.7137999534606934,
        "Xqp": 0.6396999955177307,
        "Xqpp": 0.23680000007152557,
        "Xl": 0.1843000054359436,
        "Tdop": 4.393799781799316,
        "Tdopp": 0.06210000067949295,
        "Tqop": 0.9106000065803528,
        "Tqopp": 0.08240000158548355,
        "S10": 0.024700000882148743,
        "S12": 0.1915999948978424
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.964337587356567,
        "pmax": 201.46665573120117,
        "qmin": -22.36279994249344,
        "qmax": 102.54653692245483,
        "regulated": 32198,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "32198_1_ieeet1",
      "ports": {
        "bus": 32198,
        "speed": 14840,
        "vs": 14843,
        "efd": 14842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32198_1_tgov1",
      "ports": {
        "speed": 14840,
        "pmech": 14841
      },
      "params": {
        "Trate": 241.75999450683594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10739716142416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32198_1_ieeest",
      "ports": {
        "input": 14840,
        "output": 14843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32202_1_gensal",
      "ports": {
        "bus": 32202,
        "pmech": 14845,
        "efd": 14846,
        "speed": 14844
      },
      "params": {
        "mva": 514.0800170898438,
        "H": 3.162100076675415,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.45100000500679016,
        "Xdpp": 0.2754000127315521,
        "Xq": 0.6484000086784363,
        "Xl": 0.12939999997615814,
        "Tdop": 6.0,
        "Tdopp": 0.2214999943971634,
        "Tqopp": 0.13910000026226044,
        "S10": 0.26910001039505005,
        "S12": 0.6100999712944031
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 112.84871101379395,
        "pmax": 428.39999198913574,
        "qmin": -20.991599559783936,
        "qmax": 164.50560092926025,
        "regulated": 32201,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "32202_1_esdc1a",
      "ports": {
        "bus": 32202,
        "speed": 14844,
        "vs": 14847,
        "efd": 14846
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.023499999195337296,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4986000061035156,
        "Se1": 0.14949999749660492,
        "E2": 3.3315000534057617,
        "Se2": 0.44850000739097595,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32202_1_hygov",
      "ports": {
        "speed": 14844,
        "pmech": 14845
      },
      "params": {
        "Trate": 514.0800170898438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3551684319972992,
        "Tr": 4.887187480926514,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9750000238418579,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32202_1_ieeest",
      "ports": {
        "input": 14844,
        "output": 14847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32203_1_gensal",
      "ports": {
        "bus": 32203,
        "pmech": 14849,
        "efd": 14850,
        "speed": 14848
      },
      "params": {
        "mva": 514.0800170898438,
        "H": 3.162100076675415,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.45100000500679016,
        "Xdpp": 0.2754000127315521,
        "Xq": 0.6484000086784363,
        "Xl": 0.12939999997615814,
        "Tdop": 6.0,
        "Tdopp": 0.2214999943971634,
        "Tqopp": 0.13910000026226044,
        "S10": 0.26910001039505005,
        "S12": 0.6100999712944031
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.51668810844421,
        "pmax": 428.39999198913574,
        "qmin": -20.991599559783936,
        "qmax": 164.50560092926025,
        "regulated": 32201,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "32203_1_esdc1a",
      "ports": {
        "bus": 32203,
        "speed": 14848,
        "vs": 14851,
        "efd": 14850
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.023499999195337296,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4986000061035156,
        "Se1": 0.14949999749660492,
        "E2": 3.3315000534057617,
        "Se2": 0.44850000739097595,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32203_1_hygov",
      "ports": {
        "speed": 14848,
        "pmech": 14849
      },
      "params": {
        "Trate": 514.0800170898438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3551684319972992,
        "Tr": 4.887187480926514,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9750000238418579,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32203_1_ieeest",
      "ports": {
        "input": 14848,
        "output": 14851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32204_1_gensal",
      "ports": {
        "bus": 32204,
        "pmech": 14853,
        "efd": 14854,
        "speed": 14852
      },
      "params": {
        "mva": 514.0800170898438,
        "H": 3.162100076675415,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.45100000500679016,
        "Xdpp": 0.2754000127315521,
        "Xq": 0.6484000086784363,
        "Xl": 0.12939999997615814,
        "Tdop": 6.0,
        "Tdopp": 0.2214999943971634,
        "Tqopp": 0.13910000026226044,
        "S10": 0.26910001039505005,
        "S12": 0.6100999712944031
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 85.63430905342102,
        "pmax": 428.39999198913574,
        "qmin": -20.991599559783936,
        "qmax": 164.50560092926025,
        "regulated": 32201,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "32204_1_esdc1a",
      "ports": {
        "bus": 32204,
        "speed": 14852,
        "vs": 14855,
        "efd": 14854
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.023499999195337296,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4986000061035156,
        "Se1": 0.14949999749660492,
        "E2": 3.3315000534057617,
        "Se2": 0.44850000739097595,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32204_1_hygov",
      "ports": {
        "speed": 14852,
        "pmech": 14853
      },
      "params": {
        "Trate": 514.0800170898438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3551684319972992,
        "Tr": 4.887187480926514,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9750000238418579,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32204_1_ieeest",
      "ports": {
        "input": 14852,
        "output": 14855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32205_1_gensal",
      "ports": {
        "bus": 32205,
        "pmech": 14857,
        "efd": 14858,
        "speed": 14856
      },
      "params": {
        "mva": 514.0800170898438,
        "H": 3.162100076675415,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.45100000500679016,
        "Xdpp": 0.2754000127315521,
        "Xq": 0.6484000086784363,
        "Xl": 0.12939999997615814,
        "Tdop": 6.0,
        "Tdopp": 0.2214999943971634,
        "Tqopp": 0.13910000026226044,
        "S10": 0.26910001039505005,
        "S12": 0.6100999712944031
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 142.79683828353882,
        "pmax": 428.39999198913574,
        "qmin": -20.991599559783936,
        "qmax": 164.50560092926025,
        "regulated": 32201,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Esdc1a",
      "id": "32205_1_esdc1a",
      "ports": {
        "bus": 32205,
        "speed": 14856,
        "vs": 14859,
        "efd": 14858
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.023499999195337296,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4986000061035156,
        "Se1": 0.14949999749660492,
        "E2": 3.3315000534057617,
        "Se2": 0.44850000739097595,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32205_1_hygov",
      "ports": {
        "speed": 14856,
        "pmech": 14857
      },
      "params": {
        "Trate": 514.0800170898438,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3551684319972992,
        "Tr": 4.887187480926514,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9750000238418579,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32205_1_ieeest",
      "ports": {
        "input": 14856,
        "output": 14859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32210_1_gensal",
      "ports": {
        "bus": 32210,
        "pmech": 14861,
        "efd": 14862,
        "speed": 14860
      },
      "params": {
        "mva": 39.959999084472656,
        "H": 2.422300100326538,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0405999422073364,
        "Xdp": 0.32420000433921814,
        "Xdpp": 0.27709999680519104,
        "Xq": 0.6748999953269958,
        "Xl": 0.2054000049829483,
        "Tdop": 6.0,
        "Tdopp": 0.23399999737739563,
        "Tqopp": 0.45500001311302185,
        "S10": 0.07289999723434448,
        "S12": 0.4869000017642975
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.462112113833427,
        "pmax": 33.30000042915344,
        "qmin": -1.631700061261654,
        "qmax": 12.787200510501862,
        "regulated": 32210,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "32210_1_ieeet1",
      "ports": {
        "bus": 32210,
        "speed": 14860,
        "vs": 14863,
        "efd": 14862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32210_1_hygov",
      "ports": {
        "speed": 14860,
        "pmech": 14861
      },
      "params": {
        "Trate": 39.959999084472656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2547430396080017,
        "Tr": 2.7262940406799316,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5202999711036682,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32210_1_ieeest",
      "ports": {
        "input": 14860,
        "output": 14863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32211_1_gensal",
      "ports": {
        "bus": 32211,
        "pmech": 14865,
        "efd": 14866,
        "speed": 14864
      },
      "params": {
        "mva": 39.959999084472656,
        "H": 2.422300100326538,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0405999422073364,
        "Xdp": 0.32420000433921814,
        "Xdpp": 0.27709999680519104,
        "Xq": 0.6748999953269958,
        "Xl": 0.2054000049829483,
        "Tdop": 6.0,
        "Tdopp": 0.23399999737739563,
        "Tqopp": 0.45500001311302185,
        "S10": 0.07289999723434448,
        "S12": 0.4869000017642975
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.50443160533905,
        "pmax": 33.30000042915344,
        "qmin": -1.631700061261654,
        "qmax": 12.787200510501862,
        "regulated": 32211,
        "vset": 1.0264999866485596
      }
    },
    {
      "class": "Ieeet1",
      "id": "32211_1_ieeet1",
      "ports": {
        "bus": 32211,
        "speed": 14864,
        "vs": 14867,
        "efd": 14866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32211_1_hygov",
      "ports": {
        "speed": 14864,
        "pmech": 14865
      },
      "params": {
        "Trate": 39.959999084472656,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2547430396080017,
        "Tr": 2.7262940406799316,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5202999711036682,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32211_1_ieeest",
      "ports": {
        "input": 14864,
        "output": 14867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32216_2_gensal",
      "ports": {
        "bus": 32216,
        "pmech": 14869,
        "efd": 14870,
        "speed": 14868
      },
      "params": {
        "mva": 43.20000076293945,
        "H": 2.759999990463257,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0151000022888184,
        "Xdp": 0.2345000058412552,
        "Xdpp": 0.18039999902248383,
        "Xq": 0.65829998254776,
        "Xl": 0.1143999993801117,
        "Tdop": 6.0,
        "Tdopp": 0.3084999918937683,
        "Tqopp": 0.26660001277923584,
        "S10": 0.296099990606308,
        "S12": 0.8611999750137329
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.502528309822083,
        "pmax": 36.000001430511475,
        "qmin": -1.7640000209212303,
        "qmax": 13.823999464511871,
        "regulated": 32216,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "32216_2_ieeet1",
      "ports": {
        "bus": 32216,
        "speed": 14868,
        "vs": 14871,
        "efd": 14870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9326999187469482,
        "E2": 3.9103000164031982,
        "Se1": 0.08919999748468399,
        "Se2": 0.4088999927043915,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32216_2_hygov",
      "ports": {
        "speed": 14868,
        "pmech": 14869
      },
      "params": {
        "Trate": 43.20000076293945,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.610951840877533,
        "Tr": 7.194847106933594,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5175000429153442,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07519999891519547,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32216_2_ieeest",
      "ports": {
        "input": 14868,
        "output": 14871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32217_1_gensal",
      "ports": {
        "bus": 32217,
        "pmech": 14873,
        "efd": 14874,
        "speed": 14872
      },
      "params": {
        "mva": 43.20000076293945,
        "H": 2.759999990463257,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0151000022888184,
        "Xdp": 0.2345000058412552,
        "Xdpp": 0.18039999902248383,
        "Xq": 0.65829998254776,
        "Xl": 0.1143999993801117,
        "Tdop": 6.0,
        "Tdopp": 0.3084999918937683,
        "Tqopp": 0.26660001277923584,
        "S10": 0.296099990606308,
        "S12": 0.8611999750137329
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.66126400232315,
        "pmax": 36.000001430511475,
        "qmin": -1.7640000209212303,
        "qmax": 13.823999464511871,
        "regulated": 32217,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "32217_1_ieeet1",
      "ports": {
        "bus": 32217,
        "speed": 14872,
        "vs": 14875,
        "efd": 14874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9326999187469482,
        "E2": 3.9103000164031982,
        "Se1": 0.08919999748468399,
        "Se2": 0.4088999927043915,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32217_1_hygov",
      "ports": {
        "speed": 14872,
        "pmech": 14873
      },
      "params": {
        "Trate": 43.20000076293945,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.610951840877533,
        "Tr": 7.194847106933594,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5175000429153442,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07519999891519547,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32217_1_ieeest",
      "ports": {
        "input": 14872,
        "output": 14875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32225_1_genrou",
      "ports": {
        "bus": 32225,
        "pmech": 14877,
        "efd": 14878,
        "speed": 14876
      },
      "params": {
        "mva": 204.16000366210938,
        "H": 3.9644405841827393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2360000610351562,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.2865999937057495,
        "Xq": 2.075700044631958,
        "Xqp": 0.7807000279426575,
        "Xqpp": 0.2865999937057495,
        "Xl": 0.2240000069141388,
        "Tdop": 6.6981000900268555,
        "Tdopp": 0.04179999977350235,
        "Tqop": 1.4558000564575195,
        "Tqopp": 0.08699999749660492,
        "S10": 0.16459999978542328,
        "S12": 0.6711000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.87847912311554,
        "pmax": 170.13332843780518,
        "qmin": -18.884800374507904,
        "qmax": 86.59786581993103,
        "regulated": 32225,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "32225_1_ieeet1",
      "ports": {
        "bus": 32225,
        "speed": 14876,
        "vs": 14879,
        "efd": 14878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32225_1_tgov1",
      "ports": {
        "speed": 14876,
        "pmech": 14877
      },
      "params": {
        "Trate": 204.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13165399432182312,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32225_1_ieeest",
      "ports": {
        "input": 14876,
        "output": 14879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32226_1_genrou",
      "ports": {
        "bus": 32226,
        "pmech": 14881,
        "efd": 14882,
        "speed": 14880
      },
      "params": {
        "mva": 204.16000366210938,
        "H": 3.9644405841827393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2360000610351562,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.2865999937057495,
        "Xq": 2.075700044631958,
        "Xqp": 0.7807000279426575,
        "Xqpp": 0.2865999937057495,
        "Xl": 0.2240000069141388,
        "Tdop": 6.6981000900268555,
        "Tdopp": 0.04179999977350235,
        "Tqop": 1.4558000564575195,
        "Tqopp": 0.08699999749660492,
        "S10": 0.16459999978542328,
        "S12": 0.6711000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.49367070198059,
        "pmax": 170.13332843780518,
        "qmin": -18.884800374507904,
        "qmax": 86.59786581993103,
        "regulated": 32223,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32226_1_ieeet1",
      "ports": {
        "bus": 32226,
        "speed": 14880,
        "vs": 14883,
        "efd": 14882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32226_1_tgov1",
      "ports": {
        "speed": 14880,
        "pmech": 14881
      },
      "params": {
        "Trate": 204.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.27181461453437805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32226_1_ieeest",
      "ports": {
        "input": 14880,
        "output": 14883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32227_1_genrou",
      "ports": {
        "bus": 32227,
        "pmech": 14885,
        "efd": 14886,
        "speed": 14884
      },
      "params": {
        "mva": 204.16000366210938,
        "H": 3.9644405841827393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2360000610351562,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.2865999937057495,
        "Xq": 2.075700044631958,
        "Xqp": 0.7807000279426575,
        "Xqpp": 0.2865999937057495,
        "Xl": 0.2240000069141388,
        "Tdop": 6.6981000900268555,
        "Tdopp": 0.04179999977350235,
        "Tqop": 1.4558000564575195,
        "Tqopp": 0.08699999749660492,
        "S10": 0.16459999978542328,
        "S12": 0.6711000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.70338582992554,
        "pmax": 170.13332843780518,
        "qmin": -18.884800374507904,
        "qmax": 86.59786581993103,
        "regulated": 32227,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "32227_1_ieeet1",
      "ports": {
        "bus": 32227,
        "speed": 14884,
        "vs": 14887,
        "efd": 14886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32227_1_tgov1",
      "ports": {
        "speed": 14884,
        "pmech": 14885
      },
      "params": {
        "Trate": 204.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41488727927207947,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32227_1_ieeest",
      "ports": {
        "input": 14884,
        "output": 14887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32228_1_genrou",
      "ports": {
        "bus": 32228,
        "pmech": 14889,
        "efd": 14890,
        "speed": 14888
      },
      "params": {
        "mva": 204.16000366210938,
        "H": 3.9644405841827393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2360000610351562,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.2865999937057495,
        "Xq": 2.075700044631958,
        "Xqp": 0.7807000279426575,
        "Xqpp": 0.2865999937057495,
        "Xl": 0.2240000069141388,
        "Tdop": 6.6981000900268555,
        "Tdopp": 0.04179999977350235,
        "Tqop": 1.4558000564575195,
        "Tqopp": 0.08699999749660492,
        "S10": 0.16459999978542328,
        "S12": 0.6711000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.70605063438416,
        "pmax": 170.13332843780518,
        "qmin": -18.884800374507904,
        "qmax": 86.59786581993103,
        "regulated": 32228,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "32228_1_ieeet1",
      "ports": {
        "bus": 32228,
        "speed": 14888,
        "vs": 14891,
        "efd": 14890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32228_1_tgov1",
      "ports": {
        "speed": 14888,
        "pmech": 14889
      },
      "params": {
        "Trate": 204.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35122478008270264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32228_1_ieeest",
      "ports": {
        "input": 14888,
        "output": 14891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32229_1_genrou",
      "ports": {
        "bus": 32229,
        "pmech": 14893,
        "efd": 14894,
        "speed": 14892
      },
      "params": {
        "mva": 204.16000366210938,
        "H": 3.9644405841827393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2360000610351562,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.2865999937057495,
        "Xq": 2.075700044631958,
        "Xqp": 0.7807000279426575,
        "Xqpp": 0.2865999937057495,
        "Xl": 0.2240000069141388,
        "Tdop": 6.6981000900268555,
        "Tdopp": 0.04179999977350235,
        "Tqop": 1.4558000564575195,
        "Tqopp": 0.08699999749660492,
        "S10": 0.16459999978542328,
        "S12": 0.6711000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 65.14993906021118,
        "pmax": 170.13332843780518,
        "qmin": -18.884800374507904,
        "qmax": 86.59786581993103,
        "regulated": 32223,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32229_1_ieeet1",
      "ports": {
        "bus": 32229,
        "speed": 14892,
        "vs": 14895,
        "efd": 14894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32229_1_tgov1",
      "ports": {
        "speed": 14892,
        "pmech": 14893
      },
      "params": {
        "Trate": 204.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3191121518611908,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32229_1_ieeest",
      "ports": {
        "input": 14892,
        "output": 14895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32230_1_genrou",
      "ports": {
        "bus": 32230,
        "pmech": 14897,
        "efd": 14898,
        "speed": 14896
      },
      "params": {
        "mva": 204.16000366210938,
        "H": 3.9644405841827393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2360000610351562,
        "Xdp": 0.4162999987602234,
        "Xdpp": 0.2865999937057495,
        "Xq": 2.075700044631958,
        "Xqp": 0.7807000279426575,
        "Xqpp": 0.2865999937057495,
        "Xl": 0.2240000069141388,
        "Tdop": 6.6981000900268555,
        "Tdopp": 0.04179999977350235,
        "Tqop": 1.4558000564575195,
        "Tqopp": 0.08699999749660492,
        "S10": 0.16459999978542328,
        "S12": 0.6711000204086304
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.76424717903137,
        "pmax": 170.13332843780518,
        "qmin": -18.884800374507904,
        "qmax": 86.59786581993103,
        "regulated": 32223,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32230_1_ieeet1",
      "ports": {
        "bus": 32230,
        "speed": 14896,
        "vs": 14899,
        "efd": 14898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32230_1_tgov1",
      "ports": {
        "speed": 14896,
        "pmech": 14897
      },
      "params": {
        "Trate": 204.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29763051867485046,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32230_1_ieeest",
      "ports": {
        "input": 14896,
        "output": 14899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32235_1_genrou",
      "ports": {
        "bus": 32235,
        "pmech": 14901,
        "efd": 14902,
        "speed": 14900
      },
      "params": {
        "mva": 396.0,
        "H": 2.001066207885742,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.326900005340576,
        "Xdp": 0.5443999767303467,
        "Xdpp": 0.38760000467300415,
        "Xq": 2.206700086593628,
        "Xqp": 0.5370000004768372,
        "Xqpp": 0.38760000467300415,
        "Xl": 0.295199990272522,
        "Tdop": 4.853600025177002,
        "Tdopp": 0.04520000144839287,
        "Tqop": 1.1406999826431274,
        "Tqopp": 0.0649000033736229,
        "S10": 0.179299995303154,
        "S12": 0.5934000015258789
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 156.3689112663269,
        "pmax": 329.9999952316284,
        "qmin": -40.25999903678894,
        "qmax": 153.77999544143677,
        "regulated": 32233,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "32235_1_ieeet1",
      "ports": {
        "bus": 32235,
        "speed": 14900,
        "vs": 14903,
        "efd": 14902
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.656000018119812,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7345999479293823,
        "E2": 2.3127999305725098,
        "Se1": 0.0966000035405159,
        "Se2": 0.3564000129699707,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32235_1_tgov1",
      "ports": {
        "speed": 14900,
        "pmech": 14901
      },
      "params": {
        "Trate": 396.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3948709964752197,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32235_1_ieeest",
      "ports": {
        "input": 14900,
        "output": 14903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32236_1_genrou",
      "ports": {
        "bus": 32236,
        "pmech": 14905,
        "efd": 14906,
        "speed": 14904
      },
      "params": {
        "mva": 396.0,
        "H": 2.001066207885742,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.326900005340576,
        "Xdp": 0.5443999767303467,
        "Xdpp": 0.38760000467300415,
        "Xq": 2.206700086593628,
        "Xqp": 0.5370000004768372,
        "Xqpp": 0.38760000467300415,
        "Xl": 0.295199990272522,
        "Tdop": 4.853600025177002,
        "Tdopp": 0.04520000144839287,
        "Tqop": 1.1406999826431274,
        "Tqopp": 0.0649000033736229,
        "S10": 0.179299995303154,
        "S12": 0.5934000015258789
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 123.0699896812439,
        "pmax": 329.9999952316284,
        "qmin": -40.25999903678894,
        "qmax": 153.77999544143677,
        "regulated": 32233,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "32236_1_ieeet1",
      "ports": {
        "bus": 32236,
        "speed": 14904,
        "vs": 14907,
        "efd": 14906
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.656000018119812,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7345999479293823,
        "E2": 2.3127999305725098,
        "Se1": 0.0966000035405159,
        "Se2": 0.3564000129699707,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32236_1_tgov1",
      "ports": {
        "speed": 14904,
        "pmech": 14905
      },
      "params": {
        "Trate": 396.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.310782790184021,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32236_1_ieeest",
      "ports": {
        "input": 14904,
        "output": 14907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32237_1_genrou",
      "ports": {
        "bus": 32237,
        "pmech": 14909,
        "efd": 14910,
        "speed": 14908
      },
      "params": {
        "mva": 396.0,
        "H": 2.001066207885742,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.326900005340576,
        "Xdp": 0.5443999767303467,
        "Xdpp": 0.38760000467300415,
        "Xq": 2.206700086593628,
        "Xqp": 0.5370000004768372,
        "Xqpp": 0.38760000467300415,
        "Xl": 0.295199990272522,
        "Tdop": 4.853600025177002,
        "Tdopp": 0.04520000144839287,
        "Tqop": 1.1406999826431274,
        "Tqopp": 0.0649000033736229,
        "S10": 0.179299995303154,
        "S12": 0.5934000015258789
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.3631203174591,
        "pmax": 329.9999952316284,
        "qmin": -40.25999903678894,
        "qmax": 153.77999544143677,
        "regulated": 32233,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "32237_1_ieeet1",
      "ports": {
        "bus": 32237,
        "speed": 14908,
        "vs": 14911,
        "efd": 14910
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.656000018119812,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7345999479293823,
        "E2": 2.3127999305725098,
        "Se1": 0.0966000035405159,
        "Se2": 0.3564000129699707,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32237_1_tgov1",
      "ports": {
        "speed": 14908,
        "pmech": 14909
      },
      "params": {
        "Trate": 396.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24586646258831024,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32237_1_ieeest",
      "ports": {
        "input": 14908,
        "output": 14911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32242_1_genrou",
      "ports": {
        "bus": 32242,
        "pmech": 14913,
        "efd": 14914,
        "speed": 14912
      },
      "params": {
        "mva": 227.1199951171875,
        "H": 3.9501445293426514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.128499984741211,
        "Xdp": 0.2320999950170517,
        "Xdpp": 0.16580000519752502,
        "Xq": 1.9889999628067017,
        "Xqp": 0.29319998621940613,
        "Xqpp": 0.16580000519752502,
        "Xl": 0.12770000100135803,
        "Tdop": 5.5569000244140625,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.6485000252723694,
        "Tqopp": 0.08049999922513962,
        "S10": 0.06729999929666519,
        "S12": 0.29409998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.99464511871338,
        "pmax": 189.26666975021362,
        "qmin": -21.008600294589996,
        "qmax": 96.33673429489136,
        "regulated": 32242,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "32242_1_ieeet1",
      "ports": {
        "bus": 32242,
        "speed": 14912,
        "vs": 14915,
        "efd": 14914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32242_1_tgov1",
      "ports": {
        "speed": 14912,
        "pmech": 14913
      },
      "params": {
        "Trate": 227.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28616875410079956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32242_1_ieeest",
      "ports": {
        "input": 14912,
        "output": 14915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32243_1_genrou",
      "ports": {
        "bus": 32243,
        "pmech": 14917,
        "efd": 14918,
        "speed": 14916
      },
      "params": {
        "mva": 227.1199951171875,
        "H": 3.9501445293426514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.128499984741211,
        "Xdp": 0.2320999950170517,
        "Xdpp": 0.16580000519752502,
        "Xq": 1.9889999628067017,
        "Xqp": 0.29319998621940613,
        "Xqpp": 0.16580000519752502,
        "Xl": 0.12770000100135803,
        "Tdop": 5.5569000244140625,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.6485000252723694,
        "Tqopp": 0.08049999922513962,
        "S10": 0.06729999929666519,
        "S12": 0.29409998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.86998772621155,
        "pmax": 189.26666975021362,
        "qmin": -21.008600294589996,
        "qmax": 96.33673429489136,
        "regulated": 32240,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "32243_1_ieeet1",
      "ports": {
        "bus": 32243,
        "speed": 14916,
        "vs": 14919,
        "efd": 14918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32243_1_tgov1",
      "ports": {
        "speed": 14916,
        "pmech": 14917
      },
      "params": {
        "Trate": 227.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36927610635757446,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32243_1_ieeest",
      "ports": {
        "input": 14916,
        "output": 14919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32244_1_genrou",
      "ports": {
        "bus": 32244,
        "pmech": 14921,
        "efd": 14922,
        "speed": 14920
      },
      "params": {
        "mva": 227.1199951171875,
        "H": 3.9501445293426514,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.128499984741211,
        "Xdp": 0.2320999950170517,
        "Xdpp": 0.16580000519752502,
        "Xq": 1.9889999628067017,
        "Xqp": 0.29319998621940613,
        "Xqpp": 0.16580000519752502,
        "Xl": 0.12770000100135803,
        "Tdop": 5.5569000244140625,
        "Tdopp": 0.04430000111460686,
        "Tqop": 0.6485000252723694,
        "Tqopp": 0.08049999922513962,
        "S10": 0.06729999929666519,
        "S12": 0.29409998655319214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.70615315437317,
        "pmax": 189.26666975021362,
        "qmin": -21.008600294589996,
        "qmax": 96.33673429489136,
        "regulated": 32244,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "32244_1_ieeet1",
      "ports": {
        "bus": 32244,
        "speed": 14920,
        "vs": 14923,
        "efd": 14922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32244_1_tgov1",
      "ports": {
        "speed": 14920,
        "pmech": 14921
      },
      "params": {
        "Trate": 227.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33773404359817505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32244_1_ieeest",
      "ports": {
        "input": 14920,
        "output": 14923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32247_1_gensal",
      "ports": {
        "bus": 32247,
        "pmech": 14925,
        "efd": 14926,
        "speed": 14924
      },
      "params": {
        "mva": 56.15999984741211,
        "H": 3.0299999713897705,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9751999974250793,
        "Xdp": 0.3050000071525574,
        "Xdpp": 0.2653999924659729,
        "Xq": 0.6322000026702881,
        "Xl": 0.11640000343322754,
        "Tdop": 6.0,
        "Tdopp": 0.3984000086784363,
        "Tqopp": 0.05299999937415123,
        "S10": 0.289000004529953,
        "S12": 0.6304000020027161
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.902300715446472,
        "pmax": 46.799999475479126,
        "qmin": -2.293200045824051,
        "qmax": 17.97119975090027,
        "regulated": 32247,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32247_1_ieeet1",
      "ports": {
        "bus": 32247,
        "speed": 14924,
        "vs": 14927,
        "efd": 14926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32247_1_hygov",
      "ports": {
        "speed": 14924,
        "pmech": 14925
      },
      "params": {
        "Trate": 56.15999984741211,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.2757125794887543,
        "Tr": 3.6677942276000977,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.713100016117096,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32247_1_ieeest",
      "ports": {
        "input": 14924,
        "output": 14927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "32251_1_regca",
      "ports": {
        "bus": 32251,
        "iqcmd": 14929,
        "ipcmd": 14928,
        "pbranch": 14930,
        "qbranch": 14931
      },
      "params": {
        "mva": 11.520000457763672,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.09600000083446503,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.4311851002275944,
        "pmax": 9.600000083446503,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 32251,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "32251_1_reecb",
      "ports": {
        "bus": 32251,
        "pe": 14930,
        "qgen": 14931,
        "iqcmd": 14929,
        "ipcmd": 14928
      },
      "params": {
        "mva": 11.520000457763672,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "32254_1_gensal",
      "ports": {
        "bus": 32254,
        "pmech": 14933,
        "efd": 14934,
        "speed": 14932
      },
      "params": {
        "mva": 20.219999313354492,
        "H": 2.3290998935699463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0885000228881836,
        "Xdp": 0.35199999809265137,
        "Xdpp": 0.2953000068664551,
        "Xq": 0.7060999870300293,
        "Xl": 0.18930000066757202,
        "Tdop": 6.0,
        "Tdopp": 0.3889000117778778,
        "Tqopp": 0.1071000024676323,
        "S10": 0.14830000698566437,
        "S12": 0.5263000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.765070021152496,
        "pmax": 16.850000619888306,
        "qmin": -0.8256499655544758,
        "qmax": 6.470400094985962,
        "regulated": 32254,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "32254_1_ieeet1",
      "ports": {
        "bus": 32254,
        "speed": 14932,
        "vs": 14935,
        "efd": 14934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32254_1_hygov",
      "ports": {
        "speed": 14932,
        "pmech": 14933
      },
      "params": {
        "Trate": 20.219999313354492,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7446328401565552,
        "Tr": 7.3864288330078125,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5658999681472778,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32254_1_ieeest",
      "ports": {
        "input": 14932,
        "output": 14935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32254_2_gensal",
      "ports": {
        "bus": 32254,
        "pmech": 14937,
        "efd": 14938,
        "speed": 14936
      },
      "params": {
        "mva": 20.219999313354492,
        "H": 2.3290998935699463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0885000228881836,
        "Xdp": 0.35199999809265137,
        "Xdpp": 0.2953000068664551,
        "Xq": 0.7060999870300293,
        "Xl": 0.18930000066757202,
        "Tdop": 6.0,
        "Tdopp": 0.3889000117778778,
        "Tqopp": 0.1071000024676323,
        "S10": 0.14830000698566437,
        "S12": 0.5263000130653381
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.2476277351379395,
        "pmax": 16.850000619888306,
        "qmin": -0.8256499655544758,
        "qmax": 6.470400094985962,
        "regulated": 32254,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "32254_2_ieeet1",
      "ports": {
        "bus": 32254,
        "speed": 14936,
        "vs": 14939,
        "efd": 14938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32254_2_hygov",
      "ports": {
        "speed": 14936,
        "pmech": 14937
      },
      "params": {
        "Trate": 20.219999313354492,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.7446328401565552,
        "Tr": 7.3864288330078125,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5658999681472778,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07909999787807465,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32254_2_ieeest",
      "ports": {
        "input": 14936,
        "output": 14939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32257_1_gensal",
      "ports": {
        "bus": 32257,
        "pmech": 14941,
        "efd": 14942,
        "speed": 14940
      },
      "params": {
        "mva": 40.5,
        "H": 2.014400005340576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9520000219345093,
        "Xdp": 0.37380000948905945,
        "Xdpp": 0.3206999897956848,
        "Xq": 0.6171000003814697,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.4975999891757965,
        "Tqopp": 0.16869999468326569,
        "S10": 0.0989999994635582,
        "S12": 0.39500001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.458675652742386,
        "pmax": 33.75000059604645,
        "qmin": -1.65375005453825,
        "qmax": 12.960000336170197,
        "regulated": 32257,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "32257_1_ieeet1",
      "ports": {
        "bus": 32257,
        "speed": 14940,
        "vs": 14943,
        "efd": 14942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.546600103378296,
        "E2": 3.3954999446868896,
        "Se1": 0.08940000087022781,
        "Se2": 0.4099000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32257_1_hygov",
      "ports": {
        "speed": 14940,
        "pmech": 14941
      },
      "params": {
        "Trate": 40.5,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7263575196266174,
        "Tr": 6.294497013092041,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2975000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32257_1_ieeest",
      "ports": {
        "input": 14940,
        "output": 14943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32257_2_gensal",
      "ports": {
        "bus": 32257,
        "pmech": 14945,
        "efd": 14946,
        "speed": 14944
      },
      "params": {
        "mva": 40.5,
        "H": 2.014400005340576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9520000219345093,
        "Xdp": 0.37380000948905945,
        "Xdpp": 0.3206999897956848,
        "Xq": 0.6171000003814697,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.4975999891757965,
        "Tqopp": 0.16869999468326569,
        "S10": 0.0989999994635582,
        "S12": 0.39500001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.566358059644699,
        "pmax": 33.75000059604645,
        "qmin": -1.65375005453825,
        "qmax": 12.960000336170197,
        "regulated": 32257,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "32257_2_ieeet1",
      "ports": {
        "bus": 32257,
        "speed": 14944,
        "vs": 14947,
        "efd": 14946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.546600103378296,
        "E2": 3.3954999446868896,
        "Se1": 0.08940000087022781,
        "Se2": 0.4099000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32257_2_hygov",
      "ports": {
        "speed": 14944,
        "pmech": 14945
      },
      "params": {
        "Trate": 40.5,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7263575196266174,
        "Tr": 6.294497013092041,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2975000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32257_2_ieeest",
      "ports": {
        "input": 14944,
        "output": 14947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32257_3_gensal",
      "ports": {
        "bus": 32257,
        "pmech": 14949,
        "efd": 14950,
        "speed": 14948
      },
      "params": {
        "mva": 40.5,
        "H": 2.014400005340576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9520000219345093,
        "Xdp": 0.37380000948905945,
        "Xdpp": 0.3206999897956848,
        "Xq": 0.6171000003814697,
        "Xl": 0.10890000313520432,
        "Tdop": 6.0,
        "Tdopp": 0.4975999891757965,
        "Tqopp": 0.16869999468326569,
        "S10": 0.0989999994635582,
        "S12": 0.39500001072883606
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.08470529317856,
        "pmax": 33.75000059604645,
        "qmin": -1.65375005453825,
        "qmax": 12.960000336170197,
        "regulated": 32257,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "32257_3_ieeet1",
      "ports": {
        "bus": 32257,
        "speed": 14948,
        "vs": 14951,
        "efd": 14950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.546600103378296,
        "E2": 3.3954999446868896,
        "Se1": 0.08940000087022781,
        "Se2": 0.4099000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32257_3_hygov",
      "ports": {
        "speed": 14948,
        "pmech": 14949
      },
      "params": {
        "Trate": 40.5,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7263575196266174,
        "Tr": 6.294497013092041,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2975000143051147,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0723000019788742,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32257_3_ieeest",
      "ports": {
        "input": 14948,
        "output": 14951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32261_1_gensal",
      "ports": {
        "bus": 32261,
        "pmech": 14953,
        "efd": 14954,
        "speed": 14952
      },
      "params": {
        "mva": 45.2400016784668,
        "H": 2.659600019454956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9526000022888184,
        "Xdp": 0.2964000105857849,
        "Xdpp": 0.251800000667572,
        "Xq": 0.6175000071525574,
        "Xl": 0.2093999981880188,
        "Tdop": 6.0,
        "Tdopp": 0.41909998655319214,
        "Tqopp": 0.27900001406669617,
        "S10": 0.27250000834465027,
        "S12": 0.7283999919891357
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.648598611354828,
        "pmax": 37.700000405311584,
        "qmin": -1.8472999334335327,
        "qmax": 14.476799964904785,
        "regulated": 32261,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32261_1_ieeet1",
      "ports": {
        "bus": 32261,
        "speed": 14952,
        "vs": 14955,
        "efd": 14954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32261_1_hygov",
      "ports": {
        "speed": 14952,
        "pmech": 14953
      },
      "params": {
        "Trate": 45.2400016784668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4036782383918762,
        "Tr": 4.679350852966309,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9293000102043152,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32261_1_ieeest",
      "ports": {
        "input": 14952,
        "output": 14955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32264_1_gensal",
      "ports": {
        "bus": 32264,
        "pmech": 14957,
        "efd": 14958,
        "speed": 14956
      },
      "params": {
        "mva": 45.2400016784668,
        "H": 2.659600019454956,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9526000022888184,
        "Xdp": 0.2964000105857849,
        "Xdpp": 0.251800000667572,
        "Xq": 0.6175000071525574,
        "Xl": 0.2093999981880188,
        "Tdop": 6.0,
        "Tdopp": 0.41909998655319214,
        "Tqopp": 0.27900001406669617,
        "S10": 0.27250000834465027,
        "S12": 0.7283999919891357
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.188238978385925,
        "pmax": 37.700000405311584,
        "qmin": -1.8472999334335327,
        "qmax": 14.476799964904785,
        "regulated": 32264,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "32264_1_ieeet1",
      "ports": {
        "bus": 32264,
        "speed": 14956,
        "vs": 14959,
        "efd": 14958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32264_1_hygov",
      "ports": {
        "speed": 14956,
        "pmech": 14957
      },
      "params": {
        "Trate": 45.2400016784668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4036782383918762,
        "Tr": 4.679350852966309,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9293000102043152,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07769999653100967,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32264_1_ieeest",
      "ports": {
        "input": 14956,
        "output": 14959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "32267_1_regca",
      "ports": {
        "bus": 32267,
        "iqcmd": 14961,
        "ipcmd": 14960,
        "pbranch": 14962,
        "qbranch": 14963
      },
      "params": {
        "mva": 18.959999084472656,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.15800000727176666,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.8753941878676414,
        "pmax": 15.800000727176666,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 32267,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "32267_1_reecb",
      "ports": {
        "bus": 32267,
        "pe": 14962,
        "qgen": 14963,
        "iqcmd": 14961,
        "ipcmd": 14960
      },
      "params": {
        "mva": 18.959999084472656,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "32269_1_gensal",
      "ports": {
        "bus": 32269,
        "pmech": 14965,
        "efd": 14966,
        "speed": 14964
      },
      "params": {
        "mva": 3.180000066757202,
        "H": 1.5492000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.340399980545044,
        "Xdp": 0.4569000005722046,
        "Xdpp": 0.35580000281333923,
        "Xq": 0.8705000281333923,
        "Xl": 0.20720000565052032,
        "Tdop": 6.0,
        "Tdopp": 0.5476999878883362,
        "Tqopp": 0.0632999986410141,
        "S10": 0.23280000686645508,
        "S12": 0.6172000169754028
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9290112182497978,
        "pmax": 2.6499999687075615,
        "qmin": -0.12984999921172857,
        "qmax": 1.017600018531084,
        "regulated": 32269,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "32269_1_ieeet1",
      "ports": {
        "bus": 32269,
        "speed": 14964,
        "vs": 14967,
        "efd": 14966
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.663100004196167,
        "E2": 3.5508999824523926,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32269_1_hygov",
      "ports": {
        "speed": 14964,
        "pmech": 14965
      },
      "params": {
        "Trate": 3.180000066757202,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.1812241077423096,
        "Tr": 7.7644829750061035,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6632000207901,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32269_1_ieeest",
      "ports": {
        "input": 14964,
        "output": 14967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32269_2_gensal",
      "ports": {
        "bus": 32269,
        "pmech": 14969,
        "efd": 14970,
        "speed": 14968
      },
      "params": {
        "mva": 3.180000066757202,
        "H": 1.5492000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.340399980545044,
        "Xdp": 0.4569000005722046,
        "Xdpp": 0.35580000281333923,
        "Xq": 0.8705000281333923,
        "Xl": 0.20720000565052032,
        "Tdop": 6.0,
        "Tdopp": 0.5476999878883362,
        "Tqopp": 0.0632999986410141,
        "S10": 0.23280000686645508,
        "S12": 0.6172000169754028
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9196753613650799,
        "pmax": 2.6499999687075615,
        "qmin": -0.12984999921172857,
        "qmax": 1.017600018531084,
        "regulated": 32269,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "32269_2_ieeet1",
      "ports": {
        "bus": 32269,
        "speed": 14968,
        "vs": 14971,
        "efd": 14970
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.663100004196167,
        "E2": 3.5508999824523926,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32269_2_hygov",
      "ports": {
        "speed": 14968,
        "pmech": 14969
      },
      "params": {
        "Trate": 3.180000066757202,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.1812241077423096,
        "Tr": 7.7644829750061035,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6632000207901,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32269_2_ieeest",
      "ports": {
        "input": 14968,
        "output": 14971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32270_1_gensal",
      "ports": {
        "bus": 32270,
        "pmech": 14973,
        "efd": 14974,
        "speed": 14972
      },
      "params": {
        "mva": 3.180000066757202,
        "H": 1.5492000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.340399980545044,
        "Xdp": 0.4569000005722046,
        "Xdpp": 0.35580000281333923,
        "Xq": 0.8705000281333923,
        "Xl": 0.20720000565052032,
        "Tdop": 6.0,
        "Tdopp": 0.5476999878883362,
        "Tqopp": 0.0632999986410141,
        "S10": 0.23280000686645508,
        "S12": 0.6172000169754028
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1180595494806767,
        "pmax": 2.6499999687075615,
        "qmin": -0.12984999921172857,
        "qmax": 1.017600018531084,
        "regulated": 32270,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32270_1_ieeet1",
      "ports": {
        "bus": 32270,
        "speed": 14972,
        "vs": 14975,
        "efd": 14974
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.663100004196167,
        "E2": 3.5508999824523926,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32270_1_hygov",
      "ports": {
        "speed": 14972,
        "pmech": 14973
      },
      "params": {
        "Trate": 3.180000066757202,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.1812241077423096,
        "Tr": 7.7644829750061035,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6632000207901,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32270_1_ieeest",
      "ports": {
        "input": 14972,
        "output": 14975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32271_1_gensal",
      "ports": {
        "bus": 32271,
        "pmech": 14977,
        "efd": 14978,
        "speed": 14976
      },
      "params": {
        "mva": 3.180000066757202,
        "H": 1.5492000579833984,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.340399980545044,
        "Xdp": 0.4569000005722046,
        "Xdpp": 0.35580000281333923,
        "Xq": 0.8705000281333923,
        "Xl": 0.20720000565052032,
        "Tdop": 6.0,
        "Tdopp": 0.5476999878883362,
        "Tqopp": 0.0632999986410141,
        "S10": 0.23280000686645508,
        "S12": 0.6172000169754028
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2949904426932335,
        "pmax": 2.6499999687075615,
        "qmin": -0.12984999921172857,
        "qmax": 1.017600018531084,
        "regulated": 32271,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32271_1_ieeet1",
      "ports": {
        "bus": 32271,
        "speed": 14976,
        "vs": 14979,
        "efd": 14978
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.663100004196167,
        "E2": 3.5508999824523926,
        "Se1": 0.08550000190734863,
        "Se2": 0.39169999957084656,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32271_1_hygov",
      "ports": {
        "speed": 14976,
        "pmech": 14977
      },
      "params": {
        "Trate": 3.180000066757202,
        "Rperm": 0.03999999910593033,
        "Rtemp": 1.1812241077423096,
        "Tr": 7.7644829750061035,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6632000207901,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07329999655485153,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32271_1_ieeest",
      "ports": {
        "input": 14976,
        "output": 14979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32282_1_gensal",
      "ports": {
        "bus": 32282,
        "pmech": 14981,
        "efd": 14982,
        "speed": 14980
      },
      "params": {
        "mva": 31.170000076293945,
        "H": 2.90310001373291,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.239400029182434,
        "Xdp": 0.4936000108718872,
        "Xdpp": 0.4521999955177307,
        "Xq": 0.8046000003814697,
        "Xl": 0.22220000624656677,
        "Tdop": 6.0,
        "Tdopp": 0.3546999990940094,
        "Tqopp": 0.5392000079154968,
        "S10": 0.14159999787807465,
        "S12": 0.5849000215530396
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.490683555603027,
        "pmax": 25.975000858306885,
        "qmin": -1.2727750465273857,
        "qmax": 9.974399954080582,
        "regulated": 32282,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Esdc1a",
      "id": "32282_1_esdc1a",
      "ports": {
        "bus": 32282,
        "speed": 14980,
        "vs": 14983,
        "efd": 14982
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06650000065565109,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4693000316619873,
        "Se1": 0.13600000739097595,
        "E2": 3.2925000190734863,
        "Se2": 0.40799999237060547,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32282_1_hygov",
      "ports": {
        "speed": 14980,
        "pmech": 14981
      },
      "params": {
        "Trate": 31.170000076293945,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6192610263824463,
        "Tr": 7.637711048126221,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6303000450134277,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32282_1_ieeest",
      "ports": {
        "input": 14980,
        "output": 14983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32283_1_gensal",
      "ports": {
        "bus": 32283,
        "pmech": 14985,
        "efd": 14986,
        "speed": 14984
      },
      "params": {
        "mva": 31.170000076293945,
        "H": 2.90310001373291,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.239400029182434,
        "Xdp": 0.4936000108718872,
        "Xdpp": 0.4521999955177307,
        "Xq": 0.8046000003814697,
        "Xl": 0.22220000624656677,
        "Tdop": 6.0,
        "Tdopp": 0.3546999990940094,
        "Tqopp": 0.5392000079154968,
        "S10": 0.14159999787807465,
        "S12": 0.5849000215530396
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.492722779512405,
        "pmax": 25.975000858306885,
        "qmin": -1.2727750465273857,
        "qmax": 9.974399954080582,
        "regulated": 32283,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Esdc1a",
      "id": "32283_1_esdc1a",
      "ports": {
        "bus": 32283,
        "speed": 14984,
        "vs": 14987,
        "efd": 14986
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06650000065565109,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4693000316619873,
        "Se1": 0.13600000739097595,
        "E2": 3.2925000190734863,
        "Se2": 0.40799999237060547,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32283_1_hygov",
      "ports": {
        "speed": 14984,
        "pmech": 14985
      },
      "params": {
        "Trate": 31.170000076293945,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6192610263824463,
        "Tr": 7.637711048126221,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6303000450134277,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32283_1_ieeest",
      "ports": {
        "input": 14984,
        "output": 14987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32286_1_gensal",
      "ports": {
        "bus": 32286,
        "pmech": 14989,
        "efd": 14990,
        "speed": 14988
      },
      "params": {
        "mva": 54.0,
        "H": 3.698699951171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.073099970817566,
        "Xdp": 0.4876999855041504,
        "Xdpp": 0.45590001344680786,
        "Xq": 0.6960999965667725,
        "Xl": 0.08110000193119049,
        "Tdop": 6.0,
        "Tdopp": 0.14890000224113464,
        "Tqopp": 0.16410000622272491,
        "S10": 0.09669999778270721,
        "S12": 0.25099998712539673
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.513192236423492,
        "pmax": 44.999998807907104,
        "qmin": -2.2050000727176666,
        "qmax": 17.28000044822693,
        "regulated": 32286,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "32286_1_ieeet1",
      "ports": {
        "bus": 32286,
        "speed": 14988,
        "vs": 14991,
        "efd": 14990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32286_1_hygov",
      "ports": {
        "speed": 14988,
        "pmech": 14989
      },
      "params": {
        "Trate": 54.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43948161602020264,
        "Tr": 6.951671123504639,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4569000005722046,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32286_1_ieeest",
      "ports": {
        "input": 14988,
        "output": 14991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32286_2_gensal",
      "ports": {
        "bus": 32286,
        "pmech": 14993,
        "efd": 14994,
        "speed": 14992
      },
      "params": {
        "mva": 54.0,
        "H": 3.698699951171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.073099970817566,
        "Xdp": 0.4876999855041504,
        "Xdpp": 0.45590001344680786,
        "Xq": 0.6960999965667725,
        "Xl": 0.08110000193119049,
        "Tdop": 6.0,
        "Tdopp": 0.14890000224113464,
        "Tqopp": 0.16410000622272491,
        "S10": 0.09669999778270721,
        "S12": 0.25099998712539673
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.474923372268677,
        "pmax": 44.999998807907104,
        "qmin": -2.2050000727176666,
        "qmax": 17.28000044822693,
        "regulated": 32286,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "32286_2_ieeet1",
      "ports": {
        "bus": 32286,
        "speed": 14992,
        "vs": 14995,
        "efd": 14994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32286_2_hygov",
      "ports": {
        "speed": 14992,
        "pmech": 14993
      },
      "params": {
        "Trate": 54.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43948161602020264,
        "Tr": 6.951671123504639,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4569000005722046,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32286_2_ieeest",
      "ports": {
        "input": 14992,
        "output": 14995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32286_3_gensal",
      "ports": {
        "bus": 32286,
        "pmech": 14997,
        "efd": 14998,
        "speed": 14996
      },
      "params": {
        "mva": 54.0,
        "H": 3.698699951171875,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.073099970817566,
        "Xdp": 0.4876999855041504,
        "Xdpp": 0.45590001344680786,
        "Xq": 0.6960999965667725,
        "Xl": 0.08110000193119049,
        "Tdop": 6.0,
        "Tdopp": 0.14890000224113464,
        "Tqopp": 0.16410000622272491,
        "S10": 0.09669999778270721,
        "S12": 0.25099998712539673
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.95247060060501,
        "pmax": 44.999998807907104,
        "qmin": -2.2050000727176666,
        "qmax": 17.28000044822693,
        "regulated": 32286,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "32286_3_ieeet1",
      "ports": {
        "bus": 32286,
        "speed": 14996,
        "vs": 14999,
        "efd": 14998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32286_3_hygov",
      "ports": {
        "speed": 14996,
        "pmech": 14997
      },
      "params": {
        "Trate": 54.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43948161602020264,
        "Tr": 6.951671123504639,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4569000005722046,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32286_3_ieeest",
      "ports": {
        "input": 14996,
        "output": 14999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32288_1_gensal",
      "ports": {
        "bus": 32288,
        "pmech": 15001,
        "efd": 15002,
        "speed": 15000
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 1.5145000219345093,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.60589998960495,
        "Xdp": 0.20069999992847443,
        "Xdpp": 0.13650000095367432,
        "Xq": 0.3912999927997589,
        "Xl": 0.11540000140666962,
        "Tdop": 6.0,
        "Tdopp": 0.3125,
        "Tqopp": 0.4683000147342682,
        "S10": 0.20329999923706055,
        "S12": 0.4277999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7053112164139748,
        "pmax": 11.999999731779099,
        "qmin": -0.5880000069737434,
        "qmax": 4.608000069856644,
        "regulated": 32288,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32288_1_ieeet1",
      "ports": {
        "bus": 32288,
        "speed": 15000,
        "vs": 15003,
        "efd": 15002
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9521000385284424,
        "E2": 3.9361000061035156,
        "Se1": 0.08910000324249268,
        "Se2": 0.40849998593330383,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32288_1_hygov",
      "ports": {
        "speed": 15000,
        "pmech": 15001
      },
      "params": {
        "Trate": 14.399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8651000261306763,
        "Tr": 5.666359901428223,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1505999565124512,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32288_1_ieeest",
      "ports": {
        "input": 15000,
        "output": 15003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32289_1_gensal",
      "ports": {
        "bus": 32289,
        "pmech": 15005,
        "efd": 15006,
        "speed": 15004
      },
      "params": {
        "mva": 14.399999618530273,
        "H": 1.5145000219345093,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.60589998960495,
        "Xdp": 0.20069999992847443,
        "Xdpp": 0.13650000095367432,
        "Xq": 0.3912999927997589,
        "Xl": 0.11540000140666962,
        "Tdop": 6.0,
        "Tdopp": 0.3125,
        "Tqopp": 0.4683000147342682,
        "S10": 0.20329999923706055,
        "S12": 0.4277999997138977
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.196253418922424,
        "pmax": 11.999999731779099,
        "qmin": -0.5880000069737434,
        "qmax": 4.608000069856644,
        "regulated": 32289,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32289_1_ieeet1",
      "ports": {
        "bus": 32289,
        "speed": 15004,
        "vs": 15007,
        "efd": 15006
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9521000385284424,
        "E2": 3.9361000061035156,
        "Se1": 0.08910000324249268,
        "Se2": 0.40849998593330383,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32289_1_hygov",
      "ports": {
        "speed": 15004,
        "pmech": 15005
      },
      "params": {
        "Trate": 14.399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8651000261306763,
        "Tr": 5.666359901428223,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1505999565124512,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07039999961853027,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32289_1_ieeest",
      "ports": {
        "input": 15004,
        "output": 15007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32294_1_gensal",
      "ports": {
        "bus": 32294,
        "pmech": 15009,
        "efd": 15010,
        "speed": 15008
      },
      "params": {
        "mva": 4.559999942779541,
        "H": 1.8674999475479126,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7085000276565552,
        "Xdp": 0.25540000200271606,
        "Xdpp": 0.22709999978542328,
        "Xq": 0.45829999446868896,
        "Xl": 0.07620000094175339,
        "Tdop": 6.0,
        "Tdopp": 0.049400001764297485,
        "Tqopp": 0.14589999616146088,
        "S10": 0.18289999663829803,
        "S12": 0.534500002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8913758918642998,
        "pmax": 3.799999877810478,
        "qmin": -0.18619999755173922,
        "qmax": 1.4592000283300877,
        "regulated": 32294,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32294_1_ieeet1",
      "ports": {
        "bus": 32294,
        "speed": 15008,
        "vs": 15011,
        "efd": 15010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32294_1_hygov",
      "ports": {
        "speed": 15008,
        "pmech": 15009
      },
      "params": {
        "Trate": 4.559999942779541,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.21095922589302063,
        "Tr": 1.7512423992156982,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.32820001244544983,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32294_1_ieeest",
      "ports": {
        "input": 15008,
        "output": 15011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32294_2_gensal",
      "ports": {
        "bus": 32294,
        "pmech": 15013,
        "efd": 15014,
        "speed": 15012
      },
      "params": {
        "mva": 4.559999942779541,
        "H": 1.8674999475479126,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7085000276565552,
        "Xdp": 0.25540000200271606,
        "Xdpp": 0.22709999978542328,
        "Xq": 0.45829999446868896,
        "Xl": 0.07620000094175339,
        "Tdop": 6.0,
        "Tdopp": 0.049400001764297485,
        "Tqopp": 0.14589999616146088,
        "S10": 0.18289999663829803,
        "S12": 0.534500002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2028752826154232,
        "pmax": 3.799999877810478,
        "qmin": -0.18619999755173922,
        "qmax": 1.4592000283300877,
        "regulated": 32294,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32294_2_ieeet1",
      "ports": {
        "bus": 32294,
        "speed": 15012,
        "vs": 15015,
        "efd": 15014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32294_2_hygov",
      "ports": {
        "speed": 15012,
        "pmech": 15013
      },
      "params": {
        "Trate": 4.559999942779541,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.21095922589302063,
        "Tr": 1.7512423992156982,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.32820001244544983,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32294_2_ieeest",
      "ports": {
        "input": 15012,
        "output": 15015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32294_3_gensal",
      "ports": {
        "bus": 32294,
        "pmech": 15017,
        "efd": 15018,
        "speed": 15016
      },
      "params": {
        "mva": 4.559999942779541,
        "H": 1.8674999475479126,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7085000276565552,
        "Xdp": 0.25540000200271606,
        "Xdpp": 0.22709999978542328,
        "Xq": 0.45829999446868896,
        "Xl": 0.07620000094175339,
        "Tdop": 6.0,
        "Tdopp": 0.049400001764297485,
        "Tqopp": 0.14589999616146088,
        "S10": 0.18289999663829803,
        "S12": 0.534500002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7699180860072374,
        "pmax": 3.799999877810478,
        "qmin": -0.18619999755173922,
        "qmax": 1.4592000283300877,
        "regulated": 32294,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32294_3_ieeet1",
      "ports": {
        "bus": 32294,
        "speed": 15016,
        "vs": 15019,
        "efd": 15018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32294_3_hygov",
      "ports": {
        "speed": 15016,
        "pmech": 15017
      },
      "params": {
        "Trate": 4.559999942779541,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.21095922589302063,
        "Tr": 1.7512423992156982,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.32820001244544983,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32294_3_ieeest",
      "ports": {
        "input": 15016,
        "output": 15019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32296_1_gensal",
      "ports": {
        "bus": 32296,
        "pmech": 15021,
        "efd": 15022,
        "speed": 15020
      },
      "params": {
        "mva": 4.559999942779541,
        "H": 1.8674999475479126,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7085000276565552,
        "Xdp": 0.25540000200271606,
        "Xdpp": 0.22709999978542328,
        "Xq": 0.45829999446868896,
        "Xl": 0.07620000094175339,
        "Tdop": 6.0,
        "Tdopp": 0.049400001764297485,
        "Tqopp": 0.14589999616146088,
        "S10": 0.18289999663829803,
        "S12": 0.534500002861023
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6097113490104675,
        "pmax": 3.799999877810478,
        "qmin": -0.18619999755173922,
        "qmax": 1.4592000283300877,
        "regulated": 32296,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32296_1_ieeet1",
      "ports": {
        "bus": 32296,
        "speed": 15020,
        "vs": 15023,
        "efd": 15022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32296_1_hygov",
      "ports": {
        "speed": 15020,
        "pmech": 15021
      },
      "params": {
        "Trate": 4.559999942779541,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.21095922589302063,
        "Tr": 1.7512423992156982,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.32820001244544983,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07429999858140945,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32296_1_ieeest",
      "ports": {
        "input": 15020,
        "output": 15023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32306_1_genrou",
      "ports": {
        "bus": 32306,
        "pmech": 15025,
        "efd": 15026,
        "speed": 15024
      },
      "params": {
        "mva": 1560.0,
        "H": 3.5574684143066406,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.24269999563694,
        "Xdpp": 0.1762000024318695,
        "Xq": 1.9019999504089355,
        "Xqp": 0.398499995470047,
        "Xqpp": 0.1762000024318695,
        "Xl": 0.13099999725818634,
        "Tdop": 9.270700454711914,
        "Tdopp": 0.04569999873638153,
        "Tqop": 0.5059000253677368,
        "Tqopp": 0.06449999660253525,
        "S10": 0.19789999723434448,
        "S12": 0.6306999921798706
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 141.87581539154053,
        "pmax": 1300.0,
        "qmin": -158.59999656677246,
        "qmax": 605.8000087738037,
        "regulated": 32303,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "32306_1_ieeet1",
      "ports": {
        "bus": 32306,
        "speed": 15024,
        "vs": 15027,
        "efd": 15026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32306_1_tgov1",
      "ports": {
        "speed": 15024,
        "pmech": 15025
      },
      "params": {
        "Trate": 1560.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09094603359699249,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32306_1_ieeest",
      "ports": {
        "input": 15024,
        "output": 15027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32310_1_gensal",
      "ports": {
        "bus": 32310,
        "pmech": 15029,
        "efd": 15030,
        "speed": 15028
      },
      "params": {
        "mva": 42.36000061035156,
        "H": 2.1772000789642334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0051000118255615,
        "Xdp": 0.23340000212192535,
        "Xdpp": 0.21209999918937683,
        "Xq": 0.6517000198364258,
        "Xl": 0.15289999544620514,
        "Tdop": 6.0,
        "Tdopp": 0.2992999851703644,
        "Tqopp": 0.320499986410141,
        "S10": 0.296999990940094,
        "S12": 0.9348999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.542306423187256,
        "pmax": 35.29999852180481,
        "qmin": -1.729699969291687,
        "qmax": 13.555200397968292,
        "regulated": 32310,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32310_1_ieeet1",
      "ports": {
        "bus": 32310,
        "speed": 15028,
        "vs": 15031,
        "efd": 15030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32310_1_hygov",
      "ports": {
        "speed": 15028,
        "pmech": 15029
      },
      "params": {
        "Trate": 42.36000061035156,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7770577073097229,
        "Tr": 7.217133045196533,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5231000185012817,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07500000298023224,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32310_1_ieeest",
      "ports": {
        "input": 15028,
        "output": 15031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32320_1_genrou",
      "ports": {
        "bus": 32320,
        "pmech": 15033,
        "efd": 15034,
        "speed": 15032
      },
      "params": {
        "mva": 299.07000732421875,
        "H": 4.999570369720459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2291998863220215,
        "Xdp": 0.22210000455379486,
        "Xdpp": 0.10779999941587448,
        "Xq": 2.0703001022338867,
        "Xqp": 0.2994000017642975,
        "Xqpp": 0.10779999941587448,
        "Xl": 0.08150000125169754,
        "Tdop": 9.428199768066406,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.5831999778747559,
        "Tqopp": 0.09290000051259995,
        "S10": 0.24269999563694,
        "S12": 0.7006999850273132
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.7301378250122,
        "pmax": 249.22499656677246,
        "qmin": -27.663975954055786,
        "qmax": 126.85552835464478,
        "regulated": 32320,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "32320_1_ieeet1",
      "ports": {
        "bus": 32320,
        "speed": 15032,
        "vs": 15035,
        "efd": 15034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32320_1_tgov1",
      "ports": {
        "speed": 15032,
        "pmech": 15033
      },
      "params": {
        "Trate": 299.07000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.23650027811527252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32320_1_ieeest",
      "ports": {
        "input": 15032,
        "output": 15035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32321_1_genrou",
      "ports": {
        "bus": 32321,
        "pmech": 15037,
        "efd": 15038,
        "speed": 15036
      },
      "params": {
        "mva": 299.07000732421875,
        "H": 4.999570369720459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2291998863220215,
        "Xdp": 0.22210000455379486,
        "Xdpp": 0.10779999941587448,
        "Xq": 2.0703001022338867,
        "Xqp": 0.2994000017642975,
        "Xqpp": 0.10779999941587448,
        "Xl": 0.08150000125169754,
        "Tdop": 9.428199768066406,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.5831999778747559,
        "Tqopp": 0.09290000051259995,
        "S10": 0.24269999563694,
        "S12": 0.7006999850273132
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 62.121981382369995,
        "pmax": 249.22499656677246,
        "qmin": -27.663975954055786,
        "qmax": 126.85552835464478,
        "regulated": 32318,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32321_1_ieeet1",
      "ports": {
        "bus": 32321,
        "speed": 15036,
        "vs": 15039,
        "efd": 15038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32321_1_tgov1",
      "ports": {
        "speed": 15036,
        "pmech": 15037
      },
      "params": {
        "Trate": 299.07000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2077171951532364,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32321_1_ieeest",
      "ports": {
        "input": 15036,
        "output": 15039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32322_1_genrou",
      "ports": {
        "bus": 32322,
        "pmech": 15041,
        "efd": 15042,
        "speed": 15040
      },
      "params": {
        "mva": 299.07000732421875,
        "H": 4.999570369720459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2291998863220215,
        "Xdp": 0.22210000455379486,
        "Xdpp": 0.10779999941587448,
        "Xq": 2.0703001022338867,
        "Xqp": 0.2994000017642975,
        "Xqpp": 0.10779999941587448,
        "Xl": 0.08150000125169754,
        "Tdop": 9.428199768066406,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.5831999778747559,
        "Tqopp": 0.09290000051259995,
        "S10": 0.24269999563694,
        "S12": 0.7006999850273132
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 123.12287092208862,
        "pmax": 249.22499656677246,
        "qmin": -27.663975954055786,
        "qmax": 126.85552835464478,
        "regulated": 32318,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32322_1_ieeet1",
      "ports": {
        "bus": 32322,
        "speed": 15040,
        "vs": 15043,
        "efd": 15042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32322_1_tgov1",
      "ports": {
        "speed": 15040,
        "pmech": 15041
      },
      "params": {
        "Trate": 299.07000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4116857945919037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32322_1_ieeest",
      "ports": {
        "input": 15040,
        "output": 15043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32323_1_genrou",
      "ports": {
        "bus": 32323,
        "pmech": 15045,
        "efd": 15046,
        "speed": 15044
      },
      "params": {
        "mva": 299.07000732421875,
        "H": 4.999570369720459,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2291998863220215,
        "Xdp": 0.22210000455379486,
        "Xdpp": 0.10779999941587448,
        "Xq": 2.0703001022338867,
        "Xqp": 0.2994000017642975,
        "Xqpp": 0.10779999941587448,
        "Xl": 0.08150000125169754,
        "Tdop": 9.428199768066406,
        "Tdopp": 0.0502999983727932,
        "Tqop": 0.5831999778747559,
        "Tqopp": 0.09290000051259995,
        "S10": 0.24269999563694,
        "S12": 0.7006999850273132
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 118.29907894134521,
        "pmax": 249.22499656677246,
        "qmin": -27.663975954055786,
        "qmax": 126.85552835464478,
        "regulated": 32318,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32323_1_ieeet1",
      "ports": {
        "bus": 32323,
        "speed": 15044,
        "vs": 15047,
        "efd": 15046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32323_1_tgov1",
      "ports": {
        "speed": 15044,
        "pmech": 15045
      },
      "params": {
        "Trate": 299.07000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3955564796924591,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32323_1_ieeest",
      "ports": {
        "input": 15044,
        "output": 15047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32330_2_gensal",
      "ports": {
        "bus": 32330,
        "pmech": 15049,
        "efd": 15050,
        "speed": 15048
      },
      "params": {
        "mva": 48.0,
        "H": 3.891900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.17330002784729,
        "Xdp": 0.5065000057220459,
        "Xdpp": 0.3172999918460846,
        "Xq": 0.7615000009536743,
        "Xl": 0.226500004529953,
        "Tdop": 6.0,
        "Tdopp": 0.5587000250816345,
        "Tqopp": 0.5354999899864197,
        "S10": 0.0697999969124794,
        "S12": 0.46070000529289246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.65731680393219,
        "pmax": 40.00000059604645,
        "qmin": -1.9600000232458115,
        "qmax": 15.360000729560852,
        "regulated": 32330,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "32330_2_ieeet1",
      "ports": {
        "bus": 32330,
        "speed": 15048,
        "vs": 15051,
        "efd": 15050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32330_2_hygov",
      "ports": {
        "speed": 15048,
        "pmech": 15049
      },
      "params": {
        "Trate": 48.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34708237648010254,
        "Tr": 5.833932876586914,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1892999410629272,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32330_2_ieeest",
      "ports": {
        "input": 15048,
        "output": 15051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32331_1_gensal",
      "ports": {
        "bus": 32331,
        "pmech": 15053,
        "efd": 15054,
        "speed": 15052
      },
      "params": {
        "mva": 48.0,
        "H": 3.891900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.17330002784729,
        "Xdp": 0.5065000057220459,
        "Xdpp": 0.3172999918460846,
        "Xq": 0.7615000009536743,
        "Xl": 0.226500004529953,
        "Tdop": 6.0,
        "Tdopp": 0.5587000250816345,
        "Tqopp": 0.5354999899864197,
        "S10": 0.0697999969124794,
        "S12": 0.46070000529289246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.876266479492188,
        "pmax": 40.00000059604645,
        "qmin": -1.9600000232458115,
        "qmax": 15.360000729560852,
        "regulated": 32331,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "32331_1_ieeet1",
      "ports": {
        "bus": 32331,
        "speed": 15052,
        "vs": 15055,
        "efd": 15054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32331_1_hygov",
      "ports": {
        "speed": 15052,
        "pmech": 15053
      },
      "params": {
        "Trate": 48.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34708237648010254,
        "Tr": 5.833932876586914,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1892999410629272,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32331_1_ieeest",
      "ports": {
        "input": 15052,
        "output": 15055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32331_2_gensal",
      "ports": {
        "bus": 32331,
        "pmech": 15057,
        "efd": 15058,
        "speed": 15056
      },
      "params": {
        "mva": 48.0,
        "H": 3.891900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.17330002784729,
        "Xdp": 0.5065000057220459,
        "Xdpp": 0.3172999918460846,
        "Xq": 0.7615000009536743,
        "Xl": 0.226500004529953,
        "Tdop": 6.0,
        "Tdopp": 0.5587000250816345,
