        "Tqopp": 0.5354999899864197,
        "S10": 0.0697999969124794,
        "S12": 0.46070000529289246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.311350107192993,
        "pmax": 40.00000059604645,
        "qmin": -1.9600000232458115,
        "qmax": 15.360000729560852,
        "regulated": 32331,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "32331_2_ieeet1",
      "ports": {
        "bus": 32331,
        "speed": 15056,
        "vs": 15059,
        "efd": 15058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32331_2_hygov",
      "ports": {
        "speed": 15056,
        "pmech": 15057
      },
      "params": {
        "Trate": 48.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34708237648010254,
        "Tr": 5.833932876586914,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1892999410629272,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32331_2_ieeest",
      "ports": {
        "input": 15056,
        "output": 15059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32333_1_gensal",
      "ports": {
        "bus": 32333,
        "pmech": 15061,
        "efd": 15062,
        "speed": 15060
      },
      "params": {
        "mva": 48.0,
        "H": 3.891900062561035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.17330002784729,
        "Xdp": 0.5065000057220459,
        "Xdpp": 0.3172999918460846,
        "Xq": 0.7615000009536743,
        "Xl": 0.226500004529953,
        "Tdop": 6.0,
        "Tdopp": 0.5587000250816345,
        "Tqopp": 0.5354999899864197,
        "S10": 0.0697999969124794,
        "S12": 0.46070000529289246
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.442424178123474,
        "pmax": 40.00000059604645,
        "qmin": -1.9600000232458115,
        "qmax": 15.360000729560852,
        "regulated": 32333,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "32333_1_ieeet1",
      "ports": {
        "bus": 32333,
        "speed": 15060,
        "vs": 15063,
        "efd": 15062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32333_1_hygov",
      "ports": {
        "speed": 15060,
        "pmech": 15061
      },
      "params": {
        "Trate": 48.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.34708237648010254,
        "Tr": 5.833932876586914,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1892999410629272,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32333_1_ieeest",
      "ports": {
        "input": 15060,
        "output": 15063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32337_1_gensal",
      "ports": {
        "bus": 32337,
        "pmech": 15065,
        "efd": 15066,
        "speed": 15064
      },
      "params": {
        "mva": 41.90399932861328,
        "H": 1.8437000513076782,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9125999808311462,
        "Xdp": 0.25839999318122864,
        "Xdpp": 0.18649999797344208,
        "Xq": 0.5914000272750854,
        "Xl": 0.10790000110864639,
        "Tdop": 6.0,
        "Tdopp": 0.049300000071525574,
        "Tqopp": 0.39480000734329224,
        "S10": 0.18160000443458557,
        "S12": 0.5062999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.87069445848465,
        "pmax": 34.92000102996826,
        "qmin": -1.7110800370573997,
        "qmax": 13.40927928686142,
        "regulated": 32337,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "32337_1_ieeet1",
      "ports": {
        "bus": 32337,
        "speed": 15064,
        "vs": 15067,
        "efd": 15066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32337_1_hygov",
      "ports": {
        "speed": 15064,
        "pmech": 15065
      },
      "params": {
        "Trate": 41.90399932861328,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.33984848856925964,
        "Tr": 2.7675909996032715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5285999774932861,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32337_1_ieeest",
      "ports": {
        "input": 15064,
        "output": 15067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32338_1_gensal",
      "ports": {
        "bus": 32338,
        "pmech": 15069,
        "efd": 15070,
        "speed": 15068
      },
      "params": {
        "mva": 41.90399932861328,
        "H": 1.8437000513076782,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9125999808311462,
        "Xdp": 0.25839999318122864,
        "Xdpp": 0.18649999797344208,
        "Xq": 0.5914000272750854,
        "Xl": 0.10790000110864639,
        "Tdop": 6.0,
        "Tdopp": 0.049300000071525574,
        "Tqopp": 0.39480000734329224,
        "S10": 0.18160000443458557,
        "S12": 0.5062999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.8381387591362,
        "pmax": 34.92000102996826,
        "qmin": -1.7110800370573997,
        "qmax": 13.40927928686142,
        "regulated": 32338,
        "vset": 1.0325000286102295
      }
    },
    {
      "class": "Ieeet1",
      "id": "32338_1_ieeet1",
      "ports": {
        "bus": 32338,
        "speed": 15068,
        "vs": 15071,
        "efd": 15070
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32338_1_hygov",
      "ports": {
        "speed": 15068,
        "pmech": 15069
      },
      "params": {
        "Trate": 41.90399932861328,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.33984848856925964,
        "Tr": 2.7675909996032715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5285999774932861,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32338_1_ieeest",
      "ports": {
        "input": 15068,
        "output": 15071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32338_2_gensal",
      "ports": {
        "bus": 32338,
        "pmech": 15073,
        "efd": 15074,
        "speed": 15072
      },
      "params": {
        "mva": 41.90399932861328,
        "H": 1.8437000513076782,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9125999808311462,
        "Xdp": 0.25839999318122864,
        "Xdpp": 0.18649999797344208,
        "Xq": 0.5914000272750854,
        "Xl": 0.10790000110864639,
        "Tdop": 6.0,
        "Tdopp": 0.049300000071525574,
        "Tqopp": 0.39480000734329224,
        "S10": 0.18160000443458557,
        "S12": 0.5062999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.5013284534215927,
        "pmax": 34.92000102996826,
        "qmin": -1.7110800370573997,
        "qmax": 13.40927928686142,
        "regulated": 32338,
        "vset": 1.0325000286102295
      }
    },
    {
      "class": "Ieeet1",
      "id": "32338_2_ieeet1",
      "ports": {
        "bus": 32338,
        "speed": 15072,
        "vs": 15075,
        "efd": 15074
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32338_2_hygov",
      "ports": {
        "speed": 15072,
        "pmech": 15073
      },
      "params": {
        "Trate": 41.90399932861328,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.33984848856925964,
        "Tr": 2.7675909996032715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5285999774932861,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32338_2_ieeest",
      "ports": {
        "input": 15072,
        "output": 15075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32339_1_gensal",
      "ports": {
        "bus": 32339,
        "pmech": 15077,
        "efd": 15078,
        "speed": 15076
      },
      "params": {
        "mva": 41.90399932861328,
        "H": 1.8437000513076782,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9125999808311462,
        "Xdp": 0.25839999318122864,
        "Xdpp": 0.18649999797344208,
        "Xq": 0.5914000272750854,
        "Xl": 0.10790000110864639,
        "Tdop": 6.0,
        "Tdopp": 0.049300000071525574,
        "Tqopp": 0.39480000734329224,
        "S10": 0.18160000443458557,
        "S12": 0.5062999725341797
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.733439862728119,
        "pmax": 34.92000102996826,
        "qmin": -1.7110800370573997,
        "qmax": 13.40927928686142,
        "regulated": 32339,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "32339_1_ieeet1",
      "ports": {
        "bus": 32339,
        "speed": 15076,
        "vs": 15079,
        "efd": 15078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32339_1_hygov",
      "ports": {
        "speed": 15076,
        "pmech": 15077
      },
      "params": {
        "Trate": 41.90399932861328,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.33984848856925964,
        "Tr": 2.7675909996032715,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5285999774932861,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07150000333786011,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32339_1_ieeest",
      "ports": {
        "input": 15076,
        "output": 15079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32345_1_genrou",
      "ports": {
        "bus": 32345,
        "pmech": 15081,
        "efd": 15082,
        "speed": 15080
      },
      "params": {
        "mva": 1523.8800048828125,
        "H": 2.477139472961426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.4000999927520752,
        "Xdpp": 0.2865999937057495,
        "Xq": 1.9019999504089355,
        "Xqp": 0.4496999979019165,
        "Xqpp": 0.2865999937057495,
        "Xl": 0.2167000025510788,
        "Tdop": 9.842599868774414,
        "Tdopp": 0.03830000013113022,
        "Tqop": 1.3393000364303589,
        "Tqopp": 0.060499999672174454,
        "S10": 0.17229999601840973,
        "S12": 0.5795000195503235
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 280.246376991272,
        "pmax": 1269.9000358581543,
        "qmin": -104.13180589675903,
        "qmax": 467.3232078552246,
        "regulated": 32343,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "32345_1_ieeet1",
      "ports": {
        "bus": 32345,
        "speed": 15080,
        "vs": 15083,
        "efd": 15082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.02329999953508377,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 1.916100025177002,
        "E2": 2.5546998977661133,
        "Se1": 0.010099999606609344,
        "Se2": 0.25940001010894775,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32345_1_tgov1",
      "ports": {
        "speed": 15080,
        "pmech": 15081
      },
      "params": {
        "Trate": 1523.8800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18390317261219025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32345_1_ieeest",
      "ports": {
        "input": 15080,
        "output": 15083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32352_1_gensal",
      "ports": {
        "bus": 32352,
        "pmech": 15085,
        "efd": 15086,
        "speed": 15084
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 1.7417000532150269,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9375,
        "Xdp": 0.26739999651908875,
        "Xdpp": 0.227400004863739,
        "Xq": 0.6075999736785889,
        "Xl": 0.22269999980926514,
        "Tdop": 6.0,
        "Tdopp": 0.31139999628067017,
        "Tqopp": 0.37130001187324524,
        "S10": 0.2370000034570694,
        "S12": 0.7709000110626221
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.76450166106224,
        "pmax": 18.000000715255737,
        "qmin": -0.8820000104606152,
        "qmax": 6.911999732255936,
        "regulated": 32352,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32352_1_ieeet1",
      "ports": {
        "bus": 32352,
        "speed": 15084,
        "vs": 15087,
        "efd": 15086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32352_1_hygov",
      "ports": {
        "speed": 15084,
        "pmech": 15085
      },
      "params": {
        "Trate": 21.600000381469727,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6231488585472107,
        "Tr": 4.728655815124512,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9401000142097473,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32352_1_ieeest",
      "ports": {
        "input": 15084,
        "output": 15087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32353_1_gensal",
      "ports": {
        "bus": 32353,
        "pmech": 15089,
        "efd": 15090,
        "speed": 15088
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 1.7417000532150269,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9375,
        "Xdp": 0.26739999651908875,
        "Xdpp": 0.227400004863739,
        "Xq": 0.6075999736785889,
        "Xl": 0.22269999980926514,
        "Tdop": 6.0,
        "Tdopp": 0.31139999628067017,
        "Tqopp": 0.37130001187324524,
        "S10": 0.2370000034570694,
        "S12": 0.7709000110626221
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.120829284191132,
        "pmax": 18.000000715255737,
        "qmin": -0.8820000104606152,
        "qmax": 6.911999732255936,
        "regulated": 32353,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32353_1_ieeet1",
      "ports": {
        "bus": 32353,
        "speed": 15088,
        "vs": 15091,
        "efd": 15090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32353_1_hygov",
      "ports": {
        "speed": 15088,
        "pmech": 15089
      },
      "params": {
        "Trate": 21.600000381469727,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6231488585472107,
        "Tr": 4.728655815124512,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9401000142097473,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32353_1_ieeest",
      "ports": {
        "input": 15088,
        "output": 15091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32355_1_gensal",
      "ports": {
        "bus": 32355,
        "pmech": 15093,
        "efd": 15094,
        "speed": 15092
      },
      "params": {
        "mva": 21.600000381469727,
        "H": 1.7417000532150269,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9375,
        "Xdp": 0.26739999651908875,
        "Xdpp": 0.227400004863739,
        "Xq": 0.6075999736785889,
        "Xl": 0.22269999980926514,
        "Tdop": 6.0,
        "Tdopp": 0.31139999628067017,
        "Tqopp": 0.37130001187324524,
        "S10": 0.2370000034570694,
        "S12": 0.7709000110626221
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.5981671661138535,
        "pmax": 18.000000715255737,
        "qmin": -0.8820000104606152,
        "qmax": 6.911999732255936,
        "regulated": 32355,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32355_1_ieeet1",
      "ports": {
        "bus": 32355,
        "speed": 15092,
        "vs": 15095,
        "efd": 15094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32355_1_hygov",
      "ports": {
        "speed": 15092,
        "pmech": 15093
      },
      "params": {
        "Trate": 21.600000381469727,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6231488585472107,
        "Tr": 4.728655815124512,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9401000142097473,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32355_1_ieeest",
      "ports": {
        "input": 15092,
        "output": 15095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32359_1_genrou",
      "ports": {
        "bus": 32359,
        "pmech": 15097,
        "efd": 15098,
        "speed": 15096
      },
      "params": {
        "mva": 340.0,
        "H": 3.2504656314849854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239799976348877,
        "Xdp": 0.3785000145435333,
        "Xdpp": 0.27140000462532043,
        "Xq": 2.125499963760376,
        "Xqp": 0.5814999938011169,
        "Xqpp": 0.27140000462532043,
        "Xl": 0.20489999651908875,
        "Tdop": 7.189899921417236,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.6449000239372253,
        "Tqopp": 0.06769999861717224,
        "S10": 0.13210000097751617,
        "S12": 0.499099999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 102.00334787368774,
        "pmax": 283.33332538604736,
        "qmin": -34.566667675971985,
        "qmax": 132.03333616256714,
        "regulated": 32358,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "32359_1_ieeet1",
      "ports": {
        "bus": 32359,
        "speed": 15096,
        "vs": 15099,
        "efd": 15098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32359_1_tgov1",
      "ports": {
        "speed": 15096,
        "pmech": 15097
      },
      "params": {
        "Trate": 340.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3000098466873169,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32359_1_ieeest",
      "ports": {
        "input": 15096,
        "output": 15099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32360_1_genrou",
      "ports": {
        "bus": 32360,
        "pmech": 15101,
        "efd": 15102,
        "speed": 15100
      },
      "params": {
        "mva": 340.0,
        "H": 3.2504656314849854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239799976348877,
        "Xdp": 0.3785000145435333,
        "Xdpp": 0.27140000462532043,
        "Xq": 2.125499963760376,
        "Xqp": 0.5814999938011169,
        "Xqpp": 0.27140000462532043,
        "Xl": 0.20489999651908875,
        "Tdop": 7.189899921417236,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.6449000239372253,
        "Tqopp": 0.06769999861717224,
        "S10": 0.13210000097751617,
        "S12": 0.499099999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.999247550964355,
        "pmax": 283.33332538604736,
        "qmin": -34.566667675971985,
        "qmax": 132.03333616256714,
        "regulated": 32358,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "32360_1_ieeet1",
      "ports": {
        "bus": 32360,
        "speed": 15100,
        "vs": 15103,
        "efd": 15102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32360_1_tgov1",
      "ports": {
        "speed": 15100,
        "pmech": 15101
      },
      "params": {
        "Trate": 340.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18823307752609253,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32360_1_ieeest",
      "ports": {
        "input": 15100,
        "output": 15103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32361_1_genrou",
      "ports": {
        "bus": 32361,
        "pmech": 15105,
        "efd": 15106,
        "speed": 15104
      },
      "params": {
        "mva": 340.0,
        "H": 3.2504656314849854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239799976348877,
        "Xdp": 0.3785000145435333,
        "Xdpp": 0.27140000462532043,
        "Xq": 2.125499963760376,
        "Xqp": 0.5814999938011169,
        "Xqpp": 0.27140000462532043,
        "Xl": 0.20489999651908875,
        "Tdop": 7.189899921417236,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.6449000239372253,
        "Tqopp": 0.06769999861717224,
        "S10": 0.13210000097751617,
        "S12": 0.499099999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 87.82256841659546,
        "pmax": 283.33332538604736,
        "qmin": -34.566667675971985,
        "qmax": 132.03333616256714,
        "regulated": 32358,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "32361_1_ieeet1",
      "ports": {
        "bus": 32361,
        "speed": 15104,
        "vs": 15107,
        "efd": 15106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32361_1_tgov1",
      "ports": {
        "speed": 15104,
        "pmech": 15105
      },
      "params": {
        "Trate": 340.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25830167531967163,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32361_1_ieeest",
      "ports": {
        "input": 15104,
        "output": 15107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32362_1_genrou",
      "ports": {
        "bus": 32362,
        "pmech": 15109,
        "efd": 15110,
        "speed": 15108
      },
      "params": {
        "mva": 340.0,
        "H": 3.2504656314849854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239799976348877,
        "Xdp": 0.3785000145435333,
        "Xdpp": 0.27140000462532043,
        "Xq": 2.125499963760376,
        "Xqp": 0.5814999938011169,
        "Xqpp": 0.27140000462532043,
        "Xl": 0.20489999651908875,
        "Tdop": 7.189899921417236,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.6449000239372253,
        "Tqopp": 0.06769999861717224,
        "S10": 0.13210000097751617,
        "S12": 0.499099999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.56679046154022,
        "pmax": 283.33332538604736,
        "qmin": -34.566667675971985,
        "qmax": 132.03333616256714,
        "regulated": 32358,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "32362_1_ieeet1",
      "ports": {
        "bus": 32362,
        "speed": 15108,
        "vs": 15111,
        "efd": 15110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32362_1_tgov1",
      "ports": {
        "speed": 15108,
        "pmech": 15109
      },
      "params": {
        "Trate": 340.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1457846760749817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32362_1_ieeest",
      "ports": {
        "input": 15108,
        "output": 15111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32363_1_genrou",
      "ports": {
        "bus": 32363,
        "pmech": 15113,
        "efd": 15114,
        "speed": 15112
      },
      "params": {
        "mva": 340.0,
        "H": 3.2504656314849854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239799976348877,
        "Xdp": 0.3785000145435333,
        "Xdpp": 0.27140000462532043,
        "Xq": 2.125499963760376,
        "Xqp": 0.5814999938011169,
        "Xqpp": 0.27140000462532043,
        "Xl": 0.20489999651908875,
        "Tdop": 7.189899921417236,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.6449000239372253,
        "Tqopp": 0.06769999861717224,
        "S10": 0.13210000097751617,
        "S12": 0.499099999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.08136248588562,
        "pmax": 283.33332538604736,
        "qmin": -34.566667675971985,
        "qmax": 132.03333616256714,
        "regulated": 32358,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "32363_1_ieeet1",
      "ports": {
        "bus": 32363,
        "speed": 15112,
        "vs": 15115,
        "efd": 15114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32363_1_tgov1",
      "ports": {
        "speed": 15112,
        "pmech": 15113
      },
      "params": {
        "Trate": 340.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08553341776132584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32363_1_ieeest",
      "ports": {
        "input": 15112,
        "output": 15115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32364_1_genrou",
      "ports": {
        "bus": 32364,
        "pmech": 15117,
        "efd": 15118,
        "speed": 15116
      },
      "params": {
        "mva": 340.0,
        "H": 3.2504656314849854,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.239799976348877,
        "Xdp": 0.3785000145435333,
        "Xdpp": 0.27140000462532043,
        "Xq": 2.125499963760376,
        "Xqp": 0.5814999938011169,
        "Xqpp": 0.27140000462532043,
        "Xl": 0.20489999651908875,
        "Tdop": 7.189899921417236,
        "Tdopp": 0.04190000146627426,
        "Tqop": 0.6449000239372253,
        "Tqopp": 0.06769999861717224,
        "S10": 0.13210000097751617,
        "S12": 0.499099999666214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 68.0081307888031,
        "pmax": 283.33332538604736,
        "qmin": -34.566667675971985,
        "qmax": 132.03333616256714,
        "regulated": 32358,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "32364_1_ieeet1",
      "ports": {
        "bus": 32364,
        "speed": 15116,
        "vs": 15119,
        "efd": 15118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32364_1_tgov1",
      "ports": {
        "speed": 15116,
        "pmech": 15117
      },
      "params": {
        "Trate": 340.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20002391934394836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32364_1_ieeest",
      "ports": {
        "input": 15116,
        "output": 15119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32374_1_gensal",
      "ports": {
        "bus": 32374,
        "pmech": 15121,
        "efd": 15122,
        "speed": 15120
      },
      "params": {
        "mva": 19.920000076293945,
        "H": 1.682800054550171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0268000364303589,
        "Xdp": 0.25270000100135803,
        "Xdpp": 0.17839999496936798,
        "Xq": 0.6658999919891357,
        "Xl": 0.13230000436306,
        "Tdop": 6.0,
        "Tdopp": 0.18369999527931213,
        "Tqopp": 0.3605000078678131,
        "S10": 0.17229999601840973,
        "S12": 0.43799999356269836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.645934745669365,
        "pmax": 16.599999368190765,
        "qmin": -0.813400000333786,
        "qmax": 6.374400109052658,
        "regulated": 32374,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32374_1_ieeet1",
      "ports": {
        "bus": 32374,
        "speed": 15120,
        "vs": 15123,
        "efd": 15122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32374_1_hygov",
      "ports": {
        "speed": 15120,
        "pmech": 15121
      },
      "params": {
        "Trate": 19.920000076293945,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9017539024353027,
        "Tr": 6.51540994644165,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3503999710083008,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32374_1_ieeest",
      "ports": {
        "input": 15120,
        "output": 15123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32377_1_gensal",
      "ports": {
        "bus": 32377,
        "pmech": 15125,
        "efd": 15126,
        "speed": 15124
      },
      "params": {
        "mva": 19.920000076293945,
        "H": 1.682800054550171,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0268000364303589,
        "Xdp": 0.25270000100135803,
        "Xdpp": 0.17839999496936798,
        "Xq": 0.6658999919891357,
        "Xl": 0.13230000436306,
        "Tdop": 6.0,
        "Tdopp": 0.18369999527931213,
        "Tqopp": 0.3605000078678131,
        "S10": 0.17229999601840973,
        "S12": 0.43799999356269836
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.12281209230423,
        "pmax": 16.599999368190765,
        "qmin": -0.813400000333786,
        "qmax": 6.374400109052658,
        "regulated": 32377,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "32377_1_ieeet1",
      "ports": {
        "bus": 32377,
        "speed": 15124,
        "vs": 15127,
        "efd": 15126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32377_1_hygov",
      "ports": {
        "speed": 15124,
        "pmech": 15125
      },
      "params": {
        "Trate": 19.920000076293945,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9017539024353027,
        "Tr": 6.51540994644165,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3503999710083008,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32377_1_ieeest",
      "ports": {
        "input": 15124,
        "output": 15127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32384_1_genrou",
      "ports": {
        "bus": 32384,
        "pmech": 15129,
        "efd": 15130,
        "speed": 15128
      },
      "params": {
        "mva": 376.55999755859375,
        "H": 4.00949764251709,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9179999828338623,
        "Xdp": 0.16699999570846558,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.825600028038025,
        "Xqp": 0.33880001306533813,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.08980000019073486,
        "Tdop": 8.694600105285645,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.8033000230789185,
        "Tqopp": 0.07779999822378159,
        "S10": 0.13529999554157257,
        "S12": 0.5055999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 113.28134536743164,
        "pmax": 313.8000011444092,
        "qmin": -38.28360140323639,
        "qmax": 146.23080492019653,
        "regulated": 32380,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "32384_1_ieeet1",
      "ports": {
        "bus": 32384,
        "speed": 15128,
        "vs": 15131,
        "efd": 15130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32384_1_tgov1",
      "ports": {
        "speed": 15128,
        "pmech": 15129
      },
      "params": {
        "Trate": 376.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3008321225643158,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32384_1_ieeest",
      "ports": {
        "input": 15128,
        "output": 15131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32385_1_genrou",
      "ports": {
        "bus": 32385,
        "pmech": 15133,
        "efd": 15134,
        "speed": 15132
      },
      "params": {
        "mva": 376.55999755859375,
        "H": 4.00949764251709,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9179999828338623,
        "Xdp": 0.16699999570846558,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.825600028038025,
        "Xqp": 0.33880001306533813,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.08980000019073486,
        "Tdop": 8.694600105285645,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.8033000230789185,
        "Tqopp": 0.07779999822378159,
        "S10": 0.13529999554157257,
        "S12": 0.5055999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 132.42727518081665,
        "pmax": 313.8000011444092,
        "qmin": -38.28360140323639,
        "qmax": 146.23080492019653,
        "regulated": 32380,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "32385_1_ieeet1",
      "ports": {
        "bus": 32385,
        "speed": 15132,
        "vs": 15135,
        "efd": 15134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32385_1_tgov1",
      "ports": {
        "speed": 15132,
        "pmech": 15133
      },
      "params": {
        "Trate": 376.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35167643427848816,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32385_1_ieeest",
      "ports": {
        "input": 15132,
        "output": 15135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32386_1_genrou",
      "ports": {
        "bus": 32386,
        "pmech": 15137,
        "efd": 15138,
        "speed": 15136
      },
      "params": {
        "mva": 376.55999755859375,
        "H": 4.00949764251709,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9179999828338623,
        "Xdp": 0.16699999570846558,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.825600028038025,
        "Xqp": 0.33880001306533813,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.08980000019073486,
        "Tdop": 8.694600105285645,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.8033000230789185,
        "Tqopp": 0.07779999822378159,
        "S10": 0.13529999554157257,
        "S12": 0.5055999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.522661447525024,
        "pmax": 313.8000011444092,
        "qmin": -38.28360140323639,
        "qmax": 146.23080492019653,
        "regulated": 32380,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "32386_1_ieeet1",
      "ports": {
        "bus": 32386,
        "speed": 15136,
        "vs": 15139,
        "efd": 15138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32386_1_tgov1",
      "ports": {
        "speed": 15136,
        "pmech": 15137
      },
      "params": {
        "Trate": 376.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1501026749610901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32386_1_ieeest",
      "ports": {
        "input": 15136,
        "output": 15139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32387_1_genrou",
      "ports": {
        "bus": 32387,
        "pmech": 15141,
        "efd": 15142,
        "speed": 15140
      },
      "params": {
        "mva": 376.55999755859375,
        "H": 4.00949764251709,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9179999828338623,
        "Xdp": 0.16699999570846558,
        "Xdpp": 0.12319999933242798,
        "Xq": 1.825600028038025,
        "Xqp": 0.33880001306533813,
        "Xqpp": 0.12319999933242798,
        "Xl": 0.08980000019073486,
        "Tdop": 8.694600105285645,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.8033000230789185,
        "Tqopp": 0.07779999822378159,
        "S10": 0.13529999554157257,
        "S12": 0.5055999755859375
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.676623582839966,
        "pmax": 313.8000011444092,
        "qmin": -38.28360140323639,
        "qmax": 146.23080492019653,
        "regulated": 32380,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "32387_1_ieeet1",
      "ports": {
        "bus": 32387,
        "speed": 15140,
        "vs": 15143,
        "efd": 15142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32387_1_tgov1",
      "ports": {
        "speed": 15140,
        "pmech": 15141
      },
      "params": {
        "Trate": 376.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333417753197,
        "Pvmin": 0.10802162438631058,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32387_1_ieeest",
      "ports": {
        "input": 15140,
        "output": 15143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32390_1_gensal",
      "ports": {
        "bus": 32390,
        "pmech": 15145,
        "efd": 15146,
        "speed": 15144
      },
      "params": {
        "mva": 47.880001068115234,
        "H": 3.69350004196167,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9401000142097473,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.38280001282691956,
        "Xq": 0.6093000173568726,
        "Xl": 0.18960000574588776,
        "Tdop": 6.0,
        "Tdopp": 0.23499999940395355,
        "Tqopp": 0.12610000371932983,
        "S10": 0.19259999692440033,
        "S12": 0.44119998812675476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.706709146499634,
        "pmax": 39.899998903274536,
        "qmin": -1.9550999626517296,
        "qmax": 15.321600437164307,
        "regulated": 32390,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32390_1_ieeet1",
      "ports": {
        "bus": 32390,
        "speed": 15144,
        "vs": 15147,
        "efd": 15146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32390_1_hygov",
      "ports": {
        "speed": 15144,
        "pmech": 15145
      },
      "params": {
        "Trate": 47.880001068115234,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2157161682844162,
        "Tr": 3.5020511150360107,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.678600013256073,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32390_1_ieeest",
      "ports": {
        "input": 15144,
        "output": 15147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32390_2_gensal",
      "ports": {
        "bus": 32390,
        "pmech": 15149,
        "efd": 15150,
        "speed": 15148
      },
      "params": {
        "mva": 47.880001068115234,
        "H": 3.69350004196167,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9401000142097473,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.38280001282691956,
        "Xq": 0.6093000173568726,
        "Xl": 0.18960000574588776,
        "Tdop": 6.0,
        "Tdopp": 0.23499999940395355,
        "Tqopp": 0.12610000371932983,
        "S10": 0.19259999692440033,
        "S12": 0.44119998812675476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.681640893220901,
        "pmax": 39.899998903274536,
        "qmin": -1.9550999626517296,
        "qmax": 15.321600437164307,
        "regulated": 32390,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32390_2_ieeet1",
      "ports": {
        "bus": 32390,
        "speed": 15148,
        "vs": 15151,
        "efd": 15150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32390_2_hygov",
      "ports": {
        "speed": 15148,
        "pmech": 15149
      },
      "params": {
        "Trate": 47.880001068115234,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2157161682844162,
        "Tr": 3.5020511150360107,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.678600013256073,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32390_2_ieeest",
      "ports": {
        "input": 15148,
        "output": 15151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32390_3_gensal",
      "ports": {
        "bus": 32390,
        "pmech": 15153,
        "efd": 15154,
        "speed": 15152
      },
      "params": {
        "mva": 47.880001068115234,
        "H": 3.69350004196167,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9401000142097473,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.38280001282691956,
        "Xq": 0.6093000173568726,
        "Xl": 0.18960000574588776,
        "Tdop": 6.0,
        "Tdopp": 0.23499999940395355,
        "Tqopp": 0.12610000371932983,
        "S10": 0.19259999692440033,
        "S12": 0.44119998812675476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.385036677122116,
        "pmax": 39.899998903274536,
        "qmin": -1.9550999626517296,
        "qmax": 15.321600437164307,
        "regulated": 32390,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32390_3_ieeet1",
      "ports": {
        "bus": 32390,
        "speed": 15152,
        "vs": 15155,
        "efd": 15154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32390_3_hygov",
      "ports": {
        "speed": 15152,
        "pmech": 15153
      },
      "params": {
        "Trate": 47.880001068115234,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2157161682844162,
        "Tr": 3.5020511150360107,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.678600013256073,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32390_3_ieeest",
      "ports": {
        "input": 15152,
        "output": 15155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32390_4_gensal",
      "ports": {
        "bus": 32390,
        "pmech": 15157,
        "efd": 15158,
        "speed": 15156
      },
      "params": {
        "mva": 47.880001068115234,
        "H": 3.69350004196167,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9401000142097473,
        "Xdp": 0.3959999978542328,
        "Xdpp": 0.38280001282691956,
        "Xq": 0.6093000173568726,
        "Xl": 0.18960000574588776,
        "Tdop": 6.0,
        "Tdopp": 0.23499999940395355,
        "Tqopp": 0.12610000371932983,
        "S10": 0.19259999692440033,
        "S12": 0.44119998812675476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.916254699230194,
        "pmax": 39.899998903274536,
        "qmin": -1.9550999626517296,
        "qmax": 15.321600437164307,
        "regulated": 32390,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32390_4_ieeet1",
      "ports": {
        "bus": 32390,
        "speed": 15156,
        "vs": 15159,
        "efd": 15158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32390_4_hygov",
      "ports": {
        "speed": 15156,
        "pmech": 15157
      },
      "params": {
        "Trate": 47.880001068115234,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2157161682844162,
        "Tr": 3.5020511150360107,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.678600013256073,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07280000299215317,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32390_4_ieeest",
      "ports": {
        "input": 15156,
        "output": 15159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32396_2_gensal",
      "ports": {
        "bus": 32396,
        "pmech": 15161,
        "efd": 15162,
        "speed": 15160
      },
      "params": {
        "mva": 34.560001373291016,
        "H": 2.517400026321411,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9110999703407288,
        "Xdp": 0.25099998712539673,
        "Xdpp": 0.2085999995470047,
        "Xq": 0.590399980545044,
        "Xl": 0.17730000615119934,
        "Tdop": 6.0,
        "Tdopp": 0.536300003528595,
        "Tqopp": 0.37439998984336853,
        "S10": 0.12240000069141388,
        "S12": 0.2962000072002411
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.925362795591354,
        "pmax": 28.79999876022339,
        "qmin": -1.4112000353634357,
        "qmax": 11.059200018644333,
        "regulated": 32396,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "32396_2_ieeet1",
      "ports": {
        "bus": 32396,
        "speed": 15160,
        "vs": 15163,
        "efd": 15162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.882200002670288,
        "E2": 3.842900037765503,
        "Se1": 0.08709999918937683,
        "Se2": 0.39910000562667847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32396_2_hygov",
      "ports": {
        "speed": 15160,
        "pmech": 15161
      },
      "params": {
        "Trate": 34.560001373291016,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.14395879209041595,
        "Tr": 1.6122790575027466,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.30140000581741333,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32396_2_ieeest",
      "ports": {
        "input": 15160,
        "output": 15163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "32401_1_regca",
      "ports": {
        "bus": 32401,
        "iqcmd": 15165,
        "ipcmd": 15164,
        "pbranch": 15166,
        "qbranch": 15167
      },
      "params": {
        "mva": 1.2599999904632568,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.010499999858438969,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.2528293523937464,
        "pmax": 1.0499999858438969,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 32401,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "32401_1_reecb",
      "ports": {
        "bus": 32401,
        "pe": 15166,
        "qgen": 15167,
        "iqcmd": 15165,
        "ipcmd": 15164
      },
      "params": {
        "mva": 1.2599999904632568,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "32402_1_regca",
      "ports": {
        "bus": 32402,
        "iqcmd": 15169,
        "ipcmd": 15168,
        "pbranch": 15170,
        "qbranch": 15171
      },
      "params": {
        "mva": 1.2599999904632568,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.010499999858438969,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.24775222409516573,
        "pmax": 1.0499999858438969,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 32402,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "32402_1_reecb",
      "ports": {
        "bus": 32402,
        "pe": 15170,
        "qgen": 15171,
        "iqcmd": 15169,
        "ipcmd": 15168
      },
      "params": {
        "mva": 1.2599999904632568,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Gensal",
      "id": "32407_1_gensal",
      "ports": {
        "bus": 32407,
        "pmech": 15173,
        "efd": 15174,
        "speed": 15172
      },
      "params": {
        "mva": 27.420000076293945,
        "H": 2.8726000785827637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6780999898910522,
        "Xdp": 0.3400999903678894,
        "Xdpp": 0.22380000352859497,
        "Xq": 0.438400000333786,
        "Xl": 0.10719999670982361,
        "Tdop": 6.0,
        "Tdopp": 0.34950000047683716,
        "Tqopp": 0.45899999141693115,
        "S10": 0.06270000338554382,
        "S12": 0.33169999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.953247636556625,
        "pmax": 22.849999368190765,
        "qmin": -1.1196499690413475,
        "qmax": 8.774399757385254,
        "regulated": 32407,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "32407_1_esdc1a",
      "ports": {
        "bus": 32407,
        "speed": 15172,
        "vs": 15175,
        "efd": 15174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.029100000858306885,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3780999183654785,
        "Se1": 0.1282999962568283,
        "E2": 3.1709001064300537,
        "Se2": 0.3849000036716461,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32407_1_hygov",
      "ports": {
        "speed": 15172,
        "pmech": 15173
      },
      "params": {
        "Trate": 27.420000076293945,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5161969661712646,
        "Tr": 6.374582290649414,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.31659996509552,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32407_1_ieeest",
      "ports": {
        "input": 15172,
        "output": 15175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32408_1_gensal",
      "ports": {
        "bus": 32408,
        "pmech": 15177,
        "efd": 15178,
        "speed": 15176
      },
      "params": {
        "mva": 27.420000076293945,
        "H": 2.8726000785827637,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6780999898910522,
        "Xdp": 0.3400999903678894,
        "Xdpp": 0.22380000352859497,
        "Xq": 0.438400000333786,
        "Xl": 0.10719999670982361,
        "Tdop": 6.0,
        "Tdopp": 0.34950000047683716,
        "Tqopp": 0.45899999141693115,
        "S10": 0.06270000338554382,
        "S12": 0.33169999718666077
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.687350407242775,
        "pmax": 22.849999368190765,
        "qmin": -1.1196499690413475,
        "qmax": 8.774399757385254,
        "regulated": 32408,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "32408_1_esdc1a",
      "ports": {
        "bus": 32408,
        "speed": 15176,
        "vs": 15179,
        "efd": 15178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.029100000858306885,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3780999183654785,
        "Se1": 0.1282999962568283,
        "E2": 3.1709001064300537,
        "Se2": 0.3849000036716461,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32408_1_hygov",
      "ports": {
        "speed": 15176,
        "pmech": 15177
      },
      "params": {
        "Trate": 27.420000076293945,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5161969661712646,
        "Tr": 6.374582290649414,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.31659996509552,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07100000232458115,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32408_1_ieeest",
      "ports": {
        "input": 15176,
        "output": 15179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32413_1_gensal",
      "ports": {
        "bus": 32413,
        "pmech": 15181,
        "efd": 15182,
        "speed": 15180
      },
      "params": {
        "mva": 13.800000190734863,
        "H": 3.1489999294281006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3932000398635864,
        "Xdp": 0.4864000082015991,
        "Xdpp": 0.2793000042438507,
        "Xq": 0.9049000144004822,
        "Xl": 0.1632000058889389,
        "Tdop": 6.0,
        "Tdopp": 0.49729999899864197,
        "Tqopp": 0.5910000205039978,
        "S10": 0.0697999969124794,
        "S12": 0.259799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1204566583037376,
        "pmax": 11.500000208616257,
        "qmin": -0.5634999834001064,
        "qmax": 4.416000097990036,
        "regulated": 32413,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "32413_1_ieeet1",
      "ports": {
        "bus": 32413,
        "speed": 15180,
        "vs": 15183,
        "efd": 15182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.569000005722046,
        "E2": 3.425299882888794,
        "Se1": 0.08839999884366989,
        "Se2": 0.4052000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32413_1_hygov",
      "ports": {
        "speed": 15180,
        "pmech": 15181
      },
      "params": {
        "Trate": 13.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1186792403459549,
        "Tr": 1.6621395349502563,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3109999895095825,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32413_1_ieeest",
      "ports": {
        "input": 15180,
        "output": 15183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32413_2_gensal",
      "ports": {
        "bus": 32413,
        "pmech": 15185,
        "efd": 15186,
        "speed": 15184
      },
      "params": {
        "mva": 13.800000190734863,
        "H": 3.1489999294281006,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3932000398635864,
        "Xdp": 0.4864000082015991,
        "Xdpp": 0.2793000042438507,
        "Xq": 0.9049000144004822,
        "Xl": 0.1632000058889389,
        "Tdop": 6.0,
        "Tdopp": 0.49729999899864197,
        "Tqopp": 0.5910000205039978,
        "S10": 0.0697999969124794,
        "S12": 0.259799987077713
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0286908373236656,
        "pmax": 11.500000208616257,
        "qmin": -0.5634999834001064,
        "qmax": 4.416000097990036,
        "regulated": 32413,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "32413_2_ieeet1",
      "ports": {
        "bus": 32413,
        "speed": 15184,
        "vs": 15187,
        "efd": 15186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.569000005722046,
        "E2": 3.425299882888794,
        "Se1": 0.08839999884366989,
        "Se2": 0.4052000045776367,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32413_2_hygov",
      "ports": {
        "speed": 15184,
        "pmech": 15185
      },
      "params": {
        "Trate": 13.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.1186792403459549,
        "Tr": 1.6621395349502563,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3109999895095825,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32413_2_ieeest",
      "ports": {
        "input": 15184,
        "output": 15187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32416_1_genrou",
      "ports": {
        "bus": 32416,
        "pmech": 15189,
        "efd": 15190,
        "speed": 15188
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.8142988681793213,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7568999528884888,
        "Xdp": 0.3569999933242798,
        "Xdpp": 0.24410000443458557,
        "Xq": 1.6754000186920166,
        "Xqp": 0.25699999928474426,
        "Xqpp": 0.24410000443458557,
        "Xl": 0.18369999527931213,
        "Tdop": 8.763500213623047,
        "Tdopp": 0.05770000070333481,
        "Tqop": 0.9799000024795532,
        "Tqopp": 0.051600001752376556,
        "S10": 0.03959999978542328,
        "S12": 0.3142000138759613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8520216681063175,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 32416,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "32416_1_ieeet1",
      "ports": {
        "bus": 32416,
        "speed": 15188,
        "vs": 15191,
        "efd": 15190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32416_1_tgov1",
      "ports": {
        "speed": 15188,
        "pmech": 15189
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3550090193748474,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32416_1_ieeest",
      "ports": {
        "input": 15188,
        "output": 15191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32416_2_genrou",
      "ports": {
        "bus": 32416,
        "pmech": 15193,
        "efd": 15194,
        "speed": 15192
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.8142988681793213,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7568999528884888,
        "Xdp": 0.3569999933242798,
        "Xdpp": 0.24410000443458557,
        "Xq": 1.6754000186920166,
        "Xqp": 0.25699999928474426,
        "Xqpp": 0.24410000443458557,
        "Xl": 0.18369999527931213,
        "Tdop": 8.763500213623047,
        "Tdopp": 0.05770000070333481,
        "Tqop": 0.9799000024795532,
        "Tqopp": 0.051600001752376556,
        "S10": 0.03959999978542328,
        "S12": 0.3142000138759613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8550027385354042,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 32416,
        "vset": 1.0505000352859497
      }
    },
    {
      "class": "Ieeet1",
      "id": "32416_2_ieeet1",
      "ports": {
        "bus": 32416,
        "speed": 15192,
        "vs": 15195,
        "efd": 15194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32416_2_tgov1",
      "ports": {
        "speed": 15192,
        "pmech": 15193
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.3562511205673218,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32416_2_ieeest",
      "ports": {
        "input": 15192,
        "output": 15195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32421_2_genrou",
      "ports": {
        "bus": 32421,
        "pmech": 15197,
        "efd": 15198,
        "speed": 15196
      },
      "params": {
        "mva": 35.2599983215332,
        "H": 5.273404121398926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3688000440597534,
        "Xdp": 0.23010000586509705,
        "Xdpp": 0.16740000247955322,
        "Xq": 1.313599944114685,
        "Xqp": 0.2565999925136566,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.12409999966621399,
        "Tdop": 5.765399932861328,
        "Tdopp": 0.045899998396635056,
        "Tqop": 1.3436000347137451,
        "Tqopp": 0.06780000030994415,
        "S10": 0.1680999994277954,
        "S12": 0.5709999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.022306859493256,
        "pmax": 29.383334517478943,
        "qmin": -3.584766760468483,
        "qmax": 13.69263380765915,
        "regulated": 32421,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32421_2_ieeet1",
      "ports": {
        "bus": 32421,
        "speed": 15196,
        "vs": 15199,
        "efd": 15198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32421_2_tgov1",
      "ports": {
        "speed": 15196,
        "pmech": 15197
      },
      "params": {
        "Trate": 35.2599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.22751863300800323,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32421_2_ieeest",
      "ports": {
        "input": 15196,
        "output": 15199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32421_3_genrou",
      "ports": {
        "bus": 32421,
        "pmech": 15201,
        "efd": 15202,
        "speed": 15200
      },
      "params": {
        "mva": 35.2599983215332,
        "H": 5.273404121398926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3688000440597534,
        "Xdp": 0.23010000586509705,
        "Xdpp": 0.16740000247955322,
        "Xq": 1.313599944114685,
        "Xqp": 0.2565999925136566,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.12409999966621399,
        "Tdop": 5.765399932861328,
        "Tdopp": 0.045899998396635056,
        "Tqop": 1.3436000347137451,
        "Tqopp": 0.06780000030994415,
        "S10": 0.1680999994277954,
        "S12": 0.5709999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.906659066677094,
        "pmax": 29.383334517478943,
        "qmin": -3.584766760468483,
        "qmax": 13.69263380765915,
        "regulated": 32421,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32421_3_ieeet1",
      "ports": {
        "bus": 32421,
        "speed": 15200,
        "vs": 15203,
        "efd": 15202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32421_3_tgov1",
      "ports": {
        "speed": 15200,
        "pmech": 15201
      },
      "params": {
        "Trate": 35.2599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.3093210458755493,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32421_3_ieeest",
      "ports": {
        "input": 15200,
        "output": 15203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32421_4_genrou",
      "ports": {
        "bus": 32421,
        "pmech": 15205,
        "efd": 15206,
        "speed": 15204
      },
      "params": {
        "mva": 35.2599983215332,
        "H": 5.273404121398926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3688000440597534,
        "Xdp": 0.23010000586509705,
        "Xdpp": 0.16740000247955322,
        "Xq": 1.313599944114685,
        "Xqp": 0.2565999925136566,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.12409999966621399,
        "Tdop": 5.765399932861328,
        "Tdopp": 0.045899998396635056,
        "Tqop": 1.3436000347137451,
        "Tqopp": 0.06780000030994415,
        "S10": 0.1680999994277954,
        "S12": 0.5709999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.003931939601898,
        "pmax": 29.383334517478943,
        "qmin": -3.584766760468483,
        "qmax": 13.69263380765915,
        "regulated": 32421,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32421_4_ieeet1",
      "ports": {
        "bus": 32421,
        "speed": 15204,
        "vs": 15207,
        "efd": 15206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32421_4_tgov1",
      "ports": {
        "speed": 15204,
        "pmech": 15205
      },
      "params": {
        "Trate": 35.2599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.3688012659549713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32421_4_ieeest",
      "ports": {
        "input": 15204,
        "output": 15207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32421_5_genrou",
      "ports": {
        "bus": 32421,
        "pmech": 15209,
        "efd": 15210,
        "speed": 15208
      },
      "params": {
        "mva": 35.2599983215332,
        "H": 5.273404121398926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3688000440597534,
        "Xdp": 0.23010000586509705,
        "Xdpp": 0.16740000247955322,
        "Xq": 1.313599944114685,
        "Xqp": 0.2565999925136566,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.12409999966621399,
        "Tdop": 5.765399932861328,
        "Tdopp": 0.045899998396635056,
        "Tqop": 1.3436000347137451,
        "Tqopp": 0.06780000030994415,
        "S10": 0.1680999994277954,
        "S12": 0.5709999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.157279595732689,
        "pmax": 29.383334517478943,
        "qmin": -3.584766760468483,
        "qmax": 13.69263380765915,
        "regulated": 32421,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32421_5_ieeet1",
      "ports": {
        "bus": 32421,
        "speed": 15208,
        "vs": 15211,
        "efd": 15210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32421_5_tgov1",
      "ports": {
        "speed": 15208,
        "pmech": 15209
      },
      "params": {
        "Trate": 35.2599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.14626431465148926,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32421_5_ieeest",
      "ports": {
        "input": 15208,
        "output": 15211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32421_6_genrou",
      "ports": {
        "bus": 32421,
        "pmech": 15213,
        "efd": 15214,
        "speed": 15212
      },
      "params": {
        "mva": 35.2599983215332,
        "H": 5.273404121398926,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3688000440597534,
        "Xdp": 0.23010000586509705,
        "Xdpp": 0.16740000247955322,
        "Xq": 1.313599944114685,
        "Xqp": 0.2565999925136566,
        "Xqpp": 0.16740000247955322,
        "Xl": 0.12409999966621399,
        "Tdop": 5.765399932861328,
        "Tdopp": 0.045899998396635056,
        "Tqop": 1.3436000347137451,
        "Tqopp": 0.06780000030994415,
        "S10": 0.1680999994277954,
        "S12": 0.5709999799728394
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.5229907631874084,
        "pmax": 29.383334517478943,
        "qmin": -3.584766760468483,
        "qmax": 13.69263380765915,
        "regulated": 32421,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32421_6_ieeet1",
      "ports": {
        "bus": 32421,
        "speed": 15212,
        "vs": 15215,
        "efd": 15214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32421_6_tgov1",
      "ports": {
        "speed": 15212,
        "pmech": 15213
      },
      "params": {
        "Trate": 35.2599983215332,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.18499691784381866,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32421_6_ieeest",
      "ports": {
        "input": 15212,
        "output": 15215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32423_1_gensal",
      "ports": {
        "bus": 32423,
        "pmech": 15217,
        "efd": 15218,
        "speed": 15216
      },
      "params": {
        "mva": 35.63999938964844,
        "H": 1.9789999723434448,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0750000476837158,
        "Xdp": 0.4830999970436096,
        "Xdpp": 0.3253999948501587,
        "Xq": 0.6973999738693237,
        "Xl": 0.22349999845027924,
        "Tdop": 6.0,
        "Tdopp": 0.5659999847412109,
        "Tqopp": 0.4083999991416931,
        "S10": 0.29789999127388,
        "S12": 0.9143999814987183
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.584589093923569,
        "pmax": 29.6999990940094,
        "qmin": -1.4553000219166279,
        "qmax": 11.404799669981003,
        "regulated": 32423,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32423_1_ieeet1",
      "ports": {
        "bus": 32423,
        "speed": 15216,
        "vs": 15219,
        "efd": 15218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.631999969482422,
        "E2": 3.5092999935150146,
        "Se1": 0.08399999886751175,
        "Se2": 0.38510000705718994,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32423_1_hygov",
      "ports": {
        "speed": 15216,
        "pmech": 15217
      },
      "params": {
        "Trate": 35.63999938964844,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.36428967118263245,
        "Tr": 3.175795078277588,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6114000082015991,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32423_1_ieeest",
      "ports": {
        "input": 15216,
        "output": 15219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32423_2_gensal",
      "ports": {
        "bus": 32423,
        "pmech": 15221,
        "efd": 15222,
        "speed": 15220
      },
      "params": {
        "mva": 35.63999938964844,
        "H": 1.9789999723434448,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0750000476837158,
        "Xdp": 0.4830999970436096,
        "Xdpp": 0.3253999948501587,
        "Xq": 0.6973999738693237,
        "Xl": 0.22349999845027924,
        "Tdop": 6.0,
        "Tdopp": 0.5659999847412109,
        "Tqopp": 0.4083999991416931,
        "S10": 0.29789999127388,
        "S12": 0.9143999814987183
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.271234810352325,
        "pmax": 29.6999990940094,
        "qmin": -1.4553000219166279,
        "qmax": 11.404799669981003,
        "regulated": 32423,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32423_2_ieeet1",
      "ports": {
        "bus": 32423,
        "speed": 15220,
        "vs": 15223,
        "efd": 15222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.631999969482422,
        "E2": 3.5092999935150146,
        "Se1": 0.08399999886751175,
        "Se2": 0.38510000705718994,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32423_2_hygov",
      "ports": {
        "speed": 15220,
        "pmech": 15221
      },
      "params": {
        "Trate": 35.63999938964844,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.36428967118263245,
        "Tr": 3.175795078277588,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6114000082015991,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07970000058412552,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32423_2_ieeest",
      "ports": {
        "input": 15220,
        "output": 15223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32427_1_gensal",
      "ports": {
        "bus": 32427,
        "pmech": 15225,
        "efd": 15226,
        "speed": 15224
      },
      "params": {
        "mva": 62.63999938964844,
        "H": 2.9921998977661133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0127999782562256,
        "Xdp": 0.47290000319480896,
        "Xdpp": 0.47189998626708984,
        "Xq": 0.6567000150680542,
        "Xl": 0.15960000455379486,
        "Tdop": 6.0,
        "Tdopp": 0.12099999934434891,
        "Tqopp": 0.17679999768733978,
        "S10": 0.21549999713897705,
        "S12": 0.6808000206947327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.356882959604263,
        "pmax": 52.20000147819519,
        "qmin": -2.5577999651432037,
        "qmax": 20.044800639152527,
        "regulated": 32427,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "32427_1_ieeet1",
      "ports": {
        "bus": 32427,
        "speed": 15224,
        "vs": 15227,
        "efd": 15226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32427_1_hygov",
      "ports": {
        "speed": 15224,
        "pmech": 15225
      },
      "params": {
        "Trate": 62.63999938964844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4353361129760742,
        "Tr": 5.635018348693848,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.143399953842163,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32427_1_ieeest",
      "ports": {
        "input": 15224,
        "output": 15227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32428_1_gensal",
      "ports": {
        "bus": 32428,
        "pmech": 15229,
        "efd": 15230,
        "speed": 15228
      },
      "params": {
        "mva": 62.63999938964844,
        "H": 2.9921998977661133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0127999782562256,
        "Xdp": 0.47290000319480896,
        "Xdpp": 0.47189998626708984,
        "Xq": 0.6567000150680542,
        "Xl": 0.15960000455379486,
        "Tdop": 6.0,
        "Tdopp": 0.12099999934434891,
        "Tqopp": 0.17679999768733978,
        "S10": 0.21549999713897705,
        "S12": 0.6808000206947327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.845208406448364,
        "pmax": 52.20000147819519,
        "qmin": -2.5577999651432037,
        "qmax": 20.044800639152527,
        "regulated": 32428,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "32428_1_ieeet1",
      "ports": {
        "bus": 32428,
        "speed": 15228,
        "vs": 15231,
        "efd": 15230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32428_1_hygov",
      "ports": {
        "speed": 15228,
        "pmech": 15229
      },
      "params": {
        "Trate": 62.63999938964844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4353361129760742,
        "Tr": 5.635018348693848,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.143399953842163,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32428_1_ieeest",
      "ports": {
        "input": 15228,
        "output": 15231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32429_1_gensal",
      "ports": {
        "bus": 32429,
        "pmech": 15233,
        "efd": 15234,
        "speed": 15232
      },
      "params": {
        "mva": 62.63999938964844,
        "H": 2.9921998977661133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0127999782562256,
        "Xdp": 0.47290000319480896,
        "Xdpp": 0.47189998626708984,
        "Xq": 0.6567000150680542,
        "Xl": 0.15960000455379486,
        "Tdop": 6.0,
        "Tdopp": 0.12099999934434891,
        "Tqopp": 0.17679999768733978,
        "S10": 0.21549999713897705,
        "S12": 0.6808000206947327
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.624589443206787,
        "pmax": 52.20000147819519,
        "qmin": -2.5577999651432037,
        "qmax": 20.044800639152527,
        "regulated": 32429,
        "vset": 1.0
      }
    },
    {
      "class": "Ieeet1",
      "id": "32429_1_ieeet1",
      "ports": {
        "bus": 32429,
        "speed": 15232,
        "vs": 15235,
        "efd": 15234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32429_1_hygov",
      "ports": {
        "speed": 15232,
        "pmech": 15233
      },
      "params": {
        "Trate": 62.63999938964844,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4353361129760742,
        "Tr": 5.635018348693848,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.143399953842163,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32429_1_ieeest",
      "ports": {
        "input": 15232,
        "output": 15235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_32432_1",
      "ports": {
        "bus": 32432
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.1352199586108327,
        "pmax": 0.6000000052154064,
        "qmin": -0.08640000014565885,
        "qmax": 0.12779999524354935,
        "regulated": 32432,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_32432_3",
      "ports": {
        "bus": 32432
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.27670857962220907,
        "pmax": 0.6000000052154064,
        "qmin": -0.08640000014565885,
        "qmax": 0.12779999524354935,
        "regulated": 32432,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "32435_1_genrou",
      "ports": {
        "bus": 32435,
        "pmech": 15237,
        "efd": 15238,
        "speed": 15236
      },
      "params": {
        "mva": 124.16000366210938,
        "H": 1.5988417863845825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8567999601364136,
        "Xdp": 0.22290000319480896,
        "Xdpp": 0.1462000012397766,
        "Xq": 1.769700050354004,
        "Xqp": 0.5745000243186951,
        "Xqpp": 0.1462000012397766,
        "Xl": 0.11219999939203262,
        "Tdop": 7.389599800109863,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.40849998593330383,
        "Tqopp": 0.08009999990463257,
        "S10": 0.050700001418590546,
        "S12": 0.32850000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.683168411254883,
        "pmax": 103.4666657447815,
        "qmin": -11.484800279140472,
        "qmax": 52.664536237716675,
        "regulated": 32435,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "32435_1_ieeet1",
      "ports": {
        "bus": 32435,
        "speed": 15236,
        "vs": 15239,
        "efd": 15238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32435_1_tgov1",
      "ports": {
        "speed": 15236,
        "pmech": 15237
      },
      "params": {
        "Trate": 124.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17463891208171844,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32435_1_ieeest",
      "ports": {
        "input": 15236,
        "output": 15239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32436_1_genrou",
      "ports": {
        "bus": 32436,
        "pmech": 15241,
        "efd": 15242,
        "speed": 15240
      },
      "params": {
        "mva": 124.16000366210938,
        "H": 1.5988417863845825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8567999601364136,
        "Xdp": 0.22290000319480896,
        "Xdpp": 0.1462000012397766,
        "Xq": 1.769700050354004,
        "Xqp": 0.5745000243186951,
        "Xqpp": 0.1462000012397766,
        "Xl": 0.11219999939203262,
        "Tdop": 7.389599800109863,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.40849998593330383,
        "Tqopp": 0.08009999990463257,
        "S10": 0.050700001418590546,
        "S12": 0.32850000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.328385025262833,
        "pmax": 103.4666657447815,
        "qmin": -11.484800279140472,
        "qmax": 52.664536237716675,
        "regulated": 32436,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "32436_1_ieeet1",
      "ports": {
        "bus": 32436,
        "speed": 15240,
        "vs": 15243,
        "efd": 15242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32436_1_tgov1",
      "ports": {
        "speed": 15240,
        "pmech": 15241
      },
      "params": {
        "Trate": 124.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09124021232128143,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32436_1_ieeest",
      "ports": {
        "input": 15240,
        "output": 15243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32437_1_genrou",
      "ports": {
        "bus": 32437,
        "pmech": 15245,
        "efd": 15246,
        "speed": 15244
      },
      "params": {
        "mva": 124.16000366210938,
        "H": 1.5988417863845825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8567999601364136,
        "Xdp": 0.22290000319480896,
        "Xdpp": 0.1462000012397766,
        "Xq": 1.769700050354004,
        "Xqp": 0.5745000243186951,
        "Xqpp": 0.1462000012397766,
        "Xl": 0.11219999939203262,
        "Tdop": 7.389599800109863,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.40849998593330383,
        "Tqopp": 0.08009999990463257,
        "S10": 0.050700001418590546,
        "S12": 0.32850000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 45.13865113258362,
        "pmax": 103.4666657447815,
        "qmin": -11.484800279140472,
        "qmax": 52.664536237716675,
        "regulated": 32437,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "32437_1_ieeet1",
      "ports": {
        "bus": 32437,
        "speed": 15244,
        "vs": 15247,
        "efd": 15246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32437_1_tgov1",
      "ports": {
        "speed": 15244,
        "pmech": 15245
      },
      "params": {
        "Trate": 124.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3635522723197937,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32437_1_ieeest",
      "ports": {
        "input": 15244,
        "output": 15247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32438_1_genrou",
      "ports": {
        "bus": 32438,
        "pmech": 15249,
        "efd": 15250,
        "speed": 15248
      },
      "params": {
        "mva": 124.16000366210938,
        "H": 1.5988417863845825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8567999601364136,
        "Xdp": 0.22290000319480896,
        "Xdpp": 0.1462000012397766,
        "Xq": 1.769700050354004,
        "Xqp": 0.5745000243186951,
        "Xqpp": 0.1462000012397766,
        "Xl": 0.11219999939203262,
        "Tdop": 7.389599800109863,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.40849998593330383,
        "Tqopp": 0.08009999990463257,
        "S10": 0.050700001418590546,
        "S12": 0.32850000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.984636098146439,
        "pmax": 103.4666657447815,
        "qmin": -11.484800279140472,
        "qmax": 52.664536237716675,
        "regulated": 32438,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "32438_1_ieeet1",
      "ports": {
        "bus": 32438,
        "speed": 15248,
        "vs": 15251,
        "efd": 15250
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32438_1_tgov1",
      "ports": {
        "speed": 15248,
        "pmech": 15249
      },
      "params": {
        "Trate": 124.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08847161382436752,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32438_1_ieeest",
      "ports": {
        "input": 15248,
        "output": 15251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32439_1_genrou",
      "ports": {
        "bus": 32439,
        "pmech": 15253,
        "efd": 15254,
        "speed": 15252
      },
      "params": {
        "mva": 124.16000366210938,
        "H": 1.5988417863845825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8567999601364136,
        "Xdp": 0.22290000319480896,
        "Xdpp": 0.1462000012397766,
        "Xq": 1.769700050354004,
        "Xqp": 0.5745000243186951,
        "Xqpp": 0.1462000012397766,
        "Xl": 0.11219999939203262,
        "Tdop": 7.389599800109863,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.40849998593330383,
        "Tqopp": 0.08009999990463257,
        "S10": 0.050700001418590546,
        "S12": 0.32850000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.22721183300018,
        "pmax": 103.4666657447815,
        "qmin": -11.484800279140472,
        "qmax": 52.664536237716675,
        "regulated": 32439,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "32439_1_ieeet1",
      "ports": {
        "bus": 32439,
        "speed": 15252,
        "vs": 15255,
        "efd": 15254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32439_1_tgov1",
      "ports": {
        "speed": 15252,
        "pmech": 15253
      },
      "params": {
        "Trate": 124.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3884279131889343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32439_1_ieeest",
      "ports": {
        "input": 15252,
        "output": 15255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32440_1_genrou",
      "ports": {
        "bus": 32440,
        "pmech": 15257,
        "efd": 15258,
        "speed": 15256
      },
      "params": {
        "mva": 124.16000366210938,
        "H": 1.5988417863845825,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8567999601364136,
        "Xdp": 0.22290000319480896,
        "Xdpp": 0.1462000012397766,
        "Xq": 1.769700050354004,
        "Xqp": 0.5745000243186951,
        "Xqpp": 0.1462000012397766,
        "Xl": 0.11219999939203262,
        "Tdop": 7.389599800109863,
        "Tdopp": 0.040699999779462814,
        "Tqop": 0.40849998593330383,
        "Tqopp": 0.08009999990463257,
        "S10": 0.050700001418590546,
        "S12": 0.32850000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.61150097846985,
        "pmax": 103.4666657447815,
        "qmin": -11.484800279140472,
        "qmax": 52.664536237716675,
        "regulated": 32440,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "32440_1_ieeet1",
      "ports": {
        "bus": 32440,
        "speed": 15256,
        "vs": 15259,
        "efd": 15258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32440_1_tgov1",
      "ports": {
        "speed": 15256,
        "pmech": 15257
      },
      "params": {
        "Trate": 124.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21433231234550476,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32440_1_ieeest",
      "ports": {
        "input": 15256,
        "output": 15259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32443_1_gensal",
      "ports": {
        "bus": 32443,
        "pmech": 15261,
        "efd": 15262,
        "speed": 15260
      },
      "params": {
        "mva": 45.9900016784668,
        "H": 3.918100118637085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0844000577926636,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.30169999599456787,
        "Xq": 0.703499972820282,
        "Xl": 0.2151000052690506,
        "Tdop": 6.0,
        "Tdopp": 0.3278000056743622,
        "Tqopp": 0.511900007724762,
        "S10": 0.27970001101493835,
        "S12": 0.8258000016212463
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.621903970837593,
        "pmax": 38.32499980926514,
        "qmin": -1.8779249861836433,
        "qmax": 14.716799557209015,
        "regulated": 32443,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32443_1_ieeet1",
      "ports": {
        "bus": 32443,
        "speed": 15260,
        "vs": 15263,
        "efd": 15262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32443_1_hygov",
      "ports": {
        "speed": 15260,
        "pmech": 15261
      },
      "params": {
        "Trate": 45.9900016784668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5055714845657349,
        "Tr": 8.353063583374023,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8198000192642212,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32443_1_ieeest",
      "ports": {
        "input": 15260,
        "output": 15263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32444_1_gensal",
      "ports": {
        "bus": 32444,
        "pmech": 15265,
        "efd": 15266,
        "speed": 15264
      },
      "params": {
        "mva": 45.9900016784668,
        "H": 3.918100118637085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0844000577926636,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.30169999599456787,
        "Xq": 0.703499972820282,
        "Xl": 0.2151000052690506,
        "Tdop": 6.0,
        "Tdopp": 0.3278000056743622,
        "Tqopp": 0.511900007724762,
        "S10": 0.27970001101493835,
        "S12": 0.8258000016212463
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.309479475021362,
        "pmax": 38.32499980926514,
        "qmin": -1.8779249861836433,
        "qmax": 14.716799557209015,
        "regulated": 32444,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "32444_1_ieeet1",
      "ports": {
        "bus": 32444,
        "speed": 15264,
        "vs": 15267,
        "efd": 15266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32444_1_hygov",
      "ports": {
        "speed": 15264,
        "pmech": 15265
      },
      "params": {
        "Trate": 45.9900016784668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5055714845657349,
        "Tr": 8.353063583374023,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8198000192642212,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32444_1_ieeest",
      "ports": {
        "input": 15264,
        "output": 15267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32445_1_gensal",
      "ports": {
        "bus": 32445,
        "pmech": 15269,
        "efd": 15270,
        "speed": 15268
      },
      "params": {
        "mva": 45.9900016784668,
        "H": 3.918100118637085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0844000577926636,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.30169999599456787,
        "Xq": 0.703499972820282,
        "Xl": 0.2151000052690506,
        "Tdop": 6.0,
        "Tdopp": 0.3278000056743622,
        "Tqopp": 0.511900007724762,
        "S10": 0.27970001101493835,
        "S12": 0.8258000016212463
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.099939584732056,
        "pmax": 38.32499980926514,
        "qmin": -1.8779249861836433,
        "qmax": 14.716799557209015,
        "regulated": 32445,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32445_1_ieeet1",
      "ports": {
        "bus": 32445,
        "speed": 15268,
        "vs": 15271,
        "efd": 15270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32445_1_hygov",
      "ports": {
        "speed": 15268,
        "pmech": 15269
      },
      "params": {
        "Trate": 45.9900016784668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5055714845657349,
        "Tr": 8.353063583374023,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8198000192642212,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32445_1_ieeest",
      "ports": {
        "input": 15268,
        "output": 15271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32446_1_gensal",
      "ports": {
        "bus": 32446,
        "pmech": 15273,
        "efd": 15274,
        "speed": 15272
      },
      "params": {
        "mva": 45.9900016784668,
        "H": 3.918100118637085,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0844000577926636,
        "Xdp": 0.3183000087738037,
        "Xdpp": 0.30169999599456787,
        "Xq": 0.703499972820282,
        "Xl": 0.2151000052690506,
        "Tdop": 6.0,
        "Tdopp": 0.3278000056743622,
        "Tqopp": 0.511900007724762,
        "S10": 0.27970001101493835,
        "S12": 0.8258000016212463
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.763437509536743,
        "pmax": 38.32499980926514,
        "qmin": -1.8779249861836433,
        "qmax": 14.716799557209015,
        "regulated": 32446,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32446_1_ieeet1",
      "ports": {
        "bus": 32446,
        "speed": 15272,
        "vs": 15275,
        "efd": 15274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32446_1_hygov",
      "ports": {
        "speed": 15272,
        "pmech": 15273
      },
      "params": {
        "Trate": 45.9900016784668,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5055714845657349,
        "Tr": 8.353063583374023,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8198000192642212,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07850000262260437,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32446_1_ieeest",
      "ports": {
        "input": 15272,
        "output": 15275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32461_1_genrou",
      "ports": {
        "bus": 32461,
        "pmech": 15277,
        "efd": 15278,
        "speed": 15276
      },
      "params": {
        "mva": 132.63999938964844,
        "H": 6.421274662017822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9072999954223633,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.8105000257492065,
        "Xqp": 0.2264000028371811,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.09080000221729279,
        "Tdop": 8.724200248718262,
        "Tdopp": 0.06729999929666519,
        "Tqop": 1.492900013923645,
        "Tqopp": 0.043800000101327896,
        "S10": 0.12070000171661377,
        "S12": 0.5094000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.169604897499084,
        "pmax": 110.53333282470703,
        "qmin": -12.269199639558792,
        "qmax": 56.261467933654785,
        "regulated": 32457,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "32461_1_ieeet1",
      "ports": {
        "bus": 32461,
        "speed": 15276,
        "vs": 15279,
        "efd": 15278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32461_1_tgov1",
      "ports": {
        "speed": 15276,
        "pmech": 15277
      },
      "params": {
        "Trate": 132.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.1671411693096161,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32461_1_ieeest",
      "ports": {
        "input": 15276,
        "output": 15279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32462_1_genrou",
      "ports": {
        "bus": 32462,
        "pmech": 15281,
        "efd": 15282,
        "speed": 15280
      },
      "params": {
        "mva": 132.63999938964844,
        "H": 6.421274662017822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9072999954223633,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.8105000257492065,
        "Xqp": 0.2264000028371811,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.09080000221729279,
        "Tdop": 8.724200248718262,
        "Tdopp": 0.06729999929666519,
        "Tqop": 1.492900013923645,
        "Tqopp": 0.043800000101327896,
        "S10": 0.12070000171661377,
        "S12": 0.5094000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.2178213596344,
        "pmax": 110.53333282470703,
        "qmin": -12.269199639558792,
        "qmax": 56.261467933654785,
        "regulated": 32462,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "32462_1_ieeet1",
      "ports": {
        "bus": 32462,
        "speed": 15280,
        "vs": 15283,
        "efd": 15282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32462_1_tgov1",
      "ports": {
        "speed": 15280,
        "pmech": 15281
      },
      "params": {
        "Trate": 132.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.22027911245822906,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32462_1_ieeest",
      "ports": {
        "input": 15280,
        "output": 15283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32463_1_genrou",
      "ports": {
        "bus": 32463,
        "pmech": 15285,
        "efd": 15286,
        "speed": 15284
      },
      "params": {
        "mva": 132.63999938964844,
        "H": 6.421274662017822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9072999954223633,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.8105000257492065,
        "Xqp": 0.2264000028371811,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.09080000221729279,
        "Tdop": 8.724200248718262,
        "Tdopp": 0.06729999929666519,
        "Tqop": 1.492900013923645,
        "Tqopp": 0.043800000101327896,
        "S10": 0.12070000171661377,
        "S12": 0.5094000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.10334897041321,
        "pmax": 110.53333282470703,
        "qmin": -12.269199639558792,
        "qmax": 56.261467933654785,
        "regulated": 32463,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "32463_1_ieeet1",
      "ports": {
        "bus": 32463,
        "speed": 15284,
        "vs": 15287,
        "efd": 15286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32463_1_tgov1",
      "ports": {
        "speed": 15284,
        "pmech": 15285
      },
      "params": {
        "Trate": 132.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2797297239303589,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32463_1_ieeest",
      "ports": {
        "input": 15284,
        "output": 15287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32464_1_genrou",
      "ports": {
        "bus": 32464,
        "pmech": 15289,
        "efd": 15290,
        "speed": 15288
      },
      "params": {
        "mva": 132.63999938964844,
        "H": 6.421274662017822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9072999954223633,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.8105000257492065,
        "Xqp": 0.2264000028371811,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.09080000221729279,
        "Tdop": 8.724200248718262,
        "Tdopp": 0.06729999929666519,
        "Tqop": 1.492900013923645,
        "Tqopp": 0.043800000101327896,
        "S10": 0.12070000171661377,
        "S12": 0.5094000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.513880252838135,
        "pmax": 110.53333282470703,
        "qmin": -12.269199639558792,
        "qmax": 56.261467933654785,
        "regulated": 32464,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "32464_1_ieeet1",
      "ports": {
        "bus": 32464,
        "speed": 15288,
        "vs": 15291,
        "efd": 15290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32464_1_tgov1",
      "ports": {
        "speed": 15288,
        "pmech": 15289
      },
      "params": {
        "Trate": 132.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.15465833246707916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32464_1_ieeest",
      "ports": {
        "input": 15288,
        "output": 15291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32465_1_genrou",
      "ports": {
        "bus": 32465,
        "pmech": 15293,
        "efd": 15294,
        "speed": 15292
      },
      "params": {
        "mva": 132.63999938964844,
        "H": 6.421274662017822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9072999954223633,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.8105000257492065,
        "Xqp": 0.2264000028371811,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.09080000221729279,
        "Tdop": 8.724200248718262,
        "Tdopp": 0.06729999929666519,
        "Tqop": 1.492900013923645,
        "Tqopp": 0.043800000101327896,
        "S10": 0.12070000171661377,
        "S12": 0.5094000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.037277579307556,
        "pmax": 110.53333282470703,
        "qmin": -12.269199639558792,
        "qmax": 56.261467933654785,
        "regulated": 32465,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "32465_1_ieeet1",
      "ports": {
        "bus": 32465,
        "speed": 15292,
        "vs": 15295,
        "efd": 15294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32465_1_tgov1",
      "ports": {
        "speed": 15292,
        "pmech": 15293
      },
      "params": {
        "Trate": 132.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3470844328403473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32465_1_ieeest",
      "ports": {
        "input": 15292,
        "output": 15295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32466_1_genrou",
      "ports": {
        "bus": 32466,
        "pmech": 15297,
        "efd": 15298,
        "speed": 15296
      },
      "params": {
        "mva": 132.63999938964844,
        "H": 6.421274662017822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9072999954223633,
        "Xdp": 0.20509999990463257,
        "Xdpp": 0.11949999630451202,
        "Xq": 1.8105000257492065,
        "Xqp": 0.2264000028371811,
        "Xqpp": 0.11949999630451202,
        "Xl": 0.09080000221729279,
        "Tdop": 8.724200248718262,
        "Tdopp": 0.06729999929666519,
        "Tqop": 1.492900013923645,
        "Tqopp": 0.043800000101327896,
        "S10": 0.12070000171661377,
        "S12": 0.5094000101089478
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.81910479068756,
        "pmax": 110.53333282470703,
        "qmin": -12.269199639558792,
        "qmax": 56.261467933654785,
        "regulated": 32466,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "32466_1_ieeet1",
      "ports": {
        "bus": 32466,
        "speed": 15296,
        "vs": 15299,
        "efd": 15298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32466_1_tgov1",
      "ports": {
        "speed": 15296,
        "pmech": 15297
      },
      "params": {
        "Trate": 132.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.3605179786682129,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32466_1_ieeest",
      "ports": {
        "input": 15296,
        "output": 15299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32471_1_gensal",
      "ports": {
        "bus": 32471,
        "pmech": 15301,
        "efd": 15302,
        "speed": 15300
      },
      "params": {
        "mva": 43.20000076293945,
        "H": 3.9402999877929688,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.143399953842163,
        "Xdp": 0.27090001106262207,
        "Xdpp": 0.24300000071525574,
        "Xq": 0.7419999837875366,
        "Xl": 0.22599999606609344,
        "Tdop": 6.0,
        "Tdopp": 0.49880000948905945,
        "Tqopp": 0.5565000176429749,
        "S10": 0.21809999644756317,
        "S12": 0.7782999873161316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.511122643947601,
        "pmax": 36.000001430511475,
        "qmin": -1.7640000209212303,
        "qmax": 13.823999464511871,
        "regulated": 32471,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "32471_1_ieeet1",
      "ports": {
        "bus": 32471,
        "speed": 15300,
        "vs": 15303,
        "efd": 15302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32471_1_hygov",
      "ports": {
        "speed": 15300,
        "pmech": 15301
      },
      "params": {
        "Trate": 43.20000076293945,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3576338291168213,
        "Tr": 6.073763847351074,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.245300054550171,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32471_1_ieeest",
      "ports": {
        "input": 15300,
        "output": 15303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32476_1_genrou",
      "ports": {
        "bus": 32476,
        "pmech": 15305,
        "efd": 15306,
        "speed": 15304
      },
      "params": {
        "mva": 138.0,
        "H": 6.374095916748047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.559399962425232,
        "Xdp": 0.24230000376701355,
        "Xdpp": 0.12839999794960022,
        "Xq": 1.5298000574111938,
        "Xqp": 0.28439998626708984,
        "Xqpp": 0.12839999794960022,
        "Xl": 0.09799999743700027,
        "Tdop": 5.833399772644043,
        "Tdopp": 0.051899999380111694,
        "Tqop": 1.2211999893188477,
        "Tqopp": 0.06539999693632126,
        "S10": 0.2151000052690506,
        "S12": 0.6230000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.83290100097656,
        "pmax": 114.99999761581421,
        "qmin": -12.764999270439148,
        "qmax": 58.5349977016449,
        "regulated": 32476,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "32476_1_ieeet1",
      "ports": {
        "bus": 32476,
        "speed": 15304,
        "vs": 15307,
        "efd": 15306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32476_1_tgov1",
      "ports": {
        "speed": 15304,
        "pmech": 15305
      },
      "params": {
        "Trate": 138.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333316056625,
        "Pvmin": 0.29589059948921204,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32476_1_ieeest",
      "ports": {
        "input": 15304,
        "output": 15307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32477_1_genrou",
      "ports": {
        "bus": 32477,
        "pmech": 15309,
        "efd": 15310,
        "speed": 15308
      },
      "params": {
        "mva": 138.0,
        "H": 6.374095916748047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.559399962425232,
        "Xdp": 0.24230000376701355,
        "Xdpp": 0.12839999794960022,
        "Xq": 1.5298000574111938,
        "Xqp": 0.28439998626708984,
        "Xqpp": 0.12839999794960022,
        "Xl": 0.09799999743700027,
        "Tdop": 5.833399772644043,
        "Tdopp": 0.051899999380111694,
        "Tqop": 1.2211999893188477,
        "Tqopp": 0.06539999693632126,
        "S10": 0.2151000052690506,
        "S12": 0.6230000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.911759793758392,
        "pmax": 114.99999761581421,
        "qmin": -12.764999270439148,
        "qmax": 58.5349977016449,
        "regulated": 32477,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "32477_1_ieeet1",
      "ports": {
        "bus": 32477,
        "speed": 15308,
        "vs": 15311,
        "efd": 15310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32477_1_tgov1",
      "ports": {
        "speed": 15308,
        "pmech": 15309
      },
      "params": {
        "Trate": 138.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.18051999807357788,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32477_1_ieeest",
      "ports": {
        "input": 15308,
        "output": 15311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32478_1_genrou",
      "ports": {
        "bus": 32478,
        "pmech": 15313,
        "efd": 15314,
        "speed": 15312
      },
      "params": {
        "mva": 138.0,
        "H": 6.374095916748047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.559399962425232,
        "Xdp": 0.24230000376701355,
        "Xdpp": 0.12839999794960022,
        "Xq": 1.5298000574111938,
        "Xqp": 0.28439998626708984,
        "Xqpp": 0.12839999794960022,
        "Xl": 0.09799999743700027,
        "Tdop": 5.833399772644043,
        "Tdopp": 0.051899999380111694,
        "Tqop": 1.2211999893188477,
        "Tqopp": 0.06539999693632126,
        "S10": 0.2151000052690506,
        "S12": 0.6230000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.815635204315186,
        "pmax": 114.99999761581421,
        "qmin": -12.764999270439148,
        "qmax": 58.5349977016449,
        "regulated": 32478,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "32478_1_ieeet1",
      "ports": {
        "bus": 32478,
        "speed": 15312,
        "vs": 15315,
        "efd": 15314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32478_1_tgov1",
      "ports": {
        "speed": 15312,
        "pmech": 15313
      },
      "params": {
        "Trate": 138.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.23779445886611938,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32478_1_ieeest",
      "ports": {
        "input": 15312,
        "output": 15315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32479_1_genrou",
      "ports": {
        "bus": 32479,
        "pmech": 15317,
        "efd": 15318,
        "speed": 15316
      },
      "params": {
        "mva": 138.0,
        "H": 6.374095916748047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.559399962425232,
        "Xdp": 0.24230000376701355,
        "Xdpp": 0.12839999794960022,
        "Xq": 1.5298000574111938,
        "Xqp": 0.28439998626708984,
        "Xqpp": 0.12839999794960022,
        "Xl": 0.09799999743700027,
        "Tdop": 5.833399772644043,
        "Tdopp": 0.051899999380111694,
        "Tqop": 1.2211999893188477,
        "Tqopp": 0.06539999693632126,
        "S10": 0.2151000052690506,
        "S12": 0.6230000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.41164231300354,
        "pmax": 114.99999761581421,
        "qmin": -12.764999270439148,
        "qmax": 58.5349977016449,
        "regulated": 32479,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "32479_1_ieeet1",
      "ports": {
        "bus": 32479,
        "speed": 15316,
        "vs": 15319,
        "efd": 15318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32479_1_tgov1",
      "ports": {
        "speed": 15316,
        "pmech": 15317
      },
      "params": {
        "Trate": 138.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.13341769576072693,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32479_1_ieeest",
      "ports": {
        "input": 15316,
        "output": 15319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32483_2_gensal",
      "ports": {
        "bus": 32483,
        "pmech": 15321,
        "efd": 15322,
        "speed": 15320
      },
      "params": {
        "mva": 31.110000610351562,
        "H": 2.5862998962402344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1684999465942383,
        "Xdp": 0.42660000920295715,
        "Xdpp": 0.3228999972343445,
        "Xq": 0.7583000063896179,
        "Xl": 0.15119999647140503,
        "Tdop": 6.0,
        "Tdopp": 0.5376999974250793,
        "Tqopp": 0.5289000272750854,
        "S10": 0.20890000462532043,
        "S12": 0.6937000155448914
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.753043830394745,
        "pmax": 25.92499852180481,
        "qmin": -1.2703250162303448,
        "qmax": 9.955199807882309,
        "regulated": 32483,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Esdc1a",
      "id": "32483_2_esdc1a",
      "ports": {
        "bus": 32483,
        "speed": 15320,
        "vs": 15323,
        "efd": 15322
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07810000330209732,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4354000091552734,
        "Se1": 0.13490000367164612,
        "E2": 3.2472000122070312,
        "Se2": 0.4047999978065491,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32483_2_hygov",
      "ports": {
        "speed": 15320,
        "pmech": 15321
      },
      "params": {
        "Trate": 31.110000610351562,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3217160999774933,
        "Tr": 3.6534290313720703,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.710099995136261,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32483_2_ieeest",
      "ports": {
        "input": 15320,
        "output": 15323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32484_1_gensal",
      "ports": {
        "bus": 32484,
        "pmech": 15325,
        "efd": 15326,
        "speed": 15324
      },
      "params": {
        "mva": 31.110000610351562,
        "H": 2.5862998962402344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1684999465942383,
        "Xdp": 0.42660000920295715,
        "Xdpp": 0.3228999972343445,
        "Xq": 0.7583000063896179,
        "Xl": 0.15119999647140503,
        "Tdop": 6.0,
        "Tdopp": 0.5376999974250793,
        "Tqopp": 0.5289000272750854,
        "S10": 0.20890000462532043,
        "S12": 0.6937000155448914
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.784758597612381,
        "pmax": 25.92499852180481,
        "qmin": -1.2703250162303448,
        "qmax": 9.955199807882309,
        "regulated": 32484,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Esdc1a",
      "id": "32484_1_esdc1a",
      "ports": {
        "bus": 32484,
        "speed": 15324,
        "vs": 15327,
        "efd": 15326
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07810000330209732,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4354000091552734,
        "Se1": 0.13490000367164612,
        "E2": 3.2472000122070312,
        "Se2": 0.4047999978065491,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32484_1_hygov",
      "ports": {
        "speed": 15324,
        "pmech": 15325
      },
      "params": {
        "Trate": 31.110000610351562,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3217160999774933,
        "Tr": 3.6534290313720703,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.710099995136261,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32484_1_ieeest",
      "ports": {
        "input": 15324,
        "output": 15327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32484_2_gensal",
      "ports": {
        "bus": 32484,
        "pmech": 15329,
        "efd": 15330,
        "speed": 15328
      },
      "params": {
        "mva": 31.110000610351562,
        "H": 2.5862998962402344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1684999465942383,
        "Xdp": 0.42660000920295715,
        "Xdpp": 0.3228999972343445,
        "Xq": 0.7583000063896179,
        "Xl": 0.15119999647140503,
        "Tdop": 6.0,
        "Tdopp": 0.5376999974250793,
        "Tqopp": 0.5289000272750854,
        "S10": 0.20890000462532043,
        "S12": 0.6937000155448914
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.759827703237534,
        "pmax": 25.92499852180481,
        "qmin": -1.2703250162303448,
        "qmax": 9.955199807882309,
        "regulated": 32484,
        "vset": 1.0674999952316284
      }
    },
    {
      "class": "Esdc1a",
      "id": "32484_2_esdc1a",
      "ports": {
        "bus": 32484,
        "speed": 15328,
        "vs": 15331,
        "efd": 15330
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07810000330209732,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4354000091552734,
        "Se1": 0.13490000367164612,
        "E2": 3.2472000122070312,
        "Se2": 0.4047999978065491,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32484_2_hygov",
      "ports": {
        "speed": 15328,
        "pmech": 15329
      },
      "params": {
        "Trate": 31.110000610351562,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3217160999774933,
        "Tr": 3.6534290313720703,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.710099995136261,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0746999979019165,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32484_2_ieeest",
      "ports": {
        "input": 15328,
        "output": 15331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32488_1_genrou",
      "ports": {
        "bus": 32488,
        "pmech": 15333,
        "efd": 15334,
        "speed": 15332
      },
      "params": {
        "mva": 285.20001220703125,
        "H": 5.141287326812744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7877999544143677,
        "Xdp": 0.28619998693466187,
        "Xdpp": 0.21879999339580536,
        "Xq": 1.7139999866485596,
        "Xqp": 0.4903999865055084,
        "Xqpp": 0.21879999339580536,
        "Xl": 0.17000000178813934,
        "Tdop": 5.010900020599365,
        "Tdopp": 0.06300000101327896,
        "Tqop": 0.9559000134468079,
        "Tqopp": 0.09189999848604202,
        "S10": 0.07509999722242355,
        "S12": 0.18000000715255737
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.17577373981476,
        "pmax": 237.6666784286499,
        "qmin": -26.381000876426697,
        "qmax": 120.97233533859253,
        "regulated": 32487,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "32488_1_ieeet1",
      "ports": {
        "bus": 32488,
        "speed": 15332,
        "vs": 15335,
        "efd": 15334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32488_1_tgov1",
      "ports": {
        "speed": 15332,
        "pmech": 15333
      },
      "params": {
        "Trate": 285.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333389064649,
        "Pvmin": 0.14437507092952728,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32488_1_ieeest",
      "ports": {
        "input": 15332,
        "output": 15335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32489_1_genrou",
      "ports": {
        "bus": 32489,
        "pmech": 15337,
        "efd": 15338,
        "speed": 15336
      },
      "params": {
        "mva": 285.20001220703125,
        "H": 5.141287326812744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7877999544143677,
        "Xdp": 0.28619998693466187,
        "Xdpp": 0.21879999339580536,
        "Xq": 1.7139999866485596,
        "Xqp": 0.4903999865055084,
        "Xqpp": 0.21879999339580536,
        "Xl": 0.17000000178813934,
        "Tdop": 5.010900020599365,
        "Tdopp": 0.06300000101327896,
        "Tqop": 0.9559000134468079,
        "Tqopp": 0.09189999848604202,
        "S10": 0.07509999722242355,
        "S12": 0.18000000715255737
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.55932545661926,
        "pmax": 237.6666784286499,
        "qmin": -26.381000876426697,
        "qmax": 120.97233533859253,
        "regulated": 32489,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "32489_1_ieeet1",
      "ports": {
        "bus": 32489,
        "speed": 15336,
        "vs": 15339,
        "efd": 15338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32489_1_tgov1",
      "ports": {
        "speed": 15336,
        "pmech": 15337
      },
      "params": {
        "Trate": 285.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333389064648,
        "Pvmin": 0.1281883716583252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32489_1_ieeest",
      "ports": {
        "input": 15336,
        "output": 15339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32490_1_genrou",
      "ports": {
        "bus": 32490,
        "pmech": 15341,
        "efd": 15342,
        "speed": 15340
      },
      "params": {
        "mva": 285.20001220703125,
        "H": 5.141287326812744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7877999544143677,
        "Xdp": 0.28619998693466187,
        "Xdpp": 0.21879999339580536,
        "Xq": 1.7139999866485596,
        "Xqp": 0.4903999865055084,
        "Xqpp": 0.21879999339580536,
        "Xl": 0.17000000178813934,
        "Tdop": 5.010900020599365,
        "Tdopp": 0.06300000101327896,
        "Tqop": 0.9559000134468079,
        "Tqopp": 0.09189999848604202,
        "S10": 0.07509999722242355,
        "S12": 0.18000000715255737
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 118.15036535263062,
        "pmax": 237.6666784286499,
        "qmin": -26.381000876426697,
        "qmax": 120.97233533859253,
        "regulated": 32490,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "32490_1_ieeet1",
      "ports": {
        "bus": 32490,
        "speed": 15340,
        "vs": 15343,
        "efd": 15342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32490_1_tgov1",
      "ports": {
        "speed": 15340,
        "pmech": 15341
      },
      "params": {
        "Trate": 285.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333338906465,
        "Pvmin": 0.4142719507217407,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32490_1_ieeest",
      "ports": {
        "input": 15340,
        "output": 15343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32491_1_genrou",
      "ports": {
        "bus": 32491,
        "pmech": 15345,
        "efd": 15346,
        "speed": 15344
      },
      "params": {
        "mva": 285.20001220703125,
        "H": 5.141287326812744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7877999544143677,
        "Xdp": 0.28619998693466187,
        "Xdpp": 0.21879999339580536,
        "Xq": 1.7139999866485596,
        "Xqp": 0.4903999865055084,
        "Xqpp": 0.21879999339580536,
        "Xl": 0.17000000178813934,
        "Tdop": 5.010900020599365,
        "Tdopp": 0.06300000101327896,
        "Tqop": 0.9559000134468079,
        "Tqopp": 0.09189999848604202,
        "S10": 0.07509999722242355,
        "S12": 0.18000000715255737
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 114.54979181289673,
        "pmax": 237.6666784286499,
        "qmin": -26.381000876426697,
        "qmax": 120.97233533859253,
        "regulated": 32487,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "32491_1_ieeet1",
      "ports": {
        "bus": 32491,
        "speed": 15344,
        "vs": 15347,
        "efd": 15346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32491_1_tgov1",
      "ports": {
        "speed": 15344,
        "pmech": 15345
      },
      "params": {
        "Trate": 285.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333338906465,
        "Pvmin": 0.4016472101211548,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32491_1_ieeest",
      "ports": {
        "input": 15344,
        "output": 15347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32492_1_genrou",
      "ports": {
        "bus": 32492,
        "pmech": 15349,
        "efd": 15350,
        "speed": 15348
      },
      "params": {
        "mva": 285.20001220703125,
        "H": 5.141287326812744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7877999544143677,
        "Xdp": 0.28619998693466187,
        "Xdpp": 0.21879999339580536,
        "Xq": 1.7139999866485596,
        "Xqp": 0.4903999865055084,
        "Xqpp": 0.21879999339580536,
        "Xl": 0.17000000178813934,
        "Tdop": 5.010900020599365,
        "Tdopp": 0.06300000101327896,
        "Tqop": 0.9559000134468079,
        "Tqopp": 0.09189999848604202,
        "S10": 0.07509999722242355,
        "S12": 0.18000000715255737
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.15603613853455,
        "pmax": 237.6666784286499,
        "qmin": -26.381000876426697,
        "qmax": 120.97233533859253,
        "regulated": 32492,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "32492_1_ieeet1",
      "ports": {
        "bus": 32492,
        "speed": 15348,
        "vs": 15351,
        "efd": 15350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32492_1_tgov1",
      "ports": {
        "speed": 15348,
        "pmech": 15349
      },
      "params": {
        "Trate": 285.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333389064648,
        "Pvmin": 0.2740393877029419,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32492_1_ieeest",
      "ports": {
        "input": 15348,
        "output": 15351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32493_1_genrou",
      "ports": {
        "bus": 32493,
        "pmech": 15353,
        "efd": 15354,
        "speed": 15352
      },
      "params": {
        "mva": 285.20001220703125,
        "H": 5.141287326812744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7877999544143677,
        "Xdp": 0.28619998693466187,
        "Xdpp": 0.21879999339580536,
        "Xq": 1.7139999866485596,
        "Xqp": 0.4903999865055084,
        "Xqpp": 0.21879999339580536,
        "Xl": 0.17000000178813934,
        "Tdop": 5.010900020599365,
        "Tdopp": 0.06300000101327896,
        "Tqop": 0.9559000134468079,
        "Tqopp": 0.09189999848604202,
        "S10": 0.07509999722242355,
        "S12": 0.18000000715255737
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.403764486312866,
        "pmax": 237.6666784286499,
        "qmin": -26.381000876426697,
        "qmax": 120.97233533859253,
        "regulated": 32487,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "32493_1_ieeet1",
      "ports": {
        "bus": 32493,
        "speed": 15352,
        "vs": 15355,
        "efd": 15354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32493_1_tgov1",
      "ports": {
        "speed": 15352,
        "pmech": 15353
      },
      "params": {
        "Trate": 285.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333389064651,
        "Pvmin": 0.14517448842525482,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32493_1_ieeest",
      "ports": {
        "input": 15352,
        "output": 15355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32497_1_gensal",
      "ports": {
        "bus": 32497,
        "pmech": 15357,
        "efd": 15358,
        "speed": 15356
      },
      "params": {
        "mva": 34.560001373291016,
        "H": 3.4423999786376953,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9358999729156494,
        "Xdp": 0.25920000672340393,
        "Xdpp": 0.2540999948978424,
        "Xq": 0.6065999865531921,
        "Xl": 0.1624000072479248,
        "Tdop": 6.0,
        "Tdopp": 0.3637000024318695,
        "Tqopp": 0.11469999700784683,
        "S10": 0.2996000051498413,
        "S12": 0.7674000263214111
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.2192505449056625,
        "pmax": 28.79999876022339,
        "qmin": -1.4112000353634357,
        "qmax": 11.059200018644333,
        "regulated": 32497,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "32497_1_ieeet1",
      "ports": {
        "bus": 32497,
        "speed": 15356,
        "vs": 15359,
        "efd": 15358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.957900047302246,
        "E2": 3.9439001083374023,
        "Se1": 0.08009999990463257,
        "Se2": 0.36719998717308044,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "32497_1_hygov",
      "ports": {
        "speed": 15356,
        "pmech": 15357
      },
      "params": {
        "Trate": 34.560001373291016,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5545710921287537,
        "Tr": 8.074236869812012,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7447999715805054,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07069999724626541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32497_1_ieeest",
      "ports": {
        "input": 15356,
        "output": 15359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32500_1_gensal",
      "ports": {
        "bus": 32500,
        "pmech": 15361,
        "efd": 15362,
        "speed": 15360
      },
      "params": {
        "mva": 78.83999633789062,
        "H": 3.6328999996185303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0062999725341797,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.14790000021457672,
        "Xq": 0.6524999737739563,
        "Xl": 0.12790000438690186,
        "Tdop": 6.0,
        "Tdopp": 0.49230000376701355,
        "Tqopp": 0.5238999724388123,
        "S10": 0.16920000314712524,
        "S12": 0.5027999877929688
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.448566436767578,
        "pmax": 65.70000052452087,
        "qmin": -3.2193001359701157,
        "qmax": 25.228801369667053,
        "regulated": 32500,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "32500_1_esdc1a",
      "ports": {
        "bus": 32500,
        "speed": 15360,
        "vs": 15363,
        "efd": 15362
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.027499999850988388,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3882999420166016,
        "Se1": 0.1265999972820282,
        "E2": 3.1844000816345215,
        "Se2": 0.3797999918460846,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32500_1_hygov",
      "ports": {
        "speed": 15360,
        "pmech": 15361
      },
      "params": {
        "Trate": 78.83999633789062,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5481936931610107,
        "Tr": 8.394219398498535,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8309999704360962,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32500_1_ieeest",
      "ports": {
        "input": 15360,
        "output": 15363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "32500_2_gensal",
      "ports": {
        "bus": 32500,
        "pmech": 15365,
        "efd": 15366,
        "speed": 15364
      },
      "params": {
        "mva": 78.83999633789062,
        "H": 3.6328999996185303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0062999725341797,
        "Xdp": 0.21050000190734863,
        "Xdpp": 0.14790000021457672,
        "Xq": 0.6524999737739563,
        "Xl": 0.12790000438690186,
        "Tdop": 6.0,
        "Tdopp": 0.49230000376701355,
        "Tqopp": 0.5238999724388123,
        "S10": 0.16920000314712524,
        "S12": 0.5027999877929688
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.771597266197205,
        "pmax": 65.70000052452087,
        "qmin": -3.2193001359701157,
        "qmax": 25.228801369667053,
        "regulated": 32500,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "32500_2_esdc1a",
      "ports": {
        "bus": 32500,
        "speed": 15364,
        "vs": 15367,
        "efd": 15366
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.027499999850988388,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3882999420166016,
        "Se1": 0.1265999972820282,
        "E2": 3.1844000816345215,
        "Se2": 0.3797999918460846,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "32500_2_hygov",
      "ports": {
        "speed": 15364,
        "pmech": 15365
      },
      "params": {
        "Trate": 78.83999633789062,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5481936931610107,
        "Tr": 8.394219398498535,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8309999704360962,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07930000126361847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32500_2_ieeest",
      "ports": {
        "input": 15364,
        "output": 15367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32506_1_genrou",
      "ports": {
        "bus": 32506,
        "pmech": 15369,
        "efd": 15370,
        "speed": 15368
      },
      "params": {
        "mva": 1464.5999755859375,
        "H": 2.1148338317871094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9917000532150269,
        "Xdp": 0.2249000072479248,
        "Xdpp": 0.16380000114440918,
        "Xq": 1.8942999839782715,
        "Xqp": 0.7924000024795532,
        "Xqpp": 0.16380000114440918,
        "Xl": 0.12129999697208405,
        "Tdop": 4.61299991607666,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.7878999710083008,
        "Tqopp": 0.061900001019239426,
        "S10": 0.0658000037074089,
        "S12": 0.3666999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 192.0852780342102,
        "pmax": 1220.4999923706055,
        "qmin": -100.08100271224976,
        "qmax": 449.14398193359375,
        "regulated": 32502,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "32506_1_ieeet1",
      "ports": {
        "bus": 32506,
        "speed": 15368,
        "vs": 15371,
        "efd": 15370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5508000254631042,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.7562999725341797,
        "E2": 3.675100088119507,
        "Se1": 0.14489999413490295,
        "Se2": 0.4106999933719635,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32506_1_tgov1",
      "ports": {
        "speed": 15368,
        "pmech": 15369
      },
      "params": {
        "Trate": 1464.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333420153337,
        "Pvmin": 0.13115204870700836,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32506_1_ieeest",
      "ports": {
        "input": 15368,
        "output": 15371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32507_1_genrou",
      "ports": {
        "bus": 32507,
        "pmech": 15373,
        "efd": 15374,
        "speed": 15372
      },
      "params": {
        "mva": 1464.5999755859375,
        "H": 2.1148338317871094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9917000532150269,
        "Xdp": 0.2249000072479248,
        "Xdpp": 0.16380000114440918,
        "Xq": 1.8942999839782715,
        "Xqp": 0.7924000024795532,
        "Xqpp": 0.16380000114440918,
        "Xl": 0.12129999697208405,
        "Tdop": 4.61299991607666,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.7878999710083008,
        "Tqopp": 0.061900001019239426,
        "S10": 0.0658000037074089,
        "S12": 0.3666999936103821
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 514.1901016235352,
        "pmax": 1220.4999923706055,
        "qmin": -100.08100271224976,
        "qmax": 449.14398193359375,
        "regulated": 32502,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "32507_1_ieeet1",
      "ports": {
        "bus": 32507,
        "speed": 15372,
        "vs": 15375,
        "efd": 15374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5508000254631042,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 2.7562999725341797,
        "E2": 3.675100088119507,
        "Se1": 0.14489999413490295,
        "Se2": 0.4106999933719635,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32507_1_tgov1",
      "ports": {
        "speed": 15372,
        "pmech": 15373
      },
      "params": {
        "Trate": 1464.5999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333420153336,
        "Pvmin": 0.3510788679122925,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32507_1_ieeest",
      "ports": {
        "input": 15372,
        "output": 15375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32515_1_genrou",
      "ports": {
        "bus": 32515,
        "pmech": 15377,
        "efd": 15378,
        "speed": 15376
      },
      "params": {
        "mva": 297.0400085449219,
        "H": 1.7793374061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6899000406265259,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22470000386238098,
        "Xq": 1.6130000352859497,
        "Xqp": 0.6699000000953674,
        "Xqpp": 0.22470000386238098,
        "Xl": 0.16859999299049377,
        "Tdop": 8.208399772644043,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.070199966430664,
        "Tqopp": 0.04830000177025795,
        "S10": 0.12349999696016312,
        "S12": 0.4819999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.13173711299896,
        "pmax": 247.53334522247314,
        "qmin": -30.199065804481506,
        "qmax": 115.35053253173828,
        "regulated": 32515,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "32515_1_ieeet1",
      "ports": {
        "bus": 32515,
        "speed": 15376,
        "vs": 15379,
        "efd": 15378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32515_1_tgov1",
      "ports": {
        "speed": 15376,
        "pmech": 15377
      },
      "params": {
        "Trate": 297.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1620378941297531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32515_1_ieeest",
      "ports": {
        "input": 15376,
        "output": 15379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32516_1_genrou",
      "ports": {
        "bus": 32516,
        "pmech": 15381,
        "efd": 15382,
        "speed": 15380
      },
      "params": {
        "mva": 297.0400085449219,
        "H": 1.7793374061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6899000406265259,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22470000386238098,
        "Xq": 1.6130000352859497,
        "Xqp": 0.6699000000953674,
        "Xqpp": 0.22470000386238098,
        "Xl": 0.16859999299049377,
        "Tdop": 8.208399772644043,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.070199966430664,
        "Tqopp": 0.04830000177025795,
        "S10": 0.12349999696016312,
        "S12": 0.4819999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.91938900947571,
        "pmax": 247.53334522247314,
        "qmin": -30.199065804481506,
        "qmax": 115.35053253173828,
        "regulated": 32514,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32516_1_ieeet1",
      "ports": {
        "bus": 32516,
        "speed": 15380,
        "vs": 15383,
        "efd": 15382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32516_1_tgov1",
      "ports": {
        "speed": 15380,
        "pmech": 15381
      },
      "params": {
        "Trate": 297.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19498850405216217,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32516_1_ieeest",
      "ports": {
        "input": 15380,
        "output": 15383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32517_1_genrou",
      "ports": {
        "bus": 32517,
        "pmech": 15385,
        "efd": 15386,
        "speed": 15384
      },
      "params": {
        "mva": 297.0400085449219,
        "H": 1.7793374061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6899000406265259,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22470000386238098,
        "Xq": 1.6130000352859497,
        "Xqp": 0.6699000000953674,
        "Xqpp": 0.22470000386238098,
        "Xl": 0.16859999299049377,
        "Tdop": 8.208399772644043,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.070199966430664,
        "Tqopp": 0.04830000177025795,
        "S10": 0.12349999696016312,
        "S12": 0.4819999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 116.25022888183594,
        "pmax": 247.53334522247314,
        "qmin": -30.199065804481506,
        "qmax": 115.35053253173828,
        "regulated": 32514,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32517_1_ieeet1",
      "ports": {
        "bus": 32517,
        "speed": 15384,
        "vs": 15387,
        "efd": 15386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32517_1_tgov1",
      "ports": {
        "speed": 15384,
        "pmech": 15385
      },
      "params": {
        "Trate": 297.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39136219024658203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32517_1_ieeest",
      "ports": {
        "input": 15384,
        "output": 15387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32518_1_genrou",
      "ports": {
        "bus": 32518,
        "pmech": 15389,
        "efd": 15390,
        "speed": 15388
      },
      "params": {
        "mva": 297.0400085449219,
        "H": 1.7793374061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6899000406265259,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22470000386238098,
        "Xq": 1.6130000352859497,
        "Xqp": 0.6699000000953674,
        "Xqpp": 0.22470000386238098,
        "Xl": 0.16859999299049377,
        "Tdop": 8.208399772644043,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.070199966430664,
        "Tqopp": 0.04830000177025795,
        "S10": 0.12349999696016312,
        "S12": 0.4819999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.659902572631836,
        "pmax": 247.53334522247314,
        "qmin": -30.199065804481506,
        "qmax": 115.35053253173828,
        "regulated": 32518,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "32518_1_ieeet1",
      "ports": {
        "bus": 32518,
        "speed": 15388,
        "vs": 15391,
        "efd": 15390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32518_1_tgov1",
      "ports": {
        "speed": 15388,
        "pmech": 15389
      },
      "params": {
        "Trate": 297.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1436166912317276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32518_1_ieeest",
      "ports": {
        "input": 15388,
        "output": 15391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32519_1_genrou",
      "ports": {
        "bus": 32519,
        "pmech": 15393,
        "efd": 15394,
        "speed": 15392
      },
      "params": {
        "mva": 297.0400085449219,
        "H": 1.7793374061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6899000406265259,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22470000386238098,
        "Xq": 1.6130000352859497,
        "Xqp": 0.6699000000953674,
        "Xqpp": 0.22470000386238098,
        "Xl": 0.16859999299049377,
        "Tdop": 8.208399772644043,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.070199966430664,
        "Tqopp": 0.04830000177025795,
        "S10": 0.12349999696016312,
        "S12": 0.4819999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.00162124633789,
        "pmax": 247.53334522247314,
        "qmin": -30.199065804481506,
        "qmax": 115.35053253173828,
        "regulated": 32514,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "32519_1_ieeet1",
      "ports": {
        "bus": 32519,
        "speed": 15392,
        "vs": 15395,
        "efd": 15394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32519_1_tgov1",
      "ports": {
        "speed": 15392,
        "pmech": 15393
      },
      "params": {
        "Trate": 297.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2524966895580292,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32519_1_ieeest",
      "ports": {
        "input": 15392,
        "output": 15395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "32520_1_genrou",
      "ports": {
        "bus": 32520,
        "pmech": 15397,
        "efd": 15398,
        "speed": 15396
      },
      "params": {
        "mva": 297.0400085449219,
        "H": 1.7793374061584473,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6899000406265259,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.22470000386238098,
        "Xq": 1.6130000352859497,
        "Xqp": 0.6699000000953674,
        "Xqpp": 0.22470000386238098,
        "Xl": 0.16859999299049377,
        "Tdop": 8.208399772644043,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.070199966430664,
        "Tqopp": 0.04830000177025795,
        "S10": 0.12349999696016312,
        "S12": 0.4819999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 109.7510576248169,
        "pmax": 247.53334522247314,
        "qmin": -30.199065804481506,
        "qmax": 115.35053253173828,
        "regulated": 32520,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "32520_1_ieeet1",
      "ports": {
        "bus": 32520,
        "speed": 15396,
        "vs": 15399,
        "efd": 15398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "32520_1_tgov1",
      "ports": {
        "speed": 15396,
        "pmech": 15397
      },
      "params": {
        "Trate": 297.0400085449219,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3694823980331421,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "32520_1_ieeest",
      "ports": {
        "input": 15396,
        "output": 15399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "32523_1_regca",
      "ports": {
        "bus": 32523,
        "iqcmd": 15401,
        "ipcmd": 15400,
        "pbranch": 15402,
        "qbranch": 15403
      },
      "params": {
        "mva": 18.959999084472656,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.15800000727176666,
        "q0": 0.0
      },
      "extension": {
        "pmin": 4.315977916121483,
        "pmax": 15.800000727176666,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 32523,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "32523_1_reecb",
      "ports": {
        "bus": 32523,
        "pe": 15402,
        "qgen": 15403,
        "iqcmd": 15401,
        "ipcmd": 15400
      },
      "params": {
        "mva": 18.959999084472656,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "33945_1_genrou",
      "ports": {
        "bus": 33945,
        "pmech": 15405,
        "efd": 15406,
        "speed": 15404
      },
      "params": {
        "mva": 351.6000061035156,
        "H": 2.5320160388946533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0274999141693115,
        "Xdp": 0.4068000018596649,
        "Xdpp": 0.29120001196861267,
        "Xq": 1.9276000261306763,
        "Xqp": 0.602400004863739,
        "Xqpp": 0.29120001196861267,
        "Xl": 0.22030000388622284,
        "Tdop": 5.339099884033203,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.9101999998092651,
        "Tqopp": 0.0794999971985817,
        "S10": 0.0877000018954277,
        "S12": 0.41040000319480896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 77.45013236999512,
        "pmax": 293.0000066757202,
        "qmin": -35.745999217033386,
        "qmax": 136.5380048751831,
        "regulated": 33943,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "33945_1_ieeet1",
      "ports": {
        "bus": 33945,
        "speed": 15404,
        "vs": 15407,
        "efd": 15406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33945_1_tgov1",
      "ports": {
        "speed": 15404,
        "pmech": 15405
      },
      "params": {
        "Trate": 351.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378539736,
        "Pvmin": 0.22027909755706787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33945_1_ieeest",
      "ports": {
        "input": 15404,
        "output": 15407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33946_1_genrou",
      "ports": {
        "bus": 33946,
        "pmech": 15409,
        "efd": 15410,
        "speed": 15408
      },
      "params": {
        "mva": 351.6000061035156,
        "H": 2.5320160388946533,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0274999141693115,
        "Xdp": 0.4068000018596649,
        "Xdpp": 0.29120001196861267,
        "Xq": 1.9276000261306763,
        "Xqp": 0.602400004863739,
        "Xqpp": 0.29120001196861267,
        "Xl": 0.22030000388622284,
        "Tdop": 5.339099884033203,
        "Tdopp": 0.05620000138878822,
        "Tqop": 0.9101999998092651,
        "Tqopp": 0.0794999971985817,
        "S10": 0.0877000018954277,
        "S12": 0.41040000319480896
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 98.35296273231506,
        "pmax": 293.0000066757202,
        "qmin": -35.745999217033386,
        "qmax": 136.5380048751831,
        "regulated": 33943,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "33946_1_ieeet1",
      "ports": {
        "bus": 33946,
        "speed": 15408,
        "vs": 15411,
        "efd": 15410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33946_1_tgov1",
      "ports": {
        "speed": 15408,
        "pmech": 15409
      },
      "params": {
        "Trate": 351.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333378539738,
        "Pvmin": 0.2797296941280365,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33946_1_ieeest",
      "ports": {
        "input": 15408,
        "output": 15411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33956_1_genrou",
      "ports": {
        "bus": 33956,
        "pmech": 15413,
        "efd": 15414,
        "speed": 15412
      },
      "params": {
        "mva": 238.8000030517578,
        "H": 4.278740882873535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.087399959564209,
        "Xdp": 0.3488999903202057,
        "Xdpp": 0.28290000557899475,
        "Xq": 1.9558000564575195,
        "Xqp": 0.6255999803543091,
        "Xqpp": 0.28290000557899475,
        "Xl": 0.22110000252723694,
        "Tdop": 7.545599937438965,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.30000001192092896,
        "Tqopp": 0.04960000142455101,
        "S10": 0.2004999965429306,
        "S12": 0.7095999717712402
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.83678388595581,
        "pmax": 199.00000095367432,
        "qmin": -22.089000046253204,
        "qmax": 101.2910008430481,
        "regulated": 33956,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "33956_1_ieeet1",
      "ports": {
        "bus": 33956,
        "speed": 15412,
        "vs": 15415,
        "efd": 15414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33956_1_tgov1",
      "ports": {
        "speed": 15412,
        "pmech": 15413
      },
      "params": {
        "Trate": 238.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333266773151,
        "Pvmin": 0.238009974360466,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33956_1_ieeest",
      "ports": {
        "input": 15412,
        "output": 15415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33957_1_genrou",
      "ports": {
        "bus": 33957,
        "pmech": 15417,
        "efd": 15418,
        "speed": 15416
      },
      "params": {
        "mva": 238.8000030517578,
        "H": 4.278740882873535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.087399959564209,
        "Xdp": 0.3488999903202057,
        "Xdpp": 0.28290000557899475,
        "Xq": 1.9558000564575195,
        "Xqp": 0.6255999803543091,
        "Xqpp": 0.28290000557899475,
        "Xl": 0.22110000252723694,
        "Tdop": 7.545599937438965,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.30000001192092896,
        "Tqopp": 0.04960000142455101,
        "S10": 0.2004999965429306,
        "S12": 0.7095999717712402
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.36105942726135,
        "pmax": 199.00000095367432,
        "qmin": -22.089000046253204,
        "qmax": 101.2910008430481,
        "regulated": 33957,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "33957_1_ieeet1",
      "ports": {
        "bus": 33957,
        "speed": 15416,
        "vs": 15419,
        "efd": 15418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33957_1_tgov1",
      "ports": {
        "speed": 15416,
        "pmech": 15417
      },
      "params": {
        "Trate": 238.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333266773149,
        "Pvmin": 0.24439303576946259,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33957_1_ieeest",
      "ports": {
        "input": 15416,
        "output": 15419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33958_1_genrou",
      "ports": {
        "bus": 33958,
        "pmech": 15421,
        "efd": 15422,
        "speed": 15420
      },
      "params": {
        "mva": 238.8000030517578,
        "H": 4.278740882873535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.087399959564209,
        "Xdp": 0.3488999903202057,
        "Xdpp": 0.28290000557899475,
        "Xq": 1.9558000564575195,
        "Xqp": 0.6255999803543091,
        "Xqpp": 0.28290000557899475,
        "Xl": 0.22110000252723694,
        "Tdop": 7.545599937438965,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.30000001192092896,
        "Tqopp": 0.04960000142455101,
        "S10": 0.2004999965429306,
        "S12": 0.7095999717712402
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.597949028015137,
        "pmax": 199.00000095367432,
        "qmin": -22.089000046253204,
        "qmax": 101.2910008430481,
        "regulated": 33954,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "33958_1_ieeet1",
      "ports": {
        "bus": 33958,
        "speed": 15420,
        "vs": 15423,
        "efd": 15422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33958_1_tgov1",
      "ports": {
        "speed": 15420,
        "pmech": 15421
      },
      "params": {
        "Trate": 238.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333266773151,
        "Pvmin": 0.12813211977481842,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33958_1_ieeest",
      "ports": {
        "input": 15420,
        "output": 15423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33959_1_genrou",
      "ports": {
        "bus": 33959,
        "pmech": 15425,
        "efd": 15426,
        "speed": 15424
      },
      "params": {
        "mva": 238.8000030517578,
        "H": 4.278740882873535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.087399959564209,
        "Xdp": 0.3488999903202057,
        "Xdpp": 0.28290000557899475,
        "Xq": 1.9558000564575195,
        "Xqp": 0.6255999803543091,
        "Xqpp": 0.28290000557899475,
        "Xl": 0.22110000252723694,
        "Tdop": 7.545599937438965,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.30000001192092896,
        "Tqopp": 0.04960000142455101,
        "S10": 0.2004999965429306,
        "S12": 0.7095999717712402
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.67257237434387,
        "pmax": 199.00000095367432,
        "qmin": -22.089000046253204,
        "qmax": 101.2910008430481,
        "regulated": 33954,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "33959_1_ieeet1",
      "ports": {
        "bus": 33959,
        "speed": 15424,
        "vs": 15427,
        "efd": 15426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33959_1_tgov1",
      "ports": {
        "speed": 15424,
        "pmech": 15425
      },
      "params": {
        "Trate": 238.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333266773151,
        "Pvmin": 0.37132567167282104,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33959_1_ieeest",
      "ports": {
        "input": 15424,
        "output": 15427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33960_1_genrou",
      "ports": {
        "bus": 33960,
        "pmech": 15429,
        "efd": 15430,
        "speed": 15428
      },
      "params": {
        "mva": 238.8000030517578,
        "H": 4.278740882873535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.087399959564209,
        "Xdp": 0.3488999903202057,
        "Xdpp": 0.28290000557899475,
        "Xq": 1.9558000564575195,
        "Xqp": 0.6255999803543091,
        "Xqpp": 0.28290000557899475,
        "Xl": 0.22110000252723694,
        "Tdop": 7.545599937438965,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.30000001192092896,
        "Tqopp": 0.04960000142455101,
        "S10": 0.2004999965429306,
        "S12": 0.7095999717712402
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.74212944507599,
        "pmax": 199.00000095367432,
        "qmin": -22.089000046253204,
        "qmax": 101.2910008430481,
        "regulated": 33954,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "33960_1_ieeet1",
      "ports": {
        "bus": 33960,
        "speed": 15428,
        "vs": 15431,
        "efd": 15430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33960_1_tgov1",
      "ports": {
        "speed": 15428,
        "pmech": 15429
      },
      "params": {
        "Trate": 238.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333266773151,
        "Pvmin": 0.2083003669977188,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33960_1_ieeest",
      "ports": {
        "input": 15428,
        "output": 15431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33961_1_genrou",
      "ports": {
        "bus": 33961,
        "pmech": 15433,
        "efd": 15434,
        "speed": 15432
      },
      "params": {
        "mva": 238.8000030517578,
        "H": 4.278740882873535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.087399959564209,
        "Xdp": 0.3488999903202057,
        "Xdpp": 0.28290000557899475,
        "Xq": 1.9558000564575195,
        "Xqp": 0.6255999803543091,
        "Xqpp": 0.28290000557899475,
        "Xl": 0.22110000252723694,
        "Tdop": 7.545599937438965,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.30000001192092896,
        "Tqopp": 0.04960000142455101,
        "S10": 0.2004999965429306,
        "S12": 0.7095999717712402
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.57719278335571,
        "pmax": 199.00000095367432,
        "qmin": -22.089000046253204,
        "qmax": 101.2910008430481,
        "regulated": 33954,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "33961_1_ieeet1",
      "ports": {
        "bus": 33961,
        "speed": 15432,
        "vs": 15435,
        "efd": 15434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33961_1_tgov1",
      "ports": {
        "speed": 15432,
        "pmech": 15433
      },
      "params": {
        "Trate": 238.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333266773151,
        "Pvmin": 0.34580063819885254,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33961_1_ieeest",
      "ports": {
        "input": 15432,
        "output": 15435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33966_1_genrou",
      "ports": {
        "bus": 33966,
        "pmech": 15437,
        "efd": 15438,
        "speed": 15436
      },
      "params": {
        "mva": 211.0,
        "H": 4.924282550811768,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2495999336242676,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.10189999639987946,
        "Xq": 2.086699962615967,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.10189999639987946,
        "Xl": 0.07680000364780426,
        "Tdop": 6.801599979400635,
        "Tdopp": 0.05310000106692314,
        "Tqop": 1.1641000509262085,
        "Tqopp": 0.0828000009059906,
        "S10": 0.09000000357627869,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.142576932907104,
        "pmax": 175.83333253860474,
        "qmin": -19.517500698566437,
        "qmax": 89.49916958808899,
        "regulated": 33964,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "33966_1_ieeet1",
      "ports": {
        "bus": 33966,
        "speed": 15436,
        "vs": 15439,
        "efd": 15438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33966_1_tgov1",
      "ports": {
        "speed": 15436,
        "pmech": 15437
      },
      "params": {
        "Trate": 211.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333329566847,
        "Pvmin": 0.19498851895332336,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33966_1_ieeest",
      "ports": {
        "input": 15436,
        "output": 15439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33967_1_genrou",
      "ports": {
        "bus": 33967,
        "pmech": 15441,
        "efd": 15442,
        "speed": 15440
      },
      "params": {
        "mva": 211.0,
        "H": 4.924282550811768,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2495999336242676,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.10189999639987946,
        "Xq": 2.086699962615967,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.10189999639987946,
        "Xl": 0.07680000364780426,
        "Tdop": 6.801599979400635,
        "Tdopp": 0.05310000106692314,
        "Tqop": 1.1641000509262085,
        "Tqopp": 0.0828000009059906,
        "S10": 0.09000000357627869,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.57742524147034,
        "pmax": 175.83333253860474,
        "qmin": -19.517500698566437,
        "qmax": 89.49916958808899,
        "regulated": 33967,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "33967_1_ieeet1",
      "ports": {
        "bus": 33967,
        "speed": 15440,
        "vs": 15443,
        "efd": 15442
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33967_1_tgov1",
      "ports": {
        "speed": 15440,
        "pmech": 15441
      },
      "params": {
        "Trate": 211.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333295668472,
        "Pvmin": 0.39136219024658203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33967_1_ieeest",
      "ports": {
        "input": 15440,
        "output": 15443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33968_1_genrou",
      "ports": {
        "bus": 33968,
        "pmech": 15445,
        "efd": 15446,
        "speed": 15444
      },
      "params": {
        "mva": 211.0,
        "H": 4.924282550811768,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2495999336242676,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.10189999639987946,
        "Xq": 2.086699962615967,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.10189999639987946,
        "Xl": 0.07680000364780426,
        "Tdop": 6.801599979400635,
        "Tdopp": 0.05310000106692314,
        "Tqop": 1.1641000509262085,
        "Tqopp": 0.0828000009059906,
        "S10": 0.09000000357627869,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.303123593330383,
        "pmax": 175.83333253860474,
        "qmin": -19.517500698566437,
        "qmax": 89.49916958808899,
        "regulated": 33968,
        "vset": 1.0334999561309814
      }
    },
    {
      "class": "Ieeet1",
      "id": "33968_1_ieeet1",
      "ports": {
        "bus": 33968,
        "speed": 15444,
        "vs": 15447,
        "efd": 15446
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33968_1_tgov1",
      "ports": {
        "speed": 15444,
        "pmech": 15445
      },
      "params": {
        "Trate": 211.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333295668472,
        "Pvmin": 0.1436167061328888,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33968_1_ieeest",
      "ports": {
        "input": 15444,
        "output": 15447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33969_1_genrou",
      "ports": {
        "bus": 33969,
        "pmech": 15449,
        "efd": 15450,
        "speed": 15448
      },
      "params": {
        "mva": 211.0,
        "H": 4.924282550811768,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2495999336242676,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.10189999639987946,
        "Xq": 2.086699962615967,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.10189999639987946,
        "Xl": 0.07680000364780426,
        "Tdop": 6.801599979400635,
        "Tdopp": 0.05310000106692314,
        "Tqop": 1.1641000509262085,
        "Tqopp": 0.0828000009059906,
        "S10": 0.09000000357627869,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.27680706977844,
        "pmax": 175.83333253860474,
        "qmin": -19.517500698566437,
        "qmax": 89.49916958808899,
        "regulated": 33964,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "33969_1_ieeet1",
      "ports": {
        "bus": 33969,
        "speed": 15448,
        "vs": 15451,
        "efd": 15450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33969_1_tgov1",
      "ports": {
        "speed": 15448,
        "pmech": 15449
      },
      "params": {
        "Trate": 211.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333329566847,
        "Pvmin": 0.25249671936035156,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33969_1_ieeest",
      "ports": {
        "input": 15448,
        "output": 15451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33970_1_genrou",
      "ports": {
        "bus": 33970,
        "pmech": 15453,
        "efd": 15454,
        "speed": 15452
      },
      "params": {
        "mva": 211.0,
        "H": 4.924282550811768,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2495999336242676,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.10189999639987946,
        "Xq": 2.086699962615967,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.10189999639987946,
        "Xl": 0.07680000364780426,
        "Tdop": 6.801599979400635,
        "Tdopp": 0.05310000106692314,
        "Tqop": 1.1641000509262085,
        "Tqopp": 0.0828000009059906,
        "S10": 0.09000000357627869,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 77.9607892036438,
        "pmax": 175.83333253860474,
        "qmin": -19.517500698566437,
        "qmax": 89.49916958808899,
        "regulated": 33970,
        "vset": 1.031499981880188
      }
    },
    {
      "class": "Ieeet1",
      "id": "33970_1_ieeet1",
      "ports": {
        "bus": 33970,
        "speed": 15452,
        "vs": 15455,
        "efd": 15454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33970_1_tgov1",
      "ports": {
        "speed": 15452,
        "pmech": 15453
      },
      "params": {
        "Trate": 211.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333329566847,
        "Pvmin": 0.3694824278354645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33970_1_ieeest",
      "ports": {
        "input": 15452,
        "output": 15455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33971_1_genrou",
      "ports": {
        "bus": 33971,
        "pmech": 15457,
        "efd": 15458,
        "speed": 15456
      },
      "params": {
        "mva": 211.0,
        "H": 4.924282550811768,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2495999336242676,
        "Xdp": 0.16869999468326569,
        "Xdpp": 0.10189999639987946,
        "Xq": 2.086699962615967,
        "Xqp": 0.3693000078201294,
        "Xqpp": 0.10189999639987946,
        "Xl": 0.07680000364780426,
        "Tdop": 6.801599979400635,
        "Tdopp": 0.05310000106692314,
        "Tqop": 1.1641000509262085,
        "Tqopp": 0.0828000009059906,
        "S10": 0.09000000357627869,
        "S12": 0.32739999890327454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 63.475579023361206,
        "pmax": 175.83333253860474,
        "qmin": -19.517500698566437,
        "qmax": 89.49916958808899,
        "regulated": 33971,
        "vset": 1.0334999561309814
      }
    },
    {
      "class": "Ieeet1",
      "id": "33971_1_ieeet1",
      "ports": {
        "bus": 33971,
        "speed": 15456,
        "vs": 15459,
        "efd": 15458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33971_1_tgov1",
      "ports": {
        "speed": 15456,
        "pmech": 15457
      },
      "params": {
        "Trate": 211.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333329566847,
        "Pvmin": 0.3008321225643158,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33971_1_ieeest",
      "ports": {
        "input": 15456,
        "output": 15459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "33975_1_gensal",
      "ports": {
        "bus": 33975,
        "pmech": 15461,
        "efd": 15462,
        "speed": 15460
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 3.8489999771118164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8483999967575073,
        "Xdp": 0.32249999046325684,
        "Xdpp": 0.31769999861717224,
        "Xq": 0.5494999885559082,
        "Xl": 0.1606999933719635,
        "Tdop": 6.0,
        "Tdopp": 0.17829999327659607,
        "Tqopp": 0.15539999306201935,
        "S10": 0.24690000712871552,
        "S12": 0.6111000180244446
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6355923861265182,
        "pmax": 9.399999678134918,
        "qmin": -0.46060001477599144,
        "qmax": 3.60959991812706,
        "regulated": 33975,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "33975_1_ieeet1",
      "ports": {
        "bus": 33975,
        "speed": 15460,
        "vs": 15463,
        "efd": 15462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.952699899673462,
        "E2": 3.9368999004364014,
        "Se1": 0.09000000357627869,
        "Se2": 0.4124000072479248,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "33975_1_hygov",
      "ports": {
        "speed": 15460,
        "pmech": 15461
      },
      "params": {
        "Trate": 11.279999732971191,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.18574193120002747,
        "Tr": 3.149871349334717,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6061000227928162,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33975_1_ieeest",
      "ports": {
        "input": 15460,
        "output": 15463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "33976_1_gensal",
      "ports": {
        "bus": 33976,
        "pmech": 15465,
        "efd": 15466,
        "speed": 15464
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 3.8489999771118164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8483999967575073,
        "Xdp": 0.32249999046325684,
        "Xdpp": 0.31769999861717224,
        "Xq": 0.5494999885559082,
        "Xl": 0.1606999933719635,
        "Tdop": 6.0,
        "Tdopp": 0.17829999327659607,
        "Tqopp": 0.15539999306201935,
        "S10": 0.24690000712871552,
        "S12": 0.6111000180244446
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.6674123257398605,
        "pmax": 9.399999678134918,
        "qmin": -0.46060001477599144,
        "qmax": 3.60959991812706,
        "regulated": 33976,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "33976_1_ieeet1",
      "ports": {
        "bus": 33976,
        "speed": 15464,
        "vs": 15467,
        "efd": 15466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.952699899673462,
        "E2": 3.9368999004364014,
        "Se1": 0.09000000357627869,
        "Se2": 0.4124000072479248,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "33976_1_hygov",
      "ports": {
        "speed": 15464,
        "pmech": 15465
      },
      "params": {
        "Trate": 11.279999732971191,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.18574193120002747,
        "Tr": 3.149871349334717,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6061000227928162,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33976_1_ieeest",
      "ports": {
        "input": 15464,
        "output": 15467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "33976_2_gensal",
      "ports": {
        "bus": 33976,
        "pmech": 15469,
        "efd": 15470,
        "speed": 15468
      },
      "params": {
        "mva": 11.279999732971191,
        "H": 3.8489999771118164,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8483999967575073,
        "Xdp": 0.32249999046325684,
        "Xdpp": 0.31769999861717224,
        "Xq": 0.5494999885559082,
        "Xl": 0.1606999933719635,
        "Tdop": 6.0,
        "Tdopp": 0.17829999327659607,
        "Tqopp": 0.15539999306201935,
        "S10": 0.24690000712871552,
        "S12": 0.6111000180244446
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.286275640130043,
        "pmax": 9.399999678134918,
        "qmin": -0.46060001477599144,
        "qmax": 3.60959991812706,
        "regulated": 33976,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "33976_2_ieeet1",
      "ports": {
        "bus": 33976,
        "speed": 15468,
        "vs": 15471,
        "efd": 15470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.952699899673462,
        "E2": 3.9368999004364014,
        "Se1": 0.09000000357627869,
        "Se2": 0.4124000072479248,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "33976_2_hygov",
      "ports": {
        "speed": 15468,
        "pmech": 15469
      },
      "params": {
        "Trate": 11.279999732971191,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.18574193120002747,
        "Tr": 3.149871349334717,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6061000227928162,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33976_2_ieeest",
      "ports": {
        "input": 15468,
        "output": 15471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33980_1_genrou",
      "ports": {
        "bus": 33980,
        "pmech": 15473,
        "efd": 15474,
        "speed": 15472
      },
      "params": {
        "mva": 196.1199951171875,
        "H": 6.6258745193481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4616000652313232,
        "Xdp": 0.42820000648498535,
        "Xdpp": 0.3653999865055084,
        "Xq": 2.2578001022338867,
        "Xqp": 0.6679999828338623,
        "Xqpp": 0.3653999865055084,
        "Xl": 0.28679999709129333,
        "Tdop": 7.133399963378906,
        "Tdopp": 0.06909999996423721,
        "Tqop": 1.2635999917984009,
        "Tqopp": 0.05290000140666962,
        "S10": 0.13920000195503235,
        "S12": 0.49639999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 79.91071939468384,
        "pmax": 163.4333372116089,
        "qmin": -18.14109981060028,
        "qmax": 83.18756818771362,
        "regulated": 33980,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "33980_1_ieeet1",
      "ports": {
        "bus": 33980,
        "speed": 15472,
        "vs": 15475,
        "efd": 15474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33980_1_tgov1",
      "ports": {
        "speed": 15472,
        "pmech": 15473
      },
      "params": {
        "Trate": 196.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333738559019,
        "Pvmin": 0.4074583053588867,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33980_1_ieeest",
      "ports": {
        "input": 15472,
        "output": 15475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33981_1_genrou",
      "ports": {
        "bus": 33981,
        "pmech": 15477,
        "efd": 15478,
        "speed": 15476
      },
      "params": {
        "mva": 196.1199951171875,
        "H": 6.6258745193481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4616000652313232,
        "Xdp": 0.42820000648498535,
        "Xdpp": 0.3653999865055084,
        "Xq": 2.2578001022338867,
        "Xqp": 0.6679999828338623,
        "Xqpp": 0.3653999865055084,
        "Xl": 0.28679999709129333,
        "Tdop": 7.133399963378906,
        "Tdopp": 0.06909999996423721,
        "Tqop": 1.2635999917984009,
        "Tqopp": 0.05290000140666962,
        "S10": 0.13920000195503235,
        "S12": 0.49639999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.68385064601898,
        "pmax": 163.4333372116089,
        "qmin": -18.14109981060028,
        "qmax": 83.18756818771362,
        "regulated": 33979,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "33981_1_ieeet1",
      "ports": {
        "bus": 33981,
        "speed": 15476,
        "vs": 15479,
        "efd": 15478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33981_1_tgov1",
      "ports": {
        "speed": 15476,
        "pmech": 15477
      },
      "params": {
        "Trate": 196.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333373855902,
        "Pvmin": 0.20744366943836212,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33981_1_ieeest",
      "ports": {
        "input": 15476,
        "output": 15479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33982_1_genrou",
      "ports": {
        "bus": 33982,
        "pmech": 15481,
        "efd": 15482,
        "speed": 15480
      },
      "params": {
        "mva": 196.1199951171875,
        "H": 6.6258745193481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4616000652313232,
        "Xdp": 0.42820000648498535,
        "Xdpp": 0.3653999865055084,
        "Xq": 2.2578001022338867,
        "Xqp": 0.6679999828338623,
        "Xqpp": 0.3653999865055084,
        "Xl": 0.28679999709129333,
        "Tdop": 7.133399963378906,
        "Tdopp": 0.06909999996423721,
        "Tqop": 1.2635999917984009,
        "Tqopp": 0.05290000140666962,
        "S10": 0.13920000195503235,
        "S12": 0.49639999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.91718554496765,
        "pmax": 163.4333372116089,
        "qmin": -18.14109981060028,
        "qmax": 83.18756818771362,
        "regulated": 33982,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "33982_1_ieeet1",
      "ports": {
        "bus": 33982,
        "speed": 15480,
        "vs": 15483,
        "efd": 15482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33982_1_tgov1",
      "ports": {
        "speed": 15480,
        "pmech": 15481
      },
      "params": {
        "Trate": 196.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333738559019,
        "Pvmin": 0.2851172089576721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33982_1_ieeest",
      "ports": {
        "input": 15480,
        "output": 15483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33983_1_genrou",
      "ports": {
        "bus": 33983,
        "pmech": 15485,
        "efd": 15486,
        "speed": 15484
      },
      "params": {
        "mva": 196.1199951171875,
        "H": 6.6258745193481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4616000652313232,
        "Xdp": 0.42820000648498535,
        "Xdpp": 0.3653999865055084,
        "Xq": 2.2578001022338867,
        "Xqp": 0.6679999828338623,
        "Xqpp": 0.3653999865055084,
        "Xl": 0.28679999709129333,
        "Tdop": 7.133399963378906,
        "Tdopp": 0.06909999996423721,
        "Tqop": 1.2635999917984009,
        "Tqopp": 0.05290000140666962,
        "S10": 0.13920000195503235,
        "S12": 0.49639999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.74077653884888,
        "pmax": 163.4333372116089,
        "qmin": -18.14109981060028,
        "qmax": 83.18756818771362,
        "regulated": 33979,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "33983_1_ieeet1",
      "ports": {
        "bus": 33983,
        "speed": 15484,
        "vs": 15487,
        "efd": 15486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33983_1_tgov1",
      "ports": {
        "speed": 15484,
        "pmech": 15485
      },
      "params": {
        "Trate": 196.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333738559019,
        "Pvmin": 0.2689209580421448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33983_1_ieeest",
      "ports": {
        "input": 15484,
        "output": 15487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33984_1_genrou",
      "ports": {
        "bus": 33984,
        "pmech": 15489,
        "efd": 15490,
        "speed": 15488
      },
      "params": {
        "mva": 196.1199951171875,
        "H": 6.6258745193481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4616000652313232,
        "Xdp": 0.42820000648498535,
        "Xdpp": 0.3653999865055084,
        "Xq": 2.2578001022338867,
        "Xqp": 0.6679999828338623,
        "Xqpp": 0.3653999865055084,
        "Xl": 0.28679999709129333,
        "Tdop": 7.133399963378906,
        "Tdopp": 0.06909999996423721,
        "Tqop": 1.2635999917984009,
        "Tqopp": 0.05290000140666962,
        "S10": 0.13920000195503235,
        "S12": 0.49639999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.971097230911255,
        "pmax": 163.4333372116089,
        "qmin": -18.14109981060028,
        "qmax": 83.18756818771362,
        "regulated": 33984,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "33984_1_ieeet1",
      "ports": {
        "bus": 33984,
        "speed": 15488,
        "vs": 15491,
        "efd": 15490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33984_1_tgov1",
      "ports": {
        "speed": 15488,
        "pmech": 15489
      },
      "params": {
        "Trate": 196.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333738559021,
        "Pvmin": 0.19361156225204468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33984_1_ieeest",
      "ports": {
        "input": 15488,
        "output": 15491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33985_1_genrou",
      "ports": {
        "bus": 33985,
        "pmech": 15493,
        "efd": 15494,
        "speed": 15492
      },
      "params": {
        "mva": 196.1199951171875,
        "H": 6.6258745193481445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4616000652313232,
        "Xdp": 0.42820000648498535,
        "Xdpp": 0.3653999865055084,
        "Xq": 2.2578001022338867,
        "Xqp": 0.6679999828338623,
        "Xqpp": 0.3653999865055084,
        "Xl": 0.28679999709129333,
        "Tdop": 7.133399963378906,
        "Tdopp": 0.06909999996423721,
        "Tqop": 1.2635999917984009,
        "Tqopp": 0.05290000140666962,
        "S10": 0.13920000195503235,
        "S12": 0.49639999866485596
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.65300917625427,
        "pmax": 163.4333372116089,
        "qmin": -18.14109981060028,
        "qmax": 83.18756818771362,
        "regulated": 33985,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "33985_1_ieeet1",
      "ports": {
        "bus": 33985,
        "speed": 15492,
        "vs": 15495,
        "efd": 15494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33985_1_tgov1",
      "ports": {
        "speed": 15492,
        "pmech": 15493
      },
      "params": {
        "Trate": 196.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333373855902,
        "Pvmin": 0.32966047525405884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33985_1_ieeest",
      "ports": {
        "input": 15492,
        "output": 15495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33990_1_genrou",
      "ports": {
        "bus": 33990,
        "pmech": 15497,
        "efd": 15498,
        "speed": 15496
      },
      "params": {
        "mva": 113.16000366210938,
        "H": 1.4340585470199585,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0260000228881836,
        "Xdp": 0.47130000591278076,
        "Xdpp": 0.22220000624656677,
        "Xq": 1.926200032234192,
        "Xqp": 0.23389999568462372,
        "Xqpp": 0.22220000624656677,
        "Xl": 0.16670000553131104,
        "Tdop": 6.262199878692627,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.3164000511169434,
        "Tqopp": 0.0502999983727932,
        "S10": 0.1509000062942505,
        "S12": 0.5368000268936157
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.1342670917511,
        "pmax": 94.30000185966492,
        "qmin": -11.504600197076797,
        "qmax": 43.943798542022705,
        "regulated": 33990,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "33990_1_ieeet1",
      "ports": {
        "bus": 33990,
        "speed": 15496,
        "vs": 15499,
        "efd": 15498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8370000123977661,
        "Kf": 0.09390000253915787,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.4537999629974365,
        "E2": 4.605100154876709,
        "Se1": 0.11919999867677689,
        "Se2": 0.38179999589920044,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33990_1_tgov1",
      "ports": {
        "speed": 15496,
        "pmech": 15497
      },
      "params": {
        "Trate": 113.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333322798755,
        "Pvmin": 0.15141628682613373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33990_1_ieeest",
      "ports": {
        "input": 15496,
        "output": 15499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33990_2_genrou",
      "ports": {
        "bus": 33990,
        "pmech": 15501,
        "efd": 15502,
        "speed": 15500
      },
      "params": {
        "mva": 113.16000366210938,
        "H": 1.4340585470199585,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0260000228881836,
        "Xdp": 0.47130000591278076,
        "Xdpp": 0.22220000624656677,
        "Xq": 1.926200032234192,
        "Xqp": 0.23389999568462372,
        "Xqpp": 0.22220000624656677,
        "Xl": 0.16670000553131104,
        "Tdop": 6.262199878692627,
        "Tdopp": 0.0414000004529953,
        "Tqop": 1.3164000511169434,
        "Tqopp": 0.0502999983727932,
        "S10": 0.1509000062942505,
        "S12": 0.5368000268936157
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.888062596321106,
        "pmax": 94.30000185966492,
        "qmin": -11.504600197076797,
        "qmax": 43.943798542022705,
        "regulated": 33990,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "33990_2_ieeet1",
      "ports": {
        "bus": 33990,
        "speed": 15500,
        "vs": 15503,
        "efd": 15502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8370000123977661,
        "Kf": 0.09390000253915787,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.4537999629974365,
        "E2": 4.605100154876709,
        "Se1": 0.11919999867677689,
        "Se2": 0.38179999589920044,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33990_2_tgov1",
      "ports": {
        "speed": 15500,
        "pmech": 15501
      },
      "params": {
        "Trate": 113.16000366210938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333322798755,
        "Pvmin": 0.24644805490970612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33990_2_ieeest",
      "ports": {
        "input": 15500,
        "output": 15503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33996_1_genrou",
      "ports": {
        "bus": 33996,
        "pmech": 15505,
        "efd": 15506,
        "speed": 15504
      },
      "params": {
        "mva": 257.8399963378906,
        "H": 3.0817556381225586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7164000272750854,
        "Xdp": 0.3635999858379364,
        "Xdpp": 0.26100000739097595,
        "Xq": 1.6375999450683594,
        "Xqp": 0.4684000015258789,
        "Xqpp": 0.26100000739097595,
        "Xl": 0.19679999351501465,
        "Tdop": 7.702099800109863,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.9907000064849854,
        "Tqopp": 0.06300000101327896,
        "S10": 0.03880000114440918,
        "S12": 0.31279999017715454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.80337119102478,
        "pmax": 214.86666202545166,
        "qmin": -26.213732361793518,
        "qmax": 100.12786388397217,
        "regulated": 33992,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "33996_1_ieeet1",
      "ports": {
        "bus": 33996,
        "speed": 15504,
        "vs": 15507,
        "efd": 15506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33996_1_tgov1",
      "ports": {
        "speed": 15504,
        "pmech": 15505
      },
      "params": {
        "Trate": 257.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333271688235,
        "Pvmin": 0.09231837838888168,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33996_1_ieeest",
      "ports": {
        "input": 15504,
        "output": 15507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33997_1_genrou",
      "ports": {
        "bus": 33997,
        "pmech": 15509,
        "efd": 15510,
        "speed": 15508
      },
      "params": {
        "mva": 257.8399963378906,
        "H": 3.0817556381225586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7164000272750854,
        "Xdp": 0.3635999858379364,
        "Xdpp": 0.26100000739097595,
        "Xq": 1.6375999450683594,
        "Xqp": 0.4684000015258789,
        "Xqpp": 0.26100000739097595,
        "Xl": 0.19679999351501465,
        "Tdop": 7.702099800109863,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.9907000064849854,
        "Tqopp": 0.06300000101327896,
        "S10": 0.03880000114440918,
        "S12": 0.31279999017715454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.22482144832611,
        "pmax": 214.86666202545166,
        "qmin": -26.213732361793518,
        "qmax": 100.12786388397217,
        "regulated": 33997,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "33997_1_ieeet1",
      "ports": {
        "bus": 33997,
        "speed": 15508,
        "vs": 15511,
        "efd": 15510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33997_1_tgov1",
      "ports": {
        "speed": 15508,
        "pmech": 15509
      },
      "params": {
        "Trate": 257.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333271688234,
        "Pvmin": 0.16376365721225739,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33997_1_ieeest",
      "ports": {
        "input": 15508,
        "output": 15511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "33998_1_genrou",
      "ports": {
        "bus": 33998,
        "pmech": 15513,
        "efd": 15514,
        "speed": 15512
      },
      "params": {
        "mva": 257.8399963378906,
        "H": 3.0817556381225586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7164000272750854,
        "Xdp": 0.3635999858379364,
        "Xdpp": 0.26100000739097595,
        "Xq": 1.6375999450683594,
        "Xqp": 0.4684000015258789,
        "Xqpp": 0.26100000739097595,
        "Xl": 0.19679999351501465,
        "Tdop": 7.702099800109863,
        "Tdopp": 0.05130000039935112,
        "Tqop": 0.9907000064849854,
        "Tqopp": 0.06300000101327896,
        "S10": 0.03880000114440918,
        "S12": 0.31279999017715454
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 106.9561243057251,
        "pmax": 214.86666202545166,
        "qmin": -26.213732361793518,
        "qmax": 100.12786388397217,
        "regulated": 33992,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "33998_1_ieeet1",
      "ports": {
        "bus": 33998,
        "speed": 15512,
        "vs": 15515,
        "efd": 15514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "33998_1_tgov1",
      "ports": {
        "speed": 15512,
        "pmech": 15513
      },
      "params": {
        "Trate": 257.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333271688237,
        "Pvmin": 0.41481587290763855,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "33998_1_ieeest",
      "ports": {
        "input": 15512,
        "output": 15515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34003_1_genrou",
      "ports": {
        "bus": 34003,
        "pmech": 15517,
        "efd": 15518,
        "speed": 15516
      },
      "params": {
        "mva": 482.54998779296875,
        "H": 3.3808224201202393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9108999967575073,
        "Xdp": 0.3628000020980835,
        "Xdpp": 0.2603999972343445,
        "Xq": 1.819000005722046,
        "Xqp": 0.42160001397132874,
        "Xqpp": 0.2603999972343445,
        "Xl": 0.19629999995231628,
        "Tdop": 5.865099906921387,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.6093000173568726,
        "Tqopp": 0.04340000078082085,
        "S10": 0.1168999969959259,
        "S12": 0.46869999170303345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 169.70146894454956,
        "pmax": 402.1249771118164,
        "qmin": -49.05925095081329,
        "qmax": 187.39025592803955,
        "regulated": 34001,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "34003_1_ieeet1",
      "ports": {
        "bus": 34003,
        "speed": 15516,
        "vs": 15519,
        "efd": 15518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34003_1_tgov1",
      "ports": {
        "speed": 15516,
        "pmech": 15517
      },
      "params": {
        "Trate": 482.54998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35167646408081055,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34003_1_ieeest",
      "ports": {
        "input": 15516,
        "output": 15519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34004_1_genrou",
      "ports": {
        "bus": 34004,
        "pmech": 15521,
        "efd": 15522,
        "speed": 15520
      },
      "params": {
        "mva": 482.54998779296875,
        "H": 3.3808224201202393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9108999967575073,
        "Xdp": 0.3628000020980835,
        "Xdpp": 0.2603999972343445,
        "Xq": 1.819000005722046,
        "Xqp": 0.42160001397132874,
        "Xqpp": 0.2603999972343445,
        "Xl": 0.19629999995231628,
        "Tdop": 5.865099906921387,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.6093000173568726,
        "Tqopp": 0.04340000078082085,
        "S10": 0.1168999969959259,
        "S12": 0.46869999170303345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.43204712867737,
        "pmax": 402.1249771118164,
        "qmin": -49.05925095081329,
        "qmax": 187.39025592803955,
        "regulated": 34001,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "34004_1_ieeet1",
      "ports": {
        "bus": 34004,
        "speed": 15520,
        "vs": 15523,
        "efd": 15522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34004_1_tgov1",
      "ports": {
        "speed": 15520,
        "pmech": 15521
      },
      "params": {
        "Trate": 482.54998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1501026749610901,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34004_1_ieeest",
      "ports": {
        "input": 15520,
        "output": 15523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34005_1_genrou",
      "ports": {
        "bus": 34005,
        "pmech": 15525,
        "efd": 15526,
        "speed": 15524
      },
      "params": {
        "mva": 482.54998779296875,
        "H": 3.3808224201202393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9108999967575073,
        "Xdp": 0.3628000020980835,
        "Xdpp": 0.2603999972343445,
        "Xq": 1.819000005722046,
        "Xqp": 0.42160001397132874,
        "Xqpp": 0.2603999972343445,
        "Xl": 0.19629999995231628,
        "Tdop": 5.865099906921387,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.6093000173568726,
        "Tqopp": 0.04340000078082085,
        "S10": 0.1168999969959259,
        "S12": 0.46869999170303345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.12583541870117,
        "pmax": 402.1249771118164,
        "qmin": -49.05925095081329,
        "qmax": 187.39025592803955,
        "regulated": 34001,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "34005_1_ieeet1",
      "ports": {
        "bus": 34005,
        "speed": 15524,
        "vs": 15527,
        "efd": 15526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34005_1_tgov1",
      "ports": {
        "speed": 15524,
        "pmech": 15525
      },
      "params": {
        "Trate": 482.54998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10802163183689117,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34005_1_ieeest",
      "ports": {
        "input": 15524,
        "output": 15527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34006_1_genrou",
      "ports": {
        "bus": 34006,
        "pmech": 15529,
        "efd": 15530,
        "speed": 15528
      },
      "params": {
        "mva": 482.54998779296875,
        "H": 3.3808224201202393,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9108999967575073,
        "Xdp": 0.3628000020980835,
        "Xdpp": 0.2603999972343445,
        "Xq": 1.819000005722046,
        "Xqp": 0.42160001397132874,
        "Xqpp": 0.2603999972343445,
        "Xl": 0.19629999995231628,
        "Tdop": 5.865099906921387,
        "Tdopp": 0.048500001430511475,
        "Tqop": 0.6093000173568726,
        "Tqopp": 0.04340000078082085,
        "S10": 0.1168999969959259,
        "S12": 0.46869999170303345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.74247670173645,
        "pmax": 402.1249771118164,
        "qmin": -49.05925095081329,
        "qmax": 187.39025592803955,
        "regulated": 34001,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "34006_1_ieeet1",
      "ports": {
        "bus": 34006,
        "speed": 15528,
        "vs": 15531,
        "efd": 15530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34006_1_tgov1",
      "ports": {
        "speed": 15528,
        "pmech": 15529
      },
      "params": {
        "Trate": 482.54998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18390317261219025,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34006_1_ieeest",
      "ports": {
        "input": 15528,
        "output": 15531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34014_1_genrou",
      "ports": {
        "bus": 34014,
        "pmech": 15533,
        "efd": 15534,
        "speed": 15532
      },
      "params": {
        "mva": 315.0,
        "H": 3.479665517807007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1738998889923096,
        "Xdp": 0.5076000094413757,
        "Xdpp": 0.3619000017642975,
        "Xq": 2.0641000270843506,
        "Xqp": 0.5712000131607056,
        "Xqpp": 0.3619000017642975,
        "Xl": 0.2752000093460083,
        "Tdop": 6.358399868011475,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.4134999513626099,
        "Tqopp": 0.06880000233650208,
        "S10": 0.02850000001490116,
        "S12": 0.2919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.47100746631622,
        "pmax": 262.5,
        "qmin": -32.0250004529953,
        "qmax": 122.32500314712524,
        "regulated": 34009,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "34014_1_ieeet1",
      "ports": {
        "bus": 34014,
        "speed": 15532,
        "vs": 15535,
        "efd": 15534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1451999992132187,
        "Kf": 0.09650000184774399,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6167000532150269,
        "E2": 2.155600070953369,
        "Se1": 0.14249999821186066,
        "Se2": 0.40790000557899475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34014_1_tgov1",
      "ports": {
        "speed": 15532,
        "pmech": 15533
      },
      "params": {
        "Trate": 315.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.13165399432182312,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34014_1_ieeest",
      "ports": {
        "input": 15532,
        "output": 15535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34015_1_genrou",
      "ports": {
        "bus": 34015,
        "pmech": 15537,
        "efd": 15538,
        "speed": 15536
      },
      "params": {
        "mva": 315.0,
        "H": 3.479665517807007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1738998889923096,
        "Xdp": 0.5076000094413757,
        "Xdpp": 0.3619000017642975,
        "Xq": 2.0641000270843506,
        "Xqp": 0.5712000131607056,
        "Xqpp": 0.3619000017642975,
        "Xl": 0.2752000093460083,
        "Tdop": 6.358399868011475,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.4134999513626099,
        "Tqopp": 0.06880000233650208,
        "S10": 0.02850000001490116,
        "S12": 0.2919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 85.62160730361938,
        "pmax": 262.5,
        "qmin": -32.0250004529953,
        "qmax": 122.32500314712524,
        "regulated": 34009,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "34015_1_ieeet1",
      "ports": {
        "bus": 34015,
        "speed": 15536,
        "vs": 15539,
        "efd": 15538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1451999992132187,
        "Kf": 0.09650000184774399,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6167000532150269,
        "E2": 2.155600070953369,
        "Se1": 0.14249999821186066,
        "Se2": 0.40790000557899475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34015_1_tgov1",
      "ports": {
        "speed": 15536,
        "pmech": 15537
      },
      "params": {
        "Trate": 315.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.27181461453437805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34015_1_ieeest",
      "ports": {
        "input": 15536,
        "output": 15539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34016_1_genrou",
      "ports": {
        "bus": 34016,
        "pmech": 15541,
        "efd": 15542,
        "speed": 15540
      },
      "params": {
        "mva": 315.0,
        "H": 3.479665517807007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1738998889923096,
        "Xdp": 0.5076000094413757,
        "Xdpp": 0.3619000017642975,
        "Xq": 2.0641000270843506,
        "Xqp": 0.5712000131607056,
        "Xqpp": 0.3619000017642975,
        "Xl": 0.2752000093460083,
        "Tdop": 6.358399868011475,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.4134999513626099,
        "Tqopp": 0.06880000233650208,
        "S10": 0.02850000001490116,
        "S12": 0.2919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 130.68948984146118,
        "pmax": 262.5,
        "qmin": -32.0250004529953,
        "qmax": 122.32500314712524,
        "regulated": 34009,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "34016_1_ieeet1",
      "ports": {
        "bus": 34016,
        "speed": 15540,
        "vs": 15543,
        "efd": 15542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1451999992132187,
        "Kf": 0.09650000184774399,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6167000532150269,
        "E2": 2.155600070953369,
        "Se1": 0.14249999821186066,
        "Se2": 0.40790000557899475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34016_1_tgov1",
      "ports": {
        "speed": 15540,
        "pmech": 15541
      },
      "params": {
        "Trate": 315.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41488727927207947,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34016_1_ieeest",
      "ports": {
        "input": 15540,
        "output": 15543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34017_1_genrou",
      "ports": {
        "bus": 34017,
        "pmech": 15545,
        "efd": 15546,
        "speed": 15544
      },
      "params": {
        "mva": 315.0,
        "H": 3.479665517807007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1738998889923096,
        "Xdp": 0.5076000094413757,
        "Xdpp": 0.3619000017642975,
        "Xq": 2.0641000270843506,
        "Xqp": 0.5712000131607056,
        "Xqpp": 0.3619000017642975,
        "Xl": 0.2752000093460083,
        "Tdop": 6.358399868011475,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.4134999513626099,
        "Tqopp": 0.06880000233650208,
        "S10": 0.02850000001490116,
        "S12": 0.2919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 110.63580513000488,
        "pmax": 262.5,
        "qmin": -32.0250004529953,
        "qmax": 122.32500314712524,
        "regulated": 34009,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "34017_1_ieeet1",
      "ports": {
        "bus": 34017,
        "speed": 15544,
        "vs": 15547,
        "efd": 15546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1451999992132187,
        "Kf": 0.09650000184774399,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6167000532150269,
        "E2": 2.155600070953369,
        "Se1": 0.14249999821186066,
        "Se2": 0.40790000557899475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34017_1_tgov1",
      "ports": {
        "speed": 15544,
        "pmech": 15545
      },
      "params": {
        "Trate": 315.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.35122478008270264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34017_1_ieeest",
      "ports": {
        "input": 15544,
        "output": 15547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34018_1_genrou",
      "ports": {
        "bus": 34018,
        "pmech": 15549,
        "efd": 15550,
        "speed": 15548
      },
      "params": {
        "mva": 315.0,
        "H": 3.479665517807007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1738998889923096,
        "Xdp": 0.5076000094413757,
        "Xdpp": 0.3619000017642975,
        "Xq": 2.0641000270843506,
        "Xqp": 0.5712000131607056,
        "Xqpp": 0.3619000017642975,
        "Xl": 0.2752000093460083,
        "Tdop": 6.358399868011475,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.4134999513626099,
        "Tqopp": 0.06880000233650208,
        "S10": 0.02850000001490116,
        "S12": 0.2919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 100.52032470703125,
        "pmax": 262.5,
        "qmin": -32.0250004529953,
        "qmax": 122.32500314712524,
        "regulated": 34018,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "34018_1_ieeet1",
      "ports": {
        "bus": 34018,
        "speed": 15548,
        "vs": 15551,
        "efd": 15550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1451999992132187,
        "Kf": 0.09650000184774399,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6167000532150269,
        "E2": 2.155600070953369,
        "Se1": 0.14249999821186066,
        "Se2": 0.40790000557899475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34018_1_tgov1",
      "ports": {
        "speed": 15548,
        "pmech": 15549
      },
      "params": {
        "Trate": 315.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3191121518611908,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34018_1_ieeest",
      "ports": {
        "input": 15548,
        "output": 15551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34019_1_genrou",
      "ports": {
        "bus": 34019,
        "pmech": 15553,
        "efd": 15554,
        "speed": 15552
      },
      "params": {
        "mva": 315.0,
        "H": 3.479665517807007,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1738998889923096,
        "Xdp": 0.5076000094413757,
        "Xdpp": 0.3619000017642975,
        "Xq": 2.0641000270843506,
        "Xqp": 0.5712000131607056,
        "Xqpp": 0.3619000017642975,
        "Xl": 0.2752000093460083,
        "Tdop": 6.358399868011475,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.4134999513626099,
        "Tqopp": 0.06880000233650208,
        "S10": 0.02850000001490116,
        "S12": 0.2919999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 93.75361204147339,
        "pmax": 262.5,
        "qmin": -32.0250004529953,
        "qmax": 122.32500314712524,
        "regulated": 34019,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "34019_1_ieeet1",
      "ports": {
        "bus": 34019,
        "speed": 15552,
        "vs": 15555,
        "efd": 15554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.1451999992132187,
        "Kf": 0.09650000184774399,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6167000532150269,
        "E2": 2.155600070953369,
        "Se1": 0.14249999821186066,
        "Se2": 0.40790000557899475,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34019_1_tgov1",
      "ports": {
        "speed": 15552,
        "pmech": 15553
      },
      "params": {
        "Trate": 315.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.29763051867485046,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34019_1_ieeest",
      "ports": {
        "input": 15552,
        "output": 15555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34024_1_genrou",
      "ports": {
        "bus": 34024,
        "pmech": 15557,
        "efd": 15558,
        "speed": 15556
      },
      "params": {
        "mva": 276.0,
        "H": 5.156190872192383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.098299980163574,
        "Xdp": 0.15060000121593475,
        "Xdpp": 0.10840000212192535,
        "Xq": 1.9645999670028687,
        "Xqp": 0.21279999613761902,
        "Xqpp": 0.10840000212192535,
        "Xl": 0.0820000022649765,
        "Tdop": 6.741300106048584,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.3818000555038452,
        "Tqopp": 0.04600000008940697,
        "S10": 0.2224999964237213,
        "S12": 0.6776000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.061442375183105,
        "pmax": 229.99999523162842,
        "qmin": -25.529998540878296,
        "qmax": 117.0699954032898,
        "regulated": 34024,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "34024_1_ieeet1",
      "ports": {
        "bus": 34024,
        "speed": 15556,
        "vs": 15559,
        "efd": 15558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34024_1_tgov1",
      "ports": {
        "speed": 15556,
        "pmech": 15557
      },
      "params": {
        "Trate": 276.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.08355595171451569,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34024_1_ieeest",
      "ports": {
        "input": 15556,
        "output": 15559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34025_1_genrou",
      "ports": {
        "bus": 34025,
        "pmech": 15561,
        "efd": 15562,
        "speed": 15560
      },
      "params": {
        "mva": 276.0,
        "H": 5.156190872192383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.098299980163574,
        "Xdp": 0.15060000121593475,
        "Xdpp": 0.10840000212192535,
        "Xq": 1.9645999670028687,
        "Xqp": 0.21279999613761902,
        "Xqpp": 0.10840000212192535,
        "Xl": 0.0820000022649765,
        "Tdop": 6.741300106048584,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.3818000555038452,
        "Tqopp": 0.04600000008940697,
        "S10": 0.2224999964237213,
        "S12": 0.6776000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 26.87816619873047,
        "pmax": 229.99999523162842,
        "qmin": -25.529998540878296,
        "qmax": 117.0699954032898,
        "regulated": 34025,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "34025_1_ieeet1",
      "ports": {
        "bus": 34025,
        "speed": 15560,
        "vs": 15563,
        "efd": 15562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34025_1_tgov1",
      "ports": {
        "speed": 15560,
        "pmech": 15561
      },
      "params": {
        "Trate": 276.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.09738466143608093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34025_1_ieeest",
      "ports": {
        "input": 15560,
        "output": 15563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34026_1_genrou",
      "ports": {
        "bus": 34026,
        "pmech": 15565,
        "efd": 15566,
        "speed": 15564
      },
      "params": {
        "mva": 276.0,
        "H": 5.156190872192383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.098299980163574,
        "Xdp": 0.15060000121593475,
        "Xdpp": 0.10840000212192535,
        "Xq": 1.9645999670028687,
        "Xqp": 0.21279999613761902,
        "Xqpp": 0.10840000212192535,
        "Xl": 0.0820000022649765,
        "Tdop": 6.741300106048584,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.3818000555038452,
        "Tqopp": 0.04600000008940697,
        "S10": 0.2224999964237213,
        "S12": 0.6776000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 109.9765419960022,
        "pmax": 229.99999523162842,
        "qmin": -25.529998540878296,
        "qmax": 117.0699954032898,
        "regulated": 34026,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "34026_1_ieeet1",
      "ports": {
        "bus": 34026,
        "speed": 15564,
        "vs": 15567,
        "efd": 15566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34026_1_tgov1",
      "ports": {
        "speed": 15564,
        "pmech": 15565
      },
      "params": {
        "Trate": 276.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.39846572279930115,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34026_1_ieeest",
      "ports": {
        "input": 15564,
        "output": 15567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34027_1_genrou",
      "ports": {
        "bus": 34027,
        "pmech": 15569,
        "efd": 15570,
        "speed": 15568
      },
      "params": {
        "mva": 276.0,
        "H": 5.156190872192383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.098299980163574,
        "Xdp": 0.15060000121593475,
        "Xdpp": 0.10840000212192535,
        "Xq": 1.9645999670028687,
        "Xqp": 0.21279999613761902,
        "Xqpp": 0.10840000212192535,
        "Xl": 0.0820000022649765,
        "Tdop": 6.741300106048584,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.3818000555038452,
        "Tqopp": 0.04600000008940697,
        "S10": 0.2224999964237213,
        "S12": 0.6776000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 91.69790148735046,
        "pmax": 229.99999523162842,
        "qmin": -25.529998540878296,
        "qmax": 117.0699954032898,
        "regulated": 34022,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "34027_1_ieeet1",
      "ports": {
        "bus": 34027,
        "speed": 15568,
        "vs": 15571,
        "efd": 15570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34027_1_tgov1",
      "ports": {
        "speed": 15568,
        "pmech": 15569
      },
      "params": {
        "Trate": 276.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.3322387635707855,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34027_1_ieeest",
      "ports": {
        "input": 15568,
        "output": 15571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34028_1_genrou",
      "ports": {
        "bus": 34028,
        "pmech": 15573,
        "efd": 15574,
        "speed": 15572
      },
      "params": {
        "mva": 276.0,
        "H": 5.156190872192383,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.098299980163574,
        "Xdp": 0.15060000121593475,
        "Xdpp": 0.10840000212192535,
        "Xq": 1.9645999670028687,
        "Xqp": 0.21279999613761902,
        "Xqpp": 0.10840000212192535,
        "Xl": 0.0820000022649765,
        "Tdop": 6.741300106048584,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.3818000555038452,
        "Tqopp": 0.04600000008940697,
        "S10": 0.2224999964237213,
        "S12": 0.6776000261306763
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 112.44692802429199,
        "pmax": 229.99999523162842,
        "qmin": -25.529998540878296,
        "qmax": 117.0699954032898,
        "regulated": 34022,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "34028_1_ieeet1",
      "ports": {
        "bus": 34028,
        "speed": 15572,
        "vs": 15575,
        "efd": 15574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34028_1_tgov1",
      "ports": {
        "speed": 15572,
        "pmech": 15573
      },
      "params": {
        "Trate": 276.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333160566248,
        "Pvmin": 0.4074164032936096,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34028_1_ieeest",
      "ports": {
        "input": 15572,
        "output": 15575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34035_1_genrou",
      "ports": {
        "bus": 34035,
        "pmech": 15577,
        "efd": 15578,
        "speed": 15576
      },
      "params": {
        "mva": 137.60000610351562,
        "H": 2.757443428039551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.573699951171875,
        "Xdp": 0.1777999997138977,
        "Xdpp": 0.14470000565052032,
        "Xq": 1.5413000583648682,
        "Xqp": 0.21819999814033508,
        "Xqpp": 0.14470000565052032,
        "Xl": 0.11100000143051147,
        "Tdop": 8.416999816894531,
        "Tdopp": 0.06019999831914902,
        "Tqop": 0.7946000099182129,
        "Tqopp": 0.05620000138878822,
        "S10": 0.1551000028848648,
        "S12": 0.5325999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.90087056159973,
        "pmax": 114.66666460037231,
        "qmin": -12.727999687194824,
        "qmax": 58.36533308029175,
        "regulated": 34035,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "34035_1_ieeet1",
      "ports": {
        "bus": 34035,
        "speed": 15576,
        "vs": 15579,
        "efd": 15578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34035_1_tgov1",
      "ports": {
        "speed": 15576,
        "pmech": 15577
      },
      "params": {
        "Trate": 137.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525407,
        "Pvmin": 0.18823306262493134,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34035_1_ieeest",
      "ports": {
        "input": 15576,
        "output": 15579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34036_1_genrou",
      "ports": {
        "bus": 34036,
        "pmech": 15581,
        "efd": 15582,
        "speed": 15580
      },
      "params": {
        "mva": 137.60000610351562,
        "H": 2.757443428039551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.573699951171875,
        "Xdp": 0.1777999997138977,
        "Xdpp": 0.14470000565052032,
        "Xq": 1.5413000583648682,
        "Xqp": 0.21819999814033508,
        "Xqpp": 0.14470000565052032,
        "Xl": 0.11100000143051147,
        "Tdop": 8.416999816894531,
        "Tdopp": 0.06019999831914902,
        "Tqop": 0.7946000099182129,
        "Tqopp": 0.05620000138878822,
        "S10": 0.1551000028848648,
        "S12": 0.5325999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.542309284210205,
        "pmax": 114.66666460037231,
        "qmin": -12.727999687194824,
        "qmax": 58.36533308029175,
        "regulated": 34031,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "34036_1_ieeet1",
      "ports": {
        "bus": 34036,
        "speed": 15580,
        "vs": 15583,
        "efd": 15582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34036_1_tgov1",
      "ports": {
        "speed": 15580,
        "pmech": 15581
      },
      "params": {
        "Trate": 137.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525409,
        "Pvmin": 0.25830164551734924,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34036_1_ieeest",
      "ports": {
        "input": 15580,
        "output": 15583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34037_1_genrou",
      "ports": {
        "bus": 34037,
        "pmech": 15585,
        "efd": 15586,
        "speed": 15584
      },
      "params": {
        "mva": 137.60000610351562,
        "H": 2.757443428039551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.573699951171875,
        "Xdp": 0.1777999997138977,
        "Xdpp": 0.14470000565052032,
        "Xq": 1.5413000583648682,
        "Xqp": 0.21819999814033508,
        "Xqpp": 0.14470000565052032,
        "Xl": 0.11100000143051147,
        "Tdop": 8.416999816894531,
        "Tdopp": 0.06019999831914902,
        "Tqop": 0.7946000099182129,
        "Tqopp": 0.05620000138878822,
        "S10": 0.1551000028848648,
        "S12": 0.5325999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.059973001480103,
        "pmax": 114.66666460037231,
        "qmin": -12.727999687194824,
        "qmax": 58.36533308029175,
        "regulated": 34037,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "34037_1_ieeet1",
      "ports": {
        "bus": 34037,
        "speed": 15584,
        "vs": 15587,
        "efd": 15586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34037_1_tgov1",
      "ports": {
        "speed": 15584,
        "pmech": 15585
      },
      "params": {
        "Trate": 137.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525407,
        "Pvmin": 0.1457846760749817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34037_1_ieeest",
      "ports": {
        "input": 15584,
        "output": 15587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34038_1_genrou",
      "ports": {
        "bus": 34038,
        "pmech": 15589,
        "efd": 15590,
        "speed": 15588
      },
      "params": {
        "mva": 137.60000610351562,
        "H": 2.757443428039551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.573699951171875,
        "Xdp": 0.1777999997138977,
        "Xdpp": 0.14470000565052032,
        "Xq": 1.5413000583648682,
        "Xqp": 0.21819999814033508,
        "Xqpp": 0.14470000565052032,
        "Xl": 0.11100000143051147,
        "Tdop": 8.416999816894531,
        "Tdopp": 0.06019999831914902,
        "Tqop": 0.7946000099182129,
        "Tqopp": 0.05620000138878822,
        "S10": 0.1551000028848648,
        "S12": 0.5325999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.769398301839828,
        "pmax": 114.66666460037231,
        "qmin": -12.727999687194824,
        "qmax": 58.36533308029175,
        "regulated": 34038,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "34038_1_ieeet1",
      "ports": {
        "bus": 34038,
        "speed": 15588,
        "vs": 15591,
        "efd": 15590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34038_1_tgov1",
      "ports": {
        "speed": 15588,
        "pmech": 15589
      },
      "params": {
        "Trate": 137.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525409,
        "Pvmin": 0.08553341776132584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34038_1_ieeest",
      "ports": {
        "input": 15588,
        "output": 15591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34039_1_genrou",
      "ports": {
        "bus": 34039,
        "pmech": 15593,
        "efd": 15594,
        "speed": 15592
      },
      "params": {
        "mva": 137.60000610351562,
        "H": 2.757443428039551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.573699951171875,
        "Xdp": 0.1777999997138977,
        "Xdpp": 0.14470000565052032,
        "Xq": 1.5413000583648682,
        "Xqp": 0.21819999814033508,
        "Xqpp": 0.14470000565052032,
        "Xl": 0.11100000143051147,
        "Tdop": 8.416999816894531,
        "Tdopp": 0.06019999831914902,
        "Tqop": 0.7946000099182129,
        "Tqopp": 0.05620000138878822,
        "S10": 0.1551000028848648,
        "S12": 0.5325999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.52329111099243,
        "pmax": 114.66666460037231,
        "qmin": -12.727999687194824,
        "qmax": 58.36533308029175,
        "regulated": 34039,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "34039_1_ieeet1",
      "ports": {
        "bus": 34039,
        "speed": 15592,
        "vs": 15595,
        "efd": 15594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34039_1_tgov1",
      "ports": {
        "speed": 15592,
        "pmech": 15593
      },
      "params": {
        "Trate": 137.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525407,
        "Pvmin": 0.20002390444278717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34039_1_ieeest",
      "ports": {
        "input": 15592,
        "output": 15595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34040_1_genrou",
      "ports": {
        "bus": 34040,
        "pmech": 15597,
        "efd": 15598,
        "speed": 15596
      },
      "params": {
        "mva": 137.60000610351562,
        "H": 2.757443428039551,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.573699951171875,
        "Xdp": 0.1777999997138977,
        "Xdpp": 0.14470000565052032,
        "Xq": 1.5413000583648682,
        "Xqp": 0.21819999814033508,
        "Xqpp": 0.14470000565052032,
        "Xl": 0.11100000143051147,
        "Tdop": 8.416999816894531,
        "Tdopp": 0.06019999831914902,
        "Tqop": 0.7946000099182129,
        "Tqopp": 0.05620000138878822,
        "S10": 0.1551000028848648,
        "S12": 0.5325999855995178
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.99862504005432,
        "pmax": 114.66666460037231,
        "qmin": -12.727999687194824,
        "qmax": 58.36533308029175,
        "regulated": 34040,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "34040_1_ieeet1",
      "ports": {
        "bus": 34040,
        "speed": 15596,
        "vs": 15599,
        "efd": 15598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34040_1_tgov1",
      "ports": {
        "speed": 15596,
        "pmech": 15597
      },
      "params": {
        "Trate": 137.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332813525407,
        "Pvmin": 0.1671411693096161,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34040_1_ieeest",
      "ports": {
        "input": 15596,
        "output": 15599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34046_1_genrou",
      "ports": {
        "bus": 34046,
        "pmech": 15601,
        "efd": 15602,
        "speed": 15600
      },
      "params": {
        "mva": 240.8000030517578,
        "H": 3.964427947998047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.844499945640564,
        "Xdp": 0.19210000336170197,
        "Xdpp": 0.14079999923706055,
        "Xq": 1.7569999694824219,
        "Xqp": 0.3301999866962433,
        "Xqpp": 0.14079999923706055,
        "Xl": 0.10350000113248825,
        "Tdop": 6.14769983291626,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.0709999799728394,
        "Tqopp": 0.053700000047683716,
        "S10": 0.14800000190734863,
        "S12": 0.531000018119812
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 83.9754581451416,
        "pmax": 200.6666660308838,
        "qmin": -24.481333792209625,
        "qmax": 93.51066946983337,
        "regulated": 34046,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "34046_1_ieeet1",
      "ports": {
        "bus": 34046,
        "speed": 15600,
        "vs": 15603,
        "efd": 15602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34046_1_tgov1",
      "ports": {
        "speed": 15600,
        "pmech": 15601
      },
      "params": {
        "Trate": 240.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333201318616,
        "Pvmin": 0.3487352728843689,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34046_1_ieeest",
      "ports": {
        "input": 15600,
        "output": 15603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34047_1_genrou",
      "ports": {
        "bus": 34047,
        "pmech": 15605,
        "efd": 15606,
        "speed": 15604
      },
      "params": {
        "mva": 240.8000030517578,
        "H": 3.964427947998047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.844499945640564,
        "Xdp": 0.19210000336170197,
        "Xdpp": 0.14079999923706055,
        "Xq": 1.7569999694824219,
        "Xqp": 0.3301999866962433,
        "Xqpp": 0.14079999923706055,
        "Xl": 0.10350000113248825,
        "Tdop": 6.14769983291626,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.0709999799728394,
        "Tqopp": 0.053700000047683716,
        "S10": 0.14800000190734863,
        "S12": 0.531000018119812
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.18373215198517,
        "pmax": 200.6666660308838,
        "qmin": -24.481333792209625,
        "qmax": 93.51066946983337,
        "regulated": 34047,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "34047_1_ieeet1",
      "ports": {
        "bus": 34047,
        "speed": 15604,
        "vs": 15607,
        "efd": 15606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34047_1_tgov1",
      "ports": {
        "speed": 15604,
        "pmech": 15605
      },
      "params": {
        "Trate": 240.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333201318618,
        "Pvmin": 0.08797230571508408,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34047_1_ieeest",
      "ports": {
        "input": 15604,
        "output": 15607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34048_1_genrou",
      "ports": {
        "bus": 34048,
        "pmech": 15609,
        "efd": 15610,
        "speed": 15608
      },
      "params": {
        "mva": 240.8000030517578,
        "H": 3.964427947998047,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.844499945640564,
        "Xdp": 0.19210000336170197,
        "Xdpp": 0.14079999923706055,
        "Xq": 1.7569999694824219,
        "Xqp": 0.3301999866962433,
        "Xqpp": 0.14079999923706055,
        "Xl": 0.10350000113248825,
        "Tdop": 6.14769983291626,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.0709999799728394,
        "Tqopp": 0.053700000047683716,
        "S10": 0.14800000190734863,
        "S12": 0.531000018119812
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.36561334133148,
        "pmax": 200.6666660308838,
        "qmin": -24.481333792209625,
        "qmax": 93.51066946983337,
        "regulated": 34048,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "Ieeet1",
      "id": "34048_1_ieeet1",
      "ports": {
        "bus": 34048,
        "speed": 15608,
        "vs": 15611,
        "efd": 15610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34048_1_tgov1",
      "ports": {
        "speed": 15608,
        "pmech": 15609
      },
      "params": {
        "Trate": 240.8000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333320131862,
        "Pvmin": 0.15101999044418335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34048_1_ieeest",
      "ports": {
        "input": 15608,
        "output": 15611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34051_1_gensal",
      "ports": {
        "bus": 34051,
        "pmech": 15613,
        "efd": 15614,
        "speed": 15612
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 3.8893001079559326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3111000061035156,
        "Xdp": 0.5339999794960022,
        "Xdpp": 0.34950000047683716,
        "Xq": 0.8513000011444092,
        "Xl": 0.2249000072479248,
        "Tdop": 6.0,
        "Tdopp": 0.28450000286102295,
        "Tqopp": 0.41760000586509705,
        "S10": 0.14309999346733093,
        "S12": 0.3921000063419342
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29978821985423565,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 34051,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "34051_1_esdc1a",
      "ports": {
        "bus": 34051,
        "speed": 15612,
        "vs": 15615,
        "efd": 15614
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02160000056028366,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3080999851226807,
        "Se1": 0.14869999885559082,
        "E2": 3.077500104904175,
        "Se2": 0.44620001316070557,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "34051_1_hygov",
      "ports": {
        "speed": 15612,
        "pmech": 15613
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43673229217529297,
        "Tr": 7.244153022766113,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5298999547958374,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34051_1_ieeest",
      "ports": {
        "input": 15612,
        "output": 15615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34052_1_gensal",
      "ports": {
        "bus": 34052,
        "pmech": 15617,
        "efd": 15618,
        "speed": 15616
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 3.8893001079559326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3111000061035156,
        "Xdp": 0.5339999794960022,
        "Xdpp": 0.34950000047683716,
        "Xq": 0.8513000011444092,
        "Xl": 0.2249000072479248,
        "Tdop": 6.0,
        "Tdopp": 0.28450000286102295,
        "Tqopp": 0.41760000586509705,
        "S10": 0.14309999346733093,
        "S12": 0.3921000063419342
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.34792853984981775,
        "pmax": 0.7000000216066837,
        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 34052,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "34052_1_esdc1a",
      "ports": {
        "bus": 34052,
        "speed": 15616,
        "vs": 15619,
        "efd": 15618
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02160000056028366,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3080999851226807,
        "Se1": 0.14869999885559082,
        "E2": 3.077500104904175,
        "Se2": 0.44620001316070557,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "34052_1_hygov",
      "ports": {
        "speed": 15616,
        "pmech": 15617
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43673229217529297,
        "Tr": 7.244153022766113,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5298999547958374,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34052_1_ieeest",
      "ports": {
        "input": 15616,
        "output": 15619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34053_1_gensal",
      "ports": {
        "bus": 34053,
        "pmech": 15621,
        "efd": 15622,
        "speed": 15620
      },
      "params": {
        "mva": 0.8399999737739563,
        "H": 3.8893001079559326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3111000061035156,
        "Xdp": 0.5339999794960022,
        "Xdpp": 0.34950000047683716,
        "Xq": 0.8513000011444092,
        "Xl": 0.2249000072479248,
        "Tdop": 6.0,
        "Tdopp": 0.28450000286102295,
        "Tqopp": 0.41760000586509705,
        "S10": 0.14309999346733093,
        "S12": 0.3921000063419342
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.16936021856963634,
        "pmax": 0.7000000216066837,
