        "qmin": -0.03429999924264848,
        "qmax": 0.2687999978661537,
        "regulated": 34053,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "34053_1_esdc1a",
      "ports": {
        "bus": 34053,
        "speed": 15620,
        "vs": 15623,
        "efd": 15622
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02160000056028366,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3080999851226807,
        "Se1": 0.14869999885559082,
        "E2": 3.077500104904175,
        "Se2": 0.44620001316070557,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "34053_1_hygov",
      "ports": {
        "speed": 15620,
        "pmech": 15621
      },
      "params": {
        "Trate": 0.8399999737739563,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.43673229217529297,
        "Tr": 7.244153022766113,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5298999547958374,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0771000012755394,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34053_1_ieeest",
      "ports": {
        "input": 15620,
        "output": 15623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34059_1_genrou",
      "ports": {
        "bus": 34059,
        "pmech": 15625,
        "efd": 15626,
        "speed": 15624
      },
      "params": {
        "mva": 302.8399963378906,
        "H": 3.958087205886841,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8306000232696533,
        "Xdp": 0.18359999358654022,
        "Xdpp": 0.1348000019788742,
        "Xq": 1.7440999746322632,
        "Xqp": 0.717199981212616,
        "Xqpp": 0.1348000019788742,
        "Xl": 0.09880000352859497,
        "Tdop": 7.801000118255615,
        "Tdopp": 0.035100001841783524,
        "Tqop": 0.7994999885559082,
        "Tqopp": 0.054099999368190765,
        "S10": 0.16439999639987946,
        "S12": 0.5636000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 125.60851573944092,
        "pmax": 252.36666202545166,
        "qmin": -30.788734555244446,
        "qmax": 117.60286092758179,
        "regulated": 34059,
        "vset": 1.0540000200271606
      }
    },
    {
      "class": "Ieeet1",
      "id": "34059_1_ieeet1",
      "ports": {
        "bus": 34059,
        "speed": 15624,
        "vs": 15627,
        "efd": 15626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34059_1_tgov1",
      "ports": {
        "speed": 15624,
        "pmech": 15625
      },
      "params": {
        "Trate": 302.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333280848285,
        "Pvmin": 0.4147685766220093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34059_1_ieeest",
      "ports": {
        "input": 15624,
        "output": 15627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34060_1_genrou",
      "ports": {
        "bus": 34060,
        "pmech": 15629,
        "efd": 15630,
        "speed": 15628
      },
      "params": {
        "mva": 302.8399963378906,
        "H": 3.958087205886841,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8306000232696533,
        "Xdp": 0.18359999358654022,
        "Xdpp": 0.1348000019788742,
        "Xq": 1.7440999746322632,
        "Xqp": 0.717199981212616,
        "Xqpp": 0.1348000019788742,
        "Xl": 0.09880000352859497,
        "Tdop": 7.801000118255615,
        "Tdopp": 0.035100001841783524,
        "Tqop": 0.7994999885559082,
        "Tqopp": 0.054099999368190765,
        "S10": 0.16439999639987946,
        "S12": 0.5636000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 120.31606435775757,
        "pmax": 252.36666202545166,
        "qmin": -30.788734555244446,
        "qmax": 117.60286092758179,
        "regulated": 34057,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "34060_1_ieeet1",
      "ports": {
        "bus": 34060,
        "speed": 15628,
        "vs": 15631,
        "efd": 15630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34060_1_tgov1",
      "ports": {
        "speed": 15628,
        "pmech": 15629
      },
      "params": {
        "Trate": 302.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333280848287,
        "Pvmin": 0.39729252457618713,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34060_1_ieeest",
      "ports": {
        "input": 15628,
        "output": 15631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34061_1_genrou",
      "ports": {
        "bus": 34061,
        "pmech": 15633,
        "efd": 15634,
        "speed": 15632
      },
      "params": {
        "mva": 302.8399963378906,
        "H": 3.958087205886841,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8306000232696533,
        "Xdp": 0.18359999358654022,
        "Xdpp": 0.1348000019788742,
        "Xq": 1.7440999746322632,
        "Xqp": 0.717199981212616,
        "Xqpp": 0.1348000019788742,
        "Xl": 0.09880000352859497,
        "Tdop": 7.801000118255615,
        "Tdopp": 0.035100001841783524,
        "Tqop": 0.7994999885559082,
        "Tqopp": 0.054099999368190765,
        "S10": 0.16439999639987946,
        "S12": 0.5636000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.915159940719604,
        "pmax": 252.36666202545166,
        "qmin": -30.788734555244446,
        "qmax": 117.60286092758179,
        "regulated": 34057,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "34061_1_ieeet1",
      "ports": {
        "bus": 34061,
        "speed": 15632,
        "vs": 15635,
        "efd": 15634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34061_1_tgov1",
      "ports": {
        "speed": 15632,
        "pmech": 15633
      },
      "params": {
        "Trate": 302.8399963378906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333280848285,
        "Pvmin": 0.18133391439914703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34061_1_ieeest",
      "ports": {
        "input": 15632,
        "output": 15635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34065_1_gensal",
      "ports": {
        "bus": 34065,
        "pmech": 15637,
        "efd": 15638,
        "speed": 15636
      },
      "params": {
        "mva": 39.0,
        "H": 2.494800090789795,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1741000413894653,
        "Xdp": 0.30390000343322754,
        "Xdpp": 0.2628999948501587,
        "Xq": 0.7620000243186951,
        "Xl": 0.11819999665021896,
        "Tdop": 6.0,
        "Tdopp": 0.12080000340938568,
        "Tqopp": 0.5710999965667725,
        "S10": 0.2628999948501587,
        "S12": 0.6442999839782715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.224906235933304,
        "pmax": 32.499998807907104,
        "qmin": -1.5924999490380287,
        "qmax": 12.479999661445618,
        "regulated": 34065,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "34065_1_ieeet1",
      "ports": {
        "bus": 34065,
        "speed": 15636,
        "vs": 15639,
        "efd": 15638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.740600109100342,
        "E2": 3.654099941253662,
        "Se1": 0.08429999649524689,
        "Se2": 0.3864000141620636,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34065_1_hygov",
      "ports": {
        "speed": 15636,
        "pmech": 15637
      },
      "params": {
        "Trate": 39.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8025742769241333,
        "Tr": 8.435615539550781,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8423000574111938,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34065_1_ieeest",
      "ports": {
        "input": 15636,
        "output": 15639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34065_2_gensal",
      "ports": {
        "bus": 34065,
        "pmech": 15641,
        "efd": 15642,
        "speed": 15640
      },
      "params": {
        "mva": 39.0,
        "H": 2.494800090789795,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1741000413894653,
        "Xdp": 0.30390000343322754,
        "Xdpp": 0.2628999948501587,
        "Xq": 0.7620000243186951,
        "Xl": 0.11819999665021896,
        "Tdop": 6.0,
        "Tdopp": 0.12080000340938568,
        "Tqopp": 0.5710999965667725,
        "S10": 0.2628999948501587,
        "S12": 0.6442999839782715
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.798786371946335,
        "pmax": 32.499998807907104,
        "qmin": -1.5924999490380287,
        "qmax": 12.479999661445618,
        "regulated": 34065,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "34065_2_ieeet1",
      "ports": {
        "bus": 34065,
        "speed": 15640,
        "vs": 15643,
        "efd": 15642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.740600109100342,
        "E2": 3.654099941253662,
        "Se1": 0.08429999649524689,
        "Se2": 0.3864000141620636,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34065_2_hygov",
      "ports": {
        "speed": 15640,
        "pmech": 15641
      },
      "params": {
        "Trate": 39.0,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8025742769241333,
        "Tr": 8.435615539550781,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8423000574111938,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07800000160932541,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34065_2_ieeest",
      "ports": {
        "input": 15640,
        "output": 15643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34079_1_genrou",
      "ports": {
        "bus": 34079,
        "pmech": 15645,
        "efd": 15646,
        "speed": 15644
      },
      "params": {
        "mva": 840.0599975585938,
        "H": 3.8112869262695312,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.805299997329712,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.14399999380111694,
        "Xq": 1.7206000089645386,
        "Xqp": 0.504800021648407,
        "Xqpp": 0.14399999380111694,
        "Xl": 0.10599999874830246,
        "Tdop": 8.939800262451172,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.0422999858856201,
        "Tqopp": 0.06279999762773514,
        "S10": 0.15479999780654907,
        "S12": 0.5444999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 178.11063528060913,
        "pmax": 700.0500202178955,
        "qmin": -85.40610074996948,
        "qmax": 326.2233018875122,
        "regulated": 34077,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "34079_1_ieeet1",
      "ports": {
        "bus": 34079,
        "speed": 15644,
        "vs": 15647,
        "efd": 15646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5034999847412109,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5162999629974365,
        "E2": 3.35509991645813,
        "Se1": 0.5722000002861023,
        "Se2": 0.8902999758720398,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34079_1_tgov1",
      "ports": {
        "speed": 15644,
        "pmech": 15645
      },
      "params": {
        "Trate": 840.0599975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21202132105827332,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34079_1_ieeest",
      "ports": {
        "input": 15644,
        "output": 15647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34080_1_genrou",
      "ports": {
        "bus": 34080,
        "pmech": 15649,
        "efd": 15650,
        "speed": 15648
      },
      "params": {
        "mva": 840.0599975585938,
        "H": 3.8112869262695312,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.805299997329712,
        "Xdp": 0.19670000672340393,
        "Xdpp": 0.14399999380111694,
        "Xq": 1.7206000089645386,
        "Xqp": 0.504800021648407,
        "Xqpp": 0.14399999380111694,
        "Xl": 0.10599999874830246,
        "Tdop": 8.939800262451172,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.0422999858856201,
        "Tqopp": 0.06279999762773514,
        "S10": 0.15479999780654907,
        "S12": 0.5444999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 272.4757194519043,
        "pmax": 700.0500202178955,
        "qmin": -85.40610074996948,
        "qmax": 326.2233018875122,
        "regulated": 34077,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "34080_1_ieeet1",
      "ports": {
        "bus": 34080,
        "speed": 15648,
        "vs": 15651,
        "efd": 15650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5034999847412109,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5162999629974365,
        "E2": 3.35509991645813,
        "Se1": 0.5722000002861023,
        "Se2": 0.8902999758720398,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34080_1_tgov1",
      "ports": {
        "speed": 15648,
        "pmech": 15649
      },
      "params": {
        "Trate": 840.0599975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3243526816368103,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34080_1_ieeest",
      "ports": {
        "input": 15648,
        "output": 15651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34087_1_gensal",
      "ports": {
        "bus": 34087,
        "pmech": 15653,
        "efd": 15654,
        "speed": 15652
      },
      "params": {
        "mva": 52.4640007019043,
        "H": 3.6689000129699707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9329000115394592,
        "Xdp": 0.314300000667572,
        "Xdpp": 0.18129999935626984,
        "Xq": 0.6046000123023987,
        "Xl": 0.08560000360012054,
        "Tdop": 6.0,
        "Tdopp": 0.19419999420642853,
        "Tqopp": 0.36910000443458557,
        "S10": 0.2547999918460846,
        "S12": 0.7099999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.063905596733093,
        "pmax": 43.720000982284546,
        "qmin": -2.1422799676656723,
        "qmax": 16.788479685783386,
        "regulated": 34087,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "34087_1_ieeet1",
      "ports": {
        "bus": 34087,
        "speed": 15652,
        "vs": 15655,
        "efd": 15654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34087_1_hygov",
      "ports": {
        "speed": 15652,
        "pmech": 15653
      },
      "params": {
        "Trate": 52.4640007019043,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.531038761138916,
        "Tr": 8.226987838745117,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7856999635696411,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34087_1_ieeest",
      "ports": {
        "input": 15652,
        "output": 15655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34088_1_gensal",
      "ports": {
        "bus": 34088,
        "pmech": 15657,
        "efd": 15658,
        "speed": 15656
      },
      "params": {
        "mva": 52.4640007019043,
        "H": 3.6689000129699707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9329000115394592,
        "Xdp": 0.314300000667572,
        "Xdpp": 0.18129999935626984,
        "Xq": 0.6046000123023987,
        "Xl": 0.08560000360012054,
        "Tdop": 6.0,
        "Tdopp": 0.19419999420642853,
        "Tqopp": 0.36910000443458557,
        "S10": 0.2547999918460846,
        "S12": 0.7099999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.558724224567413,
        "pmax": 43.720000982284546,
        "qmin": -2.1422799676656723,
        "qmax": 16.788479685783386,
        "regulated": 34088,
        "vset": 1.0544999837875366
      }
    },
    {
      "class": "Ieeet1",
      "id": "34088_1_ieeet1",
      "ports": {
        "bus": 34088,
        "speed": 15656,
        "vs": 15659,
        "efd": 15658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34088_1_hygov",
      "ports": {
        "speed": 15656,
        "pmech": 15657
      },
      "params": {
        "Trate": 52.4640007019043,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.531038761138916,
        "Tr": 8.226987838745117,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7856999635696411,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34088_1_ieeest",
      "ports": {
        "input": 15656,
        "output": 15659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34088_2_gensal",
      "ports": {
        "bus": 34088,
        "pmech": 15661,
        "efd": 15662,
        "speed": 15660
      },
      "params": {
        "mva": 52.4640007019043,
        "H": 3.6689000129699707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9329000115394592,
        "Xdp": 0.314300000667572,
        "Xdpp": 0.18129999935626984,
        "Xq": 0.6046000123023987,
        "Xl": 0.08560000360012054,
        "Tdop": 6.0,
        "Tdopp": 0.19419999420642853,
        "Tqopp": 0.36910000443458557,
        "S10": 0.2547999918460846,
        "S12": 0.7099999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.622012197971344,
        "pmax": 43.720000982284546,
        "qmin": -2.1422799676656723,
        "qmax": 16.788479685783386,
        "regulated": 34088,
        "vset": 1.0544999837875366
      }
    },
    {
      "class": "Ieeet1",
      "id": "34088_2_ieeet1",
      "ports": {
        "bus": 34088,
        "speed": 15660,
        "vs": 15663,
        "efd": 15662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34088_2_hygov",
      "ports": {
        "speed": 15660,
        "pmech": 15661
      },
      "params": {
        "Trate": 52.4640007019043,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.531038761138916,
        "Tr": 8.226987838745117,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7856999635696411,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34088_2_ieeest",
      "ports": {
        "input": 15660,
        "output": 15663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34089_1_gensal",
      "ports": {
        "bus": 34089,
        "pmech": 15665,
        "efd": 15666,
        "speed": 15664
      },
      "params": {
        "mva": 52.4640007019043,
        "H": 3.6689000129699707,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9329000115394592,
        "Xdp": 0.314300000667572,
        "Xdpp": 0.18129999935626984,
        "Xq": 0.6046000123023987,
        "Xl": 0.08560000360012054,
        "Tdop": 6.0,
        "Tdopp": 0.19419999420642853,
        "Tqopp": 0.36910000443458557,
        "S10": 0.2547999918460846,
        "S12": 0.7099999785423279
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.404983937740326,
        "pmax": 43.720000982284546,
        "qmin": -2.1422799676656723,
        "qmax": 16.788479685783386,
        "regulated": 34089,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "34089_1_ieeet1",
      "ports": {
        "bus": 34089,
        "speed": 15664,
        "vs": 15667,
        "efd": 15666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34089_1_hygov",
      "ports": {
        "speed": 15664,
        "pmech": 15665
      },
      "params": {
        "Trate": 52.4640007019043,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.531038761138916,
        "Tr": 8.226987838745117,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7856999635696411,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07169999927282333,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34089_1_ieeest",
      "ports": {
        "input": 15664,
        "output": 15667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34109_1_genrou",
      "ports": {
        "bus": 34109,
        "pmech": 15669,
        "efd": 15670,
        "speed": 15668
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 2.197195053100586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.214099884033203,
        "Xdp": 0.3865000009536743,
        "Xdpp": 0.2770000100135803,
        "Xq": 2.1015000343322754,
        "Xqp": 0.435699999332428,
        "Xqpp": 0.2770000100135803,
        "Xl": 0.2092999964952469,
        "Tdop": 4.39300012588501,
        "Tdopp": 0.0414000004529953,
        "Tqop": 0.7493000030517578,
        "Tqopp": 0.04430000111460686,
        "S10": 0.02070000022649765,
        "S12": 0.27649998664855957
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 81.16794228553772,
        "pmax": 172.00000286102295,
        "qmin": -20.983999967575073,
        "qmax": 80.15199899673462,
        "regulated": 34109,
        "vset": 1.059000015258789
      }
    },
    {
      "class": "Ieeet1",
      "id": "34109_1_ieeet1",
      "ports": {
        "bus": 34109,
        "speed": 15668,
        "vs": 15671,
        "efd": 15670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34109_1_tgov1",
      "ports": {
        "speed": 15668,
        "pmech": 15669
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3932555317878723,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34109_1_ieeest",
      "ports": {
        "input": 15668,
        "output": 15671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34110_1_genrou",
      "ports": {
        "bus": 34110,
        "pmech": 15673,
        "efd": 15674,
        "speed": 15672
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 2.197195053100586,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.214099884033203,
        "Xdp": 0.3865000009536743,
        "Xdpp": 0.2770000100135803,
        "Xq": 2.1015000343322754,
        "Xqp": 0.435699999332428,
        "Xqpp": 0.2770000100135803,
        "Xl": 0.2092999964952469,
        "Tdop": 4.39300012588501,
        "Tdopp": 0.0414000004529953,
        "Tqop": 0.7493000030517578,
        "Tqopp": 0.04430000111460686,
        "S10": 0.02070000022649765,
        "S12": 0.27649998664855957
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.084767818450928,
        "pmax": 172.00000286102295,
        "qmin": -20.983999967575073,
        "qmax": 80.15199899673462,
        "regulated": 34110,
        "vset": 1.0544999837875366
      }
    },
    {
      "class": "Ieeet1",
      "id": "34110_1_ieeet1",
      "ports": {
        "bus": 34110,
        "speed": 15672,
        "vs": 15675,
        "efd": 15674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34110_1_tgov1",
      "ports": {
        "speed": 15672,
        "pmech": 15673
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1312246471643448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34110_1_ieeest",
      "ports": {
        "input": 15672,
        "output": 15675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34114_1_genrou",
      "ports": {
        "bus": 34114,
        "pmech": 15677,
        "efd": 15678,
        "speed": 15676
      },
      "params": {
        "mva": 243.0,
        "H": 3.6137735843658447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5649000406265259,
        "Xdp": 0.23669999837875366,
        "Xdpp": 0.1720000058412552,
        "Xq": 1.496500015258789,
        "Xqp": 0.25609999895095825,
        "Xqpp": 0.1720000058412552,
        "Xl": 0.12770000100135803,
        "Tdop": 9.262700080871582,
        "Tdopp": 0.03539999946951866,
        "Tqop": 1.030900001525879,
        "Tqopp": 0.05660000070929527,
        "S10": 0.19580000638961792,
        "S12": 0.6263999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.2100338935852,
        "pmax": 202.50000953674316,
        "qmin": -24.70500022172928,
        "qmax": 94.36500072479248,
        "regulated": 34113,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "34114_1_ieeet1",
      "ports": {
        "bus": 34114,
        "speed": 15676,
        "vs": 15679,
        "efd": 15678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34114_1_tgov1",
      "ports": {
        "speed": 15676,
        "pmech": 15677
      },
      "params": {
        "Trate": 243.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.31362155079841614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34114_1_ieeest",
      "ports": {
        "input": 15676,
        "output": 15679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34115_1_genrou",
      "ports": {
        "bus": 34115,
        "pmech": 15681,
        "efd": 15682,
        "speed": 15680
      },
      "params": {
        "mva": 243.0,
        "H": 3.6137735843658447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5649000406265259,
        "Xdp": 0.23669999837875366,
        "Xdpp": 0.1720000058412552,
        "Xq": 1.496500015258789,
        "Xqp": 0.25609999895095825,
        "Xqpp": 0.1720000058412552,
        "Xl": 0.12770000100135803,
        "Tdop": 9.262700080871582,
        "Tdopp": 0.03539999946951866,
        "Tqop": 1.030900001525879,
        "Tqopp": 0.05660000070929527,
        "S10": 0.19580000638961792,
        "S12": 0.6263999938964844
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 79.89637851715088,
        "pmax": 202.50000953674316,
        "qmin": -24.70500022172928,
        "qmax": 94.36500072479248,
        "regulated": 34113,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "34115_1_ieeet1",
      "ports": {
        "bus": 34115,
        "speed": 15680,
        "vs": 15683,
        "efd": 15682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34115_1_tgov1",
      "ports": {
        "speed": 15680,
        "pmech": 15681
      },
      "params": {
        "Trate": 243.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.32879167795181274,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34115_1_ieeest",
      "ports": {
        "input": 15680,
        "output": 15683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34124_1_genrou",
      "ports": {
        "bus": 34124,
        "pmech": 15685,
        "efd": 15686,
        "speed": 15684
      },
      "params": {
        "mva": 658.0800170898438,
        "H": 2.5161848068237305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.163800001144409,
        "Xdp": 0.38280001282691956,
        "Xdpp": 0.20399999618530273,
        "Xq": 2.0546000003814697,
        "Xqp": 0.21469999849796295,
        "Xqpp": 0.20399999618530273,
        "Xl": 0.1525000035762787,
        "Tdop": 5.106200218200684,
        "Tdopp": 0.05770000070333481,
        "Tqop": 1.0889999866485596,
        "Tqopp": 0.047200001776218414,
        "S10": 0.05790000036358833,
        "S12": 0.3508000075817108
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.8064329624176,
        "pmax": 548.4000205993652,
        "qmin": -66.9048011302948,
        "qmax": 255.55438995361328,
        "regulated": 34122,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "34124_1_ieeet1",
      "ports": {
        "bus": 34124,
        "speed": 15684,
        "vs": 15687,
        "efd": 15686
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5435000061988831,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.433000087738037,
        "E2": 4.577300071716309,
        "Se1": 0.10570000112056732,
        "Se2": 0.3666999936103821,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34124_1_tgov1",
      "ports": {
        "speed": 15684,
        "pmech": 15685
      },
      "params": {
        "Trate": 658.0800170898438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11519333720207214,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34124_1_ieeest",
      "ports": {
        "input": 15684,
        "output": 15687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34125_1_genrou",
      "ports": {
        "bus": 34125,
        "pmech": 15689,
        "efd": 15690,
        "speed": 15688
      },
      "params": {
        "mva": 658.0800170898438,
        "H": 2.5161848068237305,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.163800001144409,
        "Xdp": 0.38280001282691956,
        "Xdpp": 0.20399999618530273,
        "Xq": 2.0546000003814697,
        "Xqp": 0.21469999849796295,
        "Xqpp": 0.20399999618530273,
        "Xl": 0.1525000035762787,
        "Tdop": 5.106200218200684,
        "Tdopp": 0.05770000070333481,
        "Tqop": 1.0889999866485596,
        "Tqopp": 0.047200001776218414,
        "S10": 0.05790000036358833,
        "S12": 0.3508000075817108
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 153.49984169006348,
        "pmax": 548.4000205993652,
        "qmin": -66.9048011302948,
        "qmax": 255.55438995361328,
        "regulated": 34122,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "34125_1_ieeet1",
      "ports": {
        "bus": 34125,
        "speed": 15688,
        "vs": 15691,
        "efd": 15690
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5435000061988831,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.433000087738037,
        "E2": 4.577300071716309,
        "Se1": 0.10570000112056732,
        "Se2": 0.3666999936103821,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34125_1_tgov1",
      "ports": {
        "speed": 15688,
        "pmech": 15689
      },
      "params": {
        "Trate": 658.0800170898438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.233254075050354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34125_1_ieeest",
      "ports": {
        "input": 15688,
        "output": 15691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34131_1_genrou",
      "ports": {
        "bus": 34131,
        "pmech": 15693,
        "efd": 15694,
        "speed": 15692
      },
      "params": {
        "mva": 515.1599731445312,
        "H": 2.4614338874816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.774999976158142,
        "Xdp": 0.3449000120162964,
        "Xdpp": 0.24789999425411224,
        "Xq": 1.6922999620437622,
        "Xqp": 0.7587000131607056,
        "Xqpp": 0.24789999425411224,
        "Xl": 0.186599999666214,
        "Tdop": 9.618499755859375,
        "Tdopp": 0.05290000140666962,
        "Tqop": 0.714900016784668,
        "Tqopp": 0.04659999907016754,
        "S10": 0.07639999687671661,
        "S12": 0.387800008058548
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 190.23627042770386,
        "pmax": 429.30002212524414,
        "qmin": -52.37460136413574,
        "qmax": 200.05381107330322,
        "regulated": 34128,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "34131_1_ieeet1",
      "ports": {
        "bus": 34131,
        "speed": 15692,
        "vs": 15695,
        "efd": 15694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34131_1_tgov1",
      "ports": {
        "speed": 15692,
        "pmech": 15693
      },
      "params": {
        "Trate": 515.1599731445312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.36927610635757446,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34131_1_ieeest",
      "ports": {
        "input": 15692,
        "output": 15695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34132_1_genrou",
      "ports": {
        "bus": 34132,
        "pmech": 15697,
        "efd": 15698,
        "speed": 15696
      },
      "params": {
        "mva": 515.1599731445312,
        "H": 2.4614338874816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.774999976158142,
        "Xdp": 0.3449000120162964,
        "Xdpp": 0.24789999425411224,
        "Xq": 1.6922999620437622,
        "Xqp": 0.7587000131607056,
        "Xqpp": 0.24789999425411224,
        "Xl": 0.186599999666214,
        "Tdop": 9.618499755859375,
        "Tdopp": 0.05290000140666962,
        "Tqop": 0.714900016784668,
        "Tqopp": 0.04659999907016754,
        "S10": 0.07639999687671661,
        "S12": 0.387800008058548
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 173.98706674575806,
        "pmax": 429.30002212524414,
        "qmin": -52.37460136413574,
        "qmax": 200.05381107330322,
        "regulated": 34128,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "34132_1_ieeet1",
      "ports": {
        "bus": 34132,
        "speed": 15696,
        "vs": 15699,
        "efd": 15698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34132_1_tgov1",
      "ports": {
        "speed": 15696,
        "pmech": 15697
      },
      "params": {
        "Trate": 515.1599731445312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.33773404359817505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34132_1_ieeest",
      "ports": {
        "input": 15696,
        "output": 15699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34133_1_genrou",
      "ports": {
        "bus": 34133,
        "pmech": 15701,
        "efd": 15702,
        "speed": 15700
      },
      "params": {
        "mva": 515.1599731445312,
        "H": 2.4614338874816895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.774999976158142,
        "Xdp": 0.3449000120162964,
        "Xdpp": 0.24789999425411224,
        "Xq": 1.6922999620437622,
        "Xqp": 0.7587000131607056,
        "Xqpp": 0.24789999425411224,
        "Xl": 0.186599999666214,
        "Tdop": 9.618499755859375,
        "Tdopp": 0.05290000140666962,
        "Tqop": 0.714900016784668,
        "Tqopp": 0.04659999907016754,
        "S10": 0.07639999687671661,
        "S12": 0.387800008058548
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 154.55307960510254,
        "pmax": 429.30002212524414,
        "qmin": -52.37460136413574,
        "qmax": 200.05381107330322,
        "regulated": 34128,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "34133_1_ieeet1",
      "ports": {
        "bus": 34133,
        "speed": 15700,
        "vs": 15703,
        "efd": 15702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34133_1_tgov1",
      "ports": {
        "speed": 15700,
        "pmech": 15701
      },
      "params": {
        "Trate": 515.1599731445312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.3000098764896393,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34133_1_ieeest",
      "ports": {
        "input": 15700,
        "output": 15703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34141_1_genrou",
      "ports": {
        "bus": 34141,
        "pmech": 15705,
        "efd": 15706,
        "speed": 15704
      },
      "params": {
        "mva": 667.77001953125,
        "H": 2.079298496246338,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.194000005722046,
        "Xdp": 0.22689999639987946,
        "Xdpp": 0.16519999504089355,
        "Xq": 2.0827999114990234,
        "Xqp": 0.7660999894142151,
        "Xqpp": 0.16519999504089355,
        "Xl": 0.12240000069141388,
        "Tdop": 8.694999694824219,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.0993000268936157,
        "Tqopp": 0.06750000268220901,
        "S10": 0.15119999647140503,
        "S12": 0.5371999740600586
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 103.27619314193726,
        "pmax": 556.475019454956,
        "qmin": -67.88995265960693,
        "qmax": 259.31735038757324,
        "regulated": 34136,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "34141_1_ieeet1",
      "ports": {
        "bus": 34141,
        "speed": 15704,
        "vs": 15707,
        "efd": 15706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34141_1_tgov1",
      "ports": {
        "speed": 15704,
        "pmech": 15705
      },
      "params": {
        "Trate": 667.77001953125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15465833246707916,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34141_1_ieeest",
      "ports": {
        "input": 15704,
        "output": 15707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34142_1_genrou",
      "ports": {
        "bus": 34142,
        "pmech": 15709,
        "efd": 15710,
        "speed": 15708
      },
      "params": {
        "mva": 667.77001953125,
        "H": 2.079298496246338,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.194000005722046,
        "Xdp": 0.22689999639987946,
        "Xdpp": 0.16519999504089355,
        "Xq": 2.0827999114990234,
        "Xqp": 0.7660999894142151,
        "Xqpp": 0.16519999504089355,
        "Xl": 0.12240000069141388,
        "Tdop": 8.694999694824219,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.0993000268936157,
        "Tqopp": 0.06750000268220901,
        "S10": 0.15119999647140503,
        "S12": 0.5371999740600586
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 231.7725658416748,
        "pmax": 556.475019454956,
        "qmin": -67.88995265960693,
        "qmax": 259.31735038757324,
        "regulated": 34136,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "34142_1_ieeet1",
      "ports": {
        "bus": 34142,
        "speed": 15708,
        "vs": 15711,
        "efd": 15710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34142_1_tgov1",
      "ports": {
        "speed": 15708,
        "pmech": 15709
      },
      "params": {
        "Trate": 667.77001953125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3470844030380249,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34142_1_ieeest",
      "ports": {
        "input": 15708,
        "output": 15711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34144_1_genrou",
      "ports": {
        "bus": 34144,
        "pmech": 15713,
        "efd": 15714,
        "speed": 15712
      },
      "params": {
        "mva": 667.77001953125,
        "H": 2.079298496246338,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.194000005722046,
        "Xdp": 0.22689999639987946,
        "Xdpp": 0.16519999504089355,
        "Xq": 2.0827999114990234,
        "Xqp": 0.7660999894142151,
        "Xqpp": 0.16519999504089355,
        "Xl": 0.12240000069141388,
        "Tdop": 8.694999694824219,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.0993000268936157,
        "Tqopp": 0.06750000268220901,
        "S10": 0.15119999647140503,
        "S12": 0.5371999740600586
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 108.20404291152954,
        "pmax": 556.475019454956,
        "qmin": -67.88995265960693,
        "qmax": 259.31735038757324,
        "regulated": 34136,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "34144_1_ieeet1",
      "ports": {
        "bus": 34144,
        "speed": 15712,
        "vs": 15715,
        "efd": 15714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34144_1_tgov1",
      "ports": {
        "speed": 15712,
        "pmech": 15713
      },
      "params": {
        "Trate": 667.77001953125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1620378941297531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34144_1_ieeest",
      "ports": {
        "input": 15712,
        "output": 15715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34147_1_gensal",
      "ports": {
        "bus": 34147,
        "pmech": 15717,
        "efd": 15718,
        "speed": 15716
      },
      "params": {
        "mva": 17.040000915527344,
        "H": 2.927299976348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9661999940872192,
        "Xdp": 0.40790000557899475,
        "Xdpp": 0.31690001487731934,
        "Xq": 0.6262999773025513,
        "Xl": 0.10279999673366547,
        "Tdop": 6.0,
        "Tdopp": 0.5529999732971191,
        "Tqopp": 0.3562999963760376,
        "S10": 0.227400004863739,
        "S12": 0.7307000160217285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.095438078045845,
        "pmax": 14.20000046491623,
        "qmin": -0.6957999896258116,
        "qmax": 5.452800169587135,
        "regulated": 34147,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "34147_1_ieeet1",
      "ports": {
        "bus": 34147,
        "speed": 15716,
        "vs": 15719,
        "efd": 15718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8197999000549316,
        "E2": 3.7597999572753906,
        "Se1": 0.0885000005364418,
        "Se2": 0.40560001134872437,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34147_1_hygov",
      "ports": {
        "speed": 15716,
        "pmech": 15717
      },
      "params": {
        "Trate": 17.040000915527344,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21815335750579834,
        "Tr": 2.819735527038574,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5390999913215637,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34147_1_ieeest",
      "ports": {
        "input": 15716,
        "output": 15719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34147_2_gensal",
      "ports": {
        "bus": 34147,
        "pmech": 15721,
        "efd": 15722,
        "speed": 15720
      },
      "params": {
        "mva": 17.040000915527344,
        "H": 2.927299976348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9661999940872192,
        "Xdp": 0.40790000557899475,
        "Xdpp": 0.31690001487731934,
        "Xq": 0.6262999773025513,
        "Xl": 0.10279999673366547,
        "Tdop": 6.0,
        "Tdopp": 0.5529999732971191,
        "Tqopp": 0.3562999963760376,
        "S10": 0.227400004863739,
        "S12": 0.7307000160217285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6166124492883682,
        "pmax": 14.20000046491623,
        "qmin": -0.6957999896258116,
        "qmax": 5.452800169587135,
        "regulated": 34147,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "34147_2_ieeet1",
      "ports": {
        "bus": 34147,
        "speed": 15720,
        "vs": 15723,
        "efd": 15722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8197999000549316,
        "E2": 3.7597999572753906,
        "Se1": 0.0885000005364418,
        "Se2": 0.40560001134872437,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34147_2_hygov",
      "ports": {
        "speed": 15720,
        "pmech": 15721
      },
      "params": {
        "Trate": 17.040000915527344,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21815335750579834,
        "Tr": 2.819735527038574,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5390999913215637,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34147_2_ieeest",
      "ports": {
        "input": 15720,
        "output": 15723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34147_4_gensal",
      "ports": {
        "bus": 34147,
        "pmech": 15725,
        "efd": 15726,
        "speed": 15724
      },
      "params": {
        "mva": 17.040000915527344,
        "H": 2.927299976348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9661999940872192,
        "Xdp": 0.40790000557899475,
        "Xdpp": 0.31690001487731934,
        "Xq": 0.6262999773025513,
        "Xl": 0.10279999673366547,
        "Tdop": 6.0,
        "Tdopp": 0.5529999732971191,
        "Tqopp": 0.3562999963760376,
        "S10": 0.227400004863739,
        "S12": 0.7307000160217285
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.7651393562555313,
        "pmax": 14.20000046491623,
        "qmin": -0.6957999896258116,
        "qmax": 5.452800169587135,
        "regulated": 34147,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "34147_4_ieeet1",
      "ports": {
        "bus": 34147,
        "speed": 15724,
        "vs": 15727,
        "efd": 15726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.8197999000549316,
        "E2": 3.7597999572753906,
        "Se1": 0.0885000005364418,
        "Se2": 0.40560001134872437,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34147_4_hygov",
      "ports": {
        "speed": 15724,
        "pmech": 15725
      },
      "params": {
        "Trate": 17.040000915527344,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21815335750579834,
        "Tr": 2.819735527038574,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5390999913215637,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07079999893903732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34147_4_ieeest",
      "ports": {
        "input": 15724,
        "output": 15727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34151_1_genrou",
      "ports": {
        "bus": 34151,
        "pmech": 15729,
        "efd": 15730,
        "speed": 15728
      },
      "params": {
        "mva": 1023.280029296875,
        "H": 3.179753065109253,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0945000648498535,
        "Xdp": 0.4864000082015991,
        "Xdpp": 0.34700000286102295,
        "Xq": 1.9901000261306763,
        "Xqp": 0.7120000123977661,
        "Xqpp": 0.34700000286102295,
        "Xl": 0.2635999917984009,
        "Tdop": 9.807000160217285,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.4599000215530396,
        "Tqopp": 0.0625,
        "S10": 0.05310000106692314,
        "S12": 0.34130001068115234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 118.84392499923706,
        "pmax": 852.733325958252,
        "qmin": -104.0334701538086,
        "qmax": 397.37372398376465,
        "regulated": 34149,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "34151_1_ieeet1",
      "ports": {
        "bus": 34151,
        "speed": 15728,
        "vs": 15731,
        "efd": 15730
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.045499999076128006,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.356900215148926,
        "E2": 5.809199810028076,
        "Se1": 0.025200000032782555,
        "Se2": 0.27630001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34151_1_tgov1",
      "ports": {
        "speed": 15728,
        "pmech": 15729
      },
      "params": {
        "Trate": 1023.280029296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11614017824710028,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34151_1_ieeest",
      "ports": {
        "input": 15728,
        "output": 15731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34152_1_genrou",
      "ports": {
        "bus": 34152,
        "pmech": 15733,
        "efd": 15734,
        "speed": 15732
      },
      "params": {
        "mva": 1023.280029296875,
        "H": 3.179753065109253,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0945000648498535,
        "Xdp": 0.4864000082015991,
        "Xdpp": 0.34700000286102295,
        "Xq": 1.9901000261306763,
        "Xqp": 0.7120000123977661,
        "Xqpp": 0.34700000286102295,
        "Xl": 0.2635999917984009,
        "Tdop": 9.807000160217285,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.4599000215530396,
        "Tqopp": 0.0625,
        "S10": 0.05310000106692314,
        "S12": 0.34130001068115234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 184.599769115448,
        "pmax": 852.733325958252,
        "qmin": -104.0334701538086,
        "qmax": 397.37372398376465,
        "regulated": 34149,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "34152_1_ieeet1",
      "ports": {
        "bus": 34152,
        "speed": 15732,
        "vs": 15735,
        "efd": 15734
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.045499999076128006,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.356900215148926,
        "E2": 5.809199810028076,
        "Se1": 0.025200000032782555,
        "Se2": 0.27630001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34152_1_tgov1",
      "ports": {
        "speed": 15732,
        "pmech": 15733
      },
      "params": {
        "Trate": 1023.280029296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1804000437259674,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34152_1_ieeest",
      "ports": {
        "input": 15732,
        "output": 15735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34153_1_genrou",
      "ports": {
        "bus": 34153,
        "pmech": 15737,
        "efd": 15738,
        "speed": 15736
      },
      "params": {
        "mva": 1023.280029296875,
        "H": 3.179753065109253,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0945000648498535,
        "Xdp": 0.4864000082015991,
        "Xdpp": 0.34700000286102295,
        "Xq": 1.9901000261306763,
        "Xqp": 0.7120000123977661,
        "Xqpp": 0.34700000286102295,
        "Xl": 0.2635999917984009,
        "Tdop": 9.807000160217285,
        "Tdopp": 0.03519999980926514,
        "Tqop": 1.4599000215530396,
        "Tqopp": 0.0625,
        "S10": 0.05310000106692314,
        "S12": 0.34130001068115234
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 158.88843536376953,
        "pmax": 852.733325958252,
        "qmin": -104.0334701538086,
        "qmax": 397.37372398376465,
        "regulated": 34149,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "34153_1_ieeet1",
      "ports": {
        "bus": 34153,
        "speed": 15736,
        "vs": 15739,
        "efd": 15738
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.045499999076128006,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.356900215148926,
        "E2": 5.809199810028076,
        "Se1": 0.025200000032782555,
        "Se2": 0.27630001306533813,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34153_1_tgov1",
      "ports": {
        "speed": 15736,
        "pmech": 15737
      },
      "params": {
        "Trate": 1023.280029296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1552736610174179,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34153_1_ieeest",
      "ports": {
        "input": 15736,
        "output": 15739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34156_1_gensal",
      "ports": {
        "bus": 34156,
        "pmech": 15741,
        "efd": 15742,
        "speed": 15740
      },
      "params": {
        "mva": 84.0,
        "H": 2.970099925994873,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.47920000553131104,
        "Xdpp": 0.40400001406669617,
        "Xq": 0.6484000086784363,
        "Xl": 0.09939999878406525,
        "Tdop": 6.0,
        "Tdopp": 0.2574000060558319,
        "Tqopp": 0.10440000146627426,
        "S10": 0.2833000123500824,
        "S12": 0.6958000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.838700413703918,
        "pmax": 69.9999988079071,
        "qmin": -3.4299999475479126,
        "qmax": 26.879999041557312,
        "regulated": 34156,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "34156_1_ieeet1",
      "ports": {
        "bus": 34156,
        "speed": 15740,
        "vs": 15743,
        "efd": 15742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34156_1_hygov",
      "ports": {
        "speed": 15740,
        "pmech": 15741
      },
      "params": {
        "Trate": 84.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.3069027364253998,
        "Tr": 3.9928789138793945,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.781499981880188,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07209999859333038,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34156_1_ieeest",
      "ports": {
        "input": 15740,
        "output": 15743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34159_1_genrou",
      "ports": {
        "bus": 34159,
        "pmech": 15745,
        "efd": 15746,
        "speed": 15744
      },
      "params": {
        "mva": 2.299999952316284,
        "H": 4.381337642669678,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9795000553131104,
        "Xdp": 0.435699999332428,
        "Xdpp": 0.31150001287460327,
        "Xq": 1.8828999996185303,
        "Xqp": 0.4284000098705292,
        "Xqpp": 0.31150001287460327,
        "Xl": 0.23600000143051147,
        "Tdop": 4.570300102233887,
        "Tdopp": 0.03840000182390213,
        "Tqop": 0.9394000172615051,
        "Tqopp": 0.07159999758005142,
        "S10": 0.19189999997615814,
        "S12": 0.6186000108718872
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3698986489325762,
        "pmax": 1.9166667014360428,
        "qmin": -0.23383332882076502,
        "qmax": 0.8931666612625122,
        "regulated": 34159,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "34159_1_ieeet1",
      "ports": {
        "bus": 34159,
        "speed": 15744,
        "vs": 15747,
        "efd": 15746
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10379999876022339,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.2183001041412354,
        "E2": 2.9577999114990234,
        "Se1": 0.14020000398159027,
        "Se2": 0.40540000796318054,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34159_1_tgov1",
      "ports": {
        "speed": 15744,
        "pmech": 15745
      },
      "params": {
        "Trate": 2.299999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16082550585269928,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34159_1_ieeest",
      "ports": {
        "input": 15744,
        "output": 15747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34159_2_genrou",
      "ports": {
        "bus": 34159,
        "pmech": 15749,
        "efd": 15750,
        "speed": 15748
      },
      "params": {
        "mva": 2.299999952316284,
        "H": 4.381337642669678,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9795000553131104,
        "Xdp": 0.435699999332428,
        "Xdpp": 0.31150001287460327,
        "Xq": 1.8828999996185303,
        "Xqp": 0.4284000098705292,
        "Xqpp": 0.31150001287460327,
        "Xl": 0.23600000143051147,
        "Tdop": 4.570300102233887,
        "Tdopp": 0.03840000182390213,
        "Tqop": 0.9394000172615051,
        "Tqopp": 0.07159999758005142,
        "S10": 0.19189999997615814,
        "S12": 0.6186000108718872
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2611669013276696,
        "pmax": 1.9166667014360428,
        "qmin": -0.23383332882076502,
        "qmax": 0.8931666612625122,
        "regulated": 34159,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "34159_2_ieeet1",
      "ports": {
        "bus": 34159,
        "speed": 15748,
        "vs": 15751,
        "efd": 15750
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10379999876022339,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.2183001041412354,
        "E2": 2.9577999114990234,
        "Se1": 0.14020000398159027,
        "Se2": 0.40540000796318054,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34159_2_tgov1",
      "ports": {
        "speed": 15748,
        "pmech": 15749
      },
      "params": {
        "Trate": 2.299999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1135508269071579,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34159_2_ieeest",
      "ports": {
        "input": 15748,
        "output": 15751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34160_1_genrou",
      "ports": {
        "bus": 34160,
        "pmech": 15753,
        "efd": 15754,
        "speed": 15752
      },
      "params": {
        "mva": 2.299999952316284,
        "H": 4.381337642669678,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9795000553131104,
        "Xdp": 0.435699999332428,
        "Xdpp": 0.31150001287460327,
        "Xq": 1.8828999996185303,
        "Xqp": 0.4284000098705292,
        "Xqpp": 0.31150001287460327,
        "Xl": 0.23600000143051147,
        "Tdop": 4.570300102233887,
        "Tdopp": 0.03840000182390213,
        "Tqop": 0.9394000172615051,
        "Tqopp": 0.07159999758005142,
        "S10": 0.19189999997615814,
        "S12": 0.6186000108718872
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20000471267849207,
        "pmax": 1.9166667014360428,
        "qmin": -0.23383332882076502,
        "qmax": 0.8931666612625122,
        "regulated": 34160,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "34160_1_ieeet1",
      "ports": {
        "bus": 34160,
        "speed": 15752,
        "vs": 15755,
        "efd": 15754
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10379999876022339,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.2183001041412354,
        "E2": 2.9577999114990234,
        "Se1": 0.14020000398159027,
        "Se2": 0.40540000796318054,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34160_1_tgov1",
      "ports": {
        "speed": 15752,
        "pmech": 15753
      },
      "params": {
        "Trate": 2.299999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08695857226848602,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34160_1_ieeest",
      "ports": {
        "input": 15752,
        "output": 15755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34160_2_genrou",
      "ports": {
        "bus": 34160,
        "pmech": 15757,
        "efd": 15758,
        "speed": 15756
      },
      "params": {
        "mva": 2.299999952316284,
        "H": 4.381337642669678,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9795000553131104,
        "Xdp": 0.435699999332428,
        "Xdpp": 0.31150001287460327,
        "Xq": 1.8828999996185303,
        "Xqp": 0.4284000098705292,
        "Xqpp": 0.31150001287460327,
        "Xl": 0.23600000143051147,
        "Tdop": 4.570300102233887,
        "Tdopp": 0.03840000182390213,
        "Tqop": 0.9394000172615051,
        "Tqopp": 0.07159999758005142,
        "S10": 0.19189999997615814,
        "S12": 0.6186000108718872
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35785986110568047,
        "pmax": 1.9166667014360428,
        "qmin": -0.23383332882076502,
        "qmax": 0.8931666612625122,
        "regulated": 34160,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "34160_2_ieeet1",
      "ports": {
        "bus": 34160,
        "speed": 15756,
        "vs": 15759,
        "efd": 15758
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10379999876022339,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.2183001041412354,
        "E2": 2.9577999114990234,
        "Se1": 0.14020000398159027,
        "Se2": 0.40540000796318054,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34160_2_tgov1",
      "ports": {
        "speed": 15756,
        "pmech": 15757
      },
      "params": {
        "Trate": 2.299999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15559124946594238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34160_2_ieeest",
      "ports": {
        "input": 15756,
        "output": 15759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34161_1_genrou",
      "ports": {
        "bus": 34161,
        "pmech": 15761,
        "efd": 15762,
        "speed": 15760
      },
      "params": {
        "mva": 2.299999952316284,
        "H": 4.381337642669678,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9795000553131104,
        "Xdp": 0.435699999332428,
        "Xdpp": 0.31150001287460327,
        "Xq": 1.8828999996185303,
        "Xqp": 0.4284000098705292,
        "Xqpp": 0.31150001287460327,
        "Xl": 0.23600000143051147,
        "Tdop": 4.570300102233887,
        "Tdopp": 0.03840000182390213,
        "Tqop": 0.9394000172615051,
        "Tqopp": 0.07159999758005142,
        "S10": 0.19189999997615814,
        "S12": 0.6186000108718872
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3553466871380806,
        "pmax": 1.9166667014360428,
        "qmin": -0.23383332882076502,
        "qmax": 0.8931666612625122,
        "regulated": 34161,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "34161_1_ieeet1",
      "ports": {
        "bus": 34161,
        "speed": 15760,
        "vs": 15763,
        "efd": 15762
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10379999876022339,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.2183001041412354,
        "E2": 2.9577999114990234,
        "Se1": 0.14020000398159027,
        "Se2": 0.40540000796318054,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34161_1_tgov1",
      "ports": {
        "speed": 15760,
        "pmech": 15761
      },
      "params": {
        "Trate": 2.299999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15449856221675873,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34161_1_ieeest",
      "ports": {
        "input": 15760,
        "output": 15763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34165_1_genrou",
      "ports": {
        "bus": 34165,
        "pmech": 15765,
        "efd": 15766,
        "speed": 15764
      },
      "params": {
        "mva": 118.55999755859375,
        "H": 5.813783645629883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1946001052856445,
        "Xdp": 0.19370000064373016,
        "Xdpp": 0.11159999668598175,
        "Xq": 2.04229998588562,
        "Xqp": 0.3352000117301941,
        "Xqpp": 0.11159999668598175,
        "Xl": 0.08449999988079071,
        "Tdop": 8.035099983215332,
        "Tdopp": 0.04960000142455101,
        "Tqop": 0.6018999814987183,
        "Tqopp": 0.0794999971985817,
        "S10": 0.0013000000035390258,
        "S12": 0.2921999990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.61611521244049,
        "pmax": 98.7999975681305,
        "qmin": -10.966800153255463,
        "qmax": 50.289201736450195,
        "regulated": 34165,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "34165_1_ieeet1",
      "ports": {
        "bus": 34165,
        "speed": 15764,
        "vs": 15767,
        "efd": 15766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34165_1_tgov1",
      "ports": {
        "speed": 15764,
        "pmech": 15765
      },
      "params": {
        "Trate": 118.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299817451,
        "Pvmin": 0.19075670838356018,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34165_1_ieeest",
      "ports": {
        "input": 15764,
        "output": 15767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34168_1_gensal",
      "ports": {
        "bus": 34168,
        "pmech": 15769,
        "efd": 15770,
        "speed": 15768
      },
      "params": {
        "mva": 54.0,
        "H": 2.3996999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1509000062942505,
        "Xdp": 0.31029999256134033,
        "Xdpp": 0.2102999985218048,
        "Xq": 0.7469000220298767,
        "Xl": 0.09830000251531601,
        "Tdop": 6.0,
        "Tdopp": 0.4341999888420105,
        "Tqopp": 0.387800008058548,
        "S10": 0.2728999853134155,
        "S12": 0.6556000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.9167001247406,
        "pmax": 44.999998807907104,
        "qmin": -2.2050000727176666,
        "qmax": 17.28000044822693,
        "regulated": 34168,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "34168_1_ieeet1",
      "ports": {
        "bus": 34168,
        "speed": 15768,
        "vs": 15771,
        "efd": 15770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8884999752044678,
        "E2": 3.851300001144409,
        "Se1": 0.08669999986886978,
        "Se2": 0.397599995136261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34168_1_hygov",
      "ports": {
        "speed": 15768,
        "pmech": 15769
      },
      "params": {
        "Trate": 54.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.47667211294174194,
        "Tr": 4.974333763122559,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9943000078201294,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34168_1_ieeest",
      "ports": {
        "input": 15768,
        "output": 15771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34169_1_gensal",
      "ports": {
        "bus": 34169,
        "pmech": 15773,
        "efd": 15774,
        "speed": 15772
      },
      "params": {
        "mva": 54.0,
        "H": 2.3996999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1509000062942505,
        "Xdp": 0.31029999256134033,
        "Xdpp": 0.2102999985218048,
        "Xq": 0.7469000220298767,
        "Xl": 0.09830000251531601,
        "Tdop": 6.0,
        "Tdopp": 0.4341999888420105,
        "Tqopp": 0.387800008058548,
        "S10": 0.2728999853134155,
        "S12": 0.6556000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.57418030500412,
        "pmax": 44.999998807907104,
        "qmin": -2.2050000727176666,
        "qmax": 17.28000044822693,
        "regulated": 34169,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "34169_1_ieeet1",
      "ports": {
        "bus": 34169,
        "speed": 15772,
        "vs": 15775,
        "efd": 15774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8884999752044678,
        "E2": 3.851300001144409,
        "Se1": 0.08669999986886978,
        "Se2": 0.397599995136261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34169_1_hygov",
      "ports": {
        "speed": 15772,
        "pmech": 15773
      },
      "params": {
        "Trate": 54.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.47667211294174194,
        "Tr": 4.974333763122559,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9943000078201294,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34169_1_ieeest",
      "ports": {
        "input": 15772,
        "output": 15775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34169_2_gensal",
      "ports": {
        "bus": 34169,
        "pmech": 15777,
        "efd": 15778,
        "speed": 15776
      },
      "params": {
        "mva": 54.0,
        "H": 2.3996999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1509000062942505,
        "Xdp": 0.31029999256134033,
        "Xdpp": 0.2102999985218048,
        "Xq": 0.7469000220298767,
        "Xl": 0.09830000251531601,
        "Tdop": 6.0,
        "Tdopp": 0.4341999888420105,
        "Tqopp": 0.387800008058548,
        "S10": 0.2728999853134155,
        "S12": 0.6556000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.555948734283447,
        "pmax": 44.999998807907104,
        "qmin": -2.2050000727176666,
        "qmax": 17.28000044822693,
        "regulated": 34169,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "34169_2_ieeet1",
      "ports": {
        "bus": 34169,
        "speed": 15776,
        "vs": 15779,
        "efd": 15778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8884999752044678,
        "E2": 3.851300001144409,
        "Se1": 0.08669999986886978,
        "Se2": 0.397599995136261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34169_2_hygov",
      "ports": {
        "speed": 15776,
        "pmech": 15777
      },
      "params": {
        "Trate": 54.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.47667211294174194,
        "Tr": 4.974333763122559,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9943000078201294,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34169_2_ieeest",
      "ports": {
        "input": 15776,
        "output": 15779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34170_1_gensal",
      "ports": {
        "bus": 34170,
        "pmech": 15781,
        "efd": 15782,
        "speed": 15780
      },
      "params": {
        "mva": 54.0,
        "H": 2.3996999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1509000062942505,
        "Xdp": 0.31029999256134033,
        "Xdpp": 0.2102999985218048,
        "Xq": 0.7469000220298767,
        "Xl": 0.09830000251531601,
        "Tdop": 6.0,
        "Tdopp": 0.4341999888420105,
        "Tqopp": 0.387800008058548,
        "S10": 0.2728999853134155,
        "S12": 0.6556000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.964762300252914,
        "pmax": 44.999998807907104,
        "qmin": -2.2050000727176666,
        "qmax": 17.28000044822693,
        "regulated": 34170,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "34170_1_ieeet1",
      "ports": {
        "bus": 34170,
        "speed": 15780,
        "vs": 15783,
        "efd": 15782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8884999752044678,
        "E2": 3.851300001144409,
        "Se1": 0.08669999986886978,
        "Se2": 0.397599995136261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34170_1_hygov",
      "ports": {
        "speed": 15780,
        "pmech": 15781
      },
      "params": {
        "Trate": 54.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.47667211294174194,
        "Tr": 4.974333763122559,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9943000078201294,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34170_1_ieeest",
      "ports": {
        "input": 15780,
        "output": 15783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34171_1_gensal",
      "ports": {
        "bus": 34171,
        "pmech": 15785,
        "efd": 15786,
        "speed": 15784
      },
      "params": {
        "mva": 54.0,
        "H": 2.3996999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1509000062942505,
        "Xdp": 0.31029999256134033,
        "Xdpp": 0.2102999985218048,
        "Xq": 0.7469000220298767,
        "Xl": 0.09830000251531601,
        "Tdop": 6.0,
        "Tdopp": 0.4341999888420105,
        "Tqopp": 0.387800008058548,
        "S10": 0.2728999853134155,
        "S12": 0.6556000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.259466648101807,
        "pmax": 44.999998807907104,
        "qmin": -2.2050000727176666,
        "qmax": 17.28000044822693,
        "regulated": 34171,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "34171_1_ieeet1",
      "ports": {
        "bus": 34171,
        "speed": 15784,
        "vs": 15787,
        "efd": 15786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8884999752044678,
        "E2": 3.851300001144409,
        "Se1": 0.08669999986886978,
        "Se2": 0.397599995136261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34171_1_hygov",
      "ports": {
        "speed": 15784,
        "pmech": 15785
      },
      "params": {
        "Trate": 54.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.47667211294174194,
        "Tr": 4.974333763122559,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9943000078201294,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34171_1_ieeest",
      "ports": {
        "input": 15784,
        "output": 15787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "34172_1_gensal",
      "ports": {
        "bus": 34172,
        "pmech": 15789,
        "efd": 15790,
        "speed": 15788
      },
      "params": {
        "mva": 54.0,
        "H": 2.3996999263763428,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1509000062942505,
        "Xdp": 0.31029999256134033,
        "Xdpp": 0.2102999985218048,
        "Xq": 0.7469000220298767,
        "Xl": 0.09830000251531601,
        "Tdop": 6.0,
        "Tdopp": 0.4341999888420105,
        "Tqopp": 0.387800008058548,
        "S10": 0.2728999853134155,
        "S12": 0.6556000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.375650882720947,
        "pmax": 44.999998807907104,
        "qmin": -2.2050000727176666,
        "qmax": 17.28000044822693,
        "regulated": 34172,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "34172_1_ieeet1",
      "ports": {
        "bus": 34172,
        "speed": 15788,
        "vs": 15791,
        "efd": 15790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8884999752044678,
        "E2": 3.851300001144409,
        "Se1": 0.08669999986886978,
        "Se2": 0.397599995136261,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "34172_1_hygov",
      "ports": {
        "speed": 15788,
        "pmech": 15789
      },
      "params": {
        "Trate": 54.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.47667211294174194,
        "Tr": 4.974333763122559,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9943000078201294,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07029999792575836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34172_1_ieeest",
      "ports": {
        "input": 15788,
        "output": 15791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34177_1_genrou",
      "ports": {
        "bus": 34177,
        "pmech": 15793,
        "efd": 15794,
        "speed": 15792
      },
      "params": {
        "mva": 249.60000610351562,
        "H": 4.644022464752197,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1470999717712402,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.2506999969482422,
        "Xq": 2.003999948501587,
        "Xqp": 0.5651000142097473,
        "Xqpp": 0.2506999969482422,
        "Xl": 0.19550000131130219,
        "Tdop": 9.655200004577637,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.45739999413490295,
        "Tqopp": 0.08969999849796295,
        "S10": 0.11879999935626984,
        "S12": 0.4636000096797943
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 103.4724235534668,
        "pmax": 207.99999237060547,
        "qmin": -23.0880007147789,
        "qmax": 105.87199926376343,
        "regulated": 34175,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "34177_1_ieeet1",
      "ports": {
        "bus": 34177,
        "speed": 15792,
        "vs": 15795,
        "efd": 15794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34177_1_tgov1",
      "ports": {
        "speed": 15792,
        "pmech": 15793
      },
      "params": {
        "Trate": 249.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891937,
        "Pvmin": 0.4145529568195343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34177_1_ieeest",
      "ports": {
        "input": 15792,
        "output": 15795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34178_1_genrou",
      "ports": {
        "bus": 34178,
        "pmech": 15797,
        "efd": 15798,
        "speed": 15796
      },
      "params": {
        "mva": 249.60000610351562,
        "H": 4.644022464752197,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1470999717712402,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.2506999969482422,
        "Xq": 2.003999948501587,
        "Xqp": 0.5651000142097473,
        "Xqpp": 0.2506999969482422,
        "Xl": 0.19550000131130219,
        "Tdop": 9.655200004577637,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.45739999413490295,
        "Tqopp": 0.08969999849796295,
        "S10": 0.11879999935626984,
        "S12": 0.4636000096797943
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.99178409576416,
        "pmax": 207.99999237060547,
        "qmin": -23.0880007147789,
        "qmax": 105.87199926376343,
        "regulated": 34175,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "34178_1_ieeet1",
      "ports": {
        "bus": 34178,
        "speed": 15796,
        "vs": 15799,
        "efd": 15798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34178_1_tgov1",
      "ports": {
        "speed": 15796,
        "pmech": 15797
      },
      "params": {
        "Trate": 249.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891937,
        "Pvmin": 0.2603837549686432,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34178_1_ieeest",
      "ports": {
        "input": 15796,
        "output": 15799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34179_1_genrou",
      "ports": {
        "bus": 34179,
        "pmech": 15801,
        "efd": 15802,
        "speed": 15800
      },
      "params": {
        "mva": 249.60000610351562,
        "H": 4.644022464752197,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1470999717712402,
        "Xdp": 0.3118000030517578,
        "Xdpp": 0.2506999969482422,
        "Xq": 2.003999948501587,
        "Xqp": 0.5651000142097473,
        "Xqpp": 0.2506999969482422,
        "Xl": 0.19550000131130219,
        "Tdop": 9.655200004577637,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.45739999413490295,
        "Tqopp": 0.08969999849796295,
        "S10": 0.11879999935626984,
        "S12": 0.4636000096797943
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 88.72110843658447,
        "pmax": 207.99999237060547,
        "qmin": -23.0880007147789,
        "qmax": 105.87199926376343,
        "regulated": 34179,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "34179_1_ieeet1",
      "ports": {
        "bus": 34179,
        "speed": 15800,
        "vs": 15803,
        "efd": 15802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34179_1_tgov1",
      "ports": {
        "speed": 15800,
        "pmech": 15801
      },
      "params": {
        "Trate": 249.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332823891939,
        "Pvmin": 0.35545316338539124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34179_1_ieeest",
      "ports": {
        "input": 15800,
        "output": 15803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34183_1_genrou",
      "ports": {
        "bus": 34183,
        "pmech": 15805,
        "efd": 15806,
        "speed": 15804
      },
      "params": {
        "mva": 267.17999267578125,
        "H": 4.205801486968994,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8882999420166016,
        "Xdp": 0.3991999924182892,
        "Xdpp": 0.2858999967575073,
        "Xq": 1.7977999448776245,
        "Xqp": 0.44940000772476196,
        "Xqpp": 0.2858999967575073,
        "Xl": 0.21619999408721924,
        "Tdop": 9.668499946594238,
        "Tdopp": 0.038100000470876694,
        "Tqop": 0.6057000160217285,
        "Tqopp": 0.07530000060796738,
        "S10": 0.04170000180602074,
        "S12": 0.31839999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.539220094680786,
        "pmax": 222.65000343322754,
        "qmin": -27.163299918174744,
        "qmax": 103.75490188598633,
        "regulated": 34182,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "34183_1_ieeet1",
      "ports": {
        "bus": 34183,
        "speed": 15804,
        "vs": 15807,
        "efd": 15806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34183_1_tgov1",
      "ports": {
        "speed": 15804,
        "pmech": 15805
      },
      "params": {
        "Trate": 267.17999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16295838356018066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34183_1_ieeest",
      "ports": {
        "input": 15804,
        "output": 15807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "34184_1_genrou",
      "ports": {
        "bus": 34184,
        "pmech": 15809,
        "efd": 15810,
        "speed": 15808
      },
      "params": {
        "mva": 267.17999267578125,
        "H": 4.205801486968994,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8882999420166016,
        "Xdp": 0.3991999924182892,
        "Xdpp": 0.2858999967575073,
        "Xq": 1.7977999448776245,
        "Xqp": 0.44940000772476196,
        "Xqpp": 0.2858999967575073,
        "Xl": 0.21619999408721924,
        "Tdop": 9.668499946594238,
        "Tdopp": 0.038100000470876694,
        "Tqop": 0.6057000160217285,
        "Tqopp": 0.07530000060796738,
        "S10": 0.04170000180602074,
        "S12": 0.31839999556541443
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.164732456207275,
        "pmax": 222.65000343322754,
        "qmin": -27.163299918174744,
        "qmax": 103.75490188598633,
        "regulated": 34182,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "34184_1_ieeet1",
      "ports": {
        "bus": 34184,
        "speed": 15808,
        "vs": 15811,
        "efd": 15810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "34184_1_tgov1",
      "ports": {
        "speed": 15808,
        "pmech": 15809
      },
      "params": {
        "Trate": 267.17999267578125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19898471236228943,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "34184_1_ieeest",
      "ports": {
        "input": 15808,
        "output": 15811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35365_1_gensal",
      "ports": {
        "bus": 35365,
        "pmech": 15813,
        "efd": 15814,
        "speed": 15812
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 1.3336000442504883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8866000175476074,
        "Xdp": 0.23119999468326569,
        "Xdpp": 0.13369999825954437,
        "Xq": 0.574400007724762,
        "Xl": 0.10760000348091125,
        "Tdop": 6.0,
        "Tdopp": 0.373199999332428,
        "Tqopp": 0.20759999752044678,
        "S10": 0.18780000507831573,
        "S12": 0.6308000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6008385680615902,
        "pmax": 4.800000041723251,
        "qmin": -0.2351999981328845,
        "qmax": 1.8432000651955605,
        "regulated": 35365,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "35365_1_ieeet1",
      "ports": {
        "bus": 35365,
        "speed": 15812,
        "vs": 15815,
        "efd": 15814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35365_1_hygov",
      "ports": {
        "speed": 15812,
        "pmech": 15813
      },
      "params": {
        "Trate": 5.760000228881836,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3183884620666504,
        "Tr": 1.8858857154846191,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.35429999232292175,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35365_1_ieeest",
      "ports": {
        "input": 15812,
        "output": 15815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35366_1_gensal",
      "ports": {
        "bus": 35366,
        "pmech": 15817,
        "efd": 15818,
        "speed": 15816
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 1.3336000442504883,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8866000175476074,
        "Xdp": 0.23119999468326569,
        "Xdpp": 0.13369999825954437,
        "Xq": 0.574400007724762,
        "Xl": 0.10760000348091125,
        "Tdop": 6.0,
        "Tdopp": 0.373199999332428,
        "Tqopp": 0.20759999752044678,
        "S10": 0.18780000507831573,
        "S12": 0.6308000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4926724825054407,
        "pmax": 4.800000041723251,
        "qmin": -0.2351999981328845,
        "qmax": 1.8432000651955605,
        "regulated": 35366,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "35366_1_ieeet1",
      "ports": {
        "bus": 35366,
        "speed": 15816,
        "vs": 15819,
        "efd": 15818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35366_1_hygov",
      "ports": {
        "speed": 15816,
        "pmech": 15817
      },
      "params": {
        "Trate": 5.760000228881836,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.3183884620666504,
        "Tr": 1.8858857154846191,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.35429999232292175,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35366_1_ieeest",
      "ports": {
        "input": 15816,
        "output": 15819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35371_1_genrou",
      "ports": {
        "bus": 35371,
        "pmech": 15821,
        "efd": 15822,
        "speed": 15820
      },
      "params": {
        "mva": 22.200000762939453,
        "H": 4.059757709503174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1166000366210938,
        "Xdp": 0.49570000171661377,
        "Xdpp": 0.35350000858306885,
        "Xq": 2.010699987411499,
        "Xqp": 0.45890000462532043,
        "Xqpp": 0.35350000858306885,
        "Xl": 0.2687000036239624,
        "Tdop": 9.34060001373291,
        "Tdopp": 0.049300000071525574,
        "Tqop": 1.2023999691009521,
        "Tqopp": 0.06289999932050705,
        "S10": 0.1590999960899353,
        "S12": 0.5530999898910522
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.034284457564354,
        "pmax": 18.50000023841858,
        "qmin": -2.256999909877777,
        "qmax": 8.62099975347519,
        "regulated": 35371,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "35371_1_ieeet1",
      "ports": {
        "bus": 35371,
        "speed": 15820,
        "vs": 15823,
        "efd": 15822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35371_1_tgov1",
      "ports": {
        "speed": 15820,
        "pmech": 15821
      },
      "params": {
        "Trate": 22.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333154340412,
        "Pvmin": 0.27181461453437805,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35371_1_ieeest",
      "ports": {
        "input": 15820,
        "output": 15823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35382_2_gensal",
      "ports": {
        "bus": 35382,
        "pmech": 15825,
        "efd": 15826,
        "speed": 15824
      },
      "params": {
        "mva": 1.1200000047683716,
        "H": 2.9737000465393066,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4289000034332275,
        "Xdp": 0.40130001306533813,
        "Xdpp": 0.34049999713897705,
        "Xq": 0.9282000064849854,
        "Xl": 0.17260000109672546,
        "Tdop": 6.0,
        "Tdopp": 0.3993000090122223,
        "Tqopp": 0.2808000147342682,
        "S10": 0.17440000176429749,
        "S12": 0.45350000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12227772967889905,
        "pmax": 0.9333333000540733,
        "qmin": -0.045733334263786674,
        "qmax": 0.3584000049158931,
        "regulated": 35382,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "35382_2_ieeet1",
      "ports": {
        "bus": 35382,
        "speed": 15824,
        "vs": 15827,
        "efd": 15826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8232998847961426,
        "E2": 3.7644999027252197,
        "Se1": 0.08540000021457672,
        "Se2": 0.39149999618530273,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35382_2_hygov",
      "ports": {
        "speed": 15824,
        "pmech": 15825
      },
      "params": {
        "Trate": 1.1200000047683716,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25494614243507385,
        "Tr": 3.3360886573791504,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6442999839782715,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35382_2_ieeest",
      "ports": {
        "input": 15824,
        "output": 15827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35383_1_gensal",
      "ports": {
        "bus": 35383,
        "pmech": 15829,
        "efd": 15830,
        "speed": 15828
      },
      "params": {
        "mva": 1.1200000047683716,
        "H": 2.9737000465393066,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4289000034332275,
        "Xdp": 0.40130001306533813,
        "Xdpp": 0.34049999713897705,
        "Xq": 0.9282000064849854,
        "Xl": 0.17260000109672546,
        "Tdop": 6.0,
        "Tdopp": 0.3993000090122223,
        "Tqopp": 0.2808000147342682,
        "S10": 0.17440000176429749,
        "S12": 0.45350000262260437
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13620033860206604,
        "pmax": 0.9333333000540733,
        "qmin": -0.045733334263786674,
        "qmax": 0.3584000049158931,
        "regulated": 35383,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Ieeet1",
      "id": "35383_1_ieeet1",
      "ports": {
        "bus": 35383,
        "speed": 15828,
        "vs": 15831,
        "efd": 15830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8232998847961426,
        "E2": 3.7644999027252197,
        "Se1": 0.08540000021457672,
        "Se2": 0.39149999618530273,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35383_1_hygov",
      "ports": {
        "speed": 15828,
        "pmech": 15829
      },
      "params": {
        "Trate": 1.1200000047683716,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.25494614243507385,
        "Tr": 3.3360886573791504,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6442999839782715,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07419999688863754,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35383_1_ieeest",
      "ports": {
        "input": 15828,
        "output": 15831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35384_1_gensal",
      "ports": {
        "bus": 35384,
        "pmech": 15833,
        "efd": 15834,
        "speed": 15832
      },
      "params": {
        "mva": 0.7599999904632568,
        "H": 2.22189998626709,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7768999934196472,
        "Xdp": 0.2709999978542328,
        "Xdpp": 0.27079999446868896,
        "Xq": 0.5027999877929688,
        "Xl": 0.1088000014424324,
        "Tdop": 6.0,
        "Tdopp": 0.5060999989509583,
        "Tqopp": 0.5048999786376953,
        "S10": 0.12600000202655792,
        "S12": 0.4641000032424927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.06822700379416347,
        "pmax": 0.6333333440124989,
        "qmin": -0.03103333292528987,
        "qmax": 0.24319998919963837,
        "regulated": 35384,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Esdc1a",
      "id": "35384_1_esdc1a",
      "ports": {
        "bus": 35384,
        "speed": 15832,
        "vs": 15835,
        "efd": 15834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01510000042617321,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3931000232696533,
        "Se1": 0.12890000641345978,
        "E2": 3.1907999515533447,
        "Se2": 0.38679999113082886,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "35384_1_hygov",
      "ports": {
        "speed": 15832,
        "pmech": 15833
      },
      "params": {
        "Trate": 0.7599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.489156037569046,
        "Tr": 4.735038757324219,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9415000081062317,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35384_1_ieeest",
      "ports": {
        "input": 15832,
        "output": 15835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35385_1_gensal",
      "ports": {
        "bus": 35385,
        "pmech": 15837,
        "efd": 15838,
        "speed": 15836
      },
      "params": {
        "mva": 0.7599999904632568,
        "H": 2.22189998626709,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7768999934196472,
        "Xdp": 0.2709999978542328,
        "Xdpp": 0.27079999446868896,
        "Xq": 0.5027999877929688,
        "Xl": 0.1088000014424324,
        "Tdop": 6.0,
        "Tdopp": 0.5060999989509583,
        "Tqopp": 0.5048999786376953,
        "S10": 0.12600000202655792,
        "S12": 0.4641000032424927
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19630927126854658,
        "pmax": 0.6333333440124989,
        "qmin": -0.03103333292528987,
        "qmax": 0.24319998919963837,
        "regulated": 35385,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Esdc1a",
      "id": "35385_1_esdc1a",
      "ports": {
        "bus": 35385,
        "speed": 15836,
        "vs": 15839,
        "efd": 15838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.01510000042617321,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3931000232696533,
        "Se1": 0.12890000641345978,
        "E2": 3.1907999515533447,
        "Se2": 0.38679999113082886,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "35385_1_hygov",
      "ports": {
        "speed": 15836,
        "pmech": 15837
      },
      "params": {
        "Trate": 0.7599999904632568,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.489156037569046,
        "Tr": 4.735038757324219,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9415000081062317,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35385_1_ieeest",
      "ports": {
        "input": 15836,
        "output": 15839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35385_2_gensal",
      "ports": {
        "bus": 35385,
        "pmech": 15841,
        "efd": 15842,
        "speed": 15840
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 3.8090999126434326,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6162999868392944,
        "Xdp": 0.21649999916553497,
        "Xdpp": 0.210999995470047,
        "Xq": 0.39800000190734863,
        "Xl": 0.1818999946117401,
        "Tdop": 6.0,
        "Tdopp": 0.18889999389648438,
        "Tqopp": 0.051899999380111694,
        "S10": 0.15299999713897705,
        "S12": 0.3625999987125397
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1787706627510488,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 35385,
        "vset": 1.003999948501587
      }
    },
    {
      "class": "Esdc1a",
      "id": "35385_2_esdc1a",
      "ports": {
        "bus": 35385,
        "speed": 15840,
        "vs": 15843,
        "efd": 15842
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.042399998754262924,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.4128000736236572,
        "Se1": 0.14159999787807465,
        "E2": 3.217099905014038,
        "Se2": 0.42489999532699585,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "35385_2_hygov",
      "ports": {
        "speed": 15840,
        "pmech": 15841
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.3770253360271454,
        "Tr": 6.184048175811768,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.271299958229065,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07020000368356705,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35385_2_ieeest",
      "ports": {
        "input": 15840,
        "output": 15843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35391_2_gensal",
      "ports": {
        "bus": 35391,
        "pmech": 15845,
        "efd": 15846,
        "speed": 15844
      },
      "params": {
        "mva": 48.0,
        "H": 3.446700096130371,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9196000099182129,
        "Xdp": 0.4196000099182129,
        "Xdpp": 0.260699987411499,
        "Xq": 0.5958999991416931,
        "Xl": 0.2409999966621399,
        "Tdop": 6.0,
        "Tdopp": 0.30160000920295715,
        "Tqopp": 0.5110999941825867,
        "S10": 0.065700002014637,
        "S12": 0.40310001373291016
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.852853953838348,
        "pmax": 40.00000059604645,
        "qmin": -1.9600000232458115,
        "qmax": 15.360000729560852,
        "regulated": 35391,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "35391_2_esdc1a",
      "ports": {
        "bus": 35391,
        "speed": 15844,
        "vs": 15847,
        "efd": 15846
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04910000041127205,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.289599895477295,
        "Se1": 0.1412999927997589,
        "E2": 3.052799940109253,
        "Se2": 0.423799991607666,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "35391_2_hygov",
      "ports": {
        "speed": 15844,
        "pmech": 15845
      },
      "params": {
        "Trate": 48.0,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5321454405784607,
        "Tr": 7.780972003936768,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6675000190734863,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35391_2_ieeest",
      "ports": {
        "input": 15844,
        "output": 15847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35395_1_genrou",
      "ports": {
        "bus": 35395,
        "pmech": 15849,
        "efd": 15850,
        "speed": 15848
      },
      "params": {
        "mva": 1173.0400390625,
        "H": 3.080974578857422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9287999868392944,
        "Xdp": 0.32589998841285706,
        "Xdpp": 0.2345000058412552,
        "Xq": 1.8356000185012817,
        "Xqp": 0.3176000118255615,
        "Xqpp": 0.2345000058412552,
        "Xl": 0.17630000412464142,
        "Tdop": 5.385499954223633,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.4101999998092651,
        "Tqopp": 0.0737999975681305,
        "S10": 0.18219999969005585,
        "S12": 0.5992000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 110.50511598587036,
        "pmax": 977.5333404541016,
        "qmin": -119.25907135009766,
        "qmax": 455.5305480957031,
        "regulated": 35394,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "35395_1_ieeet1",
      "ports": {
        "bus": 35395,
        "speed": 15848,
        "vs": 15851,
        "efd": 15850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35395_1_tgov1",
      "ports": {
        "speed": 15848,
        "pmech": 15849
      },
      "params": {
        "Trate": 1173.0400390625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09420404583215714,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35395_1_ieeest",
      "ports": {
        "input": 15848,
        "output": 15851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35396_1_genrou",
      "ports": {
        "bus": 35396,
        "pmech": 15853,
        "efd": 15854,
        "speed": 15852
      },
      "params": {
        "mva": 1173.0400390625,
        "H": 3.080974578857422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9287999868392944,
        "Xdp": 0.32589998841285706,
        "Xdpp": 0.2345000058412552,
        "Xq": 1.8356000185012817,
        "Xqp": 0.3176000118255615,
        "Xqpp": 0.2345000058412552,
        "Xl": 0.17630000412464142,
        "Tdop": 5.385499954223633,
        "Tdopp": 0.04540000110864639,
        "Tqop": 1.4101999998092651,
        "Tqopp": 0.0737999975681305,
        "S10": 0.18219999969005585,
        "S12": 0.5992000102996826
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 346.6442584991455,
        "pmax": 977.5333404541016,
        "qmin": -119.25907135009766,
        "qmax": 455.5305480957031,
        "regulated": 35394,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "35396_1_ieeet1",
      "ports": {
        "bus": 35396,
        "speed": 15852,
        "vs": 15855,
        "efd": 15854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35396_1_tgov1",
      "ports": {
        "speed": 15852,
        "pmech": 15853
      },
      "params": {
        "Trate": 1173.0400390625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29550930857658386,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35396_1_ieeest",
      "ports": {
        "input": 15852,
        "output": 15855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35403_1_genrou",
      "ports": {
        "bus": 35403,
        "pmech": 15857,
        "efd": 15858,
        "speed": 15856
      },
      "params": {
        "mva": 183.0,
        "H": 2.1576690673828125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9208999872207642,
        "Xdp": 0.2176000028848648,
        "Xdpp": 0.15860000252723694,
        "Xq": 1.8282999992370605,
        "Xqp": 0.5805000066757202,
        "Xqpp": 0.15860000252723694,
        "Xl": 0.11729999631643295,
        "Tdop": 4.059999942779541,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.162600040435791,
        "Tqopp": 0.04969999939203262,
        "S10": 0.07720000296831131,
        "S12": 0.3894999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.444620072841644,
        "pmax": 152.4999976158142,
        "qmin": -18.604999780654907,
        "qmax": 71.06500267982483,
        "regulated": 35403,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "35403_1_ieeet1",
      "ports": {
        "bus": 35403,
        "speed": 15856,
        "vs": 15859,
        "efd": 15858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35403_1_tgov1",
      "ports": {
        "speed": 15856,
        "pmech": 15857
      },
      "params": {
        "Trate": 183.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203049956,
        "Pvmin": 0.10079027712345123,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35403_1_ieeest",
      "ports": {
        "input": 15856,
        "output": 15859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35404_1_genrou",
      "ports": {
        "bus": 35404,
        "pmech": 15861,
        "efd": 15862,
        "speed": 15860
      },
      "params": {
        "mva": 183.0,
        "H": 2.1576690673828125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9208999872207642,
        "Xdp": 0.2176000028848648,
        "Xdpp": 0.15860000252723694,
        "Xq": 1.8282999992370605,
        "Xqp": 0.5805000066757202,
        "Xqpp": 0.15860000252723694,
        "Xl": 0.11729999631643295,
        "Tdop": 4.059999942779541,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.162600040435791,
        "Tqopp": 0.04969999939203262,
        "S10": 0.07720000296831131,
        "S12": 0.3894999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.75936859846115,
        "pmax": 152.4999976158142,
        "qmin": -18.604999780654907,
        "qmax": 71.06500267982483,
        "regulated": 35404,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "35404_1_ieeet1",
      "ports": {
        "bus": 35404,
        "speed": 15860,
        "vs": 15863,
        "efd": 15862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35404_1_tgov1",
      "ports": {
        "speed": 15860,
        "pmech": 15861
      },
      "params": {
        "Trate": 183.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203049957,
        "Pvmin": 0.13529708981513977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35404_1_ieeest",
      "ports": {
        "input": 15860,
        "output": 15863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35405_1_genrou",
      "ports": {
        "bus": 35405,
        "pmech": 15865,
        "efd": 15866,
        "speed": 15864
      },
      "params": {
        "mva": 183.0,
        "H": 2.1576690673828125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9208999872207642,
        "Xdp": 0.2176000028848648,
        "Xdpp": 0.15860000252723694,
        "Xq": 1.8282999992370605,
        "Xqp": 0.5805000066757202,
        "Xqpp": 0.15860000252723694,
        "Xl": 0.11729999631643295,
        "Tdop": 4.059999942779541,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.162600040435791,
        "Tqopp": 0.04969999939203262,
        "S10": 0.07720000296831131,
        "S12": 0.3894999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.259904623031616,
        "pmax": 152.4999976158142,
        "qmin": -18.604999780654907,
        "qmax": 71.06500267982483,
        "regulated": 35405,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "35405_1_ieeet1",
      "ports": {
        "bus": 35405,
        "speed": 15864,
        "vs": 15867,
        "efd": 15866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35405_1_tgov1",
      "ports": {
        "speed": 15864,
        "pmech": 15865
      },
      "params": {
        "Trate": 183.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203049957,
        "Pvmin": 0.21453499794006348,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35405_1_ieeest",
      "ports": {
        "input": 15864,
        "output": 15867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35406_1_genrou",
      "ports": {
        "bus": 35406,
        "pmech": 15869,
        "efd": 15870,
        "speed": 15868
      },
      "params": {
        "mva": 183.0,
        "H": 2.1576690673828125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9208999872207642,
        "Xdp": 0.2176000028848648,
        "Xdpp": 0.15860000252723694,
        "Xq": 1.8282999992370605,
        "Xqp": 0.5805000066757202,
        "Xqpp": 0.15860000252723694,
        "Xl": 0.11729999631643295,
        "Tdop": 4.059999942779541,
        "Tdopp": 0.053300000727176666,
        "Tqop": 1.162600040435791,
        "Tqopp": 0.04969999939203262,
        "S10": 0.07720000296831131,
        "S12": 0.3894999921321869
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.13085699081421,
        "pmax": 152.4999976158142,
        "qmin": -18.604999780654907,
        "qmax": 71.06500267982483,
        "regulated": 35400,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "35406_1_ieeet1",
      "ports": {
        "bus": 35406,
        "speed": 15868,
        "vs": 15871,
        "efd": 15870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35406_1_tgov1",
      "ports": {
        "speed": 15868,
        "pmech": 15869
      },
      "params": {
        "Trate": 183.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333203049955,
        "Pvmin": 0.26847463846206665,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35406_1_ieeest",
      "ports": {
        "input": 15868,
        "output": 15871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35410_1_genrou",
      "ports": {
        "bus": 35410,
        "pmech": 15873,
        "efd": 15874,
        "speed": 15872
      },
      "params": {
        "mva": 969.0,
        "H": 2.891117811203003,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.008500099182129,
        "Xdp": 0.3352999985218048,
        "Xdpp": 0.2410999983549118,
        "Xq": 1.9098999500274658,
        "Xqp": 0.6417999863624573,
        "Xqpp": 0.2410999983549118,
        "Xl": 0.18140000104904175,
        "Tdop": 7.5630998611450195,
        "Tdopp": 0.04089999943971634,
        "Tqop": 1.1614999771118164,
        "Tqopp": 0.07819999754428864,
        "S10": 0.054099999368190765,
        "S12": 0.3433000147342682
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 341.6469097137451,
        "pmax": 807.4999809265137,
        "qmin": -98.51499795913696,
        "qmax": 376.29499435424805,
        "regulated": 35409,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "35410_1_ieeet1",
      "ports": {
        "bus": 35410,
        "speed": 15872,
        "vs": 15875,
        "efd": 15874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35410_1_tgov1",
      "ports": {
        "speed": 15872,
        "pmech": 15873
      },
      "params": {
        "Trate": 969.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3525767902102633,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35410_1_ieeest",
      "ports": {
        "input": 15872,
        "output": 15875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35417_1_gensal",
      "ports": {
        "bus": 35417,
        "pmech": 15877,
        "efd": 15878,
        "speed": 15876
      },
      "params": {
        "mva": 9.800000190734863,
        "H": 2.3907999992370605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9047999978065491,
        "Xdp": 0.36970001459121704,
        "Xdpp": 0.2248000055551529,
        "Xq": 0.5863000154495239,
        "Xl": 0.13729999959468842,
        "Tdop": 6.0,
        "Tdopp": 0.5206000208854675,
        "Tqopp": 0.5597000122070312,
        "S10": 0.051100000739097595,
        "S12": 0.2685000002384186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3643886670470238,
        "pmax": 8.166666328907013,
        "qmin": -0.40016667917370796,
        "qmax": 3.1360000371932983,
        "regulated": 35417,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "35417_1_ieeet1",
      "ports": {
        "bus": 35417,
        "speed": 15876,
        "vs": 15879,
        "efd": 15878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35417_1_hygov",
      "ports": {
        "speed": 15876,
        "pmech": 15877
      },
      "params": {
        "Trate": 9.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8871398568153381,
        "Tr": 8.889960289001465,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9687000513076782,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35417_1_ieeest",
      "ports": {
        "input": 15876,
        "output": 15879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35417_2_gensal",
      "ports": {
        "bus": 35417,
        "pmech": 15881,
        "efd": 15882,
        "speed": 15880
      },
      "params": {
        "mva": 9.800000190734863,
        "H": 2.3907999992370605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9047999978065491,
        "Xdp": 0.36970001459121704,
        "Xdpp": 0.2248000055551529,
        "Xq": 0.5863000154495239,
        "Xl": 0.13729999959468842,
        "Tdop": 6.0,
        "Tdopp": 0.5206000208854675,
        "Tqopp": 0.5597000122070312,
        "S10": 0.051100000739097595,
        "S12": 0.2685000002384186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.297328807413578,
        "pmax": 8.166666328907013,
        "qmin": -0.40016667917370796,
        "qmax": 3.1360000371932983,
        "regulated": 35417,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "35417_2_ieeet1",
      "ports": {
        "bus": 35417,
        "speed": 15880,
        "vs": 15883,
        "efd": 15882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35417_2_hygov",
      "ports": {
        "speed": 15880,
        "pmech": 15881
      },
      "params": {
        "Trate": 9.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8871398568153381,
        "Tr": 8.889960289001465,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9687000513076782,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35417_2_ieeest",
      "ports": {
        "input": 15880,
        "output": 15883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35418_1_gensal",
      "ports": {
        "bus": 35418,
        "pmech": 15885,
        "efd": 15886,
        "speed": 15884
      },
      "params": {
        "mva": 9.800000190734863,
        "H": 2.3907999992370605,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9047999978065491,
        "Xdp": 0.36970001459121704,
        "Xdpp": 0.2248000055551529,
        "Xq": 0.5863000154495239,
        "Xl": 0.13729999959468842,
        "Tdop": 6.0,
        "Tdopp": 0.5206000208854675,
        "Tqopp": 0.5597000122070312,
        "S10": 0.051100000739097595,
        "S12": 0.2685000002384186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.064732044935226,
        "pmax": 8.166666328907013,
        "qmin": -0.40016667917370796,
        "qmax": 3.1360000371932983,
        "regulated": 35418,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "35418_1_ieeet1",
      "ports": {
        "bus": 35418,
        "speed": 15884,
        "vs": 15887,
        "efd": 15886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35418_1_hygov",
      "ports": {
        "speed": 15884,
        "pmech": 15885
      },
      "params": {
        "Trate": 9.800000190734863,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8871398568153381,
        "Tr": 8.889960289001465,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9687000513076782,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35418_1_ieeest",
      "ports": {
        "input": 15884,
        "output": 15887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_35425_1",
      "ports": {
        "bus": 35425
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.330015242099762,
        "pmax": 132.00000524520874,
        "qmin": -19.008000195026398,
        "qmax": 28.115999698638916,
        "regulated": 35425,
        "vset": 1.00600004196167
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_35426_1",
      "ports": {
        "bus": 35426
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 13.634119927883148,
        "pmax": 132.00000524520874,
        "qmin": -19.008000195026398,
        "qmax": 28.115999698638916,
        "regulated": 35421,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Genrou",
      "id": "35430_1_genrou",
      "ports": {
        "bus": 35430,
        "pmech": 15889,
        "efd": 15890,
        "speed": 15888
      },
      "params": {
        "mva": 820.7999877929688,
        "H": 2.268766164779663,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8494999408721924,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.7617000341415405,
        "Xqp": 0.7128000259399414,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11249999701976776,
        "Tdop": 6.73859977722168,
        "Tdopp": 0.04960000142455101,
        "Tqop": 1.169100046157837,
        "Tqopp": 0.07999999821186066,
        "S10": 0.052000001072883606,
        "S12": 0.33899998664855957
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 121.7052698135376,
        "pmax": 684.0000152587891,
        "qmin": -83.44799876213074,
        "qmax": 318.74399185180664,
        "regulated": 35429,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "35430_1_ieeet1",
      "ports": {
        "bus": 35430,
        "speed": 15888,
        "vs": 15891,
        "efd": 15890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35430_1_tgov1",
      "ports": {
        "speed": 15888,
        "pmech": 15889
      },
      "params": {
        "Trate": 820.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1482764035463333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35430_1_ieeest",
      "ports": {
        "input": 15888,
        "output": 15891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35431_1_genrou",
      "ports": {
        "bus": 35431,
        "pmech": 15893,
        "efd": 15894,
        "speed": 15892
      },
      "params": {
        "mva": 820.7999877929688,
        "H": 2.268766164779663,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8494999408721924,
        "Xdp": 0.2085999995470047,
        "Xdpp": 0.15240000188350677,
        "Xq": 1.7617000341415405,
        "Xqp": 0.7128000259399414,
        "Xqpp": 0.15240000188350677,
        "Xl": 0.11249999701976776,
        "Tdop": 6.73859977722168,
        "Tdopp": 0.04960000142455101,
        "Tqop": 1.169100046157837,
        "Tqopp": 0.07999999821186066,
        "S10": 0.052000001072883606,
        "S12": 0.33899998664855957
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 137.70418167114258,
        "pmax": 684.0000152587891,
        "qmin": -83.44799876213074,
        "qmax": 318.74399185180664,
        "regulated": 35429,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "35431_1_ieeet1",
      "ports": {
        "bus": 35431,
        "speed": 15892,
        "vs": 15895,
        "efd": 15894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35431_1_tgov1",
      "ports": {
        "speed": 15892,
        "pmech": 15893
      },
      "params": {
        "Trate": 820.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.16776825487613678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35431_1_ieeest",
      "ports": {
        "input": 15892,
        "output": 15895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35438_1_genrou",
      "ports": {
        "bus": 35438,
        "pmech": 15897,
        "efd": 15898,
        "speed": 15896
      },
      "params": {
        "mva": 820.7999877929688,
        "H": 3.0758533477783203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.794100046157837,
        "Xdp": 0.3693999946117401,
        "Xdpp": 0.26499998569488525,
        "Xq": 1.7101000547409058,
        "Xqp": 0.2955000102519989,
        "Xqpp": 0.26499998569488525,
        "Xl": 0.19990000128746033,
        "Tdop": 4.465700149536133,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.789900004863739,
        "Tqopp": 0.05689999833703041,
        "S10": 0.18080000579357147,
        "S12": 0.5964999794960022
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 92.7895724773407,
        "pmax": 684.0000152587891,
        "qmin": -83.44799876213074,
        "qmax": 318.74399185180664,
        "regulated": 35434,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "35438_1_ieeet1",
      "ports": {
        "bus": 35438,
        "speed": 15896,
        "vs": 15899,
        "efd": 15898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35438_1_tgov1",
      "ports": {
        "speed": 15896,
        "pmech": 15897
      },
      "params": {
        "Trate": 820.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11304772645235062,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35438_1_ieeest",
      "ports": {
        "input": 15896,
        "output": 15899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35439_1_genrou",
      "ports": {
        "bus": 35439,
        "pmech": 15901,
        "efd": 15902,
        "speed": 15900
      },
      "params": {
        "mva": 820.7999877929688,
        "H": 3.0758533477783203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.794100046157837,
        "Xdp": 0.3693999946117401,
        "Xdpp": 0.26499998569488525,
        "Xq": 1.7101000547409058,
        "Xqp": 0.2955000102519989,
        "Xqpp": 0.26499998569488525,
        "Xl": 0.19990000128746033,
        "Tdop": 4.465700149536133,
        "Tdopp": 0.052299998700618744,
        "Tqop": 0.789900004863739,
        "Tqopp": 0.05689999833703041,
        "S10": 0.18080000579357147,
        "S12": 0.5964999794960022
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 196.46307229995728,
        "pmax": 684.0000152587891,
        "qmin": -83.44799876213074,
        "qmax": 318.74399185180664,
        "regulated": 35434,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "35439_1_ieeet1",
      "ports": {
        "bus": 35439,
        "speed": 15900,
        "vs": 15903,
        "efd": 15902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35439_1_tgov1",
      "ports": {
        "speed": 15900,
        "pmech": 15901
      },
      "params": {
        "Trate": 820.7999877929688,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23935559391975403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35439_1_ieeest",
      "ports": {
        "input": 15900,
        "output": 15903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35444_1_genrou",
      "ports": {
        "bus": 35444,
        "pmech": 15905,
        "efd": 15906,
        "speed": 15904
      },
      "params": {
        "mva": 263.5199890136719,
        "H": 3.8275365829467773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1350998878479004,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.21469999849796295,
        "Xq": 2.027899980545044,
        "Xqp": 0.538100004196167,
        "Xqpp": 0.21469999849796295,
        "Xl": 0.16089999675750732,
        "Tdop": 8.92039966583252,
        "Tdopp": 0.0560000017285347,
        "Tqop": 0.5943999886512756,
        "Tqopp": 0.05779999867081642,
        "S10": 0.10289999842643738,
        "S12": 0.4408999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 66.85766577720642,
        "pmax": 219.6000099182129,
        "qmin": -26.791200041770935,
        "qmax": 102.33360528945923,
        "regulated": 35444,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "35444_1_ieeet1",
      "ports": {
        "bus": 35444,
        "speed": 15904,
        "vs": 15907,
        "efd": 15906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05040000006556511,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08150000125169754,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.521399974822998,
        "E2": 4.695199966430664,
        "Se1": 0.24969999492168427,
        "Se2": 0.5282999873161316,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35444_1_tgov1",
      "ports": {
        "speed": 15904,
        "pmech": 15905
      },
      "params": {
        "Trate": 263.5199890136719,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.2537100315093994,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35444_1_ieeest",
      "ports": {
        "input": 15904,
        "output": 15907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35445_1_genrou",
      "ports": {
        "bus": 35445,
        "pmech": 15909,
        "efd": 15910,
        "speed": 15908
      },
      "params": {
        "mva": 263.5199890136719,
        "H": 3.8275365829467773,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1350998878479004,
        "Xdp": 0.29760000109672546,
        "Xdpp": 0.21469999849796295,
        "Xq": 2.027899980545044,
        "Xqp": 0.538100004196167,
        "Xqpp": 0.21469999849796295,
        "Xl": 0.16089999675750732,
        "Tdop": 8.92039966583252,
        "Tdopp": 0.0560000017285347,
        "Tqop": 0.5943999886512756,
        "Tqopp": 0.05779999867081642,
        "S10": 0.10289999842643738,
        "S12": 0.4408999979496002
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.92251133918762,
        "pmax": 219.6000099182129,
        "qmin": -26.791200041770935,
        "qmax": 102.33360528945923,
        "regulated": 35443,
        "vset": 1.059000015258789
      }
    },
    {
      "class": "Ieeet1",
      "id": "35445_1_ieeet1",
      "ports": {
        "bus": 35445,
        "speed": 15908,
        "vs": 15911,
        "efd": 15910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05040000006556511,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08150000125169754,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.521399974822998,
        "E2": 4.695199966430664,
        "Se1": 0.24969999492168427,
        "Se2": 0.5282999873161316,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35445_1_tgov1",
      "ports": {
        "speed": 15908,
        "pmech": 15909
      },
      "params": {
        "Trate": 263.5199890136719,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.12872841954231262,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35445_1_ieeest",
      "ports": {
        "input": 15908,
        "output": 15911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35450_1_gensal",
      "ports": {
        "bus": 35450,
        "pmech": 15913,
        "efd": 15914,
        "speed": 15912
      },
      "params": {
        "mva": 30.600000381469727,
        "H": 1.7943999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7394000291824341,
        "Xdp": 0.2409999966621399,
        "Xdpp": 0.15809999406337738,
        "Xq": 0.47839999198913574,
        "Xl": 0.13699999451637268,
        "Tdop": 6.0,
        "Tdopp": 0.5756000280380249,
        "Tqopp": 0.3303999900817871,
        "S10": 0.272599995136261,
        "S12": 0.7318000197410583
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.667411983013153,
        "pmax": 25.499999523162842,
        "qmin": -1.2494999915361404,
        "qmax": 9.79200005531311,
        "regulated": 35450,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "35450_1_ieeet1",
      "ports": {
        "bus": 35450,
        "speed": 15912,
        "vs": 15915,
        "efd": 15914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5725998878479004,
        "E2": 3.4302000999450684,
        "Se1": 0.08780000358819962,
        "Se2": 0.40220001339912415,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35450_1_hygov",
      "ports": {
        "speed": 15912,
        "pmech": 15913
      },
      "params": {
        "Trate": 30.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0952106714248657,
        "Tr": 8.292573928833008,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8034000396728516,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35450_1_ieeest",
      "ports": {
        "input": 15912,
        "output": 15915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35450_2_gensal",
      "ports": {
        "bus": 35450,
        "pmech": 15917,
        "efd": 15918,
        "speed": 15916
      },
      "params": {
        "mva": 30.600000381469727,
        "H": 1.7943999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7394000291824341,
        "Xdp": 0.2409999966621399,
        "Xdpp": 0.15809999406337738,
        "Xq": 0.47839999198913574,
        "Xl": 0.13699999451637268,
        "Tdop": 6.0,
        "Tdopp": 0.5756000280380249,
        "Tqopp": 0.3303999900817871,
        "S10": 0.272599995136261,
        "S12": 0.7318000197410583
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.442339390516281,
        "pmax": 25.499999523162842,
        "qmin": -1.2494999915361404,
        "qmax": 9.79200005531311,
        "regulated": 35450,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "35450_2_ieeet1",
      "ports": {
        "bus": 35450,
        "speed": 15916,
        "vs": 15919,
        "efd": 15918
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5725998878479004,
        "E2": 3.4302000999450684,
        "Se1": 0.08780000358819962,
        "Se2": 0.40220001339912415,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35450_2_hygov",
      "ports": {
        "speed": 15916,
        "pmech": 15917
      },
      "params": {
        "Trate": 30.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0952106714248657,
        "Tr": 8.292573928833008,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8034000396728516,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35450_2_ieeest",
      "ports": {
        "input": 15916,
        "output": 15919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35451_1_gensal",
      "ports": {
        "bus": 35451,
        "pmech": 15921,
        "efd": 15922,
        "speed": 15920
      },
      "params": {
        "mva": 30.600000381469727,
        "H": 1.7943999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7394000291824341,
        "Xdp": 0.2409999966621399,
        "Xdpp": 0.15809999406337738,
        "Xq": 0.47839999198913574,
        "Xl": 0.13699999451637268,
        "Tdop": 6.0,
        "Tdopp": 0.5756000280380249,
        "Tqopp": 0.3303999900817871,
        "S10": 0.272599995136261,
        "S12": 0.7318000197410583
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.989096641540527,
        "pmax": 25.499999523162842,
        "qmin": -1.2494999915361404,
        "qmax": 9.79200005531311,
        "regulated": 35451,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "35451_1_ieeet1",
      "ports": {
        "bus": 35451,
        "speed": 15920,
        "vs": 15923,
        "efd": 15922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5725998878479004,
        "E2": 3.4302000999450684,
        "Se1": 0.08780000358819962,
        "Se2": 0.40220001339912415,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35451_1_hygov",
      "ports": {
        "speed": 15920,
        "pmech": 15921
      },
      "params": {
        "Trate": 30.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0952106714248657,
        "Tr": 8.292573928833008,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8034000396728516,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35451_1_ieeest",
      "ports": {
        "input": 15920,
        "output": 15923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35451_2_gensal",
      "ports": {
        "bus": 35451,
        "pmech": 15925,
        "efd": 15926,
        "speed": 15924
      },
      "params": {
        "mva": 30.600000381469727,
        "H": 1.7943999767303467,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7394000291824341,
        "Xdp": 0.2409999966621399,
        "Xdpp": 0.15809999406337738,
        "Xq": 0.47839999198913574,
        "Xl": 0.13699999451637268,
        "Tdop": 6.0,
        "Tdopp": 0.5756000280380249,
        "Tqopp": 0.3303999900817871,
        "S10": 0.272599995136261,
        "S12": 0.7318000197410583
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.721617743372917,
        "pmax": 25.499999523162842,
        "qmin": -1.2494999915361404,
        "qmax": 9.79200005531311,
        "regulated": 35451,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "35451_2_ieeet1",
      "ports": {
        "bus": 35451,
        "speed": 15924,
        "vs": 15927,
        "efd": 15926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5725998878479004,
        "E2": 3.4302000999450684,
        "Se1": 0.08780000358819962,
        "Se2": 0.40220001339912415,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35451_2_hygov",
      "ports": {
        "speed": 15924,
        "pmech": 15925
      },
      "params": {
        "Trate": 30.600000381469727,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.0952106714248657,
        "Tr": 8.292573928833008,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8034000396728516,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35451_2_ieeest",
      "ports": {
        "input": 15924,
        "output": 15927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35452_1_gensal",
      "ports": {
        "bus": 35452,
        "pmech": 15929,
        "efd": 15930,
        "speed": 15928
      },
      "params": {
        "mva": 1.2400000095367432,
        "H": 3.418600082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3531999588012695,
        "Xdp": 0.6348000168800354,
        "Xdpp": 0.4020000100135803,
        "Xq": 0.8788999915122986,
        "Xl": 0.1454000025987625,
        "Tdop": 6.0,
        "Tdopp": 0.4388999938964844,
        "Tqopp": 0.3677000105381012,
        "S10": 0.1315000057220459,
        "S12": 0.5382999777793884
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14939983375370502,
        "pmax": 1.0333333164453506,
        "qmin": -0.05063333082944155,
        "qmax": 0.39679999463260174,
        "regulated": 35452,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "35452_1_ieeet1",
      "ports": {
        "bus": 35452,
        "speed": 15928,
        "vs": 15931,
        "efd": 15930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9179000854492188,
        "E2": 3.8905999660491943,
        "Se1": 0.08410000056028366,
        "Se2": 0.3855000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35452_1_hygov",
      "ports": {
        "speed": 15928,
        "pmech": 15929
      },
      "params": {
        "Trate": 1.2400000095367432,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21462757885456085,
        "Tr": 3.2309722900390625,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6226999759674072,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07349999994039536,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35452_1_ieeest",
      "ports": {
        "input": 15928,
        "output": 15931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35452_2_gensal",
      "ports": {
        "bus": 35452,
        "pmech": 15933,
        "efd": 15934,
        "speed": 15932
      },
      "params": {
        "mva": 1.2400000095367432,
        "H": 3.418600082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3531999588012695,
        "Xdp": 0.6348000168800354,
        "Xdpp": 0.4020000100135803,
        "Xq": 0.8788999915122986,
        "Xl": 0.1454000025987625,
        "Tdop": 6.0,
        "Tdopp": 0.4388999938964844,
        "Tqopp": 0.3677000105381012,
        "S10": 0.1315000057220459,
        "S12": 0.5382999777793884
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.21398942917585373,
        "pmax": 1.0333333164453506,
        "qmin": -0.05063333082944155,
        "qmax": 0.39679999463260174,
        "regulated": 35452,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "35452_2_ieeet1",
      "ports": {
        "bus": 35452,
        "speed": 15932,
        "vs": 15935,
        "efd": 15934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9179000854492188,
        "E2": 3.8905999660491943,
        "Se1": 0.08410000056028366,
        "Se2": 0.3855000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35452_2_hygov",
      "ports": {
        "speed": 15932,
        "pmech": 15933
      },
      "params": {
        "Trate": 1.2400000095367432,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21462757885456085,
        "Tr": 3.2309722900390625,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6226999759674072,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07349999994039536,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35452_2_ieeest",
      "ports": {
        "input": 15932,
        "output": 15935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35454_1_gensal",
      "ports": {
        "bus": 35454,
        "pmech": 15937,
        "efd": 15938,
        "speed": 15936
      },
      "params": {
        "mva": 1.2400000095367432,
        "H": 3.418600082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3531999588012695,
        "Xdp": 0.6348000168800354,
        "Xdpp": 0.4020000100135803,
        "Xq": 0.8788999915122986,
        "Xl": 0.1454000025987625,
        "Tdop": 6.0,
        "Tdopp": 0.4388999938964844,
        "Tqopp": 0.3677000105381012,
        "S10": 0.1315000057220459,
        "S12": 0.5382999777793884
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.33401292748749256,
        "pmax": 1.0333333164453506,
        "qmin": -0.05063333082944155,
        "qmax": 0.39679999463260174,
        "regulated": 35454,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "35454_1_ieeet1",
      "ports": {
        "bus": 35454,
        "speed": 15936,
        "vs": 15939,
        "efd": 15938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9179000854492188,
        "E2": 3.8905999660491943,
        "Se1": 0.08410000056028366,
        "Se2": 0.3855000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35454_1_hygov",
      "ports": {
        "speed": 15936,
        "pmech": 15937
      },
      "params": {
        "Trate": 1.2400000095367432,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21462757885456085,
        "Tr": 3.2309722900390625,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6226999759674072,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07349999994039536,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35454_1_ieeest",
      "ports": {
        "input": 15936,
        "output": 15939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35455_1_gensal",
      "ports": {
        "bus": 35455,
        "pmech": 15941,
        "efd": 15942,
        "speed": 15940
      },
      "params": {
        "mva": 1.2400000095367432,
        "H": 3.418600082397461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3531999588012695,
        "Xdp": 0.6348000168800354,
        "Xdpp": 0.4020000100135803,
        "Xq": 0.8788999915122986,
        "Xl": 0.1454000025987625,
        "Tdop": 6.0,
        "Tdopp": 0.4388999938964844,
        "Tqopp": 0.3677000105381012,
        "S10": 0.1315000057220459,
        "S12": 0.5382999777793884
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24112679529935122,
        "pmax": 1.0333333164453506,
        "qmin": -0.05063333082944155,
        "qmax": 0.39679999463260174,
        "regulated": 35455,
        "vset": 1.0269999504089355
      }
    },
    {
      "class": "Ieeet1",
      "id": "35455_1_ieeet1",
      "ports": {
        "bus": 35455,
        "speed": 15940,
        "vs": 15943,
        "efd": 15942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9179000854492188,
        "E2": 3.8905999660491943,
        "Se1": 0.08410000056028366,
        "Se2": 0.3855000138282776,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35455_1_hygov",
      "ports": {
        "speed": 15940,
        "pmech": 15941
      },
      "params": {
        "Trate": 1.2400000095367432,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.21462757885456085,
        "Tr": 3.2309722900390625,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6226999759674072,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07349999994039536,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35455_1_ieeest",
      "ports": {
        "input": 15940,
        "output": 15943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35465_1_genrou",
      "ports": {
        "bus": 35465,
        "pmech": 15945,
        "efd": 15946,
        "speed": 15944
      },
      "params": {
        "mva": 664.9600219726562,
        "H": 2.5615410804748535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2344000339508057,
        "Xdp": 0.22930000722408295,
        "Xdpp": 0.16680000722408295,
        "Xq": 2.120500087738037,
        "Xqp": 0.48089998960494995,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12370000034570694,
        "Tdop": 6.100500106811523,
        "Tdopp": 0.04910000041127205,
        "Tqop": 0.9740999937057495,
        "Tqopp": 0.06970000267028809,
        "S10": 0.15940000116825104,
        "S12": 0.5536999702453613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 189.01684284210205,
        "pmax": 554.1333198547363,
        "qmin": -67.60426759719849,
        "qmax": 258.2261323928833,
        "regulated": 35463,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "35465_1_ieeet1",
      "ports": {
        "bus": 35465,
        "speed": 15944,
        "vs": 15947,
        "efd": 15946
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.04270000010728836,
        "Ke": 0.0,
        "Te": 0.19009999930858612,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.011899948120117,
        "E2": 5.3491997718811035,
        "Se1": 0.538100004196167,
        "Se2": 0.8519999980926514,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35465_1_tgov1",
      "ports": {
        "speed": 15944,
        "pmech": 15945
      },
      "params": {
        "Trate": 664.9600219726562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.28425294160842896,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35465_1_ieeest",
      "ports": {
        "input": 15944,
        "output": 15947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35466_1_genrou",
      "ports": {
        "bus": 35466,
        "pmech": 15949,
        "efd": 15950,
        "speed": 15948
      },
      "params": {
        "mva": 664.9600219726562,
        "H": 2.5615410804748535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2344000339508057,
        "Xdp": 0.22930000722408295,
        "Xdpp": 0.16680000722408295,
        "Xq": 2.120500087738037,
        "Xqp": 0.48089998960494995,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12370000034570694,
        "Tdop": 6.100500106811523,
        "Tdopp": 0.04910000041127205,
        "Tqop": 0.9740999937057495,
        "Tqopp": 0.06970000267028809,
        "S10": 0.15940000116825104,
        "S12": 0.5536999702453613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 169.95612382888794,
        "pmax": 554.1333198547363,
        "qmin": -67.60426759719849,
        "qmax": 258.2261323928833,
        "regulated": 35463,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "35466_1_ieeet1",
      "ports": {
        "bus": 35466,
        "speed": 15948,
        "vs": 15951,
        "efd": 15950
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.04270000010728836,
        "Ke": 0.0,
        "Te": 0.19009999930858612,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.011899948120117,
        "E2": 5.3491997718811035,
        "Se1": 0.538100004196167,
        "Se2": 0.8519999980926514,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35466_1_tgov1",
      "ports": {
        "speed": 15948,
        "pmech": 15949
      },
      "params": {
        "Trate": 664.9600219726562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25558847188949585,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35466_1_ieeest",
      "ports": {
        "input": 15948,
        "output": 15951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35467_1_genrou",
      "ports": {
        "bus": 35467,
        "pmech": 15953,
        "efd": 15954,
        "speed": 15952
      },
      "params": {
        "mva": 664.9600219726562,
        "H": 2.5615410804748535,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2344000339508057,
        "Xdp": 0.22930000722408295,
        "Xdpp": 0.16680000722408295,
        "Xq": 2.120500087738037,
        "Xqp": 0.48089998960494995,
        "Xqpp": 0.16680000722408295,
        "Xl": 0.12370000034570694,
        "Tdop": 6.100500106811523,
        "Tdopp": 0.04910000041127205,
        "Tqop": 0.9740999937057495,
        "Tqopp": 0.06970000267028809,
        "S10": 0.15940000116825104,
        "S12": 0.5536999702453613
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 270.79145908355713,
        "pmax": 554.1333198547363,
        "qmin": -67.60426759719849,
        "qmax": 258.2261323928833,
        "regulated": 35463,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "35467_1_ieeet1",
      "ports": {
        "bus": 35467,
        "speed": 15952,
        "vs": 15955,
        "efd": 15954
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.04270000010728836,
        "Ke": 0.0,
        "Te": 0.19009999930858612,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 4.011899948120117,
        "E2": 5.3491997718811035,
        "Se1": 0.538100004196167,
        "Se2": 0.8519999980926514,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35467_1_tgov1",
      "ports": {
        "speed": 15952,
        "pmech": 15953
      },
      "params": {
        "Trate": 664.9600219726562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4072296831924316,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35467_1_ieeest",
      "ports": {
        "input": 15952,
        "output": 15955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35471_1_genrou",
      "ports": {
        "bus": 35471,
        "pmech": 15957,
        "efd": 15958,
        "speed": 15956
      },
      "params": {
        "mva": 979.5599975585938,
        "H": 2.634273052215576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.022200107574463,
        "Xdp": 0.1932000070810318,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.922700047492981,
        "Xqp": 0.21379999816417694,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10409999638795853,
        "Tdop": 8.42240047454834,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.979200005531311,
        "Tqopp": 0.04879999905824661,
        "S10": 0.040699999779462814,
        "S12": 0.3165000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 287.442946434021,
        "pmax": 816.3000106811523,
        "qmin": -99.58860278129578,
        "qmax": 380.3957939147949,
        "regulated": 35470,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "35471_1_ieeet1",
      "ports": {
        "bus": 35471,
        "speed": 15956,
        "vs": 15959,
        "efd": 15958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35471_1_tgov1",
      "ports": {
        "speed": 15956,
        "pmech": 15957
      },
      "params": {
        "Trate": 979.5599975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29344087839126587,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35471_1_ieeest",
      "ports": {
        "input": 15956,
        "output": 15959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35472_1_genrou",
      "ports": {
        "bus": 35472,
        "pmech": 15961,
        "efd": 15962,
        "speed": 15960
      },
      "params": {
        "mva": 979.5599975585938,
        "H": 2.634273052215576,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.022200107574463,
        "Xdp": 0.1932000070810318,
        "Xdpp": 0.14159999787807465,
        "Xq": 1.922700047492981,
        "Xqp": 0.21379999816417694,
        "Xqpp": 0.14159999787807465,
        "Xl": 0.10409999638795853,
        "Tdop": 8.42240047454834,
        "Tdopp": 0.05719999969005585,
        "Tqop": 0.979200005531311,
        "Tqopp": 0.04879999905824661,
        "S10": 0.040699999779462814,
        "S12": 0.3165000081062317
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 157.2324275970459,
        "pmax": 816.3000106811523,
        "qmin": -99.58860278129578,
        "qmax": 380.3957939147949,
        "regulated": 35470,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "35472_1_ieeet1",
      "ports": {
        "bus": 35472,
        "speed": 15960,
        "vs": 15963,
        "efd": 15962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35472_1_tgov1",
      "ports": {
        "speed": 15960,
        "pmech": 15961
      },
      "params": {
        "Trate": 979.5599975585938,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.160513320254935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35472_1_ieeest",
      "ports": {
        "input": 15960,
        "output": 15963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35479_1_genrou",
      "ports": {
        "bus": 35479,
        "pmech": 15965,
        "efd": 15966,
        "speed": 15964
      },
      "params": {
        "mva": 691.2000122070312,
        "H": 3.7937307357788086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.120500087738037,
        "Xdp": 0.2930999994277954,
        "Xdpp": 0.21160000562667847,
        "Xq": 2.0143001079559326,
        "Xqp": 0.314300000667572,
        "Xqpp": 0.21160000562667847,
        "Xl": 0.15839999914169312,
        "Tdop": 9.109399795532227,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.6751000285148621,
        "Tqopp": 0.04390000179409981,
        "S10": 0.07829999923706055,
        "S12": 0.39160001277923584
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 79.7732412815094,
        "pmax": 576.0000228881836,
        "qmin": -70.27199864387512,
        "qmax": 268.4159994125366,
        "regulated": 35475,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "35479_1_ieeet1",
      "ports": {
        "bus": 35479,
        "speed": 15964,
        "vs": 15967,
        "efd": 15966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35479_1_tgov1",
      "ports": {
        "speed": 15964,
        "pmech": 15965
      },
      "params": {
        "Trate": 691.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11541267484426498,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35479_1_ieeest",
      "ports": {
        "input": 15964,
        "output": 15967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35480_1_genrou",
      "ports": {
        "bus": 35480,
        "pmech": 15969,
        "efd": 15970,
        "speed": 15968
      },
      "params": {
        "mva": 691.2000122070312,
        "H": 3.7937307357788086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.120500087738037,
        "Xdp": 0.2930999994277954,
        "Xdpp": 0.21160000562667847,
        "Xq": 2.0143001079559326,
        "Xqp": 0.314300000667572,
        "Xqpp": 0.21160000562667847,
        "Xl": 0.15839999914169312,
        "Tdop": 9.109399795532227,
        "Tdopp": 0.05609999969601631,
        "Tqop": 0.6751000285148621,
        "Tqopp": 0.04390000179409981,
        "S10": 0.07829999923706055,
        "S12": 0.39160001277923584
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 135.32352447509766,
        "pmax": 576.0000228881836,
        "qmin": -70.27199864387512,
        "qmax": 268.4159994125366,
        "regulated": 35475,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "35480_1_ieeet1",
      "ports": {
        "bus": 35480,
        "speed": 15968,
        "vs": 15971,
        "efd": 15970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35480_1_tgov1",
      "ports": {
        "speed": 15968,
        "pmech": 15969
      },
      "params": {
        "Trate": 691.2000122070312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19578056037425995,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35480_1_ieeest",
      "ports": {
        "input": 15968,
        "output": 15971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35485_1_genrou",
      "ports": {
        "bus": 35485,
        "pmech": 15973,
        "efd": 15974,
        "speed": 15972
      },
      "params": {
        "mva": 114.83999633789062,
        "H": 2.6665008068084717,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1394999027252197,
        "Xdp": 0.44769999384880066,
        "Xdpp": 0.3199000060558319,
        "Xq": 2.0320000648498535,
        "Xqp": 0.7652999758720398,
        "Xqpp": 0.3199000060558319,
        "Xl": 0.2425999939441681,
        "Tdop": 7.785200119018555,
        "Tdopp": 0.05950000137090683,
        "Tqop": 0.5320000052452087,
        "Tqopp": 0.0551999993622303,
        "S10": 0.11079999804496765,
        "S12": 0.45649999380111694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.77871423959732,
        "pmax": 95.70000171661377,
        "qmin": -11.675400286912918,
        "qmax": 44.59620118141174,
        "regulated": 35485,
        "vset": 1.0464999675750732
      }
    },
    {
      "class": "Ieeet1",
      "id": "35485_1_ieeet1",
      "ports": {
        "bus": 35485,
        "speed": 15972,
        "vs": 15975,
        "efd": 15974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35485_1_tgov1",
      "ports": {
        "speed": 15972,
        "pmech": 15973
      },
      "params": {
        "Trate": 114.83999633789062,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333748552048,
        "Pvmin": 0.20705951750278473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35485_1_ieeest",
      "ports": {
        "input": 15972,
        "output": 15975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35488_2_gensal",
      "ports": {
        "bus": 35488,
        "pmech": 15977,
        "efd": 15978,
        "speed": 15976
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 3.020900011062622,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9358999729156494,
        "Xdp": 0.4009000062942505,
        "Xdpp": 0.3046000003814697,
        "Xq": 0.6065999865531921,
        "Xl": 0.1762000024318695,
        "Tdop": 6.0,
        "Tdopp": 0.23479999601840973,
        "Tqopp": 0.2304999977350235,
        "S10": 0.11659999936819077,
        "S12": 0.3379000127315521
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2858876734972,
        "pmax": 4.800000041723251,
        "qmin": -0.2351999981328845,
        "qmax": 1.8432000651955605,
        "regulated": 35488,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "35488_2_ieeet1",
      "ports": {
        "bus": 35488,
        "speed": 15976,
        "vs": 15979,
        "efd": 15978
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5322999954223633,
        "E2": 3.376300096511841,
        "Se1": 0.08940000087022781,
        "Se2": 0.4099000096321106,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35488_2_hygov",
      "ports": {
        "speed": 15976,
        "pmech": 15977
      },
      "params": {
        "Trate": 5.760000228881836,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.39738690853118896,
        "Tr": 5.210840702056885,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0470999479293823,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35488_2_ieeest",
      "ports": {
        "input": 15976,
        "output": 15979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_35490_1",
      "ports": {
        "bus": 35490
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 43.131715059280396,
        "pmax": 97.60000109672546,
        "qmin": -14.054399728775024,
        "qmax": 20.788800716400146,
        "regulated": 35490,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Gensal",
      "id": "35493_1_gensal",
      "ports": {
        "bus": 35493,
        "pmech": 15981,
        "efd": 15982,
        "speed": 15980
      },
      "params": {
        "mva": 25.200000762939453,
        "H": 3.138200044631958,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8992999792098999,
        "Xdp": 0.45210000872612,
        "Xdpp": 0.33959999680519104,
        "Xq": 0.5827000141143799,
        "Xl": 0.16179999709129333,
        "Tdop": 6.0,
        "Tdopp": 0.10019999742507935,
        "Tqopp": 0.4092000126838684,
        "S10": 0.20839999616146088,
        "S12": 0.722100019454956
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.069473758339882,
        "pmax": 20.999999344348907,
        "qmin": -1.0289999656379223,
        "qmax": 8.064000308513641,
        "regulated": 35493,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "35493_1_ieeet1",
      "ports": {
        "bus": 35493,
        "speed": 15980,
        "vs": 15983,
        "efd": 15982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35493_1_hygov",
      "ports": {
        "speed": 15980,
        "pmech": 15981
      },
      "params": {
        "Trate": 25.200000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20422162115573883,
        "Tr": 2.829655408859253,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.541100025177002,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35493_1_ieeest",
      "ports": {
        "input": 15980,
        "output": 15983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "35494_1_gensal",
      "ports": {
        "bus": 35494,
        "pmech": 15985,
        "efd": 15986,
        "speed": 15984
      },
      "params": {
        "mva": 25.200000762939453,
        "H": 3.138200044631958,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8992999792098999,
        "Xdp": 0.45210000872612,
        "Xdpp": 0.33959999680519104,
        "Xq": 0.5827000141143799,
        "Xl": 0.16179999709129333,
        "Tdop": 6.0,
        "Tdopp": 0.10019999742507935,
        "Tqopp": 0.4092000126838684,
        "S10": 0.20839999616146088,
        "S12": 0.722100019454956
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.62178099155426,
        "pmax": 20.999999344348907,
        "qmin": -1.0289999656379223,
        "qmax": 8.064000308513641,
        "regulated": 35494,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "35494_1_ieeet1",
      "ports": {
        "bus": 35494,
        "speed": 15984,
        "vs": 15987,
        "efd": 15986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "35494_1_hygov",
      "ports": {
        "speed": 15984,
        "pmech": 15985
      },
      "params": {
        "Trate": 25.200000762939453,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.20422162115573883,
        "Tr": 2.829655408859253,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.541100025177002,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35494_1_ieeest",
      "ports": {
        "input": 15984,
        "output": 15987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35509_1_genrou",
      "ports": {
        "bus": 35509,
        "pmech": 15989,
        "efd": 15990,
        "speed": 15988
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 8.044732093811035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1763999462127686,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.22759999334812164,
        "Xq": 2.027600049972534,
        "Xqp": 0.6430000066757202,
        "Xqpp": 0.22759999334812164,
        "Xl": 0.1770000010728836,
        "Tdop": 9.569100379943848,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7283999919891357,
        "Tqopp": 0.07980000227689743,
        "S10": 0.07639999687671661,
        "S12": 0.390500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.307183384895325,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 35509,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "35509_1_ieeet1",
      "ports": {
        "bus": 35509,
        "speed": 15988,
        "vs": 15991,
        "efd": 15990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35509_1_tgov1",
      "ports": {
        "speed": 15988,
        "pmech": 15989
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333180206443,
        "Pvmin": 0.22453933954238892,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35509_1_ieeest",
      "ports": {
        "input": 15988,
        "output": 15991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35510_1_genrou",
      "ports": {
        "bus": 35510,
        "pmech": 15993,
        "efd": 15994,
        "speed": 15992
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 8.044732093811035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1763999462127686,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.22759999334812164,
        "Xq": 2.027600049972534,
        "Xqp": 0.6430000066757202,
        "Xqpp": 0.22759999334812164,
        "Xl": 0.1770000010728836,
        "Tdop": 9.569100379943848,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7283999919891357,
        "Tqopp": 0.07980000227689743,
        "S10": 0.07639999687671661,
        "S12": 0.390500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 23.987260460853577,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 35510,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "35510_1_ieeet1",
      "ports": {
        "bus": 35510,
        "speed": 15992,
        "vs": 15995,
        "efd": 15994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35510_1_tgov1",
      "ports": {
        "speed": 15992,
        "pmech": 15993
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333180206443,
        "Pvmin": 0.23109114170074463,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35510_1_ieeest",
      "ports": {
        "input": 15992,
        "output": 15995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35511_1_genrou",
      "ports": {
        "bus": 35511,
        "pmech": 15997,
        "efd": 15998,
        "speed": 15996
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 8.044732093811035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1763999462127686,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.22759999334812164,
        "Xq": 2.027600049972534,
        "Xqp": 0.6430000066757202,
        "Xqpp": 0.22759999334812164,
        "Xl": 0.1770000010728836,
        "Tdop": 9.569100379943848,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7283999919891357,
        "Tqopp": 0.07980000227689743,
        "S10": 0.07639999687671661,
        "S12": 0.390500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.826011300086975,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 35511,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "35511_1_ieeet1",
      "ports": {
        "bus": 35511,
        "speed": 15996,
        "vs": 15999,
        "efd": 15998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35511_1_tgov1",
      "ports": {
        "speed": 15996,
        "pmech": 15997
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333180206441,
        "Pvmin": 0.2969750463962555,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35511_1_ieeest",
      "ports": {
        "input": 15996,
        "output": 15999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35512_1_genrou",
      "ports": {
        "bus": 35512,
        "pmech": 16001,
        "efd": 16002,
        "speed": 16000
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 8.044732093811035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1763999462127686,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.22759999334812164,
        "Xq": 2.027600049972534,
        "Xqp": 0.6430000066757202,
        "Xqpp": 0.22759999334812164,
        "Xl": 0.1770000010728836,
        "Tdop": 9.569100379943848,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7283999919891357,
        "Tqopp": 0.07980000227689743,
        "S10": 0.07639999687671661,
        "S12": 0.390500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.804159939289093,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 35512,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "35512_1_ieeet1",
      "ports": {
        "bus": 35512,
        "speed": 16000,
        "vs": 16003,
        "efd": 16002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35512_1_tgov1",
      "ports": {
        "speed": 16000,
        "pmech": 16001
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333180206439,
        "Pvmin": 0.10408631712198257,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35512_1_ieeest",
      "ports": {
        "input": 16000,
        "output": 16003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35513_1_genrou",
      "ports": {
        "bus": 35513,
        "pmech": 16005,
        "efd": 16006,
        "speed": 16004
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 8.044732093811035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1763999462127686,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.22759999334812164,
        "Xq": 2.027600049972534,
        "Xqp": 0.6430000066757202,
        "Xqpp": 0.22759999334812164,
        "Xl": 0.1770000010728836,
        "Tdop": 9.569100379943848,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7283999919891357,
        "Tqopp": 0.07980000227689743,
        "S10": 0.07639999687671661,
        "S12": 0.390500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.22195303440094,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 35513,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "35513_1_ieeet1",
      "ports": {
        "bus": 35513,
        "speed": 16004,
        "vs": 16007,
        "efd": 16006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35513_1_tgov1",
      "ports": {
        "speed": 16004,
        "pmech": 16005
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333180206439,
        "Pvmin": 0.3007895052433014,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35513_1_ieeest",
      "ports": {
        "input": 16004,
        "output": 16007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35514_1_genrou",
      "ports": {
        "bus": 35514,
        "pmech": 16009,
        "efd": 16010,
        "speed": 16008
      },
      "params": {
        "mva": 103.80000305175781,
        "H": 8.044732093811035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1763999462127686,
        "Xdp": 0.2922999858856201,
        "Xdpp": 0.22759999334812164,
        "Xq": 2.027600049972534,
        "Xqp": 0.6430000066757202,
        "Xqpp": 0.22759999334812164,
        "Xl": 0.1770000010728836,
        "Tdop": 9.569100379943848,
        "Tdopp": 0.04100000113248825,
        "Tqop": 0.7283999919891357,
        "Tqopp": 0.07980000227689743,
        "S10": 0.07639999687671661,
        "S12": 0.390500009059906
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.989375710487366,
        "pmax": 86.50000095367432,
        "qmin": -9.601499885320663,
        "qmax": 44.028499722480774,
        "regulated": 35514,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "35514_1_ieeet1",
      "ports": {
        "bus": 35514,
        "speed": 16008,
        "vs": 16011,
        "efd": 16010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35514_1_tgov1",
      "ports": {
        "speed": 16008,
        "pmech": 16009
      },
      "params": {
        "Trate": 103.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333180206443,
        "Pvmin": 0.2985488772392273,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35514_1_ieeest",
      "ports": {
        "input": 16008,
        "output": 16011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35520_1_genrou",
      "ports": {
        "bus": 35520,
        "pmech": 16013,
        "efd": 16014,
        "speed": 16012
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 3.862398624420166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6013000011444092,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.15860000252723694,
        "Xq": 1.563599944114685,
        "Xqp": 0.4959999918937683,
        "Xqpp": 0.15860000252723694,
        "Xl": 0.12210000306367874,
        "Tdop": 6.237199783325195,
        "Tdopp": 0.06650000065565109,
        "Tqop": 0.7767000198364258,
        "Tqopp": 0.05350000038743019,
        "S10": 0.2467000037431717,
        "S12": 0.7623000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.887867152690887,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 35520,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "35520_1_ieeet1",
      "ports": {
        "bus": 35520,
        "speed": 16012,
        "vs": 16015,
        "efd": 16014
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35520_1_tgov1",
      "ports": {
        "speed": 16012,
        "pmech": 16013
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10604587197303772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35520_1_ieeest",
      "ports": {
        "input": 16012,
        "output": 16015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35521_1_genrou",
      "ports": {
        "bus": 35521,
        "pmech": 16017,
        "efd": 16018,
        "speed": 16016
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 3.862398624420166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6013000011444092,
        "Xdp": 0.1964000016450882,
        "Xdpp": 0.15860000252723694,
        "Xq": 1.563599944114685,
        "Xqp": 0.4959999918937683,
        "Xqpp": 0.15860000252723694,
        "Xl": 0.12210000306367874,
        "Tdop": 6.237199783325195,
        "Tdopp": 0.06650000065565109,
        "Tqop": 0.7767000198364258,
        "Tqopp": 0.05350000038743019,
        "S10": 0.2467000037431717,
        "S12": 0.7623000144958496
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.84530997276306,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 35521,
        "vset": 1.0019999742507935
      }
    },
    {
      "class": "Ieeet1",
      "id": "35521_1_ieeet1",
      "ports": {
        "bus": 35521,
        "speed": 16016,
        "vs": 16019,
        "efd": 16018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35521_1_tgov1",
      "ports": {
        "speed": 16016,
        "pmech": 16017
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35293272137641907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35521_1_ieeest",
      "ports": {
        "input": 16016,
        "output": 16019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35527_1_genrou",
      "ports": {
        "bus": 35527,
        "pmech": 16021,
        "efd": 16022,
        "speed": 16020
      },
      "params": {
        "mva": 1560.0,
        "H": 2.951967716217041,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.34619998931884766,
        "Xdpp": 0.24879999458789825,
        "Xq": 1.9019999504089355,
        "Xqp": 0.5110999941825867,
        "Xqpp": 0.24879999458789825,
        "Xl": 0.18729999661445618,
        "Tdop": 4.706699848175049,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.2581000328063965,
        "Tqopp": 0.07129999995231628,
        "S10": 0.07240000367164612,
        "S12": 0.3797999918460846
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 322.5468158721924,
        "pmax": 1300.0,
        "qmin": -158.59999656677246,
        "qmax": 605.8000087738037,
        "regulated": 35524,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "35527_1_ieeet1",
      "ports": {
        "bus": 35527,
        "speed": 16020,
        "vs": 16023,
        "efd": 16022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35527_1_tgov1",
      "ports": {
        "speed": 16020,
        "pmech": 16021
      },
      "params": {
        "Trate": 1560.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20676077902317047,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35527_1_ieeest",
      "ports": {
        "input": 16020,
        "output": 16023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35531_1_genrou",
      "ports": {
        "bus": 35531,
        "pmech": 16025,
        "efd": 16026,
        "speed": 16024
      },
      "params": {
        "mva": 285.0,
        "H": 3.012566089630127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.904099941253662,
        "Xdp": 0.2897999882698059,
        "Xdpp": 0.2092999964952469,
        "Xq": 1.812600016593933,
        "Xqp": 0.23739999532699585,
        "Xqpp": 0.2092999964952469,
        "Xl": 0.1565999984741211,
        "Tdop": 5.734099864959717,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.6780999898910522,
        "Tqopp": 0.06350000202655792,
        "S10": 0.10239999741315842,
        "S12": 0.4399000108242035
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.566543221473694,
        "pmax": 237.5,
        "qmin": -28.975000977516174,
        "qmax": 110.67500114440918,
        "regulated": 35531,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "35531_1_ieeet1",
      "ports": {
        "bus": 35531,
        "speed": 16024,
        "vs": 16027,
        "efd": 16026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35531_1_tgov1",
      "ports": {
        "speed": 16024,
        "pmech": 16025
      },
      "params": {
        "Trate": 285.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.09672471135854721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35531_1_ieeest",
      "ports": {
        "input": 16024,
        "output": 16027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35532_1_genrou",
      "ports": {
        "bus": 35532,
        "pmech": 16029,
        "efd": 16030,
        "speed": 16028
      },
      "params": {
        "mva": 285.0,
        "H": 3.012566089630127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.904099941253662,
        "Xdp": 0.2897999882698059,
        "Xdpp": 0.2092999964952469,
        "Xq": 1.812600016593933,
        "Xqp": 0.23739999532699585,
        "Xqpp": 0.2092999964952469,
        "Xl": 0.1565999984741211,
        "Tdop": 5.734099864959717,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.6780999898910522,
        "Tqopp": 0.06350000202655792,
        "S10": 0.10239999741315842,
        "S12": 0.4399000108242035
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.07872819900513,
        "pmax": 237.5,
        "qmin": -28.975000977516174,
        "qmax": 110.67500114440918,
        "regulated": 35532,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Ieeet1",
      "id": "35532_1_ieeet1",
      "ports": {
        "bus": 35532,
        "speed": 16028,
        "vs": 16031,
        "efd": 16030
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35532_1_tgov1",
      "ports": {
        "speed": 16028,
        "pmech": 16029
      },
      "params": {
        "Trate": 285.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.21080255508422852,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35532_1_ieeest",
      "ports": {
        "input": 16028,
        "output": 16031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35533_1_genrou",
      "ports": {
        "bus": 35533,
        "pmech": 16033,
        "efd": 16034,
        "speed": 16032
      },
      "params": {
        "mva": 285.0,
        "H": 3.012566089630127,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.904099941253662,
        "Xdp": 0.2897999882698059,
        "Xdpp": 0.2092999964952469,
        "Xq": 1.812600016593933,
        "Xqp": 0.23739999532699585,
        "Xqpp": 0.2092999964952469,
        "Xl": 0.1565999984741211,
        "Tdop": 5.734099864959717,
        "Tdopp": 0.04259999841451645,
        "Tqop": 0.6780999898910522,
        "Tqopp": 0.06350000202655792,
        "S10": 0.10239999741315842,
        "S12": 0.4399000108242035
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.7233099937439,
        "pmax": 237.5,
        "qmin": -28.975000977516174,
        "qmax": 110.67500114440918,
        "regulated": 35530,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "35533_1_ieeet1",
      "ports": {
        "bus": 35533,
        "speed": 16032,
        "vs": 16035,
        "efd": 16034
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35533_1_tgov1",
      "ports": {
        "speed": 16032,
        "pmech": 16033
      },
      "params": {
        "Trate": 285.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333336,
        "Pvmin": 0.23762564361095428,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35533_1_ieeest",
      "ports": {
        "input": 16032,
        "output": 16035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35536_1_genrou",
      "ports": {
        "bus": 35536,
        "pmech": 16037,
        "efd": 16038,
        "speed": 16036
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 4.8954339027404785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6291999816894531,
        "Xdp": 0.3330000042915344,
        "Xdpp": 0.19370000064373016,
        "Xq": 1.5860999822616577,
        "Xqp": 0.5609999895095825,
        "Xqpp": 0.19370000064373016,
        "Xl": 0.15000000596046448,
        "Tdop": 4.197700023651123,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.6983000040054321,
        "Tqopp": 0.06639999896287918,
        "S10": 0.18320000171661377,
        "S12": 0.5005000233650208
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.028816223144531,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 35536,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "35536_1_ieeet1",
      "ports": {
        "bus": 35536,
        "speed": 16036,
        "vs": 16039,
        "efd": 16038
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35536_1_tgov1",
      "ports": {
        "speed": 16036,
        "pmech": 16037
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13200023770332336,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35536_1_ieeest",
      "ports": {
        "input": 16036,
        "output": 16039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35536_3_genrou",
      "ports": {
        "bus": 35536,
        "pmech": 16041,
        "efd": 16042,
        "speed": 16040
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 4.8954339027404785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6291999816894531,
        "Xdp": 0.3330000042915344,
        "Xdpp": 0.19370000064373016,
        "Xq": 1.5860999822616577,
        "Xqp": 0.5609999895095825,
        "Xqpp": 0.19370000064373016,
        "Xl": 0.15000000596046448,
        "Tdop": 4.197700023651123,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.6983000040054321,
        "Tqopp": 0.06639999896287918,
        "S10": 0.18320000171661377,
        "S12": 0.5005000233650208
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.74372935295105,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 35536,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "35536_3_ieeet1",
      "ports": {
        "bus": 35536,
        "speed": 16040,
        "vs": 16043,
        "efd": 16042
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35536_3_tgov1",
      "ports": {
        "speed": 16040,
        "pmech": 16041
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.18631182610988617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35536_3_ieeest",
      "ports": {
        "input": 16040,
        "output": 16043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35536_4_genrou",
      "ports": {
        "bus": 35536,
        "pmech": 16045,
        "efd": 16046,
        "speed": 16044
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 4.8954339027404785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6291999816894531,
        "Xdp": 0.3330000042915344,
        "Xdpp": 0.19370000064373016,
        "Xq": 1.5860999822616577,
        "Xqp": 0.5609999895095825,
        "Xqpp": 0.19370000064373016,
        "Xl": 0.15000000596046448,
        "Tdop": 4.197700023651123,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.6983000040054321,
        "Tqopp": 0.06639999896287918,
        "S10": 0.18320000171661377,
        "S12": 0.5005000233650208
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.458646953105927,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 35536,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "35536_4_ieeet1",
      "ports": {
        "bus": 35536,
        "speed": 16044,
        "vs": 16047,
        "efd": 16046
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35536_4_tgov1",
      "ports": {
        "speed": 16044,
        "pmech": 16045
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.24062348902225494,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35536_4_ieeest",
      "ports": {
        "input": 16044,
        "output": 16047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35536_5_genrou",
      "ports": {
        "bus": 35536,
        "pmech": 16049,
        "efd": 16050,
        "speed": 16048
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 4.8954339027404785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6291999816894531,
        "Xdp": 0.3330000042915344,
        "Xdpp": 0.19370000064373016,
        "Xq": 1.5860999822616577,
        "Xqp": 0.5609999895095825,
        "Xqpp": 0.19370000064373016,
        "Xl": 0.15000000596046448,
        "Tdop": 4.197700023651123,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.6983000040054321,
        "Tqopp": 0.06639999896287918,
        "S10": 0.18320000171661377,
        "S12": 0.5005000233650208
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.10465395450592,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 35536,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "35536_5_ieeet1",
      "ports": {
        "bus": 35536,
        "speed": 16048,
        "vs": 16051,
        "efd": 16050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35536_5_tgov1",
      "ports": {
        "speed": 16048,
        "pmech": 16049
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4108867347240448,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35536_5_ieeest",
      "ports": {
        "input": 16048,
        "output": 16051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "35536_6_genrou",
      "ports": {
        "bus": 35536,
        "pmech": 16053,
        "efd": 16054,
        "speed": 16052
      },
      "params": {
        "mva": 68.4000015258789,
        "H": 4.8954339027404785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6291999816894531,
        "Xdp": 0.3330000042915344,
        "Xdpp": 0.19370000064373016,
        "Xq": 1.5860999822616577,
        "Xqp": 0.5609999895095825,
        "Xqpp": 0.19370000064373016,
        "Xl": 0.15000000596046448,
        "Tdop": 4.197700023651123,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.6983000040054321,
        "Tqopp": 0.06639999896287918,
        "S10": 0.18320000171661377,
        "S12": 0.5005000233650208
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.076186656951904,
        "pmax": 56.99999928474426,
        "qmin": -6.327000260353088,
        "qmax": 29.012998938560486,
        "regulated": 35536,
        "vset": 1.0369999408721924
      }
    },
    {
      "class": "Ieeet1",
      "id": "35536_6_ieeet1",
      "ports": {
        "bus": 35536,
        "speed": 16052,
        "vs": 16055,
        "efd": 16054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "35536_6_tgov1",
      "ports": {
        "speed": 16052,
        "pmech": 16053
      },
      "params": {
        "Trate": 68.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36661091446876526,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "35536_6_ieeest",
      "ports": {
        "input": 16052,
        "output": 16055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36818_1_genrou",
      "ports": {
        "bus": 36818,
        "pmech": 16057,
        "efd": 16058,
        "speed": 16056
      },
      "params": {
        "mva": 34.439998626708984,
        "H": 5.262616157531738,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.961400032043457,
        "Xdp": 0.2849000096321106,
        "Xdpp": 0.20579999685287476,
        "Xq": 1.8660000562667847,
        "Xqp": 0.4187000095844269,
        "Xqpp": 0.20579999685287476,
        "Xl": 0.15399999916553497,
        "Tdop": 9.170000076293945,
        "Tdopp": 0.04309999942779541,
        "Tqop": 1.3006000518798828,
        "Tqopp": 0.06970000267028809,
        "S10": 0.07810000330209732,
        "S12": 0.3912000060081482
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.359764218330383,
        "pmax": 28.700000047683716,
        "qmin": -3.501399978995323,
        "qmax": 13.374200463294983,
        "regulated": 36818,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "36818_1_ieeet1",
      "ports": {
        "bus": 36818,
        "speed": 16056,
        "vs": 16059,
        "efd": 16058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.05299999937415123,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.63919997215271,
        "E2": 4.85230016708374,
        "Se1": 0.19869999587535858,
        "Se2": 0.47099998593330383,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36818_1_tgov1",
      "ports": {
        "speed": 16056,
        "pmech": 16057
      },
      "params": {
        "Trate": 34.439998626708984,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38791418075561523,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36818_1_ieeest",
      "ports": {
        "input": 16056,
        "output": 16059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "36822_2_gensal",
      "ports": {
        "bus": 36822,
        "pmech": 16061,
        "efd": 16062,
        "speed": 16060
      },
      "params": {
        "mva": 28.440000534057617,
        "H": 3.610599994659424,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7213000059127808,
        "Xdp": 0.31610000133514404,
        "Xdpp": 0.3098999857902527,
        "Xq": 0.4666000008583069,
        "Xl": 0.1404999941587448,
        "Tdop": 6.0,
        "Tdopp": 0.3995000123977661,
        "Tqopp": 0.3605000078678131,
        "S10": 0.16419999301433563,
        "S12": 0.38190001249313354
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.166333824396133,
        "pmax": 23.70000034570694,
        "qmin": -1.1613000184297562,
        "qmax": 9.10080000758171,
        "regulated": 36822,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Esdc1a",
      "id": "36822_2_esdc1a",
      "ports": {
        "bus": 36822,
        "speed": 16060,
        "vs": 16063,
        "efd": 16062
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04129999876022339,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3671998977661133,
        "Se1": 0.13490000367164612,
        "E2": 3.1563000679016113,
        "Se2": 0.4047999978065491,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "36822_2_hygov",
      "ports": {
        "speed": 16060,
        "pmech": 16061
      },
      "params": {
        "Trate": 28.440000534057617,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.44235578179359436,
        "Tr": 6.83766508102417,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4287999868392944,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07760000228881836,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36822_2_ieeest",
      "ports": {
        "input": 16060,
        "output": 16063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36825_1_genrou",
      "ports": {
        "bus": 36825,
        "pmech": 16065,
        "efd": 16066,
        "speed": 16064
      },
      "params": {
        "mva": 7.343999862670898,
        "H": 4.670247554779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.138800024986267,
        "Xdp": 0.20829999446868896,
        "Xdpp": 0.15209999680519104,
        "Xq": 1.0993000268936157,
        "Xqp": 0.4009000062942505,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11230000108480453,
        "Tdop": 4.496099948883057,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.9380000233650208,
        "Tqopp": 0.065700002014637,
        "S10": 0.06859999895095825,
        "S12": 0.37229999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2835587374866009,
        "pmax": 6.120000034570694,
        "qmin": -0.7466400042176247,
        "qmax": 2.8519200161099434,
        "regulated": 36825,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36825_1_ieeet1",
      "ports": {
        "bus": 36825,
        "speed": 16064,
        "vs": 16067,
        "efd": 16066
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.949999988079071,
        "Kf": 0.09300000220537186,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.052799940109253,
        "E2": 4.070400238037109,
        "Se1": 0.018300000578165054,
        "Se2": 0.2685000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36825_1_tgov1",
      "ports": {
        "speed": 16064,
        "pmech": 16065
      },
      "params": {
        "Trate": 7.343999862670898,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.17477652430534363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36825_1_ieeest",
      "ports": {
        "input": 16064,
        "output": 16067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36825_2_genrou",
      "ports": {
        "bus": 36825,
        "pmech": 16069,
        "efd": 16070,
        "speed": 16068
      },
      "params": {
        "mva": 7.343999862670898,
        "H": 4.670247554779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.138800024986267,
        "Xdp": 0.20829999446868896,
        "Xdpp": 0.15209999680519104,
        "Xq": 1.0993000268936157,
        "Xqp": 0.4009000062942505,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11230000108480453,
        "Tdop": 4.496099948883057,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.9380000233650208,
        "Tqopp": 0.065700002014637,
        "S10": 0.06859999895095825,
        "S12": 0.37229999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.1547555923461914,
        "pmax": 6.120000034570694,
        "qmin": -0.7466400042176247,
        "qmax": 2.8519200161099434,
        "regulated": 36825,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36825_2_ieeet1",
      "ports": {
        "bus": 36825,
        "speed": 16068,
        "vs": 16071,
        "efd": 16070
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.949999988079071,
        "Kf": 0.09300000220537186,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.052799940109253,
        "E2": 4.070400238037109,
        "Se1": 0.018300000578165054,
        "Se2": 0.2685000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36825_2_tgov1",
      "ports": {
        "speed": 16068,
        "pmech": 16069
      },
      "params": {
        "Trate": 7.343999862670898,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2934035360813141,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36825_2_ieeest",
      "ports": {
        "input": 16068,
        "output": 16071
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36825_3_genrou",
      "ports": {
        "bus": 36825,
        "pmech": 16073,
        "efd": 16074,
        "speed": 16072
      },
      "params": {
        "mva": 7.343999862670898,
        "H": 4.670247554779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.138800024986267,
        "Xdp": 0.20829999446868896,
        "Xdpp": 0.15209999680519104,
        "Xq": 1.0993000268936157,
        "Xqp": 0.4009000062942505,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11230000108480453,
        "Tdop": 4.496099948883057,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.9380000233650208,
        "Tqopp": 0.065700002014637,
        "S10": 0.06859999895095825,
        "S12": 0.37229999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3400062918663025,
        "pmax": 6.120000034570694,
        "qmin": -0.7466400042176247,
        "qmax": 2.8519200161099434,
        "regulated": 36825,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36825_3_ieeet1",
      "ports": {
        "bus": 36825,
        "speed": 16072,
        "vs": 16075,
        "efd": 16074
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.949999988079071,
        "Kf": 0.09300000220537186,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.052799940109253,
        "E2": 4.070400238037109,
        "Se1": 0.018300000578165054,
        "Se2": 0.2685000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36825_3_tgov1",
      "ports": {
        "speed": 16072,
        "pmech": 16073
      },
      "params": {
        "Trate": 7.343999862670898,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18246273696422577,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36825_3_ieeest",
      "ports": {
        "input": 16072,
        "output": 16075
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36825_4_genrou",
      "ports": {
        "bus": 36825,
        "pmech": 16077,
        "efd": 16078,
        "speed": 16076
      },
      "params": {
        "mva": 7.343999862670898,
        "H": 4.670247554779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.138800024986267,
        "Xdp": 0.20829999446868896,
        "Xdpp": 0.15209999680519104,
        "Xq": 1.0993000268936157,
        "Xqp": 0.4009000062942505,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11230000108480453,
        "Tdop": 4.496099948883057,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.9380000233650208,
        "Tqopp": 0.065700002014637,
        "S10": 0.06859999895095825,
        "S12": 0.37229999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.2550590336322784,
        "pmax": 6.120000034570694,
        "qmin": -0.7466400042176247,
        "qmax": 2.8519200161099434,
        "regulated": 36825,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36825_4_ieeet1",
      "ports": {
        "bus": 36825,
        "speed": 16076,
        "vs": 16079,
        "efd": 16078
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.949999988079071,
        "Kf": 0.09300000220537186,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.052799940109253,
        "E2": 4.070400238037109,
        "Se1": 0.018300000578165054,
        "Se2": 0.2685000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36825_4_tgov1",
      "ports": {
        "speed": 16076,
        "pmech": 16077
      },
      "params": {
        "Trate": 7.343999862670898,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30706143379211426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36825_4_ieeest",
      "ports": {
        "input": 16076,
        "output": 16079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36825_5_genrou",
      "ports": {
        "bus": 36825,
        "pmech": 16081,
        "efd": 16082,
        "speed": 16080
      },
      "params": {
        "mva": 7.343999862670898,
        "H": 4.670247554779053,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.138800024986267,
        "Xdp": 0.20829999446868896,
        "Xdpp": 0.15209999680519104,
        "Xq": 1.0993000268936157,
        "Xqp": 0.4009000062942505,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11230000108480453,
        "Tdop": 4.496099948883057,
        "Tdopp": 0.03849999979138374,
        "Tqop": 0.9380000233650208,
        "Tqopp": 0.065700002014637,
        "S10": 0.06859999895095825,
        "S12": 0.37229999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.008744679391384,
        "pmax": 6.120000034570694,
        "qmin": -0.7466400042176247,
        "qmax": 2.8519200161099434,
        "regulated": 36825,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36825_5_ieeet1",
      "ports": {
        "bus": 36825,
        "speed": 16080,
        "vs": 16083,
        "efd": 16082
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.949999988079071,
        "Kf": 0.09300000220537186,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.052799940109253,
        "E2": 4.070400238037109,
        "Se1": 0.018300000578165054,
        "Se2": 0.2685000002384186,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36825_5_tgov1",
      "ports": {
        "speed": 16080,
        "pmech": 16081
      },
      "params": {
        "Trate": 7.343999862670898,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40968745946884155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36825_5_ieeest",
      "ports": {
        "input": 16080,
        "output": 16083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36832_1_genrou",
      "ports": {
        "bus": 36832,
        "pmech": 16085,
        "efd": 16086,
        "speed": 16084
      },
      "params": {
        "mva": 491.1199951171875,
        "H": 2.9836983680725098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8011000156402588,
        "Xdp": 0.3587000072002411,
        "Xdpp": 0.2574999928474426,
        "Xq": 1.716599941253662,
        "Xqp": 0.40689998865127563,
        "Xqpp": 0.2574999928474426,
        "Xl": 0.1941000074148178,
        "Tdop": 7.173600196838379,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.5591999888420105,
        "Tqopp": 0.05770000070333481,
        "S10": 0.1354999989271164,
        "S12": 0.5059999823570251
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.146401166915894,
        "pmax": 409.26666259765625,
        "qmin": -49.93053376674652,
        "qmax": 190.71826934814453,
        "regulated": 36827,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36832_1_ieeet1",
      "ports": {
        "bus": 36832,
        "speed": 16084,
        "vs": 16087,
        "efd": 16086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36832_1_tgov1",
      "ports": {
        "speed": 16084,
        "pmech": 16085
      },
      "params": {
        "Trate": 491.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11432318389415741,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36832_1_ieeest",
      "ports": {
        "input": 16084,
        "output": 16087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36833_1_genrou",
      "ports": {
        "bus": 36833,
        "pmech": 16089,
        "efd": 16090,
        "speed": 16088
      },
      "params": {
        "mva": 491.1199951171875,
        "H": 2.9836983680725098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8011000156402588,
        "Xdp": 0.3587000072002411,
        "Xdpp": 0.2574999928474426,
        "Xq": 1.716599941253662,
        "Xqp": 0.40689998865127563,
        "Xqpp": 0.2574999928474426,
        "Xl": 0.1941000074148178,
        "Tdop": 7.173600196838379,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.5591999888420105,
        "Tqopp": 0.05770000070333481,
        "S10": 0.1354999989271164,
        "S12": 0.5059999823570251
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 89.07840847969055,
        "pmax": 409.26666259765625,
        "qmin": -49.93053376674652,
        "qmax": 190.71826934814453,
        "regulated": 36827,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36833_1_ieeet1",
      "ports": {
        "bus": 36833,
        "speed": 16088,
        "vs": 16091,
        "efd": 16090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36833_1_tgov1",
      "ports": {
        "speed": 16088,
        "pmech": 16089
      },
      "params": {
        "Trate": 491.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1813780963420868,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36833_1_ieeest",
      "ports": {
        "input": 16088,
        "output": 16091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36834_1_genrou",
      "ports": {
        "bus": 36834,
        "pmech": 16093,
        "efd": 16094,
        "speed": 16092
      },
      "params": {
        "mva": 491.1199951171875,
        "H": 2.9836983680725098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8011000156402588,
        "Xdp": 0.3587000072002411,
        "Xdpp": 0.2574999928474426,
        "Xq": 1.716599941253662,
        "Xqp": 0.40689998865127563,
        "Xqpp": 0.2574999928474426,
        "Xl": 0.1941000074148178,
        "Tdop": 7.173600196838379,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.5591999888420105,
        "Tqopp": 0.05770000070333481,
        "S10": 0.1354999989271164,
        "S12": 0.5059999823570251
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 170.52648067474365,
        "pmax": 409.26666259765625,
        "qmin": -49.93053376674652,
        "qmax": 190.71826934814453,
        "regulated": 36827,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36834_1_ieeet1",
      "ports": {
        "bus": 36834,
        "speed": 16092,
        "vs": 16095,
        "efd": 16094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36834_1_tgov1",
      "ports": {
        "speed": 16092,
        "pmech": 16093
      },
      "params": {
        "Trate": 491.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3472195863723755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36834_1_ieeest",
      "ports": {
        "input": 16092,
        "output": 16095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36835_1_genrou",
      "ports": {
        "bus": 36835,
        "pmech": 16097,
        "efd": 16098,
        "speed": 16096
      },
      "params": {
        "mva": 491.1199951171875,
        "H": 2.9836983680725098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8011000156402588,
        "Xdp": 0.3587000072002411,
        "Xdpp": 0.2574999928474426,
        "Xq": 1.716599941253662,
        "Xqp": 0.40689998865127563,
        "Xqpp": 0.2574999928474426,
        "Xl": 0.1941000074148178,
        "Tdop": 7.173600196838379,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.5591999888420105,
        "Tqopp": 0.05770000070333481,
        "S10": 0.1354999989271164,
        "S12": 0.5059999823570251
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.19787240028381,
        "pmax": 409.26666259765625,
        "qmin": -49.93053376674652,
        "qmax": 190.71826934814453,
        "regulated": 36827,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36835_1_ieeet1",
      "ports": {
        "bus": 36835,
        "speed": 16096,
        "vs": 16099,
        "efd": 16098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36835_1_tgov1",
      "ports": {
        "speed": 16096,
        "pmech": 16097
      },
      "params": {
        "Trate": 491.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1470065861940384,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36835_1_ieeest",
      "ports": {
        "input": 16096,
        "output": 16099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36836_1_genrou",
      "ports": {
        "bus": 36836,
        "pmech": 16101,
        "efd": 16102,
        "speed": 16100
      },
      "params": {
        "mva": 491.1199951171875,
        "H": 2.9836983680725098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8011000156402588,
        "Xdp": 0.3587000072002411,
        "Xdpp": 0.2574999928474426,
        "Xq": 1.716599941253662,
        "Xqp": 0.40689998865127563,
        "Xqpp": 0.2574999928474426,
        "Xl": 0.1941000074148178,
        "Tdop": 7.173600196838379,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.5591999888420105,
        "Tqopp": 0.05770000070333481,
        "S10": 0.1354999989271164,
        "S12": 0.5059999823570251
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 96.28412127494812,
        "pmax": 409.26666259765625,
        "qmin": -49.93053376674652,
        "qmax": 190.71826934814453,
        "regulated": 36827,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36836_1_ieeet1",
      "ports": {
        "bus": 36836,
        "speed": 16100,
        "vs": 16103,
        "efd": 16102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36836_1_tgov1",
      "ports": {
        "speed": 16100,
        "pmech": 16101
      },
      "params": {
        "Trate": 491.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19605009257793427,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36836_1_ieeest",
      "ports": {
        "input": 16100,
        "output": 16103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36837_1_genrou",
      "ports": {
        "bus": 36837,
        "pmech": 16105,
        "efd": 16106,
        "speed": 16104
      },
      "params": {
        "mva": 491.1199951171875,
        "H": 2.9836983680725098,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8011000156402588,
        "Xdp": 0.3587000072002411,
        "Xdpp": 0.2574999928474426,
        "Xq": 1.716599941253662,
        "Xqp": 0.40689998865127563,
        "Xqpp": 0.2574999928474426,
        "Xl": 0.1941000074148178,
        "Tdop": 7.173600196838379,
        "Tdopp": 0.05689999833703041,
        "Tqop": 0.5591999888420105,
        "Tqopp": 0.05770000070333481,
        "S10": 0.1354999989271164,
        "S12": 0.5059999823570251
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.729328632354736,
        "pmax": 409.26666259765625,
        "qmin": -49.93053376674652,
        "qmax": 190.71826934814453,
        "regulated": 36827,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36837_1_ieeet1",
      "ports": {
        "bus": 36837,
        "speed": 16104,
        "vs": 16107,
        "efd": 16106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36837_1_tgov1",
      "ports": {
        "speed": 16104,
        "pmech": 16105
      },
      "params": {
        "Trate": 491.1199951171875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11551012098789215,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36837_1_ieeest",
      "ports": {
        "input": 16104,
        "output": 16107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36840_1_genrou",
      "ports": {
        "bus": 36840,
        "pmech": 16109,
        "efd": 16110,
        "speed": 16108
      },
      "params": {
        "mva": 23.399999618530273,
        "H": 7.52225923538208,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8602999448776245,
        "Xdp": 0.39800000190734863,
        "Xdpp": 0.23729999363422394,
        "Xq": 1.7726000547409058,
        "Xqp": 0.5722000002861023,
        "Xqpp": 0.23729999363422394,
        "Xl": 0.18479999899864197,
        "Tdop": 7.154099941253662,
        "Tdopp": 0.0658000037074089,
        "Tqop": 1.1247999668121338,
        "Tqopp": 0.0640999972820282,
        "S10": 0.1826000064611435,
        "S12": 0.6212000250816345
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9832759648561478,
        "pmax": 19.499999284744263,
        "qmin": -2.164500020444393,
        "qmax": 9.925500303506851,
        "regulated": 36840,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36840_1_ieeet1",
      "ports": {
        "bus": 36840,
        "speed": 16108,
        "vs": 16111,
        "efd": 16110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36840_1_tgov1",
      "ports": {
        "speed": 16108,
        "pmech": 16109
      },
      "params": {
        "Trate": 23.399999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333163519527,
        "Pvmin": 0.17022547125816345,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36840_1_ieeest",
      "ports": {
        "input": 16108,
        "output": 16111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36842_1_genrou",
      "ports": {
        "bus": 36842,
        "pmech": 16113,
        "efd": 16114,
        "speed": 16112
      },
      "params": {
        "mva": 97.91999816894531,
        "H": 4.358203411102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.482300043106079,
        "Xdp": 0.24529999494552612,
        "Xdpp": 0.17229999601840973,
        "Xq": 1.4674999713897705,
        "Xqp": 0.29989999532699585,
        "Xqpp": 0.17229999601840973,
        "Xl": 0.13289999961853027,
        "Tdop": 8.552800178527832,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.4678000211715698,
        "Tqopp": 0.05209999904036522,
        "S10": 0.08749999850988388,
        "S12": 0.4397999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.826682209968567,
        "pmax": 81.5999984741211,
        "qmin": -9.057600051164627,
        "qmax": 41.53439998626709,
        "regulated": 36842,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "36842_1_ieeet1",
      "ports": {
        "bus": 36842,
        "speed": 16112,
        "vs": 16115,
        "efd": 16114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36842_1_tgov1",
      "ports": {
        "speed": 16112,
        "pmech": 16113
      },
      "params": {
        "Trate": 97.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.15141628682613373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36842_1_ieeest",
      "ports": {
        "input": 16112,
        "output": 16115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36842_2_genrou",
      "ports": {
        "bus": 36842,
        "pmech": 16117,
        "efd": 16118,
        "speed": 16116
      },
      "params": {
        "mva": 97.91999816894531,
        "H": 4.358203411102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.482300043106079,
        "Xdp": 0.24529999494552612,
        "Xdpp": 0.17229999601840973,
        "Xq": 1.4674999713897705,
        "Xqp": 0.29989999532699585,
        "Xqpp": 0.17229999601840973,
        "Xl": 0.13289999961853027,
        "Tdop": 8.552800178527832,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.4678000211715698,
        "Tqopp": 0.05209999904036522,
        "S10": 0.08749999850988388,
        "S12": 0.4397999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.132193624973297,
        "pmax": 81.5999984741211,
        "qmin": -9.057600051164627,
        "qmax": 41.53439998626709,
        "regulated": 36842,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "36842_2_ieeet1",
      "ports": {
        "bus": 36842,
        "speed": 16116,
        "vs": 16119,
        "efd": 16118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36842_2_tgov1",
      "ports": {
        "speed": 16116,
        "pmech": 16117
      },
      "params": {
        "Trate": 97.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.24644805490970612,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36842_2_ieeest",
      "ports": {
        "input": 16116,
        "output": 16119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36842_3_genrou",
      "ports": {
        "bus": 36842,
        "pmech": 16121,
        "efd": 16122,
        "speed": 16120
      },
      "params": {
        "mva": 97.91999816894531,
        "H": 4.358203411102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.482300043106079,
        "Xdp": 0.24529999494552612,
        "Xdpp": 0.17229999601840973,
        "Xq": 1.4674999713897705,
        "Xqp": 0.29989999532699585,
        "Xqpp": 0.17229999601840973,
        "Xl": 0.13289999961853027,
        "Tdop": 8.552800178527832,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.4678000211715698,
        "Tqopp": 0.05209999904036522,
        "S10": 0.08749999850988388,
        "S12": 0.4397999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.148110032081604,
        "pmax": 81.5999984741211,
        "qmin": -9.057600051164627,
        "qmax": 41.53439998626709,
        "regulated": 36842,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "36842_3_ieeet1",
      "ports": {
        "bus": 36842,
        "speed": 16120,
        "vs": 16123,
        "efd": 16122
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36842_3_tgov1",
      "ports": {
        "speed": 16120,
        "pmech": 16121
      },
      "params": {
        "Trate": 97.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.36915963888168335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36842_3_ieeest",
      "ports": {
        "input": 16120,
        "output": 16123
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36842_4_genrou",
      "ports": {
        "bus": 36842,
        "pmech": 16125,
        "efd": 16126,
        "speed": 16124
      },
      "params": {
        "mva": 97.91999816894531,
        "H": 4.358203411102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.482300043106079,
        "Xdp": 0.24529999494552612,
        "Xdpp": 0.17229999601840973,
        "Xq": 1.4674999713897705,
        "Xqp": 0.29989999532699585,
        "Xqpp": 0.17229999601840973,
        "Xl": 0.13289999961853027,
        "Tdop": 8.552800178527832,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.4678000211715698,
        "Tqopp": 0.05209999904036522,
        "S10": 0.08749999850988388,
        "S12": 0.4397999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.34159541130066,
        "pmax": 81.5999984741211,
        "qmin": -9.057600051164627,
        "qmax": 41.53439998626709,
        "regulated": 36842,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "36842_4_ieeet1",
      "ports": {
        "bus": 36842,
        "speed": 16124,
        "vs": 16127,
        "efd": 16126
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36842_4_tgov1",
      "ports": {
        "speed": 16124,
        "pmech": 16125
      },
      "params": {
        "Trate": 97.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.30986106395721436,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36842_4_ieeest",
      "ports": {
        "input": 16124,
        "output": 16127
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36842_5_genrou",
      "ports": {
        "bus": 36842,
        "pmech": 16129,
        "efd": 16130,
        "speed": 16128
      },
      "params": {
        "mva": 97.91999816894531,
        "H": 4.358203411102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.482300043106079,
        "Xdp": 0.24529999494552612,
        "Xdpp": 0.17229999601840973,
        "Xq": 1.4674999713897705,
        "Xqp": 0.29989999532699585,
        "Xqpp": 0.17229999601840973,
        "Xl": 0.13289999961853027,
        "Tdop": 8.552800178527832,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.4678000211715698,
        "Tqopp": 0.05209999904036522,
        "S10": 0.08749999850988388,
        "S12": 0.4397999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.93504726886749,
        "pmax": 81.5999984741211,
        "qmin": -9.057600051164627,
        "qmax": 41.53439998626709,
        "regulated": 36842,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "36842_5_ieeet1",
      "ports": {
        "bus": 36842,
        "speed": 16128,
        "vs": 16131,
        "efd": 16130
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36842_5_tgov1",
      "ports": {
        "speed": 16128,
        "pmech": 16129
      },
      "params": {
        "Trate": 97.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.3669837415218353,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36842_5_ieeest",
      "ports": {
        "input": 16128,
        "output": 16131
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36842_6_genrou",
      "ports": {
        "bus": 36842,
        "pmech": 16133,
        "efd": 16134,
        "speed": 16132
      },
      "params": {
        "mva": 97.91999816894531,
        "H": 4.358203411102295,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.482300043106079,
        "Xdp": 0.24529999494552612,
        "Xdpp": 0.17229999601840973,
        "Xq": 1.4674999713897705,
        "Xqp": 0.29989999532699585,
        "Xqpp": 0.17229999601840973,
        "Xl": 0.13289999961853027,
        "Tdop": 8.552800178527832,
        "Tdopp": 0.05860000103712082,
        "Tqop": 1.4678000211715698,
        "Tqopp": 0.05209999904036522,
        "S10": 0.08749999850988388,
        "S12": 0.4397999942302704
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 25.432851910591125,
        "pmax": 81.5999984741211,
        "qmin": -9.057600051164627,
        "qmax": 41.53439998626709,
        "regulated": 36842,
        "vset": 1.0490000247955322
      }
    },
    {
      "class": "Ieeet1",
      "id": "36842_6_ieeet1",
      "ports": {
        "bus": 36842,
        "speed": 16132,
        "vs": 16135,
        "efd": 16134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36842_6_tgov1",
      "ports": {
        "speed": 16132,
        "pmech": 16133
      },
      "params": {
        "Trate": 97.91999816894531,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2597309350967407,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36842_6_ieeest",
      "ports": {
        "input": 16132,
        "output": 16135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36848_1_genrou",
      "ports": {
        "bus": 36848,
        "pmech": 16137,
        "efd": 16138,
        "speed": 16136
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 3.538433074951172,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.669600009918213,
        "Xdp": 0.20239999890327454,
        "Xdpp": 0.14800000190734863,
        "Xq": 1.593999981880188,
        "Xqp": 0.6308000087738037,
        "Xqpp": 0.14800000190734863,
        "Xl": 0.10909999907016754,
        "Tdop": 8.07759952545166,
        "Tdopp": 0.03689999878406525,
        "Tqop": 1.2402000427246094,
        "Tqopp": 0.050700001418590546,
        "S10": 0.15919999778270721,
        "S12": 0.5533999800682068
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.29297657310962677,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 36848,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36848_1_ieeet1",
      "ports": {
        "bus": 36848,
        "speed": 16136,
        "vs": 16139,
        "efd": 16138
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7720000147819519,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.7249999046325684,
        "E2": 4.966700077056885,
        "Se1": 0.14749999344348907,
        "Se2": 0.41359999775886536,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36848_1_tgov1",
      "ports": {
        "speed": 16136,
        "pmech": 16137
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934673,
        "Pvmin": 0.18780550360679626,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36848_1_ieeest",
      "ports": {
        "input": 16136,
        "output": 16139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36852_1_genrou",
      "ports": {
        "bus": 36852,
        "pmech": 16141,
        "efd": 16142,
        "speed": 16140
      },
      "params": {
        "mva": 285.9599914550781,
        "H": 5.195348739624023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.676900029182434,
        "Xdp": 0.28690001368522644,
        "Xdpp": 0.1889999955892563,
        "Xq": 1.6246000528335571,
        "Xqp": 0.366100013256073,
        "Xqpp": 0.1889999955892563,
        "Xl": 0.1462000012397766,
        "Tdop": 9.357099533081055,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.3806999921798706,
        "Tqopp": 0.07460000365972519,
        "S10": 0.13109999895095825,
        "S12": 0.5212000012397766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 114.85505104064941,
        "pmax": 238.29998970031738,
        "qmin": -26.451298594474792,
        "qmax": 121.29470109939575,
        "regulated": 36850,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "36852_1_ieeet1",
      "ports": {
        "bus": 36852,
        "speed": 16140,
        "vs": 16143,
        "efd": 16142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36852_1_tgov1",
      "ports": {
        "speed": 16140,
        "pmech": 16141
      },
      "params": {
        "Trate": 285.9599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333322216693,
        "Pvmin": 0.40164726972579956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36852_1_ieeest",
      "ports": {
        "input": 16140,
        "output": 16143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36853_1_genrou",
      "ports": {
        "bus": 36853,
        "pmech": 16145,
        "efd": 16146,
        "speed": 16144
      },
      "params": {
        "mva": 285.9599914550781,
        "H": 5.195348739624023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.676900029182434,
        "Xdp": 0.28690001368522644,
        "Xdpp": 0.1889999955892563,
        "Xq": 1.6246000528335571,
        "Xqp": 0.366100013256073,
        "Xqpp": 0.1889999955892563,
        "Xl": 0.1462000012397766,
        "Tdop": 9.357099533081055,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.3806999921798706,
        "Tqopp": 0.07460000365972519,
        "S10": 0.13109999895095825,
        "S12": 0.5212000012397766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 78.36430668830872,
        "pmax": 238.29998970031738,
        "qmin": -26.451298594474792,
        "qmax": 121.29470109939575,
        "regulated": 36850,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "36853_1_ieeet1",
      "ports": {
        "bus": 36853,
        "speed": 16144,
        "vs": 16147,
        "efd": 16146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36853_1_tgov1",
      "ports": {
        "speed": 16144,
        "pmech": 16145
      },
      "params": {
        "Trate": 285.9599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333322216693,
        "Pvmin": 0.2740394175052643,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36853_1_ieeest",
      "ports": {
        "input": 16144,
        "output": 16147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36854_1_genrou",
      "ports": {
        "bus": 36854,
        "pmech": 16149,
        "efd": 16150,
        "speed": 16148
      },
      "params": {
        "mva": 285.9599914550781,
        "H": 5.195348739624023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.676900029182434,
        "Xdp": 0.28690001368522644,
        "Xdpp": 0.1889999955892563,
        "Xq": 1.6246000528335571,
        "Xqp": 0.366100013256073,
        "Xqpp": 0.1889999955892563,
        "Xl": 0.1462000012397766,
        "Tdop": 9.357099533081055,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.3806999921798706,
        "Tqopp": 0.07460000365972519,
        "S10": 0.13109999895095825,
        "S12": 0.5212000012397766
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 41.51409566402435,
        "pmax": 238.29998970031738,
        "qmin": -26.451298594474792,
        "qmax": 121.29470109939575,
        "regulated": 36850,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "36854_1_ieeet1",
      "ports": {
        "bus": 36854,
        "speed": 16148,
        "vs": 16151,
        "efd": 16150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36854_1_tgov1",
      "ports": {
        "speed": 16148,
        "pmech": 16149
      },
      "params": {
        "Trate": 285.9599914550781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333222166929,
        "Pvmin": 0.14517448842525482,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36854_1_ieeest",
      "ports": {
        "input": 16148,
        "output": 16151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "36859_1_gensal",
      "ports": {
        "bus": 36859,
        "pmech": 16153,
        "efd": 16154,
        "speed": 16152
      },
      "params": {
        "mva": 28.079999923706055,
        "H": 1.9515999555587769,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1431000232696533,
        "Xdp": 0.39989998936653137,
        "Xdpp": 0.3393000066280365,
        "Xq": 0.7418000102043152,
        "Xl": 0.12349999696016312,
        "Tdop": 6.0,
        "Tdopp": 0.2485000044107437,
        "Tqopp": 0.13619999587535858,
        "S10": 0.13989999890327454,
        "S12": 0.40950000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.180728554725647,
        "pmax": 23.399999737739563,
        "qmin": -1.1466000229120255,
        "qmax": 8.985599875450134,
        "regulated": 36859,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "36859_1_ieeet1",
      "ports": {
        "bus": 36859,
        "speed": 16152,
        "vs": 16155,
        "efd": 16154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8046998977661133,
        "E2": 3.7395999431610107,
        "Se1": 0.0885000005364418,
        "Se2": 0.40549999475479126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "36859_1_hygov",
      "ports": {
        "speed": 16152,
        "pmech": 16153
      },
      "params": {
        "Trate": 28.079999923706055,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4001885652542114,
        "Tr": 3.4344534873962402,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6646000146865845,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36859_1_ieeest",
      "ports": {
        "input": 16152,
        "output": 16155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "36859_2_gensal",
      "ports": {
        "bus": 36859,
        "pmech": 16157,
        "efd": 16158,
        "speed": 16156
      },
      "params": {
        "mva": 28.079999923706055,
        "H": 1.9515999555587769,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1431000232696533,
        "Xdp": 0.39989998936653137,
        "Xdpp": 0.3393000066280365,
        "Xq": 0.7418000102043152,
        "Xl": 0.12349999696016312,
        "Tdop": 6.0,
        "Tdopp": 0.2485000044107437,
        "Tqopp": 0.13619999587535858,
        "S10": 0.13989999890327454,
        "S12": 0.40950000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.69997975230217,
        "pmax": 23.399999737739563,
        "qmin": -1.1466000229120255,
        "qmax": 8.985599875450134,
        "regulated": 36859,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "36859_2_ieeet1",
      "ports": {
        "bus": 36859,
        "speed": 16156,
        "vs": 16159,
        "efd": 16158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8046998977661133,
        "E2": 3.7395999431610107,
        "Se1": 0.0885000005364418,
        "Se2": 0.40549999475479126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "36859_2_hygov",
      "ports": {
        "speed": 16156,
        "pmech": 16157
      },
      "params": {
        "Trate": 28.079999923706055,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4001885652542114,
        "Tr": 3.4344534873962402,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6646000146865845,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36859_2_ieeest",
      "ports": {
        "input": 16156,
        "output": 16159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "36860_1_gensal",
      "ports": {
        "bus": 36860,
        "pmech": 16161,
        "efd": 16162,
        "speed": 16160
      },
      "params": {
        "mva": 28.079999923706055,
        "H": 1.9515999555587769,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1431000232696533,
        "Xdp": 0.39989998936653137,
        "Xdpp": 0.3393000066280365,
        "Xq": 0.7418000102043152,
        "Xl": 0.12349999696016312,
        "Tdop": 6.0,
        "Tdopp": 0.2485000044107437,
        "Tqopp": 0.13619999587535858,
        "S10": 0.13989999890327454,
        "S12": 0.40950000286102295
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.659126728773117,
        "pmax": 23.399999737739563,
        "qmin": -1.1466000229120255,
        "qmax": 8.985599875450134,
        "regulated": 36860,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "36860_1_ieeet1",
      "ports": {
        "bus": 36860,
        "speed": 16160,
        "vs": 16163,
        "efd": 16162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8046998977661133,
        "E2": 3.7395999431610107,
        "Se1": 0.0885000005364418,
        "Se2": 0.40549999475479126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "36860_1_hygov",
      "ports": {
        "speed": 16160,
        "pmech": 16161
      },
      "params": {
        "Trate": 28.079999923706055,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4001885652542114,
        "Tr": 3.4344534873962402,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6646000146865845,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07199999690055847,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36860_1_ieeest",
      "ports": {
        "input": 16160,
        "output": 16163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36874_1_genrou",
      "ports": {
        "bus": 36874,
        "pmech": 16165,
        "efd": 16166,
        "speed": 16164
      },
      "params": {
        "mva": 792.719970703125,
        "H": 3.32623553276062,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8111000061035156,
        "Xdp": 0.22750000655651093,
        "Xdpp": 0.1656000018119812,
        "Xq": 1.7259000539779663,
        "Xqp": 0.4593000113964081,
        "Xqpp": 0.1656000018119812,
        "Xl": 0.12269999831914902,
        "Tdop": 6.753600120544434,
        "Tdopp": 0.052799999713897705,
        "Tqop": 1.010200023651123,
        "Tqopp": 0.06379999965429306,
        "S10": 0.1834000051021576,
        "S12": 0.6015999913215637
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 193.94989013671875,
        "pmax": 660.5999946594238,
        "qmin": -80.59319853782654,
        "qmax": 307.83960819244385,
        "regulated": 36869,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "36874_1_ieeet1",
      "ports": {
        "bus": 36874,
        "speed": 16164,
        "vs": 16167,
        "efd": 16166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36874_1_tgov1",
      "ports": {
        "speed": 16164,
        "pmech": 16165
      },
      "params": {
        "Trate": 792.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24466381232289314,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36874_1_ieeest",
      "ports": {
        "input": 16164,
        "output": 16167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36880_1_genrou",
      "ports": {
        "bus": 36880,
        "pmech": 16169,
        "efd": 16170,
        "speed": 16168
      },
      "params": {
        "mva": 732.239990234375,
        "H": 3.207305669784546,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2121999263763428,
        "Xdp": 0.36239999532699585,
        "Xdpp": 0.26010000705718994,
        "Xq": 2.0998001098632812,
        "Xqp": 0.30309998989105225,
        "Xqpp": 0.26010000705718994,
        "Xl": 0.19609999656677246,
        "Tdop": 9.35669994354248,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.4564000368118286,
        "Tqopp": 0.07509999722242355,
        "S10": 0.05990000069141388,
        "S12": 0.3547999858856201
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 174.9821662902832,
        "pmax": 610.200023651123,
        "qmin": -74.44440126419067,
        "qmax": 284.3532085418701,
        "regulated": 36877,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "36880_1_ieeet1",
      "ports": {
        "bus": 36880,
        "speed": 16168,
        "vs": 16171,
        "efd": 16170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36880_1_tgov1",
      "ports": {
        "speed": 16168,
        "pmech": 16169
      },
      "params": {
        "Trate": 732.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23896832764148712,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36880_1_ieeest",
      "ports": {
        "input": 16168,
        "output": 16171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36881_1_genrou",
      "ports": {
        "bus": 36881,
        "pmech": 16173,
        "efd": 16174,
        "speed": 16172
      },
      "params": {
        "mva": 732.239990234375,
        "H": 3.207305669784546,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2121999263763428,
        "Xdp": 0.36239999532699585,
        "Xdpp": 0.26010000705718994,
        "Xq": 2.0998001098632812,
        "Xqp": 0.30309998989105225,
        "Xqpp": 0.26010000705718994,
        "Xl": 0.19609999656677246,
        "Tdop": 9.35669994354248,
        "Tdopp": 0.050999999046325684,
        "Tqop": 1.4564000368118286,
        "Tqopp": 0.07509999722242355,
        "S10": 0.05990000069141388,
        "S12": 0.3547999858856201
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 106.86501264572144,
        "pmax": 610.200023651123,
        "qmin": -74.44440126419067,
        "qmax": 284.3532085418701,
        "regulated": 36877,
        "vset": 1.055999994277954
      }
    },
    {
      "class": "Ieeet1",
      "id": "36881_1_ieeet1",
      "ports": {
        "bus": 36881,
        "speed": 16172,
        "vs": 16175,
        "efd": 16174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36881_1_tgov1",
      "ports": {
        "speed": 16172,
        "pmech": 16173
      },
      "params": {
        "Trate": 732.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14594261348247528,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36881_1_ieeest",
      "ports": {
        "input": 16172,
        "output": 16175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36892_1_genrou",
      "ports": {
        "bus": 36892,
        "pmech": 16177,
        "efd": 16178,
        "speed": 16176
      },
      "params": {
        "mva": 1560.0,
        "H": 2.89103627204895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.41909998655319214,
        "Xdpp": 0.29989999532699585,
        "Xq": 1.9019999504089355,
        "Xqp": 0.5906999707221985,
        "Xqpp": 0.29989999532699585,
        "Xl": 0.22699999809265137,
        "Tdop": 7.652699947357178,
        "Tdopp": 0.05040000006556511,
        "Tqop": 1.1500999927520752,
        "Tqopp": 0.058800000697374344,
        "S10": 0.18719999492168427,
        "S12": 0.6092000007629395
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 245.40586471557617,
        "pmax": 1300.0,
        "qmin": -158.59999656677246,
        "qmax": 605.8000087738037,
        "regulated": 36889,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "36892_1_ieeet1",
      "ports": {
        "bus": 36892,
        "speed": 16176,
        "vs": 16179,
        "efd": 16178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36892_1_tgov1",
      "ports": {
        "speed": 16176,
        "pmech": 16177
      },
      "params": {
        "Trate": 1560.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15731145174075395,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36892_1_ieeest",
      "ports": {
        "input": 16176,
        "output": 16179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36893_1_genrou",
      "ports": {
        "bus": 36893,
        "pmech": 16181,
        "efd": 16182,
        "speed": 16180
      },
      "params": {
        "mva": 1560.0,
        "H": 2.89103627204895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.41909998655319214,
        "Xdpp": 0.29989999532699585,
        "Xq": 1.9019999504089355,
        "Xqp": 0.5906999707221985,
        "Xqpp": 0.29989999532699585,
        "Xl": 0.22699999809265137,
        "Tdop": 7.652699947357178,
        "Tdopp": 0.05040000006556511,
        "Tqop": 1.1500999927520752,
        "Tqopp": 0.058800000697374344,
        "S10": 0.18719999492168427,
        "S12": 0.6092000007629395
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 170.31540870666504,
        "pmax": 1300.0,
        "qmin": -158.59999656677246,
        "qmax": 605.8000087738037,
        "regulated": 36889,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "36893_1_ieeet1",
      "ports": {
        "bus": 36893,
        "speed": 16180,
        "vs": 16183,
        "efd": 16182
      },
      "params": {
        "Tr": 0.0,
