        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36893_1_tgov1",
      "ports": {
        "speed": 16180,
        "pmech": 16181
      },
      "params": {
        "Trate": 1560.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10917654404273397,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36893_1_ieeest",
      "ports": {
        "input": 16180,
        "output": 16183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36900_1_genrou",
      "ports": {
        "bus": 36900,
        "pmech": 16185,
        "efd": 16186,
        "speed": 16184
      },
      "params": {
        "mva": 276.4800109863281,
        "H": 4.6844868659973145,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1396000385284424,
        "Xdp": 0.358599990606308,
        "Xdpp": 0.30329999327659607,
        "Xq": 1.9979000091552734,
        "Xqp": 0.5353999733924866,
        "Xqpp": 0.30329999327659607,
        "Xl": 0.23739999532699585,
        "Tdop": 6.1178998947143555,
        "Tdopp": 0.06949999928474426,
        "Tqop": 0.49709999561309814,
        "Tqopp": 0.08569999784231186,
        "S10": 0.006399999838322401,
        "S12": 0.3276999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.354286193847656,
        "pmax": 230.3999900817871,
        "qmin": -25.574401021003723,
        "qmax": 117.27360486984253,
        "regulated": 36896,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "36900_1_ieeet1",
      "ports": {
        "bus": 36900,
        "speed": 16184,
        "vs": 16187,
        "efd": 16186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36900_1_tgov1",
      "ports": {
        "speed": 16184,
        "pmech": 16185
      },
      "params": {
        "Trate": 276.4800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.19659391045570374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36900_1_ieeest",
      "ports": {
        "input": 16184,
        "output": 16187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36901_1_genrou",
      "ports": {
        "bus": 36901,
        "pmech": 16189,
        "efd": 16190,
        "speed": 16188
      },
      "params": {
        "mva": 276.4800109863281,
        "H": 4.6844868659973145,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1396000385284424,
        "Xdp": 0.358599990606308,
        "Xdpp": 0.30329999327659607,
        "Xq": 1.9979000091552734,
        "Xqp": 0.5353999733924866,
        "Xqpp": 0.30329999327659607,
        "Xl": 0.23739999532699585,
        "Tdop": 6.1178998947143555,
        "Tdopp": 0.06949999928474426,
        "Tqop": 0.49709999561309814,
        "Tqopp": 0.08569999784231186,
        "S10": 0.006399999838322401,
        "S12": 0.3276999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 84.21968221664429,
        "pmax": 230.3999900817871,
        "qmin": -25.574401021003723,
        "qmax": 117.27360486984253,
        "regulated": 36896,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "36901_1_ieeet1",
      "ports": {
        "bus": 36901,
        "speed": 16188,
        "vs": 16191,
        "efd": 16190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36901_1_tgov1",
      "ports": {
        "speed": 16188,
        "pmech": 16189
      },
      "params": {
        "Trate": 276.4800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.30461400747299194,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36901_1_ieeest",
      "ports": {
        "input": 16188,
        "output": 16191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36902_1_genrou",
      "ports": {
        "bus": 36902,
        "pmech": 16193,
        "efd": 16194,
        "speed": 16192
      },
      "params": {
        "mva": 276.4800109863281,
        "H": 4.6844868659973145,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1396000385284424,
        "Xdp": 0.358599990606308,
        "Xdpp": 0.30329999327659607,
        "Xq": 1.9979000091552734,
        "Xqp": 0.5353999733924866,
        "Xqpp": 0.30329999327659607,
        "Xl": 0.23739999532699585,
        "Tdop": 6.1178998947143555,
        "Tdopp": 0.06949999928474426,
        "Tqop": 0.49709999561309814,
        "Tqopp": 0.08569999784231186,
        "S10": 0.006399999838322401,
        "S12": 0.3276999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 73.35272431373596,
        "pmax": 230.3999900817871,
        "qmin": -25.574401021003723,
        "qmax": 117.27360486984253,
        "regulated": 36902,
        "vset": 1.0255000591278076
      }
    },
    {
      "class": "Ieeet1",
      "id": "36902_1_ieeet1",
      "ports": {
        "bus": 36902,
        "speed": 16192,
        "vs": 16195,
        "efd": 16194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36902_1_tgov1",
      "ports": {
        "speed": 16192,
        "pmech": 16193
      },
      "params": {
        "Trate": 276.4800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.26530933380126953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36902_1_ieeest",
      "ports": {
        "input": 16192,
        "output": 16195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36903_1_genrou",
      "ports": {
        "bus": 36903,
        "pmech": 16197,
        "efd": 16198,
        "speed": 16196
      },
      "params": {
        "mva": 276.4800109863281,
        "H": 4.6844868659973145,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1396000385284424,
        "Xdp": 0.358599990606308,
        "Xdpp": 0.30329999327659607,
        "Xq": 1.9979000091552734,
        "Xqp": 0.5353999733924866,
        "Xqpp": 0.30329999327659607,
        "Xl": 0.23739999532699585,
        "Tdop": 6.1178998947143555,
        "Tdopp": 0.06949999928474426,
        "Tqop": 0.49709999561309814,
        "Tqopp": 0.08569999784231186,
        "S10": 0.006399999838322401,
        "S12": 0.3276999890804291
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.87816023826599,
        "pmax": 230.3999900817871,
        "qmin": -25.574401021003723,
        "qmax": 117.27360486984253,
        "regulated": 36896,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "36903_1_ieeet1",
      "ports": {
        "bus": 36903,
        "speed": 16196,
        "vs": 16199,
        "efd": 16198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36903_1_tgov1",
      "ports": {
        "speed": 16196,
        "pmech": 16197
      },
      "params": {
        "Trate": 276.4800109863281,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.2780604660511017,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36903_1_ieeest",
      "ports": {
        "input": 16196,
        "output": 16199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "36906_1_regca",
      "ports": {
        "bus": 36906,
        "iqcmd": 16201,
        "ipcmd": 16200,
        "pbranch": 16202,
        "qbranch": 16203
      },
      "params": {
        "mva": 4.800000190734863,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03999999910593033,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.6906333845108747,
        "pmax": 3.999999910593033,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 36906,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "36906_1_reecb",
      "ports": {
        "bus": 36906,
        "pe": 16202,
        "qgen": 16203,
        "iqcmd": 16201,
        "ipcmd": 16200
      },
      "params": {
        "mva": 4.800000190734863,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "36911_1_genrou",
      "ports": {
        "bus": 36911,
        "pmech": 16205,
        "efd": 16206,
        "speed": 16204
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 5.829771041870117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2818000316619873,
        "Xdp": 0.2603999972343445,
        "Xdpp": 0.18870000541210175,
        "Xq": 1.2325999736785889,
        "Xqp": 0.3037000000476837,
        "Xqpp": 0.18870000541210175,
        "Xl": 0.14059999585151672,
        "Tdop": 6.216300010681152,
        "Tdopp": 0.03759999945759773,
        "Tqop": 0.7670999765396118,
        "Tqopp": 0.06989999860525131,
        "S10": 0.1835000067949295,
        "S12": 0.6019999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49434369429945946,
        "pmax": 2.6000000536441803,
        "qmin": -0.317199993878603,
        "qmax": 1.2116000056266785,
        "regulated": 36911,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36911_1_ieeet1",
      "ports": {
        "bus": 36911,
        "speed": 16204,
        "vs": 16207,
        "efd": 16206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36911_1_tgov1",
      "ports": {
        "speed": 16204,
        "pmech": 16205
      },
      "params": {
        "Trate": 3.119999885559082,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934671,
        "Pvmin": 0.15844349563121796,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36911_1_ieeest",
      "ports": {
        "input": 16204,
        "output": 16207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36918_1_genrou",
      "ports": {
        "bus": 36918,
        "pmech": 16209,
        "efd": 16210,
        "speed": 16208
      },
      "params": {
        "mva": 257.6400146484375,
        "H": 5.612765312194824,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2913999557495117,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.2142000049352646,
        "Xq": 2.120500087738037,
        "Xqp": 0.5891000032424927,
        "Xqpp": 0.2142000049352646,
        "Xl": 0.1664000004529953,
        "Tdop": 8.094300270080566,
        "Tdopp": 0.06960000097751617,
        "Tqop": 0.9459999799728394,
        "Tqopp": 0.05490000173449516,
        "S10": 0.19460000097751617,
        "S12": 0.5667999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 47.65535593032837,
        "pmax": 214.70000743865967,
        "qmin": -23.831699788570404,
        "qmax": 109.28230285644531,
        "regulated": 36914,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "36918_1_ieeet1",
      "ports": {
        "bus": 36918,
        "speed": 16208,
        "vs": 16211,
        "efd": 16210
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36918_1_tgov1",
      "ports": {
        "speed": 16208,
        "pmech": 16209
      },
      "params": {
        "Trate": 257.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148254489,
        "Pvmin": 0.1849687695503235,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36918_1_ieeest",
      "ports": {
        "input": 16208,
        "output": 16211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36919_1_genrou",
      "ports": {
        "bus": 36919,
        "pmech": 16213,
        "efd": 16214,
        "speed": 16212
      },
      "params": {
        "mva": 257.6400146484375,
        "H": 5.612765312194824,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2913999557495117,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.2142000049352646,
        "Xq": 2.120500087738037,
        "Xqp": 0.5891000032424927,
        "Xqpp": 0.2142000049352646,
        "Xl": 0.1664000004529953,
        "Tdop": 8.094300270080566,
        "Tdopp": 0.06960000097751617,
        "Tqop": 0.9459999799728394,
        "Tqopp": 0.05490000173449516,
        "S10": 0.19460000097751617,
        "S12": 0.5667999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 76.49953961372375,
        "pmax": 214.70000743865967,
        "qmin": -23.831699788570404,
        "qmax": 109.28230285644531,
        "regulated": 36914,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "36919_1_ieeet1",
      "ports": {
        "bus": 36919,
        "speed": 16212,
        "vs": 16215,
        "efd": 16214
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36919_1_tgov1",
      "ports": {
        "speed": 16212,
        "pmech": 16213
      },
      "params": {
        "Trate": 257.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148254491,
        "Pvmin": 0.2969241440296173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36919_1_ieeest",
      "ports": {
        "input": 16212,
        "output": 16215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36920_1_genrou",
      "ports": {
        "bus": 36920,
        "pmech": 16217,
        "efd": 16218,
        "speed": 16216
      },
      "params": {
        "mva": 257.6400146484375,
        "H": 5.612765312194824,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2913999557495117,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.2142000049352646,
        "Xq": 2.120500087738037,
        "Xqp": 0.5891000032424927,
        "Xqpp": 0.2142000049352646,
        "Xl": 0.1664000004529953,
        "Tdop": 8.094300270080566,
        "Tdopp": 0.06960000097751617,
        "Tqop": 0.9459999799728394,
        "Tqopp": 0.05490000173449516,
        "S10": 0.19460000097751617,
        "S12": 0.5667999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 92.64844059944153,
        "pmax": 214.70000743865967,
        "qmin": -23.831699788570404,
        "qmax": 109.28230285644531,
        "regulated": 36920,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "36920_1_ieeet1",
      "ports": {
        "bus": 36920,
        "speed": 16216,
        "vs": 16219,
        "efd": 16218
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36920_1_tgov1",
      "ports": {
        "speed": 16216,
        "pmech": 16217
      },
      "params": {
        "Trate": 257.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148254491,
        "Pvmin": 0.35960423946380615,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36920_1_ieeest",
      "ports": {
        "input": 16216,
        "output": 16219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36921_1_genrou",
      "ports": {
        "bus": 36921,
        "pmech": 16221,
        "efd": 16222,
        "speed": 16220
      },
      "params": {
        "mva": 257.6400146484375,
        "H": 5.612765312194824,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2913999557495117,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.2142000049352646,
        "Xq": 2.120500087738037,
        "Xqp": 0.5891000032424927,
        "Xqpp": 0.2142000049352646,
        "Xl": 0.1664000004529953,
        "Tdop": 8.094300270080566,
        "Tdopp": 0.06960000097751617,
        "Tqop": 0.9459999799728394,
        "Tqopp": 0.05490000173449516,
        "S10": 0.19460000097751617,
        "S12": 0.5667999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.0694990158081,
        "pmax": 214.70000743865967,
        "qmin": -23.831699788570404,
        "qmax": 109.28230285644531,
        "regulated": 36914,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "36921_1_ieeet1",
      "ports": {
        "bus": 36921,
        "speed": 16220,
        "vs": 16223,
        "efd": 16222
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36921_1_tgov1",
      "ports": {
        "speed": 16220,
        "pmech": 16221
      },
      "params": {
        "Trate": 257.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148254489,
        "Pvmin": 0.291373610496521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36921_1_ieeest",
      "ports": {
        "input": 16220,
        "output": 16223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36922_1_genrou",
      "ports": {
        "bus": 36922,
        "pmech": 16225,
        "efd": 16226,
        "speed": 16224
      },
      "params": {
        "mva": 257.6400146484375,
        "H": 5.612765312194824,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2913999557495117,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.2142000049352646,
        "Xq": 2.120500087738037,
        "Xqp": 0.5891000032424927,
        "Xqpp": 0.2142000049352646,
        "Xl": 0.1664000004529953,
        "Tdop": 8.094300270080566,
        "Tdopp": 0.06960000097751617,
        "Tqop": 0.9459999799728394,
        "Tqopp": 0.05490000173449516,
        "S10": 0.19460000097751617,
        "S12": 0.5667999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.959200859069824,
        "pmax": 214.70000743865967,
        "qmin": -23.831699788570404,
        "qmax": 109.28230285644531,
        "regulated": 36914,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "36922_1_ieeet1",
      "ports": {
        "bus": 36922,
        "speed": 16224,
        "vs": 16227,
        "efd": 16226
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36922_1_tgov1",
      "ports": {
        "speed": 16224,
        "pmech": 16225
      },
      "params": {
        "Trate": 257.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333148254491,
        "Pvmin": 0.12016456574201584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36922_1_ieeest",
      "ports": {
        "input": 16224,
        "output": 16227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36923_1_genrou",
      "ports": {
        "bus": 36923,
        "pmech": 16229,
        "efd": 16230,
        "speed": 16228
      },
      "params": {
        "mva": 257.6400146484375,
        "H": 5.612765312194824,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2913999557495117,
        "Xdp": 0.2773999869823456,
        "Xdpp": 0.2142000049352646,
        "Xq": 2.120500087738037,
        "Xqp": 0.5891000032424927,
        "Xqpp": 0.2142000049352646,
        "Xl": 0.1664000004529953,
        "Tdop": 8.094300270080566,
        "Tdopp": 0.06960000097751617,
        "Tqop": 0.9459999799728394,
        "Tqopp": 0.05490000173449516,
        "S10": 0.19460000097751617,
        "S12": 0.5667999982833862
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 97.91001081466675,
        "pmax": 214.70000743865967,
        "qmin": -23.831699788570404,
        "qmax": 109.28230285644531,
        "regulated": 36914,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "36923_1_ieeet1",
      "ports": {
        "bus": 36923,
        "speed": 16228,
        "vs": 16231,
        "efd": 16230
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36923_1_tgov1",
      "ports": {
        "speed": 16228,
        "pmech": 16229
      },
      "params": {
        "Trate": 257.6400146484375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333314825449,
        "Pvmin": 0.3800264000892639,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36923_1_ieeest",
      "ports": {
        "input": 16228,
        "output": 16231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36926_1_genrou",
      "ports": {
        "bus": 36926,
        "pmech": 16233,
        "efd": 16234,
        "speed": 16232
      },
      "params": {
        "mva": 19.559999465942383,
        "H": 7.818115711212158,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9958000183105469,
        "Xdp": 0.34599998593330383,
        "Xdpp": 0.2502000033855438,
        "Xq": 1.8818999528884888,
        "Xqp": 0.6869000196456909,
        "Xqpp": 0.2502000033855438,
        "Xl": 0.19499999284744263,
        "Tdop": 8.176899909973145,
        "Tdopp": 0.065700002014637,
        "Tqop": 1.4769999980926514,
        "Tqopp": 0.08160000294446945,
        "S10": 0.04569999873638153,
        "S12": 0.41110000014305115
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.589450478553772,
        "pmax": 16.300000250339508,
        "qmin": -1.809299923479557,
        "qmax": 8.296699821949005,
        "regulated": 36926,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "36926_1_ieeet1",
      "ports": {
        "bus": 36926,
        "speed": 16232,
        "vs": 16235,
        "efd": 16234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36926_1_tgov1",
      "ports": {
        "speed": 16232,
        "pmech": 16233
      },
      "params": {
        "Trate": 19.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.388008713722229,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36926_1_ieeest",
      "ports": {
        "input": 16232,
        "output": 16235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36928_1_genrou",
      "ports": {
        "bus": 36928,
        "pmech": 16237,
        "efd": 16238,
        "speed": 16236
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.616727113723755,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.349299907684326,
        "Xdp": 0.23909999430179596,
        "Xdpp": 0.1737000048160553,
        "Xq": 2.2274999618530273,
        "Xqp": 0.633400022983551,
        "Xqpp": 0.1737000048160553,
        "Xl": 0.1289999932050705,
        "Tdop": 8.318300247192383,
        "Tdopp": 0.05299999937415123,
        "Tqop": 0.8745999932289124,
        "Tqopp": 0.07959999889135361,
        "S10": 0.11240000277757645,
        "S12": 0.45989999175071716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9257268160581589,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 36928,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36928_1_ieeet1",
      "ports": {
        "bus": 36928,
        "speed": 16236,
        "vs": 16239,
        "efd": 16238
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6060000061988831,
        "Kf": 0.09309999644756317,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.692199945449829,
        "E2": 4.922900199890137,
        "Se1": 0.04190000146627426,
        "Se2": 0.29499998688697815,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36928_1_tgov1",
      "ports": {
        "speed": 16236,
        "pmech": 16237
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2857181429862976,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36928_1_ieeest",
      "ports": {
        "input": 16236,
        "output": 16239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36928_2_genrou",
      "ports": {
        "bus": 36928,
        "pmech": 16241,
        "efd": 16242,
        "speed": 16240
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.616727113723755,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.349299907684326,
        "Xdp": 0.23909999430179596,
        "Xdpp": 0.1737000048160553,
        "Xq": 2.2274999618530273,
        "Xqp": 0.633400022983551,
        "Xqpp": 0.1737000048160553,
        "Xl": 0.1289999932050705,
        "Tdop": 8.318300247192383,
        "Tdopp": 0.05299999937415123,
        "Tqop": 0.8745999932289124,
        "Tqopp": 0.07959999889135361,
        "S10": 0.11240000277757645,
        "S12": 0.45989999175071716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.777573836967349,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 36928,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36928_2_ieeet1",
      "ports": {
        "bus": 36928,
        "speed": 16240,
        "vs": 16243,
        "efd": 16242
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6060000061988831,
        "Kf": 0.09309999644756317,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.692199945449829,
        "E2": 4.922900199890137,
        "Se1": 0.04190000146627426,
        "Se2": 0.29499998688697815,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36928_2_tgov1",
      "ports": {
        "speed": 16240,
        "pmech": 16241
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2399919182062149,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36928_2_ieeest",
      "ports": {
        "input": 16240,
        "output": 16243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36928_3_genrou",
      "ports": {
        "bus": 36928,
        "pmech": 16245,
        "efd": 16246,
        "speed": 16244
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.616727113723755,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.349299907684326,
        "Xdp": 0.23909999430179596,
        "Xdpp": 0.1737000048160553,
        "Xq": 2.2274999618530273,
        "Xqp": 0.633400022983551,
        "Xqpp": 0.1737000048160553,
        "Xl": 0.1289999932050705,
        "Tdop": 8.318300247192383,
        "Tdopp": 0.05299999937415123,
        "Tqop": 0.8745999932289124,
        "Tqopp": 0.07959999889135361,
        "S10": 0.11240000277757645,
        "S12": 0.45989999175071716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.92695327475667,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 36928,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36928_3_ieeet1",
      "ports": {
        "bus": 36928,
        "speed": 16244,
        "vs": 16247,
        "efd": 16246
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6060000061988831,
        "Kf": 0.09309999644756317,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.692199945449829,
        "E2": 4.922900199890137,
        "Se1": 0.04190000146627426,
        "Se2": 0.29499998688697815,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36928_3_tgov1",
      "ports": {
        "speed": 16244,
        "pmech": 16245
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2860966920852661,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36928_3_ieeest",
      "ports": {
        "input": 16244,
        "output": 16247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36928_4_genrou",
      "ports": {
        "bus": 36928,
        "pmech": 16249,
        "efd": 16250,
        "speed": 16248
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.616727113723755,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.349299907684326,
        "Xdp": 0.23909999430179596,
        "Xdpp": 0.1737000048160553,
        "Xq": 2.2274999618530273,
        "Xqp": 0.633400022983551,
        "Xqpp": 0.1737000048160553,
        "Xl": 0.1289999932050705,
        "Tdop": 8.318300247192383,
        "Tdopp": 0.05299999937415123,
        "Tqop": 0.8745999932289124,
        "Tqopp": 0.07959999889135361,
        "S10": 0.11240000277757645,
        "S12": 0.45989999175071716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0958882048726082,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 36928,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36928_4_ieeet1",
      "ports": {
        "bus": 36928,
        "speed": 16248,
        "vs": 16251,
        "efd": 16250
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6060000061988831,
        "Kf": 0.09309999644756317,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.692199945449829,
        "E2": 4.922900199890137,
        "Se1": 0.04190000146627426,
        "Se2": 0.29499998688697815,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36928_4_tgov1",
      "ports": {
        "speed": 16248,
        "pmech": 16249
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33823710680007935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36928_4_ieeest",
      "ports": {
        "input": 16248,
        "output": 16251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36931_1_genrou",
      "ports": {
        "bus": 36931,
        "pmech": 16253,
        "efd": 16254,
        "speed": 16252
      },
      "params": {
        "mva": 39.119998931884766,
        "H": 6.895462989807129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.517400026321411,
        "Xdp": 0.25609999895095825,
        "Xdpp": 0.14509999752044678,
        "Xq": 2.302799940109253,
        "Xqp": 0.49720001220703125,
        "Xqpp": 0.14509999752044678,
        "Xl": 0.1111999973654747,
        "Tdop": 7.4822001457214355,
        "Tdopp": 0.056699998676776886,
        "Tqop": 0.98580002784729,
        "Tqopp": 0.0851999968290329,
        "S10": 0.14830000698566437,
        "S12": 0.7282999753952026
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.869806706905365,
        "pmax": 32.600000500679016,
        "qmin": -3.618599846959114,
        "qmax": 16.59339964389801,
        "regulated": 36931,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36931_1_ieeet1",
      "ports": {
        "bus": 36931,
        "speed": 16252,
        "vs": 16255,
        "efd": 16254
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36931_1_tgov1",
      "ports": {
        "speed": 16252,
        "pmech": 16253
      },
      "params": {
        "Trate": 39.119998931884766,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4056699275970459,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36931_1_ieeest",
      "ports": {
        "input": 16252,
        "output": 16255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36935_1_genrou",
      "ports": {
        "bus": 36935,
        "pmech": 16257,
        "efd": 16258,
        "speed": 16256
      },
      "params": {
        "mva": 21.780000686645508,
        "H": 1.0943866968154907,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7446999549865723,
        "Xdp": 0.26660001277923584,
        "Xdpp": 0.19300000369548798,
        "Xq": 1.6640000343322754,
        "Xqp": 0.38040000200271606,
        "Xqpp": 0.19300000369548798,
        "Xl": 0.14399999380111694,
        "Tdop": 7.192399978637695,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.0887999534606934,
        "Tqopp": 0.07199999690055847,
        "S10": 0.03189999982714653,
        "S12": 0.298799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.873529732227325,
        "pmax": 18.150000274181366,
        "qmin": -2.214300073683262,
        "qmax": 8.45789983868599,
        "regulated": 36935,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "36935_1_ieeet1",
      "ports": {
        "bus": 36935,
        "speed": 16256,
        "vs": 16259,
        "efd": 16258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36935_1_tgov1",
      "ports": {
        "speed": 16256,
        "pmech": 16257
      },
      "params": {
        "Trate": 21.780000686645508,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333196499901,
        "Pvmin": 0.4074164032936096,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36935_1_ieeest",
      "ports": {
        "input": 16256,
        "output": 16259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36936_1_genrou",
      "ports": {
        "bus": 36936,
        "pmech": 16261,
        "efd": 16262,
        "speed": 16260
      },
      "params": {
        "mva": 21.780000686645508,
        "H": 1.0943866968154907,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7446999549865723,
        "Xdp": 0.26660001277923584,
        "Xdpp": 0.19300000369548798,
        "Xq": 1.6640000343322754,
        "Xqp": 0.38040000200271606,
        "Xqpp": 0.19300000369548798,
        "Xl": 0.14399999380111694,
        "Tdop": 7.192399978637695,
        "Tdopp": 0.05779999867081642,
        "Tqop": 1.0887999534606934,
        "Tqopp": 0.07199999690055847,
        "S10": 0.03189999982714653,
        "S12": 0.298799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.840660467743874,
        "pmax": 18.150000274181366,
        "qmin": -2.214300073683262,
        "qmax": 8.45789983868599,
        "regulated": 36936,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "36936_1_ieeet1",
      "ports": {
        "bus": 36936,
        "speed": 16260,
        "vs": 16263,
        "efd": 16262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36936_1_tgov1",
      "ports": {
        "speed": 16260,
        "pmech": 16261
      },
      "params": {
        "Trate": 21.780000686645508,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333196499901,
        "Pvmin": 0.22225253283977509,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36936_1_ieeest",
      "ports": {
        "input": 16260,
        "output": 16263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36948_1_genrou",
      "ports": {
        "bus": 36948,
        "pmech": 16265,
        "efd": 16266,
        "speed": 16264
      },
      "params": {
        "mva": 271.32000732421875,
        "H": 5.34581184387207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8941999673843384,
        "Xdp": 0.3662000000476837,
        "Xdpp": 0.23109999299049377,
        "Xq": 1.7999000549316406,
        "Xqp": 0.6159999966621399,
        "Xqpp": 0.23109999299049377,
        "Xl": 0.17980000376701355,
        "Tdop": 9.289600372314453,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.692300021648407,
        "Tqopp": 0.09749999642372131,
        "S10": 0.04360000044107437,
        "S12": 0.25
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.5841726064682,
        "pmax": 226.09999179840088,
        "qmin": -25.09709894657135,
        "qmax": 115.08489847183228,
        "regulated": 36945,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "36948_1_ieeet1",
      "ports": {
        "bus": 36948,
        "speed": 16264,
        "vs": 16267,
        "efd": 16266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36948_1_tgov1",
      "ports": {
        "speed": 16264,
        "pmech": 16265
      },
      "params": {
        "Trate": 271.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332806091908,
        "Pvmin": 0.13115203380584717,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36948_1_ieeest",
      "ports": {
        "input": 16264,
        "output": 16267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36949_1_genrou",
      "ports": {
        "bus": 36949,
        "pmech": 16269,
        "efd": 16270,
        "speed": 16268
      },
      "params": {
        "mva": 271.32000732421875,
        "H": 5.34581184387207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8941999673843384,
        "Xdp": 0.3662000000476837,
        "Xdpp": 0.23109999299049377,
        "Xq": 1.7999000549316406,
        "Xqp": 0.6159999966621399,
        "Xqpp": 0.23109999299049377,
        "Xl": 0.17980000376701355,
        "Tdop": 9.289600372314453,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.692300021648407,
        "Tqopp": 0.09749999642372131,
        "S10": 0.04360000044107437,
        "S12": 0.25
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 56.179386377334595,
        "pmax": 226.09999179840088,
        "qmin": -25.09709894657135,
        "qmax": 115.08489847183228,
        "regulated": 36949,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36949_1_ieeet1",
      "ports": {
        "bus": 36949,
        "speed": 16268,
        "vs": 16271,
        "efd": 16270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36949_1_tgov1",
      "ports": {
        "speed": 16268,
        "pmech": 16269
      },
      "params": {
        "Trate": 271.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332806091909,
        "Pvmin": 0.20705950260162354,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36949_1_ieeest",
      "ports": {
        "input": 16268,
        "output": 16271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36950_1_genrou",
      "ports": {
        "bus": 36950,
        "pmech": 16273,
        "efd": 16274,
        "speed": 16272
      },
      "params": {
        "mva": 271.32000732421875,
        "H": 5.34581184387207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8941999673843384,
        "Xdp": 0.3662000000476837,
        "Xdpp": 0.23109999299049377,
        "Xq": 1.7999000549316406,
        "Xqp": 0.6159999966621399,
        "Xqpp": 0.23109999299049377,
        "Xl": 0.17980000376701355,
        "Tdop": 9.289600372314453,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.692300021648407,
        "Tqopp": 0.09749999642372131,
        "S10": 0.04360000044107437,
        "S12": 0.25
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.686840772628784,
        "pmax": 226.09999179840088,
        "qmin": -25.09709894657135,
        "qmax": 115.08489847183228,
        "regulated": 36945,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "36950_1_ieeet1",
      "ports": {
        "bus": 36950,
        "speed": 16272,
        "vs": 16275,
        "efd": 16274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36950_1_tgov1",
      "ports": {
        "speed": 16272,
        "pmech": 16273
      },
      "params": {
        "Trate": 271.32000732421875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332806091907,
        "Pvmin": 0.1462731808423996,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36950_1_ieeest",
      "ports": {
        "input": 16272,
        "output": 16275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "36953_1_gensal",
      "ports": {
        "bus": 36953,
        "pmech": 16277,
        "efd": 16278,
        "speed": 16276
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.3125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2943999767303467,
        "Xdp": 0.33809998631477356,
        "Xdpp": 0.3330000042915344,
        "Xq": 0.840499997138977,
        "Xl": 0.14669999480247498,
        "Tdop": 6.0,
        "Tdopp": 0.3271999955177307,
        "Tqopp": 0.2434999942779541,
        "S10": 0.2847000062465668,
        "S12": 0.7347999811172485
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.45490269549191,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 36953,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "36953_1_ieeet1",
      "ports": {
        "bus": 36953,
        "speed": 16276,
        "vs": 16279,
        "efd": 16278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "36953_1_hygov",
      "ports": {
        "speed": 16276,
        "pmech": 16277
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.3287773132324219,
        "Tr": 7.4249348640441895,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.575700044631958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36953_1_ieeest",
      "ports": {
        "input": 16276,
        "output": 16279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "36953_2_gensal",
      "ports": {
        "bus": 36953,
        "pmech": 16281,
        "efd": 16282,
        "speed": 16280
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.3125,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2943999767303467,
        "Xdp": 0.33809998631477356,
        "Xdpp": 0.3330000042915344,
        "Xq": 0.840499997138977,
        "Xl": 0.14669999480247498,
        "Tdop": 6.0,
        "Tdopp": 0.3271999955177307,
        "Tqopp": 0.2434999942779541,
        "S10": 0.2847000062465668,
        "S12": 0.7347999811172485
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12950774980708957,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 36953,
        "vset": 1.034500002861023
      }
    },
    {
      "class": "Ieeet1",
      "id": "36953_2_ieeet1",
      "ports": {
        "bus": 36953,
        "speed": 16280,
        "vs": 16283,
        "efd": 16282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "36953_2_hygov",
      "ports": {
        "speed": 16280,
        "pmech": 16281
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.3287773132324219,
        "Tr": 7.4249348640441895,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.575700044631958,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0706000030040741,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36953_2_ieeest",
      "ports": {
        "input": 16280,
        "output": 16283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36956_2_genrou",
      "ports": {
        "bus": 36956,
        "pmech": 16285,
        "efd": 16286,
        "speed": 16284
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 5.270020961761475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.111799955368042,
        "Xdp": 0.2728999853134155,
        "Xdpp": 0.19740000367164612,
        "Xq": 2.0062999725341797,
        "Xqp": 0.22540000081062317,
        "Xqpp": 0.19740000367164612,
        "Xl": 0.14740000665187836,
        "Tdop": 4.952000141143799,
        "Tdopp": 0.03790000081062317,
        "Tqop": 0.5597000122070312,
        "Tqopp": 0.04800000041723251,
        "S10": 0.094200000166893,
        "S12": 0.42340001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14099578838795424,
        "pmax": 0.6000000052154064,
        "qmin": -0.07319999858736992,
        "qmax": 0.279600010253489,
        "regulated": 36956,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36956_2_ieeet1",
      "ports": {
        "bus": 36956,
        "speed": 16284,
        "vs": 16287,
        "efd": 16286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36956_2_tgov1",
      "ports": {
        "speed": 16284,
        "pmech": 16285
      },
      "params": {
        "Trate": 0.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19582746922969818,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36956_2_ieeest",
      "ports": {
        "input": 16284,
        "output": 16287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36957_1_genrou",
      "ports": {
        "bus": 36957,
        "pmech": 16289,
        "efd": 16290,
        "speed": 16288
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 5.270020961761475,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.111799955368042,
        "Xdp": 0.2728999853134155,
        "Xdpp": 0.19740000367164612,
        "Xq": 2.0062999725341797,
        "Xqp": 0.22540000081062317,
        "Xqpp": 0.19740000367164612,
        "Xl": 0.14740000665187836,
        "Tdop": 4.952000141143799,
        "Tdopp": 0.03790000081062317,
        "Tqop": 0.5597000122070312,
        "Tqopp": 0.04800000041723251,
        "S10": 0.094200000166893,
        "S12": 0.42340001463890076
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11982899159193039,
        "pmax": 0.6000000052154064,
        "qmin": -0.07319999858736992,
        "qmax": 0.279600010253489,
        "regulated": 36957,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36957_1_ieeet1",
      "ports": {
        "bus": 36957,
        "speed": 16288,
        "vs": 16291,
        "efd": 16290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36957_1_tgov1",
      "ports": {
        "speed": 16288,
        "pmech": 16289
      },
      "params": {
        "Trate": 0.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16642914712429047,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36957_1_ieeest",
      "ports": {
        "input": 16288,
        "output": 16291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36963_1_genrou",
      "ports": {
        "bus": 36963,
        "pmech": 16293,
        "efd": 16294,
        "speed": 16292
      },
      "params": {
        "mva": 691.719970703125,
        "H": 3.8281383514404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.80239999294281,
        "Xdp": 0.34049999713897705,
        "Xdpp": 0.24480000138282776,
        "Xq": 1.717900037765503,
        "Xqp": 0.3271999955177307,
        "Xqpp": 0.24480000138282776,
        "Xl": 0.1842000037431717,
        "Tdop": 6.418300151824951,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.0867999792099,
        "Tqopp": 0.07320000231266022,
        "S10": 0.09889999777078629,
        "S12": 0.43290001153945923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 185.3743314743042,
        "pmax": 576.4333248138428,
        "qmin": -70.3248679637909,
        "qmax": 268.61793994903564,
        "regulated": 36960,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "36963_1_ieeet1",
      "ports": {
        "bus": 36963,
        "speed": 16292,
        "vs": 16295,
        "efd": 16294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36963_1_tgov1",
      "ports": {
        "speed": 16292,
        "pmech": 16293
      },
      "params": {
        "Trate": 691.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.26799042867863626,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36963_1_ieeest",
      "ports": {
        "input": 16292,
        "output": 16295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36964_1_genrou",
      "ports": {
        "bus": 36964,
        "pmech": 16297,
        "efd": 16298,
        "speed": 16296
      },
      "params": {
        "mva": 691.719970703125,
        "H": 3.8281383514404297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.80239999294281,
        "Xdp": 0.34049999713897705,
        "Xdpp": 0.24480000138282776,
        "Xq": 1.717900037765503,
        "Xqp": 0.3271999955177307,
        "Xqpp": 0.24480000138282776,
        "Xl": 0.1842000037431717,
        "Tdop": 6.418300151824951,
        "Tdopp": 0.04830000177025795,
        "Tqop": 1.0867999792099,
        "Tqopp": 0.07320000231266022,
        "S10": 0.09889999777078629,
        "S12": 0.43290001153945923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 168.91671419143677,
        "pmax": 576.4333248138428,
        "qmin": -70.3248679637909,
        "qmax": 268.61793994903564,
        "regulated": 36960,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "36964_1_ieeet1",
      "ports": {
        "bus": 36964,
        "speed": 16296,
        "vs": 16299,
        "efd": 16298
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36964_1_tgov1",
      "ports": {
        "speed": 16296,
        "pmech": 16297
      },
      "params": {
        "Trate": 691.719970703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.24419811367988586,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36964_1_ieeest",
      "ports": {
        "input": 16296,
        "output": 16299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "36968_1_gensal",
      "ports": {
        "bus": 36968,
        "pmech": 16301,
        "efd": 16302,
        "speed": 16300
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 1.628999948501587,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8991000056266785,
        "Xdp": 0.28279998898506165,
        "Xdpp": 0.17309999465942383,
        "Xq": 0.5825999975204468,
        "Xl": 0.14159999787807465,
        "Tdop": 6.0,
        "Tdopp": 0.5135999917984009,
        "Tqopp": 0.10729999840259552,
        "S10": 0.2732999920845032,
        "S12": 0.7523999810218811
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2923059985041618,
        "pmax": 2.6000000536441803,
        "qmin": -0.12740000383928418,
        "qmax": 0.9983999654650688,
        "regulated": 36968,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36968_1_ieeet1",
      "ports": {
        "bus": 36968,
        "speed": 16300,
        "vs": 16303,
        "efd": 16302
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "36968_1_hygov",
      "ports": {
        "speed": 16300,
        "pmech": 16301
      },
      "params": {
        "Trate": 3.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9194048047065735,
        "Tr": 6.435136318206787,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3310999870300293,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36968_1_ieeest",
      "ports": {
        "input": 16300,
        "output": 16303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "36969_1_gensal",
      "ports": {
        "bus": 36969,
        "pmech": 16305,
        "efd": 16306,
        "speed": 16304
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 1.628999948501587,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8991000056266785,
        "Xdp": 0.28279998898506165,
        "Xdpp": 0.17309999465942383,
        "Xq": 0.5825999975204468,
        "Xl": 0.14159999787807465,
        "Tdop": 6.0,
        "Tdopp": 0.5135999917984009,
        "Tqopp": 0.10729999840259552,
        "S10": 0.2732999920845032,
        "S12": 0.7523999810218811
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6290522404015064,
        "pmax": 2.6000000536441803,
        "qmin": -0.12740000383928418,
        "qmax": 0.9983999654650688,
        "regulated": 36969,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36969_1_ieeet1",
      "ports": {
        "bus": 36969,
        "speed": 16304,
        "vs": 16307,
        "efd": 16306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "36969_1_hygov",
      "ports": {
        "speed": 16304,
        "pmech": 16305
      },
      "params": {
        "Trate": 3.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9194048047065735,
        "Tr": 6.435136318206787,
        "Tf": 0.20000000298023224,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3310999870300293,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36969_1_ieeest",
      "ports": {
        "input": 16304,
        "output": 16307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36974_1_genrou",
      "ports": {
        "bus": 36974,
        "pmech": 16309,
        "efd": 16310,
        "speed": 16308
      },
      "params": {
        "mva": 15.0,
        "H": 3.277200222015381,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.103600025177002,
        "Xdp": 0.4625000059604645,
        "Xdpp": 0.3303000032901764,
        "Xq": 1.9986000061035156,
        "Xqp": 0.722100019454956,
        "Xqpp": 0.3303000032901764,
        "Xl": 0.25060001015663147,
        "Tdop": 7.771100044250488,
        "Tdopp": 0.03620000183582306,
        "Tqop": 1.3493000268936157,
        "Tqopp": 0.07039999961853027,
        "S10": 0.07419999688863754,
        "S12": 0.38339999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.935895815491676,
        "pmax": 12.5,
        "qmin": -1.5250000171363354,
        "qmax": 5.824999883770943,
        "regulated": 36974,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36974_1_ieeet1",
      "ports": {
        "bus": 36974,
        "speed": 16308,
        "vs": 16311,
        "efd": 16310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36974_1_tgov1",
      "ports": {
        "speed": 16308,
        "pmech": 16309
      },
      "params": {
        "Trate": 15.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333334,
        "Pvmin": 0.39572638273239136,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36974_1_ieeest",
      "ports": {
        "input": 16308,
        "output": 16311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36976_1_genrou",
      "ports": {
        "bus": 36976,
        "pmech": 16313,
        "efd": 16314,
        "speed": 16312
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.8375004529953003,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9215999841690063,
        "Xdp": 0.34380000829696655,
        "Xdpp": 0.24709999561309814,
        "Xq": 1.8288999795913696,
        "Xqp": 0.7027000188827515,
        "Xqpp": 0.24709999561309814,
        "Xl": 0.1860000044107437,
        "Tdop": 9.31820011138916,
        "Tdopp": 0.05460000038146973,
        "Tqop": 1.480299949645996,
        "Tqopp": 0.04729999974370003,
        "S10": 0.12150000035762787,
        "S12": 0.4778999984264374
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20386935211718082,
        "pmax": 1.0999999940395355,
        "qmin": -0.13419999741017818,
        "qmax": 0.5125999916344881,
        "regulated": 36976,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36976_1_ieeet1",
      "ports": {
        "bus": 36976,
        "speed": 16312,
        "vs": 16315,
        "efd": 16314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36976_1_tgov1",
      "ports": {
        "speed": 16312,
        "pmech": 16313
      },
      "params": {
        "Trate": 1.3200000524520874,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15444646775722504,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36976_1_ieeest",
      "ports": {
        "input": 16312,
        "output": 16315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36976_2_genrou",
      "ports": {
        "bus": 36976,
        "pmech": 16317,
        "efd": 16318,
        "speed": 16316
      },
      "params": {
        "mva": 16.799999237060547,
        "H": 4.031113624572754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5757999420166016,
        "Xdp": 0.16680000722408295,
        "Xdpp": 0.12309999763965607,
        "Xq": 1.506600022315979,
        "Xqp": 0.39500001072883606,
        "Xqpp": 0.12309999763965607,
        "Xl": 0.08969999849796295,
        "Tdop": 7.502500057220459,
        "Tdopp": 0.03519999980926514,
        "Tqop": 0.5002999901771545,
        "Tqopp": 0.06030000001192093,
        "S10": 0.12229999899864197,
        "S12": 0.4796000123023987
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.517996102571487,
        "pmax": 14.000000059604645,
        "qmin": -1.7079999670386314,
        "qmax": 6.524000316858292,
        "regulated": 36976,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "36976_2_ieeet1",
      "ports": {
        "bus": 36976,
        "speed": 16316,
        "vs": 16319,
        "efd": 16318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36976_2_tgov1",
      "ports": {
        "speed": 16316,
        "pmech": 16317
      },
      "params": {
        "Trate": 16.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333747254497,
        "Pvmin": 0.3284521698951721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36976_2_ieeest",
      "ports": {
        "input": 16316,
        "output": 16319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36979_1_genrou",
      "ports": {
        "bus": 36979,
        "pmech": 16321,
        "efd": 16322,
        "speed": 16320
      },
      "params": {
        "mva": 25.559999465942383,
        "H": 4.977806568145752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.329800009727478,
        "Xdp": 0.22300000488758087,
        "Xdpp": 0.16249999403953552,
        "Xq": 1.2773000001907349,
        "Xqp": 0.4900999963283539,
        "Xqpp": 0.16249999403953552,
        "Xl": 0.12030000239610672,
        "Tdop": 8.086400032043457,
        "Tdopp": 0.04340000078082085,
        "Tqop": 1.3724000453948975,
        "Tqopp": 0.06689999997615814,
        "S10": 0.03739999979734421,
        "S12": 0.30979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2795321196317673,
        "pmax": 21.299999952316284,
        "qmin": -2.5986000895500183,
        "qmax": 9.925799816846848,
        "regulated": 36979,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "36979_1_ieeet1",
      "ports": {
        "bus": 36979,
        "speed": 16320,
        "vs": 16323,
        "efd": 16322
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.05249999836087227,
        "Ke": 0.0,
        "Te": 0.38449999690055847,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.466800212860107,
        "E2": 5.955699920654297,
        "Se1": 0.010099999606609344,
        "Se2": 0.25929999351501465,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36979_1_tgov1",
      "ports": {
        "speed": 16320,
        "pmech": 16321
      },
      "params": {
        "Trate": 25.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12830720841884613,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36979_1_ieeest",
      "ports": {
        "input": 16320,
        "output": 16323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36979_2_genrou",
      "ports": {
        "bus": 36979,
        "pmech": 16325,
        "efd": 16326,
        "speed": 16324
      },
      "params": {
        "mva": 25.559999465942383,
        "H": 4.977806568145752,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.329800009727478,
        "Xdp": 0.22300000488758087,
        "Xdpp": 0.16249999403953552,
        "Xq": 1.2773000001907349,
        "Xqp": 0.4900999963283539,
        "Xqpp": 0.16249999403953552,
        "Xl": 0.12030000239610672,
        "Tdop": 8.086400032043457,
        "Tdopp": 0.04340000078082085,
        "Tqop": 1.3724000453948975,
        "Tqopp": 0.06689999997615814,
        "S10": 0.03739999979734421,
        "S12": 0.30979999899864197
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.524301901459694,
        "pmax": 21.299999952316284,
        "qmin": -2.5986000895500183,
        "qmax": 9.925799816846848,
        "regulated": 36979,
        "vset": 1.058500051498413
      }
    },
    {
      "class": "Ieeet1",
      "id": "36979_2_ieeet1",
      "ports": {
        "bus": 36979,
        "speed": 16324,
        "vs": 16327,
        "efd": 16326
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.05249999836087227,
        "Ke": 0.0,
        "Te": 0.38449999690055847,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.466800212860107,
        "E2": 5.955699920654297,
        "Se1": 0.010099999606609344,
        "Se2": 0.25929999351501465,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36979_2_tgov1",
      "ports": {
        "speed": 16324,
        "pmech": 16325
      },
      "params": {
        "Trate": 25.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21613074839115143,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36979_2_ieeest",
      "ports": {
        "input": 16324,
        "output": 16327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36982_1_genrou",
      "ports": {
        "bus": 36982,
        "pmech": 16329,
        "efd": 16330,
        "speed": 16328
      },
      "params": {
        "mva": 117.5199966430664,
        "H": 2.3935511112213135,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9865000247955322,
        "Xdp": 0.38609999418258667,
        "Xdpp": 0.24469999969005585,
        "Xq": 1.874400019645691,
        "Xqp": 0.6988999843597412,
        "Xqpp": 0.24469999969005585,
        "Xl": 0.19059999287128448,
        "Tdop": 8.262999534606934,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.6407999992370605,
        "Tqopp": 0.0681999996304512,
        "S10": 0.20730000734329224,
        "S12": 0.6327000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.906779766082764,
        "pmax": 97.93333411216736,
        "qmin": -10.870599746704102,
        "qmax": 49.84806776046753,
        "regulated": 36982,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "36982_1_ieeet1",
      "ports": {
        "bus": 36982,
        "speed": 16328,
        "vs": 16331,
        "efd": 16330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36982_1_tgov1",
      "ports": {
        "speed": 16328,
        "pmech": 16329
      },
      "params": {
        "Trate": 117.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09280786663293839,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36982_1_ieeest",
      "ports": {
        "input": 16328,
        "output": 16331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36982_2_genrou",
      "ports": {
        "bus": 36982,
        "pmech": 16333,
        "efd": 16334,
        "speed": 16332
      },
      "params": {
        "mva": 117.5199966430664,
        "H": 2.3935511112213135,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9865000247955322,
        "Xdp": 0.38609999418258667,
        "Xdpp": 0.24469999969005585,
        "Xq": 1.874400019645691,
        "Xqp": 0.6988999843597412,
        "Xqpp": 0.24469999969005585,
        "Xl": 0.19059999287128448,
        "Tdop": 8.262999534606934,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.6407999992370605,
        "Tqopp": 0.0681999996304512,
        "S10": 0.20730000734329224,
        "S12": 0.6327000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.602627635002136,
        "pmax": 97.93333411216736,
        "qmin": -10.870599746704102,
        "qmax": 49.84806776046753,
        "regulated": 36982,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "36982_2_ieeet1",
      "ports": {
        "bus": 36982,
        "speed": 16332,
        "vs": 16335,
        "efd": 16334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36982_2_tgov1",
      "ports": {
        "speed": 16332,
        "pmech": 16333
      },
      "params": {
        "Trate": 117.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.39655062556266785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36982_2_ieeest",
      "ports": {
        "input": 16332,
        "output": 16335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36982_3_genrou",
      "ports": {
        "bus": 36982,
        "pmech": 16337,
        "efd": 16338,
        "speed": 16336
      },
      "params": {
        "mva": 117.5199966430664,
        "H": 2.3935511112213135,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9865000247955322,
        "Xdp": 0.38609999418258667,
        "Xdpp": 0.24469999969005585,
        "Xq": 1.874400019645691,
        "Xqp": 0.6988999843597412,
        "Xqpp": 0.24469999969005585,
        "Xl": 0.19059999287128448,
        "Tdop": 8.262999534606934,
        "Tdopp": 0.06920000165700912,
        "Tqop": 0.6407999992370605,
        "Tqopp": 0.0681999996304512,
        "S10": 0.20730000734329224,
        "S12": 0.6327000260353088
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.9192818403244,
        "pmax": 97.93333411216736,
        "qmin": -10.870599746704102,
        "qmax": 49.84806776046753,
        "regulated": 36982,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "36982_3_ieeet1",
      "ports": {
        "bus": 36982,
        "speed": 16336,
        "vs": 16339,
        "efd": 16338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36982_3_tgov1",
      "ports": {
        "speed": 16336,
        "pmech": 16337
      },
      "params": {
        "Trate": 117.5199966430664,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3056440055370331,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36982_3_ieeest",
      "ports": {
        "input": 16336,
        "output": 16339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36996_1_genrou",
      "ports": {
        "bus": 36996,
        "pmech": 16341,
        "efd": 16342,
        "speed": 16340
      },
      "params": {
        "mva": 127.44000244140625,
        "H": 4.654061317443848,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4368000030517578,
        "Xdp": 0.15719999372959137,
        "Xdpp": 0.11630000174045563,
        "Xq": 1.3769999742507935,
        "Xqp": 0.5317999720573425,
        "Xqpp": 0.11630000174045563,
        "Xl": 0.08449999988079071,
        "Tdop": 7.575900077819824,
        "Tdopp": 0.03819999843835831,
        "Tqop": 1.4563000202178955,
        "Tqopp": 0.06620000302791595,
        "S10": 0.07419999688863754,
        "S12": 0.38339999318122864
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 37.25542426109314,
        "pmax": 106.2000036239624,
        "qmin": -12.956400215625763,
        "qmax": 49.48920011520386,
        "regulated": 36996,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "36996_1_ieeet1",
      "ports": {
        "bus": 36996,
        "speed": 16340,
        "vs": 16343,
        "efd": 16342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36996_1_tgov1",
      "ports": {
        "speed": 16340,
        "pmech": 16341
      },
      "params": {
        "Trate": 127.44000244140625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29233697056770325,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36996_1_ieeest",
      "ports": {
        "input": 16340,
        "output": 16343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36999_1_genrou",
      "ports": {
        "bus": 36999,
        "pmech": 16345,
        "efd": 16346,
        "speed": 16344
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 5.798393726348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.20169997215271,
        "Xdp": 0.3109000027179718,
        "Xdpp": 0.21230000257492065,
        "Xq": 2.048099994659424,
        "Xqp": 0.49559998512268066,
        "Xqpp": 0.21230000257492065,
        "Xl": 0.164900004863739,
        "Tdop": 4.752799987792969,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.0851999521255493,
        "Tqopp": 0.08479999750852585,
        "S10": 0.08449999988079071,
        "S12": 0.5841000080108643
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.86030775308609,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 36999,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "36999_1_ieeet1",
      "ports": {
        "bus": 36999,
        "speed": 16344,
        "vs": 16347,
        "efd": 16346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36999_1_tgov1",
      "ports": {
        "speed": 16344,
        "pmech": 16345
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14947080612182617,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36999_1_ieeest",
      "ports": {
        "input": 16344,
        "output": 16347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36999_2_genrou",
      "ports": {
        "bus": 36999,
        "pmech": 16349,
        "efd": 16350,
        "speed": 16348
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 5.798393726348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.20169997215271,
        "Xdp": 0.3109000027179718,
        "Xdpp": 0.21230000257492065,
        "Xq": 2.048099994659424,
        "Xqp": 0.49559998512268066,
        "Xqpp": 0.21230000257492065,
        "Xl": 0.164900004863739,
        "Tdop": 4.752799987792969,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.0851999521255493,
        "Tqopp": 0.08479999750852585,
        "S10": 0.08449999988079071,
        "S12": 0.5841000080108643
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.67417138814926,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 36999,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "36999_2_ieeet1",
      "ports": {
        "bus": 36999,
        "speed": 16348,
        "vs": 16351,
        "efd": 16350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36999_2_tgov1",
      "ports": {
        "speed": 16348,
        "pmech": 16349
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14782066643238068,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36999_2_ieeest",
      "ports": {
        "input": 16348,
        "output": 16351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36999_3_genrou",
      "ports": {
        "bus": 36999,
        "pmech": 16353,
        "efd": 16354,
        "speed": 16352
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 5.798393726348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.20169997215271,
        "Xdp": 0.3109000027179718,
        "Xdpp": 0.21230000257492065,
        "Xq": 2.048099994659424,
        "Xqp": 0.49559998512268066,
        "Xqpp": 0.21230000257492065,
        "Xl": 0.164900004863739,
        "Tdop": 4.752799987792969,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.0851999521255493,
        "Tqopp": 0.08479999750852585,
        "S10": 0.08449999988079071,
        "S12": 0.5841000080108643
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.747130036354065,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 36999,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "36999_3_ieeet1",
      "ports": {
        "bus": 36999,
        "speed": 16352,
        "vs": 16355,
        "efd": 16354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36999_3_tgov1",
      "ports": {
        "speed": 16352,
        "pmech": 16353
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38782915472984314,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36999_3_ieeest",
      "ports": {
        "input": 16352,
        "output": 16355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "36999_4_genrou",
      "ports": {
        "bus": 36999,
        "pmech": 16357,
        "efd": 16358,
        "speed": 16356
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 5.798393726348877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.20169997215271,
        "Xdp": 0.3109000027179718,
        "Xdpp": 0.21230000257492065,
        "Xq": 2.048099994659424,
        "Xqp": 0.49559998512268066,
        "Xqpp": 0.21230000257492065,
        "Xl": 0.164900004863739,
        "Tdop": 4.752799987792969,
        "Tdopp": 0.06019999831914902,
        "Tqop": 1.0851999521255493,
        "Tqopp": 0.08479999750852585,
        "S10": 0.08449999988079071,
        "S12": 0.5841000080108643
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.49161672592163,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 36999,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "36999_4_ieeet1",
      "ports": {
        "bus": 36999,
        "speed": 16356,
        "vs": 16359,
        "efd": 16358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "36999_4_tgov1",
      "ports": {
        "speed": 16356,
        "pmech": 16357
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.35896822810173035,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "36999_4_ieeest",
      "ports": {
        "input": 16356,
        "output": 16359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37003_1_genrou",
      "ports": {
        "bus": 37003,
        "pmech": 16361,
        "efd": 16362,
        "speed": 16360
      },
      "params": {
        "mva": 4.320000171661377,
        "H": 5.405555248260498,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1704000234603882,
        "Xdp": 0.11860000342130661,
        "Xdpp": 0.0892999991774559,
        "Xq": 1.1287000179290771,
        "Xqp": 0.3522000014781952,
        "Xqpp": 0.0892999991774559,
        "Xl": 0.06340000033378601,
        "Tdop": 5.429200172424316,
        "Tdopp": 0.04820000007748604,
        "Tqop": 0.5249000191688538,
        "Tqopp": 0.062199998646974564,
        "S10": 0.17219999432563782,
        "S12": 0.5794000029563904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7671923376619816,
        "pmax": 3.5999998450279236,
        "qmin": -0.4391999915242195,
        "qmax": 1.677599921822548,
        "regulated": 37003,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37003_1_ieeet1",
      "ports": {
        "bus": 37003,
        "speed": 16360,
        "vs": 16363,
        "efd": 16362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08749999850988388,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.8524999618530273,
        "E2": 5.13670015335083,
        "Se1": 0.006800000090152025,
        "Se2": 0.2556999921798706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37003_1_tgov1",
      "ports": {
        "speed": 16360,
        "pmech": 16361
      },
      "params": {
        "Trate": 4.320000171661377,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.17759081721305847,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37003_1_ieeest",
      "ports": {
        "input": 16360,
        "output": 16363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37007_1_genrou",
      "ports": {
        "bus": 37007,
        "pmech": 16365,
        "efd": 16366,
        "speed": 16364
      },
      "params": {
        "mva": 25.100000381469727,
        "H": 6.362974166870117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436800003051758,
        "Xdp": 0.20110000669956207,
        "Xdpp": 0.15209999680519104,
        "Xq": 2.237799882888794,
        "Xqp": 0.5001999735832214,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11680000275373459,
        "Tdop": 5.785299777984619,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.2293000221252441,
        "Tqopp": 0.053700000047683716,
        "S10": 0.06390000134706497,
        "S12": 0.2915000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.652328580617905,
        "pmax": 20.916666090488434,
        "qmin": -2.3217499256134033,
        "qmax": 10.646583139896393,
        "regulated": 37007,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "37007_1_ieeet1",
      "ports": {
        "bus": 37007,
        "speed": 16364,
        "vs": 16367,
        "efd": 16366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37007_1_tgov1",
      "ports": {
        "speed": 16364,
        "pmech": 16365
      },
      "params": {
        "Trate": 25.100000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2251923680305481,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37007_1_ieeest",
      "ports": {
        "input": 16364,
        "output": 16367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37008_1_genrou",
      "ports": {
        "bus": 37008,
        "pmech": 16369,
        "efd": 16370,
        "speed": 16368
      },
      "params": {
        "mva": 25.100000381469727,
        "H": 6.362974166870117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436800003051758,
        "Xdp": 0.20110000669956207,
        "Xdpp": 0.15209999680519104,
        "Xq": 2.237799882888794,
        "Xqp": 0.5001999735832214,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11680000275373459,
        "Tdop": 5.785299777984619,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.2293000221252441,
        "Tqopp": 0.053700000047683716,
        "S10": 0.06390000134706497,
        "S12": 0.2915000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.784616455435753,
        "pmax": 20.916666090488434,
        "qmin": -2.3217499256134033,
        "qmax": 10.646583139896393,
        "regulated": 37008,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37008_1_ieeet1",
      "ports": {
        "bus": 37008,
        "speed": 16368,
        "vs": 16371,
        "efd": 16370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37008_1_tgov1",
      "ports": {
        "speed": 16368,
        "pmech": 16369
      },
      "params": {
        "Trate": 25.100000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19062216579914093,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37008_1_ieeest",
      "ports": {
        "input": 16368,
        "output": 16371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37008_2_genrou",
      "ports": {
        "bus": 37008,
        "pmech": 16373,
        "efd": 16374,
        "speed": 16372
      },
      "params": {
        "mva": 25.100000381469727,
        "H": 6.362974166870117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436800003051758,
        "Xdp": 0.20110000669956207,
        "Xdpp": 0.15209999680519104,
        "Xq": 2.237799882888794,
        "Xqp": 0.5001999735832214,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11680000275373459,
        "Tdop": 5.785299777984619,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.2293000221252441,
        "Tqopp": 0.053700000047683716,
        "S10": 0.06390000134706497,
        "S12": 0.2915000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7046283707022667,
        "pmax": 20.916666090488434,
        "qmin": -2.3217499256134033,
        "qmax": 10.646583139896393,
        "regulated": 37008,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37008_2_ieeet1",
      "ports": {
        "bus": 37008,
        "speed": 16372,
        "vs": 16375,
        "efd": 16374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37008_2_tgov1",
      "ports": {
        "speed": 16372,
        "pmech": 16373
      },
      "params": {
        "Trate": 25.100000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10775411874055862,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37008_2_ieeest",
      "ports": {
        "input": 16372,
        "output": 16375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37008_3_genrou",
      "ports": {
        "bus": 37008,
        "pmech": 16377,
        "efd": 16378,
        "speed": 16376
      },
      "params": {
        "mva": 25.100000381469727,
        "H": 6.362974166870117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436800003051758,
        "Xdp": 0.20110000669956207,
        "Xdpp": 0.15209999680519104,
        "Xq": 2.237799882888794,
        "Xqp": 0.5001999735832214,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11680000275373459,
        "Tdop": 5.785299777984619,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.2293000221252441,
        "Tqopp": 0.053700000047683716,
        "S10": 0.06390000134706497,
        "S12": 0.2915000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.4184917360544205,
        "pmax": 20.916666090488434,
        "qmin": -2.3217499256134033,
        "qmax": 10.646583139896393,
        "regulated": 37008,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37008_3_ieeet1",
      "ports": {
        "bus": 37008,
        "speed": 16376,
        "vs": 16379,
        "efd": 16378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37008_3_tgov1",
      "ports": {
        "speed": 16376,
        "pmech": 16377
      },
      "params": {
        "Trate": 25.100000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.21587616205215454,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37008_3_ieeest",
      "ports": {
        "input": 16376,
        "output": 16379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37011_1_genrou",
      "ports": {
        "bus": 37011,
        "pmech": 16381,
        "efd": 16382,
        "speed": 16380
      },
      "params": {
        "mva": 25.100000381469727,
        "H": 6.362974166870117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436800003051758,
        "Xdp": 0.20110000669956207,
        "Xdpp": 0.15209999680519104,
        "Xq": 2.237799882888794,
        "Xqp": 0.5001999735832214,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11680000275373459,
        "Tdop": 5.785299777984619,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.2293000221252441,
        "Tqopp": 0.053700000047683716,
        "S10": 0.06390000134706497,
        "S12": 0.2915000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.330254793167114,
        "pmax": 20.916666090488434,
        "qmin": -2.3217499256134033,
        "qmax": 10.646583139896393,
        "regulated": 37011,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37011_1_ieeet1",
      "ports": {
        "bus": 37011,
        "speed": 16380,
        "vs": 16383,
        "efd": 16382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37011_1_tgov1",
      "ports": {
        "speed": 16380,
        "pmech": 16381
      },
      "params": {
        "Trate": 25.100000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3717232942581177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37011_1_ieeest",
      "ports": {
        "input": 16380,
        "output": 16383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37012_1_genrou",
      "ports": {
        "bus": 37012,
        "pmech": 16385,
        "efd": 16386,
        "speed": 16384
      },
      "params": {
        "mva": 25.100000381469727,
        "H": 6.362974166870117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.436800003051758,
        "Xdp": 0.20110000669956207,
        "Xdpp": 0.15209999680519104,
        "Xq": 2.237799882888794,
        "Xqp": 0.5001999735832214,
        "Xqpp": 0.15209999680519104,
        "Xl": 0.11680000275373459,
        "Tdop": 5.785299777984619,
        "Tdopp": 0.04349999874830246,
        "Tqop": 1.2293000221252441,
        "Tqopp": 0.053700000047683716,
        "S10": 0.06390000134706497,
        "S12": 0.2915000021457672
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.675024330615997,
        "pmax": 20.916666090488434,
        "qmin": -2.3217499256134033,
        "qmax": 10.646583139896393,
        "regulated": 37012,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37012_1_ieeet1",
      "ports": {
        "bus": 37012,
        "speed": 16384,
        "vs": 16387,
        "efd": 16386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37012_1_tgov1",
      "ports": {
        "speed": 16384,
        "pmech": 16385
      },
      "params": {
        "Trate": 25.100000381469727,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2659372091293335,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37012_1_ieeest",
      "ports": {
        "input": 16384,
        "output": 16387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37016_1_genrou",
      "ports": {
        "bus": 37016,
        "pmech": 16389,
        "efd": 16390,
        "speed": 16388
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.913597822189331,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.090000033378601,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.0537999868392944,
        "Xqp": 0.23430000245571136,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 9.903499603271484,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.2969000339508057,
        "Tqopp": 0.052400000393390656,
        "S10": 0.09619999676942825,
        "S12": 0.42750000953674316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2775559909641743,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37016,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "37016_1_ieeet1",
      "ports": {
        "bus": 37016,
        "speed": 16388,
        "vs": 16391,
        "efd": 16390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37016_1_tgov1",
      "ports": {
        "speed": 16388,
        "pmech": 16389
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.394307404756546,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37016_1_ieeest",
      "ports": {
        "input": 16388,
        "output": 16391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37016_2_genrou",
      "ports": {
        "bus": 37016,
        "pmech": 16393,
        "efd": 16394,
        "speed": 16392
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.913597822189331,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.090000033378601,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.0537999868392944,
        "Xqp": 0.23430000245571136,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 9.903499603271484,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.2969000339508057,
        "Tqopp": 0.052400000393390656,
        "S10": 0.09619999676942825,
        "S12": 0.42750000953674316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7110496051609516,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37016,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "37016_2_ieeet1",
      "ports": {
        "bus": 37016,
        "speed": 16392,
        "vs": 16395,
        "efd": 16394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37016_2_tgov1",
      "ports": {
        "speed": 16392,
        "pmech": 16393
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21945975720882416,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37016_2_ieeest",
      "ports": {
        "input": 16392,
        "output": 16395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37016_3_genrou",
      "ports": {
        "bus": 37016,
        "pmech": 16397,
        "efd": 16398,
        "speed": 16396
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.913597822189331,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.090000033378601,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.0537999868392944,
        "Xqp": 0.23430000245571136,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 9.903499603271484,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.2969000339508057,
        "Tqopp": 0.052400000393390656,
        "S10": 0.09619999676942825,
        "S12": 0.42750000953674316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7704800926148891,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37016,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "37016_3_ieeet1",
      "ports": {
        "bus": 37016,
        "speed": 16396,
        "vs": 16399,
        "efd": 16398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37016_3_tgov1",
      "ports": {
        "speed": 16396,
        "pmech": 16397
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23780249059200287,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37016_3_ieeest",
      "ports": {
        "input": 16396,
        "output": 16399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37016_4_genrou",
      "ports": {
        "bus": 37016,
        "pmech": 16401,
        "efd": 16402,
        "speed": 16400
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.913597822189331,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.090000033378601,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.0537999868392944,
        "Xqp": 0.23430000245571136,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 9.903499603271484,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.2969000339508057,
        "Tqopp": 0.052400000393390656,
        "S10": 0.09619999676942825,
        "S12": 0.42750000953674316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1045974679291248,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37016,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "37016_4_ieeet1",
      "ports": {
        "bus": 37016,
        "speed": 16400,
        "vs": 16403,
        "efd": 16402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37016_4_tgov1",
      "ports": {
        "speed": 16400,
        "pmech": 16401
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3409251570701599,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37016_4_ieeest",
      "ports": {
        "input": 16400,
        "output": 16403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37016_5_genrou",
      "ports": {
        "bus": 37016,
        "pmech": 16405,
        "efd": 16406,
        "speed": 16404
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 2.913597822189331,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.090000033378601,
        "Xdp": 0.21240000426769257,
        "Xdpp": 0.1550000011920929,
        "Xq": 1.0537999868392944,
        "Xqp": 0.23430000245571136,
        "Xqpp": 0.1550000011920929,
        "Xl": 0.1145000010728836,
        "Tdop": 9.903499603271484,
        "Tdopp": 0.04190000146627426,
        "Tqop": 1.2969000339508057,
        "Tqopp": 0.052400000393390656,
        "S10": 0.09619999676942825,
        "S12": 0.42750000953674316
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9034496732056141,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37016,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "37016_5_ieeet1",
      "ports": {
        "bus": 37016,
        "speed": 16404,
        "vs": 16407,
        "efd": 16406
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37016_5_tgov1",
      "ports": {
        "speed": 16404,
        "pmech": 16405
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2788424789905548,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37016_5_ieeest",
      "ports": {
        "input": 16404,
        "output": 16407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37022_1_genrou",
      "ports": {
        "bus": 37022,
        "pmech": 16409,
        "efd": 16410,
        "speed": 16408
      },
      "params": {
        "mva": 234.60000610351562,
        "H": 5.931017875671387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.26419997215271,
        "Xdp": 0.4244999885559082,
        "Xdpp": 0.32839998602867126,
        "Xq": 2.0985000133514404,
        "Xqp": 0.713100016117096,
        "Xqpp": 0.32839998602867126,
        "Xl": 0.2574000060558319,
        "Tdop": 7.010300159454346,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.35260000824928284,
        "Tqopp": 0.05790000036358833,
        "S10": 0.17270000278949738,
        "S12": 0.6150000095367432
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.61817502975464,
        "pmax": 195.50000429153442,
        "qmin": -21.700499951839447,
        "qmax": 99.50950145721436,
        "regulated": 37018,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "37022_1_ieeet1",
      "ports": {
        "bus": 37022,
        "speed": 16408,
        "vs": 16411,
        "efd": 16410
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37022_1_tgov1",
      "ports": {
        "speed": 16408,
        "pmech": 16409
      },
      "params": {
        "Trate": 234.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299457435,
        "Pvmin": 0.14756254851818085,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37022_1_ieeest",
      "ports": {
        "input": 16408,
        "output": 16411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37023_1_genrou",
      "ports": {
        "bus": 37023,
        "pmech": 16413,
        "efd": 16414,
        "speed": 16412
      },
      "params": {
        "mva": 234.60000610351562,
        "H": 5.931017875671387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.26419997215271,
        "Xdp": 0.4244999885559082,
        "Xdpp": 0.32839998602867126,
        "Xq": 2.0985000133514404,
        "Xqp": 0.713100016117096,
        "Xqpp": 0.32839998602867126,
        "Xl": 0.2574000060558319,
        "Tdop": 7.010300159454346,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.35260000824928284,
        "Tqopp": 0.05790000036358833,
        "S10": 0.17270000278949738,
        "S12": 0.6150000095367432
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 74.19727444648743,
        "pmax": 195.50000429153442,
        "qmin": -21.700499951839447,
        "qmax": 99.50950145721436,
        "regulated": 37023,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "37023_1_ieeet1",
      "ports": {
        "bus": 37023,
        "speed": 16412,
        "vs": 16415,
        "efd": 16414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37023_1_tgov1",
      "ports": {
        "speed": 16412,
        "pmech": 16413
      },
      "params": {
        "Trate": 234.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299457435,
        "Pvmin": 0.3162713944911957,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37023_1_ieeest",
      "ports": {
        "input": 16412,
        "output": 16415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37024_1_genrou",
      "ports": {
        "bus": 37024,
        "pmech": 16417,
        "efd": 16418,
        "speed": 16416
      },
      "params": {
        "mva": 234.60000610351562,
        "H": 5.931017875671387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.26419997215271,
        "Xdp": 0.4244999885559082,
        "Xdpp": 0.32839998602867126,
        "Xq": 2.0985000133514404,
        "Xqp": 0.713100016117096,
        "Xqpp": 0.32839998602867126,
        "Xl": 0.2574000060558319,
        "Tdop": 7.010300159454346,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.35260000824928284,
        "Tqopp": 0.05790000036358833,
        "S10": 0.17270000278949738,
        "S12": 0.6150000095367432
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 86.75208687782288,
        "pmax": 195.50000429153442,
        "qmin": -21.700499951839447,
        "qmax": 99.50950145721436,
        "regulated": 37018,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "37024_1_ieeet1",
      "ports": {
        "bus": 37024,
        "speed": 16416,
        "vs": 16419,
        "efd": 16418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37024_1_tgov1",
      "ports": {
        "speed": 16416,
        "pmech": 16417
      },
      "params": {
        "Trate": 234.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299457435,
        "Pvmin": 0.3697872459888458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37024_1_ieeest",
      "ports": {
        "input": 16416,
        "output": 16419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37025_1_genrou",
      "ports": {
        "bus": 37025,
        "pmech": 16421,
        "efd": 16422,
        "speed": 16420
      },
      "params": {
        "mva": 234.60000610351562,
        "H": 5.931017875671387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.26419997215271,
        "Xdp": 0.4244999885559082,
        "Xdpp": 0.32839998602867126,
        "Xq": 2.0985000133514404,
        "Xqp": 0.713100016117096,
        "Xqpp": 0.32839998602867126,
        "Xl": 0.2574000060558319,
        "Tdop": 7.010300159454346,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.35260000824928284,
        "Tqopp": 0.05790000036358833,
        "S10": 0.17270000278949738,
        "S12": 0.6150000095367432
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.118236899375916,
        "pmax": 195.50000429153442,
        "qmin": -21.700499951839447,
        "qmax": 99.50950145721436,
        "regulated": 37018,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "37025_1_ieeet1",
      "ports": {
        "bus": 37025,
        "speed": 16420,
        "vs": 16423,
        "efd": 16422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37025_1_tgov1",
      "ports": {
        "speed": 16420,
        "pmech": 16421
      },
      "params": {
        "Trate": 234.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299457436,
        "Pvmin": 0.12411865592002869,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37025_1_ieeest",
      "ports": {
        "input": 16420,
        "output": 16423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37026_1_genrou",
      "ports": {
        "bus": 37026,
        "pmech": 16425,
        "efd": 16426,
        "speed": 16424
      },
      "params": {
        "mva": 234.60000610351562,
        "H": 5.931017875671387,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.26419997215271,
        "Xdp": 0.4244999885559082,
        "Xdpp": 0.32839998602867126,
        "Xq": 2.0985000133514404,
        "Xqp": 0.713100016117096,
        "Xqpp": 0.32839998602867126,
        "Xl": 0.2574000060558319,
        "Tdop": 7.010300159454346,
        "Tdopp": 0.05000000074505806,
        "Tqop": 0.35260000824928284,
        "Tqopp": 0.05790000036358833,
        "S10": 0.17270000278949738,
        "S12": 0.6150000095367432
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.2367297410965,
        "pmax": 195.50000429153442,
        "qmin": -21.700499951839447,
        "qmax": 99.50950145721436,
        "regulated": 37026,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "37026_1_ieeet1",
      "ports": {
        "bus": 37026,
        "speed": 16424,
        "vs": 16427,
        "efd": 16426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37026_1_tgov1",
      "ports": {
        "speed": 16424,
        "pmech": 16425
      },
      "params": {
        "Trate": 234.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333299457436,
        "Pvmin": 0.209875226020813,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37026_1_ieeest",
      "ports": {
        "input": 16424,
        "output": 16427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37034_1_genrou",
      "ports": {
        "bus": 37034,
        "pmech": 16429,
        "efd": 16430,
        "speed": 16428
      },
      "params": {
        "mva": 260.760009765625,
        "H": 4.260152339935303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8847999572753906,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.17579999566078186,
        "Xq": 1.794700026512146,
        "Xqp": 0.4726000130176544,
        "Xqpp": 0.17579999566078186,
        "Xl": 0.1307000070810318,
        "Tdop": 6.010799884796143,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.5600000023841858,
        "Tqopp": 0.07819999754428864,
        "S10": 0.08129999786615372,
        "S12": 0.397599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 27.895182371139526,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 37034,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "37034_1_ieeet1",
      "ports": {
        "bus": 37034,
        "speed": 16428,
        "vs": 16431,
        "efd": 16430
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09700000286102295,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6266000270843506,
        "E2": 2.1689000129699707,
        "Se1": 0.09780000150203705,
        "Se2": 0.3578000068664551,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37034_1_tgov1",
      "ports": {
        "speed": 16428,
        "pmech": 16429
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288125,
        "Pvmin": 0.1069764569401741,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37034_1_ieeest",
      "ports": {
        "input": 16428,
        "output": 16431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37035_1_genrou",
      "ports": {
        "bus": 37035,
        "pmech": 16433,
        "efd": 16434,
        "speed": 16432
      },
      "params": {
        "mva": 260.760009765625,
        "H": 4.260152339935303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8847999572753906,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.17579999566078186,
        "Xq": 1.794700026512146,
        "Xqp": 0.4726000130176544,
        "Xqpp": 0.17579999566078186,
        "Xl": 0.1307000070810318,
        "Tdop": 6.010799884796143,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.5600000023841858,
        "Tqopp": 0.07819999754428864,
        "S10": 0.08129999786615372,
        "S12": 0.397599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 107.75560140609741,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 37029,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "37035_1_ieeet1",
      "ports": {
        "bus": 37035,
        "speed": 16432,
        "vs": 16435,
        "efd": 16434
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09700000286102295,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6266000270843506,
        "E2": 2.1689000129699707,
        "Se1": 0.09780000150203705,
        "Se2": 0.3578000068664551,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37035_1_tgov1",
      "ports": {
        "speed": 16432,
        "pmech": 16433
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288125,
        "Pvmin": 0.41323667764663696,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37035_1_ieeest",
      "ports": {
        "input": 16432,
        "output": 16435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37036_1_genrou",
      "ports": {
        "bus": 37036,
        "pmech": 16437,
        "efd": 16438,
        "speed": 16436
      },
      "params": {
        "mva": 260.760009765625,
        "H": 4.260152339935303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8847999572753906,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.17579999566078186,
        "Xq": 1.794700026512146,
        "Xqp": 0.4726000130176544,
        "Xqpp": 0.17579999566078186,
        "Xl": 0.1307000070810318,
        "Tdop": 6.010799884796143,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.5600000023841858,
        "Tqopp": 0.07819999754428864,
        "S10": 0.08129999786615372,
        "S12": 0.397599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.57741928100586,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 37029,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "37036_1_ieeet1",
      "ports": {
        "bus": 37036,
        "speed": 16436,
        "vs": 16439,
        "efd": 16438
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09700000286102295,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6266000270843506,
        "E2": 2.1689000129699707,
        "Se1": 0.09780000150203705,
        "Se2": 0.3578000068664551,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37036_1_tgov1",
      "ports": {
        "speed": 16436,
        "pmech": 16437
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288124,
        "Pvmin": 0.22080616652965546,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37036_1_ieeest",
      "ports": {
        "input": 16436,
        "output": 16439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37037_1_genrou",
      "ports": {
        "bus": 37037,
        "pmech": 16441,
        "efd": 16442,
        "speed": 16440
      },
      "params": {
        "mva": 260.760009765625,
        "H": 4.260152339935303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8847999572753906,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.17579999566078186,
        "Xq": 1.794700026512146,
        "Xqp": 0.4726000130176544,
        "Xqpp": 0.17579999566078186,
        "Xl": 0.1307000070810318,
        "Tdop": 6.010799884796143,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.5600000023841858,
        "Tqopp": 0.07819999754428864,
        "S10": 0.08129999786615372,
        "S12": 0.397599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.472082018852234,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 37029,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "37037_1_ieeet1",
      "ports": {
        "bus": 37037,
        "speed": 16440,
        "vs": 16443,
        "efd": 16442
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09700000286102295,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6266000270843506,
        "E2": 2.1689000129699707,
        "Se1": 0.09780000150203705,
        "Se2": 0.3578000068664551,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37037_1_tgov1",
      "ports": {
        "speed": 16440,
        "pmech": 16441
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288125,
        "Pvmin": 0.12836354970932007,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37037_1_ieeest",
      "ports": {
        "input": 16440,
        "output": 16443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37038_1_genrou",
      "ports": {
        "bus": 37038,
        "pmech": 16445,
        "efd": 16446,
        "speed": 16444
      },
      "params": {
        "mva": 260.760009765625,
        "H": 4.260152339935303,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8847999572753906,
        "Xdp": 0.24210000038146973,
        "Xdpp": 0.17579999566078186,
        "Xq": 1.794700026512146,
        "Xqp": 0.4726000130176544,
        "Xqpp": 0.17579999566078186,
        "Xl": 0.1307000070810318,
        "Tdop": 6.010799884796143,
        "Tdopp": 0.052400000393390656,
        "Tqop": 0.5600000023841858,
        "Tqopp": 0.07819999754428864,
        "S10": 0.08129999786615372,
        "S12": 0.397599995136261
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 108.21473598480225,
        "pmax": 217.30000972747803,
        "qmin": -26.51059925556183,
        "qmax": 101.26179456710815,
        "regulated": 37029,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "37038_1_ieeet1",
      "ports": {
        "bus": 37038,
        "speed": 16444,
        "vs": 16447,
        "efd": 16446
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.09700000286102295,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.6266000270843506,
        "E2": 2.1689000129699707,
        "Se1": 0.09780000150203705,
        "Se2": 0.3578000068664551,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37038_1_tgov1",
      "ports": {
        "speed": 16444,
        "pmech": 16445
      },
      "params": {
        "Trate": 260.760009765625,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333394288126,
        "Pvmin": 0.4149974286556244,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37038_1_ieeest",
      "ports": {
        "input": 16444,
        "output": 16447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37042_1_genrou",
      "ports": {
        "bus": 37042,
        "pmech": 16449,
        "efd": 16450,
        "speed": 16448
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.1930981874465942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9565999507904053,
        "Xdp": 0.2328999936580658,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.8615000247955322,
        "Xqp": 0.3359000086784363,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 6.273799896240234,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.7750999927520752,
        "Tqopp": 0.06260000169277191,
        "S10": 0.10869999974966049,
        "S12": 0.4523000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31874978449195623,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37042,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "37042_1_ieeet1",
      "ports": {
        "bus": 37042,
        "speed": 16448,
        "vs": 16451,
        "efd": 16450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9376999735832214,
        "Kf": 0.10610000044107437,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.789900064468384,
        "E2": 3.719899892807007,
        "Se1": 0.14190000295639038,
        "Se2": 0.4072999954223633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37042_1_tgov1",
      "ports": {
        "speed": 16448,
        "pmech": 16449
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09837955981492996,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37042_1_ieeest",
      "ports": {
        "input": 16448,
        "output": 16451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37043_1_genrou",
      "ports": {
        "bus": 37043,
        "pmech": 16453,
        "efd": 16454,
        "speed": 16452
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.1930981874465942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9565999507904053,
        "Xdp": 0.2328999936580658,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.8615000247955322,
        "Xqp": 0.3359000086784363,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 6.273799896240234,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.7750999927520752,
        "Tqopp": 0.06260000169277191,
        "S10": 0.10869999974966049,
        "S12": 0.4523000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3617535810917616,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37043,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "37043_1_ieeet1",
      "ports": {
        "bus": 37043,
        "speed": 16452,
        "vs": 16455,
        "efd": 16454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9376999735832214,
        "Kf": 0.10610000044107437,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.789900064468384,
        "E2": 3.719899892807007,
        "Se1": 0.14190000295639038,
        "Se2": 0.4072999954223633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37043_1_tgov1",
      "ports": {
        "speed": 16452,
        "pmech": 16453
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11165233701467514,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37043_1_ieeest",
      "ports": {
        "input": 16452,
        "output": 16455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37043_2_genrou",
      "ports": {
        "bus": 37043,
        "pmech": 16457,
        "efd": 16458,
        "speed": 16456
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.1930981874465942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9565999507904053,
        "Xdp": 0.2328999936580658,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.8615000247955322,
        "Xqp": 0.3359000086784363,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 6.273799896240234,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.7750999927520752,
        "Tqopp": 0.06260000169277191,
        "S10": 0.10869999974966049,
        "S12": 0.4523000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0056694969534874,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37043,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "37043_2_ieeet1",
      "ports": {
        "bus": 37043,
        "speed": 16456,
        "vs": 16459,
        "efd": 16458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9376999735832214,
        "Kf": 0.10610000044107437,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.789900064468384,
        "E2": 3.719899892807007,
        "Se1": 0.14190000295639038,
        "Se2": 0.4072999954223633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37043_2_tgov1",
      "ports": {
        "speed": 16456,
        "pmech": 16457
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3103918135166168,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37043_2_ieeest",
      "ports": {
        "input": 16456,
        "output": 16459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37044_1_genrou",
      "ports": {
        "bus": 37044,
        "pmech": 16461,
        "efd": 16462,
        "speed": 16460
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.1930981874465942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9565999507904053,
        "Xdp": 0.2328999936580658,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.8615000247955322,
        "Xqp": 0.3359000086784363,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 6.273799896240234,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.7750999927520752,
        "Tqopp": 0.06260000169277191,
        "S10": 0.10869999974966049,
        "S12": 0.4523000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2664923444390297,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37044,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "37044_1_ieeet1",
      "ports": {
        "bus": 37044,
        "speed": 16460,
        "vs": 16463,
        "efd": 16462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9376999735832214,
        "Kf": 0.10610000044107437,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.789900064468384,
        "E2": 3.719899892807007,
        "Se1": 0.14190000295639038,
        "Se2": 0.4072999954223633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37044_1_tgov1",
      "ports": {
        "speed": 16460,
        "pmech": 16461
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3908926844596863,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37044_1_ieeest",
      "ports": {
        "input": 16460,
        "output": 16463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37045_1_genrou",
      "ports": {
        "bus": 37045,
        "pmech": 16465,
        "efd": 16466,
        "speed": 16464
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.1930981874465942,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9565999507904053,
        "Xdp": 0.2328999936580658,
        "Xdpp": 0.16940000653266907,
        "Xq": 1.8615000247955322,
        "Xqp": 0.3359000086784363,
        "Xqpp": 0.16940000653266907,
        "Xl": 0.1256999969482422,
        "Tdop": 6.273799896240234,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.7750999927520752,
        "Tqopp": 0.06260000169277191,
        "S10": 0.10869999974966049,
        "S12": 0.4523000121116638
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3473976403474808,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37045,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "37045_1_ieeet1",
      "ports": {
        "bus": 37045,
        "speed": 16464,
        "vs": 16467,
        "efd": 16466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.9376999735832214,
        "Kf": 0.10610000044107437,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.789900064468384,
        "E2": 3.719899892807007,
        "Se1": 0.14190000295639038,
        "Se2": 0.4072999954223633,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37045_1_tgov1",
      "ports": {
        "speed": 16464,
        "pmech": 16465
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4158634543418884,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37045_1_ieeest",
      "ports": {
        "input": 16464,
        "output": 16467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37048_1_genrou",
      "ports": {
        "bus": 37048,
        "pmech": 16469,
        "efd": 16470,
        "speed": 16468
      },
      "params": {
        "mva": 13.199999809265137,
        "H": 8.968125343322754,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9366999864578247,
        "Xdp": 0.23309999704360962,
        "Xdpp": 0.10260000079870224,
        "Xq": 1.8342000246047974,
        "Xqp": 0.4781999886035919,
        "Xqpp": 0.10260000079870224,
        "Xl": 0.07739999890327454,
        "Tdop": 9.33590030670166,
        "Tdopp": 0.04320000112056732,
        "Tqop": 1.3152999877929688,
        "Tqopp": 0.0421999990940094,
        "S10": 0.0625,
        "S12": 0.4918000102043152
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.216329611837864,
        "pmax": 10.999999940395355,
        "qmin": -1.2210000306367874,
        "qmax": 5.598999932408333,
        "regulated": 37048,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37048_1_ieeet1",
      "ports": {
        "bus": 37048,
        "speed": 16468,
        "vs": 16471,
        "efd": 16470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37048_1_tgov1",
      "ports": {
        "speed": 16468,
        "pmech": 16469
      },
      "params": {
        "Trate": 13.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333408591725,
        "Pvmin": 0.16790376603603363,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37048_1_ieeest",
      "ports": {
        "input": 16468,
        "output": 16471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37055_1_genrou",
      "ports": {
        "bus": 37055,
        "pmech": 16473,
        "efd": 16474,
        "speed": 16472
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 7.587294101715088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8432999849319458,
        "Xdp": 0.2985000014305115,
        "Xdpp": 0.1696999967098236,
        "Xq": 1.7589000463485718,
        "Xqp": 0.567300021648407,
        "Xqpp": 0.1696999967098236,
        "Xl": 0.13089999556541443,
        "Tdop": 5.50570011138916,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.0227999687194824,
        "Tqopp": 0.06199999898672104,
        "S10": 0.15539999306201935,
        "S12": 0.45419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.69077408313751,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 37055,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "37055_1_ieeet1",
      "ports": {
        "bus": 37055,
        "speed": 16472,
        "vs": 16475,
        "efd": 16474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37055_1_tgov1",
      "ports": {
        "speed": 16472,
        "pmech": 16473
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3636620044708252,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37055_1_ieeest",
      "ports": {
        "input": 16472,
        "output": 16475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37056_1_genrou",
      "ports": {
        "bus": 37056,
        "pmech": 16477,
        "efd": 16478,
        "speed": 16476
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 7.587294101715088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8432999849319458,
        "Xdp": 0.2985000014305115,
        "Xdpp": 0.1696999967098236,
        "Xq": 1.7589000463485718,
        "Xqp": 0.567300021648407,
        "Xqpp": 0.1696999967098236,
        "Xl": 0.13089999556541443,
        "Tdop": 5.50570011138916,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.0227999687194824,
        "Tqopp": 0.06199999898672104,
        "S10": 0.15539999306201935,
        "S12": 0.45419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.766416490077972,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 37056,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "37056_1_ieeet1",
      "ports": {
        "bus": 37056,
        "speed": 16476,
        "vs": 16479,
        "efd": 16478
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37056_1_tgov1",
      "ports": {
        "speed": 16476,
        "pmech": 16477
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11538653820753098,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37056_1_ieeest",
      "ports": {
        "input": 16476,
        "output": 16479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37057_1_genrou",
      "ports": {
        "bus": 37057,
        "pmech": 16481,
        "efd": 16482,
        "speed": 16480
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 7.587294101715088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8432999849319458,
        "Xdp": 0.2985000014305115,
        "Xdpp": 0.1696999967098236,
        "Xq": 1.7589000463485718,
        "Xqp": 0.567300021648407,
        "Xqpp": 0.1696999967098236,
        "Xl": 0.13089999556541443,
        "Tdop": 5.50570011138916,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.0227999687194824,
        "Tqopp": 0.06199999898672104,
        "S10": 0.15539999306201935,
        "S12": 0.45419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.899561524391174,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 37057,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "37057_1_ieeet1",
      "ports": {
        "bus": 37057,
        "speed": 16480,
        "vs": 16483,
        "efd": 16482
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37057_1_tgov1",
      "ports": {
        "speed": 16480,
        "pmech": 16481
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2407754808664322,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37057_1_ieeest",
      "ports": {
        "input": 16480,
        "output": 16483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37058_1_genrou",
      "ports": {
        "bus": 37058,
        "pmech": 16485,
        "efd": 16486,
        "speed": 16484
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 7.587294101715088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8432999849319458,
        "Xdp": 0.2985000014305115,
        "Xdpp": 0.1696999967098236,
        "Xq": 1.7589000463485718,
        "Xqp": 0.567300021648407,
        "Xqpp": 0.1696999967098236,
        "Xl": 0.13089999556541443,
        "Tdop": 5.50570011138916,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.0227999687194824,
        "Tqopp": 0.06199999898672104,
        "S10": 0.15539999306201935,
        "S12": 0.45419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.343850314617157,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 37058,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "37058_1_ieeet1",
      "ports": {
        "bus": 37058,
        "speed": 16484,
        "vs": 16487,
        "efd": 16486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37058_1_tgov1",
      "ports": {
        "speed": 16484,
        "pmech": 16485
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10497548431158066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37058_1_ieeest",
      "ports": {
        "input": 16484,
        "output": 16487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37059_1_genrou",
      "ports": {
        "bus": 37059,
        "pmech": 16489,
        "efd": 16490,
        "speed": 16488
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 7.587294101715088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8432999849319458,
        "Xdp": 0.2985000014305115,
        "Xdpp": 0.1696999967098236,
        "Xq": 1.7589000463485718,
        "Xqp": 0.567300021648407,
        "Xqpp": 0.1696999967098236,
        "Xl": 0.13089999556541443,
        "Tdop": 5.50570011138916,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.0227999687194824,
        "Tqopp": 0.06199999898672104,
        "S10": 0.15539999306201935,
        "S12": 0.45419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 55.06985783576965,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 37059,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "37059_1_ieeet1",
      "ports": {
        "bus": 37059,
        "speed": 16488,
        "vs": 16491,
        "efd": 16490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37059_1_tgov1",
      "ports": {
        "speed": 16488,
        "pmech": 16489
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.40302881598472595,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37059_1_ieeest",
      "ports": {
        "input": 16488,
        "output": 16491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37060_1_genrou",
      "ports": {
        "bus": 37060,
        "pmech": 16493,
        "efd": 16494,
        "speed": 16492
      },
      "params": {
        "mva": 136.63999938964844,
        "H": 7.587294101715088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8432999849319458,
        "Xdp": 0.2985000014305115,
        "Xdpp": 0.1696999967098236,
        "Xq": 1.7589000463485718,
        "Xqp": 0.567300021648407,
        "Xqpp": 0.1696999967098236,
        "Xl": 0.13089999556541443,
        "Tdop": 5.50570011138916,
        "Tdopp": 0.05119999870657921,
        "Tqop": 1.0227999687194824,
        "Tqopp": 0.06199999898672104,
        "S10": 0.15539999306201935,
        "S12": 0.45419999957084656
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.961684167385101,
        "pmax": 113.86666297912598,
        "qmin": -12.639200687408447,
        "qmax": 57.95813202857971,
        "regulated": 37060,
        "vset": 1.0204999446868896
      }
    },
    {
      "class": "Ieeet1",
      "id": "37060_1_ieeet1",
      "ports": {
        "bus": 37060,
        "speed": 16492,
        "vs": 16495,
        "efd": 16494
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37060_1_tgov1",
      "ports": {
        "speed": 16492,
        "pmech": 16493
      },
      "params": {
        "Trate": 136.63999938964844,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09486009925603867,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37060_1_ieeest",
      "ports": {
        "input": 16492,
        "output": 16495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37063_1_genrou",
      "ports": {
        "bus": 37063,
        "pmech": 16497,
        "efd": 16498,
        "speed": 16496
      },
      "params": {
        "mva": 70.80000305175781,
        "H": 5.703012943267822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5705000162124634,
        "Xdp": 0.2590000033378601,
        "Xdpp": 0.16040000319480896,
        "Xq": 1.5388000011444092,
        "Xqp": 0.4528000056743622,
        "Xqpp": 0.16040000319480896,
        "Xl": 0.12349999696016312,
        "Tdop": 9.531700134277344,
        "Tdopp": 0.0674000009894371,
        "Tqop": 1.0276000499725342,
        "Tqopp": 0.0421999990940094,
        "S10": 0.057500001043081284,
        "S12": 0.4230000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 18.453261256217957,
        "pmax": 58.99999737739563,
        "qmin": -6.54899999499321,
        "qmax": 30.030998587608337,
        "regulated": 37063,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "37063_1_ieeet1",
      "ports": {
        "bus": 37063,
        "speed": 16496,
        "vs": 16499,
        "efd": 16498
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37063_1_tgov1",
      "ports": {
        "speed": 16496,
        "pmech": 16497
      },
      "params": {
        "Trate": 70.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709653,
        "Pvmin": 0.2606392800807953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37063_1_ieeest",
      "ports": {
        "input": 16496,
        "output": 16499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37063_2_genrou",
      "ports": {
        "bus": 37063,
        "pmech": 16501,
        "efd": 16502,
        "speed": 16500
      },
      "params": {
        "mva": 70.80000305175781,
        "H": 5.703012943267822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5705000162124634,
        "Xdp": 0.2590000033378601,
        "Xdpp": 0.16040000319480896,
        "Xq": 1.5388000011444092,
        "Xqp": 0.4528000056743622,
        "Xqpp": 0.16040000319480896,
        "Xl": 0.12349999696016312,
        "Tdop": 9.531700134277344,
        "Tdopp": 0.0674000009894371,
        "Tqop": 1.0276000499725342,
        "Tqopp": 0.0421999990940094,
        "S10": 0.057500001043081284,
        "S12": 0.4230000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.297701120376587,
        "pmax": 58.99999737739563,
        "qmin": -6.54899999499321,
        "qmax": 30.030998587608337,
        "regulated": 37063,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "37063_2_ieeet1",
      "ports": {
        "bus": 37063,
        "speed": 16500,
        "vs": 16503,
        "efd": 16502
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37063_2_tgov1",
      "ports": {
        "speed": 16500,
        "pmech": 16501
      },
      "params": {
        "Trate": 70.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709653,
        "Pvmin": 0.27256637811660767,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37063_2_ieeest",
      "ports": {
        "input": 16500,
        "output": 16503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37063_3_genrou",
      "ports": {
        "bus": 37063,
        "pmech": 16505,
        "efd": 16506,
        "speed": 16504
      },
      "params": {
        "mva": 70.80000305175781,
        "H": 5.703012943267822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5705000162124634,
        "Xdp": 0.2590000033378601,
        "Xdpp": 0.16040000319480896,
        "Xq": 1.5388000011444092,
        "Xqp": 0.4528000056743622,
        "Xqpp": 0.16040000319480896,
        "Xl": 0.12349999696016312,
        "Tdop": 9.531700134277344,
        "Tdopp": 0.0674000009894371,
        "Tqop": 1.0276000499725342,
        "Tqopp": 0.0421999990940094,
        "S10": 0.057500001043081284,
        "S12": 0.4230000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.026624739170074,
        "pmax": 58.99999737739563,
        "qmin": -6.54899999499321,
        "qmax": 30.030998587608337,
        "regulated": 37063,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "37063_3_ieeet1",
      "ports": {
        "bus": 37063,
        "speed": 16504,
        "vs": 16507,
        "efd": 16506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37063_3_tgov1",
      "ports": {
        "speed": 16504,
        "pmech": 16505
      },
      "params": {
        "Trate": 70.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709653,
        "Pvmin": 0.2969862222671509,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37063_3_ieeest",
      "ports": {
        "input": 16504,
        "output": 16507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37063_4_genrou",
      "ports": {
        "bus": 37063,
        "pmech": 16509,
        "efd": 16510,
        "speed": 16508
      },
      "params": {
        "mva": 70.80000305175781,
        "H": 5.703012943267822,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5705000162124634,
        "Xdp": 0.2590000033378601,
        "Xdpp": 0.16040000319480896,
        "Xq": 1.5388000011444092,
        "Xqp": 0.4528000056743622,
        "Xqpp": 0.16040000319480896,
        "Xl": 0.12349999696016312,
        "Tdop": 9.531700134277344,
        "Tdopp": 0.0674000009894371,
        "Tqop": 1.0276000499725342,
        "Tqopp": 0.0421999990940094,
        "S10": 0.057500001043081284,
        "S12": 0.4230000078678131
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 16.662487387657166,
        "pmax": 58.99999737739563,
        "qmin": -6.54899999499321,
        "qmax": 30.030998587608337,
        "regulated": 37063,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "37063_4_ieeet1",
      "ports": {
        "bus": 37063,
        "speed": 16508,
        "vs": 16511,
        "efd": 16510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37063_4_tgov1",
      "ports": {
        "speed": 16508,
        "pmech": 16509
      },
      "params": {
        "Trate": 70.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332603709653,
        "Pvmin": 0.23534585535526276,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37063_4_ieeest",
      "ports": {
        "input": 16508,
        "output": 16511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37071_1_genrou",
      "ports": {
        "bus": 37071,
        "pmech": 16513,
        "efd": 16514,
        "speed": 16512
      },
      "params": {
        "mva": 82.80000305175781,
        "H": 5.319280624389648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.043100118637085,
        "Xdp": 0.3061999976634979,
        "Xdpp": 0.2206999957561493,
        "Xq": 1.942199945449829,
        "Xqp": 0.39959999918937683,
        "Xqpp": 0.2206999957561493,
        "Xl": 0.1655000001192093,
        "Tdop": 7.510000228881836,
        "Tdopp": 0.039400000125169754,
        "Tqop": 0.7810999751091003,
        "Tqopp": 0.07890000194311142,
        "S10": 0.0649000033736229,
        "S12": 0.36480000615119934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.243667781352997,
        "pmax": 68.99999976158142,
        "qmin": -8.417999744415283,
        "qmax": 32.15399980545044,
        "regulated": 37071,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "37071_1_ieeet1",
      "ports": {
        "bus": 37071,
        "speed": 16512,
        "vs": 16515,
        "efd": 16514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05950000137090683,
        "Ke": 0.0,
        "Te": 0.5871000289916992,
        "Kf": 0.0820000022649765,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.366300106048584,
        "E2": 3.155100107192993,
        "Se1": 0.16689999401569366,
        "Se2": 0.43540000915527344,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37071_1_tgov1",
      "ports": {
        "speed": 16512,
        "pmech": 16513
      },
      "params": {
        "Trate": 82.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15994767844676971,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37071_1_ieeest",
      "ports": {
        "input": 16512,
        "output": 16515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37072_1_genrou",
      "ports": {
        "bus": 37072,
        "pmech": 16517,
        "efd": 16518,
        "speed": 16516
      },
      "params": {
        "mva": 82.80000305175781,
        "H": 5.319280624389648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.043100118637085,
        "Xdp": 0.3061999976634979,
        "Xdpp": 0.2206999957561493,
        "Xq": 1.942199945449829,
        "Xqp": 0.39959999918937683,
        "Xqpp": 0.2206999957561493,
        "Xl": 0.1655000001192093,
        "Tdop": 7.510000228881836,
        "Tdopp": 0.039400000125169754,
        "Tqop": 0.7810999751091003,
        "Tqopp": 0.07890000194311142,
        "S10": 0.0649000033736229,
        "S12": 0.36480000615119934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 22.6395383477211,
        "pmax": 68.99999976158142,
        "qmin": -8.417999744415283,
        "qmax": 32.15399980545044,
        "regulated": 37072,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "37072_1_ieeet1",
      "ports": {
        "bus": 37072,
        "speed": 16516,
        "vs": 16519,
        "efd": 16518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05950000137090683,
        "Ke": 0.0,
        "Te": 0.5871000289916992,
        "Kf": 0.0820000022649765,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.366300106048584,
        "E2": 3.155100107192993,
        "Se1": 0.16689999401569366,
        "Se2": 0.43540000915527344,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37072_1_tgov1",
      "ports": {
        "speed": 16516,
        "pmech": 16517
      },
      "params": {
        "Trate": 82.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.273424357175827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37072_1_ieeest",
      "ports": {
        "input": 16516,
        "output": 16519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37073_1_genrou",
      "ports": {
        "bus": 37073,
        "pmech": 16521,
        "efd": 16522,
        "speed": 16520
      },
      "params": {
        "mva": 82.80000305175781,
        "H": 5.319280624389648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.043100118637085,
        "Xdp": 0.3061999976634979,
        "Xdpp": 0.2206999957561493,
        "Xq": 1.942199945449829,
        "Xqp": 0.39959999918937683,
        "Xqpp": 0.2206999957561493,
        "Xl": 0.1655000001192093,
        "Tdop": 7.510000228881836,
        "Tdopp": 0.039400000125169754,
        "Tqop": 0.7810999751091003,
        "Tqopp": 0.07890000194311142,
        "S10": 0.0649000033736229,
        "S12": 0.36480000615119934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.04511097073555,
        "pmax": 68.99999976158142,
        "qmin": -8.417999744415283,
        "qmax": 32.15399980545044,
        "regulated": 37073,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "37073_1_ieeet1",
      "ports": {
        "bus": 37073,
        "speed": 16520,
        "vs": 16523,
        "efd": 16522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05950000137090683,
        "Ke": 0.0,
        "Te": 0.5871000289916992,
        "Kf": 0.0820000022649765,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.366300106048584,
        "E2": 3.155100107192993,
        "Se1": 0.16689999401569366,
        "Se2": 0.43540000915527344,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37073_1_tgov1",
      "ports": {
        "speed": 16520,
        "pmech": 16521
      },
      "params": {
        "Trate": 82.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13339506089687347,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37073_1_ieeest",
      "ports": {
        "input": 16520,
        "output": 16523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37074_1_genrou",
      "ports": {
        "bus": 37074,
        "pmech": 16525,
        "efd": 16526,
        "speed": 16524
      },
      "params": {
        "mva": 82.80000305175781,
        "H": 5.319280624389648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.043100118637085,
        "Xdp": 0.3061999976634979,
        "Xdpp": 0.2206999957561493,
        "Xq": 1.942199945449829,
        "Xqp": 0.39959999918937683,
        "Xqpp": 0.2206999957561493,
        "Xl": 0.1655000001192093,
        "Tdop": 7.510000228881836,
        "Tdopp": 0.039400000125169754,
        "Tqop": 0.7810999751091003,
        "Tqopp": 0.07890000194311142,
        "S10": 0.0649000033736229,
        "S12": 0.36480000615119934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.16496866941452,
        "pmax": 68.99999976158142,
        "qmin": -8.417999744415283,
        "qmax": 32.15399980545044,
        "regulated": 37074,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "37074_1_ieeet1",
      "ports": {
        "bus": 37074,
        "speed": 16524,
        "vs": 16527,
        "efd": 16526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05950000137090683,
        "Ke": 0.0,
        "Te": 0.5871000289916992,
        "Kf": 0.0820000022649765,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.366300106048584,
        "E2": 3.155100107192993,
        "Se1": 0.16689999401569366,
        "Se2": 0.43540000915527344,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37074_1_tgov1",
      "ports": {
        "speed": 16524,
        "pmech": 16525
      },
      "params": {
        "Trate": 82.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12276531755924225,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37074_1_ieeest",
      "ports": {
        "input": 16524,
        "output": 16527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37075_1_genrou",
      "ports": {
        "bus": 37075,
        "pmech": 16529,
        "efd": 16530,
        "speed": 16528
      },
      "params": {
        "mva": 82.80000305175781,
        "H": 5.319280624389648,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.043100118637085,
        "Xdp": 0.3061999976634979,
        "Xdpp": 0.2206999957561493,
        "Xq": 1.942199945449829,
        "Xqp": 0.39959999918937683,
        "Xqpp": 0.2206999957561493,
        "Xl": 0.1655000001192093,
        "Tdop": 7.510000228881836,
        "Tdopp": 0.039400000125169754,
        "Tqop": 0.7810999751091003,
        "Tqopp": 0.07890000194311142,
        "S10": 0.0649000033736229,
        "S12": 0.36480000615119934
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.400319635868073,
        "pmax": 68.99999976158142,
        "qmin": -8.417999744415283,
        "qmax": 32.15399980545044,
        "regulated": 37075,
        "vset": 1.0520000457763672
      }
    },
    {
      "class": "Ieeet1",
      "id": "37075_1_ieeet1",
      "ports": {
        "bus": 37075,
        "speed": 16528,
        "vs": 16531,
        "efd": 16530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.05950000137090683,
        "Ke": 0.0,
        "Te": 0.5871000289916992,
        "Kf": 0.0820000022649765,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.366300106048584,
        "E2": 3.155100107192993,
        "Se1": 0.16689999401569366,
        "Se2": 0.43540000915527344,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37075_1_tgov1",
      "ports": {
        "speed": 16528,
        "pmech": 16529
      },
      "params": {
        "Trate": 82.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.13768501579761505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37075_1_ieeest",
      "ports": {
        "input": 16528,
        "output": 16531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37081_1_genrou",
      "ports": {
        "bus": 37081,
        "pmech": 16533,
        "efd": 16534,
        "speed": 16532
      },
      "params": {
        "mva": 752.1599731445312,
        "H": 3.968355655670166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8047000169754028,
        "Xdp": 0.2003999948501587,
        "Xdpp": 0.14659999310970306,
        "Xq": 1.7200000286102295,
        "Xqp": 0.4431999921798706,
        "Xqpp": 0.14659999310970306,
        "Xl": 0.1080000028014183,
        "Tdop": 5.671599864959717,
        "Tdopp": 0.03669999912381172,
        "Tqop": 1.2075999975204468,
        "Tqopp": 0.07559999823570251,
        "S10": 0.19509999454021454,
        "S12": 0.6251000165939331
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 220.3711986541748,
        "pmax": 626.800012588501,
        "qmin": -76.46960020065308,
        "qmax": 292.08879470825195,
        "regulated": 37078,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "37081_1_ieeet1",
      "ports": {
        "bus": 37081,
        "speed": 16532,
        "vs": 16535,
        "efd": 16534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5442999601364136,
        "E2": 2.0590999126434326,
        "Se1": 0.16769999265670776,
        "Se2": 0.43619999289512634,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37081_1_tgov1",
      "ports": {
        "speed": 16532,
        "pmech": 16533
      },
      "params": {
        "Trate": 752.1599731445312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29298448006063915,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37081_1_ieeest",
      "ports": {
        "input": 16532,
        "output": 16535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37083_1_genrou",
      "ports": {
        "bus": 37083,
        "pmech": 16537,
        "efd": 16538,
        "speed": 16536
      },
      "params": {
        "mva": 752.1599731445312,
        "H": 3.968355655670166,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8047000169754028,
        "Xdp": 0.2003999948501587,
        "Xdpp": 0.14659999310970306,
        "Xq": 1.7200000286102295,
        "Xqp": 0.4431999921798706,
        "Xqpp": 0.14659999310970306,
        "Xl": 0.1080000028014183,
        "Tdop": 5.671599864959717,
        "Tdopp": 0.03669999912381172,
        "Tqop": 1.2075999975204468,
        "Tqopp": 0.07559999823570251,
        "S10": 0.19509999454021454,
        "S12": 0.6251000165939331
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 80.77985048294067,
        "pmax": 626.800012588501,
        "qmin": -76.46960020065308,
        "qmax": 292.08879470825195,
        "regulated": 37078,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "37083_1_ieeet1",
      "ports": {
        "bus": 37083,
        "speed": 16536,
        "vs": 16539,
        "efd": 16538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.5442999601364136,
        "E2": 2.0590999126434326,
        "Se1": 0.16769999265670776,
        "Se2": 0.43619999289512634,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37083_1_tgov1",
      "ports": {
        "speed": 16536,
        "pmech": 16537
      },
      "params": {
        "Trate": 752.1599731445312,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1073971688747406,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37083_1_ieeest",
      "ports": {
        "input": 16536,
        "output": 16539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37089_1_genrou",
      "ports": {
        "bus": 37089,
        "pmech": 16541,
        "efd": 16542,
        "speed": 16540
      },
      "params": {
        "mva": 33.18000030517578,
        "H": 8.637551307678223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7163000106811523,
        "Xdp": 0.33559998869895935,
        "Xdpp": 0.225600004196167,
        "Xq": 1.6563999652862549,
        "Xqp": 0.4625999927520752,
        "Xqpp": 0.225600004196167,
        "Xl": 0.1754000037908554,
        "Tdop": 9.233099937438965,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.9416000247001648,
        "Tqopp": 0.07079999893903732,
        "S10": 0.14139999449253082,
        "S12": 0.48190000653266907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2093260437250137,
        "pmax": 27.649998664855957,
        "qmin": -3.069150075316429,
        "qmax": 14.073850214481354,
        "regulated": 37089,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37089_1_ieeet1",
      "ports": {
        "bus": 37089,
        "speed": 16540,
        "vs": 16543,
        "efd": 16542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37089_1_tgov1",
      "ports": {
        "speed": 16540,
        "pmech": 16541
      },
      "params": {
        "Trate": 33.18000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09672471135854721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37089_1_ieeest",
      "ports": {
        "input": 16540,
        "output": 16543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37090_1_genrou",
      "ports": {
        "bus": 37090,
        "pmech": 16545,
        "efd": 16546,
        "speed": 16544
      },
      "params": {
        "mva": 33.18000030517578,
        "H": 8.637551307678223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7163000106811523,
        "Xdp": 0.33559998869895935,
        "Xdpp": 0.225600004196167,
        "Xq": 1.6563999652862549,
        "Xqp": 0.4625999927520752,
        "Xqpp": 0.225600004196167,
        "Xl": 0.1754000037908554,
        "Tdop": 9.233099937438965,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.9416000247001648,
        "Tqopp": 0.07079999893903732,
        "S10": 0.14139999449253082,
        "S12": 0.48190000653266907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.101819157600403,
        "pmax": 27.649998664855957,
        "qmin": -3.069150075316429,
        "qmax": 14.073850214481354,
        "regulated": 37090,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37090_1_ieeet1",
      "ports": {
        "bus": 37090,
        "speed": 16544,
        "vs": 16547,
        "efd": 16546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37090_1_tgov1",
      "ports": {
        "speed": 16544,
        "pmech": 16545
      },
      "params": {
        "Trate": 33.18000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39487096667289734,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37090_1_ieeest",
      "ports": {
        "input": 16544,
        "output": 16547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37092_1_genrou",
      "ports": {
        "bus": 37092,
        "pmech": 16549,
        "efd": 16550,
        "speed": 16548
      },
      "params": {
        "mva": 33.18000030517578,
        "H": 8.637551307678223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7163000106811523,
        "Xdp": 0.33559998869895935,
        "Xdpp": 0.225600004196167,
        "Xq": 1.6563999652862549,
        "Xqp": 0.4625999927520752,
        "Xqpp": 0.225600004196167,
        "Xl": 0.1754000037908554,
        "Tdop": 9.233099937438965,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.9416000247001648,
        "Tqopp": 0.07079999893903732,
        "S10": 0.14139999449253082,
        "S12": 0.48190000653266907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.692800879478455,
        "pmax": 27.649998664855957,
        "qmin": -3.069150075316429,
        "qmax": 14.073850214481354,
        "regulated": 37092,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "37092_1_ieeet1",
      "ports": {
        "bus": 37092,
        "speed": 16548,
        "vs": 16551,
        "efd": 16550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37092_1_tgov1",
      "ports": {
        "speed": 16548,
        "pmech": 16549
      },
      "params": {
        "Trate": 33.18000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17157326638698578,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37092_1_ieeest",
      "ports": {
        "input": 16548,
        "output": 16551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37092_2_genrou",
      "ports": {
        "bus": 37092,
        "pmech": 16553,
        "efd": 16554,
        "speed": 16552
      },
      "params": {
        "mva": 33.18000030517578,
        "H": 8.637551307678223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7163000106811523,
        "Xdp": 0.33559998869895935,
        "Xdpp": 0.225600004196167,
        "Xq": 1.6563999652862549,
        "Xqp": 0.4625999927520752,
        "Xqpp": 0.225600004196167,
        "Xl": 0.1754000037908554,
        "Tdop": 9.233099937438965,
        "Tdopp": 0.06199999898672104,
        "Tqop": 0.9416000247001648,
        "Tqopp": 0.07079999893903732,
        "S10": 0.14139999449253082,
        "S12": 0.48190000653266907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.427253991365433,
        "pmax": 27.649998664855957,
        "qmin": -3.069150075316429,
        "qmax": 14.073850214481354,
        "regulated": 37092,
        "vset": 1.0245000123977661
      }
    },
    {
      "class": "Ieeet1",
      "id": "37092_2_ieeet1",
      "ports": {
        "bus": 37092,
        "speed": 16552,
        "vs": 16555,
        "efd": 16554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37092_2_tgov1",
      "ports": {
        "speed": 16552,
        "pmech": 16553
      },
      "params": {
        "Trate": 33.18000030517578,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.16357004642486572,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37092_2_ieeest",
      "ports": {
        "input": 16552,
        "output": 16555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "37098_1_regca",
      "ports": {
        "bus": 37098,
        "iqcmd": 16557,
        "ipcmd": 16556,
        "pbranch": 16558,
        "qbranch": 16559
      },
      "params": {
        "mva": 2.1600000858306885,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.017999999225139618,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.34738306421786547,
        "pmax": 1.7999999225139618,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 37098,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Reecb",
      "id": "37098_1_reecb",
      "ports": {
        "bus": 37098,
        "pe": 16558,
        "qgen": 16559,
        "iqcmd": 16557,
        "ipcmd": 16556
      },
      "params": {
        "mva": 2.1600000858306885,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "37099_1_regca",
      "ports": {
        "bus": 37099,
        "iqcmd": 16561,
        "ipcmd": 16560,
        "pbranch": 16562,
        "qbranch": 16563
      },
      "params": {
        "mva": 1.3200000524520874,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.010999999940395355,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.37020419258624315,
        "pmax": 1.0999999940395355,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 37099,
        "vset": 1.0119999647140503
      }
    },
    {
      "class": "Reecb",
      "id": "37099_1_reecb",
      "ports": {
        "bus": 37099,
        "pe": 16562,
        "qgen": 16563,
        "iqcmd": 16561,
        "ipcmd": 16560
      },
      "params": {
        "mva": 1.3200000524520874,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_37105_1",
      "ports": {
        "bus": 37105
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.2688493356108665,
        "pmax": 3.400000184774399,
        "qmin": -0.4896000027656555,
        "qmax": 0.7242000196129084,
        "regulated": 37105,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "37107_1_genrou",
      "ports": {
        "bus": 37107,
        "pmech": 16565,
        "efd": 16566,
        "speed": 16564
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 1.4830987453460693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1839001178741455,
        "Xdp": 0.22759999334812164,
        "Xdpp": 0.1657000035047531,
        "Xq": 2.0734000205993652,
        "Xqp": 0.7408999800682068,
        "Xqpp": 0.1657000035047531,
        "Xl": 0.12280000001192093,
        "Tdop": 4.506899833679199,
        "Tdopp": 0.03759999945759773,
        "Tqop": 0.8956000208854675,
        "Tqopp": 0.06369999796152115,
        "S10": 0.13189999759197235,
        "S12": 0.49880000948905945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.24284133687615395,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 37107,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37107_1_ieeet1",
      "ports": {
        "bus": 37107,
        "speed": 16564,
        "vs": 16567,
        "efd": 16566
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37107_1_tgov1",
      "ports": {
        "speed": 16564,
        "pmech": 16565
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.1556675285100937,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37107_1_ieeest",
      "ports": {
        "input": 16564,
        "output": 16567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37107_2_genrou",
      "ports": {
        "bus": 37107,
        "pmech": 16569,
        "efd": 16570,
        "speed": 16568
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 1.4830987453460693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1839001178741455,
        "Xdp": 0.22759999334812164,
        "Xdpp": 0.1657000035047531,
        "Xq": 2.0734000205993652,
        "Xqp": 0.7408999800682068,
        "Xqpp": 0.1657000035047531,
        "Xl": 0.12280000001192093,
        "Tdop": 4.506899833679199,
        "Tdopp": 0.03759999945759773,
        "Tqop": 0.8956000208854675,
        "Tqopp": 0.06369999796152115,
        "S10": 0.13189999759197235,
        "S12": 0.49880000948905945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2930753864347935,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 37107,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37107_2_ieeet1",
      "ports": {
        "bus": 37107,
        "speed": 16568,
        "vs": 16571,
        "efd": 16570
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37107_2_tgov1",
      "ports": {
        "speed": 16568,
        "pmech": 16569
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.1878688484430313,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37107_2_ieeest",
      "ports": {
        "input": 16568,
        "output": 16571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37107_3_genrou",
      "ports": {
        "bus": 37107,
        "pmech": 16573,
        "efd": 16574,
        "speed": 16572
      },
      "params": {
        "mva": 1.559999942779541,
        "H": 1.4830987453460693,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1839001178741455,
        "Xdp": 0.22759999334812164,
        "Xdpp": 0.1657000035047531,
        "Xq": 2.0734000205993652,
        "Xqp": 0.7408999800682068,
        "Xqpp": 0.1657000035047531,
        "Xl": 0.12280000001192093,
        "Tdop": 4.506899833679199,
        "Tdopp": 0.03759999945759773,
        "Tqop": 0.8956000208854675,
        "Tqopp": 0.06369999796152115,
        "S10": 0.13189999759197235,
        "S12": 0.49880000948905945
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3561000805348158,
        "pmax": 1.3000000268220901,
        "qmin": -0.1585999969393015,
        "qmax": 0.6058000028133392,
        "regulated": 37107,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "37107_3_ieeet1",
      "ports": {
        "bus": 37107,
        "speed": 16572,
        "vs": 16575,
        "efd": 16574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37107_3_tgov1",
      "ports": {
        "speed": 16572,
        "pmech": 16573
      },
      "params": {
        "Trate": 1.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.2282692939043045,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37107_3_ieeest",
      "ports": {
        "input": 16572,
        "output": 16575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37113_1_genrou",
      "ports": {
        "bus": 37113,
        "pmech": 16577,
        "efd": 16578,
        "speed": 16576
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 3.716360092163086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9967999458312988,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12780000269412994,
        "Xq": 1.882699966430664,
        "Xqp": 0.4693000018596649,
        "Xqpp": 0.12780000269412994,
        "Xl": 0.09740000218153,
        "Tdop": 6.368299961090088,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.8246999979019165,
        "Tqopp": 0.09229999780654907,
        "S10": 0.08340000361204147,
        "S12": 0.30070000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 43.0513858795166,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 37113,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "37113_1_ieeet1",
      "ports": {
        "bus": 37113,
        "speed": 16576,
        "vs": 16579,
        "efd": 16578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37113_1_tgov1",
      "ports": {
        "speed": 16576,
        "pmech": 16577
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38166120648384094,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37113_1_ieeest",
      "ports": {
        "input": 16576,
        "output": 16579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37114_1_genrou",
      "ports": {
        "bus": 37114,
        "pmech": 16581,
        "efd": 16582,
        "speed": 16580
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 3.716360092163086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9967999458312988,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12780000269412994,
        "Xq": 1.882699966430664,
        "Xqp": 0.4693000018596649,
        "Xqpp": 0.12780000269412994,
        "Xl": 0.09740000218153,
        "Tdop": 6.368299961090088,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.8246999979019165,
        "Tqopp": 0.09229999780654907,
        "S10": 0.08340000361204147,
        "S12": 0.30070000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 46.1946964263916,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 37114,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "37114_1_ieeet1",
      "ports": {
        "bus": 37114,
        "speed": 16580,
        "vs": 16583,
        "efd": 16582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37114_1_tgov1",
      "ports": {
        "speed": 16580,
        "pmech": 16581
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.409527450799942,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37114_1_ieeest",
      "ports": {
        "input": 16580,
        "output": 16583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37115_1_genrou",
      "ports": {
        "bus": 37115,
        "pmech": 16585,
        "efd": 16586,
        "speed": 16584
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 3.716360092163086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9967999458312988,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12780000269412994,
        "Xq": 1.882699966430664,
        "Xqp": 0.4693000018596649,
        "Xqpp": 0.12780000269412994,
        "Xl": 0.09740000218153,
        "Tdop": 6.368299961090088,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.8246999979019165,
        "Tqopp": 0.09229999780654907,
        "S10": 0.08340000361204147,
        "S12": 0.30070000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.853390097618103,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 37115,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "37115_1_ieeet1",
      "ports": {
        "bus": 37115,
        "speed": 16584,
        "vs": 16587,
        "efd": 16586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37115_1_tgov1",
      "ports": {
        "speed": 16584,
        "pmech": 16585
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14054423570632935,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37115_1_ieeest",
      "ports": {
        "input": 16584,
        "output": 16587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37116_1_genrou",
      "ports": {
        "bus": 37116,
        "pmech": 16589,
        "efd": 16590,
        "speed": 16588
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 3.716360092163086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9967999458312988,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12780000269412994,
        "Xq": 1.882699966430664,
        "Xqp": 0.4693000018596649,
        "Xqpp": 0.12780000269412994,
        "Xl": 0.09740000218153,
        "Tdop": 6.368299961090088,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.8246999979019165,
        "Tqopp": 0.09229999780654907,
        "S10": 0.08340000361204147,
        "S12": 0.30070000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.290019512176514,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 37116,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "37116_1_ieeet1",
      "ports": {
        "bus": 37116,
        "speed": 16588,
        "vs": 16591,
        "efd": 16590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37116_1_tgov1",
      "ports": {
        "speed": 16588,
        "pmech": 16589
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2685285210609436,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37116_1_ieeest",
      "ports": {
        "input": 16588,
        "output": 16591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37117_1_genrou",
      "ports": {
        "bus": 37117,
        "pmech": 16593,
        "efd": 16594,
        "speed": 16592
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 3.716360092163086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9967999458312988,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12780000269412994,
        "Xq": 1.882699966430664,
        "Xqp": 0.4693000018596649,
        "Xqpp": 0.12780000269412994,
        "Xl": 0.09740000218153,
        "Tdop": 6.368299961090088,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.8246999979019165,
        "Tqopp": 0.09229999780654907,
        "S10": 0.08340000361204147,
        "S12": 0.30070000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 33.51683020591736,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 37117,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "37117_1_ieeet1",
      "ports": {
        "bus": 37117,
        "speed": 16592,
        "vs": 16595,
        "efd": 16594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37117_1_tgov1",
      "ports": {
        "speed": 16592,
        "pmech": 16593
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.29713502526283264,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37117_1_ieeest",
      "ports": {
        "input": 16592,
        "output": 16595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37118_1_genrou",
      "ports": {
        "bus": 37118,
        "pmech": 16597,
        "efd": 16598,
        "speed": 16596
      },
      "params": {
        "mva": 112.80000305175781,
        "H": 3.716360092163086,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9967999458312988,
        "Xdp": 0.1712999939918518,
        "Xdpp": 0.12780000269412994,
        "Xq": 1.882699966430664,
        "Xqp": 0.4693000018596649,
        "Xqpp": 0.12780000269412994,
        "Xl": 0.09740000218153,
        "Tdop": 6.368299961090088,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.8246999979019165,
        "Tqopp": 0.09229999780654907,
        "S10": 0.08340000361204147,
        "S12": 0.30070000886917114
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.387611389160156,
        "pmax": 93.99999976158142,
        "qmin": -10.434000194072723,
        "qmax": 47.846001386642456,
        "regulated": 37118,
        "vset": 1.0509999990463257
      }
    },
    {
      "class": "Ieeet1",
      "id": "37118_1_ieeet1",
      "ports": {
        "bus": 37118,
        "speed": 16596,
        "vs": 16599,
        "efd": 16598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37118_1_tgov1",
      "ports": {
        "speed": 16596,
        "pmech": 16597
      },
      "params": {
        "Trate": 112.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3137199580669403,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37118_1_ieeest",
      "ports": {
        "input": 16596,
        "output": 16599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37122_1_genrou",
      "ports": {
        "bus": 37122,
        "pmech": 16601,
        "efd": 16602,
        "speed": 16600
      },
      "params": {
        "mva": 16.5,
        "H": 1.597758173942566,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0449999570846558,
        "Xdp": 0.20649999380111694,
        "Xdpp": 0.1509000062942505,
        "Xq": 1.0118000507354736,
        "Xqp": 0.21780000627040863,
        "Xqpp": 0.1509000062942505,
        "Xl": 0.11129999905824661,
        "Tdop": 5.4166998863220215,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.7095000147819519,
        "Tqopp": 0.07259999960660934,
        "S10": 0.042899999767541885,
        "S12": 0.3208000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5171772800385952,
        "pmax": 13.750000298023224,
        "qmin": -1.6775000840425491,
        "qmax": 6.407500058412552,
        "regulated": 37122,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "37122_1_ieeet1",
      "ports": {
        "bus": 37122,
        "speed": 16600,
        "vs": 16603,
        "efd": 16602
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.05689999833703041,
        "Ke": 0.0,
        "Te": 0.10270000249147415,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.277100086212158,
        "E2": 4.3694000244140625,
        "Se1": 0.13580000400543213,
        "Se2": 0.4004000127315521,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37122_1_tgov1",
      "ports": {
        "speed": 16600,
        "pmech": 16601
      },
      "params": {
        "Trate": 16.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09195014089345932,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37122_1_ieeest",
      "ports": {
        "input": 16600,
        "output": 16603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37122_2_genrou",
      "ports": {
        "bus": 37122,
        "pmech": 16605,
        "efd": 16606,
        "speed": 16604
      },
      "params": {
        "mva": 16.5,
        "H": 1.597758173942566,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0449999570846558,
        "Xdp": 0.20649999380111694,
        "Xdpp": 0.1509000062942505,
        "Xq": 1.0118000507354736,
        "Xqp": 0.21780000627040863,
        "Xqpp": 0.1509000062942505,
        "Xl": 0.11129999905824661,
        "Tdop": 5.4166998863220215,
        "Tdopp": 0.046300001442432404,
        "Tqop": 0.7095000147819519,
        "Tqopp": 0.07259999960660934,
        "S10": 0.042899999767541885,
        "S12": 0.3208000063896179
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2934386283159256,
        "pmax": 13.750000298023224,
        "qmin": -1.6775000840425491,
        "qmax": 6.407500058412552,
        "regulated": 37122,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "37122_2_ieeet1",
      "ports": {
        "bus": 37122,
        "speed": 16604,
        "vs": 16607,
        "efd": 16606
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.05689999833703041,
        "Ke": 0.0,
        "Te": 0.10270000249147415,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.277100086212158,
        "E2": 4.3694000244140625,
        "Se1": 0.13580000400543213,
        "Se2": 0.4004000127315521,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37122_2_tgov1",
      "ports": {
        "speed": 16604,
        "pmech": 16605
      },
      "params": {
        "Trate": 16.5,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19960233569145203,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37122_2_ieeest",
      "ports": {
        "input": 16604,
        "output": 16607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37134_1_genrou",
      "ports": {
        "bus": 37134,
        "pmech": 16609,
        "efd": 16610,
        "speed": 16608
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.3717381954193115,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4838000535964966,
        "Xdp": 0.21539999544620514,
        "Xdpp": 0.15710000693798065,
        "Xq": 1.4208999872207642,
        "Xqp": 0.22830000519752502,
        "Xqpp": 0.15710000693798065,
        "Xl": 0.11620000004768372,
        "Tdop": 7.393199920654297,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.8184999823570251,
        "Tqopp": 0.05480000004172325,
        "S10": 0.10270000249147415,
        "S12": 0.44040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6256928201764822,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37134,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "37134_1_ieeet1",
      "ports": {
        "bus": 37134,
        "speed": 16608,
        "vs": 16611,
        "efd": 16610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37134_1_tgov1",
      "ports": {
        "speed": 16608,
        "pmech": 16609
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.19311507046222687,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37134_1_ieeest",
      "ports": {
        "input": 16608,
        "output": 16611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37134_2_genrou",
      "ports": {
        "bus": 37134,
        "pmech": 16613,
        "efd": 16614,
        "speed": 16612
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.3717381954193115,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4838000535964966,
        "Xdp": 0.21539999544620514,
        "Xdpp": 0.15710000693798065,
        "Xq": 1.4208999872207642,
        "Xqp": 0.22830000519752502,
        "Xqpp": 0.15710000693798065,
        "Xl": 0.11620000004768372,
        "Tdop": 7.393199920654297,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.8184999823570251,
        "Tqopp": 0.05480000004172325,
        "S10": 0.10270000249147415,
        "S12": 0.44040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8954381570219994,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37134,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "37134_2_ieeet1",
      "ports": {
        "bus": 37134,
        "speed": 16612,
        "vs": 16615,
        "efd": 16614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37134_2_tgov1",
      "ports": {
        "speed": 16612,
        "pmech": 16613
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2763698101043701,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37134_2_ieeest",
      "ports": {
        "input": 16612,
        "output": 16615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37134_3_genrou",
      "ports": {
        "bus": 37134,
        "pmech": 16617,
        "efd": 16618,
        "speed": 16616
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.3717381954193115,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4838000535964966,
        "Xdp": 0.21539999544620514,
        "Xdpp": 0.15710000693798065,
        "Xq": 1.4208999872207642,
        "Xqp": 0.22830000519752502,
        "Xqpp": 0.15710000693798065,
        "Xl": 0.11620000004768372,
        "Tdop": 7.393199920654297,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.8184999823570251,
        "Tqopp": 0.05480000004172325,
        "S10": 0.10270000249147415,
        "S12": 0.44040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0894885286688805,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37134,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "37134_3_ieeet1",
      "ports": {
        "bus": 37134,
        "speed": 16616,
        "vs": 16619,
        "efd": 16618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37134_3_tgov1",
      "ports": {
        "speed": 16616,
        "pmech": 16617
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33626189827919006,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37134_3_ieeest",
      "ports": {
        "input": 16616,
        "output": 16619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37134_4_genrou",
      "ports": {
        "bus": 37134,
        "pmech": 16621,
        "efd": 16622,
        "speed": 16620
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 3.3717381954193115,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4838000535964966,
        "Xdp": 0.21539999544620514,
        "Xdpp": 0.15710000693798065,
        "Xq": 1.4208999872207642,
        "Xqp": 0.22830000519752502,
        "Xqpp": 0.15710000693798065,
        "Xl": 0.11620000004768372,
        "Tdop": 7.393199920654297,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.8184999823570251,
        "Tqopp": 0.05480000004172325,
        "S10": 0.10270000249147415,
        "S12": 0.44040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6927886512130499,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 37134,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "37134_4_ieeet1",
      "ports": {
        "bus": 37134,
        "speed": 16620,
        "vs": 16623,
        "efd": 16622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37134_4_tgov1",
      "ports": {
        "speed": 16620,
        "pmech": 16621
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21382366120815277,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37134_4_ieeest",
      "ports": {
        "input": 16620,
        "output": 16623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37137_1_genrou",
      "ports": {
        "bus": 37137,
        "pmech": 16625,
        "efd": 16626,
        "speed": 16624
      },
      "params": {
        "mva": 38.400001525878906,
        "H": 8.43510913848877,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.158400058746338,
        "Xdp": 0.2498999983072281,
        "Xdpp": 0.11749999970197678,
        "Xq": 2.0130999088287354,
        "Xqp": 0.3594000041484833,
        "Xqpp": 0.11749999970197678,
        "Xl": 0.08919999748468399,
        "Tdop": 6.460400104522705,
        "Tdopp": 0.056699998676776886,
        "Tqop": 1.055899977684021,
        "Tqopp": 0.07609999924898148,
        "S10": 0.08739999681711197,
        "S12": 0.4034999907016754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.81320258975029,
        "pmax": 31.999999284744263,
        "qmin": -3.5519998520612717,
        "qmax": 16.288000345230103,
        "regulated": 37137,
        "vset": 1.0099999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "37137_1_ieeet1",
      "ports": {
        "bus": 37137,
        "speed": 16624,
        "vs": 16627,
        "efd": 16626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37137_1_tgov1",
      "ports": {
        "speed": 16624,
        "pmech": 16625
      },
      "params": {
        "Trate": 38.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.20346881449222565,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37137_1_ieeest",
      "ports": {
        "input": 16624,
        "output": 16627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37141_1_genrou",
      "ports": {
        "bus": 37141,
        "pmech": 16629,
        "efd": 16630,
        "speed": 16628
      },
      "params": {
        "mva": 69.9000015258789,
        "H": 6.975434303283691,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.691100001335144,
        "Xdp": 0.15189999341964722,
        "Xdpp": 0.12860000133514404,
        "Xq": 1.6360000371932983,
        "Xqp": 0.38100001215934753,
        "Xqpp": 0.12860000133514404,
        "Xl": 0.09809999912977219,
        "Tdop": 6.697000026702881,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.2973999977111816,
        "Tqopp": 0.07270000129938126,
        "S10": 0.13189999759197235,
        "S12": 0.6872000098228455
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.441691756248474,
        "pmax": 58.24999809265137,
        "qmin": -6.465750187635422,
        "qmax": 29.649248719215393,
        "regulated": 37141,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "37141_1_ieeet1",
      "ports": {
        "bus": 37141,
        "speed": 16628,
        "vs": 16631,
        "efd": 16630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37141_1_tgov1",
      "ports": {
        "speed": 16628,
        "pmech": 16629
      },
      "params": {
        "Trate": 69.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.17799273133277893,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37141_1_ieeest",
      "ports": {
        "input": 16628,
        "output": 16631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37142_1_genrou",
      "ports": {
        "bus": 37142,
        "pmech": 16633,
        "efd": 16634,
        "speed": 16632
      },
      "params": {
        "mva": 69.9000015258789,
        "H": 6.975434303283691,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.691100001335144,
        "Xdp": 0.15189999341964722,
        "Xdpp": 0.12860000133514404,
        "Xq": 1.6360000371932983,
        "Xqp": 0.38100001215934753,
        "Xqpp": 0.12860000133514404,
        "Xl": 0.09809999912977219,
        "Tdop": 6.697000026702881,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.2973999977111816,
        "Tqopp": 0.07270000129938126,
        "S10": 0.13189999759197235,
        "S12": 0.6872000098228455
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.004737854003906,
        "pmax": 58.24999809265137,
        "qmin": -6.465750187635422,
        "qmax": 29.649248719215393,
        "regulated": 37142,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "37142_1_ieeet1",
      "ports": {
        "bus": 37142,
        "speed": 16632,
        "vs": 16635,
        "efd": 16634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37142_1_tgov1",
      "ports": {
        "speed": 16632,
        "pmech": 16633
      },
      "params": {
        "Trate": 69.9000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10021083801984787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37142_1_ieeest",
      "ports": {
        "input": 16632,
        "output": 16635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37149_1_genrou",
      "ports": {
        "bus": 37149,
        "pmech": 16637,
        "efd": 16638,
        "speed": 16636
      },
      "params": {
        "mva": 367.0559997558594,
        "H": 3.8886985778808594,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.11899995803833,
        "Xdp": 0.32269999384880066,
        "Xdpp": 0.23229999840259552,
        "Xq": 2.013000011444092,
        "Xqp": 0.2644999921321869,
        "Xqpp": 0.23229999840259552,
        "Xl": 0.1746000051498413,
        "Tdop": 7.5177001953125,
        "Tdopp": 0.04230000078678131,
        "Tqop": 1.3202999830245972,
        "Tqopp": 0.06369999796152115,
        "S10": 0.11620000004768372,
        "S12": 0.4672999978065491
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 53.830355405807495,
        "pmax": 305.8799982070923,
        "qmin": -37.31735944747925,
        "qmax": 142.54008531570435,
        "regulated": 37147,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "37149_1_ieeet1",
      "ports": {
        "bus": 37149,
        "speed": 16636,
        "vs": 16639,
        "efd": 16638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37149_1_tgov1",
      "ports": {
        "speed": 16636,
        "pmech": 16637
      },
      "params": {
        "Trate": 367.0559997558594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14665433764457703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37149_1_ieeest",
      "ports": {
        "input": 16636,
        "output": 16639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37150_1_genrou",
      "ports": {
        "bus": 37150,
        "pmech": 16641,
        "efd": 16642,
        "speed": 16640
      },
      "params": {
        "mva": 367.0559997558594,
        "H": 3.8886985778808594,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.11899995803833,
        "Xdp": 0.32269999384880066,
        "Xdpp": 0.23229999840259552,
        "Xq": 2.013000011444092,
        "Xqp": 0.2644999921321869,
        "Xqpp": 0.23229999840259552,
        "Xl": 0.1746000051498413,
        "Tdop": 7.5177001953125,
        "Tdopp": 0.04230000078678131,
        "Tqop": 1.3202999830245972,
        "Tqopp": 0.06369999796152115,
        "S10": 0.11620000004768372,
        "S12": 0.4672999978065491
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.79595375061035,
        "pmax": 305.8799982070923,
        "qmin": -37.31735944747925,
        "qmax": 142.54008531570435,
        "regulated": 37147,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "37150_1_ieeet1",
      "ports": {
        "bus": 37150,
        "speed": 16640,
        "vs": 16643,
        "efd": 16642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37150_1_tgov1",
      "ports": {
        "speed": 16640,
        "pmech": 16641
      },
      "params": {
        "Trate": 367.0559997558594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22556763887405396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37150_1_ieeest",
      "ports": {
        "input": 16640,
        "output": 16643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37151_1_genrou",
      "ports": {
        "bus": 37151,
        "pmech": 16645,
        "efd": 16646,
        "speed": 16644
      },
      "params": {
        "mva": 367.0559997558594,
        "H": 3.8886985778808594,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.11899995803833,
        "Xdp": 0.32269999384880066,
        "Xdpp": 0.23229999840259552,
        "Xq": 2.013000011444092,
        "Xqp": 0.2644999921321869,
        "Xqpp": 0.23229999840259552,
        "Xl": 0.1746000051498413,
        "Tdop": 7.5177001953125,
        "Tdopp": 0.04230000078678131,
        "Tqop": 1.3202999830245972,
        "Tqopp": 0.06369999796152115,
        "S10": 0.11620000004768372,
        "S12": 0.4672999978065491
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.83191227912903,
        "pmax": 305.8799982070923,
        "qmin": -37.31735944747925,
        "qmax": 142.54008531570435,
        "regulated": 37147,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "37151_1_ieeet1",
      "ports": {
        "bus": 37151,
        "speed": 16644,
        "vs": 16647,
        "efd": 16646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37151_1_tgov1",
      "ports": {
        "speed": 16644,
        "pmech": 16645
      },
      "params": {
        "Trate": 367.0559997558594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1602804809808731,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37151_1_ieeest",
      "ports": {
        "input": 16644,
        "output": 16647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "37152_1_genrou",
      "ports": {
        "bus": 37152,
        "pmech": 16649,
        "efd": 16650,
        "speed": 16648
      },
      "params": {
        "mva": 367.0559997558594,
        "H": 3.8886985778808594,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.11899995803833,
        "Xdp": 0.32269999384880066,
        "Xdpp": 0.23229999840259552,
        "Xq": 2.013000011444092,
        "Xqp": 0.2644999921321869,
        "Xqpp": 0.23229999840259552,
        "Xl": 0.1746000051498413,
        "Tdop": 7.5177001953125,
        "Tdopp": 0.04230000078678131,
        "Tqop": 1.3202999830245972,
        "Tqopp": 0.06369999796152115,
        "S10": 0.11620000004768372,
        "S12": 0.4672999978065491
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.07302451133728,
        "pmax": 305.8799982070923,
        "qmin": -37.31735944747925,
        "qmax": 142.54008531570435,
        "regulated": 37147,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "37152_1_ieeet1",
      "ports": {
        "bus": 37152,
        "speed": 16648,
        "vs": 16651,
        "efd": 16650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "37152_1_tgov1",
      "ports": {
        "speed": 16648,
        "pmech": 16649
      },
      "params": {
        "Trate": 367.0559997558594,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19635429978370667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "37152_1_ieeest",
      "ports": {
        "input": 16648,
        "output": 16651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38153_1_genrou",
      "ports": {
        "bus": 38153,
        "pmech": 16653,
        "efd": 16654,
        "speed": 16652
      },
      "params": {
        "mva": 34.79999923706055,
        "H": 5.270800590515137,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.018899917602539,
        "Xdp": 0.44359999895095825,
        "Xdpp": 0.31700000166893005,
        "Xq": 1.919600009918213,
        "Xqp": 0.6223000288009644,
        "Xqpp": 0.31700000166893005,
        "Xl": 0.2402999997138977,
        "Tdop": 8.402600288391113,
        "Tdopp": 0.04879999905824661,
        "Tqop": 0.6665999889373779,
        "Tqopp": 0.06620000302791595,
        "S10": 0.10090000182390213,
        "S12": 0.43689998984336853
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.894479274749756,
        "pmax": 28.999999165534973,
        "qmin": -3.537999838590622,
        "qmax": 13.514000177383423,
        "regulated": 38153,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38153_1_ieeet1",
      "ports": {
        "bus": 38153,
        "speed": 16652,
        "vs": 16655,
        "efd": 16654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38153_1_tgov1",
      "ports": {
        "speed": 16652,
        "pmech": 16653
      },
      "params": {
        "Trate": 34.79999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333276240761,
        "Pvmin": 0.25558850169181824,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38153_1_ieeest",
      "ports": {
        "input": 16652,
        "output": 16655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38155_1_genrou",
      "ports": {
        "bus": 38155,
        "pmech": 16657,
        "efd": 16658,
        "speed": 16656
      },
      "params": {
        "mva": 29.700000762939453,
        "H": 5.379109859466553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9381999969482422,
        "Xdp": 0.2298000007867813,
        "Xdpp": 0.14900000393390656,
        "Xq": 1.8353999853134155,
        "Xqp": 0.3059999942779541,
        "Xqpp": 0.14900000393390656,
        "Xl": 0.1143999993801117,
        "Tdop": 8.923299789428711,
        "Tdopp": 0.0625,
        "Tqop": 1.3069000244140625,
        "Tqopp": 0.09860000014305115,
        "S10": 0.20759999752044678,
        "S12": 0.7516999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8673920780420303,
        "pmax": 24.75000023841858,
        "qmin": -2.747249975800514,
        "qmax": 12.597750127315521,
        "regulated": 38155,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38155_1_ieeet1",
      "ports": {
        "bus": 38155,
        "speed": 16656,
        "vs": 16659,
        "efd": 16658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38155_1_tgov1",
      "ports": {
        "speed": 16656,
        "pmech": 16657
      },
      "params": {
        "Trate": 29.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540642,
        "Pvmin": 0.09654518216848373,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38155_1_ieeest",
      "ports": {
        "input": 16656,
        "output": 16659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38156_1_genrou",
      "ports": {
        "bus": 38156,
        "pmech": 16661,
        "efd": 16662,
        "speed": 16660
      },
      "params": {
        "mva": 29.700000762939453,
        "H": 5.379109859466553,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9381999969482422,
        "Xdp": 0.2298000007867813,
        "Xdpp": 0.14900000393390656,
        "Xq": 1.8353999853134155,
        "Xqp": 0.3059999942779541,
        "Xqpp": 0.14900000393390656,
        "Xl": 0.1143999993801117,
        "Tdop": 8.923299789428711,
        "Tdopp": 0.0625,
        "Tqop": 1.3069000244140625,
        "Tqopp": 0.09860000014305115,
        "S10": 0.20759999752044678,
        "S12": 0.7516999840736389
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.651258379220963,
        "pmax": 24.75000023841858,
        "qmin": -2.747249975800514,
        "qmax": 12.597750127315521,
        "regulated": 38156,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38156_1_ieeet1",
      "ports": {
        "bus": 38156,
        "speed": 16660,
        "vs": 16663,
        "efd": 16662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38156_1_tgov1",
      "ports": {
        "speed": 16660,
        "pmech": 16661
      },
      "params": {
        "Trate": 29.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540642,
        "Pvmin": 0.35862821340560913,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38156_1_ieeest",
      "ports": {
        "input": 16660,
        "output": 16663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38160_1_genrou",
      "ports": {
        "bus": 38160,
        "pmech": 16665,
        "efd": 16666,
        "speed": 16664
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 3.0105020999908447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3344000577926636,
        "Xdp": 0.2409999966621399,
        "Xdpp": 0.17980000376701355,
        "Xq": 1.3481999635696411,
        "Xqp": 0.4717000126838684,
        "Xqpp": 0.17980000376701355,
        "Xl": 0.1388999968767166,
        "Tdop": 9.734299659729004,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.8902000188827515,
        "Tqopp": 0.07419999688863754,
        "S10": 0.16099999845027924,
        "S12": 0.5794000029563904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.881706207990646,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 38160,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38160_1_ieeet1",
      "ports": {
        "bus": 38160,
        "speed": 16664,
        "vs": 16667,
        "efd": 16666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38160_1_tgov1",
      "ports": {
        "speed": 16664,
        "pmech": 16665
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.4105055034160614,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38160_1_ieeest",
      "ports": {
        "input": 16664,
        "output": 16667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38161_1_genrou",
      "ports": {
        "bus": 38161,
        "pmech": 16669,
        "efd": 16670,
        "speed": 16668
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 3.0105020999908447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3344000577926636,
        "Xdp": 0.2409999966621399,
        "Xdpp": 0.17980000376701355,
        "Xq": 1.3481999635696411,
        "Xqp": 0.4717000126838684,
        "Xqpp": 0.17980000376701355,
        "Xl": 0.1388999968767166,
        "Tdop": 9.734299659729004,
        "Tdopp": 0.05490000173449516,
        "Tqop": 0.8902000188827515,
        "Tqopp": 0.07419999688863754,
        "S10": 0.16099999845027924,
        "S12": 0.5794000029563904
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1861864030361176,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 38161,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38161_1_ieeet1",
      "ports": {
        "bus": 38161,
        "speed": 16668,
        "vs": 16671,
        "efd": 16670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38161_1_tgov1",
      "ports": {
        "speed": 16668,
        "pmech": 16669
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.16594719886779785,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38161_1_ieeest",
      "ports": {
        "input": 16668,
        "output": 16671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38165_1_genrou",
      "ports": {
        "bus": 38165,
        "pmech": 16673,
        "efd": 16674,
        "speed": 16672
      },
      "params": {
        "mva": 22.799999237060547,
        "H": 1.3147422075271606,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5351999998092651,
        "Xdp": 0.26499998569488525,
        "Xdpp": 0.19189999997615814,
        "Xq": 1.4687999486923218,
        "Xqp": 0.5453000068664551,
        "Xqpp": 0.19189999997615814,
        "Xl": 0.14309999346733093,
        "Tdop": 6.592299938201904,
        "Tdopp": 0.051600001752376556,
        "Tqop": 1.3348000049591064,
        "Tqopp": 0.05660000070929527,
        "S10": 0.186599999666214,
        "S12": 0.6080999970436096
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.445401281118393,
        "pmax": 18.99999976158142,
        "qmin": -2.3180000483989716,
        "qmax": 8.854000270366669,
        "regulated": 38165,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38165_1_ieeet1",
      "ports": {
        "bus": 38165,
        "speed": 16672,
        "vs": 16675,
        "efd": 16674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38165_1_tgov1",
      "ports": {
        "speed": 16672,
        "pmech": 16673
      },
      "params": {
        "Trate": 22.799999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4142720103263855,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38165_1_ieeest",
      "ports": {
        "input": 16672,
        "output": 16675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38171_1_genrou",
      "ports": {
        "bus": 38171,
        "pmech": 16677,
        "efd": 16678,
        "speed": 16676
      },
      "params": {
        "mva": 102.0,
        "H": 6.790317535400391,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4696999788284302,
        "Xdp": 0.2849999964237213,
        "Xdpp": 0.2101999968290329,
        "Xq": 1.4573999643325806,
        "Xqp": 0.43959999084472656,
        "Xqpp": 0.2101999968290329,
        "Xl": 0.1632000058889389,
        "Tdop": 8.088800430297852,
        "Tdopp": 0.06669999659061432,
        "Tqop": 1.327299952507019,
        "Tqopp": 0.08990000188350677,
        "S10": 0.15440000593662262,
        "S12": 0.44119998812675476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.176286935806274,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 38171,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "38171_1_ieeet1",
      "ports": {
        "bus": 38171,
        "speed": 16676,
        "vs": 16679,
        "efd": 16678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38171_1_tgov1",
      "ports": {
        "speed": 16676,
        "pmech": 16677
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30564987659454346,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38171_1_ieeest",
      "ports": {
        "input": 16676,
        "output": 16679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38172_1_genrou",
      "ports": {
        "bus": 38172,
        "pmech": 16681,
        "efd": 16682,
        "speed": 16680
      },
      "params": {
        "mva": 102.0,
        "H": 6.790317535400391,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4696999788284302,
        "Xdp": 0.2849999964237213,
        "Xdpp": 0.2101999968290329,
        "Xq": 1.4573999643325806,
        "Xqp": 0.43959999084472656,
        "Xqpp": 0.2101999968290329,
        "Xl": 0.1632000058889389,
        "Tdop": 8.088800430297852,
        "Tdopp": 0.06669999659061432,
        "Tqop": 1.327299952507019,
        "Tqopp": 0.08990000188350677,
        "S10": 0.15440000593662262,
        "S12": 0.44119998812675476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 40.432217717170715,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 38172,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "38172_1_ieeet1",
      "ports": {
        "bus": 38172,
        "speed": 16680,
        "vs": 16683,
        "efd": 16682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38172_1_tgov1",
      "ports": {
        "speed": 16680,
        "pmech": 16681
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.396394282579422,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38172_1_ieeest",
      "ports": {
        "input": 16680,
        "output": 16683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38173_1_genrou",
      "ports": {
        "bus": 38173,
        "pmech": 16685,
        "efd": 16686,
        "speed": 16684
      },
      "params": {
        "mva": 102.0,
        "H": 6.790317535400391,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4696999788284302,
        "Xdp": 0.2849999964237213,
        "Xdpp": 0.2101999968290329,
        "Xq": 1.4573999643325806,
        "Xqp": 0.43959999084472656,
        "Xqpp": 0.2101999968290329,
        "Xl": 0.1632000058889389,
        "Tdop": 8.088800430297852,
        "Tdopp": 0.06669999659061432,
        "Tqop": 1.327299952507019,
        "Tqopp": 0.08990000188350677,
        "S10": 0.15440000593662262,
        "S12": 0.44119998812675476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 36.061644554138184,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 38173,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "38173_1_ieeet1",
      "ports": {
        "bus": 38173,
        "speed": 16684,
        "vs": 16687,
        "efd": 16686
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38173_1_tgov1",
      "ports": {
        "speed": 16684,
        "pmech": 16685
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.35354554653167725,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38173_1_ieeest",
      "ports": {
        "input": 16684,
        "output": 16687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38174_1_genrou",
      "ports": {
        "bus": 38174,
        "pmech": 16689,
        "efd": 16690,
        "speed": 16688
      },
      "params": {
        "mva": 102.0,
        "H": 6.790317535400391,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4696999788284302,
        "Xdp": 0.2849999964237213,
        "Xdpp": 0.2101999968290329,
        "Xq": 1.4573999643325806,
        "Xqp": 0.43959999084472656,
        "Xqpp": 0.2101999968290329,
        "Xl": 0.1632000058889389,
        "Tdop": 8.088800430297852,
        "Tdopp": 0.06669999659061432,
        "Tqop": 1.327299952507019,
        "Tqopp": 0.08990000188350677,
        "S10": 0.15440000593662262,
        "S12": 0.44119998812675476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.111031770706177,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 38174,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "38174_1_ieeet1",
      "ports": {
        "bus": 38174,
        "speed": 16688,
        "vs": 16691,
        "efd": 16690
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38174_1_tgov1",
      "ports": {
        "speed": 16688,
        "pmech": 16689
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3050101101398468,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38174_1_ieeest",
      "ports": {
        "input": 16688,
        "output": 16691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38175_1_genrou",
      "ports": {
        "bus": 38175,
        "pmech": 16693,
        "efd": 16694,
        "speed": 16692
      },
      "params": {
        "mva": 102.0,
        "H": 6.790317535400391,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4696999788284302,
        "Xdp": 0.2849999964237213,
        "Xdpp": 0.2101999968290329,
        "Xq": 1.4573999643325806,
        "Xqp": 0.43959999084472656,
        "Xqpp": 0.2101999968290329,
        "Xl": 0.1632000058889389,
        "Tdop": 8.088800430297852,
        "Tdopp": 0.06669999659061432,
        "Tqop": 1.327299952507019,
        "Tqopp": 0.08990000188350677,
        "S10": 0.15440000593662262,
        "S12": 0.44119998812675476
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 42.21386909484863,
        "pmax": 85.00000238418579,
        "qmin": -9.435000270605087,
        "qmax": 43.264999985694885,
        "regulated": 38175,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Ieeet1",
      "id": "38175_1_ieeet1",
      "ports": {
        "bus": 38175,
        "speed": 16692,
        "vs": 16695,
        "efd": 16694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38175_1_tgov1",
      "ports": {
        "speed": 16692,
        "pmech": 16693
      },
      "params": {
        "Trate": 102.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4138614535331726,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38175_1_ieeest",
      "ports": {
        "input": 16692,
        "output": 16695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_38178_1",
      "ports": {
        "bus": 38178
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 1.3927428051829338,
        "pmax": 4.500000178813934,
        "qmin": -0.6479999981820583,
        "qmax": 0.9584999643266201,
        "regulated": 38178,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "38185_1_genrou",
      "ports": {
        "bus": 38185,
        "pmech": 16697,
        "efd": 16698,
        "speed": 16696
      },
      "params": {
        "mva": 459.6000061035156,
        "H": 3.73346209526062,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1528000831604004,
        "Xdp": 0.3310999870300293,
        "Xdpp": 0.23819999396800995,
        "Xq": 2.0443999767303467,
        "Xqp": 0.5425999760627747,
        "Xqpp": 0.23819999396800995,
        "Xl": 0.17910000681877136,
        "Tdop": 6.064000129699707,
        "Tdopp": 0.04910000041127205,
        "Tqop": 1.3592000007629395,
        "Tqopp": 0.0406000018119812,
        "S10": 0.1324000060558319,
        "S12": 0.49970000982284546
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 92.45754480361938,
        "pmax": 382.99999237060547,
        "qmin": -46.72600030899048,
        "qmax": 178.47800254821777,
        "regulated": 38180,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38185_1_ieeet1",
      "ports": {
        "bus": 38185,
        "speed": 16696,
        "vs": 16699,
        "efd": 16698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.03350000083446503,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.8582000732421875,
        "E2": 3.811000108718872,
        "Se1": 0.11959999799728394,
        "Se2": 0.3822000026702881,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38185_1_tgov1",
      "ports": {
        "speed": 16696,
        "pmech": 16697
      },
      "params": {
        "Trate": 459.6000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.20116959512233734,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38185_1_ieeest",
      "ports": {
        "input": 16696,
        "output": 16699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38189_1_genrou",
      "ports": {
        "bus": 38189,
        "pmech": 16701,
        "efd": 16702,
        "speed": 16700
      },
      "params": {
        "mva": 29.700000762939453,
        "H": 1.4510211944580078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7233999967575073,
        "Xdp": 0.16599999368190765,
        "Xdpp": 0.11010000109672546,
        "Xq": 1.6620999574661255,
        "Xqp": 0.2029999941587448,
        "Xqpp": 0.11010000109672546,
        "Xl": 0.08330000191926956,
        "Tdop": 9.206600189208984,
        "Tdopp": 0.06289999932050705,
        "Tqop": 0.44279998540878296,
        "Tqopp": 0.0868000015616417,
        "S10": 0.08780000358819962,
        "S12": 0.47929999232292175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.493600994348526,
        "pmax": 24.75000023841858,
        "qmin": -2.747249975800514,
        "qmax": 12.597750127315521,
        "regulated": 38189,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "38189_1_ieeet1",
      "ports": {
        "bus": 38189,
        "speed": 16700,
        "vs": 16703,
        "efd": 16702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38189_1_tgov1",
      "ports": {
        "speed": 16700,
        "pmech": 16701
      },
      "params": {
        "Trate": 29.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540642,
        "Pvmin": 0.25230979919433594,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38189_1_ieeest",
      "ports": {
        "input": 16700,
        "output": 16703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38189_2_genrou",
      "ports": {
        "bus": 38189,
        "pmech": 16705,
        "efd": 16706,
        "speed": 16704
      },
      "params": {
        "mva": 29.700000762939453,
        "H": 1.4510211944580078,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7233999967575073,
        "Xdp": 0.16599999368190765,
        "Xdpp": 0.11010000109672546,
        "Xq": 1.6620999574661255,
        "Xqp": 0.2029999941587448,
        "Xqpp": 0.11010000109672546,
        "Xl": 0.08330000191926956,
        "Tdop": 9.206600189208984,
        "Tdopp": 0.06289999932050705,
        "Tqop": 0.44279998540878296,
        "Tqopp": 0.0868000015616417,
        "S10": 0.08780000358819962,
        "S12": 0.47929999232292175
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.471531003713608,
        "pmax": 24.75000023841858,
        "qmin": -2.747249975800514,
        "qmax": 12.597750127315521,
        "regulated": 38189,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "38189_2_ieeet1",
      "ports": {
        "bus": 38189,
        "speed": 16704,
        "vs": 16707,
        "efd": 16706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38189_2_tgov1",
      "ports": {
        "speed": 16704,
        "pmech": 16705
      },
      "params": {
        "Trate": 29.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540642,
        "Pvmin": 0.3525767922401428,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38189_2_ieeest",
      "ports": {
        "input": 16704,
        "output": 16707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38203_1_genrou",
      "ports": {
        "bus": 38203,
        "pmech": 16709,
        "efd": 16710,
        "speed": 16708
      },
      "params": {
        "mva": 237.60000610351562,
        "H": 4.426468849182129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3264999389648438,
        "Xdp": 0.23520000278949738,
        "Xdpp": 0.1477999985218048,
        "Xq": 2.1487998962402344,
        "Xqp": 0.2953999936580658,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "Tdop": 4.029099941253662,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.6276999711990356,
        "Tqopp": 0.07100000232458115,
        "S10": 0.0925000011920929,
        "S12": 0.4860999882221222
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 82.49567151069641,
        "pmax": 198.00000190734863,
        "qmin": -21.977999806404114,
        "qmax": 100.78200101852417,
        "regulated": 38200,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "38203_1_ieeet1",
      "ports": {
        "bus": 38203,
        "speed": 16708,
        "vs": 16711,
        "efd": 16710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38203_1_tgov1",
      "ports": {
        "speed": 16708,
        "pmech": 16709
      },
      "params": {
        "Trate": 237.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540642,
        "Pvmin": 0.3472039997577667,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38203_1_ieeest",
      "ports": {
        "input": 16708,
        "output": 16711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38204_1_genrou",
      "ports": {
        "bus": 38204,
        "pmech": 16713,
        "efd": 16714,
        "speed": 16712
      },
      "params": {
        "mva": 237.60000610351562,
        "H": 4.426468849182129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3264999389648438,
        "Xdp": 0.23520000278949738,
        "Xdpp": 0.1477999985218048,
        "Xq": 2.1487998962402344,
        "Xqp": 0.2953999936580658,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "Tdop": 4.029099941253662,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.6276999711990356,
        "Tqopp": 0.07100000232458115,
        "S10": 0.0925000011920929,
        "S12": 0.4860999882221222
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.4919935464859,
        "pmax": 198.00000190734863,
        "qmin": -21.977999806404114,
        "qmax": 100.78200101852417,
        "regulated": 38200,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "38204_1_ieeet1",
      "ports": {
        "bus": 38204,
        "speed": 16712,
        "vs": 16715,
        "efd": 16714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38204_1_tgov1",
      "ports": {
        "speed": 16712,
        "pmech": 16713
      },
      "params": {
        "Trate": 237.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540642,
        "Pvmin": 0.204090878367424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38204_1_ieeest",
      "ports": {
        "input": 16712,
        "output": 16715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38205_1_genrou",
      "ports": {
        "bus": 38205,
        "pmech": 16717,
        "efd": 16718,
        "speed": 16716
      },
      "params": {
        "mva": 237.60000610351562,
        "H": 4.426468849182129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3264999389648438,
        "Xdp": 0.23520000278949738,
        "Xdpp": 0.1477999985218048,
        "Xq": 2.1487998962402344,
        "Xqp": 0.2953999936580658,
        "Xqpp": 0.1477999985218048,
        "Xl": 0.11339999735355377,
        "Tdop": 4.029099941253662,
        "Tdopp": 0.05900000035762787,
        "Tqop": 0.6276999711990356,
        "Tqopp": 0.07100000232458115,
        "S10": 0.0925000011920929,
        "S12": 0.4860999882221222
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 51.311540603637695,
        "pmax": 198.00000190734863,
        "qmin": -21.977999806404114,
        "qmax": 100.78200101852417,
        "regulated": 38205,
        "vset": 1.0570000410079956
      }
    },
    {
      "class": "Ieeet1",
      "id": "38205_1_ieeet1",
      "ports": {
        "bus": 38205,
        "speed": 16716,
        "vs": 16719,
        "efd": 16718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38205_1_tgov1",
      "ports": {
        "speed": 16716,
        "pmech": 16717
      },
      "params": {
        "Trate": 237.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540645,
        "Pvmin": 0.2159576565027237,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38205_1_ieeest",
      "ports": {
        "input": 16716,
        "output": 16719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "38210_1_regca",
      "ports": {
        "bus": 38210,
        "iqcmd": 16721,
        "ipcmd": 16720,
        "pbranch": 16722,
        "qbranch": 16723
      },
      "params": {
        "mva": 4.199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.03500000014901161,
        "q0": 0.0
      },
      "extension": {
        "pmin": 1.1528294533491135,
        "pmax": 3.500000014901161,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 38210,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "38210_1_reecb",
      "ports": {
        "bus": 38210,
        "pe": 16722,
        "qgen": 16723,
        "iqcmd": 16721,
        "ipcmd": 16720
      },
      "params": {
        "mva": 4.199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "38216_1_genrou",
      "ports": {
        "bus": 38216,
        "pmech": 16725,
        "efd": 16726,
        "speed": 16724
      },
      "params": {
        "mva": 1110.239990234375,
        "H": 2.645674705505371,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9973000288009644,
        "Xdp": 0.4415000081062317,
        "Xdpp": 0.3154999911785126,
        "Xq": 1.8995000123977661,
        "Xqp": 0.6247000098228455,
        "Xqpp": 0.3154999911785126,
        "Xl": 0.23919999599456787,
        "Tdop": 4.0269999504089355,
        "Tdopp": 0.05079999938607216,
        "Tqop": 1.3595999479293823,
        "Tqopp": 0.0706000030040741,
        "S10": 0.09790000319480896,
        "S12": 0.4307999908924103
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 173.16248416900635,
        "pmax": 925.1999855041504,
        "qmin": -75.86640119552612,
        "qmax": 340.4736042022705,
        "regulated": 38213,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "38216_1_ieeet1",
      "ports": {
        "bus": 38216,
        "speed": 16724,
        "vs": 16727,
        "efd": 16726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.0414000004529953,
        "Ke": 0.0,
        "Te": 0.9986000061035156,
        "Kf": 0.08420000225305557,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.468600034713745,
        "E2": 3.2915000915527344,
        "Se1": 0.1527000069618225,
        "Se2": 0.41940000653266907,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38216_1_tgov1",
      "ports": {
        "speed": 16724,
        "pmech": 16725
      },
      "params": {
        "Trate": 1110.239990234375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333276067978,
        "Pvmin": 0.15596851706504822,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38216_1_ieeest",
      "ports": {
        "input": 16724,
        "output": 16727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38221_1_genrou",
      "ports": {
        "bus": 38221,
        "pmech": 16729,
        "efd": 16730,
        "speed": 16728
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.444964647293091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.506600022315979,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.1216999962925911,
        "Xq": 1.4421000480651855,
        "Xqp": 0.28700000047683716,
        "Xqpp": 0.1216999962925911,
        "Xl": 0.08860000222921371,
        "Tdop": 9.824999809265137,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.2682000398635864,
        "Tqopp": 0.042899999767541885,
        "S10": 0.11890000104904175,
        "S12": 0.47269999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20978900138288736,
        "pmax": 0.6000000052154064,
        "qmin": -0.07319999858736992,
        "qmax": 0.279600010253489,
        "regulated": 38221,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "38221_1_ieeet1",
      "ports": {
        "bus": 38221,
        "speed": 16728,
        "vs": 16731,
        "efd": 16730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38221_1_tgov1",
      "ports": {
        "speed": 16728,
        "pmech": 16729
      },
      "params": {
        "Trate": 0.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.291373610496521,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38221_1_ieeest",
      "ports": {
        "input": 16728,
        "output": 16731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38222_1_genrou",
      "ports": {
        "bus": 38222,
        "pmech": 16733,
        "efd": 16734,
        "speed": 16732
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.444964647293091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.506600022315979,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.1216999962925911,
        "Xq": 1.4421000480651855,
        "Xqp": 0.28700000047683716,
        "Xqpp": 0.1216999962925911,
        "Xl": 0.08860000222921371,
        "Tdop": 9.824999809265137,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.2682000398635864,
        "Tqopp": 0.042899999767541885,
        "S10": 0.11890000104904175,
        "S12": 0.47269999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.15549075324088335,
        "pmax": 0.6000000052154064,
        "qmin": -0.07319999858736992,
        "qmax": 0.279600010253489,
        "regulated": 38222,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "38222_1_ieeet1",
      "ports": {
        "bus": 38222,
        "speed": 16732,
        "vs": 16735,
        "efd": 16734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38222_1_tgov1",
      "ports": {
        "speed": 16732,
        "pmech": 16733
      },
      "params": {
        "Trate": 0.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.215959370136261,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38222_1_ieeest",
      "ports": {
        "input": 16732,
        "output": 16735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38222_2_genrou",
      "ports": {
        "bus": 38222,
        "pmech": 16737,
        "efd": 16738,
        "speed": 16736
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.444964647293091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.506600022315979,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.1216999962925911,
        "Xq": 1.4421000480651855,
        "Xqp": 0.28700000047683716,
        "Xqpp": 0.1216999962925911,
        "Xl": 0.08860000222921371,
        "Tdop": 9.824999809265137,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.2682000398635864,
        "Tqopp": 0.042899999767541885,
        "S10": 0.11890000104904175,
        "S12": 0.47269999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07777556893415749,
        "pmax": 0.6000000052154064,
        "qmin": -0.07319999858736992,
        "qmax": 0.279600010253489,
        "regulated": 38222,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "38222_2_ieeet1",
      "ports": {
        "bus": 38222,
        "speed": 16736,
        "vs": 16739,
        "efd": 16738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38222_2_tgov1",
      "ports": {
        "speed": 16736,
        "pmech": 16737
      },
      "params": {
        "Trate": 0.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10802161693572998,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38222_2_ieeest",
      "ports": {
        "input": 16736,
        "output": 16739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38223_1_genrou",
      "ports": {
        "bus": 38223,
        "pmech": 16741,
        "efd": 16742,
        "speed": 16740
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.444964647293091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.506600022315979,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.1216999962925911,
        "Xq": 1.4421000480651855,
        "Xqp": 0.28700000047683716,
        "Xqpp": 0.1216999962925911,
        "Xl": 0.08860000222921371,
        "Tdop": 9.824999809265137,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.2682000398635864,
        "Tqopp": 0.042899999767541885,
        "S10": 0.11890000104904175,
        "S12": 0.47269999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.27361903339624405,
        "pmax": 0.6000000052154064,
        "qmin": -0.07319999858736992,
        "qmax": 0.279600010253489,
        "regulated": 38223,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "38223_1_ieeet1",
      "ports": {
        "bus": 38223,
        "speed": 16740,
        "vs": 16743,
        "efd": 16742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38223_1_tgov1",
      "ports": {
        "speed": 16740,
        "pmech": 16741
      },
      "params": {
        "Trate": 0.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3800264298915863,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38223_1_ieeest",
      "ports": {
        "input": 16740,
        "output": 16743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38223_2_genrou",
      "ports": {
        "bus": 38223,
        "pmech": 16745,
        "efd": 16746,
        "speed": 16744
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.444964647293091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.506600022315979,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.1216999962925911,
        "Xq": 1.4421000480651855,
        "Xqp": 0.28700000047683716,
        "Xqpp": 0.1216999962925911,
        "Xl": 0.08860000222921371,
        "Tdop": 9.824999809265137,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.2682000398635864,
        "Tqopp": 0.042899999767541885,
        "S10": 0.11890000104904175,
        "S12": 0.47269999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.12394377263262868,
        "pmax": 0.6000000052154064,
        "qmin": -0.07319999858736992,
        "qmax": 0.279600010253489,
        "regulated": 38223,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "38223_2_ieeet1",
      "ports": {
        "bus": 38223,
        "speed": 16744,
        "vs": 16747,
        "efd": 16746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38223_2_tgov1",
      "ports": {
        "speed": 16744,
        "pmech": 16745
      },
      "params": {
        "Trate": 0.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1721441149711609,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38223_2_ieeest",
      "ports": {
        "input": 16744,
        "output": 16747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38224_1_genrou",
      "ports": {
        "bus": 38224,
        "pmech": 16749,
        "efd": 16750,
        "speed": 16748
      },
      "params": {
        "mva": 0.7200000286102295,
        "H": 2.444964647293091,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.506600022315979,
        "Xdp": 0.164900004863739,
        "Xdpp": 0.1216999962925911,
        "Xq": 1.4421000480651855,
        "Xqp": 0.28700000047683716,
        "Xqpp": 0.1216999962925911,
        "Xl": 0.08860000222921371,
        "Tdop": 9.824999809265137,
        "Tdopp": 0.03889999911189079,
        "Tqop": 1.2682000398635864,
        "Tqopp": 0.042899999767541885,
        "S10": 0.11890000104904175,
        "S12": 0.47269999980926514
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2984781516715884,
        "pmax": 0.6000000052154064,
        "qmin": -0.07319999858736992,
        "qmax": 0.279600010253489,
        "regulated": 38224,
        "vset": 1.0184999704360962
      }
    },
    {
      "class": "Ieeet1",
      "id": "38224_1_ieeet1",
      "ports": {
        "bus": 38224,
        "speed": 16748,
        "vs": 16751,
        "efd": 16750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38224_1_tgov1",
      "ports": {
        "speed": 16748,
        "pmech": 16749
      },
      "params": {
        "Trate": 0.7200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.4145529866218567,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38224_1_ieeest",
      "ports": {
        "input": 16748,
        "output": 16751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38227_1_genrou",
      "ports": {
        "bus": 38227,
        "pmech": 16753,
        "efd": 16754,
        "speed": 16752
      },
      "params": {
        "mva": 6.480000019073486,
        "H": 4.947717189788818,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4593000411987305,
        "Xdp": 0.38440001010894775,
        "Xdpp": 0.27559998631477356,
        "Xq": 2.3301000595092773,
        "Xqp": 0.5533999800682068,
        "Xqpp": 0.27559998631477356,
        "Xl": 0.20810000598430634,
        "Tdop": 7.803899765014648,
        "Tdopp": 0.052000001072883606,
        "Tqop": 1.470900058746338,
        "Tqopp": 0.05380000174045563,
        "S10": 0.08969999849796295,
        "S12": 0.41440001130104065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.224943157285452,
        "pmax": 5.400000140070915,
        "qmin": -0.6587999872863293,
        "qmax": 2.516400068998337,
        "regulated": 38227,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38227_1_ieeet1",
      "ports": {
        "bus": 38227,
        "speed": 16752,
        "vs": 16755,
        "efd": 16754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38227_1_tgov1",
      "ports": {
        "speed": 16752,
        "pmech": 16753
      },
      "params": {
        "Trate": 6.480000019073486,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.18903443217277527,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38227_1_ieeest",
      "ports": {
        "input": 16752,
        "output": 16755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38235_1_genrou",
      "ports": {
        "bus": 38235,
        "pmech": 16757,
        "efd": 16758,
        "speed": 16756
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 3.969872236251831,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2136000394821167,
        "Xdp": 0.13269999623298645,
        "Xdpp": 0.09920000284910202,
        "Xq": 1.1690000295639038,
        "Xqp": 0.4465000033378601,
        "Xqpp": 0.09920000284910202,
        "Xl": 0.07119999825954437,
        "Tdop": 9.504599571228027,
        "Tdopp": 0.03869999945163727,
        "Tqop": 1.3580000400543213,
        "Tqopp": 0.04910000041127205,
        "S10": 0.026000000536441803,
        "S12": 0.28700000047683716
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9342979416251183,
        "pmax": 15.999999642372131,
        "qmin": -1.9519999623298645,
        "qmax": 7.4560001492500305,
        "regulated": 38235,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "38235_1_ieeet1",
      "ports": {
        "bus": 38235,
        "speed": 16756,
        "vs": 16759,
        "efd": 16758
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.044599998742341995,
        "Ke": 0.0,
        "Te": 0.10909999907016754,
        "Kf": 0.11810000240802765,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.9879000186920166,
        "E2": 2.650599956512451,
        "Se1": 0.07429999858140945,
        "Se2": 0.3314000070095062,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38235_1_tgov1",
      "ports": {
        "speed": 16756,
        "pmech": 16757
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.10074467957019806,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38235_1_ieeest",
      "ports": {
        "input": 16756,
        "output": 16759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38235_2_genrou",
      "ports": {
        "bus": 38235,
        "pmech": 16761,
        "efd": 16762,
        "speed": 16760
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 5.1565423011779785,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.447200059890747,
        "Xdp": 0.539900004863739,
        "Xdpp": 0.38449999690055847,
        "Xq": 2.3187999725341797,
        "Xqp": 0.7694000005722046,
        "Xqpp": 0.38449999690055847,
        "Xl": 0.29280000925064087,
        "Tdop": 5.986000061035156,
        "Tdopp": 0.05050000175833702,
        "Tqop": 0.6128000020980835,
        "Tqopp": 0.049800001084804535,
        "S10": 0.026499999687075615,
        "S12": 0.288100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7126179523766041,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 38235,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "38235_2_ieeet1",
      "ports": {
        "bus": 38235,
        "speed": 16760,
        "vs": 16763,
        "efd": 16762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38235_2_tgov1",
      "ports": {
        "speed": 16760,
        "pmech": 16761
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.2969241440296173,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38235_2_ieeest",
      "ports": {
        "input": 16760,
        "output": 16763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38238_2_genrou",
      "ports": {
        "bus": 38238,
        "pmech": 16765,
        "efd": 16766,
        "speed": 16764
      },
      "params": {
        "mva": 2.7899999618530273,
        "H": 1.8555316925048828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1791000366210938,
        "Xdp": 0.4348999857902527,
        "Xdpp": 0.26989999413490295,
        "Xq": 2.0689001083374023,
        "Xqp": 0.2840999960899353,
        "Xqpp": 0.26989999413490295,
        "Xl": 0.2037999927997589,
        "Tdop": 6.152900218963623,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.2021000385284424,
        "Tqopp": 0.06599999964237213,
        "S10": 0.07729999721050262,
        "S12": 0.38960000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1534592136740685,
        "pmax": 2.3250000551342964,
        "qmin": -0.2836500061675906,
        "qmax": 1.0834500193595886,
        "regulated": 38238,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38238_2_ieeet1",
      "ports": {
        "bus": 38238,
        "speed": 16764,
        "vs": 16767,
        "efd": 16766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38238_2_tgov1",
      "ports": {
        "speed": 16764,
        "pmech": 16765
      },
      "params": {
        "Trate": 2.7899999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.4134262502193451,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38238_2_ieeest",
      "ports": {
        "input": 16764,
        "output": 16767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38238_3_genrou",
      "ports": {
        "bus": 38238,
        "pmech": 16769,
        "efd": 16770,
        "speed": 16768
      },
      "params": {
        "mva": 2.7899999618530273,
        "H": 1.8555316925048828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1791000366210938,
        "Xdp": 0.4348999857902527,
        "Xdpp": 0.26989999413490295,
        "Xq": 2.0689001083374023,
        "Xqp": 0.2840999960899353,
        "Xqpp": 0.26989999413490295,
        "Xl": 0.2037999927997589,
        "Tdop": 6.152900218963623,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.2021000385284424,
        "Tqopp": 0.06599999964237213,
        "S10": 0.07729999721050262,
        "S12": 0.38960000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30870260670781136,
        "pmax": 2.3250000551342964,
        "qmin": -0.2836500061675906,
        "qmax": 1.0834500193595886,
        "regulated": 38238,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38238_3_ieeet1",
      "ports": {
        "bus": 38238,
        "speed": 16768,
        "vs": 16771,
        "efd": 16770
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
