        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38238_3_tgov1",
      "ports": {
        "speed": 16768,
        "pmech": 16769
      },
      "params": {
        "Trate": 2.7899999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11064609885215759,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38238_3_ieeest",
      "ports": {
        "input": 16768,
        "output": 16771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38238_4_genrou",
      "ports": {
        "bus": 38238,
        "pmech": 16773,
        "efd": 16774,
        "speed": 16772
      },
      "params": {
        "mva": 2.7899999618530273,
        "H": 1.8555316925048828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1791000366210938,
        "Xdp": 0.4348999857902527,
        "Xdpp": 0.26989999413490295,
        "Xq": 2.0689001083374023,
        "Xqp": 0.2840999960899353,
        "Xqpp": 0.26989999413490295,
        "Xl": 0.2037999927997589,
        "Tdop": 6.152900218963623,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.2021000385284424,
        "Tqopp": 0.06599999964237213,
        "S10": 0.07729999721050262,
        "S12": 0.38960000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31486351508647203,
        "pmax": 2.3250000551342964,
        "qmin": -0.2836500061675906,
        "qmax": 1.0834500193595886,
        "regulated": 38238,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38238_4_ieeet1",
      "ports": {
        "bus": 38238,
        "speed": 16772,
        "vs": 16775,
        "efd": 16774
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38238_4_tgov1",
      "ports": {
        "speed": 16772,
        "pmech": 16773
      },
      "params": {
        "Trate": 2.7899999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11285430938005447,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38238_4_ieeest",
      "ports": {
        "input": 16772,
        "output": 16775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38238_5_genrou",
      "ports": {
        "bus": 38238,
        "pmech": 16777,
        "efd": 16778,
        "speed": 16776
      },
      "params": {
        "mva": 2.7899999618530273,
        "H": 1.8555316925048828,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1791000366210938,
        "Xdp": 0.4348999857902527,
        "Xdpp": 0.26989999413490295,
        "Xq": 2.0689001083374023,
        "Xqp": 0.2840999960899353,
        "Xqpp": 0.26989999413490295,
        "Xl": 0.2037999927997589,
        "Tdop": 6.152900218963623,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.2021000385284424,
        "Tqopp": 0.06599999964237213,
        "S10": 0.07729999721050262,
        "S12": 0.38960000872612
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0274717584252357,
        "pmax": 2.3250000551342964,
        "qmin": -0.2836500061675906,
        "qmax": 1.0834500193595886,
        "regulated": 38238,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38238_5_ieeet1",
      "ports": {
        "bus": 38238,
        "speed": 16776,
        "vs": 16779,
        "efd": 16778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38238_5_tgov1",
      "ports": {
        "speed": 16776,
        "pmech": 16777
      },
      "params": {
        "Trate": 2.7899999618530273,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3682694435119629,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38238_5_ieeest",
      "ports": {
        "input": 16776,
        "output": 16779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38241_1_genrou",
      "ports": {
        "bus": 38241,
        "pmech": 16781,
        "efd": 16782,
        "speed": 16780
      },
      "params": {
        "mva": 38.400001525878906,
        "H": 1.6680808067321777,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6576000452041626,
        "Xdp": 0.32249999046325684,
        "Xdpp": 0.2321999967098236,
        "Xq": 1.582900047302246,
        "Xqp": 0.28790000081062317,
        "Xqpp": 0.2321999967098236,
        "Xl": 0.17440000176429749,
        "Tdop": 5.927199840545654,
        "Tdopp": 0.05339999869465828,
        "Tqop": 1.4973000288009644,
        "Tqopp": 0.04740000143647194,
        "S10": 0.05790000036358833,
        "S12": 0.35089999437332153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.26812919974327,
        "pmax": 31.999999284744263,
        "qmin": -3.903999924659729,
        "qmax": 14.912000298500061,
        "regulated": 38241,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "38241_1_ieeet1",
      "ports": {
        "bus": 38241,
        "speed": 16780,
        "vs": 16783,
        "efd": 16782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38241_1_tgov1",
      "ports": {
        "speed": 16780,
        "pmech": 16781
      },
      "params": {
        "Trate": 38.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.2934408485889435,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38241_1_ieeest",
      "ports": {
        "input": 16780,
        "output": 16783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38241_2_genrou",
      "ports": {
        "bus": 38241,
        "pmech": 16785,
        "efd": 16786,
        "speed": 16784
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 2.069631814956665,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3436000347137451,
        "Xdp": 0.1843000054359436,
        "Xdpp": 0.13529999554157257,
        "Xq": 1.2901999950408936,
        "Xqp": 0.42590001225471497,
        "Xqpp": 0.13529999554157257,
        "Xl": 0.09920000284910202,
        "Tdop": 7.6595001220703125,
        "Tdopp": 0.05249999836087227,
        "Tqop": 0.5565000176429749,
        "Tqopp": 0.06369999796152115,
        "S10": 0.06430000066757202,
        "S12": 0.3635999858379364
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.25921042542904615,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 38241,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "38241_2_ieeet1",
      "ports": {
        "bus": 38241,
        "speed": 16784,
        "vs": 16787,
        "efd": 16786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38241_2_tgov1",
      "ports": {
        "speed": 16784,
        "pmech": 16785
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931923,
        "Pvmin": 0.10800433903932571,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38241_2_ieeest",
      "ports": {
        "input": 16784,
        "output": 16787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38244_1_genrou",
      "ports": {
        "bus": 38244,
        "pmech": 16789,
        "efd": 16790,
        "speed": 16788
      },
      "params": {
        "mva": 14.720000267028809,
        "H": 4.225642204284668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0952000617980957,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.15060000121593475,
        "Xq": 1.9622000455856323,
        "Xqp": 0.38940000534057617,
        "Xqpp": 0.15060000121593475,
        "Xl": 0.11569999903440475,
        "Tdop": 8.284000396728516,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6388000249862671,
        "Tqopp": 0.09989999979734421,
        "S10": 0.11760000139474869,
        "S12": 0.3885999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.2425083220005035,
        "pmax": 12.266666442155838,
        "qmin": -1.3616000302135944,
        "qmax": 6.243733316659927,
        "regulated": 38244,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "38244_1_ieeet1",
      "ports": {
        "bus": 38244,
        "speed": 16788,
        "vs": 16791,
        "efd": 16790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38244_1_tgov1",
      "ports": {
        "speed": 16788,
        "pmech": 16789
      },
      "params": {
        "Trate": 14.720000267028809,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22027909755706787,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38244_1_ieeest",
      "ports": {
        "input": 16788,
        "output": 16791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38244_2_genrou",
      "ports": {
        "bus": 38244,
        "pmech": 16793,
        "efd": 16794,
        "speed": 16792
      },
      "params": {
        "mva": 14.720000267028809,
        "H": 4.225642204284668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0952000617980957,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.15060000121593475,
        "Xq": 1.9622000455856323,
        "Xqp": 0.38940000534057617,
        "Xqpp": 0.15060000121593475,
        "Xl": 0.11569999903440475,
        "Tdop": 8.284000396728516,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6388000249862671,
        "Tqopp": 0.09989999979734421,
        "S10": 0.11760000139474869,
        "S12": 0.3885999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.545239146798849,
        "pmax": 12.266666442155838,
        "qmin": -1.3616000302135944,
        "qmax": 6.243733316659927,
        "regulated": 38244,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "38244_2_ieeet1",
      "ports": {
        "bus": 38244,
        "speed": 16792,
        "vs": 16795,
        "efd": 16794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38244_2_tgov1",
      "ports": {
        "speed": 16792,
        "pmech": 16793
      },
      "params": {
        "Trate": 14.720000267028809,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10497548431158066,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38244_2_ieeest",
      "ports": {
        "input": 16792,
        "output": 16795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38245_1_genrou",
      "ports": {
        "bus": 38245,
        "pmech": 16797,
        "efd": 16798,
        "speed": 16796
      },
      "params": {
        "mva": 14.720000267028809,
        "H": 4.225642204284668,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0952000617980957,
        "Xdp": 0.19449999928474426,
        "Xdpp": 0.15060000121593475,
        "Xq": 1.9622000455856323,
        "Xqp": 0.38940000534057617,
        "Xqpp": 0.15060000121593475,
        "Xl": 0.11569999903440475,
        "Tdop": 8.284000396728516,
        "Tdopp": 0.04179999977350235,
        "Tqop": 0.6388000249862671,
        "Tqopp": 0.09989999979734421,
        "S10": 0.11760000139474869,
        "S12": 0.3885999917984009
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.276570536196232,
        "pmax": 12.266666442155838,
        "qmin": -1.3616000302135944,
        "qmax": 6.243733316659927,
        "regulated": 38245,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "38245_1_ieeet1",
      "ports": {
        "bus": 38245,
        "speed": 16796,
        "vs": 16799,
        "efd": 16798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38245_1_tgov1",
      "ports": {
        "speed": 16796,
        "pmech": 16797
      },
      "params": {
        "Trate": 14.720000267028809,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15465831756591797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38245_1_ieeest",
      "ports": {
        "input": 16796,
        "output": 16799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38249_1_genrou",
      "ports": {
        "bus": 38249,
        "pmech": 16801,
        "efd": 16802,
        "speed": 16800
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.1660256385803223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5879000425338745,
        "Xdp": 0.33739998936653137,
        "Xdpp": 0.2425999939441681,
        "Xq": 1.517899990081787,
        "Xqp": 0.2955000102519989,
        "Xqpp": 0.2425999939441681,
        "Xl": 0.1826000064611435,
        "Tdop": 5.430600166320801,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.7849000096321106,
        "Tqopp": 0.061400000005960464,
        "S10": 0.04659999907016754,
        "S12": 0.32820001244544983
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5426426883786917,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 38249,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "38249_1_ieeet1",
      "ports": {
        "bus": 38249,
        "speed": 16800,
        "vs": 16803,
        "efd": 16802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38249_1_tgov1",
      "ports": {
        "speed": 16800,
        "pmech": 16801
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.2261011153459549,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38249_1_ieeest",
      "ports": {
        "input": 16800,
        "output": 16803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38249_2_genrou",
      "ports": {
        "bus": 38249,
        "pmech": 16805,
        "efd": 16806,
        "speed": 16804
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.1660256385803223,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5879000425338745,
        "Xdp": 0.33739998936653137,
        "Xdpp": 0.2425999939441681,
        "Xq": 1.517899990081787,
        "Xqp": 0.2955000102519989,
        "Xqpp": 0.2425999939441681,
        "Xl": 0.1826000064611435,
        "Tdop": 5.430600166320801,
        "Tdopp": 0.05209999904036522,
        "Tqop": 0.7849000096321106,
        "Tqopp": 0.061400000005960464,
        "S10": 0.04659999907016754,
        "S12": 0.32820001244544983
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9028438478708267,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 38249,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "38249_2_ieeet1",
      "ports": {
        "bus": 38249,
        "speed": 16804,
        "vs": 16807,
        "efd": 16806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38249_2_tgov1",
      "ports": {
        "speed": 16804,
        "pmech": 16805
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3761849105358124,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38249_2_ieeest",
      "ports": {
        "input": 16804,
        "output": 16807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38259_1_genrou",
      "ports": {
        "bus": 38259,
        "pmech": 16809,
        "efd": 16810,
        "speed": 16808
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 4.355950832366943,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.287600040435791,
        "Xdp": 0.2883000075817108,
        "Xdpp": 0.21040000021457672,
        "Xq": 2.1173999309539795,
        "Xqp": 0.4921000003814697,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 7.178999900817871,
        "Tdopp": 0.04569999873638153,
        "Tqop": 1.4521000385284424,
        "Tqopp": 0.07859999686479568,
        "S10": 0.22290000319480896,
        "S12": 0.7247999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 57.44132995605469,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 38259,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "38259_1_ieeet1",
      "ports": {
        "bus": 38259,
        "speed": 16808,
        "vs": 16811,
        "efd": 16810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38259_1_tgov1",
      "ports": {
        "speed": 16808,
        "pmech": 16809
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.27830103039741516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38259_1_ieeest",
      "ports": {
        "input": 16808,
        "output": 16811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38260_1_genrou",
      "ports": {
        "bus": 38260,
        "pmech": 16813,
        "efd": 16814,
        "speed": 16812
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 4.355950832366943,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.287600040435791,
        "Xdp": 0.2883000075817108,
        "Xdpp": 0.21040000021457672,
        "Xq": 2.1173999309539795,
        "Xqp": 0.4921000003814697,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 7.178999900817871,
        "Tdopp": 0.04569999873638153,
        "Tqop": 1.4521000385284424,
        "Tqopp": 0.07859999686479568,
        "S10": 0.22290000319480896,
        "S12": 0.7247999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 70.89751958847046,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 38260,
        "vset": 1.0514999628067017
      }
    },
    {
      "class": "Ieeet1",
      "id": "38260_1_ieeet1",
      "ports": {
        "bus": 38260,
        "speed": 16812,
        "vs": 16815,
        "efd": 16814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38260_1_tgov1",
      "ports": {
        "speed": 16812,
        "pmech": 16813
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.34349575638771057,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38260_1_ieeest",
      "ports": {
        "input": 16812,
        "output": 16815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38261_1_genrou",
      "ports": {
        "bus": 38261,
        "pmech": 16817,
        "efd": 16818,
        "speed": 16816
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 4.355950832366943,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.287600040435791,
        "Xdp": 0.2883000075817108,
        "Xdpp": 0.21040000021457672,
        "Xq": 2.1173999309539795,
        "Xqp": 0.4921000003814697,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 7.178999900817871,
        "Tdopp": 0.04569999873638153,
        "Tqop": 1.4521000385284424,
        "Tqopp": 0.07859999686479568,
        "S10": 0.22290000319480896,
        "S12": 0.7247999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 58.487921953201294,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 38256,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "38261_1_ieeet1",
      "ports": {
        "bus": 38261,
        "speed": 16816,
        "vs": 16819,
        "efd": 16818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38261_1_tgov1",
      "ports": {
        "speed": 16816,
        "pmech": 16817
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2833717167377472,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38261_1_ieeest",
      "ports": {
        "input": 16816,
        "output": 16819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38262_1_genrou",
      "ports": {
        "bus": 38262,
        "pmech": 16821,
        "efd": 16822,
        "speed": 16820
      },
      "params": {
        "mva": 206.39999389648438,
        "H": 4.355950832366943,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.287600040435791,
        "Xdp": 0.2883000075817108,
        "Xdpp": 0.21040000021457672,
        "Xq": 2.1173999309539795,
        "Xqp": 0.4921000003814697,
        "Xqpp": 0.21040000021457672,
        "Xl": 0.16329999268054962,
        "Tdop": 7.178999900817871,
        "Tdopp": 0.04569999873638153,
        "Tqop": 1.4521000385284424,
        "Tqopp": 0.07859999686479568,
        "S10": 0.22290000319480896,
        "S12": 0.7247999906539917
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 60.14630198478699,
        "pmax": 172.00000286102295,
        "qmin": -19.091999530792236,
        "qmax": 87.54799962043762,
        "regulated": 38256,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "38262_1_ieeet1",
      "ports": {
        "bus": 38262,
        "speed": 16820,
        "vs": 16823,
        "efd": 16822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38262_1_tgov1",
      "ports": {
        "speed": 16820,
        "pmech": 16821
      },
      "params": {
        "Trate": 206.39999389648438,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.291406512260437,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38262_1_ieeest",
      "ports": {
        "input": 16820,
        "output": 16823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38273_1_genrou",
      "ports": {
        "bus": 38273,
        "pmech": 16825,
        "efd": 16826,
        "speed": 16824
      },
      "params": {
        "mva": 5.28000020980835,
        "H": 1.522821068763733,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1909000873565674,
        "Xdp": 0.4090000092983246,
        "Xdpp": 0.25920000672340393,
        "Xq": 2.079900026321411,
        "Xqp": 0.2727999985218048,
        "Xqpp": 0.25920000672340393,
        "Xl": 0.19539999961853027,
        "Tdop": 4.234600067138672,
        "Tdopp": 0.0421999990940094,
        "Tqop": 1.2934000492095947,
        "Tqopp": 0.0674000009894371,
        "S10": 0.15449999272823334,
        "S12": 0.5440000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.0079635083675385,
        "pmax": 4.399999976158142,
        "qmin": -0.5367999896407127,
        "qmax": 2.0503999665379524,
        "regulated": 38273,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38273_1_ieeet1",
      "ports": {
        "bus": 38273,
        "speed": 16824,
        "vs": 16827,
        "efd": 16826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38273_1_tgov1",
      "ports": {
        "speed": 16824,
        "pmech": 16825
      },
      "params": {
        "Trate": 5.28000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.38029611110687256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38273_1_ieeest",
      "ports": {
        "input": 16824,
        "output": 16827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38274_1_genrou",
      "ports": {
        "bus": 38274,
        "pmech": 16829,
        "efd": 16830,
        "speed": 16828
      },
      "params": {
        "mva": 5.28000020980835,
        "H": 1.522821068763733,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1909000873565674,
        "Xdp": 0.4090000092983246,
        "Xdpp": 0.25920000672340393,
        "Xq": 2.079900026321411,
        "Xqp": 0.2727999985218048,
        "Xqpp": 0.25920000672340393,
        "Xl": 0.19539999961853027,
        "Tdop": 4.234600067138672,
        "Tdopp": 0.0421999990940094,
        "Tqop": 1.2934000492095947,
        "Tqopp": 0.0674000009894371,
        "S10": 0.15449999272823334,
        "S12": 0.5440000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5531440265476704,
        "pmax": 4.399999976158142,
        "qmin": -0.5367999896407127,
        "qmax": 2.0503999665379524,
        "regulated": 38274,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38274_1_ieeet1",
      "ports": {
        "bus": 38274,
        "speed": 16828,
        "vs": 16831,
        "efd": 16830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38274_1_tgov1",
      "ports": {
        "speed": 16828,
        "pmech": 16829
      },
      "params": {
        "Trate": 5.28000020980835,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2941560447216034,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38274_1_ieeest",
      "ports": {
        "input": 16828,
        "output": 16831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38279_1_genrou",
      "ports": {
        "bus": 38279,
        "pmech": 16833,
        "efd": 16834,
        "speed": 16832
      },
      "params": {
        "mva": 7.920000076293945,
        "H": 3.982860803604126,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.763700008392334,
        "Xdp": 0.21130000054836273,
        "Xdpp": 0.11860000342130661,
        "Xq": 1.694599986076355,
        "Xqp": 0.5604000091552734,
        "Xqpp": 0.11860000342130661,
        "Xl": 0.09009999781847,
        "Tdop": 5.869699954986572,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.6299999952316284,
        "Tqopp": 0.0649000033736229,
        "S10": 0.03700000047683716,
        "S12": 0.4097000062465668
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.352042496204376,
        "pmax": 6.599999964237213,
        "qmin": -0.7325999904423952,
        "qmax": 3.3594001084566116,
        "regulated": 38279,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "38279_1_ieeet1",
      "ports": {
        "bus": 38279,
        "speed": 16832,
        "vs": 16835,
        "efd": 16834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38279_1_tgov1",
      "ports": {
        "speed": 16832,
        "pmech": 16833
      },
      "params": {
        "Trate": 7.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902685,
        "Pvmin": 0.2969750463962555,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38279_1_ieeest",
      "ports": {
        "input": 16832,
        "output": 16835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38279_2_genrou",
      "ports": {
        "bus": 38279,
        "pmech": 16837,
        "efd": 16838,
        "speed": 16836
      },
      "params": {
        "mva": 7.920000076293945,
        "H": 3.982860803604126,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.763700008392334,
        "Xdp": 0.21130000054836273,
        "Xdpp": 0.11860000342130661,
        "Xq": 1.694599986076355,
        "Xqp": 0.5604000091552734,
        "Xqpp": 0.11860000342130661,
        "Xl": 0.09009999781847,
        "Tdop": 5.869699954986572,
        "Tdopp": 0.04360000044107437,
        "Tqop": 0.6299999952316284,
        "Tqopp": 0.0649000033736229,
        "S10": 0.03700000047683716,
        "S12": 0.4097000062465668
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.7517249807715416,
        "pmax": 6.599999964237213,
        "qmin": -0.7325999904423952,
        "qmax": 3.3594001084566116,
        "regulated": 38279,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "38279_2_ieeet1",
      "ports": {
        "bus": 38279,
        "speed": 16836,
        "vs": 16839,
        "efd": 16838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38279_2_tgov1",
      "ports": {
        "speed": 16836,
        "pmech": 16837
      },
      "params": {
        "Trate": 7.920000076293945,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333207902685,
        "Pvmin": 0.34744003415107727,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38279_2_ieeest",
      "ports": {
        "input": 16836,
        "output": 16839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38282_1_genrou",
      "ports": {
        "bus": 38282,
        "pmech": 16841,
        "efd": 16842,
        "speed": 16840
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 6.26294469833374,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.836400032043457,
        "Xdp": 0.3686000108718872,
        "Xdpp": 0.2184000015258789,
        "Xq": 1.7532999515533447,
        "Xqp": 0.6453999876976013,
        "Xqpp": 0.2184000015258789,
        "Xl": 0.1696999967098236,
        "Tdop": 7.715400218963623,
        "Tdopp": 0.05620000138878822,
        "Tqop": 1.2188999652862549,
        "Tqopp": 0.08980000019073486,
        "S10": 0.03929999843239784,
        "S12": 0.2833000123500824
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.215421572327614,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 38282,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38282_1_ieeet1",
      "ports": {
        "bus": 38282,
        "speed": 16840,
        "vs": 16843,
        "efd": 16842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38282_1_tgov1",
      "ports": {
        "speed": 16840,
        "pmech": 16841
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.11538653820753098,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38282_1_ieeest",
      "ports": {
        "input": 16840,
        "output": 16843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38289_1_genrou",
      "ports": {
        "bus": 38289,
        "pmech": 16845,
        "efd": 16846,
        "speed": 16844
      },
      "params": {
        "mva": 29.700000762939453,
        "H": 9.04977035522461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8467999696731567,
        "Xdp": 0.23720000684261322,
        "Xdpp": 0.1923999935388565,
        "Xq": 1.7617000341415405,
        "Xqp": 0.3804999887943268,
        "Xqpp": 0.1923999935388565,
        "Xl": 0.14900000393390656,
        "Tdop": 5.349400043487549,
        "Tdopp": 0.06859999895095825,
        "Tqop": 0.828000009059906,
        "Tqopp": 0.08320000022649765,
        "S10": 0.14339999854564667,
        "S12": 0.618399977684021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.09472194314003,
        "pmax": 24.75000023841858,
        "qmin": -2.747249975800514,
        "qmax": 12.597750127315521,
        "regulated": 38289,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "38289_1_ieeet1",
      "ports": {
        "bus": 38289,
        "speed": 16844,
        "vs": 16847,
        "efd": 16846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38289_1_tgov1",
      "ports": {
        "speed": 16844,
        "pmech": 16845
      },
      "params": {
        "Trate": 29.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540643,
        "Pvmin": 0.4072296917438507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38289_1_ieeest",
      "ports": {
        "input": 16844,
        "output": 16847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38289_2_genrou",
      "ports": {
        "bus": 38289,
        "pmech": 16849,
        "efd": 16850,
        "speed": 16848
      },
      "params": {
        "mva": 29.700000762939453,
        "H": 9.04977035522461,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8467999696731567,
        "Xdp": 0.23720000684261322,
        "Xdpp": 0.1923999935388565,
        "Xq": 1.7617000341415405,
        "Xqp": 0.3804999887943268,
        "Xqpp": 0.1923999935388565,
        "Xl": 0.14900000393390656,
        "Tdop": 5.349400043487549,
        "Tdopp": 0.06859999895095825,
        "Tqop": 0.828000009059906,
        "Tqopp": 0.08320000022649765,
        "S10": 0.14339999854564667,
        "S12": 0.618399977684021
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.436877951025963,
        "pmax": 24.75000023841858,
        "qmin": -2.747249975800514,
        "qmax": 12.597750127315521,
        "regulated": 38289,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "38289_2_ieeet1",
      "ports": {
        "bus": 38289,
        "speed": 16848,
        "vs": 16851,
        "efd": 16850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38289_2_tgov1",
      "ports": {
        "speed": 16848,
        "pmech": 16849
      },
      "params": {
        "Trate": 29.700000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333199540643,
        "Pvmin": 0.11571979522705078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38289_2_ieeest",
      "ports": {
        "input": 16848,
        "output": 16851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38298_1_genrou",
      "ports": {
        "bus": 38298,
        "pmech": 16853,
        "efd": 16854,
        "speed": 16852
      },
      "params": {
        "mva": 5.21999979019165,
        "H": 1.3259143829345703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1475000381469727,
        "Xdp": 0.2770000100135803,
        "Xdpp": 0.18400000035762787,
        "Xq": 2.004300117492676,
        "Xqp": 0.3797000050544739,
        "Xqpp": 0.18400000035762787,
        "Xl": 0.14229999482631683,
        "Tdop": 8.350199699401855,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.3458000123500824,
        "Tqopp": 0.06780000030994415,
        "S10": 0.19269999861717224,
        "S12": 0.7663999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2440278194844723,
        "pmax": 4.349999874830246,
        "qmin": -0.4828500095754862,
        "qmax": 2.214149944484234,
        "regulated": 38298,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38298_1_ieeet1",
      "ports": {
        "bus": 38298,
        "speed": 16852,
        "vs": 16855,
        "efd": 16854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38298_1_tgov1",
      "ports": {
        "speed": 16852,
        "pmech": 16853
      },
      "params": {
        "Trate": 5.21999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333428487626,
        "Pvmin": 0.2383195161819458,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38298_1_ieeest",
      "ports": {
        "input": 16852,
        "output": 16855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38299_1_genrou",
      "ports": {
        "bus": 38299,
        "pmech": 16857,
        "efd": 16858,
        "speed": 16856
      },
      "params": {
        "mva": 5.21999979019165,
        "H": 1.3259143829345703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1475000381469727,
        "Xdp": 0.2770000100135803,
        "Xdpp": 0.18400000035762787,
        "Xq": 2.004300117492676,
        "Xqp": 0.3797000050544739,
        "Xqpp": 0.18400000035762787,
        "Xl": 0.14229999482631683,
        "Tdop": 8.350199699401855,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.3458000123500824,
        "Tqopp": 0.06780000030994415,
        "S10": 0.19269999861717224,
        "S12": 0.7663999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8555741757154465,
        "pmax": 4.349999874830246,
        "qmin": -0.4828500095754862,
        "qmax": 2.214149944484234,
        "regulated": 38299,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38299_1_ieeet1",
      "ports": {
        "bus": 38299,
        "speed": 16856,
        "vs": 16859,
        "efd": 16858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38299_1_tgov1",
      "ports": {
        "speed": 16856,
        "pmech": 16857
      },
      "params": {
        "Trate": 5.21999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333428487626,
        "Pvmin": 0.35547399520874023,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38299_1_ieeest",
      "ports": {
        "input": 16856,
        "output": 16859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38301_1_genrou",
      "ports": {
        "bus": 38301,
        "pmech": 16861,
        "efd": 16862,
        "speed": 16860
      },
      "params": {
        "mva": 5.21999979019165,
        "H": 1.3259143829345703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1475000381469727,
        "Xdp": 0.2770000100135803,
        "Xdpp": 0.18400000035762787,
        "Xq": 2.004300117492676,
        "Xqp": 0.3797000050544739,
        "Xqpp": 0.18400000035762787,
        "Xl": 0.14229999482631683,
        "Tdop": 8.350199699401855,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.3458000123500824,
        "Tqopp": 0.06780000030994415,
        "S10": 0.19269999861717224,
        "S12": 0.7663999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7994379624724388,
        "pmax": 4.349999874830246,
        "qmin": -0.4828500095754862,
        "qmax": 2.214149944484234,
        "regulated": 38301,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38301_1_ieeet1",
      "ports": {
        "bus": 38301,
        "speed": 16860,
        "vs": 16863,
        "efd": 16862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38301_1_tgov1",
      "ports": {
        "speed": 16860,
        "pmech": 16861
      },
      "params": {
        "Trate": 5.21999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333428487626,
        "Pvmin": 0.34471991658210754,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38301_1_ieeest",
      "ports": {
        "input": 16860,
        "output": 16863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38301_2_genrou",
      "ports": {
        "bus": 38301,
        "pmech": 16865,
        "efd": 16866,
        "speed": 16864
      },
      "params": {
        "mva": 5.21999979019165,
        "H": 1.3259143829345703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1475000381469727,
        "Xdp": 0.2770000100135803,
        "Xdpp": 0.18400000035762787,
        "Xq": 2.004300117492676,
        "Xqp": 0.3797000050544739,
        "Xqpp": 0.18400000035762787,
        "Xl": 0.14229999482631683,
        "Tdop": 8.350199699401855,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.3458000123500824,
        "Tqopp": 0.06780000030994415,
        "S10": 0.19269999861717224,
        "S12": 0.7663999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.01784011349082,
        "pmax": 4.349999874830246,
        "qmin": -0.4828500095754862,
        "qmax": 2.214149944484234,
        "regulated": 38301,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38301_2_ieeet1",
      "ports": {
        "bus": 38301,
        "speed": 16864,
        "vs": 16867,
        "efd": 16866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38301_2_tgov1",
      "ports": {
        "speed": 16864,
        "pmech": 16865
      },
      "params": {
        "Trate": 5.21999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333428487626,
        "Pvmin": 0.19498853385448456,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38301_2_ieeest",
      "ports": {
        "input": 16864,
        "output": 16867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38303_1_genrou",
      "ports": {
        "bus": 38303,
        "pmech": 16869,
        "efd": 16870,
        "speed": 16868
      },
      "params": {
        "mva": 5.21999979019165,
        "H": 1.3259143829345703,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1475000381469727,
        "Xdp": 0.2770000100135803,
        "Xdpp": 0.18400000035762787,
        "Xq": 2.004300117492676,
        "Xqp": 0.3797000050544739,
        "Xqpp": 0.18400000035762787,
        "Xl": 0.14229999482631683,
        "Tdop": 8.350199699401855,
        "Tdopp": 0.04410000145435333,
        "Tqop": 0.3458000123500824,
        "Tqopp": 0.06780000030994415,
        "S10": 0.19269999861717224,
        "S12": 0.7663999795913696
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2909209355711937,
        "pmax": 4.349999874830246,
        "qmin": -0.4828500095754862,
        "qmax": 2.214149944484234,
        "regulated": 38303,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38303_1_ieeet1",
      "ports": {
        "bus": 38303,
        "speed": 16868,
        "vs": 16871,
        "efd": 16870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38303_1_tgov1",
      "ports": {
        "speed": 16868,
        "pmech": 16869
      },
      "params": {
        "Trate": 5.21999979019165,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333428487624,
        "Pvmin": 0.24730287492275238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38303_1_ieeest",
      "ports": {
        "input": 16868,
        "output": 16871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38306_1_genrou",
      "ports": {
        "bus": 38306,
        "pmech": 16873,
        "efd": 16874,
        "speed": 16872
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 7.424925804138184,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.13420000672340393,
        "Xq": 1.996500015258789,
        "Xqp": 0.6165000200271606,
        "Xqpp": 0.13420000672340393,
        "Xl": 0.10249999910593033,
        "Tdop": 7.868599891662598,
        "Tdopp": 0.06859999895095825,
        "Tqop": 1.3707000017166138,
        "Tqopp": 0.05130000039935112,
        "S10": 0.039900001138448715,
        "S12": 0.45890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.464991619810462,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 38306,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38306_1_ieeet1",
      "ports": {
        "bus": 38306,
        "speed": 16872,
        "vs": 16875,
        "efd": 16874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38306_1_tgov1",
      "ports": {
        "speed": 16872,
        "pmech": 16873
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.19374650716781616,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38306_1_ieeest",
      "ports": {
        "input": 16872,
        "output": 16875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38306_2_genrou",
      "ports": {
        "bus": 38306,
        "pmech": 16877,
        "efd": 16878,
        "speed": 16876
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 7.424925804138184,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.13420000672340393,
        "Xq": 1.996500015258789,
        "Xqp": 0.6165000200271606,
        "Xqpp": 0.13420000672340393,
        "Xl": 0.10249999910593033,
        "Tdop": 7.868599891662598,
        "Tdopp": 0.06859999895095825,
        "Tqop": 1.3707000017166138,
        "Tqopp": 0.05130000039935112,
        "S10": 0.039900001138448715,
        "S12": 0.45890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4066307097673416,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 38306,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38306_2_ieeet1",
      "ports": {
        "bus": 38306,
        "speed": 16876,
        "vs": 16879,
        "efd": 16878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38306_2_tgov1",
      "ports": {
        "speed": 16876,
        "pmech": 16877
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.1694294512271881,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38306_2_ieeest",
      "ports": {
        "input": 16876,
        "output": 16879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38306_3_genrou",
      "ports": {
        "bus": 38306,
        "pmech": 16881,
        "efd": 16882,
        "speed": 16880
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 7.424925804138184,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.13420000672340393,
        "Xq": 1.996500015258789,
        "Xqp": 0.6165000200271606,
        "Xqpp": 0.13420000672340393,
        "Xl": 0.10249999910593033,
        "Tdop": 7.868599891662598,
        "Tdopp": 0.06859999895095825,
        "Tqop": 1.3707000017166138,
        "Tqopp": 0.05130000039935112,
        "S10": 0.039900001138448715,
        "S12": 0.45890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6457759998738766,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 38306,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38306_3_ieeet1",
      "ports": {
        "bus": 38306,
        "speed": 16880,
        "vs": 16883,
        "efd": 16882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38306_3_tgov1",
      "ports": {
        "speed": 16880,
        "pmech": 16881
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.26907333731651306,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38306_3_ieeest",
      "ports": {
        "input": 16880,
        "output": 16883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38306_4_genrou",
      "ports": {
        "bus": 38306,
        "pmech": 16885,
        "efd": 16886,
        "speed": 16884
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 7.424925804138184,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.13420000672340393,
        "Xq": 1.996500015258789,
        "Xqp": 0.6165000200271606,
        "Xqpp": 0.13420000672340393,
        "Xl": 0.10249999910593033,
        "Tdop": 7.868599891662598,
        "Tdopp": 0.06859999895095825,
        "Tqop": 1.3707000017166138,
        "Tqopp": 0.05130000039935112,
        "S10": 0.039900001138448715,
        "S12": 0.45890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2661798382177949,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 38306,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38306_4_ieeet1",
      "ports": {
        "bus": 38306,
        "speed": 16884,
        "vs": 16887,
        "efd": 16886
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38306_4_tgov1",
      "ports": {
        "speed": 16884,
        "pmech": 16885
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.11090826243162155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38306_4_ieeest",
      "ports": {
        "input": 16884,
        "output": 16887
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38306_5_genrou",
      "ports": {
        "bus": 38306,
        "pmech": 16889,
        "efd": 16890,
        "speed": 16888
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 7.424925804138184,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1377999782562256,
        "Xdp": 0.2475000023841858,
        "Xdpp": 0.13420000672340393,
        "Xq": 1.996500015258789,
        "Xqp": 0.6165000200271606,
        "Xqpp": 0.13420000672340393,
        "Xl": 0.10249999910593033,
        "Tdop": 7.868599891662598,
        "Tdopp": 0.06859999895095825,
        "Tqop": 1.3707000017166138,
        "Tqopp": 0.05130000039935112,
        "S10": 0.039900001138448715,
        "S12": 0.45890000462532043
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9965057484805584,
        "pmax": 1.9999999552965164,
        "qmin": -0.22199999075382948,
        "qmax": 1.0180000215768814,
        "regulated": 38306,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38306_5_ieeet1",
      "ports": {
        "bus": 38306,
        "speed": 16888,
        "vs": 16891,
        "efd": 16890
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38306_5_tgov1",
      "ports": {
        "speed": 16888,
        "pmech": 16889
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.4152107238769531,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38306_5_ieeest",
      "ports": {
        "input": 16888,
        "output": 16891
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38309_1_genrou",
      "ports": {
        "bus": 38309,
        "pmech": 16893,
        "efd": 16894,
        "speed": 16892
      },
      "params": {
        "mva": 16.049999237060547,
        "H": 1.1390039920806885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0400999784469604,
        "Xdp": 0.17880000174045563,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.007200002670288,
        "Xqp": 0.3174999952316284,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.09619999676942825,
        "Tdop": 6.535299777984619,
        "Tdopp": 0.04170000180602074,
        "Tqop": 0.9700999855995178,
        "Tqopp": 0.043800000101327896,
        "S10": 0.15600000321865082,
        "S12": 0.5468999743461609
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9156924933195114,
        "pmax": 13.375000655651093,
        "qmin": -1.6317499801516533,
        "qmax": 6.232750043272972,
        "regulated": 38309,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "38309_1_ieeet1",
      "ports": {
        "bus": 38309,
        "speed": 16892,
        "vs": 16895,
        "efd": 16894
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38309_1_tgov1",
      "ports": {
        "speed": 16892,
        "pmech": 16893
      },
      "params": {
        "Trate": 16.049999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.2439683973789215,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38309_1_ieeest",
      "ports": {
        "input": 16892,
        "output": 16895
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38310_1_genrou",
      "ports": {
        "bus": 38310,
        "pmech": 16897,
        "efd": 16898,
        "speed": 16896
      },
      "params": {
        "mva": 16.049999237060547,
        "H": 1.1390039920806885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0400999784469604,
        "Xdp": 0.17880000174045563,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.007200002670288,
        "Xqp": 0.3174999952316284,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.09619999676942825,
        "Tdop": 6.535299777984619,
        "Tdopp": 0.04170000180602074,
        "Tqop": 0.9700999855995178,
        "Tqopp": 0.043800000101327896,
        "S10": 0.15600000321865082,
        "S12": 0.5468999743461609
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.031143665313721,
        "pmax": 13.375000655651093,
        "qmin": -1.6317499801516533,
        "qmax": 6.232750043272972,
        "regulated": 38310,
        "vset": 1.0160000324249268
      }
    },
    {
      "class": "Ieeet1",
      "id": "38310_1_ieeet1",
      "ports": {
        "bus": 38310,
        "speed": 16896,
        "vs": 16899,
        "efd": 16898
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38310_1_tgov1",
      "ports": {
        "speed": 16896,
        "pmech": 16897
      },
      "params": {
        "Trate": 16.049999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.3757722079753876,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38310_1_ieeest",
      "ports": {
        "input": 16896,
        "output": 16899
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38311_1_genrou",
      "ports": {
        "bus": 38311,
        "pmech": 16901,
        "efd": 16902,
        "speed": 16900
      },
      "params": {
        "mva": 16.049999237060547,
        "H": 1.1390039920806885,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0400999784469604,
        "Xdp": 0.17880000174045563,
        "Xdpp": 0.1315000057220459,
        "Xq": 1.007200002670288,
        "Xqp": 0.3174999952316284,
        "Xqpp": 0.1315000057220459,
        "Xl": 0.09619999676942825,
        "Tdop": 6.535299777984619,
        "Tdopp": 0.04170000180602074,
        "Tqop": 0.9700999855995178,
        "Tqopp": 0.043800000101327896,
        "S10": 0.15600000321865082,
        "S12": 0.5468999743461609
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.988063871860504,
        "pmax": 13.375000655651093,
        "qmin": -1.6317499801516533,
        "qmax": 6.232750043272972,
        "regulated": 38311,
        "vset": 1.0099999904632568
      }
    },
    {
      "class": "Ieeet1",
      "id": "38311_1_ieeet1",
      "ports": {
        "bus": 38311,
        "speed": 16900,
        "vs": 16903,
        "efd": 16902
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38311_1_tgov1",
      "ports": {
        "speed": 16900,
        "pmech": 16901
      },
      "params": {
        "Trate": 16.049999237060547,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333432674408,
        "Pvmin": 0.3107828199863434,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38311_1_ieeest",
      "ports": {
        "input": 16900,
        "output": 16903
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38318_1_genrou",
      "ports": {
        "bus": 38318,
        "pmech": 16905,
        "efd": 16906,
        "speed": 16904
      },
      "params": {
        "mva": 147.60000610351562,
        "H": 1.562458872795105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.075500011444092,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.18289999663829803,
        "Xq": 1.9723000526428223,
        "Xqp": 0.7186999917030334,
        "Xqpp": 0.18289999663829803,
        "Xl": 0.13609999418258667,
        "Tdop": 6.274199962615967,
        "Tdopp": 0.05920000001788139,
        "Tqop": 0.8307999968528748,
        "Tqopp": 0.07169999927282333,
        "S10": 0.09220000356435776,
        "S12": 0.4194999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 54.4633150100708,
        "pmax": 123.00000190734863,
        "qmin": -15.00599980354309,
        "qmax": 57.31800198554993,
        "regulated": 38318,
        "vset": 1.0125000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "38318_1_ieeet1",
      "ports": {
        "bus": 38318,
        "speed": 16904,
        "vs": 16907,
        "efd": 16906
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38318_1_tgov1",
      "ports": {
        "speed": 16904,
        "pmech": 16905
      },
      "params": {
        "Trate": 147.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3689926266670227,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38318_1_ieeest",
      "ports": {
        "input": 16904,
        "output": 16907
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38319_1_genrou",
      "ports": {
        "bus": 38319,
        "pmech": 16909,
        "efd": 16910,
        "speed": 16908
      },
      "params": {
        "mva": 147.60000610351562,
        "H": 1.562458872795105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.075500011444092,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.18289999663829803,
        "Xq": 1.9723000526428223,
        "Xqp": 0.7186999917030334,
        "Xqpp": 0.18289999663829803,
        "Xl": 0.13609999418258667,
        "Tdop": 6.274199962615967,
        "Tdopp": 0.05920000001788139,
        "Tqop": 0.8307999968528748,
        "Tqopp": 0.07169999927282333,
        "S10": 0.09220000356435776,
        "S12": 0.4194999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.907526016235352,
        "pmax": 123.00000190734863,
        "qmin": -15.00599980354309,
        "qmax": 57.31800198554993,
        "regulated": 38319,
        "vset": 1.0125000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "38319_1_ieeet1",
      "ports": {
        "bus": 38319,
        "speed": 16908,
        "vs": 16911,
        "efd": 16910
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38319_1_tgov1",
      "ports": {
        "speed": 16908,
        "pmech": 16909
      },
      "params": {
        "Trate": 147.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.10777456313371658,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38319_1_ieeest",
      "ports": {
        "input": 16908,
        "output": 16911
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38320_1_genrou",
      "ports": {
        "bus": 38320,
        "pmech": 16913,
        "efd": 16914,
        "speed": 16912
      },
      "params": {
        "mva": 147.60000610351562,
        "H": 1.562458872795105,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.075500011444092,
        "Xdp": 0.25209999084472656,
        "Xdpp": 0.18289999663829803,
        "Xq": 1.9723000526428223,
        "Xqp": 0.7186999917030334,
        "Xqpp": 0.18289999663829803,
        "Xl": 0.13609999418258667,
        "Tdop": 6.274199962615967,
        "Tdopp": 0.05920000001788139,
        "Tqop": 0.8307999968528748,
        "Tqopp": 0.07169999927282333,
        "S10": 0.09220000356435776,
        "S12": 0.4194999933242798
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.446716964244843,
        "pmax": 123.00000190734863,
        "qmin": -15.00599980354309,
        "qmax": 57.31800198554993,
        "regulated": 38320,
        "vset": 1.0125000476837158
      }
    },
    {
      "class": "Ieeet1",
      "id": "38320_1_ieeet1",
      "ports": {
        "bus": 38320,
        "speed": 16912,
        "vs": 16915,
        "efd": 16914
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38320_1_tgov1",
      "ports": {
        "speed": 16912,
        "pmech": 16913
      },
      "params": {
        "Trate": 147.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.09110241383314133,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38320_1_ieeest",
      "ports": {
        "input": 16912,
        "output": 16915
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38324_1_genrou",
      "ports": {
        "bus": 38324,
        "pmech": 16917,
        "efd": 16918,
        "speed": 16916
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 1.2318311929702759,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.788100004196167,
        "Xdp": 0.32850000262260437,
        "Xdpp": 0.23639999330043793,
        "Xq": 1.7043999433517456,
        "Xqp": 0.4032999873161316,
        "Xqpp": 0.23639999330043793,
        "Xl": 0.1776999980211258,
        "Tdop": 8.769200325012207,
        "Tdopp": 0.05480000004172325,
        "Tqop": 0.9473999738693237,
        "Tqopp": 0.04019999876618385,
        "S10": 0.08969999849796295,
        "S12": 0.41449999809265137
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8083416149020195,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 38324,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38324_1_ieeet1",
      "ports": {
        "bus": 38324,
        "speed": 16916,
        "vs": 16919,
        "efd": 16918
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 25.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.7943000197410583,
        "Kf": 0.11919999867677689,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.785099983215332,
        "E2": 5.0467000007629395,
        "Se1": 0.19539999961853027,
        "Se2": 0.4672999978065491,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38324_1_tgov1",
      "ports": {
        "speed": 16916,
        "pmech": 16917
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.22453933954238892,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38324_1_ieeest",
      "ports": {
        "input": 16916,
        "output": 16919
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38325_1_genrou",
      "ports": {
        "bus": 38325,
        "pmech": 16921,
        "efd": 16922,
        "speed": 16920
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 5.519796371459961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.152500033378601,
        "Xdp": 0.1559000015258789,
        "Xdpp": 0.11540000140666962,
        "Xq": 1.1119999885559082,
        "Xqp": 0.4372999966144562,
        "Xqpp": 0.11540000140666962,
        "Xl": 0.08380000293254852,
        "Tdop": 8.447799682617188,
        "Tdopp": 0.05310000106692314,
        "Tqop": 1.245300054550171,
        "Tqopp": 0.040699999779462814,
        "S10": 0.07289999723434448,
        "S12": 0.3808000087738037
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6831462495028973,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38325,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38325_1_ieeet1",
      "ports": {
        "bus": 38325,
        "speed": 16920,
        "vs": 16923,
        "efd": 16922
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38325_1_tgov1",
      "ports": {
        "speed": 16920,
        "pmech": 16921
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3162713944911957,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38325_1_ieeest",
      "ports": {
        "input": 16920,
        "output": 16923
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38329_1_genrou",
      "ports": {
        "bus": 38329,
        "pmech": 16925,
        "efd": 16926,
        "speed": 16924
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.239420413970947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.414199948310852,
        "Xdp": 0.1979999989271164,
        "Xdpp": 0.14489999413490295,
        "Xq": 1.3559999465942383,
        "Xqp": 0.27730000019073486,
        "Xqpp": 0.14489999413490295,
        "Xl": 0.10670000314712524,
        "Tdop": 5.0304999351501465,
        "Tdopp": 0.03909999877214432,
        "Tqop": 1.0878000259399414,
        "Tqopp": 0.05220000073313713,
        "S10": 0.0340999998152256,
        "S12": 0.30320000648498535
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8029223419725895,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38329,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38329_1_ieeet1",
      "ports": {
        "bus": 38329,
        "speed": 16924,
        "vs": 16927,
        "efd": 16926
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38329_1_tgov1",
      "ports": {
        "speed": 16924,
        "pmech": 16925
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3717232942581177,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38329_1_ieeest",
      "ports": {
        "input": 16924,
        "output": 16927
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38329_2_genrou",
      "ports": {
        "bus": 38329,
        "pmech": 16929,
        "efd": 16930,
        "speed": 16928
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.239420413970947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.414199948310852,
        "Xdp": 0.1979999989271164,
        "Xdpp": 0.14489999413490295,
        "Xq": 1.3559999465942383,
        "Xqp": 0.27730000019073486,
        "Xqpp": 0.14489999413490295,
        "Xl": 0.10670000314712524,
        "Tdop": 5.0304999351501465,
        "Tdopp": 0.03909999877214432,
        "Tqop": 1.0878000259399414,
        "Tqopp": 0.05220000073313713,
        "S10": 0.0340999998152256,
        "S12": 0.30320000648498535
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20348073448985815,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38329,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38329_2_ieeet1",
      "ports": {
        "bus": 38329,
        "speed": 16928,
        "vs": 16931,
        "efd": 16930
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38329_2_tgov1",
      "ports": {
        "speed": 16928,
        "pmech": 16929
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.09420403838157654,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38329_2_ieeest",
      "ports": {
        "input": 16928,
        "output": 16931
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38330_1_genrou",
      "ports": {
        "bus": 38330,
        "pmech": 16933,
        "efd": 16934,
        "speed": 16932
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 4.239420413970947,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.414199948310852,
        "Xdp": 0.1979999989271164,
        "Xdpp": 0.14489999413490295,
        "Xq": 1.3559999465942383,
        "Xqp": 0.27730000019073486,
        "Xqpp": 0.14489999413490295,
        "Xl": 0.10670000314712524,
        "Tdop": 5.0304999351501465,
        "Tdopp": 0.03909999877214432,
        "Tqop": 1.0878000259399414,
        "Tqopp": 0.05220000073313713,
        "S10": 0.0340999998152256,
        "S12": 0.30320000648498535
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8544019423425198,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38330,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38330_1_ieeet1",
      "ports": {
        "bus": 38330,
        "speed": 16932,
        "vs": 16935,
        "efd": 16934
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38330_1_tgov1",
      "ports": {
        "speed": 16932,
        "pmech": 16933
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.3955564498901367,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38330_1_ieeest",
      "ports": {
        "input": 16932,
        "output": 16935
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38333_1_genrou",
      "ports": {
        "bus": 38333,
        "pmech": 16937,
        "efd": 16938,
        "speed": 16936
      },
      "params": {
        "mva": 78.36000061035156,
        "H": 1.6213641166687012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3427000045776367,
        "Xdp": 0.44359999895095825,
        "Xdpp": 0.31700000166893005,
        "Xq": 2.221400022506714,
        "Xqp": 0.6711999773979187,
        "Xqpp": 0.31700000166893005,
        "Xl": 0.2402999997138977,
        "Tdop": 5.229599952697754,
        "Tdopp": 0.04490000009536743,
        "Tqop": 1.0698000192642212,
        "Tqopp": 0.07240000367164612,
        "S10": 0.19429999589920044,
        "S12": 0.6234999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.549944579601288,
        "pmax": 65.2999997138977,
        "qmin": -7.9666003584861755,
        "qmax": 30.42980134487152,
        "regulated": 38333,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "38333_1_ieeet1",
      "ports": {
        "bus": 38333,
        "speed": 16936,
        "vs": 16939,
        "efd": 16938
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05389999970793724,
        "Ke": 0.0,
        "Te": 0.8381999731063843,
        "Kf": 0.035999998450279236,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.029099941253662,
        "E2": 4.038700103759766,
        "Se1": 0.26739999651908875,
        "Se2": 0.5480999946594238,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38333_1_tgov1",
      "ports": {
        "speed": 16936,
        "pmech": 16937
      },
      "params": {
        "Trate": 78.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231913144,
        "Pvmin": 0.2750120460987091,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38333_1_ieeest",
      "ports": {
        "input": 16936,
        "output": 16939
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38333_2_genrou",
      "ports": {
        "bus": 38333,
        "pmech": 16941,
        "efd": 16942,
        "speed": 16940
      },
      "params": {
        "mva": 78.36000061035156,
        "H": 1.6213641166687012,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3427000045776367,
        "Xdp": 0.44359999895095825,
        "Xdpp": 0.31700000166893005,
        "Xq": 2.221400022506714,
        "Xqp": 0.6711999773979187,
        "Xqpp": 0.31700000166893005,
        "Xl": 0.2402999997138977,
        "Tdop": 5.229599952697754,
        "Tdopp": 0.04490000009536743,
        "Tqop": 1.0698000192642212,
        "Tqopp": 0.07240000367164612,
        "S10": 0.19429999589920044,
        "S12": 0.6234999895095825
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.485331058502197,
        "pmax": 65.2999997138977,
        "qmin": -7.9666003584861755,
        "qmax": 30.42980134487152,
        "regulated": 38333,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "38333_2_ieeet1",
      "ports": {
        "bus": 38333,
        "speed": 16940,
        "vs": 16943,
        "efd": 16942
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.05389999970793724,
        "Ke": 0.0,
        "Te": 0.8381999731063843,
        "Kf": 0.035999998450279236,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.029099941253662,
        "E2": 4.038700103759766,
        "Se1": 0.26739999651908875,
        "Se2": 0.5480999946594238,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38333_2_tgov1",
      "ports": {
        "speed": 16940,
        "pmech": 16941
      },
      "params": {
        "Trate": 78.36000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333231913144,
        "Pvmin": 0.4018036127090454,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38333_2_ieeest",
      "ports": {
        "input": 16940,
        "output": 16943
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38336_1_genrou",
      "ports": {
        "bus": 38336,
        "pmech": 16945,
        "efd": 16946,
        "speed": 16944
      },
      "params": {
        "mva": 18.0,
        "H": 3.526988983154297,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.014899969100952,
        "Xdp": 0.2303999960422516,
        "Xdpp": 0.16760000586509705,
        "Xq": 1.9158999919891357,
        "Xqp": 0.39160001277923584,
        "Xqpp": 0.16760000586509705,
        "Xl": 0.12430000305175781,
        "Tdop": 6.487500190734863,
        "Tdopp": 0.04839999973773956,
        "Tqop": 0.548799991607666,
        "Tqopp": 0.056299999356269836,
        "S10": 0.08479999750852585,
        "S12": 0.40459999442100525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.1548488438129425,
        "pmax": 15.000000596046448,
        "qmin": -1.8300000578165054,
        "qmax": 6.989999860525131,
        "regulated": 38336,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38336_1_ieeet1",
      "ports": {
        "bus": 38336,
        "speed": 16944,
        "vs": 16947,
        "efd": 16946
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38336_1_tgov1",
      "ports": {
        "speed": 16944,
        "pmech": 16945
      },
      "params": {
        "Trate": 18.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.28638049960136414,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38336_1_ieeest",
      "ports": {
        "input": 16944,
        "output": 16947
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38341_1_genrou",
      "ports": {
        "bus": 38341,
        "pmech": 16949,
        "efd": 16950,
        "speed": 16948
      },
      "params": {
        "mva": 1573.9200439453125,
        "H": 2.6563291549682617,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.4099999964237213,
        "Xdpp": 0.29350000619888306,
        "Xq": 1.9019999504089355,
        "Xqp": 0.728600025177002,
        "Xqpp": 0.29350000619888306,
        "Xl": 0.22210000455379486,
        "Tdop": 9.482099533081055,
        "Tdopp": 0.055399999022483826,
        "Tqop": 1.070199966430664,
        "Tqopp": 0.04670000076293945,
        "S10": 0.021800000220537186,
        "S12": 0.27869999408721924
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 372.4334955215454,
        "pmax": 1311.6000175476074,
        "qmin": -107.55120515823364,
        "qmax": 482.6687812805176,
        "regulated": 38338,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "38341_1_ieeet1",
      "ports": {
        "bus": 38341,
        "speed": 16948,
        "vs": 16951,
        "efd": 16950
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5841000080108643,
        "Kf": 0.0828000009059906,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.35479998588562,
        "E2": 4.473100185394287,
        "Se1": 0.08429999649524689,
        "Se2": 0.3425999879837036,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38341_1_tgov1",
      "ports": {
        "speed": 16948,
        "pmech": 16949
      },
      "params": {
        "Trate": 1573.9200439453125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333212148737,
        "Pvmin": 0.2366279661655426,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38341_1_ieeest",
      "ports": {
        "input": 16948,
        "output": 16951
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38345_1_genrou",
      "ports": {
        "bus": 38345,
        "pmech": 16953,
        "efd": 16954,
        "speed": 16952
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.30393385887146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9620000123977661,
        "Xdp": 0.30250000953674316,
        "Xdpp": 0.21819999814033508,
        "Xq": 1.8666000366210938,
        "Xqp": 0.6315000057220459,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 4.368100166320801,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.2676000595092773,
        "Tqopp": 0.05270000174641609,
        "S10": 0.023399999365210533,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.44605759903788567,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38345,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38345_1_ieeet1",
      "ports": {
        "bus": 38345,
        "speed": 16952,
        "vs": 16955,
        "efd": 16954
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38345_1_tgov1",
      "ports": {
        "speed": 16952,
        "pmech": 16953
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.20650814473628998,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38345_1_ieeest",
      "ports": {
        "input": 16952,
        "output": 16955
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38346_1_genrou",
      "ports": {
        "bus": 38346,
        "pmech": 16957,
        "efd": 16958,
        "speed": 16956
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.30393385887146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9620000123977661,
        "Xdp": 0.30250000953674316,
        "Xdpp": 0.21819999814033508,
        "Xq": 1.8666000366210938,
        "Xqp": 0.6315000057220459,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 4.368100166320801,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.2676000595092773,
        "Tqopp": 0.05270000174641609,
        "S10": 0.023399999365210533,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8831310085952282,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38346,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38346_1_ieeet1",
      "ports": {
        "bus": 38346,
        "speed": 16956,
        "vs": 16959,
        "efd": 16958
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38346_1_tgov1",
      "ports": {
        "speed": 16956,
        "pmech": 16957
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.40885692834854126,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38346_1_ieeest",
      "ports": {
        "input": 16956,
        "output": 16959
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38348_1_genrou",
      "ports": {
        "bus": 38348,
        "pmech": 16961,
        "efd": 16962,
        "speed": 16960
      },
      "params": {
        "mva": 3.0,
        "H": 4.2296929359436035,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0156999826431274,
        "Xdp": 0.17080000042915344,
        "Xdpp": 0.125900000333786,
        "Xq": 0.9846000075340271,
        "Xqp": 0.38029998540878296,
        "Xqpp": 0.125900000333786,
        "Xl": 0.09189999848604202,
        "Tdop": 5.6579999923706055,
        "Tdopp": 0.04340000078082085,
        "Tqop": 1.312000036239624,
        "Tqopp": 0.05040000006556511,
        "S10": 0.11339999735355377,
        "S12": 0.4618000090122223
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9023685939610004,
        "pmax": 2.500000037252903,
        "qmin": -0.30499999411404133,
        "qmax": 1.1649999767541885,
        "regulated": 38348,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38348_1_ieeet1",
      "ports": {
        "bus": 38348,
        "speed": 16960,
        "vs": 16963,
        "efd": 16962
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38348_1_tgov1",
      "ports": {
        "speed": 16960,
        "pmech": 16961
      },
      "params": {
        "Trate": 3.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3007895350456238,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38348_1_ieeest",
      "ports": {
        "input": 16960,
        "output": 16963
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38348_2_genrou",
      "ports": {
        "bus": 38348,
        "pmech": 16965,
        "efd": 16966,
        "speed": 16964
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.30393385887146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9620000123977661,
        "Xdp": 0.30250000953674316,
        "Xdpp": 0.21819999814033508,
        "Xq": 1.8666000366210938,
        "Xqp": 0.6315000057220459,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 4.368100166320801,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.2676000595092773,
        "Tqopp": 0.05270000174641609,
        "S10": 0.023399999365210533,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6181244738399982,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38348,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38348_2_ieeet1",
      "ports": {
        "bus": 38348,
        "speed": 16964,
        "vs": 16967,
        "efd": 16966
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38348_2_tgov1",
      "ports": {
        "speed": 16964,
        "pmech": 16965
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.2861687242984772,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38348_2_ieeest",
      "ports": {
        "input": 16964,
        "output": 16967
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38349_1_genrou",
      "ports": {
        "bus": 38349,
        "pmech": 16969,
        "efd": 16970,
        "speed": 16968
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.30393385887146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9620000123977661,
        "Xdp": 0.30250000953674316,
        "Xdpp": 0.21819999814033508,
        "Xq": 1.8666000366210938,
        "Xqp": 0.6315000057220459,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 4.368100166320801,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.2676000595092773,
        "Tqopp": 0.05270000174641609,
        "S10": 0.023399999365210533,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5284738261252642,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38349,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38349_1_ieeet1",
      "ports": {
        "bus": 38349,
        "speed": 16968,
        "vs": 16971,
        "efd": 16970
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38349_1_tgov1",
      "ports": {
        "speed": 16968,
        "pmech": 16969
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.244663804769516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38349_1_ieeest",
      "ports": {
        "input": 16968,
        "output": 16971
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38349_2_genrou",
      "ports": {
        "bus": 38349,
        "pmech": 16973,
        "efd": 16974,
        "speed": 16972
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.30393385887146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9620000123977661,
        "Xdp": 0.30250000953674316,
        "Xdpp": 0.21819999814033508,
        "Xq": 1.8666000366210938,
        "Xqp": 0.6315000057220459,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 4.368100166320801,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.2676000595092773,
        "Tqopp": 0.05270000174641609,
        "S10": 0.023399999365210533,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5065938923507929,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38349,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38349_2_ieeet1",
      "ports": {
        "bus": 38349,
        "speed": 16972,
        "vs": 16975,
        "efd": 16974
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38349_2_tgov1",
      "ports": {
        "speed": 16972,
        "pmech": 16973
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464788,
        "Pvmin": 0.23453420400619507,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38349_2_ieeest",
      "ports": {
        "input": 16972,
        "output": 16975
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38350_1_genrou",
      "ports": {
        "bus": 38350,
        "pmech": 16977,
        "efd": 16978,
        "speed": 16976
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 2.30393385887146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9620000123977661,
        "Xdp": 0.30250000953674316,
        "Xdpp": 0.21819999814033508,
        "Xq": 1.8666000366210938,
        "Xqp": 0.6315000057220459,
        "Xqpp": 0.21819999814033508,
        "Xl": 0.16359999775886536,
        "Tdop": 4.368100166320801,
        "Tdopp": 0.05920000001788139,
        "Tqop": 1.2676000595092773,
        "Tqopp": 0.05270000174641609,
        "S10": 0.023399999365210533,
        "S12": 0.28189998865127563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7295055314898491,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38350,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38350_1_ieeet1",
      "ports": {
        "bus": 38350,
        "speed": 16976,
        "vs": 16979,
        "efd": 16978
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38350_1_tgov1",
      "ports": {
        "speed": 16976,
        "pmech": 16977
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.33773404359817505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38350_1_ieeest",
      "ports": {
        "input": 16976,
        "output": 16979
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38353_1_genrou",
      "ports": {
        "bus": 38353,
        "pmech": 16981,
        "efd": 16982,
        "speed": 16980
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.151330828666687,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.322100043296814,
        "Xdp": 0.23980000615119934,
        "Xdpp": 0.17419999837875366,
        "Xq": 1.2700999975204468,
        "Xqp": 0.2524000108242035,
        "Xqpp": 0.17419999837875366,
        "Xl": 0.12939999997615814,
        "Tdop": 9.392499923706055,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.291200041770935,
        "Tqopp": 0.05400000140070915,
        "S10": 0.15129999816417694,
        "S12": 0.5375000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8044732734560966,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38353,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38353_1_ieeet1",
      "ports": {
        "bus": 38353,
        "speed": 16980,
        "vs": 16983,
        "efd": 16982
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38353_1_tgov1",
      "ports": {
        "speed": 16980,
        "pmech": 16981
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3724413216114044,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38353_1_ieeest",
      "ports": {
        "input": 16980,
        "output": 16983
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38353_2_genrou",
      "ports": {
        "bus": 38353,
        "pmech": 16985,
        "efd": 16986,
        "speed": 16984
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.151330828666687,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.322100043296814,
        "Xdp": 0.23980000615119934,
        "Xdpp": 0.17419999837875366,
        "Xq": 1.2700999975204468,
        "Xqp": 0.2524000108242035,
        "Xqpp": 0.17419999837875366,
        "Xl": 0.12939999997615814,
        "Tdop": 9.392499923706055,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.291200041770935,
        "Tqopp": 0.05400000140070915,
        "S10": 0.15129999816417694,
        "S12": 0.5375000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4296532366424799,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38353,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38353_2_ieeet1",
      "ports": {
        "bus": 38353,
        "speed": 16984,
        "vs": 16987,
        "efd": 16986
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38353_2_tgov1",
      "ports": {
        "speed": 16984,
        "pmech": 16985
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.19891352951526642,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38353_2_ieeest",
      "ports": {
        "input": 16984,
        "output": 16987
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38353_3_genrou",
      "ports": {
        "bus": 38353,
        "pmech": 16989,
        "efd": 16990,
        "speed": 16988
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.151330828666687,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.322100043296814,
        "Xdp": 0.23980000615119934,
        "Xdpp": 0.17419999837875366,
        "Xq": 1.2700999975204468,
        "Xqp": 0.2524000108242035,
        "Xqpp": 0.17419999837875366,
        "Xl": 0.12939999997615814,
        "Tdop": 9.392499923706055,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.291200041770935,
        "Tqopp": 0.05400000140070915,
        "S10": 0.15129999816417694,
        "S12": 0.5375000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7474607322365046,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38353,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38353_3_ieeet1",
      "ports": {
        "bus": 38353,
        "speed": 16988,
        "vs": 16991,
        "efd": 16990
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38353_3_tgov1",
      "ports": {
        "speed": 16988,
        "pmech": 16989
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3460466265678406,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38353_3_ieeest",
      "ports": {
        "input": 16988,
        "output": 16991
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38353_4_genrou",
      "ports": {
        "bus": 38353,
        "pmech": 16993,
        "efd": 16994,
        "speed": 16992
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.151330828666687,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.322100043296814,
        "Xdp": 0.23980000615119934,
        "Xdpp": 0.17419999837875366,
        "Xq": 1.2700999975204468,
        "Xqp": 0.2524000108242035,
        "Xqpp": 0.17419999837875366,
        "Xl": 0.12939999997615814,
        "Tdop": 9.392499923706055,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.291200041770935,
        "Tqopp": 0.05400000140070915,
        "S10": 0.15129999816417694,
        "S12": 0.5375000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5366132128983736,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38353,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38353_4_ieeet1",
      "ports": {
        "bus": 38353,
        "speed": 16992,
        "vs": 16995,
        "efd": 16994
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38353_4_tgov1",
      "ports": {
        "speed": 16992,
        "pmech": 16993
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.24843204021453857,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38353_4_ieeest",
      "ports": {
        "input": 16992,
        "output": 16995
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38353_5_genrou",
      "ports": {
        "bus": 38353,
        "pmech": 16997,
        "efd": 16998,
        "speed": 16996
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.151330828666687,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.322100043296814,
        "Xdp": 0.23980000615119934,
        "Xdpp": 0.17419999837875366,
        "Xq": 1.2700999975204468,
        "Xqp": 0.2524000108242035,
        "Xqpp": 0.17419999837875366,
        "Xl": 0.12939999997615814,
        "Tdop": 9.392499923706055,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.291200041770935,
        "Tqopp": 0.05400000140070915,
        "S10": 0.15129999816417694,
        "S12": 0.5375000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.28883093036711216,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38353,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38353_5_ieeet1",
      "ports": {
        "bus": 38353,
        "speed": 16996,
        "vs": 16999,
        "efd": 16998
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38353_5_tgov1",
      "ports": {
        "speed": 16996,
        "pmech": 16997
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.13371801376342773,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38353_5_ieeest",
      "ports": {
        "input": 16996,
        "output": 16999
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38353_6_genrou",
      "ports": {
        "bus": 38353,
        "pmech": 17001,
        "efd": 17002,
        "speed": 17000
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 1.151330828666687,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.322100043296814,
        "Xdp": 0.23980000615119934,
        "Xdpp": 0.17419999837875366,
        "Xq": 1.2700999975204468,
        "Xqp": 0.2524000108242035,
        "Xqpp": 0.17419999837875366,
        "Xl": 0.12939999997615814,
        "Tdop": 9.392499923706055,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.291200041770935,
        "Tqopp": 0.05400000140070915,
        "S10": 0.15129999816417694,
        "S12": 0.5375000238418579
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5283277481794357,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38353,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38353_6_ieeet1",
      "ports": {
        "bus": 38353,
        "speed": 17000,
        "vs": 17003,
        "efd": 17002
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38353_6_tgov1",
      "ports": {
        "speed": 17000,
        "pmech": 17001
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.24459616839885712,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38353_6_ieeest",
      "ports": {
        "input": 17000,
        "output": 17003
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38358_1_genrou",
      "ports": {
        "bus": 38358,
        "pmech": 17005,
        "efd": 17006,
        "speed": 17004
      },
      "params": {
        "mva": 295.79998779296875,
        "H": 5.035599708557129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6581000089645386,
        "Xdp": 0.27059999108314514,
        "Xdpp": 0.14569999277591705,
        "Xq": 1.6094000339508057,
        "Xqp": 0.4505999982357025,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.11169999837875366,
        "Tdop": 9.07229995727539,
        "Tdopp": 0.06629999727010727,
        "Tqop": 0.8310999870300293,
        "Tqopp": 0.07890000194311142,
        "S10": 0.19220000505447388,
        "S12": 0.7318000197410583
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 61.581653356552124,
        "pmax": 246.49999141693115,
        "qmin": -27.36150026321411,
        "qmax": 125.46850442886353,
        "regulated": 38355,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "38358_1_ieeet1",
      "ports": {
        "bus": 38358,
        "speed": 17004,
        "vs": 17007,
        "efd": 17006
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38358_1_tgov1",
      "ports": {
        "speed": 17004,
        "pmech": 17005
      },
      "params": {
        "Trate": 295.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333387067521,
        "Pvmin": 0.2081868052482605,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38358_1_ieeest",
      "ports": {
        "input": 17004,
        "output": 17007
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38359_1_genrou",
      "ports": {
        "bus": 38359,
        "pmech": 17009,
        "efd": 17010,
        "speed": 17008
      },
      "params": {
        "mva": 295.79998779296875,
        "H": 5.035599708557129,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6581000089645386,
        "Xdp": 0.27059999108314514,
        "Xdpp": 0.14569999277591705,
        "Xq": 1.6094000339508057,
        "Xqp": 0.4505999982357025,
        "Xqpp": 0.14569999277591705,
        "Xl": 0.11169999837875366,
        "Tdop": 9.07229995727539,
        "Tdopp": 0.06629999727010727,
        "Tqop": 0.8310999870300293,
        "Tqopp": 0.07890000194311142,
        "S10": 0.19220000505447388,
        "S12": 0.7318000197410583
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 119.43560838699341,
        "pmax": 246.49999141693115,
        "qmin": -27.36150026321411,
        "qmax": 125.46850442886353,
        "regulated": 38355,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "38359_1_ieeet1",
      "ports": {
        "bus": 38359,
        "speed": 17008,
        "vs": 17011,
        "efd": 17010
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38359_1_tgov1",
      "ports": {
        "speed": 17008,
        "pmech": 17009
      },
      "params": {
        "Trate": 295.79998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333338706752,
        "Pvmin": 0.4037715196609497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38359_1_ieeest",
      "ports": {
        "input": 17008,
        "output": 17011
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38363_1_genrou",
      "ports": {
        "bus": 38363,
        "pmech": 17013,
        "efd": 17014,
        "speed": 17012
      },
      "params": {
        "mva": 180.60000610351562,
        "H": 4.435001850128174,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9987000226974487,
        "Xdp": 0.2554999887943268,
        "Xdpp": 0.18529999256134033,
        "Xq": 1.9007999897003174,
        "Xqp": 0.41589999198913574,
        "Xqpp": 0.18529999256134033,
        "Xl": 0.1379999965429306,
        "Tdop": 7.11269998550415,
        "Tdopp": 0.04749999940395355,
        "Tqop": 1.3898999691009521,
        "Tqopp": 0.06610000133514404,
        "S10": 0.15219999849796295,
        "S12": 0.5393999814987183
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 71.76131010055542,
        "pmax": 150.49999952316284,
        "qmin": -18.36100071668625,
        "qmax": 70.13300061225891,
        "regulated": 38363,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "38363_1_ieeet1",
      "ports": {
        "bus": 38363,
        "speed": 17012,
        "vs": 17015,
        "efd": 17014
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.7610000371932983,
        "E2": 2.3480000495910645,
        "Se1": 0.0729999989271164,
        "Se2": 0.32989999651908875,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38363_1_tgov1",
      "ports": {
        "speed": 17012,
        "pmech": 17013
      },
      "params": {
        "Trate": 180.60000610351562,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.39734944701194763,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38363_1_ieeest",
      "ports": {
        "input": 17012,
        "output": 17015
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38366_1_genrou",
      "ports": {
        "bus": 38366,
        "pmech": 17017,
        "efd": 17018,
        "speed": 17016
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.2811474800109863,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2172000408172607,
        "Xdp": 0.4352000057697296,
        "Xdpp": 0.3111000061035156,
        "Xq": 2.1045000553131104,
        "Xqp": 0.4036000072956085,
        "Xqpp": 0.3111000061035156,
        "Xl": 0.23579999804496765,
        "Tdop": 8.60830020904541,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.458899974822998,
        "Tqopp": 0.06750000268220901,
        "S10": 0.10100000351667404,
        "S12": 0.43700000643730164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3489085705950856,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38366,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38366_1_ieeet1",
      "ports": {
        "bus": 38366,
        "speed": 17016,
        "vs": 17019,
        "efd": 17018
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38366_1_tgov1",
      "ports": {
        "speed": 17016,
        "pmech": 17017
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.1615317463874817,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38366_1_ieeest",
      "ports": {
        "input": 17016,
        "output": 17019
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38367_1_genrou",
      "ports": {
        "bus": 38367,
        "pmech": 17021,
        "efd": 17022,
        "speed": 17020
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.2811474800109863,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2172000408172607,
        "Xdp": 0.4352000057697296,
        "Xdpp": 0.3111000061035156,
        "Xq": 2.1045000553131104,
        "Xqp": 0.4036000072956085,
        "Xqpp": 0.3111000061035156,
        "Xl": 0.23579999804496765,
        "Tdop": 8.60830020904541,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.458899974822998,
        "Tqopp": 0.06750000268220901,
        "S10": 0.10100000351667404,
        "S12": 0.43700000643730164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35043787211179733,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38367,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38367_1_ieeet1",
      "ports": {
        "bus": 38367,
        "speed": 17020,
        "vs": 17023,
        "efd": 17022
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38367_1_tgov1",
      "ports": {
        "speed": 17020,
        "pmech": 17021
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.16223974525928497,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38367_1_ieeest",
      "ports": {
        "input": 17020,
        "output": 17023
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38369_1_genrou",
      "ports": {
        "bus": 38369,
        "pmech": 17025,
        "efd": 17026,
        "speed": 17024
      },
      "params": {
        "mva": 2.1600000858306885,
        "H": 3.2811474800109863,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2172000408172607,
        "Xdp": 0.4352000057697296,
        "Xdpp": 0.3111000061035156,
        "Xq": 2.1045000553131104,
        "Xqp": 0.4036000072956085,
        "Xqpp": 0.3111000061035156,
        "Xl": 0.23579999804496765,
        "Tdop": 8.60830020904541,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.458899974822998,
        "Tqopp": 0.06750000268220901,
        "S10": 0.10100000351667404,
        "S12": 0.43700000643730164
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22558770142495632,
        "pmax": 1.7999999225139618,
        "qmin": -0.21959999576210976,
        "qmax": 0.838799960911274,
        "regulated": 38369,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38369_1_ieeet1",
      "ports": {
        "bus": 38369,
        "speed": 17024,
        "vs": 17027,
        "efd": 17026
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38369_1_tgov1",
      "ports": {
        "speed": 17024,
        "pmech": 17025
      },
      "params": {
        "Trate": 2.1600000858306885,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464787,
        "Pvmin": 0.10443874448537827,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38369_1_ieeest",
      "ports": {
        "input": 17024,
        "output": 17027
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38373_1_genrou",
      "ports": {
        "bus": 38373,
        "pmech": 17029,
        "efd": 17030,
        "speed": 17028
      },
      "params": {
        "mva": 307.20001220703125,
        "H": 2.1006011962890625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0018999576568604,
        "Xdp": 0.2687999904155731,
        "Xdpp": 0.19449999928474426,
        "Xq": 1.9038000106811523,
        "Xqp": 0.5609999895095825,
        "Xqpp": 0.19449999928474426,
        "Xl": 0.1451999992132187,
        "Tdop": 6.066800117492676,
        "Tdopp": 0.047600001096725464,
        "Tqop": 0.7595000267028809,
        "Tqopp": 0.056299999356269836,
        "S10": 0.09790000319480896,
        "S12": 0.4307999908924103
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 101.54972076416016,
        "pmax": 255.9999942779541,
        "qmin": -31.231999397277832,
        "qmax": 119.29600238800049,
        "regulated": 38373,
        "vset": 1.030500054359436
      }
    },
    {
      "class": "Ieeet1",
      "id": "38373_1_ieeet1",
      "ports": {
        "bus": 38373,
        "speed": 17028,
        "vs": 17031,
        "efd": 17030
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.03333333507180214,
        "Ke": 0.0,
        "Te": 0.8521000146865845,
        "Kf": 0.08799999952316284,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6960999965667725,
        "E2": 3.5947999954223633,
        "Se1": 0.1915999948978424,
        "Se2": 0.46299999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38373_1_tgov1",
      "ports": {
        "speed": 17028,
        "pmech": 17029
      },
      "params": {
        "Trate": 307.20001220703125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.330565482378006,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38373_1_ieeest",
      "ports": {
        "input": 17028,
        "output": 17031
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38376_2_genrou",
      "ports": {
        "bus": 38376,
        "pmech": 17033,
        "efd": 17034,
        "speed": 17032
      },
      "params": {
        "mva": 20.280000686645508,
        "H": 2.508129835128784,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1577999591827393,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.049099922180176,
        "Xqp": 0.40310001373291016,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.16760000586509705,
        "Tdop": 9.286100387573242,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.714900016784668,
        "Tqopp": 0.07769999653100967,
        "S10": 0.05689999833703041,
        "S12": 0.34880000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3386742919683456,
        "pmax": 16.899999976158142,
        "qmin": -2.0617999136447906,
        "qmax": 7.87540003657341,
        "regulated": 38376,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "38376_2_ieeet1",
      "ports": {
        "bus": 38376,
        "speed": 17032,
        "vs": 17035,
        "efd": 17034
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.191100120544434,
        "E2": 5.588099956512451,
        "Se1": 0.4343999922275543,
        "Se2": 0.7355999946594238,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38376_2_tgov1",
      "ports": {
        "speed": 17032,
        "pmech": 17033
      },
      "params": {
        "Trate": 20.280000686645508,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11531924456357956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38376_2_ieeest",
      "ports": {
        "input": 17032,
        "output": 17035
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38376_3_genrou",
      "ports": {
        "bus": 38376,
        "pmech": 17037,
        "efd": 17038,
        "speed": 17036
      },
      "params": {
        "mva": 20.280000686645508,
        "H": 2.508129835128784,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1577999591827393,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.049099922180176,
        "Xqp": 0.40310001373291016,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.16760000586509705,
        "Tdop": 9.286100387573242,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.714900016784668,
        "Tqopp": 0.07769999653100967,
        "S10": 0.05689999833703041,
        "S12": 0.34880000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.47203516960144,
        "pmax": 16.899999976158142,
        "qmin": -2.0617999136447906,
        "qmax": 7.87540003657341,
        "regulated": 38376,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "38376_3_ieeet1",
      "ports": {
        "bus": 38376,
        "speed": 17036,
        "vs": 17039,
        "efd": 17038
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.191100120544434,
        "E2": 5.588099956512451,
        "Se1": 0.4343999922275543,
        "Se2": 0.7355999946594238,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38376_3_tgov1",
      "ports": {
        "speed": 17036,
        "pmech": 17037
      },
      "params": {
        "Trate": 20.280000686645508,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22051455080509186,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38376_3_ieeest",
      "ports": {
        "input": 17036,
        "output": 17039
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38376_4_genrou",
      "ports": {
        "bus": 38376,
        "pmech": 17041,
        "efd": 17042,
        "speed": 17040
      },
      "params": {
        "mva": 20.280000686645508,
        "H": 2.508129835128784,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1577999591827393,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.049099922180176,
        "Xqp": 0.40310001373291016,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.16760000586509705,
        "Tdop": 9.286100387573242,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.714900016784668,
        "Tqopp": 0.07769999653100967,
        "S10": 0.05689999833703041,
        "S12": 0.34880000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.716296374797821,
        "pmax": 16.899999976158142,
        "qmin": -2.0617999136447906,
        "qmax": 7.87540003657341,
        "regulated": 38376,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "38376_4_ieeet1",
      "ports": {
        "bus": 38376,
        "speed": 17040,
        "vs": 17043,
        "efd": 17042
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.191100120544434,
        "E2": 5.588099956512451,
        "Se1": 0.4343999922275543,
        "Se2": 0.7355999946594238,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38376_4_tgov1",
      "ports": {
        "speed": 17040,
        "pmech": 17041
      },
      "params": {
        "Trate": 20.280000686645508,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.08462999761104584,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38376_4_ieeest",
      "ports": {
        "input": 17040,
        "output": 17043
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38376_6_genrou",
      "ports": {
        "bus": 38376,
        "pmech": 17045,
        "efd": 17046,
        "speed": 17044
      },
      "params": {
        "mva": 20.280000686645508,
        "H": 2.508129835128784,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1577999591827393,
        "Xdp": 0.3098999857902527,
        "Xdpp": 0.2232999950647354,
        "Xq": 2.049099922180176,
        "Xqp": 0.40310001373291016,
        "Xqpp": 0.2232999950647354,
        "Xl": 0.16760000586509705,
        "Tdop": 9.286100387573242,
        "Tdopp": 0.05009999871253967,
        "Tqop": 0.714900016784668,
        "Tqopp": 0.07769999653100967,
        "S10": 0.05689999833703041,
        "S12": 0.34880000352859497
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.642538100481033,
        "pmax": 16.899999976158142,
        "qmin": -2.0617999136447906,
        "qmax": 7.87540003657341,
        "regulated": 38376,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "38376_6_ieeet1",
      "ports": {
        "bus": 38376,
        "speed": 17044,
        "vs": 17047,
        "efd": 17046
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.191100120544434,
        "E2": 5.588099956512451,
        "Se1": 0.4343999922275543,
        "Se2": 0.7355999946594238,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38376_6_tgov1",
      "ports": {
        "speed": 17044,
        "pmech": 17045
      },
      "params": {
        "Trate": 20.280000686645508,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.37685099244117737,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38376_6_ieeest",
      "ports": {
        "input": 17044,
        "output": 17047
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_38379_2",
      "ports": {
        "bus": 38379
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.588078098371625,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 38379,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_38379_3",
      "ports": {
        "bus": 38379
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.5642464384436607,
        "pmax": 1.4999999664723873,
        "qmin": -0.215999991632998,
        "qmax": 0.31950001139193773,
        "regulated": 38379,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "38381_1_genrou",
      "ports": {
        "bus": 38381,
        "pmech": 17049,
        "efd": 17050,
        "speed": 17048
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 1.4570972919464111,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3257999420166016,
        "Xdp": 0.1988999992609024,
        "Xdpp": 0.14550000429153442,
        "Xq": 2.205699920654297,
        "Xqp": 0.30160000920295715,
        "Xqpp": 0.14550000429153442,
        "Xl": 0.1071000024676323,
        "Tdop": 8.703700065612793,
        "Tdopp": 0.05820000171661377,
        "Tqop": 1.2907999753952026,
        "Tqopp": 0.051500000059604645,
        "S10": 0.07800000160932541,
        "S12": 0.39089998602867126
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9505689144134521,
        "pmax": 5.999999865889549,
        "qmin": -0.7319999858736992,
        "qmax": 2.7960000559687614,
        "regulated": 38381,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38381_1_ieeet1",
      "ports": {
        "bus": 38381,
        "speed": 17048,
        "vs": 17051,
        "efd": 17050
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38381_1_tgov1",
      "ports": {
        "speed": 17048,
        "pmech": 17049
      },
      "params": {
        "Trate": 7.199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.13202346861362457,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38381_1_ieeest",
      "ports": {
        "input": 17048,
        "output": 17051
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38384_1_genrou",
      "ports": {
        "bus": 38384,
        "pmech": 17053,
        "efd": 17054,
        "speed": 17052
      },
      "params": {
        "mva": 6.480000019073486,
        "H": 1.8874863386154175,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2732000350952148,
        "Xdp": 0.1728000044822693,
        "Xdpp": 0.12729999423027039,
        "Xq": 1.2245999574661255,
        "Xqp": 0.4535999894142151,
        "Xqpp": 0.12729999423027039,
        "Xl": 0.09290000051259995,
        "Tdop": 7.629899978637695,
        "Tdopp": 0.041200000792741776,
        "Tqop": 1.062399983406067,
        "Tqopp": 0.05810000002384186,
        "S10": 0.14190000295639038,
        "S12": 0.5187000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.707464013248682,
        "pmax": 5.400000140070915,
        "qmin": -0.6587999872863293,
        "qmax": 2.516400068998337,
        "regulated": 38384,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38384_1_ieeet1",
      "ports": {
        "bus": 38384,
        "speed": 17052,
        "vs": 17055,
        "efd": 17054
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38384_1_tgov1",
      "ports": {
        "speed": 17052,
        "pmech": 17053
      },
      "params": {
        "Trate": 6.480000019073486,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10917654633522034,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38384_1_ieeest",
      "ports": {
        "input": 17052,
        "output": 17055
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38386_1_genrou",
      "ports": {
        "bus": 38386,
        "pmech": 17057,
        "efd": 17058,
        "speed": 17056
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.7210493087768555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5978000164031982,
        "Xdp": 0.22519999742507935,
        "Xdpp": 0.164000004529953,
        "Xq": 1.5270999670028687,
        "Xqp": 0.28780001401901245,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12150000035762787,
        "Tdop": 4.608699798583984,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.6572999954223633,
        "Tqopp": 0.05900000035762787,
        "S10": 0.11909999698400497,
        "S12": 0.4731999933719635
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.753509346395731,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 38386,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38386_1_ieeet1",
      "ports": {
        "bus": 38386,
        "speed": 17056,
        "vs": 17059,
        "efd": 17058
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38386_1_tgov1",
      "ports": {
        "speed": 17056,
        "pmech": 17057
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3139622211456299,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38386_1_ieeest",
      "ports": {
        "input": 17056,
        "output": 17059
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38386_2_genrou",
      "ports": {
        "bus": 38386,
        "pmech": 17061,
        "efd": 17062,
        "speed": 17060
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.7210493087768555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5978000164031982,
        "Xdp": 0.22519999742507935,
        "Xdpp": 0.164000004529953,
        "Xq": 1.5270999670028687,
        "Xqp": 0.28780001401901245,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12150000035762787,
        "Tdop": 4.608699798583984,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.6572999954223633,
        "Tqopp": 0.05900000035762787,
        "S10": 0.11909999698400497,
        "S12": 0.4731999933719635
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7205180358141661,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 38386,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38386_2_ieeet1",
      "ports": {
        "bus": 38386,
        "speed": 17060,
        "vs": 17063,
        "efd": 17062
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38386_2_tgov1",
      "ports": {
        "speed": 17060,
        "pmech": 17061
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.30021584033966064,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38386_2_ieeest",
      "ports": {
        "input": 17060,
        "output": 17063
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38386_3_genrou",
      "ports": {
        "bus": 38386,
        "pmech": 17065,
        "efd": 17066,
        "speed": 17064
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 3.7210493087768555,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5978000164031982,
        "Xdp": 0.22519999742507935,
        "Xdpp": 0.164000004529953,
        "Xq": 1.5270999670028687,
        "Xqp": 0.28780001401901245,
        "Xqpp": 0.164000004529953,
        "Xl": 0.12150000035762787,
        "Tdop": 4.608699798583984,
        "Tdopp": 0.04600000008940697,
        "Tqop": 0.6572999954223633,
        "Tqopp": 0.05900000035762787,
        "S10": 0.11909999698400497,
        "S12": 0.4731999933719635
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.37577920593321323,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 38386,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38386_3_ieeet1",
      "ports": {
        "bus": 38386,
        "speed": 17064,
        "vs": 17067,
        "efd": 17066
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38386_3_tgov1",
      "ports": {
        "speed": 17064,
        "pmech": 17065
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.15657466650009155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38386_3_ieeest",
      "ports": {
        "input": 17064,
        "output": 17067
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "38388_1_regca",
      "ports": {
        "bus": 38388,
        "iqcmd": 17069,
        "ipcmd": 17068,
        "pbranch": 17070,
        "qbranch": 17071
      },
      "params": {
        "mva": 2.5199999809265137,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.020999999716877937,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.3527724649757147,
        "pmax": 2.0999999716877937,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 38388,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "38388_1_reecb",
      "ports": {
        "bus": 38388,
        "pe": 17070,
        "qgen": 17071,
        "iqcmd": 17069,
        "ipcmd": 17068
      },
      "params": {
        "mva": 2.5199999809265137,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "38388_2_regca",
      "ports": {
        "bus": 38388,
        "iqcmd": 17073,
        "ipcmd": 17072,
        "pbranch": 17074,
        "qbranch": 17075
      },
      "params": {
        "mva": 9.600000381469727,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.07999999821186066,
        "q0": 0.0
      },
      "extension": {
        "pmin": 3.4205030649900436,
        "pmax": 7.999999821186066,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 38388,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "38388_2_reecb",
      "ports": {
        "bus": 38388,
        "pe": 17074,
        "qgen": 17075,
        "iqcmd": 17073,
        "ipcmd": 17072
      },
      "params": {
        "mva": 9.600000381469727,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Genrou",
      "id": "38390_1_genrou",
      "ports": {
        "bus": 38390,
        "pmech": 17077,
        "efd": 17078,
        "speed": 17076
      },
      "params": {
        "mva": 104.4000015258789,
        "H": 3.146956205368042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.115499973297119,
        "Xdp": 0.39969998598098755,
        "Xdpp": 0.32510000467300415,
        "Xq": 1.9785000085830688,
        "Xqp": 0.5473999977111816,
        "Xqpp": 0.32510000467300415,
        "Xl": 0.2547000050544739,
        "Tdop": 4.7281999588012695,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.5634999871253967,
        "Tqopp": 0.07209999859333038,
        "S10": 0.06390000134706497,
        "S12": 0.29660001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 30.732953548431396,
        "pmax": 87.00000047683716,
        "qmin": -9.657000005245209,
        "qmax": 44.28299963474274,
        "regulated": 38390,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "38390_1_ieeet1",
      "ports": {
        "bus": 38390,
        "speed": 17076,
        "vs": 17079,
        "efd": 17078
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38390_1_tgov1",
      "ports": {
        "speed": 17076,
        "pmech": 17077
      },
      "params": {
        "Trate": 104.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333257209906,
        "Pvmin": 0.294376939535141,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38390_1_ieeest",
      "ports": {
        "input": 17076,
        "output": 17079
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38390_2_genrou",
      "ports": {
        "bus": 38390,
        "pmech": 17081,
        "efd": 17082,
        "speed": 17080
      },
      "params": {
        "mva": 104.4000015258789,
        "H": 3.146956205368042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.115499973297119,
        "Xdp": 0.39969998598098755,
        "Xdpp": 0.32510000467300415,
        "Xq": 1.9785000085830688,
        "Xqp": 0.5473999977111816,
        "Xqpp": 0.32510000467300415,
        "Xl": 0.2547000050544739,
        "Tdop": 4.7281999588012695,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.5634999871253967,
        "Tqopp": 0.07209999859333038,
        "S10": 0.06390000134706497,
        "S12": 0.29660001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.68896949291229,
        "pmax": 87.00000047683716,
        "qmin": -9.657000005245209,
        "qmax": 44.28299963474274,
        "regulated": 38390,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "38390_2_ieeet1",
      "ports": {
        "bus": 38390,
        "speed": 17080,
        "vs": 17083,
        "efd": 17082
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38390_2_tgov1",
      "ports": {
        "speed": 17080,
        "pmech": 17081
      },
      "params": {
        "Trate": 104.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333257209906,
        "Pvmin": 0.34184837341308594,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38390_2_ieeest",
      "ports": {
        "input": 17080,
        "output": 17083
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38390_3_genrou",
      "ports": {
        "bus": 38390,
        "pmech": 17085,
        "efd": 17086,
        "speed": 17084
      },
      "params": {
        "mva": 104.4000015258789,
        "H": 3.146956205368042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.115499973297119,
        "Xdp": 0.39969998598098755,
        "Xdpp": 0.32510000467300415,
        "Xq": 1.9785000085830688,
        "Xqp": 0.5473999977111816,
        "Xqpp": 0.32510000467300415,
        "Xl": 0.2547000050544739,
        "Tdop": 4.7281999588012695,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.5634999871253967,
        "Tqopp": 0.07209999859333038,
        "S10": 0.06390000134706497,
        "S12": 0.29660001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 19.636455178260803,
        "pmax": 87.00000047683716,
        "qmin": -9.657000005245209,
        "qmax": 44.28299963474274,
        "regulated": 38390,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "38390_3_ieeet1",
      "ports": {
        "bus": 38390,
        "speed": 17084,
        "vs": 17087,
        "efd": 17086
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38390_3_tgov1",
      "ports": {
        "speed": 17084,
        "pmech": 17085
      },
      "params": {
        "Trate": 104.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333257209906,
        "Pvmin": 0.18808865547180176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38390_3_ieeest",
      "ports": {
        "input": 17084,
        "output": 17087
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38390_4_genrou",
      "ports": {
        "bus": 38390,
        "pmech": 17089,
        "efd": 17090,
        "speed": 17088
      },
      "params": {
        "mva": 104.4000015258789,
        "H": 3.146956205368042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.115499973297119,
        "Xdp": 0.39969998598098755,
        "Xdpp": 0.32510000467300415,
        "Xq": 1.9785000085830688,
        "Xqp": 0.5473999977111816,
        "Xqpp": 0.32510000467300415,
        "Xl": 0.2547000050544739,
        "Tdop": 4.7281999588012695,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.5634999871253967,
        "Tqopp": 0.07209999859333038,
        "S10": 0.06390000134706497,
        "S12": 0.29660001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 34.58469808101654,
        "pmax": 87.00000047683716,
        "qmin": -9.657000005245209,
        "qmax": 44.28299963474274,
        "regulated": 38390,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "38390_4_ieeet1",
      "ports": {
        "bus": 38390,
        "speed": 17088,
        "vs": 17091,
        "efd": 17090
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38390_4_tgov1",
      "ports": {
        "speed": 17088,
        "pmech": 17089
      },
      "params": {
        "Trate": 104.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333257209906,
        "Pvmin": 0.33127105236053467,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38390_4_ieeest",
      "ports": {
        "input": 17088,
        "output": 17091
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38390_5_genrou",
      "ports": {
        "bus": 38390,
        "pmech": 17093,
        "efd": 17094,
        "speed": 17092
      },
      "params": {
        "mva": 104.4000015258789,
        "H": 3.146956205368042,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.115499973297119,
        "Xdp": 0.39969998598098755,
        "Xdpp": 0.32510000467300415,
        "Xq": 1.9785000085830688,
        "Xqp": 0.5473999977111816,
        "Xqpp": 0.32510000467300415,
        "Xl": 0.2547000050544739,
        "Tdop": 4.7281999588012695,
        "Tdopp": 0.05510000139474869,
        "Tqop": 0.5634999871253967,
        "Tqopp": 0.07209999859333038,
        "S10": 0.06390000134706497,
        "S12": 0.29660001397132874
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 13.201124966144562,
        "pmax": 87.00000047683716,
        "qmin": -9.657000005245209,
        "qmax": 44.28299963474274,
        "regulated": 38390,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "38390_5_ieeet1",
      "ports": {
        "bus": 38390,
        "speed": 17092,
        "vs": 17095,
        "efd": 17094
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38390_5_tgov1",
      "ports": {
        "speed": 17092,
        "pmech": 17093
      },
      "params": {
        "Trate": 104.4000015258789,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333257209906,
        "Pvmin": 0.12644755840301514,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38390_5_ieeest",
      "ports": {
        "input": 17092,
        "output": 17095
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38395_1_genrou",
      "ports": {
        "bus": 38395,
        "pmech": 17097,
        "efd": 17098,
        "speed": 17096
      },
      "params": {
        "mva": 32.400001525878906,
        "H": 4.922904014587402,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8461999893188477,
        "Xdp": 0.18960000574588776,
        "Xdpp": 0.13899999856948853,
        "Xq": 1.7587000131607056,
        "Xqp": 0.5327000021934509,
        "Xqpp": 0.13899999856948853,
        "Xl": 0.10209999978542328,
        "Tdop": 5.590000152587891,
        "Tdopp": 0.039400000125169754,
        "Tqop": 0.5404000282287598,
        "Tqopp": 0.061500001698732376,
        "S10": 0.12160000205039978,
        "S12": 0.4781999886035919
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.85163289308548,
        "pmax": 27.000001072883606,
        "qmin": -3.294000029563904,
        "qmax": 12.581999599933624,
        "regulated": 38395,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38395_1_ieeet1",
      "ports": {
        "bus": 38395,
        "speed": 17096,
        "vs": 17099,
        "efd": 17098
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38395_1_tgov1",
      "ports": {
        "speed": 17096,
        "pmech": 17097
      },
      "params": {
        "Trate": 32.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333272011685,
        "Pvmin": 0.21147014200687408,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38395_1_ieeest",
      "ports": {
        "input": 17096,
        "output": 17099
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38399_1_genrou",
      "ports": {
        "bus": 38399,
        "pmech": 17101,
        "efd": 17102,
        "speed": 17100
      },
      "params": {
        "mva": 2.2079999446868896,
        "H": 6.324380397796631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8215999603271484,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.17030000686645508,
        "Xq": 1.7412999868392944,
        "Xqp": 0.27320000529289246,
        "Xqpp": 0.17030000686645508,
        "Xl": 0.131400004029274,
        "Tdop": 9.976799964904785,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.7369999885559082,
        "Tqopp": 0.05860000103712082,
        "S10": 0.09929999709129333,
        "S12": 0.33340001106262207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.26177214458584785,
        "pmax": 1.8400000408291817,
        "qmin": -0.20423999521881342,
        "qmax": 0.9365599602460861,
        "regulated": 38399,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "38399_1_ieeet1",
      "ports": {
        "bus": 38399,
        "speed": 17100,
        "vs": 17103,
        "efd": 17102
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38399_1_tgov1",
      "ports": {
        "speed": 17100,
        "pmech": 17101
      },
      "params": {
        "Trate": 2.2079999446868896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11855623126029968,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38399_1_ieeest",
      "ports": {
        "input": 17100,
        "output": 17103
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38399_2_genrou",
      "ports": {
        "bus": 38399,
        "pmech": 17105,
        "efd": 17106,
        "speed": 17104
      },
      "params": {
        "mva": 2.2079999446868896,
        "H": 6.324380397796631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8215999603271484,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.17030000686645508,
        "Xq": 1.7412999868392944,
        "Xqp": 0.27320000529289246,
        "Xqpp": 0.17030000686645508,
        "Xl": 0.131400004029274,
        "Tdop": 9.976799964904785,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.7369999885559082,
        "Tqopp": 0.05860000103712082,
        "S10": 0.09929999709129333,
        "S12": 0.33340001106262207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.30346119310706854,
        "pmax": 1.8400000408291817,
        "qmin": -0.20423999521881342,
        "qmax": 0.9365599602460861,
        "regulated": 38399,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "38399_2_ieeet1",
      "ports": {
        "bus": 38399,
        "speed": 17104,
        "vs": 17107,
        "efd": 17106
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38399_2_tgov1",
      "ports": {
        "speed": 17104,
        "pmech": 17105
      },
      "params": {
        "Trate": 2.2079999446868896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1374371349811554,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38399_2_ieeest",
      "ports": {
        "input": 17104,
        "output": 17107
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38400_1_genrou",
      "ports": {
        "bus": 38400,
        "pmech": 17109,
        "efd": 17110,
        "speed": 17108
      },
      "params": {
        "mva": 2.2079999446868896,
        "H": 6.324380397796631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8215999603271484,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.17030000686645508,
        "Xq": 1.7412999868392944,
        "Xqp": 0.27320000529289246,
        "Xqpp": 0.17030000686645508,
        "Xl": 0.131400004029274,
        "Tdop": 9.976799964904785,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.7369999885559082,
        "Tqopp": 0.05860000103712082,
        "S10": 0.09929999709129333,
        "S12": 0.33340001106262207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6082909181714058,
        "pmax": 1.8400000408291817,
        "qmin": -0.20423999521881342,
        "qmax": 0.9365599602460861,
        "regulated": 38400,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "38400_1_ieeet1",
      "ports": {
        "bus": 38400,
        "speed": 17108,
        "vs": 17111,
        "efd": 17110
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38400_1_tgov1",
      "ports": {
        "speed": 17108,
        "pmech": 17109
      },
      "params": {
        "Trate": 2.2079999446868896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2754940688610077,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38400_1_ieeest",
      "ports": {
        "input": 17108,
        "output": 17111
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38400_2_genrou",
      "ports": {
        "bus": 38400,
        "pmech": 17113,
        "efd": 17114,
        "speed": 17112
      },
      "params": {
        "mva": 2.2079999446868896,
        "H": 6.324380397796631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8215999603271484,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.17030000686645508,
        "Xq": 1.7412999868392944,
        "Xqp": 0.27320000529289246,
        "Xqpp": 0.17030000686645508,
        "Xl": 0.131400004029274,
        "Tdop": 9.976799964904785,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.7369999885559082,
        "Tqopp": 0.05860000103712082,
        "S10": 0.09929999709129333,
        "S12": 0.33340001106262207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.23032145109027624,
        "pmax": 1.8400000408291817,
        "qmin": -0.20423999521881342,
        "qmax": 0.9365599602460861,
        "regulated": 38400,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "38400_2_ieeet1",
      "ports": {
        "bus": 38400,
        "speed": 17112,
        "vs": 17115,
        "efd": 17114
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38400_2_tgov1",
      "ports": {
        "speed": 17112,
        "pmech": 17113
      },
      "params": {
        "Trate": 2.2079999446868896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10431225597858429,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38400_2_ieeest",
      "ports": {
        "input": 17112,
        "output": 17115
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "38401_1_genrou",
      "ports": {
        "bus": 38401,
        "pmech": 17117,
        "efd": 17118,
        "speed": 17116
      },
      "params": {
        "mva": 2.2079999446868896,
        "H": 6.324380397796631,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8215999603271484,
        "Xdp": 0.23729999363422394,
        "Xdpp": 0.17030000686645508,
        "Xq": 1.7412999868392944,
        "Xqp": 0.27320000529289246,
        "Xqpp": 0.17030000686645508,
        "Xl": 0.131400004029274,
        "Tdop": 9.976799964904785,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.7369999885559082,
        "Tqopp": 0.05860000103712082,
        "S10": 0.09929999709129333,
        "S12": 0.33340001106262207
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8900315500795841,
        "pmax": 1.8400000408291817,
        "qmin": -0.20423999521881342,
        "qmax": 0.9365599602460861,
        "regulated": 38401,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "38401_1_ieeet1",
      "ports": {
        "bus": 38401,
        "speed": 17116,
        "vs": 17119,
        "efd": 17118
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38401_1_tgov1",
      "ports": {
        "speed": 17116,
        "pmech": 17117
      },
      "params": {
        "Trate": 2.2079999446868896,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40309402346611023,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38401_1_ieeest",
      "ports": {
        "input": 17116,
        "output": 17119
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Regca",
      "id": "38405_1_regca",
      "ports": {
        "bus": 38405,
        "iqcmd": 17121,
        "ipcmd": 17120,
        "pbranch": 17122,
        "qbranch": 17123
      },
      "params": {
        "mva": 12.0,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.10000000149011612,
        "q0": 0.0
      },
      "extension": {
        "pmin": 2.419285476207733,
        "pmax": 10.000000149011612,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 38405,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "38405_1_reecb",
      "ports": {
        "bus": 38405,
        "pe": 17122,
        "qgen": 17123,
        "iqcmd": 17121,
        "ipcmd": 17120
      },
      "params": {
        "mva": 12.0,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "38406_1_regca",
      "ports": {
        "bus": 38406,
        "iqcmd": 17125,
        "ipcmd": 17124,
        "pbranch": 17126,
        "qbranch": 17127
      },
      "params": {
        "mva": 2.4000000953674316,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.019999999552965164,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.4811313468962908,
        "pmax": 1.9999999552965164,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 38406,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "38406_1_reecb",
      "ports": {
        "bus": 38406,
        "pe": 17126,
        "qgen": 17127,
        "iqcmd": 17125,
        "ipcmd": 17124
      },
      "params": {
        "mva": 2.4000000953674316,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "Regca",
      "id": "38407_1_regca",
      "ports": {
        "bus": 38407,
        "iqcmd": 17129,
        "ipcmd": 17128,
        "pbranch": 17130,
        "qbranch": 17131
      },
      "params": {
        "mva": 1.2000000476837158,
        "Tg": 0.019999999552965164,
        "TM": 0.019999999552965164,
        "Rqmax": 0.0,
        "Rqmin": 0.0,
        "Rpmax": 10.0,
        "sL": true,
        "IL1": 1.2200000286102295,
        "VL0": 0.5,
        "VL1": 0.8999999761581421,
        "VA0": 0.4000000059604645,
        "VA1": 0.800000011920929,
        "Vhvmax": 1.2000000476837158,
        "Khv": 0.699999988079071,
        "Qmin": -1.2999999523162842,
        "Xe": 0.0,
        "p0": 0.009999999776482582,
        "q0": 0.0
      },
      "extension": {
        "pmin": 0.15738244401291013,
        "pmax": 0.9999999776482582,
        "qmin": 0.0,
        "qmax": 0.0,
        "regulated": 38407,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Reecb",
      "id": "38407_1_reecb",
      "ports": {
        "bus": 38407,
        "pe": 17130,
        "qgen": 17131,
        "iqcmd": 17129,
        "ipcmd": 17128
      },
      "params": {
        "mva": 1.2000000476837158,
        "PfFlag": false,
        "VFlag": false,
        "QFlag": false,
        "Pqflag": false,
        "Trv": 0.03333333507180214,
        "Tp": 0.0,
        "Vdip": 0.8500000238418579,
        "Vup": 1.149999976158142,
        "dbd1": 0.0,
        "dbd2": 0.0,
        "kqv": 5.0,
        "Iql1": -1.100000023841858,
        "Iqh1": 1.100000023841858,
        "Qmax": 0.4359999895095825,
        "Qmin": -0.4359999895095825,
        "Kqp": 0.0,
        "Kqi": 0.10000000149011612,
        "Vmax": 1.100000023841858,
        "Vmin": 0.8999999761581421,
        "Kvp": 18.0,
        "Kvi": 5.0,
        "Tiq": 0.03333333507180214,
        "Tpord": 0.0,
        "dPmax": 99.0,
        "dPmin": -99.0,
        "Pmax": 1.0,
        "Pmin": 0.0,
        "Imax": 1.2999999523162842
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_38410_1",
      "ports": {
        "bus": 38410
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.7613258436322212,
        "pmax": 1.7999999225139618,
        "qmin": -0.25919999461621046,
        "qmax": 0.3834000090137124,
        "regulated": 38410,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_38410_3",
      "ports": {
        "bus": 38410
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.42757168412208557,
        "pmax": 1.7999999225139618,
        "qmin": -0.25919999461621046,
        "qmax": 0.3834000090137124,
        "regulated": 38410,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_38410_4",
      "ports": {
        "bus": 38410
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3187675029039383,
        "pmax": 2.500000037252903,
        "qmin": -0.3599999938160181,
        "qmax": 0.5324999801814556,
        "regulated": 38410,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_38411_1",
      "ports": {
        "bus": 38411
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.1731195137836039,
        "pmax": 0.9999999776482582,
        "qmin": -0.14400000218302011,
        "qmax": 0.21299999207258224,
        "regulated": 38411,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_38412_1",
      "ports": {
        "bus": 38412
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 0.3841185476630926,
        "pmax": 1.7999999225139618,
        "qmin": -0.25919999461621046,
        "qmax": 0.3834000090137124,
        "regulated": 38412,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Genrou",
      "id": "38416_1_genrou",
      "ports": {
        "bus": 38416,
        "pmech": 17133,
        "efd": 17134,
        "speed": 17132
      },
      "params": {
        "mva": 38.400001525878906,
        "H": 3.742023229598999,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1937999725341797,
        "Xdp": 0.3393000066280365,
        "Xdpp": 0.1931000053882599,
        "Xq": 2.041599988937378,
        "Xqp": 0.5029000043869019,
        "Xqpp": 0.1931000053882599,
        "Xl": 0.14949999749660492,
        "Tdop": 8.056699752807617,
        "Tdopp": 0.04470000043511391,
        "Tqop": 0.4399000108242035,
        "Tqopp": 0.08299999684095383,
        "S10": 0.08619999885559082,
        "S12": 0.45680001378059387
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.843644917011261,
        "pmax": 31.999999284744263,
        "qmin": -3.5519998520612717,
        "qmax": 16.288000345230103,
        "regulated": 38416,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38416_1_ieeet1",
      "ports": {
        "bus": 38416,
        "speed": 17132,
        "vs": 17135,
        "efd": 17134
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38416_1_tgov1",
      "ports": {
        "speed": 17132,
        "pmech": 17133
      },
      "params": {
        "Trate": 38.400001525878906,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.20426157116889954,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38416_1_ieeest",
      "ports": {
        "input": 17132,
        "output": 17135
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_38419_1",
      "ports": {
        "bus": 38419
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 41.024017333984375,
        "pmax": 99.00000095367432,
        "qmin": -14.256000518798828,
        "qmax": 21.086999773979187,
        "regulated": 38419,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Genrou",
      "id": "38421_1_genrou",
      "ports": {
        "bus": 38421,
        "pmech": 17137,
        "efd": 17138,
        "speed": 17136
      },
      "params": {
        "mva": 10.800000190734863,
        "H": 4.458409309387207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7115000486373901,
        "Xdp": 0.1876000016927719,
        "Xdpp": 0.13760000467300415,
        "Xq": 1.6331000328063965,
        "Xqp": 0.5084999799728394,
        "Xqpp": 0.13760000467300415,
        "Xl": 0.10100000351667404,
        "Tdop": 6.95419979095459,
        "Tdopp": 0.042899999767541885,
        "Tqop": 1.4663000106811523,
        "Tqopp": 0.07479999959468842,
        "S10": 0.19519999623298645,
        "S12": 0.6251999735832214
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.3056899905204773,
        "pmax": 9.000000357627869,
        "qmin": -1.0979999788105488,
        "qmax": 4.193999990820885,
        "regulated": 38421,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "38421_1_ieeet1",
      "ports": {
        "bus": 38421,
        "speed": 17136,
        "vs": 17139,
        "efd": 17138
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.04170000180602074,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.08609999716281891,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.205199956893921,
        "E2": 4.273600101470947,
        "Se1": 0.026200000196695328,
        "Se2": 0.2773999869823456,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "38421_1_tgov1",
      "ports": {
        "speed": 17136,
        "pmech": 17137
      },
      "params": {
        "Trate": 10.800000190734863,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3060823976993561,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "38421_1_ieeest",
      "ports": {
        "input": 17136,
        "output": 17139
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39183_1_gensal",
      "ports": {
        "bus": 39183,
        "pmech": 17141,
        "efd": 17142,
        "speed": 17140
      },
      "params": {
        "mva": 5.760000228881836,
        "H": 2.5092999935150146,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1090999841690063,
        "Xdp": 0.314300000667572,
        "Xdpp": 0.22630000114440918,
        "Xq": 0.7196000218391418,
        "Xl": 0.11089999973773956,
        "Tdop": 6.0,
        "Tdopp": 0.38179999589920044,
        "Tqopp": 0.35199999809265137,
        "S10": 0.1500999927520752,
        "S12": 0.4620000123977661
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7804235219955444,
        "pmax": 4.800000041723251,
        "qmin": -0.2351999981328845,
        "qmax": 1.8432000651955605,
        "regulated": 39183,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39183_1_ieeet1",
      "ports": {
        "bus": 39183,
        "speed": 17140,
        "vs": 17143,
        "efd": 17142
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.5420000553131104,
        "E2": 3.3893001079559326,
        "Se1": 0.08659999817609787,
        "Se2": 0.3968999981880188,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39183_1_hygov",
      "ports": {
        "speed": 17140,
        "pmech": 17141
      },
      "params": {
        "Trate": 5.760000228881836,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7136306762695312,
        "Tr": 7.609823226928711,
        "Tf": 0.03999999910593033,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6231000423431396,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39183_1_ieeest",
      "ports": {
        "input": 17140,
        "output": 17143
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39186_1_genrou",
      "ports": {
        "bus": 39186,
        "pmech": 17145,
        "efd": 17146,
        "speed": 17144
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.285399913787842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4177000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.148499995470047,
        "Xq": 2.291300058364868,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.148499995470047,
        "Xl": 0.10939999669790268,
        "Tdop": 8.340100288391113,
        "Tdopp": 0.052299998700618744,
        "Tqop": 1.2421000003814697,
        "Tqopp": 0.07010000199079514,
        "S10": 0.10329999774694443,
        "S12": 0.4415999948978424
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9421598166227341,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39186,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39186_1_ieeet1",
      "ports": {
        "bus": 39186,
        "speed": 17144,
        "vs": 17147,
        "efd": 17146
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.3871999979019165,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.264400005340576,
        "E2": 4.352499961853027,
        "Se1": 0.12160000205039978,
        "Se2": 0.38449999690055847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39186_1_tgov1",
      "ports": {
        "speed": 17144,
        "pmech": 17145
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29079005122184753,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39186_1_ieeest",
      "ports": {
        "input": 17144,
        "output": 17147
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39187_1_genrou",
      "ports": {
        "bus": 39187,
        "pmech": 17149,
        "efd": 17150,
        "speed": 17148
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.285399913787842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4177000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.148499995470047,
        "Xq": 2.291300058364868,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.148499995470047,
        "Xl": 0.10939999669790268,
        "Tdop": 8.340100288391113,
        "Tdopp": 0.052299998700618744,
        "Tqop": 1.2421000003814697,
        "Tqopp": 0.07010000199079514,
        "S10": 0.10329999774694443,
        "S12": 0.4415999948978424
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1737726628780365,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39187,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39187_1_ieeet1",
      "ports": {
        "bus": 39187,
        "speed": 17148,
        "vs": 17151,
        "efd": 17150
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.3871999979019165,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.264400005340576,
        "E2": 4.352499961853027,
        "Se1": 0.12160000205039978,
        "Se2": 0.38449999690055847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39187_1_tgov1",
      "ports": {
        "speed": 17148,
        "pmech": 17149
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.36227551102638245,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39187_1_ieeest",
      "ports": {
        "input": 17148,
        "output": 17151
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39189_1_genrou",
      "ports": {
        "bus": 39189,
        "pmech": 17153,
        "efd": 17154,
        "speed": 17152
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.285399913787842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4177000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.148499995470047,
        "Xq": 2.291300058364868,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.148499995470047,
        "Xl": 0.10939999669790268,
        "Tdop": 8.340100288391113,
        "Tdopp": 0.052299998700618744,
        "Tqop": 1.2421000003814697,
        "Tqopp": 0.07010000199079514,
        "S10": 0.10329999774694443,
        "S12": 0.4415999948978424
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6746812723577023,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39189,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "39189_1_ieeet1",
      "ports": {
        "bus": 39189,
        "speed": 17152,
        "vs": 17155,
        "efd": 17154
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.3871999979019165,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.264400005340576,
        "E2": 4.352499961853027,
        "Se1": 0.12160000205039978,
        "Se2": 0.38449999690055847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39189_1_tgov1",
      "ports": {
        "speed": 17152,
        "pmech": 17153
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.208234965801239,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39189_1_ieeest",
      "ports": {
        "input": 17152,
        "output": 17155
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39190_1_genrou",
      "ports": {
        "bus": 39190,
        "pmech": 17157,
        "efd": 17158,
        "speed": 17156
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.285399913787842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4177000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.148499995470047,
        "Xq": 2.291300058364868,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.148499995470047,
        "Xl": 0.10939999669790268,
        "Tdop": 8.340100288391113,
        "Tdopp": 0.052299998700618744,
        "Tqop": 1.2421000003814697,
        "Tqopp": 0.07010000199079514,
        "S10": 0.10329999774694443,
        "S12": 0.4415999948978424
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.674893194809556,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39190,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "39190_1_ieeet1",
      "ports": {
        "bus": 39190,
        "speed": 17156,
        "vs": 17159,
        "efd": 17158
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.3871999979019165,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.264400005340576,
        "E2": 4.352499961853027,
        "Se1": 0.12160000205039978,
        "Se2": 0.38449999690055847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39190_1_tgov1",
      "ports": {
        "speed": 17156,
        "pmech": 17157
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2083003669977188,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39190_1_ieeest",
      "ports": {
        "input": 17156,
        "output": 17159
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39190_2_genrou",
      "ports": {
        "bus": 39190,
        "pmech": 17161,
        "efd": 17162,
        "speed": 17160
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.285399913787842,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4177000522613525,
        "Xdp": 0.20309999585151672,
        "Xdpp": 0.148499995470047,
        "Xq": 2.291300058364868,
        "Xqp": 0.3231000006198883,
        "Xqpp": 0.148499995470047,
        "Xl": 0.10939999669790268,
        "Tdop": 8.340100288391113,
        "Tdopp": 0.052299998700618744,
        "Tqop": 1.2421000003814697,
        "Tqopp": 0.07010000199079514,
        "S10": 0.10329999774694443,
        "S12": 0.4415999948978424
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2496761977672577,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39190,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "39190_2_ieeet1",
      "ports": {
        "bus": 39190,
        "speed": 17160,
        "vs": 17163,
        "efd": 17162
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.3871999979019165,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.264400005340576,
        "E2": 4.352499961853027,
        "Se1": 0.12160000205039978,
        "Se2": 0.38449999690055847,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39190_2_tgov1",
      "ports": {
        "speed": 17160,
        "pmech": 17161
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.385702520608902,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39190_2_ieeest",
      "ports": {
        "input": 17160,
        "output": 17163
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39196_1_gensal",
      "ports": {
        "bus": 39196,
        "pmech": 17165,
        "efd": 17166,
        "speed": 17164
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 3.6040000915527344,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4187999963760376,
        "Xdp": 0.664900004863739,
        "Xdpp": 0.5695000290870667,
        "Xq": 0.9215999841690063,
        "Xl": 0.2184000015258789,
        "Tdop": 6.0,
        "Tdopp": 0.05079999938607216,
        "Tqopp": 0.3481999933719635,
        "S10": 0.08259999752044678,
        "S12": 0.21379999816417694
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7255692034959793,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 39196,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Esdc1a",
      "id": "39196_1_esdc1a",
      "ports": {
        "bus": 39196,
        "speed": 17164,
        "vs": 17167,
        "efd": 17166
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.07479999959468842,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.455699920654297,
        "Se1": 0.14830000698566437,
        "E2": 3.2743000984191895,
        "Se2": 0.4447999894618988,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39196_1_hygov",
      "ports": {
        "speed": 17164,
        "pmech": 17165
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5366398692131042,
        "Tr": 8.171533584594727,
        "Tf": 0.20000000298023224,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.770799994468689,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39196_1_ieeest",
      "ports": {
        "input": 17164,
        "output": 17167
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39196_2_gensal",
      "ports": {
        "bus": 39196,
        "pmech": 17169,
        "efd": 17170,
        "speed": 17168
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 1.7482000589370728,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3798999786376953,
        "Xdp": 0.5892999768257141,
        "Xdpp": 0.5813999772071838,
        "Xq": 0.8963000178337097,
        "Xl": 0.24969999492168427,
        "Tdop": 6.0,
        "Tdopp": 0.15539999306201935,
        "Tqopp": 0.1762000024318695,
        "S10": 0.2946999967098236,
        "S12": 0.6894000172615051
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2181971911340952,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 39196,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39196_2_ieeet1",
      "ports": {
        "bus": 39196,
        "speed": 17168,
        "vs": 17171,
        "efd": 17170
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39196_2_hygov",
      "ports": {
        "speed": 17168,
        "pmech": 17169
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.40037623047828674,
        "Tr": 3.0851848125457764,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5928999781608582,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39196_2_ieeest",
      "ports": {
        "input": 17168,
        "output": 17171
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39197_2_gensal",
      "ports": {
        "bus": 39197,
        "pmech": 17173,
        "efd": 17174,
        "speed": 17172
      },
      "params": {
        "mva": 0.6000000238418579,
        "H": 1.7482000589370728,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3798999786376953,
        "Xdp": 0.5892999768257141,
        "Xdpp": 0.5813999772071838,
        "Xq": 0.8963000178337097,
        "Xl": 0.24969999492168427,
        "Tdop": 6.0,
        "Tdopp": 0.15539999306201935,
        "Tqopp": 0.1762000024318695,
        "S10": 0.2946999967098236,
        "S12": 0.6894000172615051
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13379815500229597,
        "pmax": 0.4999999888241291,
        "qmin": -0.024500000290572643,
        "qmax": 0.19199999514967203,
        "regulated": 39197,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39197_2_ieeet1",
      "ports": {
        "bus": 39197,
        "speed": 17172,
        "vs": 17175,
        "efd": 17174
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39197_2_hygov",
      "ports": {
        "speed": 17172,
        "pmech": 17173
      },
      "params": {
        "Trate": 0.6000000238418579,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.40037623047828674,
        "Tr": 3.0851848125457764,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.5928999781608582,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39197_2_ieeest",
      "ports": {
        "input": 17172,
        "output": 17175
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39199_2_gensal",
      "ports": {
        "bus": 39199,
        "pmech": 17177,
        "efd": 17178,
        "speed": 17176
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 2.9784998893737793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1577999591827393,
        "Xdp": 0.4625999927520752,
        "Xdpp": 0.40380001068115234,
        "Xq": 0.7513999938964844,
        "Xl": 0.1185000017285347,
        "Tdop": 6.0,
        "Tdopp": 0.10300000011920929,
        "Tqopp": 0.04349999874830246,
        "S10": 0.24690000712871552,
        "S12": 0.8529999852180481
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11895071947947145,
        "pmax": 0.44999998062849045,
        "qmin": -0.022050000552553684,
        "qmax": 0.1728000002913177,
        "regulated": 39199,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39199_2_ieeet1",
      "ports": {
        "bus": 39199,
        "speed": 17176,
        "vs": 17179,
        "efd": 17178
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39199_2_hygov",
      "ports": {
        "speed": 17176,
        "pmech": 17177
      },
      "params": {
        "Trate": 0.5400000214576721,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19134223461151123,
        "Tr": 2.5212857723236084,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.47929999232292175,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39199_2_ieeest",
      "ports": {
        "input": 17176,
        "output": 17179
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39200_1_gensal",
      "ports": {
        "bus": 39200,
        "pmech": 17181,
        "efd": 17182,
        "speed": 17180
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 2.9784998893737793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1577999591827393,
        "Xdp": 0.4625999927520752,
        "Xdpp": 0.40380001068115234,
        "Xq": 0.7513999938964844,
        "Xl": 0.1185000017285347,
        "Tdop": 6.0,
        "Tdopp": 0.10300000011920929,
        "Tqopp": 0.04349999874830246,
        "S10": 0.24690000712871552,
        "S12": 0.8529999852180481
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.10126562556251884,
        "pmax": 0.44999998062849045,
        "qmin": -0.022050000552553684,
        "qmax": 0.1728000002913177,
        "regulated": 39200,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39200_1_ieeet1",
      "ports": {
        "bus": 39200,
        "speed": 17180,
        "vs": 17183,
        "efd": 17182
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39200_1_hygov",
      "ports": {
        "speed": 17180,
        "pmech": 17181
      },
      "params": {
        "Trate": 0.5400000214576721,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19134223461151123,
        "Tr": 2.5212857723236084,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.47929999232292175,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39200_1_ieeest",
      "ports": {
        "input": 17180,
        "output": 17183
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39200_2_gensal",
      "ports": {
        "bus": 39200,
        "pmech": 17185,
        "efd": 17186,
        "speed": 17184
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 2.9784998893737793,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1577999591827393,
        "Xdp": 0.4625999927520752,
        "Xdpp": 0.40380001068115234,
        "Xq": 0.7513999938964844,
        "Xl": 0.1185000017285347,
        "Tdop": 6.0,
        "Tdopp": 0.10300000011920929,
        "Tqopp": 0.04349999874830246,
        "S10": 0.24690000712871552,
        "S12": 0.8529999852180481
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.0566867645829916,
        "pmax": 0.44999998062849045,
        "qmin": -0.022050000552553684,
        "qmax": 0.1728000002913177,
        "regulated": 39200,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39200_2_ieeet1",
      "ports": {
        "bus": 39200,
        "speed": 17184,
        "vs": 17187,
        "efd": 17186
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39200_2_hygov",
      "ports": {
        "speed": 17184,
        "pmech": 17185
      },
      "params": {
        "Trate": 0.5400000214576721,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.19134223461151123,
        "Tr": 2.5212857723236084,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.47929999232292175,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39200_2_ieeest",
      "ports": {
        "input": 17184,
        "output": 17187
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39201_1_gensal",
      "ports": {
        "bus": 39201,
        "pmech": 17189,
        "efd": 17190,
        "speed": 17188
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 2.1187000274658203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7382000088691711,
        "Xdp": 0.3172000050544739,
        "Xdpp": 0.23839999735355377,
        "Xq": 0.47760000824928284,
        "Xl": 0.20250000059604645,
        "Tdop": 6.0,
        "Tdopp": 0.31220000982284546,
        "Tqopp": 0.38019999861717224,
        "S10": 0.16200000047683716,
        "S12": 0.5594000220298767
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08618098800070584,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 39201,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39201_1_ieeet1",
      "ports": {
        "bus": 39201,
        "speed": 17188,
        "vs": 17191,
        "efd": 17190
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39201_1_hygov",
      "ports": {
        "speed": 17188,
        "pmech": 17189
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5530710220336914,
        "Tr": 5.09114408493042,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.020300030708313,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39201_1_ieeest",
      "ports": {
        "input": 17188,
        "output": 17191
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39201_2_gensal",
      "ports": {
        "bus": 39201,
        "pmech": 17193,
        "efd": 17194,
        "speed": 17192
      },
      "params": {
        "mva": 0.47999998927116394,
        "H": 2.1187000274658203,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7382000088691711,
        "Xdp": 0.3172000050544739,
        "Xdpp": 0.23839999735355377,
        "Xq": 0.47760000824928284,
        "Xl": 0.20250000059604645,
        "Tdop": 6.0,
        "Tdopp": 0.31220000982284546,
        "Tqopp": 0.38019999861717224,
        "S10": 0.16200000047683716,
        "S12": 0.5594000220298767
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.197088741697371,
        "pmax": 0.4000000189989805,
        "qmin": -0.0195999993593432,
        "qmax": 0.15360000543296337,
        "regulated": 39201,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39201_2_ieeet1",
      "ports": {
        "bus": 39201,
        "speed": 17192,
        "vs": 17195,
        "efd": 17194
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39201_2_hygov",
      "ports": {
        "speed": 17192,
        "pmech": 17193
      },
      "params": {
        "Trate": 0.47999998927116394,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5530710220336914,
        "Tr": 5.09114408493042,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.20000000298023224,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.020300030708313,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07240000367164612,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39201_2_ieeest",
      "ports": {
        "input": 17192,
        "output": 17195
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39206_1",
      "ports": {
        "bus": 39206
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 25.057363510131836,
        "pmax": 100.3000020980835,
        "qmin": -14.443199336528778,
        "qmax": 21.36390060186386,
        "regulated": 39206,
        "vset": 1.031000018119812
      }
    },
    {
      "class": "Genrou",
      "id": "39210_1_genrou",
      "ports": {
        "bus": 39210,
        "pmech": 17197,
        "efd": 17198,
        "speed": 17196
      },
      "params": {
        "mva": 82.80000305175781,
        "H": 7.908072471618652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9620000123977661,
        "Xdp": 0.2168000042438507,
        "Xdpp": 0.1882999986410141,
        "Xq": 1.854599952697754,
        "Xqp": 0.5131999850273132,
        "Xqpp": 0.1882999986410141,
        "Xl": 0.14569999277591705,
        "Tdop": 4.594299793243408,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.42330002784729,
        "Tqopp": 0.0738999992609024,
        "S10": 0.04230000078678131,
        "S12": 0.24940000474452972
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 32.73872137069702,
        "pmax": 68.99999976158142,
        "qmin": -7.6590001583099365,
        "qmax": 35.120999813079834,
        "regulated": 39210,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "39210_1_ieeet1",
      "ports": {
        "bus": 39210,
        "speed": 17196,
        "vs": 17199,
        "efd": 17198
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39210_1_tgov1",
      "ports": {
        "speed": 17196,
        "pmech": 17197
      },
      "params": {
        "Trate": 82.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3953951597213745,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39210_1_ieeest",
      "ports": {
        "input": 17196,
        "output": 17199
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39211_1_genrou",
      "ports": {
        "bus": 39211,
        "pmech": 17201,
        "efd": 17202,
        "speed": 17200
      },
      "params": {
        "mva": 82.80000305175781,
        "H": 7.908072471618652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9620000123977661,
        "Xdp": 0.2168000042438507,
        "Xdpp": 0.1882999986410141,
        "Xq": 1.854599952697754,
        "Xqp": 0.5131999850273132,
        "Xqpp": 0.1882999986410141,
        "Xl": 0.14569999277591705,
        "Tdop": 4.594299793243408,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.42330002784729,
        "Tqopp": 0.0738999992609024,
        "S10": 0.04230000078678131,
        "S12": 0.24940000474452972
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.739827871322632,
        "pmax": 68.99999976158142,
        "qmin": -7.6590001583099365,
        "qmax": 35.120999813079834,
        "regulated": 39211,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "39211_1_ieeet1",
      "ports": {
        "bus": 39211,
        "speed": 17200,
        "vs": 17203,
        "efd": 17202
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39211_1_tgov1",
      "ports": {
        "speed": 17200,
        "pmech": 17201
      },
      "params": {
        "Trate": 82.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.3470993638038635,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39211_1_ieeest",
      "ports": {
        "input": 17200,
        "output": 17203
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39212_1_genrou",
      "ports": {
        "bus": 39212,
        "pmech": 17205,
        "efd": 17206,
        "speed": 17204
      },
      "params": {
        "mva": 82.80000305175781,
        "H": 7.908072471618652,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9620000123977661,
        "Xdp": 0.2168000042438507,
        "Xdpp": 0.1882999986410141,
        "Xq": 1.854599952697754,
        "Xqp": 0.5131999850273132,
        "Xqpp": 0.1882999986410141,
        "Xl": 0.14569999277591705,
        "Tdop": 4.594299793243408,
        "Tdopp": 0.053700000047683716,
        "Tqop": 1.42330002784729,
        "Tqopp": 0.0738999992609024,
        "S10": 0.04230000078678131,
        "S12": 0.24940000474452972
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.401958972215652,
        "pmax": 68.99999976158142,
        "qmin": -7.6590001583099365,
        "qmax": 35.120999813079834,
        "regulated": 39212,
        "vset": 1.0499999523162842
      }
    },
    {
      "class": "Ieeet1",
      "id": "39212_1_ieeet1",
      "ports": {
        "bus": 39212,
        "speed": 17204,
        "vs": 17207,
        "efd": 17206
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39212_1_tgov1",
      "ports": {
        "speed": 17204,
        "pmech": 17205
      },
      "params": {
        "Trate": 82.80000305175781,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1256275177001953,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39212_1_ieeest",
      "ports": {
        "input": 17204,
        "output": 17207
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39215_1_gensal",
      "ports": {
        "bus": 39215,
        "pmech": 17209,
        "efd": 17210,
        "speed": 17208
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 2.866300106048584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1720000505447388,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.29829999804496765,
        "Xq": 0.7605999708175659,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.3012999892234802,
        "Tqopp": 0.45399999618530273,
        "S10": 0.2549999952316284,
        "S12": 0.8201000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.5270676240324974,
        "pmax": 6.966666877269745,
        "qmin": -0.34136667381972075,
        "qmax": 2.675200067460537,
        "regulated": 39215,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "39215_1_ieeet1",
      "ports": {
        "bus": 39215,
        "speed": 17208,
        "vs": 17211,
        "efd": 17210
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.930999994277954,
        "E2": 3.908099889755249,
        "Se1": 0.08900000154972076,
        "Se2": 0.4081000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39215_1_hygov",
      "ports": {
        "speed": 17208,
        "pmech": 17209
      },
      "params": {
        "Trate": 8.359999656677246,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13966204226016998,
        "Tr": 1.7791554927825928,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3336000144481659,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39215_1_ieeest",
      "ports": {
        "input": 17208,
        "output": 17211
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39216_1_gensal",
      "ports": {
        "bus": 39216,
        "pmech": 17213,
        "efd": 17214,
        "speed": 17212
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 2.866300106048584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1720000505447388,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.29829999804496765,
        "Xq": 0.7605999708175659,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.3012999892234802,
        "Tqopp": 0.45399999618530273,
        "S10": 0.2549999952316284,
        "S12": 0.8201000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8293074555695057,
        "pmax": 6.966666877269745,
        "qmin": -0.34136667381972075,
        "qmax": 2.675200067460537,
        "regulated": 39216,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "39216_1_ieeet1",
      "ports": {
        "bus": 39216,
        "speed": 17212,
        "vs": 17215,
        "efd": 17214
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.930999994277954,
        "E2": 3.908099889755249,
        "Se1": 0.08900000154972076,
        "Se2": 0.4081000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39216_1_hygov",
      "ports": {
        "speed": 17212,
        "pmech": 17213
      },
      "params": {
        "Trate": 8.359999656677246,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13966204226016998,
        "Tr": 1.7791554927825928,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3336000144481659,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39216_1_ieeest",
      "ports": {
        "input": 17212,
        "output": 17215
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39216_2_gensal",
      "ports": {
        "bus": 39216,
        "pmech": 17217,
        "efd": 17218,
        "speed": 17216
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 2.866300106048584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1720000505447388,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.29829999804496765,
        "Xq": 0.7605999708175659,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.3012999892234802,
        "Tqopp": 0.45399999618530273,
        "S10": 0.2549999952316284,
        "S12": 0.8201000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.4334849081933498,
        "pmax": 6.966666877269745,
        "qmin": -0.34136667381972075,
        "qmax": 2.675200067460537,
        "regulated": 39216,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "39216_2_ieeet1",
      "ports": {
        "bus": 39216,
        "speed": 17216,
        "vs": 17219,
        "efd": 17218
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.930999994277954,
        "E2": 3.908099889755249,
        "Se1": 0.08900000154972076,
        "Se2": 0.4081000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39216_2_hygov",
      "ports": {
        "speed": 17216,
        "pmech": 17217
      },
      "params": {
        "Trate": 8.359999656677246,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13966204226016998,
        "Tr": 1.7791554927825928,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3336000144481659,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39216_2_ieeest",
      "ports": {
        "input": 17216,
        "output": 17219
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39216_3_gensal",
      "ports": {
        "bus": 39216,
        "pmech": 17221,
        "efd": 17222,
        "speed": 17220
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 2.866300106048584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1720000505447388,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.29829999804496765,
        "Xq": 0.7605999708175659,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.3012999892234802,
        "Tqopp": 0.45399999618530273,
        "S10": 0.2549999952316284,
        "S12": 0.8201000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8347552269697189,
        "pmax": 6.966666877269745,
        "qmin": -0.34136667381972075,
        "qmax": 2.675200067460537,
        "regulated": 39216,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Ieeet1",
      "id": "39216_3_ieeet1",
      "ports": {
        "bus": 39216,
        "speed": 17220,
        "vs": 17223,
        "efd": 17222
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.930999994277954,
        "E2": 3.908099889755249,
        "Se1": 0.08900000154972076,
        "Se2": 0.4081000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39216_3_hygov",
      "ports": {
        "speed": 17220,
        "pmech": 17221
      },
      "params": {
        "Trate": 8.359999656677246,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13966204226016998,
        "Tr": 1.7791554927825928,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3336000144481659,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39216_3_ieeest",
      "ports": {
        "input": 17220,
        "output": 17223
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39217_1_gensal",
      "ports": {
        "bus": 39217,
        "pmech": 17225,
        "efd": 17226,
        "speed": 17224
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 2.866300106048584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1720000505447388,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.29829999804496765,
        "Xq": 0.7605999708175659,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.3012999892234802,
        "Tqopp": 0.45399999618530273,
        "S10": 0.2549999952316284,
        "S12": 0.8201000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.179754827171564,
        "pmax": 6.966666877269745,
        "qmin": -0.34136667381972075,
        "qmax": 2.675200067460537,
        "regulated": 39217,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39217_1_ieeet1",
      "ports": {
        "bus": 39217,
        "speed": 17224,
        "vs": 17227,
        "efd": 17226
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.930999994277954,
        "E2": 3.908099889755249,
        "Se1": 0.08900000154972076,
        "Se2": 0.4081000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39217_1_hygov",
      "ports": {
        "speed": 17224,
        "pmech": 17225
      },
      "params": {
        "Trate": 8.359999656677246,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13966204226016998,
        "Tr": 1.7791554927825928,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3336000144481659,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39217_1_ieeest",
      "ports": {
        "input": 17224,
        "output": 17227
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39218_1_gensal",
      "ports": {
        "bus": 39218,
        "pmech": 17229,
        "efd": 17230,
        "speed": 17228
      },
      "params": {
        "mva": 8.359999656677246,
        "H": 2.866300106048584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1720000505447388,
        "Xdp": 0.4325999915599823,
        "Xdpp": 0.29829999804496765,
        "Xq": 0.7605999708175659,
        "Xl": 0.16279999911785126,
        "Tdop": 6.0,
        "Tdopp": 0.3012999892234802,
        "Tqopp": 0.45399999618530273,
        "S10": 0.2549999952316284,
        "S12": 0.8201000094413757
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.461572177708149,
        "pmax": 6.966666877269745,
        "qmin": -0.34136667381972075,
        "qmax": 2.675200067460537,
        "regulated": 39218,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39218_1_ieeet1",
      "ports": {
        "bus": 39218,
        "speed": 17228,
        "vs": 17231,
        "efd": 17230
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.930999994277954,
        "E2": 3.908099889755249,
        "Se1": 0.08900000154972076,
        "Se2": 0.4081000089645386,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39218_1_hygov",
      "ports": {
        "speed": 17228,
        "pmech": 17229
      },
      "params": {
        "Trate": 8.359999656677246,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.13966204226016998,
        "Tr": 1.7791554927825928,
        "Tf": 0.03999999910593033,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3336000144481659,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0754999965429306,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39218_1_ieeest",
      "ports": {
        "input": 17228,
        "output": 17231
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39222_1_gensal",
      "ports": {
        "bus": 39222,
        "pmech": 17233,
        "efd": 17234,
        "speed": 17232
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.9035000801086426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1448999643325806,
        "Xdp": 0.47749999165534973,
        "Xdpp": 0.34950000047683716,
        "Xq": 0.742900013923645,
        "Xl": 0.16300000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.4481000006198883,
        "Tqopp": 0.20559999346733093,
        "S10": 0.19859999418258667,
        "S12": 0.5072000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0746750980615616,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 39222,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39222_1_ieeet1",
      "ports": {
        "bus": 39222,
        "speed": 17232,
        "vs": 17235,
        "efd": 17234
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39222_1_hygov",
      "ports": {
        "speed": 17232,
        "pmech": 17233
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5407369136810303,
        "Tr": 6.728198051452637,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4019999504089355,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39222_1_ieeest",
      "ports": {
        "input": 17232,
        "output": 17235
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39222_3_gensal",
      "ports": {
        "bus": 39222,
        "pmech": 17237,
        "efd": 17238,
        "speed": 17236
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.9035000801086426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1448999643325806,
        "Xdp": 0.47749999165534973,
        "Xdpp": 0.34950000047683716,
        "Xq": 0.742900013923645,
        "Xl": 0.16300000250339508,
        "Tdop": 6.0,
        "Tdopp": 0.4481000006198883,
        "Tqopp": 0.20559999346733093,
        "S10": 0.19859999418258667,
        "S12": 0.5072000026702881
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2687006033957005,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 39222,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39222_3_ieeet1",
      "ports": {
        "bus": 39222,
        "speed": 17236,
        "vs": 17239,
        "efd": 17238
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39222_3_hygov",
      "ports": {
        "speed": 17236,
        "pmech": 17237
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.5407369136810303,
        "Tr": 6.728198051452637,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4019999504089355,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39222_3_ieeest",
      "ports": {
        "input": 17236,
        "output": 17239
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39225_1_genrou",
      "ports": {
        "bus": 39225,
        "pmech": 17241,
        "efd": 17242,
        "speed": 17240
      },
      "params": {
        "mva": 11.699999809265137,
        "H": 4.524176120758057,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1912999153137207,
        "Xdp": 0.2702000141143799,
        "Xdpp": 0.20170000195503235,
        "Xq": 2.0397000312805176,
        "Xqp": 0.4465000033378601,
        "Xqpp": 0.20170000195503235,
        "Xl": 0.15639999508857727,
        "Tdop": 7.101200103759766,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.9322999715805054,
        "Tqopp": 0.04809999838471413,
        "S10": 0.10859999805688858,
        "S12": 0.4480000138282776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.040243849158287,
        "pmax": 9.749999642372131,
        "qmin": -1.0822500102221966,
        "qmax": 4.962750151753426,
        "regulated": 39225,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "39225_1_ieeet1",
      "ports": {
        "bus": 39225,
        "speed": 17240,
        "vs": 17243,
        "efd": 17242
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39225_1_tgov1",
      "ports": {
        "speed": 17240,
        "pmech": 17241
      },
      "params": {
        "Trate": 11.699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333163519527,
        "Pvmin": 0.3453199863433838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39225_1_ieeest",
      "ports": {
        "input": 17240,
        "output": 17243
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39225_2_genrou",
      "ports": {
        "bus": 39225,
        "pmech": 17245,
        "efd": 17246,
        "speed": 17244
      },
      "params": {
        "mva": 11.699999809265137,
        "H": 4.524176120758057,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1912999153137207,
        "Xdp": 0.2702000141143799,
        "Xdpp": 0.20170000195503235,
        "Xq": 2.0397000312805176,
        "Xqp": 0.4465000033378601,
        "Xqpp": 0.20170000195503235,
        "Xl": 0.15639999508857727,
        "Tdop": 7.101200103759766,
        "Tdopp": 0.055399999022483826,
        "Tqop": 0.9322999715805054,
        "Tqopp": 0.04809999838471413,
        "S10": 0.10859999805688858,
        "S12": 0.4480000138282776
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.8469822853803635,
        "pmax": 9.749999642372131,
        "qmin": -1.0822500102221966,
        "qmax": 4.962750151753426,
        "regulated": 39225,
        "vset": 1.0625
      }
    },
    {
      "class": "Ieeet1",
      "id": "39225_2_ieeet1",
      "ports": {
        "bus": 39225,
        "speed": 17244,
        "vs": 17247,
        "efd": 17246
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39225_2_tgov1",
      "ports": {
        "speed": 17244,
        "pmech": 17245
      },
      "params": {
        "Trate": 11.699999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333163519527,
        "Pvmin": 0.4142720103263855,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39225_2_ieeest",
      "ports": {
        "input": 17244,
        "output": 17247
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39228_1_genrou",
      "ports": {
        "bus": 39228,
        "pmech": 17249,
        "efd": 17250,
        "speed": 17248
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 4.080143451690674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1429998874664307,
        "Xdp": 0.33649998903274536,
        "Xdpp": 0.24199999868869781,
        "Xq": 2.0353000164031982,
        "Xqp": 0.5985999703407288,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18199999630451202,
        "Tdop": 8.454899787902832,
        "Tdopp": 0.037300001829862595,
        "Tqop": 0.8181999921798706,
        "Tqopp": 0.04230000078678131,
        "S10": 0.029899999499320984,
        "S12": 0.29490000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2459978684782982,
        "pmax": 1.850000023841858,
        "qmin": -0.22569999564439058,
        "qmax": 0.8620999753475189,
        "regulated": 39228,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39228_1_ieeet1",
      "ports": {
        "bus": 39228,
        "speed": 17248,
        "vs": 17251,
        "efd": 17250
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8355000019073486,
        "Kf": 0.08959999680519104,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.17080020904541,
        "E2": 5.561100006103516,
        "Se1": 0.04639999940991402,
        "Se2": 0.30000001192092896,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39228_1_tgov1",
      "ports": {
        "speed": 17248,
        "pmech": 17249
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.11080984771251678,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39228_1_ieeest",
      "ports": {
        "input": 17248,
        "output": 17251
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39228_2_genrou",
      "ports": {
        "bus": 39228,
        "pmech": 17253,
        "efd": 17254,
        "speed": 17252
      },
      "params": {
        "mva": 2.2200000286102295,
        "H": 4.080143451690674,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1429998874664307,
        "Xdp": 0.33649998903274536,
        "Xdpp": 0.24199999868869781,
        "Xq": 2.0353000164031982,
        "Xqp": 0.5985999703407288,
        "Xqpp": 0.24199999868869781,
        "Xl": 0.18199999630451202,
        "Tdop": 8.454899787902832,
        "Tdopp": 0.037300001829862595,
        "Tqop": 0.8181999921798706,
        "Tqopp": 0.04230000078678131,
        "S10": 0.029899999499320984,
        "S12": 0.29490000009536743
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6063457112759352,
        "pmax": 1.850000023841858,
        "qmin": -0.22569999564439058,
        "qmax": 0.8620999753475189,
        "regulated": 39228,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39228_2_ieeet1",
      "ports": {
        "bus": 39228,
        "speed": 17252,
        "vs": 17255,
        "efd": 17254
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8355000019073486,
        "Kf": 0.08959999680519104,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.17080020904541,
        "E2": 5.561100006103516,
        "Se1": 0.04639999940991402,
        "Se2": 0.30000001192092896,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39228_2_tgov1",
      "ports": {
        "speed": 17252,
        "pmech": 17253
      },
      "params": {
        "Trate": 2.2200000286102295,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2731286883354187,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39228_2_ieeest",
      "ports": {
        "input": 17252,
        "output": 17255
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39233_1_genrou",
      "ports": {
        "bus": 39233,
        "pmech": 17257,
        "efd": 17258,
        "speed": 17256
      },
      "params": {
        "mva": 24.0,
        "H": 3.021160125732422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1486001014709473,
        "Xdp": 0.19830000400543213,
        "Xdpp": 0.13210000097751617,
        "Xq": 2.005199909210205,
        "Xqp": 0.48890000581741333,
        "Xqpp": 0.13210000097751617,
        "Xl": 0.10090000182390213,
        "Tdop": 9.684499740600586,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.6051999926567078,
        "Tqopp": 0.047200001776218414,
        "S10": 0.07699999958276749,
        "S12": 0.5045999884605408
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.037005618214607,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 39233,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39233_1_ieeet1",
      "ports": {
        "bus": 39233,
        "speed": 17256,
        "vs": 17259,
        "efd": 17258
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39233_1_tgov1",
      "ports": {
        "speed": 17256,
        "pmech": 17257
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20987524092197418,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39233_1_ieeest",
      "ports": {
        "input": 17256,
        "output": 17259
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39233_2_genrou",
      "ports": {
        "bus": 39233,
        "pmech": 17261,
        "efd": 17262,
        "speed": 17260
      },
      "params": {
        "mva": 24.0,
        "H": 3.021160125732422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1486001014709473,
        "Xdp": 0.19830000400543213,
        "Xdpp": 0.13210000097751617,
        "Xq": 2.005199909210205,
        "Xqp": 0.48890000581741333,
        "Xqpp": 0.13210000097751617,
        "Xl": 0.10090000182390213,
        "Tdop": 9.684499740600586,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.6051999926567078,
        "Tqopp": 0.047200001776218414,
        "S10": 0.07699999958276749,
        "S12": 0.5045999884605408
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.165174186229706,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 39233,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39233_2_ieeet1",
      "ports": {
        "bus": 39233,
        "speed": 17260,
        "vs": 17263,
        "efd": 17262
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39233_2_tgov1",
      "ports": {
        "speed": 17260,
        "pmech": 17261
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.29854893684387207,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39233_2_ieeest",
      "ports": {
        "input": 17260,
        "output": 17263
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39234_1_genrou",
      "ports": {
        "bus": 39234,
        "pmech": 17265,
        "efd": 17266,
        "speed": 17264
      },
      "params": {
        "mva": 24.0,
        "H": 3.021160125732422,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.1486001014709473,
        "Xdp": 0.19830000400543213,
        "Xdpp": 0.13210000097751617,
        "Xq": 2.005199909210205,
        "Xqp": 0.48890000581741333,
        "Xqpp": 0.13210000097751617,
        "Xl": 0.10090000182390213,
        "Tdop": 9.684499740600586,
        "Tdopp": 0.05380000174045563,
        "Tqop": 0.6051999926567078,
        "Tqopp": 0.047200001776218414,
        "S10": 0.07699999958276749,
        "S12": 0.5045999884605408
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.105617016553879,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 39234,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39234_1_ieeet1",
      "ports": {
        "bus": 39234,
        "speed": 17264,
        "vs": 17267,
        "efd": 17266
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39234_1_tgov1",
      "ports": {
        "speed": 17264,
        "pmech": 17265
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33773404359817505,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39234_1_ieeest",
      "ports": {
        "input": 17264,
        "output": 17267
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39237_1_genrou",
      "ports": {
        "bus": 39237,
        "pmech": 17269,
        "efd": 17270,
        "speed": 17268
      },
      "params": {
        "mva": 27.1200008392334,
        "H": 3.4289090633392334,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.089400053024292,
        "Xdp": 0.1898999959230423,
        "Xdpp": 0.13920000195503235,
        "Xq": 1.0532000064849854,
        "Xqp": 0.41600000858306885,
        "Xqpp": 0.13920000195503235,
        "Xl": 0.10220000147819519,
        "Tdop": 4.574399948120117,
        "Tdopp": 0.03920000046491623,
        "Tqop": 1.4271999597549438,
        "Tqopp": 0.05299999937415123,
        "S10": 0.13420000672340393,
        "S12": 0.5034000277519226
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.287632927298546,
        "pmax": 22.599999606609344,
        "qmin": -2.757200039923191,
        "qmax": 10.531599819660187,
        "regulated": 39237,
        "vset": 1.0360000133514404
      }
    },
    {
      "class": "Ieeet1",
      "id": "39237_1_ieeet1",
      "ports": {
        "bus": 39237,
        "speed": 17268,
        "vs": 17271,
        "efd": 17270
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39237_1_tgov1",
      "ports": {
        "speed": 17268,
        "pmech": 17269
      },
      "params": {
        "Trate": 27.1200008392334,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.15809854865074158,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39237_1_ieeest",
      "ports": {
        "input": 17268,
        "output": 17271
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39239_1_genrou",
      "ports": {
        "bus": 39239,
        "pmech": 17273,
        "efd": 17274,
        "speed": 17272
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.614141941070557,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8047000169754028,
        "Xdp": 0.4104999899864197,
        "Xdpp": 0.2937999963760376,
        "Xq": 1.7200000286102295,
        "Xqp": 0.391400009393692,
        "Xqpp": 0.2937999963760376,
        "Xl": 0.2222999930381775,
        "Tdop": 5.334000110626221,
        "Tdopp": 0.05829999968409538,
        "Tqop": 1.1133999824523926,
        "Tqopp": 0.07620000094175339,
        "S10": 0.07349999994039536,
        "S12": 0.38199999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3064627293497324,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39239,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39239_1_ieeet1",
      "ports": {
        "bus": 39239,
        "speed": 17272,
        "vs": 17275,
        "efd": 17274
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39239_1_tgov1",
      "ports": {
        "speed": 17272,
        "pmech": 17273
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09458725899457932,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39239_1_ieeest",
      "ports": {
        "input": 17272,
        "output": 17275
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39239_2_genrou",
      "ports": {
        "bus": 39239,
        "pmech": 17277,
        "efd": 17278,
        "speed": 17276
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.614141941070557,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8047000169754028,
        "Xdp": 0.4104999899864197,
        "Xdpp": 0.2937999963760376,
        "Xq": 1.7200000286102295,
        "Xqp": 0.391400009393692,
        "Xqpp": 0.2937999963760376,
        "Xl": 0.2222999930381775,
        "Tdop": 5.334000110626221,
        "Tdopp": 0.05829999968409538,
        "Tqop": 1.1133999824523926,
        "Tqopp": 0.07620000094175339,
        "S10": 0.07349999994039536,
        "S12": 0.38199999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31280640978366137,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39239,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39239_2_ieeet1",
      "ports": {
        "bus": 39239,
        "speed": 17276,
        "vs": 17279,
        "efd": 17278
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39239_2_tgov1",
      "ports": {
        "speed": 17276,
        "pmech": 17277
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09654518961906433,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39239_2_ieeest",
      "ports": {
        "input": 17276,
        "output": 17279
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39239_3_genrou",
      "ports": {
        "bus": 39239,
        "pmech": 17281,
        "efd": 17282,
        "speed": 17280
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.614141941070557,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8047000169754028,
        "Xdp": 0.4104999899864197,
        "Xdpp": 0.2937999963760376,
        "Xq": 1.7200000286102295,
        "Xqp": 0.391400009393692,
        "Xqpp": 0.2937999963760376,
        "Xl": 0.2222999930381775,
        "Tdop": 5.334000110626221,
        "Tdopp": 0.05829999968409538,
        "Tqop": 1.1133999824523926,
        "Tqopp": 0.07620000094175339,
        "S10": 0.07349999994039536,
        "S12": 0.38199999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2091885320842266,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39239,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39239_3_ieeet1",
      "ports": {
        "bus": 39239,
        "speed": 17280,
        "vs": 17283,
        "efd": 17282
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39239_3_tgov1",
      "ports": {
        "speed": 17280,
        "pmech": 17281
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.37320634722709656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39239_3_ieeest",
      "ports": {
        "input": 17280,
        "output": 17283
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39239_4_genrou",
      "ports": {
        "bus": 39239,
        "pmech": 17285,
        "efd": 17286,
        "speed": 17284
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.614141941070557,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8047000169754028,
        "Xdp": 0.4104999899864197,
        "Xdpp": 0.2937999963760376,
        "Xq": 1.7200000286102295,
        "Xqp": 0.391400009393692,
        "Xqpp": 0.2937999963760376,
        "Xl": 0.2222999930381775,
        "Tdop": 5.334000110626221,
        "Tdopp": 0.05829999968409538,
        "Tqop": 1.1133999824523926,
        "Tqopp": 0.07620000094175339,
        "S10": 0.07349999994039536,
        "S12": 0.38199999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1166254058480263,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39239,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39239_4_ieeet1",
      "ports": {
        "bus": 39239,
        "speed": 17284,
        "vs": 17287,
        "efd": 17286
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39239_4_tgov1",
      "ports": {
        "speed": 17284,
        "pmech": 17285
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3446374833583832,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39239_4_ieeest",
      "ports": {
        "input": 17284,
        "output": 17287
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39239_5_genrou",
      "ports": {
        "bus": 39239,
        "pmech": 17289,
        "efd": 17290,
        "speed": 17288
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 5.614141941070557,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8047000169754028,
        "Xdp": 0.4104999899864197,
        "Xdpp": 0.2937999963760376,
        "Xq": 1.7200000286102295,
        "Xqp": 0.391400009393692,
        "Xqpp": 0.2937999963760376,
        "Xl": 0.2222999930381775,
        "Tdop": 5.334000110626221,
        "Tdopp": 0.05829999968409538,
        "Tqop": 1.1133999824523926,
        "Tqopp": 0.07620000094175339,
        "S10": 0.07349999994039536,
        "S12": 0.38199999928474426
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4688836634159088,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39239,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39239_5_ieeet1",
      "ports": {
        "bus": 39239,
        "speed": 17288,
        "vs": 17291,
        "efd": 17290
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39239_5_tgov1",
      "ports": {
        "speed": 17288,
        "pmech": 17289
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.14471718668937683,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39239_5_ieeest",
      "ports": {
        "input": 17288,
        "output": 17291
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39242_1_gensal",
      "ports": {
        "bus": 39242,
        "pmech": 17293,
        "efd": 17294,
        "speed": 17292
      },
      "params": {
        "mva": 0.23999999463558197,
        "H": 2.602400064468384,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4752999544143677,
        "Xdp": 0.4652000069618225,
        "Xdpp": 0.3752000033855438,
        "Xq": 0.9585000276565552,
        "Xl": 0.24889999628067017,
        "Tdop": 6.0,
        "Tdopp": 0.5113999843597412,
        "Tqopp": 0.47130000591278076,
        "S10": 0.21729999780654907,
        "S12": 0.6830000281333923
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.07477092440240085,
        "pmax": 0.20000000949949026,
        "qmin": -0.0097999996796716,
        "qmax": 0.07680000271648169,
        "regulated": 39242,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "39242_1_esdc1a",
      "ports": {
        "bus": 39242,
        "speed": 17292,
        "vs": 17295,
        "efd": 17294
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.06120000034570694,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.3873000144958496,
        "Se1": 0.12630000710487366,
        "E2": 3.1830999851226807,
        "Se2": 0.3788999915122986,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39242_1_hygov",
      "ports": {
        "speed": 17292,
        "pmech": 17293
      },
      "params": {
        "Trate": 0.23999999463558197,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5829474925994873,
        "Tr": 6.513750076293945,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.350000023841858,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39242_1_ieeest",
      "ports": {
        "input": 17292,
        "output": 17295
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39245_2_gensal",
      "ports": {
        "bus": 39245,
        "pmech": 17297,
        "efd": 17298,
        "speed": 17296
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 3.6415998935699463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.965399980545044,
        "Xdp": 0.2345999926328659,
        "Xdpp": 0.1679999977350235,
        "Xq": 0.6258000135421753,
        "Xl": 0.13619999587535858,
        "Tdop": 6.0,
        "Tdopp": 0.5052000284194946,
        "Tqopp": 0.2797999978065491,
        "S10": 0.289000004529953,
        "S12": 0.8237000107765198
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5083299241960049,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 39245,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Esdc1a",
      "id": "39245_2_esdc1a",
      "ports": {
        "bus": 39245,
        "speed": 17296,
        "vs": 17299,
        "efd": 17298
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.031099999323487282,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2955000400543213,
        "Se1": 0.12780000269412994,
        "E2": 3.0606000423431396,
        "Se2": 0.38339999318122864,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39245_2_hygov",
      "ports": {
        "speed": 17296,
        "pmech": 17297
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4045935571193695,
        "Tr": 6.336052417755127,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3073999881744385,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39245_2_ieeest",
      "ports": {
        "input": 17296,
        "output": 17299
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39246_1_gensal",
      "ports": {
        "bus": 39246,
        "pmech": 17301,
        "efd": 17302,
        "speed": 17300
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 3.6415998935699463,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.965399980545044,
        "Xdp": 0.2345999926328659,
        "Xdpp": 0.1679999977350235,
        "Xq": 0.6258000135421753,
        "Xl": 0.13619999587535858,
        "Tdop": 6.0,
        "Tdopp": 0.5052000284194946,
        "Tqopp": 0.2797999978065491,
        "S10": 0.289000004529953,
        "S12": 0.8237000107765198
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5864107515662909,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 39246,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Esdc1a",
      "id": "39246_1_esdc1a",
      "ports": {
        "bus": 39246,
        "speed": 17300,
        "vs": 17303,
        "efd": 17302
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 100.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.031099999323487282,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.2955000400543213,
        "Se1": 0.12780000269412994,
        "E2": 3.0606000423431396,
        "Se2": 0.38339999318122864,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39246_1_hygov",
      "ports": {
        "speed": 17300,
        "pmech": 17301
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.4045935571193695,
        "Tr": 6.336052417755127,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3073999881744385,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07540000230073929,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39246_1_ieeest",
      "ports": {
        "input": 17300,
        "output": 17303
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39250_1",
      "ports": {
        "bus": 39250
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 18.869654834270477,
        "pmax": 111.00000143051147,
        "qmin": -15.984000265598297,
        "qmax": 23.643000423908234,
        "regulated": 39250,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39252_1",
      "ports": {
        "bus": 39252
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.57163842022419,
        "pmax": 20.000000298023224,
        "qmin": -2.879999950528145,
        "qmax": 4.259999841451645,
        "regulated": 39252,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39254_1",
      "ports": {
        "bus": 39254
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 5.487077683210373,
        "pmax": 31.999999284744263,
        "qmin": -4.608000069856644,
        "qmax": 6.815999746322632,
        "regulated": 39254,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39256_1",
      "ports": {
        "bus": 39256
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 14.713573455810547,
        "pmax": 74.80000257492065,
        "qmin": -10.771200060844421,
        "qmax": 15.932400524616241,
        "regulated": 39256,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "39259_1_gensal",
      "ports": {
        "bus": 39259,
        "pmech": 17305,
        "efd": 17306,
        "speed": 17304
      },
      "params": {
        "mva": 395.760009765625,
        "H": 3.351900100708008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.33379998803138733,
        "Xdpp": 0.19380000233650208,
        "Xq": 0.6484000086784363,
        "Xl": 0.0885000005364418,
        "Tdop": 6.0,
        "Tdopp": 0.2526000142097473,
        "Tqopp": 0.508899986743927,
        "S10": 0.1972000002861023,
        "S12": 0.5252000093460083
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 72.77168035507202,
        "pmax": 329.800009727478,
        "qmin": -16.160200536251068,
        "qmax": 126.64320468902588,
        "regulated": 39258,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "39259_1_ieeet1",
      "ports": {
        "bus": 39259,
        "speed": 17304,
        "vs": 17307,
        "efd": 17306
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.817199945449829,
        "E2": 3.7562999725341797,
        "Se1": 0.08229999989271164,
        "Se2": 0.3772999942302704,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39259_1_hygov",
      "ports": {
        "speed": 17304,
        "pmech": 17305
      },
      "params": {
        "Trate": 395.760009765625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33608680963516235,
        "Tr": 4.901662349700928,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9782000184059143,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39259_1_ieeest",
      "ports": {
        "input": 17304,
        "output": 17307
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39261_1_gensal",
      "ports": {
        "bus": 39261,
        "pmech": 17309,
        "efd": 17310,
        "speed": 17308
      },
      "params": {
        "mva": 395.760009765625,
        "H": 3.351900100708008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.33379998803138733,
        "Xdpp": 0.19380000233650208,
        "Xq": 0.6484000086784363,
        "Xl": 0.0885000005364418,
        "Tdop": 6.0,
        "Tdopp": 0.2526000142097473,
        "Tqopp": 0.508899986743927,
        "S10": 0.1972000002861023,
        "S12": 0.5252000093460083
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 93.62847805023193,
        "pmax": 329.800009727478,
        "qmin": -16.160200536251068,
        "qmax": 126.64320468902588,
        "regulated": 39258,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "39261_1_ieeet1",
      "ports": {
        "bus": 39261,
        "speed": 17308,
        "vs": 17311,
        "efd": 17310
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.817199945449829,
        "E2": 3.7562999725341797,
        "Se1": 0.08229999989271164,
        "Se2": 0.3772999942302704,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39261_1_hygov",
      "ports": {
        "speed": 17308,
        "pmech": 17309
      },
      "params": {
        "Trate": 395.760009765625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33608680963516235,
        "Tr": 4.901662349700928,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9782000184059143,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39261_1_ieeest",
      "ports": {
        "input": 17308,
        "output": 17311
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39263_1_gensal",
      "ports": {
        "bus": 39263,
        "pmech": 17313,
        "efd": 17314,
        "speed": 17312
      },
      "params": {
        "mva": 395.760009765625,
        "H": 3.351900100708008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.33379998803138733,
        "Xdpp": 0.19380000233650208,
        "Xq": 0.6484000086784363,
        "Xl": 0.0885000005364418,
        "Tdop": 6.0,
        "Tdopp": 0.2526000142097473,
        "Tqopp": 0.508899986743927,
        "S10": 0.1972000002861023,
        "S12": 0.5252000093460083
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 130.93465566635132,
        "pmax": 329.800009727478,
        "qmin": -16.160200536251068,
        "qmax": 126.64320468902588,
        "regulated": 39258,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "39263_1_ieeet1",
      "ports": {
        "bus": 39263,
        "speed": 17312,
        "vs": 17315,
        "efd": 17314
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.817199945449829,
        "E2": 3.7562999725341797,
        "Se1": 0.08229999989271164,
        "Se2": 0.3772999942302704,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39263_1_hygov",
      "ports": {
        "speed": 17312,
        "pmech": 17313
      },
      "params": {
        "Trate": 395.760009765625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33608680963516235,
        "Tr": 4.901662349700928,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9782000184059143,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39263_1_ieeest",
      "ports": {
        "input": 17312,
        "output": 17315
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39264_1_gensal",
      "ports": {
        "bus": 39264,
        "pmech": 17317,
        "efd": 17318,
        "speed": 17316
      },
      "params": {
        "mva": 395.760009765625,
        "H": 3.351900100708008,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0,
        "Xdp": 0.33379998803138733,
        "Xdpp": 0.19380000233650208,
        "Xq": 0.6484000086784363,
        "Xl": 0.0885000005364418,
        "Tdop": 6.0,
        "Tdopp": 0.2526000142097473,
        "Tqopp": 0.508899986743927,
        "S10": 0.1972000002861023,
        "S12": 0.5252000093460083
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 67.85511374473572,
        "pmax": 329.800009727478,
        "qmin": -16.160200536251068,
        "qmax": 126.64320468902588,
        "regulated": 39258,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "39264_1_ieeet1",
      "ports": {
        "bus": 39264,
        "speed": 17316,
        "vs": 17319,
        "efd": 17318
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.817199945449829,
        "E2": 3.7562999725341797,
        "Se1": 0.08229999989271164,
        "Se2": 0.3772999942302704,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39264_1_hygov",
      "ports": {
        "speed": 17316,
        "pmech": 17317
      },
      "params": {
        "Trate": 395.760009765625,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.33608680963516235,
        "Tr": 4.901662349700928,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9782000184059143,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07360000163316727,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39264_1_ieeest",
      "ports": {
        "input": 17316,
        "output": 17319
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39267_1_gensal",
      "ports": {
        "bus": 39267,
        "pmech": 17321,
        "efd": 17322,
        "speed": 17320
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.1761000156402588,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0734000205993652,
        "Xdp": 0.4823000133037567,
        "Xdpp": 0.4392000138759613,
        "Xq": 0.6963000297546387,
        "Xl": 0.20000000298023224,
        "Tdop": 6.0,
        "Tdopp": 0.5131999850273132,
        "Tqopp": 0.4287000000476837,
        "S10": 0.2632000148296356,
        "S12": 0.8173999786376953
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5193592049181461,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 39267,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39267_1_ieeet1",
      "ports": {
        "bus": 39267,
        "speed": 17320,
        "vs": 17323,
        "efd": 17322
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39267_1_hygov",
      "ports": {
        "speed": 17320,
        "pmech": 17321
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.2365511655807495,
        "Tr": 6.2583184242248535,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.2889000177383423,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07639999687671661,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39267_1_ieeest",
      "ports": {
        "input": 17320,
        "output": 17323
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39271_1_genrou",
      "ports": {
        "bus": 39271,
        "pmech": 17325,
        "efd": 17326,
        "speed": 17324
      },
      "params": {
        "mva": 11.32800006866455,
        "H": 3.6300599575042725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5026999711990356,
        "Xdp": 0.14740000665187836,
        "Xdpp": 0.10949999839067459,
        "Xq": 1.4384000301361084,
        "Xqp": 0.600600004196167,
        "Xqpp": 0.10949999839067459,
        "Xl": 0.07909999787807465,
        "Tdop": 6.304800033569336,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.6481000185012817,
        "Tqopp": 0.04129999876022339,
        "S10": 0.1956000030040741,
        "S12": 0.6261000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.9872605353593826,
        "pmax": 9.440000355243683,
        "qmin": -1.151680015027523,
        "qmax": 4.3990399688482285,
        "regulated": 39271,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39271_1_ieeet1",
      "ports": {
        "bus": 39271,
        "speed": 17324,
        "vs": 17327,
        "efd": 17326
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1128000020980835,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9326000213623047,
        "E2": 5.243500232696533,
        "Se1": 0.13500000536441803,
        "Se2": 0.39959999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39271_1_tgov1",
      "ports": {
        "speed": 17324,
        "pmech": 17325
      },
      "params": {
        "Trate": 11.32800006866455,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3519827425479889,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39271_1_ieeest",
      "ports": {
        "input": 17324,
        "output": 17327
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39272_1_genrou",
      "ports": {
        "bus": 39272,
        "pmech": 17329,
        "efd": 17330,
        "speed": 17328
      },
      "params": {
        "mva": 11.32800006866455,
        "H": 3.6300599575042725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5026999711990356,
        "Xdp": 0.14740000665187836,
        "Xdpp": 0.10949999839067459,
        "Xq": 1.4384000301361084,
        "Xqp": 0.600600004196167,
        "Xqpp": 0.10949999839067459,
        "Xl": 0.07909999787807465,
        "Tdop": 6.304800033569336,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.6481000185012817,
        "Tqopp": 0.04129999876022339,
        "S10": 0.1956000030040741,
        "S12": 0.6261000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9573407247662544,
        "pmax": 9.440000355243683,
        "qmin": -1.151680015027523,
        "qmax": 4.3990399688482285,
        "regulated": 39272,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39272_1_ieeet1",
      "ports": {
        "bus": 39272,
        "speed": 17328,
        "vs": 17331,
        "efd": 17330
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1128000020980835,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9326000213623047,
        "E2": 5.243500232696533,
        "Se1": 0.13500000536441803,
        "Se2": 0.39959999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39272_1_tgov1",
      "ports": {
        "speed": 17328,
        "pmech": 17329
      },
      "params": {
        "Trate": 11.32800006866455,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1727878451347351,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39272_1_ieeest",
      "ports": {
        "input": 17328,
        "output": 17331
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39274_1_genrou",
      "ports": {
        "bus": 39274,
        "pmech": 17333,
        "efd": 17334,
        "speed": 17332
      },
      "params": {
        "mva": 11.32800006866455,
        "H": 3.6300599575042725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5026999711990356,
        "Xdp": 0.14740000665187836,
        "Xdpp": 0.10949999839067459,
        "Xq": 1.4384000301361084,
        "Xqp": 0.600600004196167,
        "Xqpp": 0.10949999839067459,
        "Xl": 0.07909999787807465,
        "Tdop": 6.304800033569336,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.6481000185012817,
        "Tqopp": 0.04129999876022339,
        "S10": 0.1956000030040741,
        "S12": 0.6261000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 4.180104658007622,
        "pmax": 9.440000355243683,
        "qmin": -1.151680015027523,
        "qmax": 4.3990399688482285,
        "regulated": 39274,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39274_1_ieeet1",
      "ports": {
        "bus": 39274,
        "speed": 17332,
        "vs": 17335,
        "efd": 17334
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1128000020980835,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9326000213623047,
        "E2": 5.243500232696533,
        "Se1": 0.13500000536441803,
        "Se2": 0.39959999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39274_1_tgov1",
      "ports": {
        "speed": 17332,
        "pmech": 17333
      },
      "params": {
        "Trate": 11.32800006866455,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3690064251422882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39274_1_ieeest",
      "ports": {
        "input": 17332,
        "output": 17335
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39274_2_genrou",
      "ports": {
        "bus": 39274,
        "pmech": 17337,
        "efd": 17338,
        "speed": 17336
      },
      "params": {
        "mva": 11.32800006866455,
        "H": 3.6300599575042725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5026999711990356,
        "Xdp": 0.14740000665187836,
        "Xdpp": 0.10949999839067459,
        "Xq": 1.4384000301361084,
        "Xqp": 0.600600004196167,
        "Xqpp": 0.10949999839067459,
        "Xl": 0.07909999787807465,
        "Tdop": 6.304800033569336,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.6481000185012817,
        "Tqopp": 0.04129999876022339,
        "S10": 0.1956000030040741,
        "S12": 0.6261000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0956975631415844,
        "pmax": 9.440000355243683,
        "qmin": -1.151680015027523,
        "qmax": 4.3990399688482285,
        "regulated": 39274,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39274_2_ieeet1",
      "ports": {
        "bus": 39274,
        "speed": 17336,
        "vs": 17339,
        "efd": 17338
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1128000020980835,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9326000213623047,
        "E2": 5.243500232696533,
        "Se1": 0.13500000536441803,
        "Se2": 0.39959999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39274_2_tgov1",
      "ports": {
        "speed": 17336,
        "pmech": 17337
      },
      "params": {
        "Trate": 11.32800006866455,
        "R": 0.05000000074505806,
        "T1": 0.5,
