        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.09672471135854721,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39274_2_ieeest",
      "ports": {
        "input": 17336,
        "output": 17339
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39275_1_genrou",
      "ports": {
        "bus": 39275,
        "pmech": 17341,
        "efd": 17342,
        "speed": 17340
      },
      "params": {
        "mva": 11.32800006866455,
        "H": 3.6300599575042725,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5026999711990356,
        "Xdp": 0.14740000665187836,
        "Xdpp": 0.10949999839067459,
        "Xq": 1.4384000301361084,
        "Xqp": 0.600600004196167,
        "Xqpp": 0.10949999839067459,
        "Xl": 0.07909999787807465,
        "Tdop": 6.304800033569336,
        "Tdopp": 0.04749999940395355,
        "Tqop": 0.6481000185012817,
        "Tqopp": 0.04129999876022339,
        "S10": 0.1956000030040741,
        "S12": 0.6261000037193298
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.387971244752407,
        "pmax": 9.440000355243683,
        "qmin": -1.151680015027523,
        "qmax": 4.3990399688482285,
        "regulated": 39275,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39275_1_ieeet1",
      "ports": {
        "bus": 39275,
        "speed": 17340,
        "vs": 17343,
        "efd": 17342
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.1128000020980835,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 3.9326000213623047,
        "E2": 5.243500232696533,
        "Se1": 0.13500000536441803,
        "Se2": 0.39959999918937683,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39275_1_tgov1",
      "ports": {
        "speed": 17340,
        "pmech": 17341
      },
      "params": {
        "Trate": 11.32800006866455,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.21080254018306732,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39275_1_ieeest",
      "ports": {
        "input": 17340,
        "output": 17343
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39282_1_genrou",
      "ports": {
        "bus": 39282,
        "pmech": 17345,
        "efd": 17346,
        "speed": 17344
      },
      "params": {
        "mva": 27.1200008392334,
        "H": 2.715087890625,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.4493000507354736,
        "Xdp": 0.3702000081539154,
        "Xdpp": 0.2655999958515167,
        "Xq": 2.3208000659942627,
        "Xqp": 0.5823000073432922,
        "Xqpp": 0.2655999958515167,
        "Xl": 0.2003999948501587,
        "Tdop": 9.218400001525879,
        "Tdopp": 0.041200000792741776,
        "Tqop": 0.7649999856948853,
        "Tqopp": 0.06679999828338623,
        "S10": 0.07810000330209732,
        "S12": 0.3912999927997589
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.210302263498306,
        "pmax": 22.599999606609344,
        "qmin": -2.757200039923191,
        "qmax": 10.531599819660187,
        "regulated": 39282,
        "vset": 1.0045000314712524
      }
    },
    {
      "class": "Ieeet1",
      "id": "39282_1_ieeet1",
      "ports": {
        "bus": 39282,
        "speed": 17344,
        "vs": 17347,
        "efd": 17346
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39282_1_tgov1",
      "ports": {
        "speed": 17344,
        "pmech": 17345
      },
      "params": {
        "Trate": 27.1200008392334,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.41335922479629517,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39282_1_ieeest",
      "ports": {
        "input": 17344,
        "output": 17347
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39289_1_genrou",
      "ports": {
        "bus": 39289,
        "pmech": 17349,
        "efd": 17350,
        "speed": 17348
      },
      "params": {
        "mva": 28.079999923706055,
        "H": 4.882498264312744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8104000091552734,
        "Xdp": 0.2978000044822693,
        "Xdpp": 0.24449999630451202,
        "Xq": 1.732300043106079,
        "Xqp": 0.4277999997138977,
        "Xqpp": 0.24449999630451202,
        "Xl": 0.19050000607967377,
        "Tdop": 7.826600074768066,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.48500001430511475,
        "Tqopp": 0.060100000351667404,
        "S10": 0.07190000265836716,
        "S12": 0.5694000124931335
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.541456192731857,
        "pmax": 23.399999737739563,
        "qmin": -2.597399987280369,
        "qmax": 11.91060021519661,
        "regulated": 39289,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "39289_1_ieeet1",
      "ports": {
        "bus": 39289,
        "speed": 17348,
        "vs": 17351,
        "efd": 17350
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39289_1_tgov1",
      "ports": {
        "speed": 17348,
        "pmech": 17349
      },
      "params": {
        "Trate": 28.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333262577582,
        "Pvmin": 0.37540799379348755,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39289_1_ieeest",
      "ports": {
        "input": 17348,
        "output": 17351
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39289_2_genrou",
      "ports": {
        "bus": 39289,
        "pmech": 17353,
        "efd": 17354,
        "speed": 17352
      },
      "params": {
        "mva": 28.079999923706055,
        "H": 4.882498264312744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8104000091552734,
        "Xdp": 0.2978000044822693,
        "Xdpp": 0.24449999630451202,
        "Xq": 1.732300043106079,
        "Xqp": 0.4277999997138977,
        "Xqpp": 0.24449999630451202,
        "Xl": 0.19050000607967377,
        "Tdop": 7.826600074768066,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.48500001430511475,
        "Tqopp": 0.060100000351667404,
        "S10": 0.07190000265836716,
        "S12": 0.5694000124931335
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 9.5685675740242,
        "pmax": 23.399999737739563,
        "qmin": -2.597399987280369,
        "qmax": 11.91060021519661,
        "regulated": 39289,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "39289_2_ieeet1",
      "ports": {
        "bus": 39289,
        "speed": 17352,
        "vs": 17355,
        "efd": 17354
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39289_2_tgov1",
      "ports": {
        "speed": 17352,
        "pmech": 17353
      },
      "params": {
        "Trate": 28.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333262577582,
        "Pvmin": 0.3407609462738037,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39289_2_ieeest",
      "ports": {
        "input": 17352,
        "output": 17355
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39289_3_genrou",
      "ports": {
        "bus": 39289,
        "pmech": 17357,
        "efd": 17358,
        "speed": 17356
      },
      "params": {
        "mva": 28.079999923706055,
        "H": 4.882498264312744,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.8104000091552734,
        "Xdp": 0.2978000044822693,
        "Xdpp": 0.24449999630451202,
        "Xq": 1.732300043106079,
        "Xqp": 0.4277999997138977,
        "Xqpp": 0.24449999630451202,
        "Xl": 0.19050000607967377,
        "Tdop": 7.826600074768066,
        "Tdopp": 0.04830000177025795,
        "Tqop": 0.48500001430511475,
        "Tqopp": 0.060100000351667404,
        "S10": 0.07190000265836716,
        "S12": 0.5694000124931335
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.916668802499771,
        "pmax": 23.399999737739563,
        "qmin": -2.597399987280369,
        "qmax": 11.91060021519661,
        "regulated": 39289,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "39289_3_ieeet1",
      "ports": {
        "bus": 39289,
        "speed": 17356,
        "vs": 17359,
        "efd": 17358
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39289_3_tgov1",
      "ports": {
        "speed": 17356,
        "pmech": 17357
      },
      "params": {
        "Trate": 28.079999923706055,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333262577582,
        "Pvmin": 0.28193265199661255,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39289_3_ieeest",
      "ports": {
        "input": 17356,
        "output": 17359
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39292_1_gensal",
      "ports": {
        "bus": 39292,
        "pmech": 17361,
        "efd": 17362,
        "speed": 17360
      },
      "params": {
        "mva": 3.0,
        "H": 2.295799970626831,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3213000297546387,
        "Xdp": 0.476500004529953,
        "Xdpp": 0.4097000062465668,
        "Xq": 0.8579999804496765,
        "Xl": 0.24740000069141388,
        "Tdop": 6.0,
        "Tdopp": 0.4343999922275543,
        "Tqopp": 0.12160000205039978,
        "S10": 0.27379998564720154,
        "S12": 0.8723999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8501151576638222,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 39292,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "39292_1_ieeet1",
      "ports": {
        "bus": 39292,
        "speed": 17360,
        "vs": 17363,
        "efd": 17362
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39292_1_hygov",
      "ports": {
        "speed": 17360,
        "pmech": 17361
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.883726954460144,
        "Tr": 8.538002014160156,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8703999519348145,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39292_1_ieeest",
      "ports": {
        "input": 17360,
        "output": 17363
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39293_1_gensal",
      "ports": {
        "bus": 39293,
        "pmech": 17365,
        "efd": 17366,
        "speed": 17364
      },
      "params": {
        "mva": 3.0,
        "H": 2.295799970626831,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3213000297546387,
        "Xdp": 0.476500004529953,
        "Xdpp": 0.4097000062465668,
        "Xq": 0.8579999804496765,
        "Xl": 0.24740000069141388,
        "Tdop": 6.0,
        "Tdopp": 0.4343999922275543,
        "Tqopp": 0.12160000205039978,
        "S10": 0.27379998564720154,
        "S12": 0.8723999857902527
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.32445627730339766,
        "pmax": 2.500000037252903,
        "qmin": -0.12250000145286322,
        "qmax": 0.9600000455975533,
        "regulated": 39293,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "39293_1_ieeet1",
      "ports": {
        "bus": 39293,
        "speed": 17364,
        "vs": 17367,
        "efd": 17366
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39293_1_hygov",
      "ports": {
        "speed": 17364,
        "pmech": 17365
      },
      "params": {
        "Trate": 3.0,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.883726954460144,
        "Tr": 8.538002014160156,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.8703999519348145,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39293_1_ieeest",
      "ports": {
        "input": 17364,
        "output": 17367
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39298_1_genrou",
      "ports": {
        "bus": 39298,
        "pmech": 17369,
        "efd": 17370,
        "speed": 17368
      },
      "params": {
        "mva": 6.239999771118164,
        "H": 3.5554380416870117,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2573000192642212,
        "Xdp": 0.14669999480247498,
        "Xdpp": 0.10899999737739563,
        "Xq": 1.2096999883651733,
        "Xqp": 0.3781999945640564,
        "Xqpp": 0.10899999737739563,
        "Xl": 0.0786999985575676,
        "Tdop": 9.836299896240234,
        "Tdopp": 0.057100001722574234,
        "Tqop": 0.6952999830245972,
        "Tqopp": 0.049400001764297485,
        "S10": 0.11760000139474869,
        "S12": 0.4702000021934509
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7666617631912231,
        "pmax": 5.200000107288361,
        "qmin": -0.634399987757206,
        "qmax": 2.423200011253357,
        "regulated": 39298,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39298_1_ieeet1",
      "ports": {
        "bus": 39298,
        "speed": 17368,
        "vs": 17371,
        "efd": 17370
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.03909999877214432,
        "Ke": 0.0,
        "Te": 0.5688999891281128,
        "Kf": 0.04740000143647194,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.5462000370025635,
        "E2": 3.3949999809265137,
        "Se1": 0.13169999420642853,
        "Se2": 0.39579999446868896,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39298_1_tgov1",
      "ports": {
        "speed": 17368,
        "pmech": 17369
      },
      "params": {
        "Trate": 6.239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333810934672,
        "Pvmin": 0.12286246567964554,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39298_1_ieeest",
      "ports": {
        "input": 17368,
        "output": 17371
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39300_1_gensal",
      "ports": {
        "bus": 39300,
        "pmech": 17373,
        "efd": 17374,
        "speed": 17372
      },
      "params": {
        "mva": 5.688000202178955,
        "H": 1.309000015258789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0550999641418457,
        "Xdp": 0.41269999742507935,
        "Xdpp": 0.2409999966621399,
        "Xq": 0.6844000220298767,
        "Xl": 0.13040000200271606,
        "Tdop": 6.0,
        "Tdopp": 0.1477999985218048,
        "Tqopp": 0.5077000260353088,
        "S10": 0.260699987411499,
        "S12": 0.5479999780654907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6394459865987301,
        "pmax": 4.740000143647194,
        "qmin": -0.23225999902933836,
        "qmax": 1.8201600760221481,
        "regulated": 39300,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "39300_1_ieeet1",
      "ports": {
        "bus": 39300,
        "speed": 17372,
        "vs": 17375,
        "efd": 17374
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39300_1_hygov",
      "ports": {
        "speed": 17372,
        "pmech": 17373
      },
      "params": {
        "Trate": 5.688000202178955,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.29683440923690796,
        "Tr": 1.7274415493011475,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.32359999418258667,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39300_1_ieeest",
      "ports": {
        "input": 17372,
        "output": 17375
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39300_2_gensal",
      "ports": {
        "bus": 39300,
        "pmech": 17377,
        "efd": 17378,
        "speed": 17376
      },
      "params": {
        "mva": 5.688000202178955,
        "H": 1.309000015258789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0550999641418457,
        "Xdp": 0.41269999742507935,
        "Xdpp": 0.2409999966621399,
        "Xq": 0.6844000220298767,
        "Xl": 0.13040000200271606,
        "Tdop": 6.0,
        "Tdopp": 0.1477999985218048,
        "Tqopp": 0.5077000260353088,
        "S10": 0.260699987411499,
        "S12": 0.5479999780654907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0204370133578777,
        "pmax": 4.740000143647194,
        "qmin": -0.23225999902933836,
        "qmax": 1.8201600760221481,
        "regulated": 39300,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "39300_2_ieeet1",
      "ports": {
        "bus": 39300,
        "speed": 17376,
        "vs": 17379,
        "efd": 17378
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39300_2_hygov",
      "ports": {
        "speed": 17376,
        "pmech": 17377
      },
      "params": {
        "Trate": 5.688000202178955,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.29683440923690796,
        "Tr": 1.7274415493011475,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.32359999418258667,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39300_2_ieeest",
      "ports": {
        "input": 17376,
        "output": 17379
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39300_3_gensal",
      "ports": {
        "bus": 39300,
        "pmech": 17381,
        "efd": 17382,
        "speed": 17380
      },
      "params": {
        "mva": 5.688000202178955,
        "H": 1.309000015258789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0550999641418457,
        "Xdp": 0.41269999742507935,
        "Xdpp": 0.2409999966621399,
        "Xq": 0.6844000220298767,
        "Xl": 0.13040000200271606,
        "Tdop": 6.0,
        "Tdopp": 0.1477999985218048,
        "Tqopp": 0.5077000260353088,
        "S10": 0.260699987411499,
        "S12": 0.5479999780654907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5307591985911131,
        "pmax": 4.740000143647194,
        "qmin": -0.23225999902933836,
        "qmax": 1.8201600760221481,
        "regulated": 39300,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "39300_3_ieeet1",
      "ports": {
        "bus": 39300,
        "speed": 17380,
        "vs": 17383,
        "efd": 17382
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39300_3_hygov",
      "ports": {
        "speed": 17380,
        "pmech": 17381
      },
      "params": {
        "Trate": 5.688000202178955,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.29683440923690796,
        "Tr": 1.7274415493011475,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.32359999418258667,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39300_3_ieeest",
      "ports": {
        "input": 17380,
        "output": 17383
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39300_4_gensal",
      "ports": {
        "bus": 39300,
        "pmech": 17385,
        "efd": 17386,
        "speed": 17384
      },
      "params": {
        "mva": 5.688000202178955,
        "H": 1.309000015258789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0550999641418457,
        "Xdp": 0.41269999742507935,
        "Xdpp": 0.2409999966621399,
        "Xq": 0.6844000220298767,
        "Xl": 0.13040000200271606,
        "Tdop": 6.0,
        "Tdopp": 0.1477999985218048,
        "Tqopp": 0.5077000260353088,
        "S10": 0.260699987411499,
        "S12": 0.5479999780654907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.5545858070254326,
        "pmax": 4.740000143647194,
        "qmin": -0.23225999902933836,
        "qmax": 1.8201600760221481,
        "regulated": 39300,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "39300_4_ieeet1",
      "ports": {
        "bus": 39300,
        "speed": 17384,
        "vs": 17387,
        "efd": 17386
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39300_4_hygov",
      "ports": {
        "speed": 17384,
        "pmech": 17385
      },
      "params": {
        "Trate": 5.688000202178955,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.29683440923690796,
        "Tr": 1.7274415493011475,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.32359999418258667,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39300_4_ieeest",
      "ports": {
        "input": 17384,
        "output": 17387
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39300_5_gensal",
      "ports": {
        "bus": 39300,
        "pmech": 17389,
        "efd": 17390,
        "speed": 17388
      },
      "params": {
        "mva": 5.688000202178955,
        "H": 1.309000015258789,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0550999641418457,
        "Xdp": 0.41269999742507935,
        "Xdpp": 0.2409999966621399,
        "Xq": 0.6844000220298767,
        "Xl": 0.13040000200271606,
        "Tdop": 6.0,
        "Tdopp": 0.1477999985218048,
        "Tqopp": 0.5077000260353088,
        "S10": 0.260699987411499,
        "S12": 0.5479999780654907
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9020933881402016,
        "pmax": 4.740000143647194,
        "qmin": -0.23225999902933836,
        "qmax": 1.8201600760221481,
        "regulated": 39300,
        "vset": 1.0384999513626099
      }
    },
    {
      "class": "Ieeet1",
      "id": "39300_5_ieeet1",
      "ports": {
        "bus": 39300,
        "speed": 17388,
        "vs": 17391,
        "efd": 17390
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39300_5_hygov",
      "ports": {
        "speed": 17388,
        "pmech": 17389
      },
      "params": {
        "Trate": 5.688000202178955,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.29683440923690796,
        "Tr": 1.7274415493011475,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.32359999418258667,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39300_5_ieeest",
      "ports": {
        "input": 17388,
        "output": 17391
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39303_1_gensal",
      "ports": {
        "bus": 39303,
        "pmech": 17393,
        "efd": 17394,
        "speed": 17392
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.3624000549316406,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0824999809265137,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.17839999496936798,
        "Xq": 0.7021999955177307,
        "Xl": 0.1607999950647354,
        "Tdop": 6.0,
        "Tdopp": 0.5597000122070312,
        "Tqopp": 0.19200000166893005,
        "S10": 0.09560000151395798,
        "S12": 0.21879999339580536
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.244882307946682,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 39303,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39303_1_ieeet1",
      "ports": {
        "bus": 39303,
        "speed": 17392,
        "vs": 17395,
        "efd": 17394
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39303_1_hygov",
      "ports": {
        "speed": 17392,
        "pmech": 17393
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4472401440143585,
        "Tr": 4.6074676513671875,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9136000275611877,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39303_1_ieeest",
      "ports": {
        "input": 17392,
        "output": 17395
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39304_1_gensal",
      "ports": {
        "bus": 39304,
        "pmech": 17397,
        "efd": 17398,
        "speed": 17396
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.3624000549316406,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0824999809265137,
        "Xdp": 0.30000001192092896,
        "Xdpp": 0.17839999496936798,
        "Xq": 0.7021999955177307,
        "Xl": 0.1607999950647354,
        "Tdop": 6.0,
        "Tdopp": 0.5597000122070312,
        "Tqopp": 0.19200000166893005,
        "S10": 0.09560000151395798,
        "S12": 0.21879999339580536
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3606647960841656,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 39304,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39304_1_ieeet1",
      "ports": {
        "bus": 39304,
        "speed": 17396,
        "vs": 17399,
        "efd": 17398
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39304_1_hygov",
      "ports": {
        "speed": 17396,
        "pmech": 17397
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.4472401440143585,
        "Tr": 4.6074676513671875,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9136000275611877,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07450000196695328,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39304_1_ieeest",
      "ports": {
        "input": 17396,
        "output": 17399
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39307_1_genrou",
      "ports": {
        "bus": 39307,
        "pmech": 17401,
        "efd": 17402,
        "speed": 17400
      },
      "params": {
        "mva": 1.2000000476837158,
        "H": 3.607067346572876,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3863000869750977,
        "Xdp": 0.4228000044822693,
        "Xdpp": 0.30250000953674316,
        "Xq": 2.2620999813079834,
        "Xqp": 0.35199999809265137,
        "Xqpp": 0.30250000953674316,
        "Xl": 0.2290000021457672,
        "Tdop": 9.85260009765625,
        "Tdopp": 0.058400001376867294,
        "Tqop": 1.2187000513076782,
        "Tqopp": 0.040699999779462814,
        "S10": 0.11919999867677689,
        "S12": 0.4733999967575073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14962742570787668,
        "pmax": 0.9999999776482582,
        "qmin": -0.12199999764561653,
        "qmax": 0.4660000093281269,
        "regulated": 39307,
        "vset": 1.0355000495910645
      }
    },
    {
      "class": "Ieeet1",
      "id": "39307_1_ieeet1",
      "ports": {
        "bus": 39307,
        "speed": 17400,
        "vs": 17403,
        "efd": 17402
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39307_1_tgov1",
      "ports": {
        "speed": 17400,
        "pmech": 17401
      },
      "params": {
        "Trate": 1.2000000476837158,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.12468951940536499,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39307_1_ieeest",
      "ports": {
        "input": 17400,
        "output": 17403
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39307_2_genrou",
      "ports": {
        "bus": 39307,
        "pmech": 17405,
        "efd": 17406,
        "speed": 17404
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 4.656152725219727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3184000253677368,
        "Xdp": 0.21940000355243683,
        "Xdpp": 0.1599999964237213,
        "Xq": 1.266700029373169,
        "Xqp": 0.4083000123500824,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.11829999834299088,
        "Tdop": 7.903500080108643,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.1253999471664429,
        "Tqopp": 0.06710000336170197,
        "S10": 0.10729999840259552,
        "S12": 0.4494999945163727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2896232306957245,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 39307,
        "vset": 1.0355000495910645
      }
    },
    {
      "class": "Ieeet1",
      "id": "39307_2_ieeet1",
      "ports": {
        "bus": 39307,
        "speed": 17404,
        "vs": 17407,
        "efd": 17406
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8810999989509583,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9535000324249268,
        "E2": 3.937999963760376,
        "Se1": 0.3467999994754791,
        "Se2": 0.6373000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39307_2_tgov1",
      "ports": {
        "speed": 17404,
        "pmech": 17405
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.3582286834716797,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39307_2_ieeest",
      "ports": {
        "input": 17404,
        "output": 17407
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39307_3_genrou",
      "ports": {
        "bus": 39307,
        "pmech": 17409,
        "efd": 17410,
        "speed": 17408
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 4.656152725219727,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3184000253677368,
        "Xdp": 0.21940000355243683,
        "Xdpp": 0.1599999964237213,
        "Xq": 1.266700029373169,
        "Xqp": 0.4083000123500824,
        "Xqpp": 0.1599999964237213,
        "Xl": 0.11829999834299088,
        "Tdop": 7.903500080108643,
        "Tdopp": 0.0406000018119812,
        "Tqop": 1.1253999471664429,
        "Tqopp": 0.06710000336170197,
        "S10": 0.10729999840259552,
        "S12": 0.4494999945163727
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4942099563777447,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 39307,
        "vset": 1.0355000495910645
      }
    },
    {
      "class": "Ieeet1",
      "id": "39307_3_ieeet1",
      "ports": {
        "bus": 39307,
        "speed": 17408,
        "vs": 17411,
        "efd": 17410
      },
      "params": {
        "Tr": 0.03333333507180214,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.8810999989509583,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.9535000324249268,
        "E2": 3.937999963760376,
        "Se1": 0.3467999994754791,
        "Se2": 0.6373000144958496,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39307_3_tgov1",
      "ports": {
        "speed": 17408,
        "pmech": 17409
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826762,
        "Pvmin": 0.13728055357933044,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39307_3_ieeest",
      "ports": {
        "input": 17408,
        "output": 17411
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39310_1_gensal",
      "ports": {
        "bus": 39310,
        "pmech": 17413,
        "efd": 17414,
        "speed": 17412
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 1.7452000379562378,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6718000173568726,
        "Xdp": 0.3010999858379364,
        "Xdpp": 0.19629999995231628,
        "Xq": 0.4343000054359436,
        "Xl": 0.1688999980688095,
        "Tdop": 6.0,
        "Tdopp": 0.31450000405311584,
        "Tqopp": 0.07909999787807465,
        "S10": 0.05220000073313713,
        "S12": 0.4318000078201294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1232457123696804,
        "pmax": 5.999999865889549,
        "qmin": -0.2940000034868717,
        "qmax": 2.304000034928322,
        "regulated": 39310,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39310_1_ieeet1",
      "ports": {
        "bus": 39310,
        "speed": 17412,
        "vs": 17415,
        "efd": 17414
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.536900043487549,
        "E2": 3.382499933242798,
        "Se1": 0.08799999952316284,
        "Se2": 0.4034999907016754,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39310_1_hygov",
      "ports": {
        "speed": 17412,
        "pmech": 17413
      },
      "params": {
        "Trate": 7.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9737447500228882,
        "Tr": 7.247328758239746,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5306999683380127,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39310_1_ieeest",
      "ports": {
        "input": 17412,
        "output": 17415
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39311_1_gensal",
      "ports": {
        "bus": 39311,
        "pmech": 17417,
        "efd": 17418,
        "speed": 17416
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 1.7452000379562378,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6718000173568726,
        "Xdp": 0.3010999858379364,
        "Xdpp": 0.19629999995231628,
        "Xq": 0.4343000054359436,
        "Xl": 0.1688999980688095,
        "Tdop": 6.0,
        "Tdopp": 0.31450000405311584,
        "Tqopp": 0.07909999787807465,
        "S10": 0.05220000073313713,
        "S12": 0.4318000078201294
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.72520412504673,
        "pmax": 5.999999865889549,
        "qmin": -0.2940000034868717,
        "qmax": 2.304000034928322,
        "regulated": 39311,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39311_1_ieeet1",
      "ports": {
        "bus": 39311,
        "speed": 17416,
        "vs": 17419,
        "efd": 17418
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.536900043487549,
        "E2": 3.382499933242798,
        "Se1": 0.08799999952316284,
        "Se2": 0.4034999907016754,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39311_1_hygov",
      "ports": {
        "speed": 17416,
        "pmech": 17417
      },
      "params": {
        "Trate": 7.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.9737447500228882,
        "Tr": 7.247328758239746,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5306999683380127,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07819999754428864,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39311_1_ieeest",
      "ports": {
        "input": 17416,
        "output": 17419
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39316_1",
      "ports": {
        "bus": 39316
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 27.59908437728882,
        "pmax": 100.80000162124634,
        "qmin": -14.51520025730133,
        "qmax": 21.47040069103241,
        "regulated": 39316,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Genrou",
      "id": "39320_1_genrou",
      "ports": {
        "bus": 39320,
        "pmech": 17421,
        "efd": 17422,
        "speed": 17420
      },
      "params": {
        "mva": 7.559999942779541,
        "H": 4.713032245635986,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.240799903869629,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.15790000557899475,
        "Xq": 2.0796000957489014,
        "Xqp": 0.33970001339912415,
        "Xqpp": 0.15790000557899475,
        "Xl": 0.12150000035762787,
        "Tdop": 8.937700271606445,
        "Tdopp": 0.052799999713897705,
        "Tqop": 0.6398000121116638,
        "Tqopp": 0.08399999886751175,
        "S10": 0.0034000000450760126,
        "S12": 0.257099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.8120858818292618,
        "pmax": 6.300000101327896,
        "qmin": -0.699299992993474,
        "qmax": 3.206700086593628,
        "regulated": 39320,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39320_1_ieeet1",
      "ports": {
        "bus": 39320,
        "speed": 17420,
        "vs": 17423,
        "efd": 17422
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39320_1_tgov1",
      "ports": {
        "speed": 17420,
        "pmech": 17421
      },
      "params": {
        "Trate": 7.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.23969389498233795,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39320_1_ieeest",
      "ports": {
        "input": 17420,
        "output": 17423
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39321_1_genrou",
      "ports": {
        "bus": 39321,
        "pmech": 17425,
        "efd": 17426,
        "speed": 17424
      },
      "params": {
        "mva": 7.559999942779541,
        "H": 4.713032245635986,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.240799903869629,
        "Xdp": 0.21570000052452087,
        "Xdpp": 0.15790000557899475,
        "Xq": 2.0796000957489014,
        "Xqp": 0.33970001339912415,
        "Xqpp": 0.15790000557899475,
        "Xl": 0.12150000035762787,
        "Tdop": 8.937700271606445,
        "Tdopp": 0.052799999713897705,
        "Tqop": 0.6398000121116638,
        "Tqopp": 0.08399999886751175,
        "S10": 0.0034000000450760126,
        "S12": 0.257099986076355
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8682365529239178,
        "pmax": 6.300000101327896,
        "qmin": -0.699299992993474,
        "qmax": 3.206700086593628,
        "regulated": 39321,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39321_1_ieeet1",
      "ports": {
        "bus": 39321,
        "speed": 17424,
        "vs": 17427,
        "efd": 17426
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39321_1_tgov1",
      "ports": {
        "speed": 17424,
        "pmech": 17425
      },
      "params": {
        "Trate": 7.559999942779541,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11484610289335251,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39321_1_ieeest",
      "ports": {
        "input": 17424,
        "output": 17427
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39326_1",
      "ports": {
        "bus": 39326
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 19.2868709564209,
        "pmax": 56.00000023841858,
        "qmin": -8.064000308513641,
        "qmax": 11.928000301122665,
        "regulated": 39326,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Gensal",
      "id": "39331_1_gensal",
      "ports": {
        "bus": 39331,
        "pmech": 17429,
        "efd": 17430,
        "speed": 17428
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 2.6946001052856445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4473999738693237,
        "Xdp": 0.52920001745224,
        "Xdpp": 0.3610999882221222,
        "Xq": 0.9402999877929688,
        "Xl": 0.12890000641345978,
        "Tdop": 6.0,
        "Tdopp": 0.43689998984336853,
        "Tqopp": 0.08869999647140503,
        "S10": 0.1459999978542328,
        "S12": 0.5503000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.919042993336916,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 39331,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39331_1_ieeet1",
      "ports": {
        "bus": 39331,
        "speed": 17428,
        "vs": 17431,
        "efd": 17430
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9863998889923096,
        "E2": 3.9818999767303467,
        "Se1": 0.0828000009059906,
        "Se2": 0.37950000166893005,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39331_1_hygov",
      "ports": {
        "speed": 17428,
        "pmech": 17429
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6070170998573303,
        "Tr": 6.99245548248291,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4670000076293945,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39331_1_ieeest",
      "ports": {
        "input": 17428,
        "output": 17431
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39331_2_gensal",
      "ports": {
        "bus": 39331,
        "pmech": 17433,
        "efd": 17434,
        "speed": 17432
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 2.6946001052856445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4473999738693237,
        "Xdp": 0.52920001745224,
        "Xdpp": 0.3610999882221222,
        "Xq": 0.9402999877929688,
        "Xl": 0.12890000641345978,
        "Tdop": 6.0,
        "Tdopp": 0.43689998984336853,
        "Tqopp": 0.08869999647140503,
        "S10": 0.1459999978542328,
        "S12": 0.5503000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8352546952664852,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 39331,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39331_2_ieeet1",
      "ports": {
        "bus": 39331,
        "speed": 17432,
        "vs": 17435,
        "efd": 17434
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9863998889923096,
        "E2": 3.9818999767303467,
        "Se1": 0.0828000009059906,
        "Se2": 0.37950000166893005,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39331_2_hygov",
      "ports": {
        "speed": 17432,
        "pmech": 17433
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6070170998573303,
        "Tr": 6.99245548248291,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4670000076293945,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39331_2_ieeest",
      "ports": {
        "input": 17432,
        "output": 17435
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39332_1_gensal",
      "ports": {
        "bus": 39332,
        "pmech": 17437,
        "efd": 17438,
        "speed": 17436
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 2.6946001052856445,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4473999738693237,
        "Xdp": 0.52920001745224,
        "Xdpp": 0.3610999882221222,
        "Xq": 0.9402999877929688,
        "Xl": 0.12890000641345978,
        "Tdop": 6.0,
        "Tdopp": 0.43689998984336853,
        "Tqopp": 0.08869999647140503,
        "S10": 0.1459999978542328,
        "S12": 0.5503000020980835
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.35746172070503235,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 39332,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39332_1_ieeet1",
      "ports": {
        "bus": 39332,
        "speed": 17436,
        "vs": 17439,
        "efd": 17438
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.9863998889923096,
        "E2": 3.9818999767303467,
        "Se1": 0.0828000009059906,
        "Se2": 0.37950000166893005,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39332_1_hygov",
      "ports": {
        "speed": 17436,
        "pmech": 17437
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.6070170998573303,
        "Tr": 6.99245548248291,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4670000076293945,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07289999723434448,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39332_1_ieeest",
      "ports": {
        "input": 17436,
        "output": 17439
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39339_1_gensal",
      "ports": {
        "bus": 39339,
        "pmech": 17441,
        "efd": 17442,
        "speed": 17440
      },
      "params": {
        "mva": 8.039999961853027,
        "H": 3.0485000610351562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.051200032234192,
        "Xdp": 0.32749998569488525,
        "Xdpp": 0.302700012922287,
        "Xq": 0.6818000078201294,
        "Xl": 0.08950000256299973,
        "Tdop": 6.0,
        "Tdopp": 0.265500009059906,
        "Tqopp": 0.06889999657869339,
        "S10": 0.10279999673366547,
        "S12": 0.4661000072956085
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6090460121631622,
        "pmax": 6.700000166893005,
        "qmin": -0.3283000085502863,
        "qmax": 2.5728000327944756,
        "regulated": 39339,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "39339_1_esdc1a",
      "ports": {
        "bus": 39339,
        "speed": 17440,
        "vs": 17443,
        "efd": 17442
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04360000044107437,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.45169997215271,
        "Se1": 0.14219999313354492,
        "E2": 3.2690000534057617,
        "Se2": 0.42660000920295715,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39339_1_hygov",
      "ports": {
        "speed": 17440,
        "pmech": 17441
      },
      "params": {
        "Trate": 8.039999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1232101321220398,
        "Tr": 1.670440673828125,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3125999867916107,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39339_1_ieeest",
      "ports": {
        "input": 17440,
        "output": 17443
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39340_1_gensal",
      "ports": {
        "bus": 39340,
        "pmech": 17445,
        "efd": 17446,
        "speed": 17444
      },
      "params": {
        "mva": 8.039999961853027,
        "H": 3.0485000610351562,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.051200032234192,
        "Xdp": 0.32749998569488525,
        "Xdpp": 0.302700012922287,
        "Xq": 0.6818000078201294,
        "Xl": 0.08950000256299973,
        "Tdop": 6.0,
        "Tdopp": 0.265500009059906,
        "Tqopp": 0.06889999657869339,
        "S10": 0.10279999673366547,
        "S12": 0.4661000072956085
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.8168536722660065,
        "pmax": 6.700000166893005,
        "qmin": -0.3283000085502863,
        "qmax": 2.5728000327944756,
        "regulated": 39340,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "39340_1_esdc1a",
      "ports": {
        "bus": 39340,
        "speed": 17444,
        "vs": 17447,
        "efd": 17446
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 1.0,
        "Vrmin": -1.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.04360000044107437,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.45169997215271,
        "Se1": 0.14219999313354492,
        "E2": 3.2690000534057617,
        "Se2": 0.42660000920295715,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39340_1_hygov",
      "ports": {
        "speed": 17444,
        "pmech": 17445
      },
      "params": {
        "Trate": 8.039999961853027,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.1232101321220398,
        "Tr": 1.670440673828125,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3125999867916107,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39340_1_ieeest",
      "ports": {
        "input": 17444,
        "output": 17447
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39347_1_genrou",
      "ports": {
        "bus": 39347,
        "pmech": 17449,
        "efd": 17450,
        "speed": 17448
      },
      "params": {
        "mva": 163.1999969482422,
        "H": 3.6222517490386963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6074999570846558,
        "Xdp": 0.23389999568462372,
        "Xdpp": 0.17010000348091125,
        "Xq": 1.5361000299453735,
        "Xqp": 0.5471000075340271,
        "Xqpp": 0.17010000348091125,
        "Xl": 0.12620000541210175,
        "Tdop": 4.855999946594238,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.8246999979019165,
        "Tqopp": 0.05950000137090683,
        "S10": 0.1477999985218048,
        "S12": 0.5306000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.931403875350952,
        "pmax": 136.00000143051147,
        "qmin": -16.592000424861908,
        "qmax": 63.37599754333496,
        "regulated": 39347,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "39347_1_ieeet1",
      "ports": {
        "bus": 39347,
        "speed": 17448,
        "vs": 17451,
        "efd": 17450
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39347_1_tgov1",
      "ports": {
        "speed": 17448,
        "pmech": 17449
      },
      "params": {
        "Trate": 163.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13438360393047333,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39347_1_ieeest",
      "ports": {
        "input": 17448,
        "output": 17451
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39348_1_genrou",
      "ports": {
        "bus": 39348,
        "pmech": 17453,
        "efd": 17454,
        "speed": 17452
      },
      "params": {
        "mva": 163.1999969482422,
        "H": 3.6222517490386963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6074999570846558,
        "Xdp": 0.23389999568462372,
        "Xdpp": 0.17010000348091125,
        "Xq": 1.5361000299453735,
        "Xqp": 0.5471000075340271,
        "Xqpp": 0.17010000348091125,
        "Xl": 0.12620000541210175,
        "Tdop": 4.855999946594238,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.8246999979019165,
        "Tqopp": 0.05950000137090683,
        "S10": 0.1477999985218048,
        "S12": 0.5306000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 28.68666648864746,
        "pmax": 136.00000143051147,
        "qmin": -16.592000424861908,
        "qmax": 63.37599754333496,
        "regulated": 39345,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "39348_1_ieeet1",
      "ports": {
        "bus": 39348,
        "speed": 17452,
        "vs": 17455,
        "efd": 17454
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39348_1_tgov1",
      "ports": {
        "speed": 17452,
        "pmech": 17453
      },
      "params": {
        "Trate": 163.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.1757761389017105,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39348_1_ieeest",
      "ports": {
        "input": 17452,
        "output": 17455
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39349_1_genrou",
      "ports": {
        "bus": 39349,
        "pmech": 17457,
        "efd": 17458,
        "speed": 17456
      },
      "params": {
        "mva": 163.1999969482422,
        "H": 3.6222517490386963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6074999570846558,
        "Xdp": 0.23389999568462372,
        "Xdpp": 0.17010000348091125,
        "Xq": 1.5361000299453735,
        "Xqp": 0.5471000075340271,
        "Xqpp": 0.17010000348091125,
        "Xl": 0.12620000541210175,
        "Tdop": 4.855999946594238,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.8246999979019165,
        "Tqopp": 0.05950000137090683,
        "S10": 0.1477999985218048,
        "S12": 0.5306000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 48.128947615623474,
        "pmax": 136.00000143051147,
        "qmin": -16.592000424861908,
        "qmax": 63.37599754333496,
        "regulated": 39349,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "39349_1_ieeet1",
      "ports": {
        "bus": 39349,
        "speed": 17456,
        "vs": 17459,
        "efd": 17458
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39349_1_tgov1",
      "ports": {
        "speed": 17456,
        "pmech": 17457
      },
      "params": {
        "Trate": 163.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.2949077785015106,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39349_1_ieeest",
      "ports": {
        "input": 17456,
        "output": 17459
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39350_1_genrou",
      "ports": {
        "bus": 39350,
        "pmech": 17461,
        "efd": 17462,
        "speed": 17460
      },
      "params": {
        "mva": 163.1999969482422,
        "H": 3.6222517490386963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6074999570846558,
        "Xdp": 0.23389999568462372,
        "Xdpp": 0.17010000348091125,
        "Xq": 1.5361000299453735,
        "Xqp": 0.5471000075340271,
        "Xqpp": 0.17010000348091125,
        "Xl": 0.12620000541210175,
        "Tdop": 4.855999946594238,
        "Tdopp": 0.05730000138282776,
        "Tqop": 0.8246999979019165,
        "Tqopp": 0.05950000137090683,
        "S10": 0.1477999985218048,
        "S12": 0.5306000113487244
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 49.227842688560486,
        "pmax": 136.00000143051147,
        "qmin": -16.592000424861908,
        "qmax": 63.37599754333496,
        "regulated": 39350,
        "vset": 1.0134999752044678
      }
    },
    {
      "class": "Ieeet1",
      "id": "39350_1_ieeet1",
      "ports": {
        "bus": 39350,
        "speed": 17460,
        "vs": 17463,
        "efd": 17462
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39350_1_tgov1",
      "ports": {
        "speed": 17460,
        "pmech": 17461
      },
      "params": {
        "Trate": 163.1999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.30164119601249695,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39350_1_ieeest",
      "ports": {
        "input": 17460,
        "output": 17463
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39355_1_genrou",
      "ports": {
        "bus": 39355,
        "pmech": 17465,
        "efd": 17466,
        "speed": 17464
      },
      "params": {
        "mva": 1.2239999771118164,
        "H": 3.012068271636963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3974000215530396,
        "Xdp": 0.17260000109672546,
        "Xdpp": 0.12710000574588776,
        "Xq": 1.3402999639511108,
        "Xqp": 0.3019999861717224,
        "Xqpp": 0.12710000574588776,
        "Xl": 0.09279999881982803,
        "Tdop": 7.337100028991699,
        "Tdopp": 0.04619999974966049,
        "Tqop": 1.1013000011444092,
        "Tqopp": 0.05900000035762787,
        "S10": 0.15700000524520874,
        "S12": 0.548799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.49956711009144783,
        "pmax": 1.0200000368058681,
        "qmin": -0.12444000458344817,
        "qmax": 0.47531998716294765,
        "regulated": 39355,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "39355_1_ieeet1",
      "ports": {
        "bus": 39355,
        "speed": 17464,
        "vs": 17467,
        "efd": 17466
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39355_1_tgov1",
      "ports": {
        "speed": 17464,
        "pmech": 17465
      },
      "params": {
        "Trate": 1.2239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333789864017,
        "Pvmin": 0.4081430733203888,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39355_1_ieeest",
      "ports": {
        "input": 17464,
        "output": 17467
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39355_2_genrou",
      "ports": {
        "bus": 39355,
        "pmech": 17469,
        "efd": 17470,
        "speed": 17468
      },
      "params": {
        "mva": 1.2239999771118164,
        "H": 3.012068271636963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3974000215530396,
        "Xdp": 0.17260000109672546,
        "Xdpp": 0.12710000574588776,
        "Xq": 1.3402999639511108,
        "Xqp": 0.3019999861717224,
        "Xqpp": 0.12710000574588776,
        "Xl": 0.09279999881982803,
        "Tdop": 7.337100028991699,
        "Tdopp": 0.04619999974966049,
        "Tqop": 1.1013000011444092,
        "Tqopp": 0.05900000035762787,
        "S10": 0.15700000524520874,
        "S12": 0.548799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.19203854026272893,
        "pmax": 1.0200000368058681,
        "qmin": -0.12444000458344817,
        "qmax": 0.47531998716294765,
        "regulated": 39355,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "39355_2_ieeet1",
      "ports": {
        "bus": 39355,
        "speed": 17468,
        "vs": 17471,
        "efd": 17470
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39355_2_tgov1",
      "ports": {
        "speed": 17468,
        "pmech": 17469
      },
      "params": {
        "Trate": 1.2239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333789864017,
        "Pvmin": 0.1568942368030548,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39355_2_ieeest",
      "ports": {
        "input": 17468,
        "output": 17471
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39355_3_genrou",
      "ports": {
        "bus": 39355,
        "pmech": 17473,
        "efd": 17474,
        "speed": 17472
      },
      "params": {
        "mva": 1.2239999771118164,
        "H": 3.012068271636963,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3974000215530396,
        "Xdp": 0.17260000109672546,
        "Xdpp": 0.12710000574588776,
        "Xq": 1.3402999639511108,
        "Xqp": 0.3019999861717224,
        "Xqpp": 0.12710000574588776,
        "Xl": 0.09279999881982803,
        "Tdop": 7.337100028991699,
        "Tdopp": 0.04619999974966049,
        "Tqop": 1.1013000011444092,
        "Tqopp": 0.05900000035762787,
        "S10": 0.15700000524520874,
        "S12": 0.548799991607666
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.17346481326967478,
        "pmax": 1.0200000368058681,
        "qmin": -0.12444000458344817,
        "qmax": 0.47531998716294765,
        "regulated": 39355,
        "vset": 1.0364999771118164
      }
    },
    {
      "class": "Ieeet1",
      "id": "39355_3_ieeet1",
      "ports": {
        "bus": 39355,
        "speed": 17472,
        "vs": 17475,
        "efd": 17474
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39355_3_tgov1",
      "ports": {
        "speed": 17472,
        "pmech": 17473
      },
      "params": {
        "Trate": 1.2239999771118164,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333789864017,
        "Pvmin": 0.14171962440013885,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39355_3_ieeest",
      "ports": {
        "input": 17472,
        "output": 17475
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39358_1",
      "ports": {
        "bus": 39358
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 14.838385581970215,
        "pmax": 74.80000257492065,
        "qmin": -10.771200060844421,
        "qmax": 15.932400524616241,
        "regulated": 39358,
        "vset": 1.0440000295639038
      }
    },
    {
      "class": "Genrou",
      "id": "39361_1_genrou",
      "ports": {
        "bus": 39361,
        "pmech": 17477,
        "efd": 17478,
        "speed": 17476
      },
      "params": {
        "mva": 31.0,
        "H": 2.8465781211853027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5877000093460083,
        "Xdp": 0.3070000112056732,
        "Xdpp": 0.22130000591278076,
        "Xq": 1.517699956893921,
        "Xqp": 0.6018000245094299,
        "Xqpp": 0.22130000591278076,
        "Xl": 0.16599999368190765,
        "Tdop": 6.633200168609619,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.6152999997138977,
        "Tqopp": 0.07660000026226044,
        "S10": 0.06509999930858612,
        "S12": 0.365200012922287
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.528336063027382,
        "pmax": 25.833332538604736,
        "qmin": -3.15166674554348,
        "qmax": 12.038332968950272,
        "regulated": 39361,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39361_1_ieeet1",
      "ports": {
        "bus": 39361,
        "speed": 17476,
        "vs": 17479,
        "efd": 17478
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0640999972820282,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0155999660491943,
        "E2": 4.0208001136779785,
        "Se1": 0.16920000314712524,
        "Se2": 0.43790000677108765,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39361_1_tgov1",
      "ports": {
        "speed": 17476,
        "pmech": 17477
      },
      "params": {
        "Trate": 31.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.11381728947162628,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39361_1_ieeest",
      "ports": {
        "input": 17476,
        "output": 17479
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39364_1_genrou",
      "ports": {
        "bus": 39364,
        "pmech": 17481,
        "efd": 17482,
        "speed": 17480
      },
      "params": {
        "mva": 31.0,
        "H": 2.8465781211853027,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.5877000093460083,
        "Xdp": 0.3070000112056732,
        "Xdpp": 0.22130000591278076,
        "Xq": 1.517699956893921,
        "Xqp": 0.6018000245094299,
        "Xqpp": 0.22130000591278076,
        "Xl": 0.16599999368190765,
        "Tdop": 6.633200168609619,
        "Tdopp": 0.03830000013113022,
        "Tqop": 0.6152999997138977,
        "Tqopp": 0.07660000026226044,
        "S10": 0.06509999930858612,
        "S12": 0.365200012922287
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.797488287091255,
        "pmax": 25.833332538604736,
        "qmin": -3.15166674554348,
        "qmax": 12.038332968950272,
        "regulated": 39364,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "39364_1_ieeet1",
      "ports": {
        "bus": 39364,
        "speed": 17480,
        "vs": 17483,
        "efd": 17482
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.0640999972820282,
        "Tf": 1.0,
        "Vrmin": -7.0,
        "Vrmax": 7.0,
        "E1": 3.0155999660491943,
        "E2": 4.0208001136779785,
        "Se1": 0.16920000314712524,
        "Se2": 0.43790000677108765,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39364_1_tgov1",
      "ports": {
        "speed": 17480,
        "pmech": 17481
      },
      "params": {
        "Trate": 31.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.12249962240457535,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39364_1_ieeest",
      "ports": {
        "input": 17480,
        "output": 17483
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39368_1_gensal",
      "ports": {
        "bus": 39368,
        "pmech": 17485,
        "efd": 17486,
        "speed": 17484
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 2.624000072479248,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0957000255584717,
        "Xdp": 0.3847000002861023,
        "Xdpp": 0.2989000082015991,
        "Xq": 0.7107999920845032,
        "Xl": 0.1542000025510788,
        "Tdop": 6.0,
        "Tdopp": 0.3327000141143799,
        "Tqopp": 0.3828999996185303,
        "S10": 0.10499999672174454,
        "S12": 0.3156999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6087891757488251,
        "pmax": 2.199999988079071,
        "qmin": -0.10779999429360032,
        "qmax": 0.8448000065982342,
        "regulated": 39368,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39368_1_ieeet1",
      "ports": {
        "bus": 39368,
        "speed": 17484,
        "vs": 17487,
        "efd": 17486
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.810499906539917,
        "E2": 3.7474000453948975,
        "Se1": 0.0843999981880188,
        "Se2": 0.38679999113082886,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39368_1_hygov",
      "ports": {
        "speed": 17484,
        "pmech": 17485
      },
      "params": {
        "Trate": 2.640000104904175,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7170875668525696,
        "Tr": 7.9671854972839355,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7164000272750854,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39368_1_ieeest",
      "ports": {
        "input": 17484,
        "output": 17487
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39369_1_gensal",
      "ports": {
        "bus": 39369,
        "pmech": 17489,
        "efd": 17490,
        "speed": 17488
      },
      "params": {
        "mva": 2.640000104904175,
        "H": 2.624000072479248,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0957000255584717,
        "Xdp": 0.3847000002861023,
        "Xdpp": 0.2989000082015991,
        "Xq": 0.7107999920845032,
        "Xl": 0.1542000025510788,
        "Tdop": 6.0,
        "Tdopp": 0.3327000141143799,
        "Tqopp": 0.3828999996185303,
        "S10": 0.10499999672174454,
        "S12": 0.3156999945640564
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31329463236033916,
        "pmax": 2.199999988079071,
        "qmin": -0.10779999429360032,
        "qmax": 0.8448000065982342,
        "regulated": 39369,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39369_1_ieeet1",
      "ports": {
        "bus": 39369,
        "speed": 17488,
        "vs": 17491,
        "efd": 17490
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.810499906539917,
        "E2": 3.7474000453948975,
        "Se1": 0.0843999981880188,
        "Se2": 0.38679999113082886,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39369_1_hygov",
      "ports": {
        "speed": 17488,
        "pmech": 17489
      },
      "params": {
        "Trate": 2.640000104904175,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7170875668525696,
        "Tr": 7.9671854972839355,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.7164000272750854,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39369_1_ieeest",
      "ports": {
        "input": 17488,
        "output": 17491
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39376_1",
      "ports": {
        "bus": 39376
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 11.418947577476501,
        "pmax": 28.00000011920929,
        "qmin": -4.032000154256821,
        "qmax": 5.964000150561333,
        "regulated": 39376,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "39388_1_gensal",
      "ports": {
        "bus": 39388,
        "pmech": 17493,
        "efd": 17494,
        "speed": 17492
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 1.254699945449829,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6998000144958496,
        "Xdp": 0.23759999871253967,
        "Xdpp": 0.1768999993801117,
        "Xq": 0.45260000228881836,
        "Xl": 0.13590000569820404,
        "Tdop": 6.0,
        "Tdopp": 0.21310000121593475,
        "Tqopp": 0.5501000285148621,
        "S10": 0.10750000178813934,
        "S12": 0.40459999442100525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.1121639981865883,
        "pmax": 2.6000000536441803,
        "qmin": -0.12740000383928418,
        "qmax": 0.9983999654650688,
        "regulated": 39388,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39388_1_ieeet1",
      "ports": {
        "bus": 39388,
        "speed": 17492,
        "vs": 17495,
        "efd": 17494
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6512999534606934,
        "E2": 3.5350000858306885,
        "Se1": 0.08609999716281891,
        "Se2": 0.39480000734329224,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39388_1_hygov",
      "ports": {
        "speed": 17492,
        "pmech": 17493
      },
      "params": {
        "Trate": 3.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.629189133644104,
        "Tr": 3.4706907272338867,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6721000075340271,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39388_1_ieeest",
      "ports": {
        "input": 17492,
        "output": 17495
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39388_2_gensal",
      "ports": {
        "bus": 39388,
        "pmech": 17497,
        "efd": 17498,
        "speed": 17496
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 1.254699945449829,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6998000144958496,
        "Xdp": 0.23759999871253967,
        "Xdpp": 0.1768999993801117,
        "Xq": 0.45260000228881836,
        "Xl": 0.13590000569820404,
        "Tdop": 6.0,
        "Tdopp": 0.21310000121593475,
        "Tqopp": 0.5501000285148621,
        "S10": 0.10750000178813934,
        "S12": 0.40459999442100525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.050544809550047,
        "pmax": 2.6000000536441803,
        "qmin": -0.12740000383928418,
        "qmax": 0.9983999654650688,
        "regulated": 39388,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39388_2_ieeet1",
      "ports": {
        "bus": 39388,
        "speed": 17496,
        "vs": 17499,
        "efd": 17498
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6512999534606934,
        "E2": 3.5350000858306885,
        "Se1": 0.08609999716281891,
        "Se2": 0.39480000734329224,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39388_2_hygov",
      "ports": {
        "speed": 17496,
        "pmech": 17497
      },
      "params": {
        "Trate": 3.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.629189133644104,
        "Tr": 3.4706907272338867,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6721000075340271,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39388_2_ieeest",
      "ports": {
        "input": 17496,
        "output": 17499
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39388_3_gensal",
      "ports": {
        "bus": 39388,
        "pmech": 17501,
        "efd": 17502,
        "speed": 17500
      },
      "params": {
        "mva": 3.119999885559082,
        "H": 1.254699945449829,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6998000144958496,
        "Xdp": 0.23759999871253967,
        "Xdpp": 0.1768999993801117,
        "Xq": 0.45260000228881836,
        "Xl": 0.13590000569820404,
        "Tdop": 6.0,
        "Tdopp": 0.21310000121593475,
        "Tqopp": 0.5501000285148621,
        "S10": 0.10750000178813934,
        "S12": 0.40459999442100525
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5314820911735296,
        "pmax": 2.6000000536441803,
        "qmin": -0.12740000383928418,
        "qmax": 0.9983999654650688,
        "regulated": 39388,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39388_3_ieeet1",
      "ports": {
        "bus": 39388,
        "speed": 17500,
        "vs": 17503,
        "efd": 17502
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.6512999534606934,
        "E2": 3.5350000858306885,
        "Se1": 0.08609999716281891,
        "Se2": 0.39480000734329224,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39388_3_hygov",
      "ports": {
        "speed": 17500,
        "pmech": 17501
      },
      "params": {
        "Trate": 3.119999885559082,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.629189133644104,
        "Tr": 3.4706907272338867,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6721000075340271,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07010000199079514,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39388_3_ieeest",
      "ports": {
        "input": 17500,
        "output": 17503
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39391_1_gensal",
      "ports": {
        "bus": 39391,
        "pmech": 17505,
        "efd": 17506,
        "speed": 17504
      },
      "params": {
        "mva": 2.6700000762939453,
        "H": 3.961199998855591,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3601000308990479,
        "Xdp": 0.42559999227523804,
        "Xdpp": 0.28189998865127563,
        "Xq": 0.8833000063896179,
        "Xl": 0.1979999989271164,
        "Tdop": 6.0,
        "Tdopp": 0.2531000077724457,
        "Tqopp": 0.2667999863624573,
        "S10": 0.21289999783039093,
        "S12": 0.7185999751091003
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3748843213543296,
        "pmax": 2.225000038743019,
        "qmin": -0.10902499780058861,
        "qmax": 0.8543999865651131,
        "regulated": 39391,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39391_1_ieeet1",
      "ports": {
        "bus": 39391,
        "speed": 17504,
        "vs": 17507,
        "efd": 17506
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39391_1_hygov",
      "ports": {
        "speed": 17504,
        "pmech": 17505
      },
      "params": {
        "Trate": 2.6700000762939453,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.46315085887908936,
        "Tr": 7.782887935638428,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6679999828338623,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39391_1_ieeest",
      "ports": {
        "input": 17504,
        "output": 17507
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39391_2_gensal",
      "ports": {
        "bus": 39391,
        "pmech": 17509,
        "efd": 17510,
        "speed": 17508
      },
      "params": {
        "mva": 2.6700000762939453,
        "H": 3.961199998855591,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3601000308990479,
        "Xdp": 0.42559999227523804,
        "Xdpp": 0.28189998865127563,
        "Xq": 0.8833000063896179,
        "Xl": 0.1979999989271164,
        "Tdop": 6.0,
        "Tdopp": 0.2531000077724457,
        "Tqopp": 0.2667999863624573,
        "S10": 0.21289999783039093,
        "S12": 0.7185999751091003
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.982324592769146,
        "pmax": 2.225000038743019,
        "qmin": -0.10902499780058861,
        "qmax": 0.8543999865651131,
        "regulated": 39391,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39391_2_ieeet1",
      "ports": {
        "bus": 39391,
        "speed": 17508,
        "vs": 17511,
        "efd": 17510
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39391_2_hygov",
      "ports": {
        "speed": 17508,
        "pmech": 17509
      },
      "params": {
        "Trate": 2.6700000762939453,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.46315085887908936,
        "Tr": 7.782887935638428,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6679999828338623,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39391_2_ieeest",
      "ports": {
        "input": 17508,
        "output": 17511
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39392_1_gensal",
      "ports": {
        "bus": 39392,
        "pmech": 17513,
        "efd": 17514,
        "speed": 17512
      },
      "params": {
        "mva": 2.6700000762939453,
        "H": 3.961199998855591,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3601000308990479,
        "Xdp": 0.42559999227523804,
        "Xdpp": 0.28189998865127563,
        "Xq": 0.8833000063896179,
        "Xl": 0.1979999989271164,
        "Tdop": 6.0,
        "Tdopp": 0.2531000077724457,
        "Tqopp": 0.2667999863624573,
        "S10": 0.21289999783039093,
        "S12": 0.7185999751091003
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6227883975952864,
        "pmax": 2.225000038743019,
        "qmin": -0.10902499780058861,
        "qmax": 0.8543999865651131,
        "regulated": 39392,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39392_1_ieeet1",
      "ports": {
        "bus": 39392,
        "speed": 17512,
        "vs": 17515,
        "efd": 17514
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39392_1_hygov",
      "ports": {
        "speed": 17512,
        "pmech": 17513
      },
      "params": {
        "Trate": 2.6700000762939453,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.46315085887908936,
        "Tr": 7.782887935638428,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6679999828338623,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39392_1_ieeest",
      "ports": {
        "input": 17512,
        "output": 17515
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39392_2_gensal",
      "ports": {
        "bus": 39392,
        "pmech": 17517,
        "efd": 17518,
        "speed": 17516
      },
      "params": {
        "mva": 2.6700000762939453,
        "H": 3.961199998855591,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3601000308990479,
        "Xdp": 0.42559999227523804,
        "Xdpp": 0.28189998865127563,
        "Xq": 0.8833000063896179,
        "Xl": 0.1979999989271164,
        "Tdop": 6.0,
        "Tdopp": 0.2531000077724457,
        "Tqopp": 0.2667999863624573,
        "S10": 0.21289999783039093,
        "S12": 0.7185999751091003
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5352586042135954,
        "pmax": 2.225000038743019,
        "qmin": -0.10902499780058861,
        "qmax": 0.8543999865651131,
        "regulated": 39392,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39392_2_ieeet1",
      "ports": {
        "bus": 39392,
        "speed": 17516,
        "vs": 17519,
        "efd": 17518
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39392_2_hygov",
      "ports": {
        "speed": 17516,
        "pmech": 17517
      },
      "params": {
        "Trate": 2.6700000762939453,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.46315085887908936,
        "Tr": 7.782887935638428,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6679999828338623,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07880000025033951,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39392_2_ieeest",
      "ports": {
        "input": 17516,
        "output": 17519
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39395_1_gensal",
      "ports": {
        "bus": 39395,
        "pmech": 17521,
        "efd": 17522,
        "speed": 17520
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 1.4938000440597534,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4253000020980835,
        "Xdp": 0.4726000130176544,
        "Xdpp": 0.414900004863739,
        "Xq": 0.9258999824523926,
        "Xl": 0.1428000032901764,
        "Tdop": 6.0,
        "Tdopp": 0.20829999446868896,
        "Tqopp": 0.51910001039505,
        "S10": 0.2847000062465668,
        "S12": 0.7472000122070312
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.4610915668308735,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 39395,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "39395_1_ieeet1",
      "ports": {
        "bus": 39395,
        "speed": 17520,
        "vs": 17523,
        "efd": 17522
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39395_1_hygov",
      "ports": {
        "speed": 17520,
        "pmech": 17521
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7591149210929871,
        "Tr": 4.9328389167785645,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9850999712944031,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39395_1_ieeest",
      "ports": {
        "input": 17520,
        "output": 17523
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39395_2_gensal",
      "ports": {
        "bus": 39395,
        "pmech": 17525,
        "efd": 17526,
        "speed": 17524
      },
      "params": {
        "mva": 1.9199999570846558,
        "H": 1.4938000440597534,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4253000020980835,
        "Xdp": 0.4726000130176544,
        "Xdpp": 0.414900004863739,
        "Xq": 0.9258999824523926,
        "Xl": 0.1428000032901764,
        "Tdop": 6.0,
        "Tdopp": 0.20829999446868896,
        "Tqopp": 0.51910001039505,
        "S10": 0.2847000062465668,
        "S12": 0.7472000122070312
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2665196545422077,
        "pmax": 1.600000075995922,
        "qmin": -0.0783999974373728,
        "qmax": 0.6144000217318535,
        "regulated": 39395,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "39395_2_ieeet1",
      "ports": {
        "bus": 39395,
        "speed": 17524,
        "vs": 17527,
        "efd": 17526
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39395_2_hygov",
      "ports": {
        "speed": 17524,
        "pmech": 17525
      },
      "params": {
        "Trate": 1.9199999570846558,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.7591149210929871,
        "Tr": 4.9328389167785645,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9850999712944031,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07270000129938126,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39395_2_ieeest",
      "ports": {
        "input": 17524,
        "output": 17527
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39395_3_gensal",
      "ports": {
        "bus": 39395,
        "pmech": 17529,
        "efd": 17530,
        "speed": 17528
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 1.3980000019073486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2747000455856323,
        "Xdp": 0.3804999887943268,
        "Xdpp": 0.3449000120162964,
        "Xq": 0.8276000022888184,
        "Xl": 0.24120000004768372,
        "Tdop": 6.0,
        "Tdopp": 0.3781000077724457,
        "Tqopp": 0.044599998742341995,
        "S10": 0.2232999950647354,
        "S12": 0.5716000199317932
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6984229665249586,
        "pmax": 1.7000000923871994,
        "qmin": -0.08329999982379377,
        "qmax": 0.6527999881654978,
        "regulated": 39395,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "39395_3_ieeet1",
      "ports": {
        "bus": 39395,
        "speed": 17528,
        "vs": 17531,
        "efd": 17530
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.634200096130371,
        "E2": 3.512200117111206,
        "Se1": 0.08669999986886978,
        "Se2": 0.39750000834465027,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39395_3_hygov",
      "ports": {
        "speed": 17528,
        "pmech": 17529
      },
      "params": {
        "Trate": 2.0399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8378846645355225,
        "Tr": 5.089352130889893,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0198999643325806,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39395_3_ieeest",
      "ports": {
        "input": 17528,
        "output": 17531
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39395_4_gensal",
      "ports": {
        "bus": 39395,
        "pmech": 17533,
        "efd": 17534,
        "speed": 17532
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 1.3980000019073486,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.2747000455856323,
        "Xdp": 0.3804999887943268,
        "Xdpp": 0.3449000120162964,
        "Xq": 0.8276000022888184,
        "Xl": 0.24120000004768372,
        "Tdop": 6.0,
        "Tdopp": 0.3781000077724457,
        "Tqopp": 0.044599998742341995,
        "S10": 0.2232999950647354,
        "S12": 0.5716000199317932
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6872816011309624,
        "pmax": 1.7000000923871994,
        "qmin": -0.08329999982379377,
        "qmax": 0.6527999881654978,
        "regulated": 39395,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "39395_4_ieeet1",
      "ports": {
        "bus": 39395,
        "speed": 17532,
        "vs": 17535,
        "efd": 17534
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.634200096130371,
        "E2": 3.512200117111206,
        "Se1": 0.08669999986886978,
        "Se2": 0.39750000834465027,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39395_4_hygov",
      "ports": {
        "speed": 17532,
        "pmech": 17533
      },
      "params": {
        "Trate": 2.0399999618530273,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.8378846645355225,
        "Tr": 5.089352130889893,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0198999643325806,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0778999999165535,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39395_4_ieeest",
      "ports": {
        "input": 17532,
        "output": 17535
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39395_5_gensal",
      "ports": {
        "bus": 39395,
        "pmech": 17537,
        "efd": 17538,
        "speed": 17536
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.8393000364303589,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4385000467300415,
        "Xdp": 0.5252000093460083,
        "Xdpp": 0.5015000104904175,
        "Xq": 0.934499979019165,
        "Xl": 0.07919999957084656,
        "Tdop": 6.0,
        "Tdopp": 0.5091000199317932,
        "Tqopp": 0.24130000174045563,
        "S10": 0.11299999803304672,
        "S12": 0.26980000734329224
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3339866641908884,
        "pmax": 1.9999999552965164,
        "qmin": -0.09800000116229057,
        "qmax": 0.7679999805986881,
        "regulated": 39395,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "39395_5_ieeet1",
      "ports": {
        "bus": 39395,
        "speed": 17536,
        "vs": 17539,
        "efd": 17538
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39395_5_hygov",
      "ports": {
        "speed": 17536,
        "pmech": 17537
      },
      "params": {
        "Trate": 2.4000000953674316,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9437336325645447,
        "Tr": 7.39232873916626,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.5673999786376953,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07890000194311142,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39395_5_ieeest",
      "ports": {
        "input": 17536,
        "output": 17539
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39395_7_gensal",
      "ports": {
        "bus": 39395,
        "pmech": 17541,
        "efd": 17542,
        "speed": 17540
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 2.569000005722046,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0960999727249146,
        "Xdp": 0.33550000190734863,
        "Xdpp": 0.28870001435279846,
        "Xq": 0.7110999822616577,
        "Xl": 0.1451999992132187,
        "Tdop": 6.0,
        "Tdopp": 0.40720000863075256,
        "Tqopp": 0.32600000500679016,
        "S10": 0.07079999893903732,
        "S12": 0.3944999873638153
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9902639091014862,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 39395,
        "vset": 1.0410000085830688
      }
    },
    {
      "class": "Ieeet1",
      "id": "39395_7_ieeet1",
      "ports": {
        "bus": 39395,
        "speed": 17540,
        "vs": 17543,
        "efd": 17542
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.7407000064849854,
        "E2": 3.6542999744415283,
        "Se1": 0.08229999989271164,
        "Se2": 0.3774000108242035,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39395_7_hygov",
      "ports": {
        "speed": 17540,
        "pmech": 17541
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.6414626240730286,
        "Tr": 7.04158353805542,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.479200005531311,
        "At": 1.25,
        "Dturb": 0.5,
        "Qnl": 0.07509999722242355,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39395_7_ieeest",
      "ports": {
        "input": 17540,
        "output": 17543
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39398_1_genrou",
      "ports": {
        "bus": 39398,
        "pmech": 17545,
        "efd": 17546,
        "speed": 17544
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 7.878451824188232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.490499973297119,
        "Xdp": 0.1695999950170517,
        "Xdpp": 0.11309999972581863,
        "Xq": 2.281100034713745,
        "Xqp": 0.45329999923706055,
        "Xqpp": 0.11309999972581863,
        "Xl": 0.08569999784231186,
        "Tdop": 4.857100009918213,
        "Tdopp": 0.06210000067949295,
        "Tqop": 1.263800024986267,
        "Tqopp": 0.09300000220537186,
        "S10": 0.164000004529953,
        "S12": 0.5569999814033508
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.7763082683086395,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 39398,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39398_1_ieeet1",
      "ports": {
        "bus": 39398,
        "speed": 17544,
        "vs": 17547,
        "efd": 17546
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39398_1_tgov1",
      "ports": {
        "speed": 17544,
        "pmech": 17545
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.35293272137641907,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39398_1_ieeest",
      "ports": {
        "input": 17544,
        "output": 17547
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39398_2_genrou",
      "ports": {
        "bus": 39398,
        "pmech": 17549,
        "efd": 17550,
        "speed": 17548
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 7.878451824188232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.490499973297119,
        "Xdp": 0.1695999950170517,
        "Xdpp": 0.11309999972581863,
        "Xq": 2.281100034713745,
        "Xqp": 0.45329999923706055,
        "Xqpp": 0.11309999972581863,
        "Xl": 0.08569999784231186,
        "Tdop": 4.857100009918213,
        "Tdopp": 0.06210000067949295,
        "Tqop": 1.263800024986267,
        "Tqopp": 0.09300000220537186,
        "S10": 0.164000004529953,
        "S12": 0.5569999814033508
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.168848067522049,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 39398,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39398_2_ieeet1",
      "ports": {
        "bus": 39398,
        "speed": 17548,
        "vs": 17551,
        "efd": 17550
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39398_2_tgov1",
      "ports": {
        "speed": 17548,
        "pmech": 17549
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.3733775019645691,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39398_2_ieeest",
      "ports": {
        "input": 17548,
        "output": 17551
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39399_1_genrou",
      "ports": {
        "bus": 39399,
        "pmech": 17553,
        "efd": 17554,
        "speed": 17552
      },
      "params": {
        "mva": 19.200000762939453,
        "H": 7.878451824188232,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.490499973297119,
        "Xdp": 0.1695999950170517,
        "Xdpp": 0.11309999972581863,
        "Xq": 2.281100034713745,
        "Xqp": 0.45329999923706055,
        "Xqpp": 0.11309999972581863,
        "Xl": 0.08569999784231186,
        "Tdop": 4.857100009918213,
        "Tdopp": 0.06210000067949295,
        "Tqop": 1.263800024986267,
        "Tqopp": 0.09300000220537186,
        "S10": 0.164000004529953,
        "S12": 0.5569999814033508
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.18978089094162,
        "pmax": 15.999999642372131,
        "qmin": -1.7759999260306358,
        "qmax": 8.144000172615051,
        "regulated": 39399,
        "vset": 1.0405000448226929
      }
    },
    {
      "class": "Ieeet1",
      "id": "39399_1_ieeet1",
      "ports": {
        "bus": 39399,
        "speed": 17552,
        "vs": 17555,
        "efd": 17554
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39399_1_tgov1",
      "ports": {
        "speed": 17552,
        "pmech": 17553
      },
      "params": {
        "Trate": 19.200000762939453,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931924,
        "Pvmin": 0.27030107378959656,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39399_1_ieeest",
      "ports": {
        "input": 17552,
        "output": 17555
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39403_1_genrou",
      "ports": {
        "bus": 39403,
        "pmech": 17557,
        "efd": 17558,
        "speed": 17556
      },
      "params": {
        "mva": 187.55999755859375,
        "H": 4.9576520919799805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.031599998474121,
        "Xdp": 0.21480000019073486,
        "Xdpp": 0.156700000166893,
        "Xq": 1.931399941444397,
        "Xqp": 0.6004999876022339,
        "Xqpp": 0.156700000166893,
        "Xl": 0.11580000072717667,
        "Tdop": 4.3470001220703125,
        "Tdopp": 0.039000000804662704,
        "Tqop": 1.4706000089645386,
        "Tqopp": 0.05209999904036522,
        "S10": 0.1477999985218048,
        "S12": 0.5303999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 50.98186135292053,
        "pmax": 156.2999963760376,
        "qmin": -19.068600237369537,
        "qmax": 72.83579707145691,
        "regulated": 39403,
        "vset": 1.062999963760376
      }
    },
    {
      "class": "Ieeet1",
      "id": "39403_1_ieeet1",
      "ports": {
        "bus": 39403,
        "speed": 17556,
        "vs": 17559,
        "efd": 17558
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.10180000215768814,
        "Kf": 0.036400001496076584,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.868299961090088,
        "E2": 2.4911000728607178,
        "Se1": 0.1185000017285347,
        "Se2": 0.38109999895095825,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39403_1_tgov1",
      "ports": {
        "speed": 17556,
        "pmech": 17557
      },
      "params": {
        "Trate": 187.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333248589399,
        "Pvmin": 0.27181628346443176,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39403_1_ieeest",
      "ports": {
        "input": 17556,
        "output": 17559
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39404_1_genrou",
      "ports": {
        "bus": 39404,
        "pmech": 17561,
        "efd": 17562,
        "speed": 17560
      },
      "params": {
        "mva": 187.55999755859375,
        "H": 4.9576520919799805,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.031599998474121,
        "Xdp": 0.21480000019073486,
        "Xdpp": 0.156700000166893,
        "Xq": 1.931399941444397,
        "Xqp": 0.6004999876022339,
        "Xqpp": 0.156700000166893,
        "Xl": 0.11580000072717667,
        "Tdop": 4.3470001220703125,
        "Tdopp": 0.039000000804662704,
        "Tqop": 1.4706000089645386,
        "Tqopp": 0.05209999904036522,
        "S10": 0.1477999985218048,
        "S12": 0.5303999781608582
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 20.905491709709167,
        "pmax": 156.2999963760376,
        "qmin": -19.068600237369537,
        "qmax": 72.83579707145691,
        "regulated": 39402,
        "vset": 1.0460000038146973
      }
    },
    {
      "class": "Ieeet1",
      "id": "39404_1_ieeet1",
      "ports": {
        "bus": 39404,
        "speed": 17560,
        "vs": 17563,
        "efd": 17562
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.10180000215768814,
        "Kf": 0.036400001496076584,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.868299961090088,
        "E2": 2.4911000728607178,
        "Se1": 0.1185000017285347,
        "Se2": 0.38109999895095825,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39404_1_tgov1",
      "ports": {
        "speed": 17560,
        "pmech": 17561
      },
      "params": {
        "Trate": 187.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333248589401,
        "Pvmin": 0.11146029084920883,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39404_1_ieeest",
      "ports": {
        "input": 17560,
        "output": 17563
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39408_1_gensal",
      "ports": {
        "bus": 39408,
        "pmech": 17565,
        "efd": 17566,
        "speed": 17564
      },
      "params": {
        "mva": 10.199999809265137,
        "H": 1.6023000478744507,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.076300024986267,
        "Xdp": 0.40779998898506165,
        "Xdpp": 0.2922999858856201,
        "Xq": 0.698199987411499,
        "Xl": 0.1964000016450882,
        "Tdop": 6.0,
        "Tdopp": 0.5874000191688538,
        "Tqopp": 0.26589998602867126,
        "S10": 0.2669000029563904,
        "S12": 0.8730000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.1046537682414055,
        "pmax": 8.500000089406967,
        "qmin": -0.41649998165667057,
        "qmax": 3.26399989426136,
        "regulated": 39408,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "39408_1_esdc1a",
      "ports": {
        "bus": 39408,
        "speed": 17564,
        "vs": 17567,
        "efd": 17566
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02850000001490116,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.443000078201294,
        "Se1": 0.14560000598430634,
        "E2": 3.2572999000549316,
        "Se2": 0.43689998984336853,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39408_1_hygov",
      "ports": {
        "speed": 17564,
        "pmech": 17565
      },
      "params": {
        "Trate": 10.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9892854690551758,
        "Tr": 6.78914737701416,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4169000387191772,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39408_1_ieeest",
      "ports": {
        "input": 17564,
        "output": 17567
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39409_1_gensal",
      "ports": {
        "bus": 39409,
        "pmech": 17569,
        "efd": 17570,
        "speed": 17568
      },
      "params": {
        "mva": 10.199999809265137,
        "H": 1.6023000478744507,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.076300024986267,
        "Xdp": 0.40779998898506165,
        "Xdpp": 0.2922999858856201,
        "Xq": 0.698199987411499,
        "Xl": 0.1964000016450882,
        "Tdop": 6.0,
        "Tdopp": 0.5874000191688538,
        "Tqopp": 0.26589998602867126,
        "S10": 0.2669000029563904,
        "S12": 0.8730000257492065
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.7667490988969803,
        "pmax": 8.500000089406967,
        "qmin": -0.41649998165667057,
        "qmax": 3.26399989426136,
        "regulated": 39409,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Esdc1a",
      "id": "39409_1_esdc1a",
      "ports": {
        "bus": 39409,
        "speed": 17568,
        "vs": 17571,
        "efd": 17570
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 40.0,
        "Ta": 0.03333333507180214,
        "Tb": 0.0,
        "Tc": 0.0,
        "Vrmax": 10.0,
        "Vrmin": -10.0,
        "Ke": 0.0,
        "Te": 0.8999999761581421,
        "Kf": 0.02850000001490116,
        "Tf1": 1.0,
        "Spdmlt": false,
        "E1": 2.443000078201294,
        "Se1": 0.14560000598430634,
        "E2": 3.2572999000549316,
        "Se2": 0.43689998984336853,
        "UEL": 0,
        "exclim": true
      }
    },
    {
      "class": "Hygov",
      "id": "39409_1_hygov",
      "ports": {
        "speed": 17568,
        "pmech": 17569
      },
      "params": {
        "Trate": 10.199999809265137,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9892854690551758,
        "Tr": 6.78914737701416,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.4169000387191772,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.0731000006198883,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39409_1_ieeest",
      "ports": {
        "input": 17568,
        "output": 17571
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39413_1",
      "ports": {
        "bus": 39413
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 31.0916930437088,
        "pmax": 101.99999809265137,
        "qmin": -14.688000082969666,
        "qmax": 21.72600030899048,
        "regulated": 39413,
        "vset": 1.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39417_1",
      "ports": {
        "bus": 39417
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 24.03254061937332,
        "pmax": 63.999998569488525,
        "qmin": -9.216000139713287,
        "qmax": 13.631999492645264,
        "regulated": 39417,
        "vset": 1.028499960899353
      }
    },
    {
      "class": "Genrou",
      "id": "39421_1_genrou",
      "ports": {
        "bus": 39421,
        "pmech": 17573,
        "efd": 17574,
        "speed": 17572
      },
      "params": {
        "mva": 108.0,
        "H": 3.5347893238067627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3492000102996826,
        "Xdp": 0.2741999924182892,
        "Xdpp": 0.19840000569820404,
        "Xq": 1.2954000234603882,
        "Xqp": 0.5329999923706055,
        "Xqpp": 0.19840000569820404,
        "Xl": 0.14820000529289246,
        "Tdop": 5.319200038909912,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.9128999710083008,
        "Tqopp": 0.06040000170469284,
        "S10": 0.051600001752376556,
        "S12": 0.33820000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 15.838669240474701,
        "pmax": 89.99999761581421,
        "qmin": -10.980000346899033,
        "qmax": 41.94000065326691,
        "regulated": 39421,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "39421_1_ieeet1",
      "ports": {
        "bus": 39421,
        "speed": 17572,
        "vs": 17575,
        "efd": 17574
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39421_1_tgov1",
      "ports": {
        "speed": 17572,
        "pmech": 17573
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.14665433764457703,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39421_1_ieeest",
      "ports": {
        "input": 17572,
        "output": 17575
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39422_1_genrou",
      "ports": {
        "bus": 39422,
        "pmech": 17577,
        "efd": 17578,
        "speed": 17576
      },
      "params": {
        "mva": 108.0,
        "H": 3.5347893238067627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3492000102996826,
        "Xdp": 0.2741999924182892,
        "Xdpp": 0.19840000569820404,
        "Xq": 1.2954000234603882,
        "Xqp": 0.5329999923706055,
        "Xqpp": 0.19840000569820404,
        "Xl": 0.14820000529289246,
        "Tdop": 5.319200038909912,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.9128999710083008,
        "Tqopp": 0.06040000170469284,
        "S10": 0.051600001752376556,
        "S12": 0.33820000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 24.361304938793182,
        "pmax": 89.99999761581421,
        "qmin": -10.980000346899033,
        "qmax": 41.94000065326691,
        "regulated": 39422,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "39422_1_ieeet1",
      "ports": {
        "bus": 39422,
        "speed": 17576,
        "vs": 17579,
        "efd": 17578
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39422_1_tgov1",
      "ports": {
        "speed": 17576,
        "pmech": 17577
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.22556763887405396,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39422_1_ieeest",
      "ports": {
        "input": 17576,
        "output": 17579
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39423_1_genrou",
      "ports": {
        "bus": 39423,
        "pmech": 17581,
        "efd": 17582,
        "speed": 17580
      },
      "params": {
        "mva": 108.0,
        "H": 3.5347893238067627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3492000102996826,
        "Xdp": 0.2741999924182892,
        "Xdpp": 0.19840000569820404,
        "Xq": 1.2954000234603882,
        "Xqp": 0.5329999923706055,
        "Xqpp": 0.19840000569820404,
        "Xl": 0.14820000529289246,
        "Tdop": 5.319200038909912,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.9128999710083008,
        "Tqopp": 0.06040000170469284,
        "S10": 0.051600001752376556,
        "S12": 0.33820000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.3102930188179,
        "pmax": 89.99999761581421,
        "qmin": -10.980000346899033,
        "qmax": 41.94000065326691,
        "regulated": 39423,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "39423_1_ieeet1",
      "ports": {
        "bus": 39423,
        "speed": 17580,
        "vs": 17583,
        "efd": 17582
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39423_1_tgov1",
      "ports": {
        "speed": 17580,
        "pmech": 17581
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.1602804958820343,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39423_1_ieeest",
      "ports": {
        "input": 17580,
        "output": 17583
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39424_1_genrou",
      "ports": {
        "bus": 39424,
        "pmech": 17585,
        "efd": 17586,
        "speed": 17584
      },
      "params": {
        "mva": 108.0,
        "H": 3.5347893238067627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3492000102996826,
        "Xdp": 0.2741999924182892,
        "Xdpp": 0.19840000569820404,
        "Xq": 1.2954000234603882,
        "Xqp": 0.5329999923706055,
        "Xqpp": 0.19840000569820404,
        "Xl": 0.14820000529289246,
        "Tdop": 5.319200038909912,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.9128999710083008,
        "Tqopp": 0.06040000170469284,
        "S10": 0.051600001752376556,
        "S12": 0.33820000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 21.206265687942505,
        "pmax": 89.99999761581421,
        "qmin": -10.980000346899033,
        "qmax": 41.94000065326691,
        "regulated": 39424,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "39424_1_ieeet1",
      "ports": {
        "bus": 39424,
        "speed": 17584,
        "vs": 17587,
        "efd": 17586
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39424_1_tgov1",
      "ports": {
        "speed": 17584,
        "pmech": 17585
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.19635431468486786,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39424_1_ieeest",
      "ports": {
        "input": 17584,
        "output": 17587
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39425_1_genrou",
      "ports": {
        "bus": 39425,
        "pmech": 17589,
        "efd": 17590,
        "speed": 17588
      },
      "params": {
        "mva": 108.0,
        "H": 3.5347893238067627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3492000102996826,
        "Xdp": 0.2741999924182892,
        "Xdpp": 0.19840000569820404,
        "Xq": 1.2954000234603882,
        "Xqp": 0.5329999923706055,
        "Xqpp": 0.19840000569820404,
        "Xl": 0.14820000529289246,
        "Tdop": 5.319200038909912,
        "Tdopp": 0.044199999421834946,
        "Tqop": 0.9128999710083008,
        "Tqopp": 0.06040000170469284,
        "S10": 0.051600001752376556,
        "S12": 0.33820000290870667
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 39.065536856651306,
        "pmax": 89.99999761581421,
        "qmin": -10.980000346899033,
        "qmax": 41.94000065326691,
        "regulated": 39425,
        "vset": 1.0475000143051147
      }
    },
    {
      "class": "Ieeet1",
      "id": "39425_1_ieeet1",
      "ports": {
        "bus": 39425,
        "speed": 17588,
        "vs": 17591,
        "efd": 17590
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39425_1_tgov1",
      "ports": {
        "speed": 17588,
        "pmech": 17589
      },
      "params": {
        "Trate": 108.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.36171793937683105,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39425_1_ieeest",
      "ports": {
        "input": 17588,
        "output": 17591
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39428_1_gensal",
      "ports": {
        "bus": 39428,
        "pmech": 17593,
        "efd": 17594,
        "speed": 17592
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 3.9444000720977783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.139299988746643,
        "Xdp": 0.4731000065803528,
        "Xdpp": 0.3849000036716461,
        "Xq": 0.739300012588501,
        "Xl": 0.1607999950647354,
        "Tdop": 6.0,
        "Tdopp": 0.15700000524520874,
        "Tqopp": 0.4675000011920929,
        "S10": 0.17569999396800995,
        "S12": 0.3707999885082245
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.08282374474219978,
        "pmax": 0.44999998062849045,
        "qmin": -0.022050000552553684,
        "qmax": 0.1728000002913177,
        "regulated": 39428,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39428_1_ieeet1",
      "ports": {
        "bus": 39428,
        "speed": 17592,
        "vs": 17595,
        "efd": 17594
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7435998916625977,
        "E2": 3.658099889755249,
        "Se1": 0.08470000326633453,
        "Se2": 0.38839998841285706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39428_1_hygov",
      "ports": {
        "speed": 17592,
        "pmech": 17593
      },
      "params": {
        "Trate": 0.5400000214576721,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.11506246030330658,
        "Tr": 2.0142157077789307,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.37929999828338623,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39428_1_ieeest",
      "ports": {
        "input": 17592,
        "output": 17595
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39428_2_gensal",
      "ports": {
        "bus": 39428,
        "pmech": 17597,
        "efd": 17598,
        "speed": 17596
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 3.9444000720977783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.139299988746643,
        "Xdp": 0.4731000065803528,
        "Xdpp": 0.3849000036716461,
        "Xq": 0.739300012588501,
        "Xl": 0.1607999950647354,
        "Tdop": 6.0,
        "Tdopp": 0.15700000524520874,
        "Tqopp": 0.4675000011920929,
        "S10": 0.17569999396800995,
        "S12": 0.3707999885082245
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1256659161299467,
        "pmax": 0.44999998062849045,
        "qmin": -0.022050000552553684,
        "qmax": 0.1728000002913177,
        "regulated": 39428,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39428_2_ieeet1",
      "ports": {
        "bus": 39428,
        "speed": 17596,
        "vs": 17599,
        "efd": 17598
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7435998916625977,
        "E2": 3.658099889755249,
        "Se1": 0.08470000326633453,
        "Se2": 0.38839998841285706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39428_2_hygov",
      "ports": {
        "speed": 17596,
        "pmech": 17597
      },
      "params": {
        "Trate": 0.5400000214576721,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.11506246030330658,
        "Tr": 2.0142157077789307,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.37929999828338623,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39428_2_ieeest",
      "ports": {
        "input": 17596,
        "output": 17599
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39428_3_gensal",
      "ports": {
        "bus": 39428,
        "pmech": 17601,
        "efd": 17602,
        "speed": 17600
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 3.9444000720977783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.139299988746643,
        "Xdp": 0.4731000065803528,
        "Xdpp": 0.3849000036716461,
        "Xq": 0.739300012588501,
        "Xl": 0.1607999950647354,
        "Tdop": 6.0,
        "Tdopp": 0.15700000524520874,
        "Tqopp": 0.4675000011920929,
        "S10": 0.17569999396800995,
        "S12": 0.3707999885082245
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14404963003471494,
        "pmax": 0.44999998062849045,
        "qmin": -0.022050000552553684,
        "qmax": 0.1728000002913177,
        "regulated": 39428,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39428_3_ieeet1",
      "ports": {
        "bus": 39428,
        "speed": 17600,
        "vs": 17603,
        "efd": 17602
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7435998916625977,
        "E2": 3.658099889755249,
        "Se1": 0.08470000326633453,
        "Se2": 0.38839998841285706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39428_3_hygov",
      "ports": {
        "speed": 17600,
        "pmech": 17601
      },
      "params": {
        "Trate": 0.5400000214576721,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.11506246030330658,
        "Tr": 2.0142157077789307,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.37929999828338623,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39428_3_ieeest",
      "ports": {
        "input": 17600,
        "output": 17603
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39428_4_gensal",
      "ports": {
        "bus": 39428,
        "pmech": 17605,
        "efd": 17606,
        "speed": 17604
      },
      "params": {
        "mva": 0.5400000214576721,
        "H": 3.9444000720977783,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.139299988746643,
        "Xdp": 0.4731000065803528,
        "Xdpp": 0.3849000036716461,
        "Xq": 0.739300012588501,
        "Xl": 0.1607999950647354,
        "Tdop": 6.0,
        "Tdopp": 0.15700000524520874,
        "Tqopp": 0.4675000011920929,
        "S10": 0.17569999396800995,
        "S12": 0.3707999885082245
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.11894041672348976,
        "pmax": 0.44999998062849045,
        "qmin": -0.022050000552553684,
        "qmax": 0.1728000002913177,
        "regulated": 39428,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39428_4_ieeet1",
      "ports": {
        "bus": 39428,
        "speed": 17604,
        "vs": 17607,
        "efd": 17606
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.7435998916625977,
        "E2": 3.658099889755249,
        "Se1": 0.08470000326633453,
        "Se2": 0.38839998841285706,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39428_4_hygov",
      "ports": {
        "speed": 17604,
        "pmech": 17605
      },
      "params": {
        "Trate": 0.5400000214576721,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.11506246030330658,
        "Tr": 2.0142157077789307,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.37929999828338623,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07620000094175339,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39428_4_ieeest",
      "ports": {
        "input": 17604,
        "output": 17607
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39428_5_gensal",
      "ports": {
        "bus": 39428,
        "pmech": 17609,
        "efd": 17610,
        "speed": 17608
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.8910000324249268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0693000555038452,
        "Xdp": 0.3546000123023987,
        "Xdpp": 0.30880001187324524,
        "Xq": 0.6935999989509583,
        "Xl": 0.23720000684261322,
        "Tdop": 6.0,
        "Tdopp": 0.2563000023365021,
        "Tqopp": 0.4336000084877014,
        "S10": 0.210099995136261,
        "S12": 0.5187000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.36677110474556684,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 39428,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39428_5_ieeet1",
      "ports": {
        "bus": 39428,
        "speed": 17608,
        "vs": 17611,
        "efd": 17610
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.996500015258789,
        "E2": 3.995300054550171,
        "Se1": 0.08739999681711197,
        "Se2": 0.40049999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39428_5_hygov",
      "ports": {
        "speed": 17608,
        "pmech": 17609
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.21722079813480377,
        "Tr": 1.825096845626831,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3425000011920929,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39428_5_ieeest",
      "ports": {
        "input": 17608,
        "output": 17611
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39428_7_gensal",
      "ports": {
        "bus": 39428,
        "pmech": 17613,
        "efd": 17614,
        "speed": 17612
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.8910000324249268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0693000555038452,
        "Xdp": 0.3546000123023987,
        "Xdpp": 0.30880001187324524,
        "Xq": 0.6935999989509583,
        "Xl": 0.23720000684261322,
        "Tdop": 6.0,
        "Tdopp": 0.2563000023365021,
        "Tqopp": 0.4336000084877014,
        "S10": 0.210099995136261,
        "S12": 0.5187000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3315859707072377,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 39428,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39428_7_ieeet1",
      "ports": {
        "bus": 39428,
        "speed": 17612,
        "vs": 17615,
        "efd": 17614
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.996500015258789,
        "E2": 3.995300054550171,
        "Se1": 0.08739999681711197,
        "Se2": 0.40049999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39428_7_hygov",
      "ports": {
        "speed": 17612,
        "pmech": 17613
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.21722079813480377,
        "Tr": 1.825096845626831,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3425000011920929,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39428_7_ieeest",
      "ports": {
        "input": 17612,
        "output": 17615
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39428_8_gensal",
      "ports": {
        "bus": 39428,
        "pmech": 17617,
        "efd": 17618,
        "speed": 17616
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.8910000324249268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0693000555038452,
        "Xdp": 0.3546000123023987,
        "Xdpp": 0.30880001187324524,
        "Xq": 0.6935999989509583,
        "Xl": 0.23720000684261322,
        "Tdop": 6.0,
        "Tdopp": 0.2563000023365021,
        "Tqopp": 0.4336000084877014,
        "S10": 0.210099995136261,
        "S12": 0.5187000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20742109045386314,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 39428,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39428_8_ieeet1",
      "ports": {
        "bus": 39428,
        "speed": 17616,
        "vs": 17619,
        "efd": 17618
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.996500015258789,
        "E2": 3.995300054550171,
        "Se1": 0.08739999681711197,
        "Se2": 0.40049999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39428_8_hygov",
      "ports": {
        "speed": 17616,
        "pmech": 17617
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.21722079813480377,
        "Tr": 1.825096845626831,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3425000011920929,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39428_8_ieeest",
      "ports": {
        "input": 17616,
        "output": 17619
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39428_9_gensal",
      "ports": {
        "bus": 39428,
        "pmech": 17621,
        "efd": 17622,
        "speed": 17620
      },
      "params": {
        "mva": 1.7999999523162842,
        "H": 1.8910000324249268,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.0693000555038452,
        "Xdp": 0.3546000123023987,
        "Xdpp": 0.30880001187324524,
        "Xq": 0.6935999989509583,
        "Xl": 0.23720000684261322,
        "Tdop": 6.0,
        "Tdopp": 0.2563000023365021,
        "Tqopp": 0.4336000084877014,
        "S10": 0.210099995136261,
        "S12": 0.5187000036239624
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6282715126872063,
        "pmax": 1.4999999664723873,
        "qmin": -0.07350000087171793,
        "qmax": 0.5760000087320805,
        "regulated": 39428,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39428_9_ieeet1",
      "ports": {
        "bus": 39428,
        "speed": 17620,
        "vs": 17623,
        "efd": 17622
      },
      "params": {
        "Tr": 0.0,
        "Ka": 40.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.2109999656677246,
        "Vrmax": 1.2109999656677246,
        "E1": 2.996500015258789,
        "E2": 3.995300054550171,
        "Se1": 0.08739999681711197,
        "Se2": 0.40049999952316284,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39428_9_hygov",
      "ports": {
        "speed": 17620,
        "pmech": 17621
      },
      "params": {
        "Trate": 1.7999999523162842,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.21722079813480377,
        "Tr": 1.825096845626831,
        "Tf": 0.4000000059604645,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.3425000011920929,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0738999992609024,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39428_9_ieeest",
      "ports": {
        "input": 17620,
        "output": 17623
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39436_1_gensal",
      "ports": {
        "bus": 39436,
        "pmech": 17625,
        "efd": 17626,
        "speed": 17624
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.1282999515533447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1936999559402466,
        "Xdp": 0.41200000047683716,
        "Xdpp": 0.2761000096797943,
        "Xq": 0.7746999859809875,
        "Xl": 0.15299999713897705,
        "Tdop": 6.0,
        "Tdopp": 0.3790000081062317,
        "Tqopp": 0.22089999914169312,
        "S10": 0.20600000023841858,
        "S12": 0.43970000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.14212370151653886,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 39436,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39436_1_ieeet1",
      "ports": {
        "bus": 39436,
        "speed": 17624,
        "vs": 17627,
        "efd": 17626
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39436_1_hygov",
      "ports": {
        "speed": 17624,
        "pmech": 17625
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.857169270515442,
        "Tr": 8.792827606201172,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9413000345230103,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39436_1_ieeest",
      "ports": {
        "input": 17624,
        "output": 17627
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39436_2_gensal",
      "ports": {
        "bus": 39436,
        "pmech": 17629,
        "efd": 17630,
        "speed": 17628
      },
      "params": {
        "mva": 1.3200000524520874,
        "H": 1.1282999515533447,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.1936999559402466,
        "Xdp": 0.41200000047683716,
        "Xdpp": 0.2761000096797943,
        "Xq": 0.7746999859809875,
        "Xl": 0.15299999713897705,
        "Tdop": 6.0,
        "Tdopp": 0.3790000081062317,
        "Tqopp": 0.22089999914169312,
        "S10": 0.20600000023841858,
        "S12": 0.43970000743865967
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.20368448458611965,
        "pmax": 1.0999999940395355,
        "qmin": -0.05389999714680016,
        "qmax": 0.4224000032991171,
        "regulated": 39436,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39436_2_ieeet1",
      "ports": {
        "bus": 39436,
        "speed": 17628,
        "vs": 17631,
        "efd": 17630
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39436_2_hygov",
      "ports": {
        "speed": 17628,
        "pmech": 17629
      },
      "params": {
        "Trate": 1.3200000524520874,
        "Rperm": 0.05000000074505806,
        "Rtemp": 1.857169270515442,
        "Tr": 8.792827606201172,
        "Tf": 0.03999999910593033,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.9413000345230103,
        "At": 1.2000000476837158,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.07559999823570251,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39436_2_ieeest",
      "ports": {
        "input": 17628,
        "output": 17631
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39436_3_gensal",
      "ports": {
        "bus": 39436,
        "pmech": 17633,
        "efd": 17634,
        "speed": 17632
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 3.2172000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.256700038909912,
        "Xdp": 0.3343999981880188,
        "Xdpp": 0.31150001287460327,
        "Xq": 0.8159000277519226,
        "Xl": 0.19120000302791595,
        "Tdop": 6.0,
        "Tdopp": 0.3434000015258789,
        "Tqopp": 0.5203999876976013,
        "S10": 0.27000001072883606,
        "S12": 0.6754000186920166
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.0020009241998196,
        "pmax": 5.999999865889549,
        "qmin": -0.2940000034868717,
        "qmax": 2.304000034928322,
        "regulated": 39436,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39436_3_ieeet1",
      "ports": {
        "bus": 39436,
        "speed": 17632,
        "vs": 17635,
        "efd": 17634
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.831199884414673,
        "E2": 3.7750000953674316,
        "Se1": 0.0885000005364418,
        "Se2": 0.40549999475479126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39436_3_hygov",
      "ports": {
        "speed": 17632,
        "pmech": 17633
      },
      "params": {
        "Trate": 7.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.324280709028244,
        "Tr": 4.551438808441162,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9014000296592712,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39436_3_ieeest",
      "ports": {
        "input": 17632,
        "output": 17635
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39436_4_gensal",
      "ports": {
        "bus": 39436,
        "pmech": 17637,
        "efd": 17638,
        "speed": 17636
      },
      "params": {
        "mva": 7.199999809265137,
        "H": 3.2172000408172607,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.256700038909912,
        "Xdp": 0.3343999981880188,
        "Xdpp": 0.31150001287460327,
        "Xq": 0.8159000277519226,
        "Xl": 0.19120000302791595,
        "Tdop": 6.0,
        "Tdopp": 0.3434000015258789,
        "Tqopp": 0.5203999876976013,
        "S10": 0.27000001072883606,
        "S12": 0.6754000186920166
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.2775888666510582,
        "pmax": 5.999999865889549,
        "qmin": -0.2940000034868717,
        "qmax": 2.304000034928322,
        "regulated": 39436,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39436_4_ieeet1",
      "ports": {
        "bus": 39436,
        "speed": 17636,
        "vs": 17639,
        "efd": 17638
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.5,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.831199884414673,
        "E2": 3.7750000953674316,
        "Se1": 0.0885000005364418,
        "Se2": 0.40549999475479126,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39436_4_hygov",
      "ports": {
        "speed": 17636,
        "pmech": 17637
      },
      "params": {
        "Trate": 7.199999809265137,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.324280709028244,
        "Tr": 4.551438808441162,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.9014000296592712,
        "At": 1.25,
        "Dturb": 0.20000000298023224,
        "Qnl": 0.0722000002861023,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39436_4_ieeest",
      "ports": {
        "input": 17636,
        "output": 17639
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39441_1_genrou",
      "ports": {
        "bus": 39441,
        "pmech": 17641,
        "efd": 17642,
        "speed": 17640
      },
      "params": {
        "mva": 22.31999969482422,
        "H": 3.4184184074401855,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.5952000617980957,
        "Xdp": 0.19169999659061432,
        "Xdpp": 0.15230000019073486,
        "Xq": 2.365499973297119,
        "Xqp": 0.4952999949455261,
        "Xqpp": 0.15230000019073486,
        "Xl": 0.11699999868869781,
        "Tdop": 5.703800201416016,
        "Tdopp": 0.06040000170469284,
        "Tqop": 0.47999998927116394,
        "Tqopp": 0.05350000038743019,
        "S10": 0.0551999993622303,
        "S12": 0.45660001039505005
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.902779966592789,
        "pmax": 18.60000044107437,
        "qmin": -2.0646000280976295,
        "qmax": 9.46739986538887,
        "regulated": 39441,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "39441_1_ieeet1",
      "ports": {
        "bus": 39441,
        "speed": 17640,
        "vs": 17643,
        "efd": 17642
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39441_1_tgov1",
      "ports": {
        "speed": 17640,
        "pmech": 17641
      },
      "params": {
        "Trate": 22.31999969482422,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3988700807094574,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39441_1_ieeest",
      "ports": {
        "input": 17640,
        "output": 17643
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39443_1_genrou",
      "ports": {
        "bus": 39443,
        "pmech": 17645,
        "efd": 17646,
        "speed": 17644
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.2076992988586426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6231000423431396,
        "Xdp": 0.2379000037908554,
        "Xdpp": 0.1729000061750412,
        "Xq": 1.5506999492645264,
        "Xqp": 0.37229999899864197,
        "Xqpp": 0.1729000061750412,
        "Xl": 0.12839999794960022,
        "Tdop": 7.037799835205078,
        "Tdopp": 0.0551999993622303,
        "Tqop": 1.4527000188827515,
        "Tqopp": 0.07559999823570251,
        "S10": 0.15600000321865082,
        "S12": 0.5468999743461609
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.3493719510734081,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 39443,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "39443_1_ieeet1",
      "ports": {
        "bus": 39443,
        "speed": 17644,
        "vs": 17647,
        "efd": 17646
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39443_1_tgov1",
      "ports": {
        "speed": 17644,
        "pmech": 17645
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.37482553720474243,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39443_1_ieeest",
      "ports": {
        "input": 17644,
        "output": 17647
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39443_2_genrou",
      "ports": {
        "bus": 39443,
        "pmech": 17649,
        "efd": 17650,
        "speed": 17648
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 2.2076992988586426,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6231000423431396,
        "Xdp": 0.2379000037908554,
        "Xdpp": 0.1729000061750412,
        "Xq": 1.5506999492645264,
        "Xqp": 0.37229999899864197,
        "Xqpp": 0.1729000061750412,
        "Xl": 0.12839999794960022,
        "Tdop": 7.037799835205078,
        "Tdopp": 0.0551999993622303,
        "Tqop": 1.4527000188827515,
        "Tqopp": 0.07559999823570251,
        "S10": 0.15600000321865082,
        "S12": 0.5468999743461609
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6487206555902958,
        "pmax": 2.9999999329447746,
        "qmin": -0.3659999929368496,
        "qmax": 1.3980000279843807,
        "regulated": 39443,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "39443_2_ieeet1",
      "ports": {
        "bus": 39443,
        "speed": 17648,
        "vs": 17651,
        "efd": 17650
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39443_2_tgov1",
      "ports": {
        "speed": 17648,
        "pmech": 17649
      },
      "params": {
        "Trate": 3.5999999046325684,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333367826763,
        "Pvmin": 0.18020018935203552,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39443_2_ieeest",
      "ports": {
        "input": 17648,
        "output": 17651
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39454_1_gensal",
      "ports": {
        "bus": 39454,
        "pmech": 17653,
        "efd": 17654,
        "speed": 17652
      },
      "params": {
        "mva": 9.600000381469727,
        "H": 1.7716000080108643,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.6297000050544739,
        "Xdp": 0.2500999867916107,
        "Xdpp": 0.17030000686645508,
        "Xq": 0.4068000018596649,
        "Xl": 0.08160000294446945,
        "Tdop": 6.0,
        "Tdopp": 0.35839998722076416,
        "Tqopp": 0.21739999949932098,
        "S10": 0.05400000140070915,
        "S12": 0.163100004196167
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6821425408124924,
        "pmax": 7.999999821186066,
        "qmin": -0.3920000046491623,
        "qmax": 3.0719999223947525,
        "regulated": 39454,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39454_1_ieeet1",
      "ports": {
        "bus": 39454,
        "speed": 17652,
        "vs": 17655,
        "efd": 17654
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39454_1_hygov",
      "ports": {
        "speed": 17652,
        "pmech": 17653
      },
      "params": {
        "Trate": 9.600000381469727,
        "Rperm": 0.07000000029802322,
        "Rtemp": 1.026158332824707,
        "Tr": 7.717214584350586,
        "Tf": 0.4000000059604645,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6509000062942505,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.0794999971985817,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39454_1_ieeest",
      "ports": {
        "input": 17652,
        "output": 17655
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39458_1_genrou",
      "ports": {
        "bus": 39458,
        "pmech": 17657,
        "efd": 17658,
        "speed": 17656
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.8896592855453491,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.211199998855591,
        "Xdp": 0.18469999730587006,
        "Xdpp": 0.1356000006198883,
        "Xq": 2.09879994392395,
        "Xqp": 0.7246000170707703,
        "Xqpp": 0.1356000006198883,
        "Xl": 0.09939999878406525,
        "Tdop": 6.336999893188477,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.9876999855041504,
        "Tqopp": 0.06019999831914902,
        "S10": 0.1281999945640564,
        "S12": 0.49140000343322754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39448761381208897,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 39458,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "39458_1_ieeet1",
      "ports": {
        "bus": 39458,
        "speed": 17656,
        "vs": 17659,
        "efd": 17658
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04960000142455101,
        "Ke": 0.0,
        "Te": 0.3582000136375427,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.617400050163269,
        "E2": 2.1565001010894775,
        "Se1": 0.006500000134110451,
        "Se2": 0.25529998540878296,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39458_1_tgov1",
      "ports": {
        "speed": 17656,
        "pmech": 17657
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.1643698364496231,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39458_1_ieeest",
      "ports": {
        "input": 17656,
        "output": 17659
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39458_2_genrou",
      "ports": {
        "bus": 39458,
        "pmech": 17661,
        "efd": 17662,
        "speed": 17660
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.8896592855453491,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.211199998855591,
        "Xdp": 0.18469999730587006,
        "Xdpp": 0.1356000006198883,
        "Xq": 2.09879994392395,
        "Xqp": 0.7246000170707703,
        "Xqpp": 0.1356000006198883,
        "Xl": 0.09939999878406525,
        "Tdop": 6.336999893188477,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.9876999855041504,
        "Tqopp": 0.06019999831914902,
        "S10": 0.1281999945640564,
        "S12": 0.49140000343322754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.2661788370460272,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 39458,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "39458_2_ieeet1",
      "ports": {
        "bus": 39458,
        "speed": 17660,
        "vs": 17663,
        "efd": 17662
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04960000142455101,
        "Ke": 0.0,
        "Te": 0.3582000136375427,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.617400050163269,
        "E2": 2.1565001010894775,
        "Se1": 0.006500000134110451,
        "Se2": 0.25529998540878296,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39458_2_tgov1",
      "ports": {
        "speed": 17660,
        "pmech": 17661
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.11090784519910812,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39458_2_ieeest",
      "ports": {
        "input": 17660,
        "output": 17663
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39458_3_genrou",
      "ports": {
        "bus": 39458,
        "pmech": 17665,
        "efd": 17666,
        "speed": 17664
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.8896592855453491,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.211199998855591,
        "Xdp": 0.18469999730587006,
        "Xdpp": 0.1356000006198883,
        "Xq": 2.09879994392395,
        "Xqp": 0.7246000170707703,
        "Xqpp": 0.1356000006198883,
        "Xl": 0.09939999878406525,
        "Tdop": 6.336999893188477,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.9876999855041504,
        "Tqopp": 0.06019999831914902,
        "S10": 0.1281999945640564,
        "S12": 0.49140000343322754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5302069243043661,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 39458,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "39458_3_ieeet1",
      "ports": {
        "bus": 39458,
        "speed": 17664,
        "vs": 17667,
        "efd": 17666
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04960000142455101,
        "Ke": 0.0,
        "Te": 0.3582000136375427,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.617400050163269,
        "E2": 2.1565001010894775,
        "Se1": 0.006500000134110451,
        "Se2": 0.25529998540878296,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39458_3_tgov1",
      "ports": {
        "speed": 17664,
        "pmech": 17665
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.22091954946517944,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39458_3_ieeest",
      "ports": {
        "input": 17664,
        "output": 17667
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39458_4_genrou",
      "ports": {
        "bus": 39458,
        "pmech": 17669,
        "efd": 17670,
        "speed": 17668
      },
      "params": {
        "mva": 2.4000000953674316,
        "H": 1.8896592855453491,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.211199998855591,
        "Xdp": 0.18469999730587006,
        "Xdpp": 0.1356000006198883,
        "Xq": 2.09879994392395,
        "Xqp": 0.7246000170707703,
        "Xqpp": 0.1356000006198883,
        "Xl": 0.09939999878406525,
        "Tdop": 6.336999893188477,
        "Tdopp": 0.03819999843835831,
        "Tqop": 0.9876999855041504,
        "Tqopp": 0.06019999831914902,
        "S10": 0.1281999945640564,
        "S12": 0.49140000343322754
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.39949603378772736,
        "pmax": 1.9999999552965164,
        "qmin": -0.24399999529123306,
        "qmax": 0.9320000186562538,
        "regulated": 39458,
        "vset": 1.0390000343322754
      }
    },
    {
      "class": "Ieeet1",
      "id": "39458_4_ieeet1",
      "ports": {
        "bus": 39458,
        "speed": 17668,
        "vs": 17671,
        "efd": 17670
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.04960000142455101,
        "Ke": 0.0,
        "Te": 0.3582000136375427,
        "Kf": 0.07999999821186066,
        "Tf": 0.3499999940395355,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 1.617400050163269,
        "E2": 2.1565001010894775,
        "Se1": 0.006500000134110451,
        "Se2": 0.25529998540878296,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39458_4_tgov1",
      "ports": {
        "speed": 17668,
        "pmech": 17669
      },
      "params": {
        "Trate": 2.4000000953674316,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332815931922,
        "Pvmin": 0.1664566695690155,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39458_4_ieeest",
      "ports": {
        "input": 17668,
        "output": 17671
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39460_2_genrou",
      "ports": {
        "bus": 39460,
        "pmech": 17673,
        "efd": 17674,
        "speed": 17672
      },
      "params": {
        "mva": 82.86000061035156,
        "H": 8.450719833374023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7447999715805054,
        "Xdp": 0.20759999752044678,
        "Xdpp": 0.1688999980688095,
        "Xq": 1.6793999671936035,
        "Xqp": 0.41130000352859497,
        "Xqpp": 0.1688999980688095,
        "Xl": 0.13030000030994415,
        "Tdop": 7.166600227355957,
        "Tdopp": 0.06610000133514404,
        "Tqop": 1.3485000133514404,
        "Tqopp": 0.09560000151395798,
        "S10": 0.009200000204145908,
        "S12": 0.22789999842643738
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 12.915678322315216,
        "pmax": 69.0500020980835,
        "qmin": -7.664550095796585,
        "qmax": 35.146450996398926,
        "regulated": 39460,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39460_2_ieeet1",
      "ports": {
        "bus": 39460,
        "speed": 17672,
        "vs": 17675,
        "efd": 17674
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39460_2_tgov1",
      "ports": {
        "speed": 17672,
        "pmech": 17673
      },
      "params": {
        "Trate": 82.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.15587350726127625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39460_2_ieeest",
      "ports": {
        "input": 17672,
        "output": 17675
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39460_3_genrou",
      "ports": {
        "bus": 39460,
        "pmech": 17677,
        "efd": 17678,
        "speed": 17676
      },
      "params": {
        "mva": 82.86000061035156,
        "H": 8.450719833374023,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7447999715805054,
        "Xdp": 0.20759999752044678,
        "Xdpp": 0.1688999980688095,
        "Xq": 1.6793999671936035,
        "Xqp": 0.41130000352859497,
        "Xqpp": 0.1688999980688095,
        "Xl": 0.13030000030994415,
        "Tdop": 7.166600227355957,
        "Tdopp": 0.06610000133514404,
        "Tqop": 1.3485000133514404,
        "Tqopp": 0.09560000151395798,
        "S10": 0.009200000204145908,
        "S12": 0.22789999842643738
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.064744085073471,
        "pmax": 69.0500020980835,
        "qmin": -7.664550095796585,
        "qmax": 35.146450996398926,
        "regulated": 39460,
        "vset": 1.0425000190734863
      }
    },
    {
      "class": "Ieeet1",
      "id": "39460_3_ieeet1",
      "ports": {
        "bus": 39460,
        "speed": 17676,
        "vs": 17679,
        "efd": 17678
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39460_3_tgov1",
      "ports": {
        "speed": 17676,
        "pmech": 17677
      },
      "params": {
        "Trate": 82.86000061035156,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.08526121079921722,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39460_3_ieeest",
      "ports": {
        "input": 17676,
        "output": 17679
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39469_1_genrou",
      "ports": {
        "bus": 39469,
        "pmech": 17681,
        "efd": 17682,
        "speed": 17680
      },
      "params": {
        "mva": 28.440000534057617,
        "H": 6.419032573699951,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.7766000032424927,
        "Xdp": 0.2921999990940094,
        "Xdpp": 0.2076999992132187,
        "Xq": 1.7051000595092773,
        "Xqp": 0.590399980545044,
        "Xqpp": 0.2076999992132187,
        "Xl": 0.16120000183582306,
        "Tdop": 7.533400058746338,
        "Tdopp": 0.042399998754262924,
        "Tqop": 0.8353000283241272,
        "Tqopp": 0.09610000252723694,
        "S10": 0.024000000208616257,
        "S12": 0.33059999346733093
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 11.71930879354477,
        "pmax": 23.70000034570694,
        "qmin": -2.63069998472929,
        "qmax": 12.063299864530563,
        "regulated": 39469,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "39469_1_ieeet1",
      "ports": {
        "bus": 39469,
        "speed": 17680,
        "vs": 17683,
        "efd": 17682
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39469_1_tgov1",
      "ports": {
        "speed": 17680,
        "pmech": 17681
      },
      "params": {
        "Trate": 28.440000534057617,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333329840328,
        "Pvmin": 0.4120713174343109,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39469_1_ieeest",
      "ports": {
        "input": 17680,
        "output": 17683
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39475_1_gensal",
      "ports": {
        "bus": 39475,
        "pmech": 17685,
        "efd": 17686,
        "speed": 17684
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 2.3296000957489014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3502000570297241,
        "Xdp": 0.5224000215530396,
        "Xdpp": 0.3003999888896942,
        "Xq": 0.8769000172615051,
        "Xl": 0.09449999779462814,
        "Tdop": 6.0,
        "Tdopp": 0.25369998812675476,
        "Tqopp": 0.4611999988555908,
        "S10": 0.20679999887943268,
        "S12": 0.6327999830245972
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.449796998873353,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 39475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39475_1_ieeet1",
      "ports": {
        "bus": 39475,
        "speed": 17684,
        "vs": 17687,
        "efd": 17686
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.919100046157837,
        "E2": 3.8921000957489014,
        "Se1": 0.08299999684095383,
        "Se2": 0.3804999887943268,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39475_1_hygov",
      "ports": {
        "speed": 17684,
        "pmech": 17685
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5520948171615601,
        "Tr": 5.566933631896973,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1277999877929688,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39475_1_ieeest",
      "ports": {
        "input": 17684,
        "output": 17687
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39475_2_gensal",
      "ports": {
        "bus": 39475,
        "pmech": 17689,
        "efd": 17690,
        "speed": 17688
      },
      "params": {
        "mva": 4.800000190734863,
        "H": 2.3296000957489014,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3502000570297241,
        "Xdp": 0.5224000215530396,
        "Xdpp": 0.3003999888896942,
        "Xq": 0.8769000172615051,
        "Xl": 0.09449999779462814,
        "Tdop": 6.0,
        "Tdopp": 0.25369998812675476,
        "Tqopp": 0.4611999988555908,
        "S10": 0.20679999887943268,
        "S12": 0.6327999830245972
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.6918351873755455,
        "pmax": 3.999999910593033,
        "qmin": -0.19600000232458115,
        "qmax": 1.5359999611973763,
        "regulated": 39475,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39475_2_ieeet1",
      "ports": {
        "bus": 39475,
        "speed": 17688,
        "vs": 17691,
        "efd": 17690
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.919100046157837,
        "E2": 3.8921000957489014,
        "Se1": 0.08299999684095383,
        "Se2": 0.3804999887943268,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39475_2_hygov",
      "ports": {
        "speed": 17688,
        "pmech": 17689
      },
      "params": {
        "Trate": 4.800000190734863,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.5520948171615601,
        "Tr": 5.566933631896973,
        "Tf": 0.05000000074505806,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.1277999877929688,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07599999755620956,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39475_2_ieeest",
      "ports": {
        "input": 17688,
        "output": 17691
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39479_1_genrou",
      "ports": {
        "bus": 39479,
        "pmech": 17693,
        "efd": 17694,
        "speed": 17692
      },
      "params": {
        "mva": 72.5999984741211,
        "H": 5.026923656463623,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.419800043106079,
        "Xdp": 0.3467999994754791,
        "Xdpp": 0.2687999904155731,
        "Xq": 2.2239999771118164,
        "Xqp": 0.729200005531311,
        "Xqpp": 0.2687999904155731,
        "Xl": 0.20990000665187836,
        "Tdop": 9.554300308227539,
        "Tdopp": 0.06790000200271606,
        "Tqop": 1.4228999614715576,
        "Tqopp": 0.09939999878406525,
        "S10": 0.05739999935030937,
        "S12": 0.39959999918937683
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 29.15959060192108,
        "pmax": 60.50000190734863,
        "qmin": -6.715500354766846,
        "qmax": 30.794501304626465,
        "regulated": 39479,
        "vset": 1.0479999780654907
      }
    },
    {
      "class": "Ieeet1",
      "id": "39479_1_ieeet1",
      "ports": {
        "bus": 39479,
        "speed": 17692,
        "vs": 17695,
        "efd": 17694
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39479_1_tgov1",
      "ports": {
        "speed": 17692,
        "pmech": 17693
      },
      "params": {
        "Trate": 72.5999984741211,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333771200337,
        "Pvmin": 0.40164726972579956,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39479_1_ieeest",
      "ports": {
        "input": 17692,
        "output": 17695
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39482_1_gensal",
      "ports": {
        "bus": 39482,
        "pmech": 17697,
        "efd": 17698,
        "speed": 17696
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 3.207900047302246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5893999934196472,
        "Xdp": 0.2994999885559082,
        "Xdpp": 0.17720000445842743,
        "Xq": 0.3804999887943268,
        "Xl": 0.14920000731945038,
        "Tdop": 6.0,
        "Tdopp": 0.3269999921321869,
        "Tqopp": 0.2087000012397766,
        "S10": 0.14990000426769257,
        "S12": 0.5440000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.13679921394214034,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 39482,
        "vset": 1.0355000495910645
      }
    },
    {
      "class": "Ieeet1",
      "id": "39482_1_ieeet1",
      "ports": {
        "bus": 39482,
        "speed": 17696,
        "vs": 17699,
        "efd": 17698
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39482_1_hygov",
      "ports": {
        "speed": 17696,
        "pmech": 17697
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24269209802150726,
        "Tr": 3.4238131046295166,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6624000072479248,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39482_1_ieeest",
      "ports": {
        "input": 17696,
        "output": 17699
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39482_2_gensal",
      "ports": {
        "bus": 39482,
        "pmech": 17701,
        "efd": 17702,
        "speed": 17700
      },
      "params": {
        "mva": 1.440000057220459,
        "H": 3.207900047302246,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.5893999934196472,
        "Xdp": 0.2994999885559082,
        "Xdpp": 0.17720000445842743,
        "Xq": 0.3804999887943268,
        "Xl": 0.14920000731945038,
        "Tdop": 6.0,
        "Tdopp": 0.3269999921321869,
        "Tqopp": 0.2087000012397766,
        "S10": 0.14990000426769257,
        "S12": 0.5440000295639038
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.5304499994963408,
        "pmax": 1.2000000104308128,
        "qmin": -0.058799999533221126,
        "qmax": 0.4608000162988901,
        "regulated": 39482,
        "vset": 1.0355000495910645
      }
    },
    {
      "class": "Ieeet1",
      "id": "39482_2_ieeet1",
      "ports": {
        "bus": 39482,
        "speed": 17700,
        "vs": 17703,
        "efd": 17702
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39482_2_hygov",
      "ports": {
        "speed": 17700,
        "pmech": 17701
      },
      "params": {
        "Trate": 1.440000057220459,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.24269209802150726,
        "Tr": 3.4238131046295166,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.6624000072479248,
        "At": 1.25,
        "Dturb": 1.0,
        "Qnl": 0.07670000195503235,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39482_2_ieeest",
      "ports": {
        "input": 17700,
        "output": 17703
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39482_4_gensal",
      "ports": {
        "bus": 39482,
        "pmech": 17705,
        "efd": 17706,
        "speed": 17704
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 2.6642000675201416,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.9620000123977661,
        "Xdp": 0.47909998893737793,
        "Xdpp": 0.4546000063419342,
        "Xq": 0.6236000061035156,
        "Xl": 0.13249999284744263,
        "Tdop": 6.0,
        "Tdopp": 0.29580000042915344,
        "Tqopp": 0.5037000179290771,
        "S10": 0.22509999573230743,
        "S12": 0.7750999927520752
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.881517305970192,
        "pmax": 2.4000000208616257,
        "qmin": -0.11759999906644225,
        "qmax": 0.9216000325977802,
        "regulated": 39482,
        "vset": 1.0355000495910645
      }
    },
    {
      "class": "Ieeet1",
      "id": "39482_4_ieeet1",
      "ports": {
        "bus": 39482,
        "speed": 17704,
        "vs": 17707,
        "efd": 17706
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39482_4_hygov",
      "ports": {
        "speed": 17704,
        "pmech": 17705
      },
      "params": {
        "Trate": 2.880000114440918,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.2043362408876419,
        "Tr": 2.4100840091705322,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 0.45719999074935913,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.07750000059604645,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39482_4_ieeest",
      "ports": {
        "input": 17704,
        "output": 17707
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39485_1_genrou",
      "ports": {
        "bus": 39485,
        "pmech": 17709,
        "efd": 17710,
        "speed": 17708
      },
      "params": {
        "mva": 25.559999465942383,
        "H": 4.726469039916992,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.833899974822998,
        "Xdp": 0.33160001039505005,
        "Xdpp": 0.23849999904632568,
        "Xq": 1.7472000122070312,
        "Xqp": 0.6758000254631042,
        "Xqpp": 0.23849999904632568,
        "Xl": 0.1793999969959259,
        "Tdop": 7.4704999923706055,
        "Tdopp": 0.045499999076128006,
        "Tqop": 1.1598999500274658,
        "Tqopp": 0.07739999890327454,
        "S10": 0.18569999933242798,
        "S12": 0.6062999963760376
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 3.275056928396225,
        "pmax": 21.299999952316284,
        "qmin": -2.5986000895500183,
        "qmax": 9.925799816846848,
        "regulated": 39485,
        "vset": 1.0470000505447388
      }
    },
    {
      "class": "Ieeet1",
      "id": "39485_1_ieeet1",
      "ports": {
        "bus": 39485,
        "speed": 17708,
        "vs": 17711,
        "efd": 17710
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39485_1_tgov1",
      "ports": {
        "speed": 17708,
        "pmech": 17709
      },
      "params": {
        "Trate": 25.559999465942383,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.12813211977481842,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39485_1_ieeest",
      "ports": {
        "input": 17708,
        "output": 17711
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39489_1_genrou",
      "ports": {
        "bus": 39489,
        "pmech": 17713,
        "efd": 17714,
        "speed": 17712
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.7255696058273315,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4036999940872192,
        "Xdp": 0.1965000033378601,
        "Xdpp": 0.14390000700950623,
        "Xq": 1.3461999893188477,
        "Xqp": 0.2143000066280365,
        "Xqpp": 0.14390000700950623,
        "Xl": 0.10589999705553055,
        "Tdop": 5.339300155639648,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.04450000077486038,
        "S10": 0.04439999908208847,
        "S12": 0.3237999975681305
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3749321447685361,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39489,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "39489_1_ieeet1",
      "ports": {
        "bus": 39489,
        "speed": 17712,
        "vs": 17715,
        "efd": 17714
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39489_1_tgov1",
      "ports": {
        "speed": 17712,
        "pmech": 17713
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.11571979522705078,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39489_1_ieeest",
      "ports": {
        "input": 17712,
        "output": 17715
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39490_1_genrou",
      "ports": {
        "bus": 39490,
        "pmech": 17717,
        "efd": 17718,
        "speed": 17716
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.7255696058273315,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4036999940872192,
        "Xdp": 0.1965000033378601,
        "Xdpp": 0.14390000700950623,
        "Xq": 1.3461999893188477,
        "Xqp": 0.2143000066280365,
        "Xqpp": 0.14390000700950623,
        "Xl": 0.10589999705553055,
        "Tdop": 5.339300155639648,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.04450000077486038,
        "S10": 0.04439999908208847,
        "S12": 0.3237999975681305
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6557168904691935,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39490,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "39490_1_ieeet1",
      "ports": {
        "bus": 39490,
        "speed": 17716,
        "vs": 17719,
        "efd": 17718
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39490_1_tgov1",
      "ports": {
        "speed": 17716,
        "pmech": 17717
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.20238175988197327,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39490_1_ieeest",
      "ports": {
        "input": 17716,
        "output": 17719
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39490_2_genrou",
      "ports": {
        "bus": 39490,
        "pmech": 17721,
        "efd": 17722,
        "speed": 17720
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.7255696058273315,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4036999940872192,
        "Xdp": 0.1965000033378601,
        "Xdpp": 0.14390000700950623,
        "Xq": 1.3461999893188477,
        "Xqp": 0.2143000066280365,
        "Xqpp": 0.14390000700950623,
        "Xl": 0.10589999705553055,
        "Tdop": 5.339300155639648,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.04450000077486038,
        "S10": 0.04439999908208847,
        "S12": 0.3237999975681305
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3383815521374345,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39490,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "39490_2_ieeet1",
      "ports": {
        "bus": 39490,
        "speed": 17720,
        "vs": 17723,
        "efd": 17722
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39490_2_tgov1",
      "ports": {
        "speed": 17720,
        "pmech": 17721
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.10443875193595886,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39490_2_ieeest",
      "ports": {
        "input": 17720,
        "output": 17723
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39491_1_genrou",
      "ports": {
        "bus": 39491,
        "pmech": 17725,
        "efd": 17726,
        "speed": 17724
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.7255696058273315,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4036999940872192,
        "Xdp": 0.1965000033378601,
        "Xdpp": 0.14390000700950623,
        "Xq": 1.3461999893188477,
        "Xqp": 0.2143000066280365,
        "Xqpp": 0.14390000700950623,
        "Xl": 0.10589999705553055,
        "Tdop": 5.339300155639648,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.04450000077486038,
        "S10": 0.04439999908208847,
        "S12": 0.3237999975681305
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.438362592831254,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39491,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "39491_1_ieeet1",
      "ports": {
        "bus": 39491,
        "speed": 17724,
        "vs": 17727,
        "efd": 17726
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39491_1_tgov1",
      "ports": {
        "speed": 17724,
        "pmech": 17725
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.13529708981513977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39491_1_ieeest",
      "ports": {
        "input": 17724,
        "output": 17727
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39491_2_genrou",
      "ports": {
        "bus": 39491,
        "pmech": 17729,
        "efd": 17730,
        "speed": 17728
      },
      "params": {
        "mva": 3.240000009536743,
        "H": 1.7255696058273315,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4036999940872192,
        "Xdp": 0.1965000033378601,
        "Xdpp": 0.14390000700950623,
        "Xq": 1.3461999893188477,
        "Xqp": 0.2143000066280365,
        "Xqpp": 0.14390000700950623,
        "Xl": 0.10589999705553055,
        "Tdop": 5.339300155639648,
        "Tdopp": 0.05739999935030937,
        "Tqop": 1.3579000234603882,
        "Tqopp": 0.04450000077486038,
        "S10": 0.04439999908208847,
        "S12": 0.3237999975681305
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.296277903020382,
        "pmax": 2.7000000700354576,
        "qmin": -0.32939999364316463,
        "qmax": 1.2582000344991684,
        "regulated": 39491,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "39491_2_ieeet1",
      "ports": {
        "bus": 39491,
        "speed": 17728,
        "vs": 17731,
        "efd": 17730
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39491_2_tgov1",
      "ports": {
        "speed": 17728,
        "pmech": 17729
      },
      "params": {
        "Trate": 3.240000009536743,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.40008577704429626,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39491_2_ieeest",
      "ports": {
        "input": 17728,
        "output": 17731
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39493_1_genrou",
      "ports": {
        "bus": 39493,
        "pmech": 17733,
        "efd": 17734,
        "speed": 17732
      },
      "params": {
        "mva": 1.0800000429153442,
        "H": 5.806065559387207,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.207900047302246,
        "Xdp": 0.1889999955892563,
        "Xdpp": 0.1386999934911728,
        "Xq": 1.163699984550476,
        "Xqp": 0.24279999732971191,
        "Xqpp": 0.1386999934911728,
        "Xl": 0.10180000215768814,
        "Tdop": 8.142000198364258,
        "Tdopp": 0.03590000048279762,
        "Tqop": 0.828499972820282,
        "Tqopp": 0.06239999830722809,
        "S10": 0.14579999446868896,
        "S12": 0.5264000296592712
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3781196428462863,
        "pmax": 0.8999999612569809,
        "qmin": -0.10979999788105488,
        "qmax": 0.419399980455637,
        "regulated": 39493,
        "vset": 1.0329999923706055
      }
    },
    {
      "class": "Ieeet1",
      "id": "39493_1_ieeet1",
      "ports": {
        "bus": 39493,
        "speed": 17732,
        "vs": 17735,
        "efd": 17734
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39493_1_tgov1",
      "ports": {
        "speed": 17732,
        "pmech": 17733
      },
      "params": {
        "Trate": 1.0800000429153442,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332643464786,
        "Pvmin": 0.3501107692718506,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39493_1_ieeest",
      "ports": {
        "input": 17732,
        "output": 17735
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39498_1_genrou",
      "ports": {
        "bus": 39498,
        "pmech": 17737,
        "efd": 17738,
        "speed": 17736
      },
      "params": {
        "mva": 841.3800048828125,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0,
        "Xdp": 0.24779999256134033,
        "Xdpp": 0.14059999585151672,
        "Xq": 1.8853000402450562,
        "Xqp": 0.546500027179718,
        "Xqpp": 0.14059999585151672,
        "Xl": 0.10760000348091125,
        "Tdop": 8.47089958190918,
        "Tdopp": 0.06669999659061432,
        "Tqop": 0.862500011920929,
        "Tqopp": 0.05249999836087227,
        "S10": 0.10490000247955322,
        "S12": 0.27219998836517334
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 181.70244693756104,
        "pmax": 701.1499881744385,
        "qmin": -77.82765030860901,
        "qmax": 356.88536167144775,
        "regulated": 39496,
        "vset": 1.034999966621399
      }
    },
    {
      "class": "Ieeet1",
      "id": "39498_1_ieeet1",
      "ports": {
        "bus": 39498,
        "speed": 17736,
        "vs": 17739,
        "efd": 17738
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39498_1_tgov1",
      "ports": {
        "speed": 17736,
        "pmech": 17737
      },
      "params": {
        "Trate": 841.3800048828125,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.2159576416015625,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39498_1_ieeest",
      "ports": {
        "input": 17736,
        "output": 17739
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39502_1_genrou",
      "ports": {
        "bus": 39502,
        "pmech": 17741,
        "efd": 17742,
        "speed": 17740
      },
      "params": {
        "mva": 2.200000047683716,
        "H": 4.726407527923584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.548699975013733,
        "Xdp": 0.28189998865127563,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.4812999963760376,
        "Xqp": 0.5508999824523926,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15230000019073486,
        "Tdop": 9.492400169372559,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.550599992275238,
        "Tqopp": 0.06669999659061432,
        "S10": 0.08699999749660492,
        "S12": 0.4090999960899353
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.3625905606895685,
        "pmax": 1.8333332613110542,
        "qmin": -0.22366666235029697,
        "qmax": 0.8543333038687706,
        "regulated": 39502,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39502_1_ieeet1",
      "ports": {
        "bus": 39502,
        "speed": 17740,
        "vs": 17743,
        "efd": 17742
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39502_1_tgov1",
      "ports": {
        "speed": 17740,
        "pmech": 17741
      },
      "params": {
        "Trate": 2.200000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333332825339215,
        "Pvmin": 0.16481389105319977,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39502_1_ieeest",
      "ports": {
        "input": 17740,
        "output": 17743
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39503_1_genrou",
      "ports": {
        "bus": 39503,
        "pmech": 17745,
        "efd": 17746,
        "speed": 17744
      },
      "params": {
        "mva": 2.200000047683716,
        "H": 4.726407527923584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.548699975013733,
        "Xdp": 0.28189998865127563,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.4812999963760376,
        "Xqp": 0.5508999824523926,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15230000019073486,
        "Tdop": 9.492400169372559,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.550599992275238,
        "Tqopp": 0.06669999659061432,
        "S10": 0.08699999749660492,
        "S12": 0.4090999960899353
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.8476315066218376,
        "pmax": 1.8333332613110542,
        "qmin": -0.22366666235029697,
        "qmax": 0.8543333038687706,
        "regulated": 39503,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39503_1_ieeet1",
      "ports": {
        "bus": 39503,
        "speed": 17744,
        "vs": 17747,
        "efd": 17746
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39503_1_tgov1",
      "ports": {
        "speed": 17744,
        "pmech": 17745
      },
      "params": {
        "Trate": 2.200000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333282533921,
        "Pvmin": 0.3852870464324951,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39503_1_ieeest",
      "ports": {
        "input": 17744,
        "output": 17747
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39504_1_genrou",
      "ports": {
        "bus": 39504,
        "pmech": 17749,
        "efd": 17750,
        "speed": 17748
      },
      "params": {
        "mva": 2.200000047683716,
        "H": 4.726407527923584,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.548699975013733,
        "Xdp": 0.28189998865127563,
        "Xdpp": 0.2037000060081482,
        "Xq": 1.4812999963760376,
        "Xqp": 0.5508999824523926,
        "Xqpp": 0.2037000060081482,
        "Xl": 0.15230000019073486,
        "Tdop": 9.492400169372559,
        "Tdopp": 0.054099999368190765,
        "Tqop": 0.550599992275238,
        "Tqopp": 0.06669999659061432,
        "S10": 0.08699999749660492,
        "S12": 0.4090999960899353
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9009587578475475,
        "pmax": 1.8333332613110542,
        "qmin": -0.22366666235029697,
        "qmax": 0.8543333038687706,
        "regulated": 39504,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39504_1_ieeet1",
      "ports": {
        "bus": 39504,
        "speed": 17748,
        "vs": 17751,
        "efd": 17750
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39504_1_tgov1",
      "ports": {
        "speed": 17748,
        "pmech": 17749
      },
      "params": {
        "Trate": 2.200000047683716,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.833333282533921,
        "Pvmin": 0.4095267057418823,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39504_1_ieeest",
      "ports": {
        "input": 17748,
        "output": 17751
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39510_1_genrou",
      "ports": {
        "bus": 39510,
        "pmech": 17753,
        "efd": 17754,
        "speed": 17752
      },
      "params": {
        "mva": 51.029998779296875,
        "H": 8.68087387084961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2318999767303467,
        "Xdp": 0.5264000296592712,
        "Xdpp": 0.36399999260902405,
        "Xq": 2.0724000930786133,
        "Xqp": 0.7864999771118164,
        "Xqpp": 0.36399999260902405,
        "Xl": 0.2858000099658966,
        "Tdop": 7.348400115966797,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.7455999851226807,
        "Tqopp": 0.062199998646974564,
        "S10": 0.03269999846816063,
        "S12": 0.29649999737739563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.711718380451202,
        "pmax": 42.524999380111694,
        "qmin": -4.720275104045868,
        "qmax": 21.64522558450699,
        "regulated": 39510,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "39510_1_ieeet1",
      "ports": {
        "bus": 39510,
        "speed": 17752,
        "vs": 17755,
        "efd": 17754
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39510_1_tgov1",
      "ports": {
        "speed": 17752,
        "pmech": 17753
      },
      "params": {
        "Trate": 51.029998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333411202097,
        "Pvmin": 0.3470844328403473,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39510_1_ieeest",
      "ports": {
        "input": 17752,
        "output": 17755
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39510_2_genrou",
      "ports": {
        "bus": 39510,
        "pmech": 17757,
        "efd": 17758,
        "speed": 17756
      },
      "params": {
        "mva": 51.029998779296875,
        "H": 8.68087387084961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2318999767303467,
        "Xdp": 0.5264000296592712,
        "Xdpp": 0.36399999260902405,
        "Xq": 2.0724000930786133,
        "Xqp": 0.7864999771118164,
        "Xqpp": 0.36399999260902405,
        "Xl": 0.2858000099658966,
        "Tdop": 7.348400115966797,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.7455999851226807,
        "Tqopp": 0.062199998646974564,
        "S10": 0.03269999846816063,
        "S12": 0.29649999737739563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.459008738398552,
        "pmax": 42.524999380111694,
        "qmin": -4.720275104045868,
        "qmax": 21.64522558450699,
        "regulated": 39510,
        "vset": 1.0379999876022339
      }
    },
    {
      "class": "Ieeet1",
      "id": "39510_2_ieeet1",
      "ports": {
        "bus": 39510,
        "speed": 17756,
        "vs": 17759,
        "efd": 17758
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39510_2_tgov1",
      "ports": {
        "speed": 17756,
        "pmech": 17757
      },
      "params": {
        "Trate": 51.029998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333411202097,
        "Pvmin": 0.1069764643907547,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39510_2_ieeest",
      "ports": {
        "input": 17756,
        "output": 17759
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39511_1_genrou",
      "ports": {
        "bus": 39511,
        "pmech": 17761,
        "efd": 17762,
        "speed": 17760
      },
      "params": {
        "mva": 51.029998779296875,
        "H": 8.68087387084961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2318999767303467,
        "Xdp": 0.5264000296592712,
        "Xdpp": 0.36399999260902405,
        "Xq": 2.0724000930786133,
        "Xqp": 0.7864999771118164,
        "Xqpp": 0.36399999260902405,
        "Xl": 0.2858000099658966,
        "Tdop": 7.348400115966797,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.7455999851226807,
        "Tqopp": 0.062199998646974564,
        "S10": 0.03269999846816063,
        "S12": 0.29649999737739563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 17.59105771780014,
        "pmax": 42.524999380111694,
        "qmin": -4.720275104045868,
        "qmax": 21.64522558450699,
        "regulated": 39511,
        "vset": 1.037500023841858
      }
    },
    {
      "class": "Ieeet1",
      "id": "39511_1_ieeet1",
      "ports": {
        "bus": 39511,
        "speed": 17760,
        "vs": 17763,
        "efd": 17762
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39511_1_tgov1",
      "ports": {
        "speed": 17760,
        "pmech": 17761
      },
      "params": {
        "Trate": 51.029998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.83333334112021,
        "Pvmin": 0.34471994638442993,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39511_1_ieeest",
      "ports": {
        "input": 17760,
        "output": 17763
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39512_1_genrou",
      "ports": {
        "bus": 39512,
        "pmech": 17765,
        "efd": 17766,
        "speed": 17764
      },
      "params": {
        "mva": 51.029998779296875,
        "H": 8.68087387084961,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2318999767303467,
        "Xdp": 0.5264000296592712,
        "Xdpp": 0.36399999260902405,
        "Xq": 2.0724000930786133,
        "Xqp": 0.7864999771118164,
        "Xqpp": 0.36399999260902405,
        "Xl": 0.2858000099658966,
        "Tdop": 7.348400115966797,
        "Tdopp": 0.04769999906420708,
        "Tqop": 0.7455999851226807,
        "Tqopp": 0.062199998646974564,
        "S10": 0.03269999846816063,
        "S12": 0.29649999737739563
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 6.0241904109716415,
        "pmax": 42.524999380111694,
        "qmin": -4.720275104045868,
        "qmax": 21.64522558450699,
        "regulated": 39512,
        "vset": 1.0420000553131104
      }
    },
    {
      "class": "Ieeet1",
      "id": "39512_1_ieeet1",
      "ports": {
        "bus": 39512,
        "speed": 17764,
        "vs": 17767,
        "efd": 17766
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39512_1_tgov1",
      "ports": {
        "speed": 17764,
        "pmech": 17765
      },
      "params": {
        "Trate": 51.029998779296875,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333411202097,
        "Pvmin": 0.1180519387125969,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39512_1_ieeest",
      "ports": {
        "input": 17764,
        "output": 17767
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39516_1_genrou",
      "ports": {
        "bus": 39516,
        "pmech": 17769,
        "efd": 17770,
        "speed": 17768
      },
      "params": {
        "mva": 187.55999755859375,
        "H": 3.5050041675567627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2774999141693115,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.18310000002384186,
        "Xq": 2.160599946975708,
        "Xqp": 0.6220999956130981,
        "Xqpp": 0.18310000002384186,
        "Xl": 0.1362999975681305,
        "Tdop": 8.680800437927246,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.0640000104904175,
        "Tqopp": 0.07980000227689743,
        "S10": 0.10270000249147415,
        "S12": 0.44040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 52.1981418132782,
        "pmax": 156.2999963760376,
        "qmin": -19.068600237369537,
        "qmax": 72.83579707145691,
        "regulated": 39516,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "39516_1_ieeet1",
      "ports": {
        "bus": 39516,
        "speed": 17768,
        "vs": 17771,
        "efd": 17770
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7922999858856201,
        "Kf": 0.1006999984383583,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.322700023651123,
        "E2": 5.763599872589111,
        "Se1": 0.061400000005960464,
        "Se2": 0.31690001487731934,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39516_1_tgov1",
      "ports": {
        "speed": 17768,
        "pmech": 17769
      },
      "params": {
        "Trate": 187.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333248589399,
        "Pvmin": 0.27830103039741516,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39516_1_ieeest",
      "ports": {
        "input": 17768,
        "output": 17771
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39517_1_genrou",
      "ports": {
        "bus": 39517,
        "pmech": 17773,
        "efd": 17774,
        "speed": 17772
      },
      "params": {
        "mva": 187.55999755859375,
        "H": 3.5050041675567627,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2774999141693115,
        "Xdp": 0.2524999976158142,
        "Xdpp": 0.18310000002384186,
        "Xq": 2.160599946975708,
        "Xqp": 0.6220999956130981,
        "Xqpp": 0.18310000002384186,
        "Xl": 0.1362999975681305,
        "Tdop": 8.680800437927246,
        "Tdopp": 0.05169999971985817,
        "Tqop": 1.0640000104904175,
        "Tqopp": 0.07980000227689743,
        "S10": 0.10270000249147415,
        "S12": 0.44040000438690186
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 64.4260585308075,
        "pmax": 156.2999963760376,
        "qmin": -19.068600237369537,
        "qmax": 72.83579707145691,
        "regulated": 39517,
        "vset": 1.0494999885559082
      }
    },
    {
      "class": "Ieeet1",
      "id": "39517_1_ieeet1",
      "ports": {
        "bus": 39517,
        "speed": 17772,
        "vs": 17775,
        "efd": 17774
      },
      "params": {
        "Tr": 0.05999999865889549,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.7922999858856201,
        "Kf": 0.1006999984383583,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.322700023651123,
        "E2": 5.763599872589111,
        "Se1": 0.061400000005960464,
        "Se2": 0.31690001487731934,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39517_1_tgov1",
      "ports": {
        "speed": 17772,
        "pmech": 17773
      },
      "params": {
        "Trate": 187.55999755859375,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333248589399,
        "Pvmin": 0.3434957265853882,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39517_1_ieeest",
      "ports": {
        "input": 17772,
        "output": 17775
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39521_1_genrou",
      "ports": {
        "bus": 39521,
        "pmech": 17777,
        "efd": 17778,
        "speed": 17776
      },
      "params": {
        "mva": 21.479999542236328,
        "H": 3.534694194793701,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.75,
        "Xdp": 0.30320000648498535,
        "Xdpp": 0.21860000491142273,
        "Xq": 1.6689000129699707,
        "Xqp": 0.5425999760627747,
        "Xqpp": 0.21860000491142273,
        "Xl": 0.1639000028371811,
        "Tdop": 4.080399990081787,
        "Tdopp": 0.05779999867081642,
        "Tqop": 0.8802000284194946,
        "Tqopp": 0.04879999905824661,
        "S10": 0.06549999862909317,
        "S12": 0.366100013256073
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 7.358051836490631,
        "pmax": 17.900000512599945,
        "qmin": -2.1838000044226646,
        "qmax": 8.34140032529831,
        "regulated": 39521,
        "vset": 1.0180000066757202
      }
    },
    {
      "class": "Ieeet1",
      "id": "39521_1_ieeet1",
      "ports": {
        "bus": 39521,
        "speed": 17776,
        "vs": 17779,
        "efd": 17778
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39521_1_tgov1",
      "ports": {
        "speed": 17776,
        "pmech": 17777
      },
      "params": {
        "Trate": 21.479999542236328,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333749566896,
        "Pvmin": 0.34255364537239075,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39521_1_ieeest",
      "ports": {
        "input": 17776,
        "output": 17779
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39532_1_gensal",
      "ports": {
        "bus": 39532,
        "pmech": 17781,
        "efd": 17782,
        "speed": 17780
      },
      "params": {
        "mva": 12.600000381469727,
        "H": 2.5178000926971436,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8704000115394592,
        "Xdp": 0.39079999923706055,
        "Xdpp": 0.24449999630451202,
        "Xq": 0.5638999938964844,
        "Xl": 0.07750000059604645,
        "Tdop": 6.0,
        "Tdopp": 0.38190001249313354,
        "Tqopp": 0.2619999945163727,
        "S10": 0.21789999306201935,
        "S12": 0.734499990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.9865812733769417,
        "pmax": 10.499999672174454,
        "qmin": -0.5144999828189611,
        "qmax": 4.032000154256821,
        "regulated": 39532,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39532_1_ieeet1",
      "ports": {
        "bus": 39532,
        "speed": 17780,
        "vs": 17783,
        "efd": 17782
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39532_1_hygov",
      "ports": {
        "speed": 17780,
        "pmech": 17781
      },
      "params": {
        "Trate": 12.600000381469727,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7344659566879272,
        "Tr": 7.8402557373046875,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6829999685287476,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39532_1_ieeest",
      "ports": {
        "input": 17780,
        "output": 17783
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39532_2_gensal",
      "ports": {
        "bus": 39532,
        "pmech": 17785,
        "efd": 17786,
        "speed": 17784
      },
      "params": {
        "mva": 12.600000381469727,
        "H": 2.5178000926971436,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8704000115394592,
        "Xdp": 0.39079999923706055,
        "Xdpp": 0.24449999630451202,
        "Xq": 0.5638999938964844,
        "Xl": 0.07750000059604645,
        "Tdop": 6.0,
        "Tdopp": 0.38190001249313354,
        "Tqopp": 0.2619999945163727,
        "S10": 0.21789999306201935,
        "S12": 0.734499990940094
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 1.209909375756979,
        "pmax": 10.499999672174454,
        "qmin": -0.5144999828189611,
        "qmax": 4.032000154256821,
        "regulated": 39532,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39532_2_ieeet1",
      "ports": {
        "bus": 39532,
        "speed": 17784,
        "vs": 17787,
        "efd": 17786
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39532_2_hygov",
      "ports": {
        "speed": 17784,
        "pmech": 17785
      },
      "params": {
        "Trate": 12.600000381469727,
        "Rperm": 0.03999999910593033,
        "Rtemp": 0.7344659566879272,
        "Tr": 7.8402557373046875,
        "Tf": 0.05000000074505806,
        "Tg": 0.4000000059604645,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.6829999685287476,
        "At": 1.2000000476837158,
        "Dturb": 0.5,
        "Qnl": 0.07109999656677246,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39532_2_ieeest",
      "ports": {
        "input": 17784,
        "output": 17787
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39538_1",
      "ports": {
        "bus": 39538
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 4.215773567557335,
        "pmax": 14.399999380111694,
        "qmin": -2.0735999569296837,
        "qmax": 3.0672000721096992,
        "regulated": 39538,
        "vset": 1.0394999980926514
      }
    },
    {
      "class": "LoadZIP",
      "id": "generator_39546_1",
      "ports": {
        "bus": 39546
      },
      "params": {
        "alphaI": 1.0,
        "alphaP": 0.0
      },
      "extension": {
        "pmin": 19.394928216934204,
        "pmax": 68.99999976158142,
        "qmin": -9.935999661684036,
        "qmax": 14.69700038433075,
        "regulated": 39546,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Gensal",
      "id": "39550_2_gensal",
      "ports": {
        "bus": 39550,
        "pmech": 17789,
        "efd": 17790,
        "speed": 17788
      },
      "params": {
        "mva": 0.4000000059604645,
        "H": 1.2059999704360962,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8169999718666077,
        "Xdp": 0.30630001425743103,
        "Xdpp": 0.20260000228881836,
        "Xq": 0.5289999842643738,
        "Xl": 0.1665000021457672,
        "Tdop": 6.0,
        "Tdopp": 0.47609999775886536,
        "Tqopp": 0.361299991607666,
        "S10": 0.2750000059604645,
        "S12": 0.7376000285148621
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.05880019743926823,
        "pmax": 0.33333334140479565,
        "qmin": -0.016333333041984588,
        "qmax": 0.12799999676644802,
        "regulated": 39550,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39550_2_ieeet1",
      "ports": {
        "bus": 39550,
        "speed": 17788,
        "vs": 17791,
        "efd": 17790
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6157000064849854,
        "E2": 3.487499952316284,
        "Se1": 0.08229999989271164,
        "Se2": 0.3774000108242035,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39550_2_hygov",
      "ports": {
        "speed": 17788,
        "pmech": 17789
      },
      "params": {
        "Trate": 0.4000000059604645,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9603363871574402,
        "Tr": 5.034171104431152,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.007599949836731,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39550_2_ieeest",
      "ports": {
        "input": 17788,
        "output": 17791
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39550_3_gensal",
      "ports": {
        "bus": 39550,
        "pmech": 17793,
        "efd": 17794,
        "speed": 17792
      },
      "params": {
        "mva": 0.4000000059604645,
        "H": 1.2059999704360962,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.8169999718666077,
        "Xdp": 0.30630001425743103,
        "Xdpp": 0.20260000228881836,
        "Xq": 0.5289999842643738,
        "Xl": 0.1665000021457672,
        "Tdop": 6.0,
        "Tdopp": 0.47609999775886536,
        "Tqopp": 0.361299991607666,
        "S10": 0.2750000059604645,
        "S12": 0.7376000285148621
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.1607214449904859,
        "pmax": 0.33333334140479565,
        "qmin": -0.016333333041984588,
        "qmax": 0.12799999676644802,
        "regulated": 39550,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39550_3_ieeet1",
      "ports": {
        "bus": 39550,
        "speed": 17792,
        "vs": 17795,
        "efd": 17794
      },
      "params": {
        "Tr": 0.0,
        "Ka": 25.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.6460000276565552,
        "Kf": 0.10300000011920929,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.6157000064849854,
        "E2": 3.487499952316284,
        "Se1": 0.08229999989271164,
        "Se2": 0.3774000108242035,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39550_3_hygov",
      "ports": {
        "speed": 17792,
        "pmech": 17793
      },
      "params": {
        "Trate": 0.4000000059604645,
        "Rperm": 0.07000000029802322,
        "Rtemp": 0.9603363871574402,
        "Tr": 5.034171104431152,
        "Tf": 0.05000000074505806,
        "Tg": 0.33000001311302185,
        "Velm": 0.16699999570846558,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.007599949836731,
        "At": 1.25,
        "Dturb": 0.0,
        "Qnl": 0.07810000330209732,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39550_3_ieeest",
      "ports": {
        "input": 17792,
        "output": 17795
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39553_1_genrou",
      "ports": {
        "bus": 39553,
        "pmech": 17797,
        "efd": 17798,
        "speed": 17796
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 4.105348587036133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6454999446868896,
        "Xdp": 0.2549999952316284,
        "Xdpp": 0.18490000069141388,
        "Xq": 1.5714999437332153,
        "Xqp": 0.28279998898506165,
        "Xqpp": 0.18490000069141388,
        "Xl": 0.13770000636577606,
        "Tdop": 4.742800235748291,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.8794000148773193,
        "Tqopp": 0.05660000070929527,
        "S10": 0.04699999839067459,
        "S12": 0.32910001277923584
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9049208834767342,
        "pmax": 2.4000000208616257,
        "qmin": -0.2927999943494797,
        "qmax": 1.118400041013956,
        "regulated": 39553,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "39553_1_ieeet1",
      "ports": {
        "bus": 39553,
        "speed": 17796,
        "vs": 17799,
        "efd": 17798
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39553_1_tgov1",
      "ports": {
        "speed": 17796,
        "pmech": 17797
      },
      "params": {
        "Trate": 2.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.31420862674713135,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39553_1_ieeest",
      "ports": {
        "input": 17796,
        "output": 17799
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39553_2_genrou",
      "ports": {
        "bus": 39553,
        "pmech": 17801,
        "efd": 17802,
        "speed": 17800
      },
      "params": {
        "mva": 2.880000114440918,
        "H": 4.105348587036133,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6454999446868896,
        "Xdp": 0.2549999952316284,
        "Xdpp": 0.18490000069141388,
        "Xq": 1.5714999437332153,
        "Xqp": 0.28279998898506165,
        "Xqpp": 0.18490000069141388,
        "Xl": 0.13770000636577606,
        "Tdop": 4.742800235748291,
        "Tdopp": 0.04230000078678131,
        "Tqop": 0.8794000148773193,
        "Tqopp": 0.05660000070929527,
        "S10": 0.04699999839067459,
        "S12": 0.32910001277923584
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7439088076353073,
        "pmax": 2.4000000208616257,
        "qmin": -0.2927999943494797,
        "qmax": 1.118400041013956,
        "regulated": 39553,
        "vset": 1.034000039100647
      }
    },
    {
      "class": "Ieeet1",
      "id": "39553_2_ieeet1",
      "ports": {
        "bus": 39553,
        "speed": 17800,
        "vs": 17803,
        "efd": 17802
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39553_2_tgov1",
      "ports": {
        "speed": 17800,
        "pmech": 17801
      },
      "params": {
        "Trate": 2.880000114440918,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333134651184,
        "Pvmin": 0.25830164551734924,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39553_2_ieeest",
      "ports": {
        "input": 17800,
        "output": 17803
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39556_1_genrou",
      "ports": {
        "bus": 39556,
        "pmech": 17805,
        "efd": 17806,
        "speed": 17804
      },
      "params": {
        "mva": 84.0,
        "H": 3.4709792137145996,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.6126999855041504,
        "Xdp": 0.2199999988079071,
        "Xdpp": 0.16030000150203705,
        "Xq": 1.5410000085830688,
        "Xqp": 0.5598000288009644,
        "Xqpp": 0.16030000150203705,
        "Xl": 0.11860000342130661,
        "Tdop": 4.753900051116943,
        "Tdopp": 0.05730000138282776,
        "Tqop": 1.2416000366210938,
        "Tqopp": 0.05869999900460243,
        "S10": 0.1598999947309494,
        "S12": 0.5547999739646912
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 31.0365229845047,
        "pmax": 69.9999988079071,
        "qmin": -8.540000021457672,
        "qmax": 32.6200008392334,
        "regulated": 39556,
        "vset": 1.059999942779541
      }
    },
    {
      "class": "Ieeet1",
      "id": "39556_1_ieeet1",
      "ports": {
        "bus": 39556,
        "speed": 17804,
        "vs": 17807,
        "efd": 17806
      },
      "params": {
        "Tr": 0.0,
        "Ka": 400.0,
        "Ta": 0.20000000298023224,
        "Ke": 0.0,
        "Te": 0.21719999611377716,
        "Kf": 0.07999999821186066,
        "Tf": 1.0,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 4.116700172424316,
        "E2": 5.488999843597412,
        "Se1": 0.09640000015497208,
        "Se2": 0.3562000095844269,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39556_1_tgov1",
      "ports": {
        "speed": 17804,
        "pmech": 17805
      },
      "params": {
        "Trate": 84.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333191417511,
        "Pvmin": 0.3694824278354645,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39556_1_ieeest",
      "ports": {
        "input": 17804,
        "output": 17807
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39561_1_genrou",
      "ports": {
        "bus": 39561,
        "pmech": 17809,
        "efd": 17810,
        "speed": 17808
      },
      "params": {
        "mva": 369.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9735000133514404,
        "Xdp": 0.41260001063346863,
        "Xdpp": 0.24310000240802765,
        "Xq": 1.8638999462127686,
        "Xqp": 0.5740000009536743,
        "Xqpp": 0.24310000240802765,
        "Xl": 0.18940000236034393,
        "Tdop": 8.267000198364258,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5767999887466431,
        "Tqopp": 0.06419999897480011,
        "S10": 0.0544000007212162,
        "S12": 0.36039999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 139.52784538269043,
        "pmax": 308.1000089645386,
        "qmin": -34.199100732803345,
        "qmax": 156.82289600372314,
        "regulated": 39559,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "39561_1_ieeet1",
      "ports": {
        "bus": 39561,
        "speed": 17808,
        "vs": 17811,
        "efd": 17810
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39561_1_tgov1",
      "ports": {
        "speed": 17808,
        "pmech": 17809
      },
      "params": {
        "Trate": 369.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3773878812789917,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39561_1_ieeest",
      "ports": {
        "input": 17808,
        "output": 17811
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39562_1_genrou",
      "ports": {
        "bus": 39562,
        "pmech": 17813,
        "efd": 17814,
        "speed": 17812
      },
      "params": {
        "mva": 369.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9735000133514404,
        "Xdp": 0.41260001063346863,
        "Xdpp": 0.24310000240802765,
        "Xq": 1.8638999462127686,
        "Xqp": 0.5740000009536743,
        "Xqpp": 0.24310000240802765,
        "Xl": 0.18940000236034393,
        "Tdop": 8.267000198364258,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5767999887466431,
        "Tqopp": 0.06419999897480011,
        "S10": 0.0544000007212162,
        "S12": 0.36039999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 122.96810150146484,
        "pmax": 308.1000089645386,
        "qmin": -34.199100732803345,
        "qmax": 156.82289600372314,
        "regulated": 39559,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "39562_1_ieeet1",
      "ports": {
        "bus": 39562,
        "speed": 17812,
        "vs": 17815,
        "efd": 17814
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39562_1_tgov1",
      "ports": {
        "speed": 17812,
        "pmech": 17813
      },
      "params": {
        "Trate": 369.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33259791135787964,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39562_1_ieeest",
      "ports": {
        "input": 17812,
        "output": 17815
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39563_1_genrou",
      "ports": {
        "bus": 39563,
        "pmech": 17817,
        "efd": 17818,
        "speed": 17816
      },
      "params": {
        "mva": 369.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9735000133514404,
        "Xdp": 0.41260001063346863,
        "Xdpp": 0.24310000240802765,
        "Xq": 1.8638999462127686,
        "Xqp": 0.5740000009536743,
        "Xqpp": 0.24310000240802765,
        "Xl": 0.18940000236034393,
        "Tdop": 8.267000198364258,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5767999887466431,
        "Tqopp": 0.06419999897480011,
        "S10": 0.0544000007212162,
        "S12": 0.36039999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 35.09975969791412,
        "pmax": 308.1000089645386,
        "qmin": -34.199100732803345,
        "qmax": 156.82289600372314,
        "regulated": 39559,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "39563_1_ieeet1",
      "ports": {
        "bus": 39563,
        "speed": 17816,
        "vs": 17819,
        "efd": 17818
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39563_1_tgov1",
      "ports": {
        "speed": 17816,
        "pmech": 17817
      },
      "params": {
        "Trate": 369.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.0949360579252243,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39563_1_ieeest",
      "ports": {
        "input": 17816,
        "output": 17819
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39564_1_genrou",
      "ports": {
        "bus": 39564,
        "pmech": 17821,
        "efd": 17822,
        "speed": 17820
      },
      "params": {
        "mva": 369.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9735000133514404,
        "Xdp": 0.41260001063346863,
        "Xdpp": 0.24310000240802765,
        "Xq": 1.8638999462127686,
        "Xqp": 0.5740000009536743,
        "Xqpp": 0.24310000240802765,
        "Xl": 0.18940000236034393,
        "Tdop": 8.267000198364258,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5767999887466431,
        "Tqopp": 0.06419999897480011,
        "S10": 0.0544000007212162,
        "S12": 0.36039999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 124.68209266662598,
        "pmax": 308.1000089645386,
        "qmin": -34.199100732803345,
        "qmax": 156.82289600372314,
        "regulated": 39559,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "39564_1_ieeet1",
      "ports": {
        "bus": 39564,
        "speed": 17820,
        "vs": 17823,
        "efd": 17822
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39564_1_tgov1",
      "ports": {
        "speed": 17820,
        "pmech": 17821
      },
      "params": {
        "Trate": 369.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.33723384141921997,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39564_1_ieeest",
      "ports": {
        "input": 17820,
        "output": 17823
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39565_1_genrou",
      "ports": {
        "bus": 39565,
        "pmech": 17825,
        "efd": 17826,
        "speed": 17824
      },
      "params": {
        "mva": 369.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9735000133514404,
        "Xdp": 0.41260001063346863,
        "Xdpp": 0.24310000240802765,
        "Xq": 1.8638999462127686,
        "Xqp": 0.5740000009536743,
        "Xqpp": 0.24310000240802765,
        "Xl": 0.18940000236034393,
        "Tdop": 8.267000198364258,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5767999887466431,
        "Tqopp": 0.06419999897480011,
        "S10": 0.0544000007212162,
        "S12": 0.36039999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 128.36827039718628,
        "pmax": 308.1000089645386,
        "qmin": -34.199100732803345,
        "qmax": 156.82289600372314,
        "regulated": 39559,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "39565_1_ieeet1",
      "ports": {
        "bus": 39565,
        "speed": 17824,
        "vs": 17827,
        "efd": 17826
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39565_1_tgov1",
      "ports": {
        "speed": 17824,
        "pmech": 17825
      },
      "params": {
        "Trate": 369.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.3472040295600891,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39565_1_ieeest",
      "ports": {
        "input": 17824,
        "output": 17827
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39566_1_genrou",
      "ports": {
        "bus": 39566,
        "pmech": 17829,
        "efd": 17830,
        "speed": 17828
      },
      "params": {
        "mva": 369.7200012207031,
        "H": 5.0,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.9735000133514404,
        "Xdp": 0.41260001063346863,
        "Xdpp": 0.24310000240802765,
        "Xq": 1.8638999462127686,
        "Xqp": 0.5740000009536743,
        "Xqpp": 0.24310000240802765,
        "Xl": 0.18940000236034393,
        "Tdop": 8.267000198364258,
        "Tdopp": 0.04439999908208847,
        "Tqop": 0.5767999887466431,
        "Tqopp": 0.06419999897480011,
        "S10": 0.0544000007212162,
        "S12": 0.36039999127388
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 75.45648217201233,
        "pmax": 308.1000089645386,
        "qmin": -34.199100732803345,
        "qmax": 156.82289600372314,
        "regulated": 39559,
        "vset": 1.0429999828338623
      }
    },
    {
      "class": "Ieeet1",
      "id": "39566_1_ieeet1",
      "ports": {
        "bus": 39566,
        "speed": 17828,
        "vs": 17831,
        "efd": 17830
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39566_1_tgov1",
      "ports": {
        "speed": 17828,
        "pmech": 17829
      },
      "params": {
        "Trate": 369.7200012207031,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.204090878367424,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39566_1_ieeest",
      "ports": {
        "input": 17828,
        "output": 17831
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39570_1_genrou",
      "ports": {
        "bus": 39570,
        "pmech": 17833,
        "efd": 17834,
        "speed": 17832
      },
      "params": {
        "mva": 2.5199999809265137,
        "H": 9.598225593566895,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.3060998916625977,
        "Xdp": 0.36329999566078186,
        "Xdpp": 0.23440000414848328,
        "Xq": 2.1322999000549316,
        "Xqp": 0.6766999959945679,
        "Xqpp": 0.23440000414848328,
        "Xl": 0.18240000307559967,
        "Tdop": 8.894499778747559,
        "Tdopp": 0.05660000070929527,
        "Tqop": 0.3684999942779541,
        "Tqopp": 0.05460000038146973,
        "S10": 0.1420000046491623,
        "S12": 0.6301000118255615
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6918806117027998,
        "pmax": 2.0999999716877937,
        "qmin": -0.2331000054255128,
        "qmax": 1.068899966776371,
        "regulated": 39570,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "39570_1_ieeet1",
      "ports": {
        "bus": 39570,
        "speed": 17832,
        "vs": 17835,
        "efd": 17834
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39570_1_tgov1",
      "ports": {
        "speed": 17832,
        "pmech": 17833
      },
      "params": {
        "Trate": 2.5199999809265137,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333284057004,
        "Pvmin": 0.2745558023452759,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39570_1_ieeest",
      "ports": {
        "input": 17832,
        "output": 17835
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39570_2_genrou",
      "ports": {
        "bus": 39570,
        "pmech": 17837,
        "efd": 17838,
        "speed": 17836
      },
      "params": {
        "mva": 30.0,
        "H": 1.5125776529312134,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2527999877929688,
        "Xdp": 0.2125999927520752,
        "Xdpp": 0.18150000274181366,
        "Xq": 2.0892999172210693,
        "Xqp": 0.3149000108242035,
        "Xqpp": 0.18150000274181366,
        "Xl": 0.14030000567436218,
        "Tdop": 8.903400421142578,
        "Tdopp": 0.06750000268220901,
        "Tqop": 1.402999997138977,
        "Tqopp": 0.05829999968409538,
        "S10": 0.029600000008940697,
        "S12": 0.2711000144481659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 8.419179916381836,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 39570,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "39570_2_ieeet1",
      "ports": {
        "bus": 39570,
        "speed": 17836,
        "vs": 17839,
        "efd": 17838
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39570_2_tgov1",
      "ports": {
        "speed": 17836,
        "pmech": 17837
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.28063932061195374,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39570_2_ieeest",
      "ports": {
        "input": 17836,
        "output": 17839
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39570_3_genrou",
      "ports": {
        "bus": 39570,
        "pmech": 17841,
        "efd": 17842,
        "speed": 17840
      },
      "params": {
        "mva": 30.0,
        "H": 1.5125776529312134,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.2527999877929688,
        "Xdp": 0.2125999927520752,
        "Xdpp": 0.18150000274181366,
        "Xq": 2.0892999172210693,
        "Xqp": 0.3149000108242035,
        "Xqpp": 0.18150000274181366,
        "Xl": 0.14030000567436218,
        "Tdop": 8.903400421142578,
        "Tdopp": 0.06750000268220901,
        "Tqop": 1.402999997138977,
        "Tqopp": 0.05829999968409538,
        "S10": 0.029600000008940697,
        "S12": 0.2711000144481659
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 5.712258070707321,
        "pmax": 25.0,
        "qmin": -2.775000035762787,
        "qmax": 12.725000083446503,
        "regulated": 39570,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "39570_3_ieeet1",
      "ports": {
        "bus": 39570,
        "speed": 17840,
        "vs": 17843,
        "efd": 17842
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39570_3_tgov1",
      "ports": {
        "speed": 17840,
        "pmech": 17841
      },
      "params": {
        "Trate": 30.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333333,
        "Pvmin": 0.1904086023569107,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39570_3_ieeest",
      "ports": {
        "input": 17840,
        "output": 17843
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39574_1_gensal",
      "ports": {
        "bus": 39574,
        "pmech": 17845,
        "efd": 17846,
        "speed": 17844
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.8503000736236572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3421000242233276,
        "Xdp": 0.5217999815940857,
        "Xdpp": 0.37880000472068787,
        "Xq": 0.8715999722480774,
        "Xl": 0.21250000596046448,
        "Tdop": 6.0,
        "Tdopp": 0.5625,
        "Tqopp": 0.5322999954223633,
        "S10": 0.24709999561309814,
        "S12": 0.5557000041007996
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.9000997990369797,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 39574,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39574_1_ieeet1",
      "ports": {
        "bus": 39574,
        "speed": 17844,
        "vs": 17847,
        "efd": 17846
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39574_1_hygov",
      "ports": {
        "speed": 17844,
        "pmech": 17845
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38490644097328186,
        "Tr": 6.371235370635986,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3157999515533447,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39574_1_ieeest",
      "ports": {
        "input": 17844,
        "output": 17847
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39575_1_gensal",
      "ports": {
        "bus": 39575,
        "pmech": 17849,
        "efd": 17850,
        "speed": 17848
      },
      "params": {
        "mva": 3.5999999046325684,
        "H": 3.8503000736236572,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.3421000242233276,
        "Xdp": 0.5217999815940857,
        "Xdpp": 0.37880000472068787,
        "Xq": 0.8715999722480774,
        "Xl": 0.21250000596046448,
        "Tdop": 6.0,
        "Tdopp": 0.5625,
        "Tqopp": 0.5322999954223633,
        "S10": 0.24709999561309814,
        "S12": 0.5557000041007996
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.422032130882144,
        "pmax": 2.9999999329447746,
        "qmin": -0.14700000174343586,
        "qmax": 1.152000017464161,
        "regulated": 39575,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39575_1_ieeet1",
      "ports": {
        "bus": 39575,
        "speed": 17848,
        "vs": 17851,
        "efd": 17850
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39575_1_hygov",
      "ports": {
        "speed": 17848,
        "pmech": 17849
      },
      "params": {
        "Trate": 3.5999999046325684,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.38490644097328186,
        "Tr": 6.371235370635986,
        "Tf": 0.4000000059604645,
        "Tg": 0.4000000059604645,
        "Velm": 0.10000000149011612,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.3157999515533447,
        "At": 1.2000000476837158,
        "Dturb": 1.0,
        "Qnl": 0.0729999989271164,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39575_1_ieeest",
      "ports": {
        "input": 17848,
        "output": 17851
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39579_1_gensal",
      "ports": {
        "bus": 39579,
        "pmech": 17853,
        "efd": 17854,
        "speed": 17852
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 1.430799961090088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7767000198364258,
        "Xdp": 0.3296999931335449,
        "Xdpp": 0.2409999966621399,
        "Xq": 0.5026999711990356,
        "Xl": 0.10100000351667404,
        "Tdop": 6.0,
        "Tdopp": 0.5888000130653381,
        "Tqopp": 0.05460000038146973,
        "S10": 0.1932000070810318,
        "S12": 0.5618000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.31707717571407557,
        "pmax": 1.7000000923871994,
        "qmin": -0.08329999982379377,
        "qmax": 0.6527999881654978,
        "regulated": 39579,
        "vset": 1.0525000095367432
      }
    },
    {
      "class": "Ieeet1",
      "id": "39579_1_ieeet1",
      "ports": {
        "bus": 39579,
        "speed": 17852,
        "vs": 17855,
        "efd": 17854
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39579_1_hygov",
      "ports": {
        "speed": 17852,
        "pmech": 17853
      },
      "params": {
        "Trate": 2.0399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8768728971481323,
        "Tr": 5.4361982345581055,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0980000495910645,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39579_1_ieeest",
      "ports": {
        "input": 17852,
        "output": 17855
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39580_1_gensal",
      "ports": {
        "bus": 39580,
        "pmech": 17857,
        "efd": 17858,
        "speed": 17856
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 1.430799961090088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7767000198364258,
        "Xdp": 0.3296999931335449,
        "Xdpp": 0.2409999966621399,
        "Xq": 0.5026999711990356,
        "Xl": 0.10100000351667404,
        "Tdop": 6.0,
        "Tdopp": 0.5888000130653381,
        "Tqopp": 0.05460000038146973,
        "S10": 0.1932000070810318,
        "S12": 0.5618000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.22036409936845303,
        "pmax": 1.7000000923871994,
        "qmin": -0.08329999982379377,
        "qmax": 0.6527999881654978,
        "regulated": 39580,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "39580_1_ieeet1",
      "ports": {
        "bus": 39580,
        "speed": 17856,
        "vs": 17859,
        "efd": 17858
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39580_1_hygov",
      "ports": {
        "speed": 17856,
        "pmech": 17857
      },
      "params": {
        "Trate": 2.0399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8768728971481323,
        "Tr": 5.4361982345581055,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0980000495910645,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39580_1_ieeest",
      "ports": {
        "input": 17856,
        "output": 17859
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Gensal",
      "id": "39580_2_gensal",
      "ports": {
        "bus": 39580,
        "pmech": 17861,
        "efd": 17862,
        "speed": 17860
      },
      "params": {
        "mva": 2.0399999618530273,
        "H": 1.430799961090088,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 0.7767000198364258,
        "Xdp": 0.3296999931335449,
        "Xdpp": 0.2409999966621399,
        "Xq": 0.5026999711990356,
        "Xl": 0.10100000351667404,
        "Tdop": 6.0,
        "Tdopp": 0.5888000130653381,
        "Tqopp": 0.05460000038146973,
        "S10": 0.1932000070810318,
        "S12": 0.5618000030517578
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.6069858558475971,
        "pmax": 1.7000000923871994,
        "qmin": -0.08329999982379377,
        "qmax": 0.6527999881654978,
        "regulated": 39580,
        "vset": 1.0549999475479126
      }
    },
    {
      "class": "Ieeet1",
      "id": "39580_2_ieeet1",
      "ports": {
        "bus": 39580,
        "speed": 17860,
        "vs": 17863,
        "efd": 17862
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Hygov",
      "id": "39580_2_hygov",
      "ports": {
        "speed": 17860,
        "pmech": 17861
      },
      "params": {
        "Trate": 2.0399999618530273,
        "Rperm": 0.05000000074505806,
        "Rtemp": 0.8768728971481323,
        "Tr": 5.4361982345581055,
        "Tf": 0.20000000298023224,
        "Tg": 0.5,
        "Velm": 0.07000000029802322,
        "Gmax": 1.0,
        "Gmin": 0.0,
        "Tw": 1.0980000495910645,
        "At": 1.2000000476837158,
        "Dturb": 0.0,
        "Qnl": 0.07400000095367432,
        "Tn": 0.0,
        "Tnp": 0.0,
        "db1": 0.0,
        "db2": 0.0,
        "Hdam": 1.0,
        "Gv0": 0.0,
        "Gv1": 0.0,
        "Gv2": 0.0,
        "Gv3": 0.0,
        "Gv4": 0.0,
        "Gv5": 0.0,
        "Pgv0": 0.0,
        "Pgv1": 0.0,
        "Pgv2": 0.0,
        "Pgv3": 0.0,
        "Pgv4": 0.0,
        "Pgv5": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39580_2_ieeest",
      "ports": {
        "input": 17860,
        "output": 17863
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39584_1_genrou",
      "ports": {
        "bus": 39584,
        "pmech": 17865,
        "efd": 17866,
        "speed": 17864
      },
      "params": {
        "mva": 24.0,
        "H": 4.415610313415527,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.513400077819824,
        "Xdp": 0.1624000072479248,
        "Xdpp": 0.1200999990105629,
        "Xq": 2.2995998859405518,
        "Xqp": 0.3774000108242035,
        "Xqpp": 0.1200999990105629,
        "Xl": 0.09139999747276306,
        "Tdop": 5.056099891662598,
        "Tdopp": 0.04809999838471413,
        "Tqop": 1.1060999631881714,
        "Tqopp": 0.08799999952316284,
        "S10": 0.13840000331401825,
        "S12": 0.7387999892234802
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 2.3984957486391068,
        "pmax": 20.000000298023224,
        "qmin": -2.2199999541044235,
        "qmax": 10.180000215768814,
        "regulated": 39584,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39584_1_ieeet1",
      "ports": {
        "bus": 39584,
        "speed": 17864,
        "vs": 17867,
        "efd": 17866
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39584_1_tgov1",
      "ports": {
        "speed": 17864,
        "pmech": 17865
      },
      "params": {
        "Trate": 24.0,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.0999373197555542,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39584_1_ieeest",
      "ports": {
        "input": 17864,
        "output": 17867
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39587_1_genrou",
      "ports": {
        "bus": 39587,
        "pmech": 17869,
        "efd": 17870,
        "speed": 17868
      },
      "params": {
        "mva": 48.959999084472656,
        "H": 2.004645347595215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4493000507354736,
        "Xdp": 0.218299999833107,
        "Xdpp": 0.11330000311136246,
        "Xq": 1.440999984741211,
        "Xqp": 0.4943999946117401,
        "Xqpp": 0.11330000311136246,
        "Xl": 0.08590000122785568,
        "Tdop": 7.3242998123168945,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.2891000509262085,
        "Tqopp": 0.09769999980926514,
        "S10": 0.01119999960064888,
        "S12": 0.1914999932050705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.465338826179504,
        "pmax": 40.79999923706055,
        "qmin": -4.5288000255823135,
        "qmax": 20.767199993133545,
        "regulated": 39587,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "39587_1_ieeet1",
      "ports": {
        "bus": 39587,
        "speed": 17868,
        "vs": 17871,
        "efd": 17870
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39587_1_tgov1",
      "ports": {
        "speed": 17868,
        "pmech": 17869
      },
      "params": {
        "Trate": 48.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2137528359889984,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39587_1_ieeest",
      "ports": {
        "input": 17868,
        "output": 17871
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39587_2_genrou",
      "ports": {
        "bus": 39587,
        "pmech": 17873,
        "efd": 17874,
        "speed": 17872
      },
      "params": {
        "mva": 48.959999084472656,
        "H": 2.004645347595215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4493000507354736,
        "Xdp": 0.218299999833107,
        "Xdpp": 0.11330000311136246,
        "Xq": 1.440999984741211,
        "Xqp": 0.4943999946117401,
        "Xqpp": 0.11330000311136246,
        "Xl": 0.08590000122785568,
        "Tdop": 7.3242998123168945,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.2891000509262085,
        "Tqopp": 0.09769999980926514,
        "S10": 0.01119999960064888,
        "S12": 0.1914999932050705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 10.172541439533234,
        "pmax": 40.79999923706055,
        "qmin": -4.5288000255823135,
        "qmax": 20.767199993133545,
        "regulated": 39587,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "39587_2_ieeet1",
      "ports": {
        "bus": 39587,
        "speed": 17872,
        "vs": 17875,
        "efd": 17874
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39587_2_tgov1",
      "ports": {
        "speed": 17872,
        "pmech": 17873
      },
      "params": {
        "Trate": 48.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.20777249336242676,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39587_2_ieeest",
      "ports": {
        "input": 17872,
        "output": 17875
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39587_3_genrou",
      "ports": {
        "bus": 39587,
        "pmech": 17877,
        "efd": 17878,
        "speed": 17876
      },
      "params": {
        "mva": 48.959999084472656,
        "H": 2.004645347595215,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 1.4493000507354736,
        "Xdp": 0.218299999833107,
        "Xdpp": 0.11330000311136246,
        "Xq": 1.440999984741211,
        "Xqp": 0.4943999946117401,
        "Xqpp": 0.11330000311136246,
        "Xl": 0.08590000122785568,
        "Tdop": 7.3242998123168945,
        "Tdopp": 0.06159999966621399,
        "Tqop": 1.2891000509262085,
        "Tqopp": 0.09769999980926514,
        "S10": 0.01119999960064888,
        "S12": 0.1914999932050705
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 14.19350653886795,
        "pmax": 40.79999923706055,
        "qmin": -4.5288000255823135,
        "qmax": 20.767199993133545,
        "regulated": 39587,
        "vset": 1.0449999570846558
      }
    },
    {
      "class": "Ieeet1",
      "id": "39587_3_ieeet1",
      "ports": {
        "bus": 39587,
        "speed": 17876,
        "vs": 17879,
        "efd": 17878
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39587_3_tgov1",
      "ports": {
        "speed": 17876,
        "pmech": 17877
      },
      "params": {
        "Trate": 48.959999084472656,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333333333335,
        "Pvmin": 0.2899000644683838,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39587_3_ieeest",
      "ports": {
        "input": 17876,
        "output": 17879
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39591_1_genrou",
      "ports": {
        "bus": 39591,
        "pmech": 17881,
        "efd": 17882,
        "speed": 17880
      },
      "params": {
        "mva": 1.8799999952316284,
        "H": 4.549949645996094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0067999362945557,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.13249999284744263,
        "Xq": 1.9083000421524048,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13249999284744263,
        "Xl": 0.09700000286102295,
        "Tdop": 6.542399883270264,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.215000033378601,
        "Tqopp": 0.053199999034404755,
        "S10": 0.09070000052452087,
        "S12": 0.4163999855518341
      },
      "mon": [
        "omega"
      ],
      "extension": {
        "pmin": 0.7149566896259785,
        "pmax": 1.5666667371988297,
        "qmin": -0.19113332964479923,
        "qmax": 0.7300666533410549,
        "regulated": 39591,
        "vset": 1.0399999618530273
      }
    },
    {
      "class": "Ieeet1",
      "id": "39591_1_ieeet1",
      "ports": {
        "bus": 39591,
        "speed": 17880,
        "vs": 17883,
        "efd": 17882
      },
      "params": {
        "Tr": 0.0,
        "Ka": 50.0,
        "Ta": 0.03999999910593033,
        "Ke": -0.05999999865889549,
        "Te": 0.6000000238418579,
        "Kf": 0.09000000357627869,
        "Tf": 1.4600000381469727,
        "Vrmin": -1.0,
        "Vrmax": 1.0,
        "E1": 2.799999952316284,
        "E2": 3.7300000190734863,
        "Se1": 0.03999999910593033,
        "Se2": 0.33000001311302185,
        "Ispdlim": 0.0
      }
    },
    {
      "class": "Tgov1",
      "id": "39591_1_tgov1",
      "ports": {
        "speed": 17880,
        "pmech": 17881
      },
      "params": {
        "Trate": 1.8799999952316284,
        "R": 0.05000000074505806,
        "T1": 0.5,
        "T2": 2.5,
        "T3": 7.5,
        "Pvmax": 0.8333333730697632,
        "Pvmin": 0.38029611110687256,
        "Dt": 0.0
      }
    },
    {
      "class": "Ieeest",
      "id": "39591_1_ieeest",
      "ports": {
        "input": 17880,
        "output": 17883
      },
      "params": {
        "A1": 1.0130000114440918,
        "A2": 0.013000000268220901,
        "A3": 0.0,
        "A4": 0.0,
        "A5": 1.0130000114440918,
        "A6": 0.11299999803304672,
        "T1": 0.0,
        "T2": 0.019999999552965164,
        "T3": 0.0,
        "T4": 0.0,
        "T5": 1.649999976158142,
        "T6": 1.649999976158142,
        "Ks": 3.0,
        "Lsmin": -0.10000000149011612,
        "Lsmax": 0.10000000149011612,
        "Vcl": 0.0,
        "Vcu": 0.0,
        "Tdelay": 0.0
      }
    },
    {
      "class": "Genrou",
      "id": "39593_1_genrou",
      "ports": {
        "bus": 39593,
        "pmech": 17885,
        "efd": 17886,
        "speed": 17884
      },
      "params": {
        "mva": 1.8799999952316284,
        "H": 4.549949645996094,
        "D": 0.0,
        "Ra": 0.0,
        "Xd": 2.0067999362945557,
        "Xdp": 0.18029999732971191,
        "Xdpp": 0.13249999284744263,
        "Xq": 1.9083000421524048,
        "Xqp": 0.6100000143051147,
        "Xqpp": 0.13249999284744263,
        "Xl": 0.09700000286102295,
        "Tdop": 6.542399883270264,
        "Tdopp": 0.052400000393390656,
        "Tqop": 1.215000033378601,
        "Tqopp": 0.053199999034404755,
        "S10": 0.09070000052452087,
        "S12": 0.4163999855518341
      },
      "mon": [
        "omega"
      ],
      "extension": {
